  12,                                     !- Outlet Port
  {d2af958c-f122-40f3-a870-386e20ccf2fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4f06f94-3f71-4715-8c2c-17d6e8f3cdca}, !- Handle
  {a0c7c8a9-24e9-4db6-9ebf-3ac55229f7d7}, !- Name
  {d2af958c-f122-40f3-a870-386e20ccf2fa}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {03b6ccce-4136-4db7-9dce-94047e096e60}, !- Handle
  Node 198,                               !- Name
  {761c5d81-aafd-4b5e-94c9-07bbc89267c9}, !- Inlet Port
  {769a71fb-ffa5-4401-9285-6b2004cf2e55}; !- Outlet Port

OS:Connection,
  {761c5d81-aafd-4b5e-94c9-07bbc89267c9}, !- Handle
  {b098e132-5f4d-4def-845b-bbe49aa43f8a}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  13,                                     !- Outlet Port
  {03b6ccce-4136-4db7-9dce-94047e096e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {769a71fb-ffa5-4401-9285-6b2004cf2e55}, !- Handle
  {14ec7186-a62e-447f-a838-1d9879e99118}, !- Name
  {03b6ccce-4136-4db7-9dce-94047e096e60}, !- Source Object
  3,                                      !- Outlet Port
  {3c81a93d-cf02-4b93-8a70-ea6923a2102d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1758d367-90fd-4e61-890d-80e6283dd97d}, !- Handle
  {06ccf5ec-3e8f-450e-92e5-b991e14570f7}, !- Name
  {3c81a93d-cf02-4b93-8a70-ea6923a2102d}, !- Source Object
  12,                                     !- Outlet Port
  {54678189-eb75-45b2-a0f9-25b38ca427c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e3915f42-3abe-4ada-9da0-b0fde6db4458}, !- Handle
  Floor 1 Lobby Hall ZN Rht Coil,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03863ccf-61b5-4690-b36a-319825299032}, !- Water Inlet Node Name
  {380eb366-28ad-4a5c-8f8d-07e5042b2881}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02698ce2-6642-4409-a7d5-54f73f8f129c}, !- Handle
  Node 199,                               !- Name
  {578e5ac8-1d9d-4ef8-95f3-78e73a33fda1}, !- Inlet Port
  {03863ccf-61b5-4690-b36a-319825299032}; !- Outlet Port

OS:Connection,
  {578e5ac8-1d9d-4ef8-95f3-78e73a33fda1}, !- Handle
  {7f04ef09-177c-4e65-9542-8f81e38b81df}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  16,                                     !- Outlet Port
  {02698ce2-6642-4409-a7d5-54f73f8f129c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c2f544f-596a-4d5b-a09c-75f3f2099d96}, !- Handle
  Node 200,                               !- Name
  {380eb366-28ad-4a5c-8f8d-07e5042b2881}, !- Inlet Port
  {eb51c034-507e-4f0a-99b1-d0845450afff}; !- Outlet Port

OS:Connection,
  {03863ccf-61b5-4690-b36a-319825299032}, !- Handle
  {fbf7217a-c358-454a-9db9-e9ff901d6a2b}, !- Name
  {02698ce2-6642-4409-a7d5-54f73f8f129c}, !- Source Object
  3,                                      !- Outlet Port
  {e3915f42-3abe-4ada-9da0-b0fde6db4458}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {380eb366-28ad-4a5c-8f8d-07e5042b2881}, !- Handle
  {f99d1ffe-09df-40e9-833a-9f8ec10007b5}, !- Name
  {e3915f42-3abe-4ada-9da0-b0fde6db4458}, !- Source Object
  6,                                      !- Outlet Port
  {9c2f544f-596a-4d5b-a09c-75f3f2099d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb51c034-507e-4f0a-99b1-d0845450afff}, !- Handle
  {3f9680f7-4caf-48cb-a74e-e8945d826b0e}, !- Name
  {9c2f544f-596a-4d5b-a09c-75f3f2099d96}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {46426aa7-c287-47ec-ad14-8cc8dab70678}, !- Handle
  Controller Water Coil 13,               !- Name
  {e3915f42-3abe-4ada-9da0-b0fde6db4458}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9a1cfc5c-5813-456c-aff8-2c37c8a1e9a2}, !- Handle
  Floor 1 Lobby Hall ZN VAV Term,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {358983c1-28b2-44b5-9e64-2d6081a40354}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e3915f42-3abe-4ada-9da0-b0fde6db4458}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bc01fdb9-e63b-46d1-af69-e90c032d2ae4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {75708a2e-5a3a-45f2-ac60-216f25cd3b60}, !- Handle
  Node 201,                               !- Name
  {bc01fdb9-e63b-46d1-af69-e90c032d2ae4}, !- Inlet Port
  {ef6a1566-2aa6-4fdb-81b0-8f39409650b2}; !- Outlet Port

OS:Node,
  {e95013c6-555e-466f-b8e2-173cb2a3381b}, !- Handle
  Node 202,                               !- Name
  {defc7d40-33f2-424e-9ceb-25675c6b9b02}, !- Inlet Port
  {412b07b8-61f7-4c11-b3e6-9f9260319bc3}; !- Outlet Port

OS:Connection,
  {ef6a1566-2aa6-4fdb-81b0-8f39409650b2}, !- Handle
  {bb28fa20-2b5e-47e4-b0b4-243f1bc56398}, !- Name
  {75708a2e-5a3a-45f2-ac60-216f25cd3b60}, !- Source Object
  3,                                      !- Outlet Port
  {cf40f732-1d9e-493c-a531-dcb661df860c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {defc7d40-33f2-424e-9ceb-25675c6b9b02}, !- Handle
  {1f546042-0d13-4c2e-87d6-34d511705328}, !- Name
  {0e2e390a-0999-4bf8-8cbd-c33c7f6555b2}, !- Source Object
  12,                                     !- Outlet Port
  {e95013c6-555e-466f-b8e2-173cb2a3381b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412b07b8-61f7-4c11-b3e6-9f9260319bc3}, !- Handle
  {3351d5c2-0812-45f8-9d86-3f3cffa9e81e}, !- Name
  {e95013c6-555e-466f-b8e2-173cb2a3381b}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {67ad6d24-6396-430d-8f08-732a977529ff}, !- Handle
  Node 203,                               !- Name
  {526dbdf8-12c1-48e8-b21b-781689575b96}, !- Inlet Port
  {358983c1-28b2-44b5-9e64-2d6081a40354}; !- Outlet Port

OS:Connection,
  {526dbdf8-12c1-48e8-b21b-781689575b96}, !- Handle
  {a5db345b-4a3d-44a7-b923-f05d7b95c3ea}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  14,                                     !- Outlet Port
  {67ad6d24-6396-430d-8f08-732a977529ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358983c1-28b2-44b5-9e64-2d6081a40354}, !- Handle
  {8a559f90-519a-445b-a213-e6102972df2c}, !- Name
  {67ad6d24-6396-430d-8f08-732a977529ff}, !- Source Object
  3,                                      !- Outlet Port
  {9a1cfc5c-5813-456c-aff8-2c37c8a1e9a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc01fdb9-e63b-46d1-af69-e90c032d2ae4}, !- Handle
  {4861b5cd-48ee-4f80-82b8-d25637be2599}, !- Name
  {9a1cfc5c-5813-456c-aff8-2c37c8a1e9a2}, !- Source Object
  12,                                     !- Outlet Port
  {75708a2e-5a3a-45f2-ac60-216f25cd3b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f9a84736-e149-44c0-8298-0817d6dd362d}, !- Handle
  Floor 1 Locker Room ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e08370f8-00f2-4eb3-8cc4-995b9152c3f9}, !- Water Inlet Node Name
  {290889f3-c8a8-4881-8e10-6704f812d575}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {434126dc-0b5c-4f9b-b030-6b9a6af63c17}, !- Handle
  Node 204,                               !- Name
  {3abde997-2185-41a6-bb05-afd4e8bea457}, !- Inlet Port
  {e08370f8-00f2-4eb3-8cc4-995b9152c3f9}; !- Outlet Port

OS:Connection,
  {3abde997-2185-41a6-bb05-afd4e8bea457}, !- Handle
  {990ec789-2ab9-4a67-bdbd-2b9c8af03df3}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  17,                                     !- Outlet Port
  {434126dc-0b5c-4f9b-b030-6b9a6af63c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82493057-fa75-4ecb-b01c-c0479b8d0bee}, !- Handle
  Node 205,                               !- Name
  {290889f3-c8a8-4881-8e10-6704f812d575}, !- Inlet Port
  {b6f1b89f-f416-455e-a317-2f8724fe1da4}; !- Outlet Port

OS:Connection,
  {e08370f8-00f2-4eb3-8cc4-995b9152c3f9}, !- Handle
  {86b5e5b4-ceea-40cf-8558-999999973829}, !- Name
  {434126dc-0b5c-4f9b-b030-6b9a6af63c17}, !- Source Object
  3,                                      !- Outlet Port
  {f9a84736-e149-44c0-8298-0817d6dd362d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {290889f3-c8a8-4881-8e10-6704f812d575}, !- Handle
  {b3e45617-3ad2-42e3-aeff-690936adf81b}, !- Name
  {f9a84736-e149-44c0-8298-0817d6dd362d}, !- Source Object
  6,                                      !- Outlet Port
  {82493057-fa75-4ecb-b01c-c0479b8d0bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6f1b89f-f416-455e-a317-2f8724fe1da4}, !- Handle
  {ca737b2d-1caf-421e-9a3b-18541e4385d1}, !- Name
  {82493057-fa75-4ecb-b01c-c0479b8d0bee}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {17f738f8-cd71-4c3e-b77a-3a9be8af3e3a}, !- Handle
  Controller Water Coil 14,               !- Name
  {f9a84736-e149-44c0-8298-0817d6dd362d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {357b6542-823c-461e-a383-08d4dceffdd9}, !- Handle
  Floor 1 Locker Room ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {0c4a6075-8170-43b3-b367-80058f773da8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f9a84736-e149-44c0-8298-0817d6dd362d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c60d31e-33b9-4e59-8739-8e933bb44cdd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6a082481-2120-446c-94ab-ab3fc260ea29}, !- Handle
  Node 206,                               !- Name
  {3c60d31e-33b9-4e59-8739-8e933bb44cdd}, !- Inlet Port
  {e0379957-c6f4-4bd8-9705-874af080d1c4}; !- Outlet Port

OS:Node,
  {5df026fc-57bd-49c6-938a-9f2d2dc56b69}, !- Handle
  Node 207,                               !- Name
  {ebe300f5-b5ec-4198-9b8f-9367b7375bfb}, !- Inlet Port
  {54d4df91-6740-48ef-bf92-1b107362c8fd}; !- Outlet Port

OS:Connection,
  {e0379957-c6f4-4bd8-9705-874af080d1c4}, !- Handle
  {7d777c17-1a31-4db6-b8e0-8cf5e68539a2}, !- Name
  {6a082481-2120-446c-94ab-ab3fc260ea29}, !- Source Object
  3,                                      !- Outlet Port
  {5aa1321a-05ff-409b-a260-24f55b5f7556}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebe300f5-b5ec-4198-9b8f-9367b7375bfb}, !- Handle
  {b067fd2e-d1dc-4415-91d2-60e39d6bf438}, !- Name
  {a2bf65f5-12c7-4ce3-b0a0-c761837b7379}, !- Source Object
  12,                                     !- Outlet Port
  {5df026fc-57bd-49c6-938a-9f2d2dc56b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d4df91-6740-48ef-bf92-1b107362c8fd}, !- Handle
  {4bd75459-c03d-45a9-8759-d6fd4035d434}, !- Name
  {5df026fc-57bd-49c6-938a-9f2d2dc56b69}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {07b2a7dd-d1bd-4e37-9636-79fbc2e8642d}, !- Handle
  Node 208,                               !- Name
  {7b908dac-34e1-4d6b-877b-c37085a31184}, !- Inlet Port
  {0c4a6075-8170-43b3-b367-80058f773da8}; !- Outlet Port

OS:Connection,
  {7b908dac-34e1-4d6b-877b-c37085a31184}, !- Handle
  {5870afc3-32c2-47f1-b99b-98003be7caed}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  15,                                     !- Outlet Port
  {07b2a7dd-d1bd-4e37-9636-79fbc2e8642d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c4a6075-8170-43b3-b367-80058f773da8}, !- Handle
  {eddcfec5-8362-4597-ba5e-e9bb9591bb35}, !- Name
  {07b2a7dd-d1bd-4e37-9636-79fbc2e8642d}, !- Source Object
  3,                                      !- Outlet Port
  {357b6542-823c-461e-a383-08d4dceffdd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c60d31e-33b9-4e59-8739-8e933bb44cdd}, !- Handle
  {20cc7a6c-0b91-48e7-a953-1f3f33685da7}, !- Name
  {357b6542-823c-461e-a383-08d4dceffdd9}, !- Source Object
  12,                                     !- Outlet Port
  {6a082481-2120-446c-94ab-ab3fc260ea29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ab9a6a78-f500-4169-bd29-44cf2ae49ec9}, !- Handle
  Floor 1 Locker Room Hall ZN Rht Coil,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a1a91bd7-48b8-4445-ab12-35852f89c959}, !- Water Inlet Node Name
  {16cd8d6d-2f87-499c-8a81-84098539695d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3863f467-8e8d-42c1-a627-ce98eaf0ab2b}, !- Handle
  Node 209,                               !- Name
  {23fa091a-1b02-4b44-aa2c-84bbba074f9f}, !- Inlet Port
  {a1a91bd7-48b8-4445-ab12-35852f89c959}; !- Outlet Port

OS:Connection,
  {23fa091a-1b02-4b44-aa2c-84bbba074f9f}, !- Handle
  {c436aef6-6ff6-4e93-b22f-17ead0f66597}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  18,                                     !- Outlet Port
  {3863f467-8e8d-42c1-a627-ce98eaf0ab2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ce191a8-9f7a-4147-9165-6c8e9d1953a6}, !- Handle
  Node 210,                               !- Name
  {16cd8d6d-2f87-499c-8a81-84098539695d}, !- Inlet Port
  {879ccc6e-e322-48d1-b483-eb20ab89fd49}; !- Outlet Port

OS:Connection,
  {a1a91bd7-48b8-4445-ab12-35852f89c959}, !- Handle
  {3b7c0756-fdba-4459-afc4-d0ca68ce3ef0}, !- Name
  {3863f467-8e8d-42c1-a627-ce98eaf0ab2b}, !- Source Object
  3,                                      !- Outlet Port
  {ab9a6a78-f500-4169-bd29-44cf2ae49ec9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {16cd8d6d-2f87-499c-8a81-84098539695d}, !- Handle
  {4f477ded-dbed-4b6a-9aa6-dce04d5c3cbe}, !- Name
  {ab9a6a78-f500-4169-bd29-44cf2ae49ec9}, !- Source Object
  6,                                      !- Outlet Port
  {3ce191a8-9f7a-4147-9165-6c8e9d1953a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {879ccc6e-e322-48d1-b483-eb20ab89fd49}, !- Handle
  {0a86a303-edf8-471e-905a-e7adb1e8ef2d}, !- Name
  {3ce191a8-9f7a-4147-9165-6c8e9d1953a6}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9aa0dc97-b47e-4d66-a3b9-d73b52e5b401}, !- Handle
  Controller Water Coil 15,               !- Name
  {ab9a6a78-f500-4169-bd29-44cf2ae49ec9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7fa3527-479e-485c-ab8e-9ad9417160ad}, !- Handle
  Floor 1 Locker Room Hall ZN VAV Term,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {94836351-87cc-48ed-9495-d4120644f64a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ab9a6a78-f500-4169-bd29-44cf2ae49ec9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {849cdd6d-b74b-4491-b398-210f57799380}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c5c55c75-ce80-480a-b37a-4c9c1daedf14}, !- Handle
  Node 211,                               !- Name
  {849cdd6d-b74b-4491-b398-210f57799380}, !- Inlet Port
  {a26f0016-0b55-4f14-9523-df9f0155bbe3}; !- Outlet Port

OS:Node,
  {87a916f3-e21f-4ded-8217-6bc6c74e6501}, !- Handle
  Node 212,                               !- Name
  {bea94310-52a6-4047-8769-2a5c540658e7}, !- Inlet Port
  {785400fd-c5e1-42a4-b030-713e136642c1}; !- Outlet Port

OS:Connection,
  {a26f0016-0b55-4f14-9523-df9f0155bbe3}, !- Handle
  {2b5214ea-9c64-442c-b4a6-c52209a37b62}, !- Name
  {c5c55c75-ce80-480a-b37a-4c9c1daedf14}, !- Source Object
  3,                                      !- Outlet Port
  {df6aad8a-90e6-445a-bf0e-6caee5907ff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bea94310-52a6-4047-8769-2a5c540658e7}, !- Handle
  {be25e17d-babc-4934-9b85-79d5f22ac698}, !- Name
  {ad16c860-5447-4e49-8329-b9b23ae6bc01}, !- Source Object
  12,                                     !- Outlet Port
  {87a916f3-e21f-4ded-8217-6bc6c74e6501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {785400fd-c5e1-42a4-b030-713e136642c1}, !- Handle
  {f32e2119-9adf-43eb-8d67-2fc88af5eedd}, !- Name
  {87a916f3-e21f-4ded-8217-6bc6c74e6501}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {35b9c9d3-5155-4490-9a26-f6a86885213b}, !- Handle
  Node 213,                               !- Name
  {39973bda-843d-48f3-b373-6fd55525d915}, !- Inlet Port
  {94836351-87cc-48ed-9495-d4120644f64a}; !- Outlet Port

OS:Connection,
  {39973bda-843d-48f3-b373-6fd55525d915}, !- Handle
  {6bca0548-f7ee-4880-a4c7-117d0181df5a}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  16,                                     !- Outlet Port
  {35b9c9d3-5155-4490-9a26-f6a86885213b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94836351-87cc-48ed-9495-d4120644f64a}, !- Handle
  {8f966678-158a-4309-88c3-ec4135199ab6}, !- Name
  {35b9c9d3-5155-4490-9a26-f6a86885213b}, !- Source Object
  3,                                      !- Outlet Port
  {d7fa3527-479e-485c-ab8e-9ad9417160ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {849cdd6d-b74b-4491-b398-210f57799380}, !- Handle
  {3ebbe46c-d80c-44df-a310-ff3ec7a2ca78}, !- Name
  {d7fa3527-479e-485c-ab8e-9ad9417160ad}, !- Source Object
  12,                                     !- Outlet Port
  {c5c55c75-ce80-480a-b37a-4c9c1daedf14}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9973acc7-3874-4e04-b3f3-3787a498c905}, !- Handle
  Floor 1 Lounge ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fcc94905-c045-45e0-9e85-ab6f3c035298}, !- Water Inlet Node Name
  {31357225-6899-4f60-9793-9a68d12ca4cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bfca964a-2fe2-4713-8a0c-433d0a35de98}, !- Handle
  Node 214,                               !- Name
  {aaf71ca0-333f-4a19-96a5-d05e01c5440b}, !- Inlet Port
  {fcc94905-c045-45e0-9e85-ab6f3c035298}; !- Outlet Port

OS:Connection,
  {aaf71ca0-333f-4a19-96a5-d05e01c5440b}, !- Handle
  {bb66ab4e-aeaa-4180-b0bb-c34e86a5d4aa}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  19,                                     !- Outlet Port
  {bfca964a-2fe2-4713-8a0c-433d0a35de98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee21920-740e-4331-b913-2ff868018054}, !- Handle
  Node 215,                               !- Name
  {31357225-6899-4f60-9793-9a68d12ca4cd}, !- Inlet Port
  {4ee20101-1467-4a1a-9bfa-572a871f3f9b}; !- Outlet Port

OS:Connection,
  {fcc94905-c045-45e0-9e85-ab6f3c035298}, !- Handle
  {227e5e1e-97a1-4c42-afc0-0997fbd40204}, !- Name
  {bfca964a-2fe2-4713-8a0c-433d0a35de98}, !- Source Object
  3,                                      !- Outlet Port
  {9973acc7-3874-4e04-b3f3-3787a498c905}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {31357225-6899-4f60-9793-9a68d12ca4cd}, !- Handle
  {13002b39-a06c-41be-9311-3ab44a2c0fb8}, !- Name
  {9973acc7-3874-4e04-b3f3-3787a498c905}, !- Source Object
  6,                                      !- Outlet Port
  {8ee21920-740e-4331-b913-2ff868018054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee20101-1467-4a1a-9bfa-572a871f3f9b}, !- Handle
  {86e4077d-7a0e-454d-98d2-825525cf6e24}, !- Name
  {8ee21920-740e-4331-b913-2ff868018054}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {daa3c388-f3ff-4f2c-b5d6-ce89c462bbe7}, !- Handle
  Controller Water Coil 16,               !- Name
  {9973acc7-3874-4e04-b3f3-3787a498c905}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0e3f6c96-229d-4490-8c59-3e84532a46ec}, !- Handle
  Floor 1 Lounge ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {a5863401-f881-4882-96f0-2958b8b11f40}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9973acc7-3874-4e04-b3f3-3787a498c905}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3dc4af4f-c58f-4dbe-9cda-4d0a1776f362}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {96dee780-1948-4c3b-99a6-27c7f457ceed}, !- Handle
  Node 216,                               !- Name
  {3dc4af4f-c58f-4dbe-9cda-4d0a1776f362}, !- Inlet Port
  {287b3a71-a55c-4b4b-96c4-ab87d9922b46}; !- Outlet Port

OS:Node,
  {c1754759-a5da-4bb7-a08e-72bbb4914fcb}, !- Handle
  Node 217,                               !- Name
  {aa4ceb80-e515-4498-9af4-570695cd171b}, !- Inlet Port
  {b6a1cef6-da1d-4f8b-ae3f-ea64b9796510}; !- Outlet Port

OS:Connection,
  {287b3a71-a55c-4b4b-96c4-ab87d9922b46}, !- Handle
  {6cad809e-f0b3-46c1-8dd7-f62668aa1409}, !- Name
  {96dee780-1948-4c3b-99a6-27c7f457ceed}, !- Source Object
  3,                                      !- Outlet Port
  {8e22839a-639c-4344-ad05-0f56963db286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa4ceb80-e515-4498-9af4-570695cd171b}, !- Handle
  {a3a5c361-0e13-4846-b4f8-532764208f19}, !- Name
  {69d4b279-4e98-4594-8fbb-c98a5e5c280a}, !- Source Object
  12,                                     !- Outlet Port
  {c1754759-a5da-4bb7-a08e-72bbb4914fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6a1cef6-da1d-4f8b-ae3f-ea64b9796510}, !- Handle
  {c8859132-0be8-4336-b6aa-d13793925d26}, !- Name
  {c1754759-a5da-4bb7-a08e-72bbb4914fcb}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {e0636dc1-a8a7-4aa1-98bb-58489154fae9}, !- Handle
  Node 218,                               !- Name
  {bc69cf43-0ce5-4be0-8000-9757fcfece34}, !- Inlet Port
  {a5863401-f881-4882-96f0-2958b8b11f40}; !- Outlet Port

OS:Connection,
  {bc69cf43-0ce5-4be0-8000-9757fcfece34}, !- Handle
  {2b38b512-1dc9-4f78-b6ff-6e6d71a7b6e0}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  17,                                     !- Outlet Port
  {e0636dc1-a8a7-4aa1-98bb-58489154fae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5863401-f881-4882-96f0-2958b8b11f40}, !- Handle
  {c14d5676-fb30-47fe-a066-28b433589d27}, !- Name
  {e0636dc1-a8a7-4aa1-98bb-58489154fae9}, !- Source Object
  3,                                      !- Outlet Port
  {0e3f6c96-229d-4490-8c59-3e84532a46ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dc4af4f-c58f-4dbe-9cda-4d0a1776f362}, !- Handle
  {83440555-43b4-41fe-a230-3a8658252763}, !- Name
  {0e3f6c96-229d-4490-8c59-3e84532a46ec}, !- Source Object
  12,                                     !- Outlet Port
  {96dee780-1948-4c3b-99a6-27c7f457ceed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4e54289f-76b3-4578-9256-1b0475296047}, !- Handle
  Floor 1 Med Gas ZN Rht Coil,            !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81432d19-e831-4cca-81cd-cdb99e4fd0fe}, !- Water Inlet Node Name
  {48885ee5-c47a-43a8-aa6f-e411fa49aaee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eb5686e1-3d1f-4abf-8615-6196c6bb83af}, !- Handle
  Node 219,                               !- Name
  {96f68638-4398-4fbf-8057-de2b728f6618}, !- Inlet Port
  {81432d19-e831-4cca-81cd-cdb99e4fd0fe}; !- Outlet Port

OS:Connection,
  {96f68638-4398-4fbf-8057-de2b728f6618}, !- Handle
  {98904713-500d-4869-ae90-8db73ae42aff}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  20,                                     !- Outlet Port
  {eb5686e1-3d1f-4abf-8615-6196c6bb83af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b41e3b68-c267-4b70-98c3-f793c39f0cb8}, !- Handle
  Node 220,                               !- Name
  {48885ee5-c47a-43a8-aa6f-e411fa49aaee}, !- Inlet Port
  {c4b05af6-2e37-404d-84a5-b3a8a04bc503}; !- Outlet Port

OS:Connection,
  {81432d19-e831-4cca-81cd-cdb99e4fd0fe}, !- Handle
  {eaf88104-01f8-4b8b-8cfd-f956c09d5de2}, !- Name
  {eb5686e1-3d1f-4abf-8615-6196c6bb83af}, !- Source Object
  3,                                      !- Outlet Port
  {4e54289f-76b3-4578-9256-1b0475296047}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {48885ee5-c47a-43a8-aa6f-e411fa49aaee}, !- Handle
  {a7f0baf7-b91c-4e1f-a178-f9195ae82240}, !- Name
  {4e54289f-76b3-4578-9256-1b0475296047}, !- Source Object
  6,                                      !- Outlet Port
  {b41e3b68-c267-4b70-98c3-f793c39f0cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b05af6-2e37-404d-84a5-b3a8a04bc503}, !- Handle
  {d8f201b2-4236-4533-938a-d9e918312a92}, !- Name
  {b41e3b68-c267-4b70-98c3-f793c39f0cb8}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {154f782f-b810-4d01-8635-602c7b6d980d}, !- Handle
  Controller Water Coil 17,               !- Name
  {4e54289f-76b3-4578-9256-1b0475296047}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ace5786b-5d8e-4897-947f-93513b4ef0fc}, !- Handle
  Floor 1 Med Gas ZN VAV Term,            !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {561dafad-b0a0-49d6-9a1b-4edab840d7ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4e54289f-76b3-4578-9256-1b0475296047}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6eb68390-9f79-4b87-94b3-f106e7ade9c3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7a79d1d6-9823-46d5-8b03-84199d0bb218}, !- Handle
  Node 221,                               !- Name
  {6eb68390-9f79-4b87-94b3-f106e7ade9c3}, !- Inlet Port
  {14c83924-2228-40e3-80ec-1c8b7f09abbc}; !- Outlet Port

OS:Node,
  {be5fe9d5-2e84-44a1-9758-dc7ed93949a5}, !- Handle
  Node 222,                               !- Name
  {50649015-c913-4673-bee4-ca15885a6d81}, !- Inlet Port
  {374dfca4-e706-4fdc-b6d9-9875c97dce1f}; !- Outlet Port

OS:Connection,
  {14c83924-2228-40e3-80ec-1c8b7f09abbc}, !- Handle
  {b6ba8961-0b21-4c14-ac54-3e5d5ca66a1c}, !- Name
  {7a79d1d6-9823-46d5-8b03-84199d0bb218}, !- Source Object
  3,                                      !- Outlet Port
  {2bd0c862-a858-4d13-a627-40ca74ae9139}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50649015-c913-4673-bee4-ca15885a6d81}, !- Handle
  {44330c25-a4e2-48f1-9946-2b1066573c9b}, !- Name
  {bf95061a-b97c-4acd-9146-6fb616b3aada}, !- Source Object
  12,                                     !- Outlet Port
  {be5fe9d5-2e84-44a1-9758-dc7ed93949a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374dfca4-e706-4fdc-b6d9-9875c97dce1f}, !- Handle
  {87a3ef18-5c2f-4c60-9a3e-2bef32e9083c}, !- Name
  {be5fe9d5-2e84-44a1-9758-dc7ed93949a5}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {84e73139-4388-41f1-828f-7cf896f5dffb}, !- Handle
  Node 223,                               !- Name
  {3e9c4821-1362-4e19-9d9f-3cdb7b1d7c37}, !- Inlet Port
  {561dafad-b0a0-49d6-9a1b-4edab840d7ce}; !- Outlet Port

OS:Connection,
  {3e9c4821-1362-4e19-9d9f-3cdb7b1d7c37}, !- Handle
  {b7c4037c-c4b0-4136-82ca-0bafe592352f}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  18,                                     !- Outlet Port
  {84e73139-4388-41f1-828f-7cf896f5dffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561dafad-b0a0-49d6-9a1b-4edab840d7ce}, !- Handle
  {725644d8-015f-4e5b-af92-5e840e0888db}, !- Name
  {84e73139-4388-41f1-828f-7cf896f5dffb}, !- Source Object
  3,                                      !- Outlet Port
  {ace5786b-5d8e-4897-947f-93513b4ef0fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6eb68390-9f79-4b87-94b3-f106e7ade9c3}, !- Handle
  {d94e9307-b287-45d2-bcd6-16b0b5b21889}, !- Name
  {ace5786b-5d8e-4897-947f-93513b4ef0fc}, !- Source Object
  12,                                     !- Outlet Port
  {7a79d1d6-9823-46d5-8b03-84199d0bb218}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0c49f8c9-6b13-4410-a129-b4b115928cf5}, !- Handle
  Floor 1 MRI Control Room ZN Rht Coil,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {888aa5ce-5a15-481f-aa91-5ae01c7e6feb}, !- Water Inlet Node Name
  {b3128e03-fe29-42ba-b1a8-1ea96a92840a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb1030a5-ec5d-4bf9-8791-26fdf73168d4}, !- Handle
  Node 224,                               !- Name
  {d833b011-1d87-42d8-886c-cd92ba14efeb}, !- Inlet Port
  {888aa5ce-5a15-481f-aa91-5ae01c7e6feb}; !- Outlet Port

OS:Connection,
  {d833b011-1d87-42d8-886c-cd92ba14efeb}, !- Handle
  {d73062f3-81fc-4231-b2ef-cf43b10b4bd8}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  21,                                     !- Outlet Port
  {bb1030a5-ec5d-4bf9-8791-26fdf73168d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac851af-d84e-431c-a85e-5af1b72d12d0}, !- Handle
  Node 225,                               !- Name
  {b3128e03-fe29-42ba-b1a8-1ea96a92840a}, !- Inlet Port
  {9e045fdc-1fd6-489c-88d1-c0aff6118930}; !- Outlet Port

OS:Connection,
  {888aa5ce-5a15-481f-aa91-5ae01c7e6feb}, !- Handle
  {e5593680-fc73-49eb-9f74-243e0a962ead}, !- Name
  {bb1030a5-ec5d-4bf9-8791-26fdf73168d4}, !- Source Object
  3,                                      !- Outlet Port
  {0c49f8c9-6b13-4410-a129-b4b115928cf5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b3128e03-fe29-42ba-b1a8-1ea96a92840a}, !- Handle
  {dda96c66-3749-4de0-90f5-7bc23d7522b3}, !- Name
  {0c49f8c9-6b13-4410-a129-b4b115928cf5}, !- Source Object
  6,                                      !- Outlet Port
  {eac851af-d84e-431c-a85e-5af1b72d12d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e045fdc-1fd6-489c-88d1-c0aff6118930}, !- Handle
  {3db2f014-9dd1-4224-bc89-42108e766fc2}, !- Name
  {eac851af-d84e-431c-a85e-5af1b72d12d0}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae7a54dd-a8c6-44b5-a475-458606dcdbc7}, !- Handle
  Controller Water Coil 18,               !- Name
  {0c49f8c9-6b13-4410-a129-b4b115928cf5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2d4b2a57-5d29-4a58-a436-df5d1fd2fb4f}, !- Handle
  Floor 1 MRI Control Room ZN VAV Term,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {21678e4c-94a6-42c2-94e0-ae10cd96c615}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0c49f8c9-6b13-4410-a129-b4b115928cf5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a41ce99-bb87-4768-97ff-c163c8fd72e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {92664f1d-bf49-4f67-b47e-d77a7416f75e}, !- Handle
  Node 226,                               !- Name
  {9a41ce99-bb87-4768-97ff-c163c8fd72e1}, !- Inlet Port
  {e84dd7a3-fd25-4f94-8b20-acb9b1bb66e2}; !- Outlet Port

OS:Node,
  {e9dd0da7-e5f6-43f7-b0ad-70172cac5f9f}, !- Handle
  Node 227,                               !- Name
  {f6de2ae0-7737-40d9-ad9a-e107d8a677a1}, !- Inlet Port
  {5a5a8636-867c-401a-b04d-b96586e9e4f7}; !- Outlet Port

OS:Connection,
  {e84dd7a3-fd25-4f94-8b20-acb9b1bb66e2}, !- Handle
  {2c2410f2-8060-4ce0-a9be-cb0fa216fc2a}, !- Name
  {92664f1d-bf49-4f67-b47e-d77a7416f75e}, !- Source Object
  3,                                      !- Outlet Port
  {83d520ac-b071-4d2a-8702-f4df0aa1f1da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6de2ae0-7737-40d9-ad9a-e107d8a677a1}, !- Handle
  {f27cedf4-f17a-4bbd-81b5-17ae2817d72c}, !- Name
  {dd5aa765-af84-47a0-9a6b-cbdfb0b51645}, !- Source Object
  12,                                     !- Outlet Port
  {e9dd0da7-e5f6-43f7-b0ad-70172cac5f9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5a8636-867c-401a-b04d-b96586e9e4f7}, !- Handle
  {23ce60cb-98f9-40a1-9abb-75cc136b043f}, !- Name
  {e9dd0da7-e5f6-43f7-b0ad-70172cac5f9f}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {255fcab2-708f-417e-9382-41a030d29b89}, !- Handle
  Node 228,                               !- Name
  {388f27dd-94fb-472f-9861-dd7df95b29f6}, !- Inlet Port
  {21678e4c-94a6-42c2-94e0-ae10cd96c615}; !- Outlet Port

OS:Connection,
  {388f27dd-94fb-472f-9861-dd7df95b29f6}, !- Handle
  {82023cf2-2690-45c3-bf9d-f3e84ce8d23b}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  19,                                     !- Outlet Port
  {255fcab2-708f-417e-9382-41a030d29b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21678e4c-94a6-42c2-94e0-ae10cd96c615}, !- Handle
  {edc5b0e6-cfb8-4fd3-a4b2-f1b4131331e2}, !- Name
  {255fcab2-708f-417e-9382-41a030d29b89}, !- Source Object
  3,                                      !- Outlet Port
  {2d4b2a57-5d29-4a58-a436-df5d1fd2fb4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a41ce99-bb87-4768-97ff-c163c8fd72e1}, !- Handle
  {e3ce8e80-3184-47f8-97ac-0985bec448cc}, !- Name
  {2d4b2a57-5d29-4a58-a436-df5d1fd2fb4f}, !- Source Object
  12,                                     !- Outlet Port
  {92664f1d-bf49-4f67-b47e-d77a7416f75e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fbadbed5-3eeb-4fe8-9284-3e53cb57ba08}, !- Handle
  Floor 1 MRI Hall ZN Rht Coil,           !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf10b2cf-b540-47d9-910e-84daa9522f8d}, !- Water Inlet Node Name
  {ee71fa99-e8d6-4bc0-9786-e0463df89ee9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14b988c8-ae5d-4df3-8a4c-ea50909d37af}, !- Handle
  Node 229,                               !- Name
  {1218c521-1635-4ea5-baac-019db98769e3}, !- Inlet Port
  {cf10b2cf-b540-47d9-910e-84daa9522f8d}; !- Outlet Port

OS:Connection,
  {1218c521-1635-4ea5-baac-019db98769e3}, !- Handle
  {819fef7a-4f6a-4c9b-a59c-565d1c872781}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  22,                                     !- Outlet Port
  {14b988c8-ae5d-4df3-8a4c-ea50909d37af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ed92a76-5867-4ba2-bea7-7b53e49e82db}, !- Handle
  Node 230,                               !- Name
  {ee71fa99-e8d6-4bc0-9786-e0463df89ee9}, !- Inlet Port
  {b9fec3fc-8602-4191-a4fe-79108141055d}; !- Outlet Port

OS:Connection,
  {cf10b2cf-b540-47d9-910e-84daa9522f8d}, !- Handle
  {ee479670-c221-4c20-8f32-826f993a9cdd}, !- Name
  {14b988c8-ae5d-4df3-8a4c-ea50909d37af}, !- Source Object
  3,                                      !- Outlet Port
  {fbadbed5-3eeb-4fe8-9284-3e53cb57ba08}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee71fa99-e8d6-4bc0-9786-e0463df89ee9}, !- Handle
  {ede10111-592b-48ad-a99d-1833532d04d3}, !- Name
  {fbadbed5-3eeb-4fe8-9284-3e53cb57ba08}, !- Source Object
  6,                                      !- Outlet Port
  {4ed92a76-5867-4ba2-bea7-7b53e49e82db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9fec3fc-8602-4191-a4fe-79108141055d}, !- Handle
  {7ed0b038-1d28-4d04-9c5c-2a5c31b5e5f3}, !- Name
  {4ed92a76-5867-4ba2-bea7-7b53e49e82db}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79c842fc-e902-4066-b665-7b42da77205f}, !- Handle
  Controller Water Coil 19,               !- Name
  {fbadbed5-3eeb-4fe8-9284-3e53cb57ba08}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a77cef4c-7258-4989-aae9-42db56fdeac1}, !- Handle
  Floor 1 MRI Hall ZN VAV Term,           !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {ccb02cac-7e6a-4aa1-aef2-500a3d5abb0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbadbed5-3eeb-4fe8-9284-3e53cb57ba08}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b70bb891-27ec-4140-be7d-8b9cb817e81f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c3c9591f-1a71-4d9d-99c9-8988f40cc454}, !- Handle
  Node 231,                               !- Name
  {b70bb891-27ec-4140-be7d-8b9cb817e81f}, !- Inlet Port
  {45eb51dd-371d-4fbd-81e7-cbab25be3965}; !- Outlet Port

OS:Node,
  {d98e6a62-644f-43da-b2a5-74f7be332f94}, !- Handle
  Node 232,                               !- Name
  {b12bc6e5-97c2-4629-8832-3e749b87c4b8}, !- Inlet Port
  {1ada0067-f62c-4cde-add5-7047d6ec1574}; !- Outlet Port

OS:Connection,
  {45eb51dd-371d-4fbd-81e7-cbab25be3965}, !- Handle
  {c7e2955e-c69d-47c1-9aba-597fc119ad75}, !- Name
  {c3c9591f-1a71-4d9d-99c9-8988f40cc454}, !- Source Object
  3,                                      !- Outlet Port
  {83037fe5-c244-4dac-81ef-fbc62d0d2d45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b12bc6e5-97c2-4629-8832-3e749b87c4b8}, !- Handle
  {46babd46-03f4-46e7-9772-473269b7a762}, !- Name
  {b3094f3a-d0c7-4fc4-84c8-fa98466e2efe}, !- Source Object
  12,                                     !- Outlet Port
  {d98e6a62-644f-43da-b2a5-74f7be332f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ada0067-f62c-4cde-add5-7047d6ec1574}, !- Handle
  {fdd91212-abac-4790-b73c-b5bfde8e5bb5}, !- Name
  {d98e6a62-644f-43da-b2a5-74f7be332f94}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {3eba3f06-a878-4393-b16c-6f1c7b2c834a}, !- Handle
  Node 233,                               !- Name
  {f5640f95-6251-47ab-8e67-e4b10f0a1d8f}, !- Inlet Port
  {ccb02cac-7e6a-4aa1-aef2-500a3d5abb0a}; !- Outlet Port

OS:Connection,
  {f5640f95-6251-47ab-8e67-e4b10f0a1d8f}, !- Handle
  {1432ac26-ff50-4950-80cc-00a6ce4a6609}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  20,                                     !- Outlet Port
  {3eba3f06-a878-4393-b16c-6f1c7b2c834a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb02cac-7e6a-4aa1-aef2-500a3d5abb0a}, !- Handle
  {cbb7016f-3e8e-47e5-adad-060082b694fd}, !- Name
  {3eba3f06-a878-4393-b16c-6f1c7b2c834a}, !- Source Object
  3,                                      !- Outlet Port
  {a77cef4c-7258-4989-aae9-42db56fdeac1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b70bb891-27ec-4140-be7d-8b9cb817e81f}, !- Handle
  {f2d6cc27-7706-4fe0-9ac9-8ac2ebdd56bb}, !- Name
  {a77cef4c-7258-4989-aae9-42db56fdeac1}, !- Source Object
  12,                                     !- Outlet Port
  {c3c9591f-1a71-4d9d-99c9-8988f40cc454}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9b5872a6-a253-4bde-9628-f4471e39092d}, !- Handle
  Floor 1 MRI Room ZN Rht Coil,           !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {15cea18e-1a5f-4155-a9d7-3eb4e7605460}, !- Water Inlet Node Name
  {83947cb3-aab9-4fda-bd05-f5d7ecf361fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {430dbb78-f4f7-497e-ae48-83b1acb05e77}, !- Handle
  Node 234,                               !- Name
  {56abd5c5-d562-4e1d-afcd-df6d3ab990bb}, !- Inlet Port
  {15cea18e-1a5f-4155-a9d7-3eb4e7605460}; !- Outlet Port

OS:Connection,
  {56abd5c5-d562-4e1d-afcd-df6d3ab990bb}, !- Handle
  {4f061f69-39c9-4033-a76a-98e78e806e54}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  23,                                     !- Outlet Port
  {430dbb78-f4f7-497e-ae48-83b1acb05e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9d372cc-77a2-4e03-92c3-d0b307996fec}, !- Handle
  Node 235,                               !- Name
  {83947cb3-aab9-4fda-bd05-f5d7ecf361fa}, !- Inlet Port
  {74cad8c3-f3d9-442b-b6dd-a16915d38880}; !- Outlet Port

OS:Connection,
  {15cea18e-1a5f-4155-a9d7-3eb4e7605460}, !- Handle
  {f03fc3d3-cc61-4bf7-988a-49c17045b3c6}, !- Name
  {430dbb78-f4f7-497e-ae48-83b1acb05e77}, !- Source Object
  3,                                      !- Outlet Port
  {9b5872a6-a253-4bde-9628-f4471e39092d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83947cb3-aab9-4fda-bd05-f5d7ecf361fa}, !- Handle
  {27e1a0b2-ec10-4157-bc45-7274382f3c47}, !- Name
  {9b5872a6-a253-4bde-9628-f4471e39092d}, !- Source Object
  6,                                      !- Outlet Port
  {d9d372cc-77a2-4e03-92c3-d0b307996fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74cad8c3-f3d9-442b-b6dd-a16915d38880}, !- Handle
  {07fb4443-55dc-4517-8d5c-efb06746faa8}, !- Name
  {d9d372cc-77a2-4e03-92c3-d0b307996fec}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {334f0c57-1a73-4775-86be-374ef59a5bc1}, !- Handle
  Controller Water Coil 20,               !- Name
  {9b5872a6-a253-4bde-9628-f4471e39092d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d49012ae-c97a-40c7-b1cd-81fe486b0f6f}, !- Handle
  Floor 1 MRI Room ZN VAV Term,           !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {6544febf-ca95-4735-8b4e-4160443673e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b5872a6-a253-4bde-9628-f4471e39092d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4dae4b7d-c11c-42aa-9e47-d755724e9837}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {264e8080-ac41-4f83-bf25-0375b1f2ecaf}, !- Handle
  Node 236,                               !- Name
  {4dae4b7d-c11c-42aa-9e47-d755724e9837}, !- Inlet Port
  {7b377875-20d5-45e6-abc7-a42947afdcbd}; !- Outlet Port

OS:Node,
  {9c36f20f-ebf2-43a1-9c42-a9b12dc7bd38}, !- Handle
  Node 237,                               !- Name
  {1aeed244-f0f3-417b-8ff6-adbf6da8d72d}, !- Inlet Port
  {0ff167b8-3306-4419-ad5f-d4acf01e5c25}; !- Outlet Port

OS:Connection,
  {7b377875-20d5-45e6-abc7-a42947afdcbd}, !- Handle
  {b7428557-dcab-4779-b351-fd3f3fddff4f}, !- Name
  {264e8080-ac41-4f83-bf25-0375b1f2ecaf}, !- Source Object
  3,                                      !- Outlet Port
  {f2743d54-ed7e-4fb7-bd11-2d17fded1cf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1aeed244-f0f3-417b-8ff6-adbf6da8d72d}, !- Handle
  {d93554a6-583c-4cd0-9498-b679a37ea046}, !- Name
  {fb2ed2f5-f4e4-4e8a-9491-23310c911f72}, !- Source Object
  12,                                     !- Outlet Port
  {9c36f20f-ebf2-43a1-9c42-a9b12dc7bd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff167b8-3306-4419-ad5f-d4acf01e5c25}, !- Handle
  {547727e2-4d46-4bbe-a76d-2e7145d55b10}, !- Name
  {9c36f20f-ebf2-43a1-9c42-a9b12dc7bd38}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {d893fe47-23da-4f2b-8499-41596e1af56e}, !- Handle
  Node 238,                               !- Name
  {fd2f733c-9911-499e-8bd5-1c47bea0cc3d}, !- Inlet Port
  {6544febf-ca95-4735-8b4e-4160443673e7}; !- Outlet Port

OS:Connection,
  {fd2f733c-9911-499e-8bd5-1c47bea0cc3d}, !- Handle
  {cd123176-e1ff-438a-84da-b5ecbcbff793}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  21,                                     !- Outlet Port
  {d893fe47-23da-4f2b-8499-41596e1af56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6544febf-ca95-4735-8b4e-4160443673e7}, !- Handle
  {45e21d94-bb71-4f0e-acdf-444ff0796898}, !- Name
  {d893fe47-23da-4f2b-8499-41596e1af56e}, !- Source Object
  3,                                      !- Outlet Port
  {d49012ae-c97a-40c7-b1cd-81fe486b0f6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dae4b7d-c11c-42aa-9e47-d755724e9837}, !- Handle
  {9dd1d340-9304-458c-8fb7-5e99134267f7}, !- Name
  {d49012ae-c97a-40c7-b1cd-81fe486b0f6f}, !- Source Object
  12,                                     !- Outlet Port
  {264e8080-ac41-4f83-bf25-0375b1f2ecaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8fb6f235-019f-4ead-87d7-ba033f036bf2}, !- Handle
  Floor 1 Nourishment ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8ca23dde-ba59-4728-bc02-5966b6ea3209}, !- Water Inlet Node Name
  {54a2196d-2c06-419f-b1f6-e53bd2fe5c1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {636ea68e-0930-4c40-8541-fcf535268950}, !- Handle
  Node 239,                               !- Name
  {d0cc2bb0-fcc8-4100-acd6-828d95acdfb1}, !- Inlet Port
  {8ca23dde-ba59-4728-bc02-5966b6ea3209}; !- Outlet Port

OS:Connection,
  {d0cc2bb0-fcc8-4100-acd6-828d95acdfb1}, !- Handle
  {3a370f99-f050-41f7-b2e2-8fa73c0cdc47}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  24,                                     !- Outlet Port
  {636ea68e-0930-4c40-8541-fcf535268950}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {493f7474-b6f0-4236-afc2-9a4cfce179ed}, !- Handle
  Node 240,                               !- Name
  {54a2196d-2c06-419f-b1f6-e53bd2fe5c1a}, !- Inlet Port
  {dc05009e-3bf7-4a9c-8316-1a57add65317}; !- Outlet Port

OS:Connection,
  {8ca23dde-ba59-4728-bc02-5966b6ea3209}, !- Handle
  {89425847-e366-4f7b-89dd-938299edd38e}, !- Name
  {636ea68e-0930-4c40-8541-fcf535268950}, !- Source Object
  3,                                      !- Outlet Port
  {8fb6f235-019f-4ead-87d7-ba033f036bf2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {54a2196d-2c06-419f-b1f6-e53bd2fe5c1a}, !- Handle
  {475cc0b0-2238-48a4-854c-533858fbe8a8}, !- Name
  {8fb6f235-019f-4ead-87d7-ba033f036bf2}, !- Source Object
  6,                                      !- Outlet Port
  {493f7474-b6f0-4236-afc2-9a4cfce179ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc05009e-3bf7-4a9c-8316-1a57add65317}, !- Handle
  {19204411-83c4-41f9-b3be-6d5a48197fca}, !- Name
  {493f7474-b6f0-4236-afc2-9a4cfce179ed}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d0412270-bc80-47cb-83e9-4ade3639bd7b}, !- Handle
  Controller Water Coil 21,               !- Name
  {8fb6f235-019f-4ead-87d7-ba033f036bf2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f63835b-e4ff-4650-825a-f444eeae3d95}, !- Handle
  Floor 1 Nourishment ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {374f4e6a-c89c-414e-bc90-9dbdd841afd9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8fb6f235-019f-4ead-87d7-ba033f036bf2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a9bfb6a0-d9c5-4323-b26a-257d03f186b1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2478936-f4a5-43ad-a55b-77327ce239cc}, !- Handle
  Node 241,                               !- Name
  {a9bfb6a0-d9c5-4323-b26a-257d03f186b1}, !- Inlet Port
  {b882acce-e9e7-4f52-9027-1ad8f25188e3}; !- Outlet Port

OS:Node,
  {7abce2f7-2270-48cf-82cf-1c5ca9838b0e}, !- Handle
  Node 242,                               !- Name
  {dd26de01-4a3d-4df8-85fc-aad8a7722e82}, !- Inlet Port
  {042bebe7-880e-471f-8e8b-a63b8531e2e4}; !- Outlet Port

OS:Connection,
  {b882acce-e9e7-4f52-9027-1ad8f25188e3}, !- Handle
  {d7162ad4-055c-4c0a-8a2f-8d2e758f22e6}, !- Name
  {d2478936-f4a5-43ad-a55b-77327ce239cc}, !- Source Object
  3,                                      !- Outlet Port
  {0564a34d-176a-45b5-8682-e18d7c9fb16a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd26de01-4a3d-4df8-85fc-aad8a7722e82}, !- Handle
  {c0200f34-797b-4140-86d0-1b2a03f3d694}, !- Name
  {36364982-8438-4366-afc1-3136d4cb4148}, !- Source Object
  12,                                     !- Outlet Port
  {7abce2f7-2270-48cf-82cf-1c5ca9838b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {042bebe7-880e-471f-8e8b-a63b8531e2e4}, !- Handle
  {d1a4bd1f-9266-40d7-ae87-a101f9275afa}, !- Name
  {7abce2f7-2270-48cf-82cf-1c5ca9838b0e}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {f65e12b6-bce0-4d7b-b539-60a7c3172eba}, !- Handle
  Node 243,                               !- Name
  {6d736f11-a200-4461-a9b5-db16f0d18d0f}, !- Inlet Port
  {374f4e6a-c89c-414e-bc90-9dbdd841afd9}; !- Outlet Port

OS:Connection,
  {6d736f11-a200-4461-a9b5-db16f0d18d0f}, !- Handle
  {566f38fd-ccea-4ba2-a552-118011db3063}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  22,                                     !- Outlet Port
  {f65e12b6-bce0-4d7b-b539-60a7c3172eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374f4e6a-c89c-414e-bc90-9dbdd841afd9}, !- Handle
  {a0f7fdda-8640-4323-a6dd-7c68c81a7e09}, !- Name
  {f65e12b6-bce0-4d7b-b539-60a7c3172eba}, !- Source Object
  3,                                      !- Outlet Port
  {9f63835b-e4ff-4650-825a-f444eeae3d95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a9bfb6a0-d9c5-4323-b26a-257d03f186b1}, !- Handle
  {7cb8e718-1073-44f6-b4a1-a5334a7ebcfc}, !- Name
  {9f63835b-e4ff-4650-825a-f444eeae3d95}, !- Source Object
  12,                                     !- Outlet Port
  {d2478936-f4a5-43ad-a55b-77327ce239cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {69d075d5-e035-4586-b7e1-f2498f32df64}, !- Handle
  Floor 1 Nurse Hall ZN Rht Coil,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b720e7be-2bcc-468d-89cc-79975d4d1766}, !- Water Inlet Node Name
  {72f2d4dc-2297-4b5d-9794-423f9b8f969c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {49c53380-3e94-4274-bba6-ca44338b0262}, !- Handle
  Node 244,                               !- Name
  {cd9d94e8-4e30-4763-9f19-ab3748949efa}, !- Inlet Port
  {b720e7be-2bcc-468d-89cc-79975d4d1766}; !- Outlet Port

OS:Connection,
  {cd9d94e8-4e30-4763-9f19-ab3748949efa}, !- Handle
  {f985e6be-204e-484a-b525-690b3c12865f}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  25,                                     !- Outlet Port
  {49c53380-3e94-4274-bba6-ca44338b0262}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79e575ae-2f2c-4037-8436-05699e3128a5}, !- Handle
  Node 245,                               !- Name
  {72f2d4dc-2297-4b5d-9794-423f9b8f969c}, !- Inlet Port
  {5826e5f1-2eb5-404c-9f42-5d5e3d03953a}; !- Outlet Port

OS:Connection,
  {b720e7be-2bcc-468d-89cc-79975d4d1766}, !- Handle
  {69712287-1efb-4874-84f9-bd5c6d59037b}, !- Name
  {49c53380-3e94-4274-bba6-ca44338b0262}, !- Source Object
  3,                                      !- Outlet Port
  {69d075d5-e035-4586-b7e1-f2498f32df64}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72f2d4dc-2297-4b5d-9794-423f9b8f969c}, !- Handle
  {d395869e-97ae-4fc0-860d-d75f3ee9cf60}, !- Name
  {69d075d5-e035-4586-b7e1-f2498f32df64}, !- Source Object
  6,                                      !- Outlet Port
  {79e575ae-2f2c-4037-8436-05699e3128a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5826e5f1-2eb5-404c-9f42-5d5e3d03953a}, !- Handle
  {38c039d0-fb32-4d89-82ea-62422c35a100}, !- Name
  {79e575ae-2f2c-4037-8436-05699e3128a5}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c0b3cfcb-7208-4313-a4d2-ad017ce6e2d5}, !- Handle
  Controller Water Coil 22,               !- Name
  {69d075d5-e035-4586-b7e1-f2498f32df64}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1672b21b-2334-4487-8cda-922ff88f5749}, !- Handle
  Floor 1 Nurse Hall ZN VAV Term,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b0c6d677-8ae2-42ad-a27b-dff43be5f252}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69d075d5-e035-4586-b7e1-f2498f32df64}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {801ef543-dc8d-4a32-8fc5-ead7a5c6f020}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f512009-e540-475c-8820-7f06dad16fff}, !- Handle
  Node 246,                               !- Name
  {801ef543-dc8d-4a32-8fc5-ead7a5c6f020}, !- Inlet Port
  {9a12c9f6-c527-4a32-a3d4-3ecba8b68c40}; !- Outlet Port

OS:Node,
  {b813d377-95ac-4cb5-bb70-ba8275d9e623}, !- Handle
  Node 247,                               !- Name
  {deee94ff-c7d3-4be4-a567-d160fbc9f54b}, !- Inlet Port
  {d3768dfd-f85d-442d-913e-1ccd0e5ce696}; !- Outlet Port

OS:Connection,
  {9a12c9f6-c527-4a32-a3d4-3ecba8b68c40}, !- Handle
  {91e2974d-2ed7-4e5d-83cf-b345f7ced776}, !- Name
  {4f512009-e540-475c-8820-7f06dad16fff}, !- Source Object
  3,                                      !- Outlet Port
  {dc899621-0e2a-4185-87b2-22c57dc96ea9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {deee94ff-c7d3-4be4-a567-d160fbc9f54b}, !- Handle
  {caff3193-08bb-40de-b989-3413ba0297b5}, !- Name
  {eda4dcff-21e4-469d-9307-9061e28cc8b1}, !- Source Object
  12,                                     !- Outlet Port
  {b813d377-95ac-4cb5-bb70-ba8275d9e623}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3768dfd-f85d-442d-913e-1ccd0e5ce696}, !- Handle
  {d2203c3a-c152-49a4-a821-123a2ff46778}, !- Name
  {b813d377-95ac-4cb5-bb70-ba8275d9e623}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {43d7a427-7a11-4c73-a5f6-c1cd1c29538d}, !- Handle
  Node 248,                               !- Name
  {fc58f70d-db5f-4d9d-9b4d-8d57bf616350}, !- Inlet Port
  {b0c6d677-8ae2-42ad-a27b-dff43be5f252}; !- Outlet Port

OS:Connection,
  {fc58f70d-db5f-4d9d-9b4d-8d57bf616350}, !- Handle
  {0b76d0c9-045e-4069-8dbf-af2b27c5ee20}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  23,                                     !- Outlet Port
  {43d7a427-7a11-4c73-a5f6-c1cd1c29538d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c6d677-8ae2-42ad-a27b-dff43be5f252}, !- Handle
  {b028491a-ee7d-4c30-b825-9bd71c6c339b}, !- Name
  {43d7a427-7a11-4c73-a5f6-c1cd1c29538d}, !- Source Object
  3,                                      !- Outlet Port
  {1672b21b-2334-4487-8cda-922ff88f5749}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {801ef543-dc8d-4a32-8fc5-ead7a5c6f020}, !- Handle
  {9cfa9de8-8729-495a-b153-74b82a32613f}, !- Name
  {1672b21b-2334-4487-8cda-922ff88f5749}, !- Source Object
  12,                                     !- Outlet Port
  {4f512009-e540-475c-8820-7f06dad16fff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {06b8e3ea-7927-4338-b674-2e5248d01ffb}, !- Handle
  Floor 1 Nurse Station ZN Rht Coil,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {159ddeab-a9e2-4058-9f4c-781f848f120f}, !- Water Inlet Node Name
  {8b1fb2e0-7490-44d4-a0df-caeaea2459cb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fa1adb1a-b0b9-4ebf-bb06-78873a01c702}, !- Handle
  Node 249,                               !- Name
  {0bfee35a-8958-42f9-918a-e06550777abd}, !- Inlet Port
  {159ddeab-a9e2-4058-9f4c-781f848f120f}; !- Outlet Port

OS:Connection,
  {0bfee35a-8958-42f9-918a-e06550777abd}, !- Handle
  {cacae3bc-7ff4-461c-b768-d1ba274de38b}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  26,                                     !- Outlet Port
  {fa1adb1a-b0b9-4ebf-bb06-78873a01c702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9264bd32-5515-4b6e-aa78-1c96694c856c}, !- Handle
  Node 250,                               !- Name
  {8b1fb2e0-7490-44d4-a0df-caeaea2459cb}, !- Inlet Port
  {237a7cfc-33ee-46c6-b437-1d005c67ca95}; !- Outlet Port

OS:Connection,
  {159ddeab-a9e2-4058-9f4c-781f848f120f}, !- Handle
  {51bc8d59-39b3-44a7-94d6-474cd9c0759f}, !- Name
  {fa1adb1a-b0b9-4ebf-bb06-78873a01c702}, !- Source Object
  3,                                      !- Outlet Port
  {06b8e3ea-7927-4338-b674-2e5248d01ffb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8b1fb2e0-7490-44d4-a0df-caeaea2459cb}, !- Handle
  {fd6fbadc-1b9b-432d-91ce-ba6cb5338451}, !- Name
  {06b8e3ea-7927-4338-b674-2e5248d01ffb}, !- Source Object
  6,                                      !- Outlet Port
  {9264bd32-5515-4b6e-aa78-1c96694c856c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {237a7cfc-33ee-46c6-b437-1d005c67ca95}, !- Handle
  {dd0f34fe-8c07-4040-9f8c-2e31ac931ace}, !- Name
  {9264bd32-5515-4b6e-aa78-1c96694c856c}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2c62f8f6-4206-4784-b23c-ef9bf78b92d6}, !- Handle
  Controller Water Coil 23,               !- Name
  {06b8e3ea-7927-4338-b674-2e5248d01ffb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d6761f4-4e78-4a17-b21e-7af685a3e5e3}, !- Handle
  Floor 1 Nurse Station ZN VAV Term,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {d50faf53-266e-4898-bce0-adb2c720077d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06b8e3ea-7927-4338-b674-2e5248d01ffb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ebd13fd1-bbff-4f5d-b159-e4f97daaf1ab}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1920f1e5-2e1e-4ec3-837e-d1da4410e4ab}, !- Handle
  Node 251,                               !- Name
  {ebd13fd1-bbff-4f5d-b159-e4f97daaf1ab}, !- Inlet Port
  {18f7c2bc-5ac5-4baa-9d2d-2894f110955b}; !- Outlet Port

OS:Node,
  {70542abd-1ee3-4226-8828-940439b4ac1e}, !- Handle
  Node 252,                               !- Name
  {a1decb17-80f0-4872-8dc8-41acb4604f22}, !- Inlet Port
  {a5668be1-89c3-4f13-91c5-fc9456465a57}; !- Outlet Port

OS:Connection,
  {18f7c2bc-5ac5-4baa-9d2d-2894f110955b}, !- Handle
  {48a8f596-b0f7-4dd5-b5d1-6705e561dc36}, !- Name
  {1920f1e5-2e1e-4ec3-837e-d1da4410e4ab}, !- Source Object
  3,                                      !- Outlet Port
  {3a57e51f-b2d1-4baa-9207-e6340b1ffcee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1decb17-80f0-4872-8dc8-41acb4604f22}, !- Handle
  {b062ad8d-0856-4ed8-b7be-6979e49bfd1d}, !- Name
  {0eb17bd1-8738-43d2-8a1f-a33fc444856a}, !- Source Object
  12,                                     !- Outlet Port
  {70542abd-1ee3-4226-8828-940439b4ac1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5668be1-89c3-4f13-91c5-fc9456465a57}, !- Handle
  {7ccfa5d1-d30b-4a3b-9af5-656025fde8ec}, !- Name
  {70542abd-1ee3-4226-8828-940439b4ac1e}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {90b8b240-4c49-4881-90fd-905704163a04}, !- Handle
  Node 253,                               !- Name
  {d0b7dd81-a1a1-4c2e-bda5-079dc20b6167}, !- Inlet Port
  {d50faf53-266e-4898-bce0-adb2c720077d}; !- Outlet Port

OS:Connection,
  {d0b7dd81-a1a1-4c2e-bda5-079dc20b6167}, !- Handle
  {2da480c9-02fe-4c23-a9fa-cd9b9e14ba48}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  24,                                     !- Outlet Port
  {90b8b240-4c49-4881-90fd-905704163a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d50faf53-266e-4898-bce0-adb2c720077d}, !- Handle
  {4ba3c9bf-3859-4674-9500-94fad3f522af}, !- Name
  {90b8b240-4c49-4881-90fd-905704163a04}, !- Source Object
  3,                                      !- Outlet Port
  {5d6761f4-4e78-4a17-b21e-7af685a3e5e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebd13fd1-bbff-4f5d-b159-e4f97daaf1ab}, !- Handle
  {41c9255b-164f-4677-9f1c-526fed5bc310}, !- Name
  {5d6761f4-4e78-4a17-b21e-7af685a3e5e3}, !- Source Object
  12,                                     !- Outlet Port
  {1920f1e5-2e1e-4ec3-837e-d1da4410e4ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ed06e71b-f119-4e72-bf4d-57c63d7c203b}, !- Handle
  Floor 1 Office ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {782012ea-5479-49ad-8cb2-60d943961eb9}, !- Water Inlet Node Name
  {a9210d02-0c02-43eb-990a-f7086ff6a434}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ebe3d21b-acac-4e34-a6ac-56cd32a5da7f}, !- Handle
  Node 254,                               !- Name
  {b4bdd351-173e-485b-9e58-fba4bae8ce22}, !- Inlet Port
  {782012ea-5479-49ad-8cb2-60d943961eb9}; !- Outlet Port

OS:Connection,
  {b4bdd351-173e-485b-9e58-fba4bae8ce22}, !- Handle
  {904860cb-752e-41a4-9269-9082ba28bd39}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  27,                                     !- Outlet Port
  {ebe3d21b-acac-4e34-a6ac-56cd32a5da7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f669fb8b-77e6-4ba8-b868-dfbe2b24583f}, !- Handle
  Node 255,                               !- Name
  {a9210d02-0c02-43eb-990a-f7086ff6a434}, !- Inlet Port
  {17810c65-19d7-46fa-b9f5-06bae94c776f}; !- Outlet Port

OS:Connection,
  {782012ea-5479-49ad-8cb2-60d943961eb9}, !- Handle
  {65f8285f-ce2c-4f6a-b988-77617ce3fe22}, !- Name
  {ebe3d21b-acac-4e34-a6ac-56cd32a5da7f}, !- Source Object
  3,                                      !- Outlet Port
  {ed06e71b-f119-4e72-bf4d-57c63d7c203b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9210d02-0c02-43eb-990a-f7086ff6a434}, !- Handle
  {22249778-6c50-4d15-9296-3a4ef8c8ee19}, !- Name
  {ed06e71b-f119-4e72-bf4d-57c63d7c203b}, !- Source Object
  6,                                      !- Outlet Port
  {f669fb8b-77e6-4ba8-b868-dfbe2b24583f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17810c65-19d7-46fa-b9f5-06bae94c776f}, !- Handle
  {6ccf898b-c348-4cff-af33-0cb7bbbaca21}, !- Name
  {f669fb8b-77e6-4ba8-b868-dfbe2b24583f}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fe3da591-949e-4998-8ef3-24dcc1bde229}, !- Handle
  Controller Water Coil 24,               !- Name
  {ed06e71b-f119-4e72-bf4d-57c63d7c203b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f41cab2-22ab-499d-a976-4b8f4f99cf3a}, !- Handle
  Floor 1 Office ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b07b8e5e-e86e-45c0-8350-d35ec5530487}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ed06e71b-f119-4e72-bf4d-57c63d7c203b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {28795160-e3a1-4762-b361-66a595d407b9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1cc7d79d-f5f0-4cad-917b-f198be741ff7}, !- Handle
  Node 256,                               !- Name
  {28795160-e3a1-4762-b361-66a595d407b9}, !- Inlet Port
  {4db76661-37f6-4c76-8370-a969268f7dbb}; !- Outlet Port

OS:Node,
  {31751f87-44dd-4373-a72a-0b6fd311a0a0}, !- Handle
  Node 257,                               !- Name
  {68c83d61-c51c-40ef-8c02-d9aebbf5bec4}, !- Inlet Port
  {cb2b1774-0659-405a-b70b-99c742edf2b5}; !- Outlet Port

OS:Connection,
  {4db76661-37f6-4c76-8370-a969268f7dbb}, !- Handle
  {b6c0e1e2-d60a-454a-940c-ae985aad487e}, !- Name
  {1cc7d79d-f5f0-4cad-917b-f198be741ff7}, !- Source Object
  3,                                      !- Outlet Port
  {43377511-3659-4de3-9f23-3fabffa78718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68c83d61-c51c-40ef-8c02-d9aebbf5bec4}, !- Handle
  {ff293c3f-7628-4fe2-bc12-a031a7bc899a}, !- Name
  {3980a744-a5be-4695-933b-0ddf6f28d8be}, !- Source Object
  12,                                     !- Outlet Port
  {31751f87-44dd-4373-a72a-0b6fd311a0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb2b1774-0659-405a-b70b-99c742edf2b5}, !- Handle
  {ad7d5e28-6c4e-4159-a586-6c6750c6a56a}, !- Name
  {31751f87-44dd-4373-a72a-0b6fd311a0a0}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {e3923318-75ca-4de6-8592-f489e5503a71}, !- Handle
  Node 258,                               !- Name
  {7aa68a9f-5c70-4812-8948-b33c0de0af83}, !- Inlet Port
  {b07b8e5e-e86e-45c0-8350-d35ec5530487}; !- Outlet Port

OS:Connection,
  {7aa68a9f-5c70-4812-8948-b33c0de0af83}, !- Handle
  {b9e1eedb-d31a-4e3a-8022-7c6701ebb367}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  25,                                     !- Outlet Port
  {e3923318-75ca-4de6-8592-f489e5503a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07b8e5e-e86e-45c0-8350-d35ec5530487}, !- Handle
  {ef965d73-90df-49d7-b1eb-2ea3063b368f}, !- Name
  {e3923318-75ca-4de6-8592-f489e5503a71}, !- Source Object
  3,                                      !- Outlet Port
  {7f41cab2-22ab-499d-a976-4b8f4f99cf3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {28795160-e3a1-4762-b361-66a595d407b9}, !- Handle
  {53c4c577-0e41-460b-bb0c-d08128f6aff5}, !- Name
  {7f41cab2-22ab-499d-a976-4b8f4f99cf3a}, !- Source Object
  12,                                     !- Outlet Port
  {1cc7d79d-f5f0-4cad-917b-f198be741ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {15ed4539-78ed-4325-9449-00dcb5282921}, !- Handle
  Floor 1 Operating Room 1 ZN Rht Coil,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {be681092-5c2b-417b-8e88-cfaaf9368a2b}, !- Water Inlet Node Name
  {1c45804b-d360-44e9-8b13-e0303c5fa939}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aac366ed-13e8-4152-9db2-e2e1501769c8}, !- Handle
  Node 259,                               !- Name
  {d52bb073-e56e-44ac-abb3-7552000ec7c7}, !- Inlet Port
  {be681092-5c2b-417b-8e88-cfaaf9368a2b}; !- Outlet Port

OS:Connection,
  {d52bb073-e56e-44ac-abb3-7552000ec7c7}, !- Handle
  {e97d28b8-1501-45bf-99ef-e27a6ce0f879}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  28,                                     !- Outlet Port
  {aac366ed-13e8-4152-9db2-e2e1501769c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66bf9d38-7e28-49c5-a950-11cad6b03f3c}, !- Handle
  Node 260,                               !- Name
  {1c45804b-d360-44e9-8b13-e0303c5fa939}, !- Inlet Port
  {deeded54-3559-40b0-80ac-64ea5a429867}; !- Outlet Port

OS:Connection,
  {be681092-5c2b-417b-8e88-cfaaf9368a2b}, !- Handle
  {b17a6470-fcb3-4032-97e5-87cd6e87f703}, !- Name
  {aac366ed-13e8-4152-9db2-e2e1501769c8}, !- Source Object
  3,                                      !- Outlet Port
  {15ed4539-78ed-4325-9449-00dcb5282921}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c45804b-d360-44e9-8b13-e0303c5fa939}, !- Handle
  {b85c2534-6bb9-4885-acfd-ab52b5331f77}, !- Name
  {15ed4539-78ed-4325-9449-00dcb5282921}, !- Source Object
  6,                                      !- Outlet Port
  {66bf9d38-7e28-49c5-a950-11cad6b03f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deeded54-3559-40b0-80ac-64ea5a429867}, !- Handle
  {c643bf08-2e2d-458c-b04f-e623f1b13231}, !- Name
  {66bf9d38-7e28-49c5-a950-11cad6b03f3c}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e79b7815-b59e-4fee-9573-27bae04594bc}, !- Handle
  Controller Water Coil 25,               !- Name
  {15ed4539-78ed-4325-9449-00dcb5282921}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e68195f-b107-42e4-99c8-691043e54f20}, !- Handle
  Floor 1 Operating Room 1 ZN VAV Term,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b8134892-ff85-4f16-9f17-7b8a5d72f203}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {15ed4539-78ed-4325-9449-00dcb5282921}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {157d573d-7979-4f58-ae62-c55659bbf7a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {681b3032-40db-45ef-a192-d14ec8d9fe53}, !- Handle
  Node 261,                               !- Name
  {157d573d-7979-4f58-ae62-c55659bbf7a4}, !- Inlet Port
  {c40f5557-8ca5-46a1-93e7-075422c54c8b}; !- Outlet Port

OS:Node,
  {7b0d5dd6-ec80-4094-91bb-e59b8a4544b2}, !- Handle
  Node 262,                               !- Name
  {d1b4cece-894e-4441-b3c4-e47f77b35a2b}, !- Inlet Port
  {a66d83d2-2479-4433-95d9-edc3b68d445a}; !- Outlet Port

OS:Connection,
  {c40f5557-8ca5-46a1-93e7-075422c54c8b}, !- Handle
  {f3954f6b-7ebf-4667-bfb2-837a05d77ec4}, !- Name
  {681b3032-40db-45ef-a192-d14ec8d9fe53}, !- Source Object
  3,                                      !- Outlet Port
  {03d4ed84-9a6c-4787-b746-2d1cd93157ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1b4cece-894e-4441-b3c4-e47f77b35a2b}, !- Handle
  {be9d9fdc-e5da-41c3-a9a2-2a95d6d56b86}, !- Name
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}, !- Source Object
  12,                                     !- Outlet Port
  {7b0d5dd6-ec80-4094-91bb-e59b8a4544b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66d83d2-2479-4433-95d9-edc3b68d445a}, !- Handle
  {f00f4ad6-5e75-4cbf-be13-81ed138e45eb}, !- Name
  {7b0d5dd6-ec80-4094-91bb-e59b8a4544b2}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {916990ec-9b65-4168-97af-9433db083e6e}, !- Handle
  Node 263,                               !- Name
  {ce6d3698-91e9-41e5-a3fc-fb9de47b00ce}, !- Inlet Port
  {b8134892-ff85-4f16-9f17-7b8a5d72f203}; !- Outlet Port

OS:Connection,
  {ce6d3698-91e9-41e5-a3fc-fb9de47b00ce}, !- Handle
  {2e246bd8-5385-4662-9b51-f9f9ce57ba46}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  26,                                     !- Outlet Port
  {916990ec-9b65-4168-97af-9433db083e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8134892-ff85-4f16-9f17-7b8a5d72f203}, !- Handle
  {0e7a56c8-f694-4e6b-a390-1792337da302}, !- Name
  {916990ec-9b65-4168-97af-9433db083e6e}, !- Source Object
  3,                                      !- Outlet Port
  {3e68195f-b107-42e4-99c8-691043e54f20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {157d573d-7979-4f58-ae62-c55659bbf7a4}, !- Handle
  {0c525dbc-520a-4a34-b4a1-4d56c35f78d6}, !- Name
  {3e68195f-b107-42e4-99c8-691043e54f20}, !- Source Object
  12,                                     !- Outlet Port
  {681b3032-40db-45ef-a192-d14ec8d9fe53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dcb10177-d2af-4d4e-8601-2be8314fc49e}, !- Handle
  Floor 1 Operating Room 2 ZN Rht Coil,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ac9019e4-4696-4212-b565-c43b7121c83b}, !- Water Inlet Node Name
  {424bb5c1-bc2f-4e3d-87db-bb5a67cae2ea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b61e90fa-c9dc-48b4-af4c-5fce64e208d2}, !- Handle
  Node 264,                               !- Name
  {8a3ca46a-6876-4a2c-b3d5-9637c4971ca7}, !- Inlet Port
  {ac9019e4-4696-4212-b565-c43b7121c83b}; !- Outlet Port

OS:Connection,
  {8a3ca46a-6876-4a2c-b3d5-9637c4971ca7}, !- Handle
  {2c58fa1f-deea-4c55-9688-d5b84b78e3be}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  29,                                     !- Outlet Port
  {b61e90fa-c9dc-48b4-af4c-5fce64e208d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35f11d65-88fe-4520-a79c-8555b9b99a7f}, !- Handle
  Node 265,                               !- Name
  {424bb5c1-bc2f-4e3d-87db-bb5a67cae2ea}, !- Inlet Port
  {e17593f4-6164-41a0-8315-cd9f96c95e90}; !- Outlet Port

OS:Connection,
  {ac9019e4-4696-4212-b565-c43b7121c83b}, !- Handle
  {05393558-ba13-4b64-92e1-88d657d6d051}, !- Name
  {b61e90fa-c9dc-48b4-af4c-5fce64e208d2}, !- Source Object
  3,                                      !- Outlet Port
  {dcb10177-d2af-4d4e-8601-2be8314fc49e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {424bb5c1-bc2f-4e3d-87db-bb5a67cae2ea}, !- Handle
  {d0fdae1f-84f5-47bf-8804-2ac4645d04f3}, !- Name
  {dcb10177-d2af-4d4e-8601-2be8314fc49e}, !- Source Object
  6,                                      !- Outlet Port
  {35f11d65-88fe-4520-a79c-8555b9b99a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17593f4-6164-41a0-8315-cd9f96c95e90}, !- Handle
  {0945b573-4168-4960-874b-278aebf58418}, !- Name
  {35f11d65-88fe-4520-a79c-8555b9b99a7f}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b378cc42-aac6-4465-934c-909137d7ad26}, !- Handle
  Controller Water Coil 26,               !- Name
  {dcb10177-d2af-4d4e-8601-2be8314fc49e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6717388-a543-42de-98a3-eca9a5759d60}, !- Handle
  Floor 1 Operating Room 2 ZN VAV Term,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {0a470ad3-5a54-477e-adb4-6d0b5c07bafb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dcb10177-d2af-4d4e-8601-2be8314fc49e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {64bc7101-9e51-41b6-b990-26c4ea0e56b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {982e786a-4e33-4204-86a6-43a2692e1e54}, !- Handle
  Node 266,                               !- Name
  {64bc7101-9e51-41b6-b990-26c4ea0e56b2}, !- Inlet Port
  {b9e06342-bf30-44d3-8054-8fe7850e29ba}; !- Outlet Port

OS:Node,
  {915ada1d-3e97-4eb2-8da0-7a66e729fb02}, !- Handle
  Node 267,                               !- Name
  {a05a338d-31c0-419a-8f09-7acad8407581}, !- Inlet Port
  {b0b8f83c-f38d-4f8a-8440-5e2c9292d29c}; !- Outlet Port

OS:Connection,
  {b9e06342-bf30-44d3-8054-8fe7850e29ba}, !- Handle
  {3019b156-1a25-4553-b806-999101b6fe6f}, !- Name
  {982e786a-4e33-4204-86a6-43a2692e1e54}, !- Source Object
  3,                                      !- Outlet Port
  {f024c09a-0e31-4c8f-b5b4-527ecef48c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a05a338d-31c0-419a-8f09-7acad8407581}, !- Handle
  {ea2d8d83-8628-495a-bc9b-2793a911cb52}, !- Name
  {268ba23f-f953-4444-b7f9-dec5ed7e89cf}, !- Source Object
  12,                                     !- Outlet Port
  {915ada1d-3e97-4eb2-8da0-7a66e729fb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b8f83c-f38d-4f8a-8440-5e2c9292d29c}, !- Handle
  {729e9de7-34f9-4210-aa6c-22afeb3c1617}, !- Name
  {915ada1d-3e97-4eb2-8da0-7a66e729fb02}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {f5586ff4-25aa-4f43-a482-2b31b76b17a2}, !- Handle
  Node 268,                               !- Name
  {24326e62-1618-4a54-ae1c-f892e02a6fbe}, !- Inlet Port
  {0a470ad3-5a54-477e-adb4-6d0b5c07bafb}; !- Outlet Port

OS:Connection,
  {24326e62-1618-4a54-ae1c-f892e02a6fbe}, !- Handle
  {3df5a917-fe32-459d-8a3a-933569c6b049}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  27,                                     !- Outlet Port
  {f5586ff4-25aa-4f43-a482-2b31b76b17a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a470ad3-5a54-477e-adb4-6d0b5c07bafb}, !- Handle
  {14cb48d2-9bf5-482b-a53a-8c4b7b7492df}, !- Name
  {f5586ff4-25aa-4f43-a482-2b31b76b17a2}, !- Source Object
  3,                                      !- Outlet Port
  {b6717388-a543-42de-98a3-eca9a5759d60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64bc7101-9e51-41b6-b990-26c4ea0e56b2}, !- Handle
  {9f9b092a-724b-40ca-a466-f16a4c74df51}, !- Name
  {b6717388-a543-42de-98a3-eca9a5759d60}, !- Source Object
  12,                                     !- Outlet Port
  {982e786a-4e33-4204-86a6-43a2692e1e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97a9f37e-bad4-48c5-9557-8215c18e5cd2}, !- Handle
  Floor 1 Operating Room 3 ZN Rht Coil,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ea225eb5-179d-436a-8bbc-eb935655e377}, !- Water Inlet Node Name
  {ab623cc0-c3fe-4179-aba3-3ec459ef7e07}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea0b04c8-7c11-448a-b053-61d9d2985270}, !- Handle
  Node 269,                               !- Name
  {d22bebbe-cf11-401c-9561-8d744bf96a69}, !- Inlet Port
  {ea225eb5-179d-436a-8bbc-eb935655e377}; !- Outlet Port

OS:Connection,
  {d22bebbe-cf11-401c-9561-8d744bf96a69}, !- Handle
  {f66930f6-0e21-42e4-8141-b37cde4e9112}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  30,                                     !- Outlet Port
  {ea0b04c8-7c11-448a-b053-61d9d2985270}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {669947a0-8665-4bd8-931f-3104af18a3ef}, !- Handle
  Node 270,                               !- Name
  {ab623cc0-c3fe-4179-aba3-3ec459ef7e07}, !- Inlet Port
  {802b15fe-1ca8-42e1-aaeb-aee1fe90d54a}; !- Outlet Port

OS:Connection,
  {ea225eb5-179d-436a-8bbc-eb935655e377}, !- Handle
  {3ad06518-f639-49d8-944b-78bec2076c4a}, !- Name
  {ea0b04c8-7c11-448a-b053-61d9d2985270}, !- Source Object
  3,                                      !- Outlet Port
  {97a9f37e-bad4-48c5-9557-8215c18e5cd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ab623cc0-c3fe-4179-aba3-3ec459ef7e07}, !- Handle
  {60dac832-a840-4b25-9933-11157afcc637}, !- Name
  {97a9f37e-bad4-48c5-9557-8215c18e5cd2}, !- Source Object
  6,                                      !- Outlet Port
  {669947a0-8665-4bd8-931f-3104af18a3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {802b15fe-1ca8-42e1-aaeb-aee1fe90d54a}, !- Handle
  {15b3070f-6aba-43c2-9ca7-2491c0cc3ac1}, !- Name
  {669947a0-8665-4bd8-931f-3104af18a3ef}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {708282a6-5770-4ae1-914e-6a15660ea541}, !- Handle
  Controller Water Coil 27,               !- Name
  {97a9f37e-bad4-48c5-9557-8215c18e5cd2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {62f1bb73-5e5d-4238-b0e5-3162db1633c2}, !- Handle
  Floor 1 Operating Room 3 ZN VAV Term,   !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {fee878ff-f937-4df5-b75b-eadf95531b3a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97a9f37e-bad4-48c5-9557-8215c18e5cd2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1040b30-dee5-4d90-b05e-6201f8edd2f8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d0d0a79e-26b5-461a-a037-ab822b92882f}, !- Handle
  Node 271,                               !- Name
  {f1040b30-dee5-4d90-b05e-6201f8edd2f8}, !- Inlet Port
  {86e75d8d-4105-4caf-83d1-3c77fef82968}; !- Outlet Port

OS:Node,
  {2d43e54e-431e-4798-bb85-c8b746a3f6a7}, !- Handle
  Node 272,                               !- Name
  {50eda5de-b63c-40f1-b83a-354254cf052d}, !- Inlet Port
  {7b080548-de41-4513-af89-369227c3aad6}; !- Outlet Port

OS:Connection,
  {86e75d8d-4105-4caf-83d1-3c77fef82968}, !- Handle
  {fbd4dbdd-cad5-4420-85e2-03c00b6342f7}, !- Name
  {d0d0a79e-26b5-461a-a037-ab822b92882f}, !- Source Object
  3,                                      !- Outlet Port
  {ad527b7b-510f-4017-9ef9-de87daaabc31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50eda5de-b63c-40f1-b83a-354254cf052d}, !- Handle
  {a6ee0ae1-0a83-4f53-9d0f-a08c970f4078}, !- Name
  {d842f6d8-e067-4506-9085-ac1f4eedd7e6}, !- Source Object
  12,                                     !- Outlet Port
  {2d43e54e-431e-4798-bb85-c8b746a3f6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b080548-de41-4513-af89-369227c3aad6}, !- Handle
  {25bf06cf-1d0a-492b-bc7e-ee99552fb964}, !- Name
  {2d43e54e-431e-4798-bb85-c8b746a3f6a7}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {d6df20a3-c959-4ff9-b95c-d68446ca9db4}, !- Handle
  Node 273,                               !- Name
  {0a26bc25-bf4b-490c-8e80-e23a9fadc4f7}, !- Inlet Port
  {fee878ff-f937-4df5-b75b-eadf95531b3a}; !- Outlet Port

OS:Connection,
  {0a26bc25-bf4b-490c-8e80-e23a9fadc4f7}, !- Handle
  {59a5e9e3-255d-43b0-b6c7-ee25721d87e7}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  28,                                     !- Outlet Port
  {d6df20a3-c959-4ff9-b95c-d68446ca9db4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee878ff-f937-4df5-b75b-eadf95531b3a}, !- Handle
  {5239ae2d-481a-4cca-8fad-c5a1ddc1bdf4}, !- Name
  {d6df20a3-c959-4ff9-b95c-d68446ca9db4}, !- Source Object
  3,                                      !- Outlet Port
  {62f1bb73-5e5d-4238-b0e5-3162db1633c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1040b30-dee5-4d90-b05e-6201f8edd2f8}, !- Handle
  {244c25bc-98f7-49bc-8772-907bdac6a6c4}, !- Name
  {62f1bb73-5e5d-4238-b0e5-3162db1633c2}, !- Source Object
  12,                                     !- Outlet Port
  {d0d0a79e-26b5-461a-a037-ab822b92882f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9e60cb8-f4ff-4223-afdf-e2f9aa3bae63}, !- Handle
  Floor 1 PACU ZN Rht Coil,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c1101764-a49b-425d-95cb-d0be2c00cf57}, !- Water Inlet Node Name
  {f115946a-ea13-40df-bced-1ad7b2ed6f64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42a886b0-7e28-4ef5-9dab-8c5aebd6a3d2}, !- Handle
  Node 274,                               !- Name
  {cebeb52a-9cf5-44b4-a4c4-690925931e8f}, !- Inlet Port
  {c1101764-a49b-425d-95cb-d0be2c00cf57}; !- Outlet Port

OS:Connection,
  {cebeb52a-9cf5-44b4-a4c4-690925931e8f}, !- Handle
  {1ccffd1c-789f-4b5a-9b94-41ab19a1c376}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  31,                                     !- Outlet Port
  {42a886b0-7e28-4ef5-9dab-8c5aebd6a3d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3677c6d8-5d7f-4da2-91bb-2b08bfb22407}, !- Handle
  Node 275,                               !- Name
  {f115946a-ea13-40df-bced-1ad7b2ed6f64}, !- Inlet Port
  {e95b6d1a-ce86-4c5f-bf3f-d5a2e9eebfb4}; !- Outlet Port

OS:Connection,
  {c1101764-a49b-425d-95cb-d0be2c00cf57}, !- Handle
  {e5ccc005-3206-4ada-bff0-4d8b4ee10d01}, !- Name
  {42a886b0-7e28-4ef5-9dab-8c5aebd6a3d2}, !- Source Object
  3,                                      !- Outlet Port
  {d9e60cb8-f4ff-4223-afdf-e2f9aa3bae63}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f115946a-ea13-40df-bced-1ad7b2ed6f64}, !- Handle
  {9b9ffc96-58a5-4da8-a9d2-251e1bbf3445}, !- Name
  {d9e60cb8-f4ff-4223-afdf-e2f9aa3bae63}, !- Source Object
  6,                                      !- Outlet Port
  {3677c6d8-5d7f-4da2-91bb-2b08bfb22407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95b6d1a-ce86-4c5f-bf3f-d5a2e9eebfb4}, !- Handle
  {10c7fdf7-f834-4958-be88-f593cb66e09b}, !- Name
  {3677c6d8-5d7f-4da2-91bb-2b08bfb22407}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {af791d48-0d18-486b-a8a7-708b86c51ff5}, !- Handle
  Controller Water Coil 28,               !- Name
  {d9e60cb8-f4ff-4223-afdf-e2f9aa3bae63}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7513fbaf-d4b1-4293-b128-ce22aaf90a6b}, !- Handle
  Floor 1 PACU ZN VAV Term,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {4f9ee3ba-6811-41a7-84dc-a84cefe73bed}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9e60cb8-f4ff-4223-afdf-e2f9aa3bae63}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {181abb4d-cbfd-4bdd-80c2-56fd97c317ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d16905a4-0803-4dc0-a02f-bff7865566b8}, !- Handle
  Node 276,                               !- Name
  {181abb4d-cbfd-4bdd-80c2-56fd97c317ee}, !- Inlet Port
  {d7993b6b-deed-4168-92cc-4c9c21b4fc1b}; !- Outlet Port

OS:Node,
  {d97f95dd-fd7f-41d7-8b16-ed759021c9ed}, !- Handle
  Node 277,                               !- Name
  {6fb0216e-c7c5-4dce-93c8-c0857c2d70b8}, !- Inlet Port
  {61f6fab2-dd4f-4777-83e3-e94cdcb2f1c4}; !- Outlet Port

OS:Connection,
  {d7993b6b-deed-4168-92cc-4c9c21b4fc1b}, !- Handle
  {52ca1514-8bb5-4e03-88d9-643fb61a4ef0}, !- Name
  {d16905a4-0803-4dc0-a02f-bff7865566b8}, !- Source Object
  3,                                      !- Outlet Port
  {37f3ce4a-866e-493e-833a-8ac79068d707}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fb0216e-c7c5-4dce-93c8-c0857c2d70b8}, !- Handle
  {ced78911-7774-4603-a421-adae3ae3e788}, !- Name
  {35510a40-9a26-4192-ac46-509e59ab186c}, !- Source Object
  12,                                     !- Outlet Port
  {d97f95dd-fd7f-41d7-8b16-ed759021c9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f6fab2-dd4f-4777-83e3-e94cdcb2f1c4}, !- Handle
  {8d1b9858-33ec-48b3-b803-d38eb0e89a38}, !- Name
  {d97f95dd-fd7f-41d7-8b16-ed759021c9ed}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {549411dd-c974-415d-8ffa-e7279497cc42}, !- Handle
  Node 278,                               !- Name
  {c66163b2-09d4-4f08-a154-ed72118ced14}, !- Inlet Port
  {4f9ee3ba-6811-41a7-84dc-a84cefe73bed}; !- Outlet Port

OS:Connection,
  {c66163b2-09d4-4f08-a154-ed72118ced14}, !- Handle
  {4079e5b3-36a0-40c4-b801-429dd380cc90}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  29,                                     !- Outlet Port
  {549411dd-c974-415d-8ffa-e7279497cc42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9ee3ba-6811-41a7-84dc-a84cefe73bed}, !- Handle
  {65e036a5-d170-4b44-8bf4-b5f1606c9221}, !- Name
  {549411dd-c974-415d-8ffa-e7279497cc42}, !- Source Object
  3,                                      !- Outlet Port
  {7513fbaf-d4b1-4293-b128-ce22aaf90a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {181abb4d-cbfd-4bdd-80c2-56fd97c317ee}, !- Handle
  {4a5b5d1c-dde1-47ca-99fe-5a209e033252}, !- Name
  {7513fbaf-d4b1-4293-b128-ce22aaf90a6b}, !- Source Object
  12,                                     !- Outlet Port
  {d16905a4-0803-4dc0-a02f-bff7865566b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c2562164-2d54-4cfc-9e30-87f190f11cc0}, !- Handle
  Floor 1 Pre-Op Hall ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {506f69e3-ec7d-4377-bdb9-9676c42011b0}, !- Water Inlet Node Name
  {7b4c69cf-d4a4-4c92-a345-29f9265df9a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a48d7a0-3f2d-4d97-8f55-b8452d8ba29b}, !- Handle
  Node 279,                               !- Name
  {6abbbdeb-bb72-4396-aca8-db2a4d9bcc0a}, !- Inlet Port
  {506f69e3-ec7d-4377-bdb9-9676c42011b0}; !- Outlet Port

OS:Connection,
  {6abbbdeb-bb72-4396-aca8-db2a4d9bcc0a}, !- Handle
  {aa75b271-c1d0-4527-8b9d-25a0b29d139e}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  32,                                     !- Outlet Port
  {4a48d7a0-3f2d-4d97-8f55-b8452d8ba29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ea4ba60f-14d0-42f4-8fe9-29ba9a8c1540}, !- Handle
  Node 280,                               !- Name
  {7b4c69cf-d4a4-4c92-a345-29f9265df9a4}, !- Inlet Port
  {26503119-d945-4bab-aed1-5714edd0c9ca}; !- Outlet Port

OS:Connection,
  {506f69e3-ec7d-4377-bdb9-9676c42011b0}, !- Handle
  {f08caac5-8948-4377-a55c-75975ed769a4}, !- Name
  {4a48d7a0-3f2d-4d97-8f55-b8452d8ba29b}, !- Source Object
  3,                                      !- Outlet Port
  {c2562164-2d54-4cfc-9e30-87f190f11cc0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7b4c69cf-d4a4-4c92-a345-29f9265df9a4}, !- Handle
  {9cdd59a3-ccc4-4446-a0b3-3ed3b4d24136}, !- Name
  {c2562164-2d54-4cfc-9e30-87f190f11cc0}, !- Source Object
  6,                                      !- Outlet Port
  {ea4ba60f-14d0-42f4-8fe9-29ba9a8c1540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26503119-d945-4bab-aed1-5714edd0c9ca}, !- Handle
  {0f47f89a-c71e-4d39-a1c4-7226ce879d07}, !- Name
  {ea4ba60f-14d0-42f4-8fe9-29ba9a8c1540}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a07cf27-bdb4-4af2-85ba-abf0d67962cf}, !- Handle
  Controller Water Coil 29,               !- Name
  {c2562164-2d54-4cfc-9e30-87f190f11cc0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ba6aa39-e71e-4cb8-a2ae-347fbdb64fb8}, !- Handle
  Floor 1 Pre-Op Hall ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {103de042-feff-40be-9e92-042102a15c9d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2562164-2d54-4cfc-9e30-87f190f11cc0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2b0d7dd-2e01-4332-95c5-2e3bbadde2e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fbc3fe89-38ee-4506-b4d3-30a66fd76b52}, !- Handle
  Node 281,                               !- Name
  {c2b0d7dd-2e01-4332-95c5-2e3bbadde2e0}, !- Inlet Port
  {f8668510-89c4-47e7-80dd-d55499349459}; !- Outlet Port

OS:Node,
  {8f8e828f-533a-4949-95cf-5e6fa6f7c788}, !- Handle
  Node 282,                               !- Name
  {50132590-b22b-4751-93e8-854d7806797b}, !- Inlet Port
  {2cd1c687-4465-4162-868b-b5ce21503694}; !- Outlet Port

OS:Connection,
  {f8668510-89c4-47e7-80dd-d55499349459}, !- Handle
  {998704a1-4f16-445b-bcc4-1ecd07d3bd5f}, !- Name
  {fbc3fe89-38ee-4506-b4d3-30a66fd76b52}, !- Source Object
  3,                                      !- Outlet Port
  {4d1a485b-d36c-4ed9-a840-790c0f0ce3b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50132590-b22b-4751-93e8-854d7806797b}, !- Handle
  {35bdae31-86e0-4e4e-a462-1fba908ad1ad}, !- Name
  {ffaa24bd-8682-45af-9068-20e8ec1b5c20}, !- Source Object
  12,                                     !- Outlet Port
  {8f8e828f-533a-4949-95cf-5e6fa6f7c788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd1c687-4465-4162-868b-b5ce21503694}, !- Handle
  {79ca0761-301d-4309-af5c-5bbc18f4c291}, !- Name
  {8f8e828f-533a-4949-95cf-5e6fa6f7c788}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {6b2fd74e-f6cd-4e87-9ebd-074981dc1942}, !- Handle
  Node 283,                               !- Name
  {8170e65b-590f-4c67-8c98-b433c3c31a1c}, !- Inlet Port
  {103de042-feff-40be-9e92-042102a15c9d}; !- Outlet Port

OS:Connection,
  {8170e65b-590f-4c67-8c98-b433c3c31a1c}, !- Handle
  {b9a00662-a813-44c5-add0-857d07755d04}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  30,                                     !- Outlet Port
  {6b2fd74e-f6cd-4e87-9ebd-074981dc1942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103de042-feff-40be-9e92-042102a15c9d}, !- Handle
  {a9670db0-5133-4633-a284-fb72b94de3a8}, !- Name
  {6b2fd74e-f6cd-4e87-9ebd-074981dc1942}, !- Source Object
  3,                                      !- Outlet Port
  {2ba6aa39-e71e-4cb8-a2ae-347fbdb64fb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2b0d7dd-2e01-4332-95c5-2e3bbadde2e0}, !- Handle
  {cc66ed4a-3902-4c71-b49f-39c71bb7e424}, !- Name
  {2ba6aa39-e71e-4cb8-a2ae-347fbdb64fb8}, !- Source Object
  12,                                     !- Outlet Port
  {fbc3fe89-38ee-4506-b4d3-30a66fd76b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {395aa04c-25a7-4096-ae01-c871ddc0bee3}, !- Handle
  Floor 1 Pre-Op Room 1 ZN Rht Coil,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {482112bb-5198-47b3-b3aa-d011e11ef4d2}, !- Water Inlet Node Name
  {ede07f0a-a6e2-4c7b-ba41-d28ad9fa2fcc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {87ce491f-c94d-4ce7-823d-3728a997b29c}, !- Handle
  Node 284,                               !- Name
  {f73b5946-5ee3-456c-a58b-9ea3892b9a76}, !- Inlet Port
  {482112bb-5198-47b3-b3aa-d011e11ef4d2}; !- Outlet Port

OS:Connection,
  {f73b5946-5ee3-456c-a58b-9ea3892b9a76}, !- Handle
  {aa418278-6b48-4ce7-92d7-278896e66ed1}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  33,                                     !- Outlet Port
  {87ce491f-c94d-4ce7-823d-3728a997b29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcc162e6-6ae1-4843-9232-a602de6fe38d}, !- Handle
  Node 285,                               !- Name
  {ede07f0a-a6e2-4c7b-ba41-d28ad9fa2fcc}, !- Inlet Port
  {5d08bf1d-3544-4160-a1a7-c0d80bc925ac}; !- Outlet Port

OS:Connection,
  {482112bb-5198-47b3-b3aa-d011e11ef4d2}, !- Handle
  {9cc17897-f9b1-460e-bf2b-9c67ed44d169}, !- Name
  {87ce491f-c94d-4ce7-823d-3728a997b29c}, !- Source Object
  3,                                      !- Outlet Port
  {395aa04c-25a7-4096-ae01-c871ddc0bee3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ede07f0a-a6e2-4c7b-ba41-d28ad9fa2fcc}, !- Handle
  {e4ef5926-717f-406a-90c2-0a6cc1880497}, !- Name
  {395aa04c-25a7-4096-ae01-c871ddc0bee3}, !- Source Object
  6,                                      !- Outlet Port
  {fcc162e6-6ae1-4843-9232-a602de6fe38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d08bf1d-3544-4160-a1a7-c0d80bc925ac}, !- Handle
  {44893d94-34d1-407c-9ce7-5ccfbbd68680}, !- Name
  {fcc162e6-6ae1-4843-9232-a602de6fe38d}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70f17c47-ee1c-46a2-ab2d-ce6745b70cf1}, !- Handle
  Controller Water Coil 30,               !- Name
  {395aa04c-25a7-4096-ae01-c871ddc0bee3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7e8fecf2-ac34-4366-b838-c95d7e68c261}, !- Handle
  Floor 1 Pre-Op Room 1 ZN VAV Term,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {436b509a-d1d9-4991-aee8-6ae6be7ab01a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {395aa04c-25a7-4096-ae01-c871ddc0bee3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {79502922-ffe1-484e-afdd-86ac77ae0637}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8f9f2ec-c0c0-4f7b-901c-7f0b62302b75}, !- Handle
  Node 286,                               !- Name
  {79502922-ffe1-484e-afdd-86ac77ae0637}, !- Inlet Port
  {f2d1527c-6e43-46ba-901d-67de2504b2b7}; !- Outlet Port

OS:Node,
  {69ece047-1480-46d5-b2c6-2f025b922406}, !- Handle
  Node 287,                               !- Name
  {0f9f6b90-3000-4985-96b6-fdb817547215}, !- Inlet Port
  {937e9714-cc62-4db8-a85d-aa3d45c08b7f}; !- Outlet Port

OS:Connection,
  {f2d1527c-6e43-46ba-901d-67de2504b2b7}, !- Handle
  {21376860-ad47-4124-a3bd-36d9ebdd2df3}, !- Name
  {a8f9f2ec-c0c0-4f7b-901c-7f0b62302b75}, !- Source Object
  3,                                      !- Outlet Port
  {2054f59f-82bb-4c63-be3e-7fa9f22ede05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f9f6b90-3000-4985-96b6-fdb817547215}, !- Handle
  {d845b876-7c48-4cbe-a296-80c0333289e1}, !- Name
  {ed30f423-6150-4410-9eae-5edb3f0efea9}, !- Source Object
  12,                                     !- Outlet Port
  {69ece047-1480-46d5-b2c6-2f025b922406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {937e9714-cc62-4db8-a85d-aa3d45c08b7f}, !- Handle
  {51883f79-46d2-4b78-83f7-b29591883bbd}, !- Name
  {69ece047-1480-46d5-b2c6-2f025b922406}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {6ce0fa80-9a61-416c-bf58-d6d7fbb2f7a3}, !- Handle
  Node 288,                               !- Name
  {62eaf117-68b1-42d0-bd5c-f5c84835228b}, !- Inlet Port
  {436b509a-d1d9-4991-aee8-6ae6be7ab01a}; !- Outlet Port

OS:Connection,
  {62eaf117-68b1-42d0-bd5c-f5c84835228b}, !- Handle
  {a3c16b68-b0ae-4313-9c52-c9aac8d3d23a}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  31,                                     !- Outlet Port
  {6ce0fa80-9a61-416c-bf58-d6d7fbb2f7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436b509a-d1d9-4991-aee8-6ae6be7ab01a}, !- Handle
  {f0a50caa-ecf7-44fe-bd39-9dcfd6277fea}, !- Name
  {6ce0fa80-9a61-416c-bf58-d6d7fbb2f7a3}, !- Source Object
  3,                                      !- Outlet Port
  {7e8fecf2-ac34-4366-b838-c95d7e68c261}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79502922-ffe1-484e-afdd-86ac77ae0637}, !- Handle
  {1f6e7988-4c23-4b4f-ac11-590533cd35e1}, !- Name
  {7e8fecf2-ac34-4366-b838-c95d7e68c261}, !- Source Object
  12,                                     !- Outlet Port
  {a8f9f2ec-c0c0-4f7b-901c-7f0b62302b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {156851ef-4bc6-4194-ae22-8c5775aea0e2}, !- Handle
  Floor 1 Pre-Op Room 2 ZN Rht Coil,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {18ea8b2a-4951-4584-9d3b-4684de5b678c}, !- Water Inlet Node Name
  {edeea675-62ec-4b30-bee1-f1554632d3d5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7715dc3d-26f3-4268-ac3d-ac12ec4a8b97}, !- Handle
  Node 289,                               !- Name
  {d9525d8b-9d21-49a3-8560-3da9ed00d72d}, !- Inlet Port
  {18ea8b2a-4951-4584-9d3b-4684de5b678c}; !- Outlet Port

OS:Connection,
  {d9525d8b-9d21-49a3-8560-3da9ed00d72d}, !- Handle
  {ff0e3e16-02af-409f-a8a3-2f676fcceaa2}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  34,                                     !- Outlet Port
  {7715dc3d-26f3-4268-ac3d-ac12ec4a8b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {029b2fb8-60b0-41d5-bd44-cdf6e4022ee6}, !- Handle
  Node 290,                               !- Name
  {edeea675-62ec-4b30-bee1-f1554632d3d5}, !- Inlet Port
  {527eb274-7ee3-4885-9748-53128adcc2fa}; !- Outlet Port

OS:Connection,
  {18ea8b2a-4951-4584-9d3b-4684de5b678c}, !- Handle
  {5b11b684-a3f9-4c05-9546-69cdecf0b5d4}, !- Name
  {7715dc3d-26f3-4268-ac3d-ac12ec4a8b97}, !- Source Object
  3,                                      !- Outlet Port
  {156851ef-4bc6-4194-ae22-8c5775aea0e2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {edeea675-62ec-4b30-bee1-f1554632d3d5}, !- Handle
  {80a56eb2-b02d-4139-a174-0c42f3979c9f}, !- Name
  {156851ef-4bc6-4194-ae22-8c5775aea0e2}, !- Source Object
  6,                                      !- Outlet Port
  {029b2fb8-60b0-41d5-bd44-cdf6e4022ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527eb274-7ee3-4885-9748-53128adcc2fa}, !- Handle
  {1a9f485b-d587-4c67-98be-d3e7bd41eac0}, !- Name
  {029b2fb8-60b0-41d5-bd44-cdf6e4022ee6}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {047ed6b7-042f-4d3b-8e6d-fa918659bf1f}, !- Handle
  Controller Water Coil 31,               !- Name
  {156851ef-4bc6-4194-ae22-8c5775aea0e2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3f50cd36-65b6-4ae4-99ba-cf378aa66ac5}, !- Handle
  Floor 1 Pre-Op Room 2 ZN VAV Term,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {9972119f-9bf6-4970-8e63-3648c724dba8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {156851ef-4bc6-4194-ae22-8c5775aea0e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3dbc080c-f897-4956-a8cc-94df9c694c40}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b6d32cb9-66cd-4c1d-9cbc-7009c8071ea4}, !- Handle
  Node 291,                               !- Name
  {3dbc080c-f897-4956-a8cc-94df9c694c40}, !- Inlet Port
  {34588321-fd39-4fbd-b36d-d89ca03039b1}; !- Outlet Port

OS:Node,
  {1463250b-28d9-4805-ab32-4250c06bed7b}, !- Handle
  Node 292,                               !- Name
  {9aa9d85f-16ff-4c52-a9f4-5e2de8ab0e29}, !- Inlet Port
  {168e10b1-c2f3-49f6-9e68-d61f99e881c2}; !- Outlet Port

OS:Connection,
  {34588321-fd39-4fbd-b36d-d89ca03039b1}, !- Handle
  {7e414712-847a-49e2-8f8c-3bd61756dc8b}, !- Name
  {b6d32cb9-66cd-4c1d-9cbc-7009c8071ea4}, !- Source Object
  3,                                      !- Outlet Port
  {964dd7fa-fb95-406f-8006-143ae668bb96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9aa9d85f-16ff-4c52-a9f4-5e2de8ab0e29}, !- Handle
  {969c286f-9782-4f22-b587-a688bdcc8994}, !- Name
  {716109ea-5283-4539-8a0f-29b9e037270f}, !- Source Object
  12,                                     !- Outlet Port
  {1463250b-28d9-4805-ab32-4250c06bed7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168e10b1-c2f3-49f6-9e68-d61f99e881c2}, !- Handle
  {e56ca8a2-06a9-42fe-a844-ea9a77150fda}, !- Name
  {1463250b-28d9-4805-ab32-4250c06bed7b}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {cc9437c0-2f9b-495d-9fc8-e1ea2a6d91e0}, !- Handle
  Node 293,                               !- Name
  {625d727e-0657-4deb-b1e4-a27a7559cd3c}, !- Inlet Port
  {9972119f-9bf6-4970-8e63-3648c724dba8}; !- Outlet Port

OS:Connection,
  {625d727e-0657-4deb-b1e4-a27a7559cd3c}, !- Handle
  {193510fe-2500-458c-a4a6-a466ec263bb7}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  32,                                     !- Outlet Port
  {cc9437c0-2f9b-495d-9fc8-e1ea2a6d91e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9972119f-9bf6-4970-8e63-3648c724dba8}, !- Handle
  {b594606e-fae3-495b-9a2c-05ab5c3139d0}, !- Name
  {cc9437c0-2f9b-495d-9fc8-e1ea2a6d91e0}, !- Source Object
  3,                                      !- Outlet Port
  {3f50cd36-65b6-4ae4-99ba-cf378aa66ac5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3dbc080c-f897-4956-a8cc-94df9c694c40}, !- Handle
  {f989cf1b-a4c3-4671-8547-3718ea390b07}, !- Name
  {3f50cd36-65b6-4ae4-99ba-cf378aa66ac5}, !- Source Object
  12,                                     !- Outlet Port
  {b6d32cb9-66cd-4c1d-9cbc-7009c8071ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {1d09feb0-2916-49f5-87e6-1768d7e464c5}, !- Handle
  Floor 1 Procedure Room ZN Rht Coil,     !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {41e95819-73a4-4643-a3fa-9e8ee243d15f}, !- Water Inlet Node Name
  {8eb82683-cdc6-4516-9741-d76fbf33a274}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {195d65c3-4afd-46bc-9f0f-235dcc25b256}, !- Handle
  Node 294,                               !- Name
  {fb893fcb-9670-4928-b5de-ce3f03427dd8}, !- Inlet Port
  {41e95819-73a4-4643-a3fa-9e8ee243d15f}; !- Outlet Port

OS:Connection,
  {fb893fcb-9670-4928-b5de-ce3f03427dd8}, !- Handle
  {db90f966-3b54-43af-80dd-b912b5d781fb}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  35,                                     !- Outlet Port
  {195d65c3-4afd-46bc-9f0f-235dcc25b256}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcc31d83-295b-49f8-9247-84478c2e283e}, !- Handle
  Node 295,                               !- Name
  {8eb82683-cdc6-4516-9741-d76fbf33a274}, !- Inlet Port
  {d0d1823b-4590-4982-949b-10ee22b23368}; !- Outlet Port

OS:Connection,
  {41e95819-73a4-4643-a3fa-9e8ee243d15f}, !- Handle
  {ec145885-af6b-4eb5-bb1f-4c0134993b88}, !- Name
  {195d65c3-4afd-46bc-9f0f-235dcc25b256}, !- Source Object
  3,                                      !- Outlet Port
  {1d09feb0-2916-49f5-87e6-1768d7e464c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8eb82683-cdc6-4516-9741-d76fbf33a274}, !- Handle
  {089aa7ea-eef9-495b-94e2-b9c7084097f5}, !- Name
  {1d09feb0-2916-49f5-87e6-1768d7e464c5}, !- Source Object
  6,                                      !- Outlet Port
  {dcc31d83-295b-49f8-9247-84478c2e283e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d1823b-4590-4982-949b-10ee22b23368}, !- Handle
  {ba469240-67a1-45fb-a8d3-714b7c7cfaf7}, !- Name
  {dcc31d83-295b-49f8-9247-84478c2e283e}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d3aad6f-65a5-4ac2-873a-9102889b620f}, !- Handle
  Controller Water Coil 32,               !- Name
  {1d09feb0-2916-49f5-87e6-1768d7e464c5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2bc8994a-eafb-4864-85f6-e61f6f1a5cb8}, !- Handle
  Floor 1 Procedure Room ZN VAV Term,     !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {c936bfc2-2e58-4732-a219-0ebda6ffc922}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1d09feb0-2916-49f5-87e6-1768d7e464c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e06efa3f-1b82-4ef8-b486-eaa6667a9633}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {522ff219-3ca8-4797-99dc-943de695bd71}, !- Handle
  Node 296,                               !- Name
  {e06efa3f-1b82-4ef8-b486-eaa6667a9633}, !- Inlet Port
  {1a809170-644e-4d4d-9554-b91627f575d6}; !- Outlet Port

OS:Node,
  {caaf68d7-220a-4a3d-be92-8532870bf79f}, !- Handle
  Node 297,                               !- Name
  {b9f4f59f-b655-4a03-a601-db0b9a5e4c52}, !- Inlet Port
  {192ad844-f51f-46e8-9074-ed5e10d39342}; !- Outlet Port

OS:Connection,
  {1a809170-644e-4d4d-9554-b91627f575d6}, !- Handle
  {555e3a34-fba3-4edf-9a81-8acd6e052b8f}, !- Name
  {522ff219-3ca8-4797-99dc-943de695bd71}, !- Source Object
  3,                                      !- Outlet Port
  {30cbcbeb-78d2-40a2-90ae-f6d2932d820a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9f4f59f-b655-4a03-a601-db0b9a5e4c52}, !- Handle
  {8d2f904f-75f2-453e-a773-ad71504d0357}, !- Name
  {4840a3d5-0002-437d-a8bb-54d08dc45f9a}, !- Source Object
  12,                                     !- Outlet Port
  {caaf68d7-220a-4a3d-be92-8532870bf79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192ad844-f51f-46e8-9074-ed5e10d39342}, !- Handle
  {f48ae953-79ab-43b0-a6c9-9d7a09a3fa33}, !- Name
  {caaf68d7-220a-4a3d-be92-8532870bf79f}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {eb0fa39b-2798-4909-b6f8-38cab6b8aa4d}, !- Handle
  Node 298,                               !- Name
  {4d2fad72-1446-41a4-9a69-8d05bd560c62}, !- Inlet Port
  {c936bfc2-2e58-4732-a219-0ebda6ffc922}; !- Outlet Port

OS:Connection,
  {4d2fad72-1446-41a4-9a69-8d05bd560c62}, !- Handle
  {523f93a9-6b4c-4d42-95fd-2f37fbbc702d}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  33,                                     !- Outlet Port
  {eb0fa39b-2798-4909-b6f8-38cab6b8aa4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c936bfc2-2e58-4732-a219-0ebda6ffc922}, !- Handle
  {aa0bf75d-6f66-4930-95e6-8cf6a089e336}, !- Name
  {eb0fa39b-2798-4909-b6f8-38cab6b8aa4d}, !- Source Object
  3,                                      !- Outlet Port
  {2bc8994a-eafb-4864-85f6-e61f6f1a5cb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e06efa3f-1b82-4ef8-b486-eaa6667a9633}, !- Handle
  {f71c31a0-f392-4550-bc76-2f8b8e1554f0}, !- Name
  {2bc8994a-eafb-4864-85f6-e61f6f1a5cb8}, !- Source Object
  12,                                     !- Outlet Port
  {522ff219-3ca8-4797-99dc-943de695bd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {93e2ef22-380f-4cde-9a76-799464010138}, !- Handle
  Floor 1 Reception ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9a69f840-8379-45df-8151-9c17bde0b023}, !- Water Inlet Node Name
  {c1bc9aaa-9a74-4a7d-90e2-10d039006b73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {312bcd4c-44a8-4611-9230-a6267e86502f}, !- Handle
  Node 299,                               !- Name
  {f943910a-5a73-434e-a834-2d4ada803ecd}, !- Inlet Port
  {9a69f840-8379-45df-8151-9c17bde0b023}; !- Outlet Port

OS:Connection,
  {f943910a-5a73-434e-a834-2d4ada803ecd}, !- Handle
  {8622952a-f684-4fbe-bf3b-c72c84f51ce1}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  36,                                     !- Outlet Port
  {312bcd4c-44a8-4611-9230-a6267e86502f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {440ab851-6f24-4352-a96a-6220937a6398}, !- Handle
  Node 300,                               !- Name
  {c1bc9aaa-9a74-4a7d-90e2-10d039006b73}, !- Inlet Port
  {b6c89bfa-39a3-4026-b3a2-8caea72758be}; !- Outlet Port

OS:Connection,
  {9a69f840-8379-45df-8151-9c17bde0b023}, !- Handle
  {695c0e7e-e899-4810-9ae6-5a5a7ad19766}, !- Name
  {312bcd4c-44a8-4611-9230-a6267e86502f}, !- Source Object
  3,                                      !- Outlet Port
  {93e2ef22-380f-4cde-9a76-799464010138}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c1bc9aaa-9a74-4a7d-90e2-10d039006b73}, !- Handle
  {27be09e2-891f-483b-9d69-cca4c54ce011}, !- Name
  {93e2ef22-380f-4cde-9a76-799464010138}, !- Source Object
  6,                                      !- Outlet Port
  {440ab851-6f24-4352-a96a-6220937a6398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6c89bfa-39a3-4026-b3a2-8caea72758be}, !- Handle
  {e6d49779-557a-45a4-aaf6-26e65ec54983}, !- Name
  {440ab851-6f24-4352-a96a-6220937a6398}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {916d0046-6e2b-4e15-994e-6fc30b83fadc}, !- Handle
  Controller Water Coil 33,               !- Name
  {93e2ef22-380f-4cde-9a76-799464010138}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22c8a41e-e7b1-4b4b-a2d6-c21802c7b224}, !- Handle
  Floor 1 Reception ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {a5d57670-d05c-4178-b8e3-64fabe5a9faa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {93e2ef22-380f-4cde-9a76-799464010138}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {da1beec8-5f8f-4be6-acb6-27bc523df5d2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {49b80d3a-4dea-4f7d-b772-d80a3457596b}, !- Handle
  Node 301,                               !- Name
  {da1beec8-5f8f-4be6-acb6-27bc523df5d2}, !- Inlet Port
  {521c18c9-faae-440a-a884-2b06e1df99b4}; !- Outlet Port

OS:Node,
  {f456f440-a07b-4539-a3c4-f4160623871c}, !- Handle
  Node 302,                               !- Name
  {58b8fde3-e5b2-40c4-9d05-d0c4281ae074}, !- Inlet Port
  {f71a6508-7fec-41cc-ae02-0f6295c6482e}; !- Outlet Port

OS:Connection,
  {521c18c9-faae-440a-a884-2b06e1df99b4}, !- Handle
  {36ac55c6-f708-4316-80e6-e718a1a0c0ab}, !- Name
  {49b80d3a-4dea-4f7d-b772-d80a3457596b}, !- Source Object
  3,                                      !- Outlet Port
  {a3101517-ff89-45e9-b9ab-6a6cb8c1e5bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58b8fde3-e5b2-40c4-9d05-d0c4281ae074}, !- Handle
  {3855bc4a-0f05-4618-8148-cbdbed14301f}, !- Name
  {d856552b-1f85-4ba4-9bfd-fe87d6ad19e0}, !- Source Object
  12,                                     !- Outlet Port
  {f456f440-a07b-4539-a3c4-f4160623871c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f71a6508-7fec-41cc-ae02-0f6295c6482e}, !- Handle
  {88f65d73-9224-4388-bc9a-d5fc3afd5763}, !- Name
  {f456f440-a07b-4539-a3c4-f4160623871c}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {2d85c1e3-5b2e-4f9e-b02c-5a1a17d4a350}, !- Handle
  Node 303,                               !- Name
  {c299db1a-f6f1-4da3-8026-0c3aeb2077e3}, !- Inlet Port
  {a5d57670-d05c-4178-b8e3-64fabe5a9faa}; !- Outlet Port

OS:Connection,
  {c299db1a-f6f1-4da3-8026-0c3aeb2077e3}, !- Handle
  {f4c59f0a-2949-48b3-8ddc-ffa50ae46cc4}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  34,                                     !- Outlet Port
  {2d85c1e3-5b2e-4f9e-b02c-5a1a17d4a350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d57670-d05c-4178-b8e3-64fabe5a9faa}, !- Handle
  {7f0c64b9-493a-453b-83c4-9b67258aa57d}, !- Name
  {2d85c1e3-5b2e-4f9e-b02c-5a1a17d4a350}, !- Source Object
  3,                                      !- Outlet Port
  {22c8a41e-e7b1-4b4b-a2d6-c21802c7b224}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da1beec8-5f8f-4be6-acb6-27bc523df5d2}, !- Handle
  {83ed6136-289c-4ed0-a27a-deec82623248}, !- Name
  {22c8a41e-e7b1-4b4b-a2d6-c21802c7b224}, !- Source Object
  12,                                     !- Outlet Port
  {49b80d3a-4dea-4f7d-b772-d80a3457596b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f8b41d9a-a1f7-4488-83d3-5724ce8e89eb}, !- Handle
  Floor 1 Reception Hall ZN Rht Coil,     !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5f6b037d-1f52-404f-964f-c3c3d243dc6a}, !- Water Inlet Node Name
  {e146a528-d5e2-417c-a610-123b3970b991}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {23a381c6-08eb-422b-b858-12a68f78290d}, !- Handle
  Node 304,                               !- Name
  {dbf8332d-79d1-4ae4-826b-337515f3cbb8}, !- Inlet Port
  {5f6b037d-1f52-404f-964f-c3c3d243dc6a}; !- Outlet Port

OS:Connection,
  {dbf8332d-79d1-4ae4-826b-337515f3cbb8}, !- Handle
  {09dece29-7e29-4e73-af3e-987b00c816cf}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  37,                                     !- Outlet Port
  {23a381c6-08eb-422b-b858-12a68f78290d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2ed2ef2-0091-40c3-aec8-d2984fa35d74}, !- Handle
  Node 305,                               !- Name
  {e146a528-d5e2-417c-a610-123b3970b991}, !- Inlet Port
  {72214ba8-a44e-4bf2-b812-e5c0aa914f6a}; !- Outlet Port

OS:Connection,
  {5f6b037d-1f52-404f-964f-c3c3d243dc6a}, !- Handle
  {5a3c6657-09e6-4665-b2c8-360c6c962a72}, !- Name
  {23a381c6-08eb-422b-b858-12a68f78290d}, !- Source Object
  3,                                      !- Outlet Port
  {f8b41d9a-a1f7-4488-83d3-5724ce8e89eb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e146a528-d5e2-417c-a610-123b3970b991}, !- Handle
  {38c1b2ad-1fb1-4a9c-b847-0172ea644e3d}, !- Name
  {f8b41d9a-a1f7-4488-83d3-5724ce8e89eb}, !- Source Object
  6,                                      !- Outlet Port
  {a2ed2ef2-0091-40c3-aec8-d2984fa35d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72214ba8-a44e-4bf2-b812-e5c0aa914f6a}, !- Handle
  {980a0f7f-3d97-49c3-9e5c-2aad1817b870}, !- Name
  {a2ed2ef2-0091-40c3-aec8-d2984fa35d74}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30279641-372b-44a2-b08e-d277cccd073c}, !- Handle
  Controller Water Coil 34,               !- Name
  {f8b41d9a-a1f7-4488-83d3-5724ce8e89eb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5e37e612-b8f8-4b92-b912-36a4eca77aef}, !- Handle
  Floor 1 Reception Hall ZN VAV Term,     !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {749ad657-47fe-412b-b768-56cd4544c38e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f8b41d9a-a1f7-4488-83d3-5724ce8e89eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {364ab951-728b-447b-a8b6-8755e284fc1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c198436-efcf-4a0e-8a16-8574d2518a0b}, !- Handle
  Node 306,                               !- Name
  {364ab951-728b-447b-a8b6-8755e284fc1c}, !- Inlet Port
  {e7b33e43-86a2-4972-9ebd-f0d69d4ce511}; !- Outlet Port

OS:Node,
  {0e7fdc12-f2a1-41d2-ad09-f9dbab6bd553}, !- Handle
  Node 307,                               !- Name
  {4eabfa22-f928-46aa-909e-1a3140a02071}, !- Inlet Port
  {1581882b-6027-4d01-8cdb-61f90c4e588d}; !- Outlet Port

OS:Connection,
  {e7b33e43-86a2-4972-9ebd-f0d69d4ce511}, !- Handle
  {39acd39e-9618-4d67-85d9-965bd6bd7718}, !- Name
  {9c198436-efcf-4a0e-8a16-8574d2518a0b}, !- Source Object
  3,                                      !- Outlet Port
  {26fc967e-b8a4-417a-a5d9-18e0d0204e2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eabfa22-f928-46aa-909e-1a3140a02071}, !- Handle
  {764dd40e-39d7-4c6f-a19b-3119a56617a9}, !- Name
  {d8752ea4-105b-4bf7-b4f7-baeeeb50520a}, !- Source Object
  12,                                     !- Outlet Port
  {0e7fdc12-f2a1-41d2-ad09-f9dbab6bd553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1581882b-6027-4d01-8cdb-61f90c4e588d}, !- Handle
  {03b5ed4a-864d-4b47-a086-236b5ba9b001}, !- Name
  {0e7fdc12-f2a1-41d2-ad09-f9dbab6bd553}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {9a088129-d01b-4e76-879c-1db34262f3b0}, !- Handle
  Node 308,                               !- Name
  {bf113e3b-a00e-4870-902f-e7c99eed90e5}, !- Inlet Port
  {749ad657-47fe-412b-b768-56cd4544c38e}; !- Outlet Port

OS:Connection,
  {bf113e3b-a00e-4870-902f-e7c99eed90e5}, !- Handle
  {5bfdd043-43fc-4320-aeda-5844c77b8ed6}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  35,                                     !- Outlet Port
  {9a088129-d01b-4e76-879c-1db34262f3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749ad657-47fe-412b-b768-56cd4544c38e}, !- Handle
  {82d29972-72f1-4ffe-8ee3-4ddfe5fd1983}, !- Name
  {9a088129-d01b-4e76-879c-1db34262f3b0}, !- Source Object
  3,                                      !- Outlet Port
  {5e37e612-b8f8-4b92-b912-36a4eca77aef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {364ab951-728b-447b-a8b6-8755e284fc1c}, !- Handle
  {34f46c70-1452-497e-bdf7-af8426cfed76}, !- Name
  {5e37e612-b8f8-4b92-b912-36a4eca77aef}, !- Source Object
  12,                                     !- Outlet Port
  {9c198436-efcf-4a0e-8a16-8574d2518a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86a616d0-ec06-4f7a-b9da-47be44e957dd}, !- Handle
  Floor 1 Recovery Room ZN Rht Coil,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c201b6e7-3e3e-4f95-a3fb-ac5fe733ae8c}, !- Water Inlet Node Name
  {1c19b3e6-992d-462c-bef3-94dfb905e240}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {644586be-6131-4c92-8034-d88b9167ad6e}, !- Handle
  Node 309,                               !- Name
  {38d2febb-7a0a-4736-bf3f-b500ad1d1d47}, !- Inlet Port
  {c201b6e7-3e3e-4f95-a3fb-ac5fe733ae8c}; !- Outlet Port

OS:Connection,
  {38d2febb-7a0a-4736-bf3f-b500ad1d1d47}, !- Handle
  {87839046-a9a2-49af-8716-035c7b4e8760}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  38,                                     !- Outlet Port
  {644586be-6131-4c92-8034-d88b9167ad6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f92bc385-aef8-4c4c-afe2-31fd3868951e}, !- Handle
  Node 310,                               !- Name
  {1c19b3e6-992d-462c-bef3-94dfb905e240}, !- Inlet Port
  {af458dfd-4f6b-492a-a6cc-58d753fc9297}; !- Outlet Port

OS:Connection,
  {c201b6e7-3e3e-4f95-a3fb-ac5fe733ae8c}, !- Handle
  {c0b5a518-9b80-47ba-a2fc-4a6aae7aec5b}, !- Name
  {644586be-6131-4c92-8034-d88b9167ad6e}, !- Source Object
  3,                                      !- Outlet Port
  {86a616d0-ec06-4f7a-b9da-47be44e957dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c19b3e6-992d-462c-bef3-94dfb905e240}, !- Handle
  {c75a332e-a13d-402a-960a-3b91bdc1acfc}, !- Name
  {86a616d0-ec06-4f7a-b9da-47be44e957dd}, !- Source Object
  6,                                      !- Outlet Port
  {f92bc385-aef8-4c4c-afe2-31fd3868951e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af458dfd-4f6b-492a-a6cc-58d753fc9297}, !- Handle
  {499bb4cc-b534-4df6-bc72-6c764a464023}, !- Name
  {f92bc385-aef8-4c4c-afe2-31fd3868951e}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b3de75a2-cc99-45b1-9600-5aebd4bdabaf}, !- Handle
  Controller Water Coil 35,               !- Name
  {86a616d0-ec06-4f7a-b9da-47be44e957dd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06f2c6c4-0d0b-4ab3-a249-e82f67cc2e2e}, !- Handle
  Floor 1 Recovery Room ZN VAV Term,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {c125bed0-ad8c-4815-a097-75b013f243f2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86a616d0-ec06-4f7a-b9da-47be44e957dd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d1e093d-c644-4987-b2a3-2ef02ff5f872}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {85b7f00c-7441-4188-83ec-330dcab187b8}, !- Handle
  Node 311,                               !- Name
  {4d1e093d-c644-4987-b2a3-2ef02ff5f872}, !- Inlet Port
  {253e90c6-5ef8-40b2-9073-f796a147df2c}; !- Outlet Port

OS:Node,
  {8b505080-7519-4aa1-9833-9a826c0ac12c}, !- Handle
  Node 312,                               !- Name
  {c96dea52-efc6-4e82-a12a-08e85aefc8e8}, !- Inlet Port
  {4f44d71f-fe7a-47ab-ae7e-387d6302998d}; !- Outlet Port

OS:Connection,
  {253e90c6-5ef8-40b2-9073-f796a147df2c}, !- Handle
  {2d677618-f7b4-449e-974e-9f45a3132178}, !- Name
  {85b7f00c-7441-4188-83ec-330dcab187b8}, !- Source Object
  3,                                      !- Outlet Port
  {789639da-eb72-4a1c-82e2-c2cb91e075d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c96dea52-efc6-4e82-a12a-08e85aefc8e8}, !- Handle
  {67981822-7223-40cf-baa5-2349870bd26f}, !- Name
  {085bd229-8651-48f4-b627-fd76a4412f40}, !- Source Object
  12,                                     !- Outlet Port
  {8b505080-7519-4aa1-9833-9a826c0ac12c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f44d71f-fe7a-47ab-ae7e-387d6302998d}, !- Handle
  {3d46d6de-eb43-42de-b2cb-e67092ff5234}, !- Name
  {8b505080-7519-4aa1-9833-9a826c0ac12c}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {074129e4-8e18-407a-8350-631b84bfa8ac}, !- Handle
  Node 313,                               !- Name
  {0b87033f-33ea-45f4-880d-08d8516efc7d}, !- Inlet Port
  {c125bed0-ad8c-4815-a097-75b013f243f2}; !- Outlet Port

OS:Connection,
  {0b87033f-33ea-45f4-880d-08d8516efc7d}, !- Handle
  {bbd4517c-a069-4805-9e4b-6f39a5b4f326}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  36,                                     !- Outlet Port
  {074129e4-8e18-407a-8350-631b84bfa8ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c125bed0-ad8c-4815-a097-75b013f243f2}, !- Handle
  {756e5097-3528-44e5-a600-7c40cd584c15}, !- Name
  {074129e4-8e18-407a-8350-631b84bfa8ac}, !- Source Object
  3,                                      !- Outlet Port
  {06f2c6c4-0d0b-4ab3-a249-e82f67cc2e2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d1e093d-c644-4987-b2a3-2ef02ff5f872}, !- Handle
  {148575fd-c062-4227-afd0-e31f631b8447}, !- Name
  {06f2c6c4-0d0b-4ab3-a249-e82f67cc2e2e}, !- Source Object
  12,                                     !- Outlet Port
  {85b7f00c-7441-4188-83ec-330dcab187b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4eb1983-d451-4f29-b624-33296e4e57fb}, !- Handle
  Floor 1 Scheduling ZN Rht Coil,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {90794c07-27fd-46dd-b3b1-9587ab723acc}, !- Water Inlet Node Name
  {e6777bfe-0fac-4463-80b1-565d770b8d0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6d36a9f3-ca0f-420f-a739-5246f4b15615}, !- Handle
  Node 314,                               !- Name
  {8100769a-d97c-4ec3-b2f5-d61fd47095a3}, !- Inlet Port
  {90794c07-27fd-46dd-b3b1-9587ab723acc}; !- Outlet Port

OS:Connection,
  {8100769a-d97c-4ec3-b2f5-d61fd47095a3}, !- Handle
  {d84012db-76fd-48b5-8606-53e803e7c7f5}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  39,                                     !- Outlet Port
  {6d36a9f3-ca0f-420f-a739-5246f4b15615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3923ca04-c246-40b4-b59c-40e895bda82b}, !- Handle
  Node 315,                               !- Name
  {e6777bfe-0fac-4463-80b1-565d770b8d0b}, !- Inlet Port
  {f6174a08-b717-46c6-b5d8-343d69fa8512}; !- Outlet Port

OS:Connection,
  {90794c07-27fd-46dd-b3b1-9587ab723acc}, !- Handle
  {bdcef149-1565-4c5c-9223-55ec07585274}, !- Name
  {6d36a9f3-ca0f-420f-a739-5246f4b15615}, !- Source Object
  3,                                      !- Outlet Port
  {e4eb1983-d451-4f29-b624-33296e4e57fb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e6777bfe-0fac-4463-80b1-565d770b8d0b}, !- Handle
  {2b535e3e-4172-4ac2-99a0-3eec4e6ae5da}, !- Name
  {e4eb1983-d451-4f29-b624-33296e4e57fb}, !- Source Object
  6,                                      !- Outlet Port
  {3923ca04-c246-40b4-b59c-40e895bda82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6174a08-b717-46c6-b5d8-343d69fa8512}, !- Handle
  {c25bdf9d-8645-4f52-9641-3f9ef549bc89}, !- Name
  {3923ca04-c246-40b4-b59c-40e895bda82b}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cb0eadf-1a9b-4ffb-96dd-a6858991975d}, !- Handle
  Controller Water Coil 36,               !- Name
  {e4eb1983-d451-4f29-b624-33296e4e57fb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d2c1cef-4adb-42ea-be62-59f7ac4f3205}, !- Handle
  Floor 1 Scheduling ZN VAV Term,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {662c50d7-1d44-4051-8b70-e783efdd14a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4eb1983-d451-4f29-b624-33296e4e57fb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {143af425-d638-41a6-adde-5286c951daf9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42a6c92b-a4a1-4934-b362-b8462dd20d60}, !- Handle
  Node 316,                               !- Name
  {143af425-d638-41a6-adde-5286c951daf9}, !- Inlet Port
  {0c04aa02-e32a-467e-9c30-624082354a5a}; !- Outlet Port

OS:Node,
  {cc5aa86c-5790-464f-9668-36fe27b06b6d}, !- Handle
  Node 317,                               !- Name
  {d17436e8-d37c-4e1c-8047-5872e64a745f}, !- Inlet Port
  {55083970-1884-4c1a-985c-bc8be5a7820a}; !- Outlet Port

OS:Connection,
  {0c04aa02-e32a-467e-9c30-624082354a5a}, !- Handle
  {583f51bb-d0c4-43f8-b222-e2efbd882c56}, !- Name
  {42a6c92b-a4a1-4934-b362-b8462dd20d60}, !- Source Object
  3,                                      !- Outlet Port
  {27961db3-3a5d-4f33-8f63-5fee0482a347}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d17436e8-d37c-4e1c-8047-5872e64a745f}, !- Handle
  {2e49d054-2461-434d-a7fe-abcf5a3f6d7a}, !- Name
  {928393d9-d77e-49e6-b928-97f40f69f31b}, !- Source Object
  12,                                     !- Outlet Port
  {cc5aa86c-5790-464f-9668-36fe27b06b6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55083970-1884-4c1a-985c-bc8be5a7820a}, !- Handle
  {a0b5554f-fbd3-4703-8a9a-9c199d899410}, !- Name
  {cc5aa86c-5790-464f-9668-36fe27b06b6d}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {30a4b7c8-96d4-4043-90cf-88cfe43d4181}, !- Handle
  Node 318,                               !- Name
  {8f23ba61-8437-494b-a2fc-a35878205989}, !- Inlet Port
  {662c50d7-1d44-4051-8b70-e783efdd14a9}; !- Outlet Port

OS:Connection,
  {8f23ba61-8437-494b-a2fc-a35878205989}, !- Handle
  {70d08d27-1daf-4705-a952-455673617e23}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  37,                                     !- Outlet Port
  {30a4b7c8-96d4-4043-90cf-88cfe43d4181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662c50d7-1d44-4051-8b70-e783efdd14a9}, !- Handle
  {c0ccb658-2057-4453-bd95-606577cb8ceb}, !- Name
  {30a4b7c8-96d4-4043-90cf-88cfe43d4181}, !- Source Object
  3,                                      !- Outlet Port
  {5d2c1cef-4adb-42ea-be62-59f7ac4f3205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {143af425-d638-41a6-adde-5286c951daf9}, !- Handle
  {f4d2347b-b48a-41f0-a96c-2112bde9df2c}, !- Name
  {5d2c1cef-4adb-42ea-be62-59f7ac4f3205}, !- Source Object
  12,                                     !- Outlet Port
  {42a6c92b-a4a1-4934-b362-b8462dd20d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c6258983-d74a-4c29-8ad0-e98e67572bc6}, !- Handle
  Floor 1 Scrub ZN Rht Coil,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cbf7dce-048c-4282-85ec-3189464ef41f}, !- Water Inlet Node Name
  {f2c11c25-ec24-4978-8687-5bd6f9fbb695}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {25f6f967-25b3-437a-bd0d-addaac8360a9}, !- Handle
  Node 319,                               !- Name
  {f219ea80-abef-42b4-8b7d-f8a147dbe360}, !- Inlet Port
  {6cbf7dce-048c-4282-85ec-3189464ef41f}; !- Outlet Port

OS:Connection,
  {f219ea80-abef-42b4-8b7d-f8a147dbe360}, !- Handle
  {5a50d681-b811-47a8-b309-a4f4903f3a68}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  40,                                     !- Outlet Port
  {25f6f967-25b3-437a-bd0d-addaac8360a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c7aa33f-f56a-4220-81c5-db05446ae5aa}, !- Handle
  Node 320,                               !- Name
  {f2c11c25-ec24-4978-8687-5bd6f9fbb695}, !- Inlet Port
  {d86475fe-656a-4601-af7e-05a6354b503c}; !- Outlet Port

OS:Connection,
  {6cbf7dce-048c-4282-85ec-3189464ef41f}, !- Handle
  {4722ab87-6b5f-47d3-9758-3a7d4eff07a4}, !- Name
  {25f6f967-25b3-437a-bd0d-addaac8360a9}, !- Source Object
  3,                                      !- Outlet Port
  {c6258983-d74a-4c29-8ad0-e98e67572bc6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2c11c25-ec24-4978-8687-5bd6f9fbb695}, !- Handle
  {874906dc-ea64-494b-9a55-d5654f2a1d6b}, !- Name
  {c6258983-d74a-4c29-8ad0-e98e67572bc6}, !- Source Object
  6,                                      !- Outlet Port
  {8c7aa33f-f56a-4220-81c5-db05446ae5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86475fe-656a-4601-af7e-05a6354b503c}, !- Handle
  {902d6fcf-96e2-4673-9a82-37dc454dc48a}, !- Name
  {8c7aa33f-f56a-4220-81c5-db05446ae5aa}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {633bc06e-5e80-4767-9bc9-836977d25eef}, !- Handle
  Controller Water Coil 37,               !- Name
  {c6258983-d74a-4c29-8ad0-e98e67572bc6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec68d413-38c5-4d67-bdce-45eeffec41c4}, !- Handle
  Floor 1 Scrub ZN VAV Term,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {629308e9-1b83-4ccf-a102-6b1328b19a11}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c6258983-d74a-4c29-8ad0-e98e67572bc6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4cd58072-3420-4bee-bfa4-a0e46b0a8c6c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {193e06cd-eaf4-43c2-ba63-9e8978cc5c4d}, !- Handle
  Node 321,                               !- Name
  {4cd58072-3420-4bee-bfa4-a0e46b0a8c6c}, !- Inlet Port
  {fff3f229-2541-4529-a4a9-797da136ea60}; !- Outlet Port

OS:Node,
  {1510489d-540a-4dc6-9cd3-e694b5734c98}, !- Handle
  Node 322,                               !- Name
  {2f149e00-af54-4601-a270-6944cf663806}, !- Inlet Port
  {af948661-6030-4393-8c25-6680ce2e9700}; !- Outlet Port

OS:Connection,
  {fff3f229-2541-4529-a4a9-797da136ea60}, !- Handle
  {4993e9ac-3d85-482a-b32f-c5f93f12d898}, !- Name
  {193e06cd-eaf4-43c2-ba63-9e8978cc5c4d}, !- Source Object
  3,                                      !- Outlet Port
  {c64af06a-833d-4929-9dbc-3a186ddd2421}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f149e00-af54-4601-a270-6944cf663806}, !- Handle
  {03fa15ef-be39-4cab-b0a6-5119e60255aa}, !- Name
  {97ae4833-3da7-4b90-ad9d-17656a8a09ef}, !- Source Object
  12,                                     !- Outlet Port
  {1510489d-540a-4dc6-9cd3-e694b5734c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af948661-6030-4393-8c25-6680ce2e9700}, !- Handle
  {cb4a946f-6d01-49bc-8553-37d6e439fa82}, !- Name
  {1510489d-540a-4dc6-9cd3-e694b5734c98}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {b0900a50-0ce8-4f1d-b970-6e52c98c8ff3}, !- Handle
  Node 323,                               !- Name
  {36b0037a-c5f5-4558-9ae2-46014039e246}, !- Inlet Port
  {629308e9-1b83-4ccf-a102-6b1328b19a11}; !- Outlet Port

OS:Connection,
  {36b0037a-c5f5-4558-9ae2-46014039e246}, !- Handle
  {144414f6-4ebb-4482-8317-db51a6714584}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  38,                                     !- Outlet Port
  {b0900a50-0ce8-4f1d-b970-6e52c98c8ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629308e9-1b83-4ccf-a102-6b1328b19a11}, !- Handle
  {6081fa41-721f-4c0b-a10e-18cef6ffdbb9}, !- Name
  {b0900a50-0ce8-4f1d-b970-6e52c98c8ff3}, !- Source Object
  3,                                      !- Outlet Port
  {ec68d413-38c5-4d67-bdce-45eeffec41c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cd58072-3420-4bee-bfa4-a0e46b0a8c6c}, !- Handle
  {b9561905-42bf-4123-b70c-9e87fa9291aa}, !- Name
  {ec68d413-38c5-4d67-bdce-45eeffec41c4}, !- Source Object
  12,                                     !- Outlet Port
  {193e06cd-eaf4-43c2-ba63-9e8978cc5c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6323eb7c-4b3f-4a26-8927-869dfea1a1a9}, !- Handle
  Floor 1 Soil ZN Rht Coil,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dbadde07-84ff-4746-9a8b-aa54ff3e25c4}, !- Water Inlet Node Name
  {91704fd5-f389-4b20-811b-40b81aa2873d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {445dc091-eaf3-4f0d-856b-c67f9a488764}, !- Handle
  Node 324,                               !- Name
  {fda937f9-cd1a-46a0-84c3-4ef2e7689057}, !- Inlet Port
  {dbadde07-84ff-4746-9a8b-aa54ff3e25c4}; !- Outlet Port

OS:Connection,
  {fda937f9-cd1a-46a0-84c3-4ef2e7689057}, !- Handle
  {9f53e31b-ec41-49f2-9f47-1109d69433af}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  41,                                     !- Outlet Port
  {445dc091-eaf3-4f0d-856b-c67f9a488764}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91fe5cab-df1f-4bac-bbb5-c9937d0f3cb1}, !- Handle
  Node 325,                               !- Name
  {91704fd5-f389-4b20-811b-40b81aa2873d}, !- Inlet Port
  {bd53a86a-8556-4be8-ab8b-80610ae6baef}; !- Outlet Port

OS:Connection,
  {dbadde07-84ff-4746-9a8b-aa54ff3e25c4}, !- Handle
  {7c0abaa9-080f-4bcf-97b8-d5f8af55afe0}, !- Name
  {445dc091-eaf3-4f0d-856b-c67f9a488764}, !- Source Object
  3,                                      !- Outlet Port
  {6323eb7c-4b3f-4a26-8927-869dfea1a1a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {91704fd5-f389-4b20-811b-40b81aa2873d}, !- Handle
  {361fc92e-c41a-4b5d-b962-4b0a9a1e7921}, !- Name
  {6323eb7c-4b3f-4a26-8927-869dfea1a1a9}, !- Source Object
  6,                                      !- Outlet Port
  {91fe5cab-df1f-4bac-bbb5-c9937d0f3cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd53a86a-8556-4be8-ab8b-80610ae6baef}, !- Handle
  {861b1f06-6f8c-46a1-bdfe-83f4d4270f95}, !- Name
  {91fe5cab-df1f-4bac-bbb5-c9937d0f3cb1}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6608296a-cd2a-4137-a886-bc1c9df1928d}, !- Handle
  Controller Water Coil 38,               !- Name
  {6323eb7c-4b3f-4a26-8927-869dfea1a1a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26371e03-47d5-4a09-ae7f-0f75d38aaf3a}, !- Handle
  Floor 1 Soil ZN VAV Term,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {8fe18ef2-52a1-4e96-ac3e-5fdb6d69d3ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6323eb7c-4b3f-4a26-8927-869dfea1a1a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1b3d74b-aac0-4c8d-a0ce-1e8f05eea763}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5784f1a8-5d75-475c-9289-23e85bc34815}, !- Handle
  Node 326,                               !- Name
  {c1b3d74b-aac0-4c8d-a0ce-1e8f05eea763}, !- Inlet Port
  {06c685fb-decc-4aef-92e9-f94c401d9224}; !- Outlet Port

OS:Node,
  {a25adcac-a04d-48d0-9591-cea5f387b1ad}, !- Handle
  Node 327,                               !- Name
  {f42d528e-113b-457a-bf8f-1237b5a88f13}, !- Inlet Port
  {968b7a02-8207-4a22-9e6f-edca21478bb8}; !- Outlet Port

OS:Connection,
  {06c685fb-decc-4aef-92e9-f94c401d9224}, !- Handle
  {aefc5656-0ea2-4cfa-8ffa-de67702bf50a}, !- Name
  {5784f1a8-5d75-475c-9289-23e85bc34815}, !- Source Object
  3,                                      !- Outlet Port
  {a010330d-e7f0-497b-9dfa-ac35b2ad7028}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f42d528e-113b-457a-bf8f-1237b5a88f13}, !- Handle
  {e1cce3a2-5cd2-4f25-b389-da0ef0ea78de}, !- Name
  {57739b3d-1dd2-4672-bb49-d80d2ed9d5ac}, !- Source Object
  12,                                     !- Outlet Port
  {a25adcac-a04d-48d0-9591-cea5f387b1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968b7a02-8207-4a22-9e6f-edca21478bb8}, !- Handle
  {47964e0b-11cf-4cbb-b2bb-cbeea0e7f654}, !- Name
  {a25adcac-a04d-48d0-9591-cea5f387b1ad}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {282fb441-9803-47d5-9c2f-fdc4366e73ae}, !- Handle
  Node 328,                               !- Name
  {16449ae9-73f6-4cbd-92a1-d6ebd6203422}, !- Inlet Port
  {8fe18ef2-52a1-4e96-ac3e-5fdb6d69d3ec}; !- Outlet Port

OS:Connection,
  {16449ae9-73f6-4cbd-92a1-d6ebd6203422}, !- Handle
  {da35f2fe-7d05-4efc-adca-4f6e0a3849bb}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  39,                                     !- Outlet Port
  {282fb441-9803-47d5-9c2f-fdc4366e73ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe18ef2-52a1-4e96-ac3e-5fdb6d69d3ec}, !- Handle
  {47c3cde4-ab0b-4ab2-b86a-be8a7bd2f8d5}, !- Name
  {282fb441-9803-47d5-9c2f-fdc4366e73ae}, !- Source Object
  3,                                      !- Outlet Port
  {26371e03-47d5-4a09-ae7f-0f75d38aaf3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1b3d74b-aac0-4c8d-a0ce-1e8f05eea763}, !- Handle
  {bc9fb07c-4d7b-404e-a18b-60ef9569dd9b}, !- Name
  {26371e03-47d5-4a09-ae7f-0f75d38aaf3a}, !- Source Object
  12,                                     !- Outlet Port
  {5784f1a8-5d75-475c-9289-23e85bc34815}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {fc242437-410a-435e-807b-f622a2404015}, !- Handle
  Floor 1 Soil Hold ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0e0735f1-3d0a-4c6d-a4d6-3377a18fdf56}, !- Water Inlet Node Name
  {695f1a1e-a5a2-488b-86c5-f5b924ba240a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ffcf83a2-24e7-47a4-82fe-f4e111108b4c}, !- Handle
  Node 329,                               !- Name
  {e42d885d-56a7-42e9-b8f6-c01f8fb8fcef}, !- Inlet Port
  {0e0735f1-3d0a-4c6d-a4d6-3377a18fdf56}; !- Outlet Port

OS:Connection,
  {e42d885d-56a7-42e9-b8f6-c01f8fb8fcef}, !- Handle
  {c4936b6f-67a7-4179-a120-236273470e4b}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  42,                                     !- Outlet Port
  {ffcf83a2-24e7-47a4-82fe-f4e111108b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73bb0ffb-684a-4738-ae60-a035989d66bc}, !- Handle
  Node 330,                               !- Name
  {695f1a1e-a5a2-488b-86c5-f5b924ba240a}, !- Inlet Port
  {c2561b4f-e84d-4f1c-afb7-5ae60799c2ba}; !- Outlet Port

OS:Connection,
  {0e0735f1-3d0a-4c6d-a4d6-3377a18fdf56}, !- Handle
  {33bb0825-ab1d-42e8-b322-f9bba5449339}, !- Name
  {ffcf83a2-24e7-47a4-82fe-f4e111108b4c}, !- Source Object
  3,                                      !- Outlet Port
  {fc242437-410a-435e-807b-f622a2404015}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {695f1a1e-a5a2-488b-86c5-f5b924ba240a}, !- Handle
  {43f3aaad-1f08-4b09-9d8d-ccbddd01961d}, !- Name
  {fc242437-410a-435e-807b-f622a2404015}, !- Source Object
  6,                                      !- Outlet Port
  {73bb0ffb-684a-4738-ae60-a035989d66bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2561b4f-e84d-4f1c-afb7-5ae60799c2ba}, !- Handle
  {8a5b329e-5150-413a-83a7-f7b99ebc6a8d}, !- Name
  {73bb0ffb-684a-4738-ae60-a035989d66bc}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cb44665-4c65-484f-9f9d-3b78aa944dff}, !- Handle
  Controller Water Coil 39,               !- Name
  {fc242437-410a-435e-807b-f622a2404015}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e57cd130-61ef-4d27-81fa-7c18915dba4f}, !- Handle
  Floor 1 Soil Hold ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {9fe7dd84-98ea-4f8f-807e-d8e37c6d95ba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fc242437-410a-435e-807b-f622a2404015}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {122b1210-9ddf-420f-bbd4-068beaab22cc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d58f707e-cf7a-4721-9437-d28adbad1a15}, !- Handle
  Node 331,                               !- Name
  {122b1210-9ddf-420f-bbd4-068beaab22cc}, !- Inlet Port
  {a7fc2357-605c-45ca-ae60-cba92f825159}; !- Outlet Port

OS:Node,
  {b4db01dc-da5b-4d9b-a7a8-b9dde435cee7}, !- Handle
  Node 332,                               !- Name
  {cddf112e-5aaa-4d3c-8900-10114b5bb479}, !- Inlet Port
  {cf8fd6f1-9da3-4d99-8402-0c4b34c6f263}; !- Outlet Port

OS:Connection,
  {a7fc2357-605c-45ca-ae60-cba92f825159}, !- Handle
  {762ca4ad-cc16-4b25-a097-b13430e72bbe}, !- Name
  {d58f707e-cf7a-4721-9437-d28adbad1a15}, !- Source Object
  3,                                      !- Outlet Port
  {7bd7b938-db08-48c2-adb7-4b496ff2966e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cddf112e-5aaa-4d3c-8900-10114b5bb479}, !- Handle
  {4c0e96ed-33d8-4d4a-805b-e84bdf32c349}, !- Name
  {1ddca9e6-03d7-4564-ad10-162830888a9f}, !- Source Object
  12,                                     !- Outlet Port
  {b4db01dc-da5b-4d9b-a7a8-b9dde435cee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8fd6f1-9da3-4d99-8402-0c4b34c6f263}, !- Handle
  {32e9e732-c3d0-428f-be7e-d25111275a03}, !- Name
  {b4db01dc-da5b-4d9b-a7a8-b9dde435cee7}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {150fe535-2dae-4595-ba0d-997ae24868e7}, !- Handle
  Node 333,                               !- Name
  {9805f219-f28a-4c24-acd3-fd631d8758b9}, !- Inlet Port
  {9fe7dd84-98ea-4f8f-807e-d8e37c6d95ba}; !- Outlet Port

OS:Connection,
  {9805f219-f28a-4c24-acd3-fd631d8758b9}, !- Handle
  {14e9e23b-7a86-4577-abcd-df880ab7ceaf}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  40,                                     !- Outlet Port
  {150fe535-2dae-4595-ba0d-997ae24868e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe7dd84-98ea-4f8f-807e-d8e37c6d95ba}, !- Handle
  {eedfd0ab-ddf8-4117-bb34-8173079fd95e}, !- Name
  {150fe535-2dae-4595-ba0d-997ae24868e7}, !- Source Object
  3,                                      !- Outlet Port
  {e57cd130-61ef-4d27-81fa-7c18915dba4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {122b1210-9ddf-420f-bbd4-068beaab22cc}, !- Handle
  {c4f46ce8-f705-4d95-983d-f4ade2fb7656}, !- Name
  {e57cd130-61ef-4d27-81fa-7c18915dba4f}, !- Source Object
  12,                                     !- Outlet Port
  {d58f707e-cf7a-4721-9437-d28adbad1a15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {97d6ddf2-6782-4eeb-b6d1-4413bfde7987}, !- Handle
  Floor 1 Soil Work ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab970992-d803-457b-a66e-55ce2a537b99}, !- Water Inlet Node Name
  {c79e8256-0135-4e89-93da-f2565ca8bc49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0c8a832d-7a75-4735-b1f7-5f5a6295c556}, !- Handle
  Node 334,                               !- Name
  {aeceefac-f020-4c51-afcf-95f73da483cb}, !- Inlet Port
  {ab970992-d803-457b-a66e-55ce2a537b99}; !- Outlet Port

OS:Connection,
  {aeceefac-f020-4c51-afcf-95f73da483cb}, !- Handle
  {6d5df7d1-48c2-49db-ad57-0ff27b987e50}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  43,                                     !- Outlet Port
  {0c8a832d-7a75-4735-b1f7-5f5a6295c556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f72dc641-40d2-45f2-9d69-01a7cb3e3b60}, !- Handle
  Node 335,                               !- Name
  {c79e8256-0135-4e89-93da-f2565ca8bc49}, !- Inlet Port
  {d783eb70-ea0d-4564-ab3e-e7a0f82d2c46}; !- Outlet Port

OS:Connection,
  {ab970992-d803-457b-a66e-55ce2a537b99}, !- Handle
  {58397581-f43c-4a44-af68-dc4ddc42d8b6}, !- Name
  {0c8a832d-7a75-4735-b1f7-5f5a6295c556}, !- Source Object
  3,                                      !- Outlet Port
  {97d6ddf2-6782-4eeb-b6d1-4413bfde7987}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c79e8256-0135-4e89-93da-f2565ca8bc49}, !- Handle
  {604c9794-bea6-4ea3-b4e5-53d03273de50}, !- Name
  {97d6ddf2-6782-4eeb-b6d1-4413bfde7987}, !- Source Object
  6,                                      !- Outlet Port
  {f72dc641-40d2-45f2-9d69-01a7cb3e3b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d783eb70-ea0d-4564-ab3e-e7a0f82d2c46}, !- Handle
  {fd854693-aa25-4da9-8b44-2f7a0117e2b8}, !- Name
  {f72dc641-40d2-45f2-9d69-01a7cb3e3b60}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {603b21d3-16a2-4338-b197-1a3fd0737c30}, !- Handle
  Controller Water Coil 40,               !- Name
  {97d6ddf2-6782-4eeb-b6d1-4413bfde7987}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {980ed0d0-a72a-4b7c-95a3-0ec1d5b0aaa8}, !- Handle
  Floor 1 Soil Work ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {6d1ca38b-a71b-451f-8c83-b9f31990485e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {97d6ddf2-6782-4eeb-b6d1-4413bfde7987}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b73dac21-b6d8-4d80-8c14-29e95471673f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {79bb6e12-39a6-419a-9575-2ab9eae25b3a}, !- Handle
  Node 336,                               !- Name
  {b73dac21-b6d8-4d80-8c14-29e95471673f}, !- Inlet Port
  {890b57d6-f766-45e4-b6a5-8fc2df8a0780}; !- Outlet Port

OS:Node,
  {6d379711-fbcf-48c1-b51b-329141836ee0}, !- Handle
  Node 337,                               !- Name
  {0a497eb6-8d3c-4c1b-b171-3ad46bec1104}, !- Inlet Port
  {1edc8a52-40d5-4516-97a8-7a16f3041e5d}; !- Outlet Port

OS:Connection,
  {890b57d6-f766-45e4-b6a5-8fc2df8a0780}, !- Handle
  {49316349-839e-4e6d-b8e9-e9d4871da5c1}, !- Name
  {79bb6e12-39a6-419a-9575-2ab9eae25b3a}, !- Source Object
  3,                                      !- Outlet Port
  {0f9ac161-19e1-4439-b759-2ea4d32a8ecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a497eb6-8d3c-4c1b-b171-3ad46bec1104}, !- Handle
  {c1c7b393-1bdc-4fcb-8c59-09c08969d5c9}, !- Name
  {936a225a-0a6f-4a9c-a716-3cbc48987ad9}, !- Source Object
  12,                                     !- Outlet Port
  {6d379711-fbcf-48c1-b51b-329141836ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1edc8a52-40d5-4516-97a8-7a16f3041e5d}, !- Handle
  {3c08f071-6c8a-41c7-a77b-98d46bea01a9}, !- Name
  {6d379711-fbcf-48c1-b51b-329141836ee0}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {7a637f1b-44e0-44fa-8199-b47db576a4aa}, !- Handle
  Node 338,                               !- Name
  {a62a63bb-5a12-43d7-aadd-2bc973b01598}, !- Inlet Port
  {6d1ca38b-a71b-451f-8c83-b9f31990485e}; !- Outlet Port

OS:Connection,
  {a62a63bb-5a12-43d7-aadd-2bc973b01598}, !- Handle
  {a2855817-bc26-42f6-88c1-ef40ae06056d}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  41,                                     !- Outlet Port
  {7a637f1b-44e0-44fa-8199-b47db576a4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1ca38b-a71b-451f-8c83-b9f31990485e}, !- Handle
  {ae553386-3483-4cf0-a840-97155e83daa6}, !- Name
  {7a637f1b-44e0-44fa-8199-b47db576a4aa}, !- Source Object
  3,                                      !- Outlet Port
  {980ed0d0-a72a-4b7c-95a3-0ec1d5b0aaa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b73dac21-b6d8-4d80-8c14-29e95471673f}, !- Handle
  {cb524d36-8f9a-4e58-ac58-659ddae4cd29}, !- Name
  {980ed0d0-a72a-4b7c-95a3-0ec1d5b0aaa8}, !- Source Object
  12,                                     !- Outlet Port
  {79bb6e12-39a6-419a-9575-2ab9eae25b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4777089e-5a1f-4a0c-a969-29dbe6881d82}, !- Handle
  Floor 1 Step Down ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fbcf3533-8dba-485c-9917-eb7f61475277}, !- Water Inlet Node Name
  {8bf3f660-5e5d-45b6-afd2-34f36be4a579}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9ccd34d-1e6e-4aeb-957d-a61fb0ee0129}, !- Handle
  Node 339,                               !- Name
  {b08a4fb0-11c0-44bc-ad16-c2b9f8d2aa42}, !- Inlet Port
  {fbcf3533-8dba-485c-9917-eb7f61475277}; !- Outlet Port

OS:Connection,
  {b08a4fb0-11c0-44bc-ad16-c2b9f8d2aa42}, !- Handle
  {d28c968e-9b56-43c7-8078-a008e666dc59}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  44,                                     !- Outlet Port
  {f9ccd34d-1e6e-4aeb-957d-a61fb0ee0129}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c36545b4-2fcf-4ac4-a803-7c89c3a52cd0}, !- Handle
  Node 340,                               !- Name
  {8bf3f660-5e5d-45b6-afd2-34f36be4a579}, !- Inlet Port
  {c9741c45-df06-48ca-955f-888c11d13432}; !- Outlet Port

OS:Connection,
  {fbcf3533-8dba-485c-9917-eb7f61475277}, !- Handle
  {8cc7323f-1957-4e5a-a278-6ead2f0f19dd}, !- Name
  {f9ccd34d-1e6e-4aeb-957d-a61fb0ee0129}, !- Source Object
  3,                                      !- Outlet Port
  {4777089e-5a1f-4a0c-a969-29dbe6881d82}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8bf3f660-5e5d-45b6-afd2-34f36be4a579}, !- Handle
  {ecfa2a4d-9204-47d9-9f45-590af8f5227d}, !- Name
  {4777089e-5a1f-4a0c-a969-29dbe6881d82}, !- Source Object
  6,                                      !- Outlet Port
  {c36545b4-2fcf-4ac4-a803-7c89c3a52cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9741c45-df06-48ca-955f-888c11d13432}, !- Handle
  {458a7bdb-cf59-486e-97fe-515612b47e7b}, !- Name
  {c36545b4-2fcf-4ac4-a803-7c89c3a52cd0}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2b66ad0-d3b2-4d52-8775-aa6a6a80875b}, !- Handle
  Controller Water Coil 41,               !- Name
  {4777089e-5a1f-4a0c-a969-29dbe6881d82}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3c21e851-65b2-4ce5-9af3-96028fffdff9}, !- Handle
  Floor 1 Step Down ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {e2b9c994-0ccd-4206-9e82-42f780458435}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4777089e-5a1f-4a0c-a969-29dbe6881d82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b15d65b-8f0d-4d15-80c2-7bb95104d32f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3859bbc9-f169-4717-bea6-2071447d34e4}, !- Handle
  Node 341,                               !- Name
  {4b15d65b-8f0d-4d15-80c2-7bb95104d32f}, !- Inlet Port
  {aa4cb7ca-d766-42ea-935a-2f7bd405d9e9}; !- Outlet Port

OS:Node,
  {53ec446c-dab8-4f18-9534-a0c72a2b0fa2}, !- Handle
  Node 342,                               !- Name
  {9c0a7062-8816-4ef2-88ff-12086f0be221}, !- Inlet Port
  {71af8c3c-eea2-420c-9312-67e38b8d2ba3}; !- Outlet Port

OS:Connection,
  {aa4cb7ca-d766-42ea-935a-2f7bd405d9e9}, !- Handle
  {b1ad4411-2369-49d3-a261-b74037b6ccbc}, !- Name
  {3859bbc9-f169-4717-bea6-2071447d34e4}, !- Source Object
  3,                                      !- Outlet Port
  {7638c671-fd3d-4319-bc84-ec657d258740}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c0a7062-8816-4ef2-88ff-12086f0be221}, !- Handle
  {8245a1db-cd96-4f5f-a19f-4b568156eb75}, !- Name
  {57b598eb-56b5-4333-90fb-1fd9e697173d}, !- Source Object
  12,                                     !- Outlet Port
  {53ec446c-dab8-4f18-9534-a0c72a2b0fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71af8c3c-eea2-420c-9312-67e38b8d2ba3}, !- Handle
  {075f07cd-1ef1-43b6-bc4e-fcfb4a7b23da}, !- Name
  {53ec446c-dab8-4f18-9534-a0c72a2b0fa2}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {93dca2b3-7d77-49c3-bd30-dbd282c9444d}, !- Handle
  Node 343,                               !- Name
  {8e7698a4-79e9-4ade-b0d9-5fa08ae163cb}, !- Inlet Port
  {e2b9c994-0ccd-4206-9e82-42f780458435}; !- Outlet Port

OS:Connection,
  {8e7698a4-79e9-4ade-b0d9-5fa08ae163cb}, !- Handle
  {60e1a0d1-802d-4d28-bd15-605c08312def}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  42,                                     !- Outlet Port
  {93dca2b3-7d77-49c3-bd30-dbd282c9444d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b9c994-0ccd-4206-9e82-42f780458435}, !- Handle
  {027883ea-3277-4742-a1bc-4229708cd99d}, !- Name
  {93dca2b3-7d77-49c3-bd30-dbd282c9444d}, !- Source Object
  3,                                      !- Outlet Port
  {3c21e851-65b2-4ce5-9af3-96028fffdff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b15d65b-8f0d-4d15-80c2-7bb95104d32f}, !- Handle
  {7214d43e-1d68-4b31-82f1-3d013bfda1b8}, !- Name
  {3c21e851-65b2-4ce5-9af3-96028fffdff9}, !- Source Object
  12,                                     !- Outlet Port
  {3859bbc9-f169-4717-bea6-2071447d34e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e9d114c0-f1c1-4373-997f-d9847a0ae581}, !- Handle
  Floor 1 Sterile Hall ZN Rht Coil,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4665b069-9670-4cce-b504-a64f5f92f98d}, !- Water Inlet Node Name
  {a8bf0a11-b8f3-4a80-8905-0ecefdd9e782}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {79bfbd15-c9db-4c00-873f-956307d929c3}, !- Handle
  Node 344,                               !- Name
  {978e6cc1-ec17-4046-a009-ae4099e9e90a}, !- Inlet Port
  {4665b069-9670-4cce-b504-a64f5f92f98d}; !- Outlet Port

OS:Connection,
  {978e6cc1-ec17-4046-a009-ae4099e9e90a}, !- Handle
  {d11d0970-c7e7-4d42-9918-89d0bd46d999}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  45,                                     !- Outlet Port
  {79bfbd15-c9db-4c00-873f-956307d929c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89497cd5-902b-418c-a897-48676254e6dc}, !- Handle
  Node 345,                               !- Name
  {a8bf0a11-b8f3-4a80-8905-0ecefdd9e782}, !- Inlet Port
  {11edb498-f3bb-44dc-8252-a9626041252e}; !- Outlet Port

OS:Connection,
  {4665b069-9670-4cce-b504-a64f5f92f98d}, !- Handle
  {7d2d0157-0468-4aa7-b7c5-2ba20692ff07}, !- Name
  {79bfbd15-c9db-4c00-873f-956307d929c3}, !- Source Object
  3,                                      !- Outlet Port
  {e9d114c0-f1c1-4373-997f-d9847a0ae581}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a8bf0a11-b8f3-4a80-8905-0ecefdd9e782}, !- Handle
  {0ad893e7-4c54-4a99-8fe6-2285da5b1a02}, !- Name
  {e9d114c0-f1c1-4373-997f-d9847a0ae581}, !- Source Object
  6,                                      !- Outlet Port
  {89497cd5-902b-418c-a897-48676254e6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11edb498-f3bb-44dc-8252-a9626041252e}, !- Handle
  {3fa8e077-efe9-4750-8392-9fa5342abe27}, !- Name
  {89497cd5-902b-418c-a897-48676254e6dc}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {539cb376-79f5-48c5-b15f-b4086f058380}, !- Handle
  Controller Water Coil 42,               !- Name
  {e9d114c0-f1c1-4373-997f-d9847a0ae581}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {940bd3ba-9ec0-4a27-8b5e-8c465e50e900}, !- Handle
  Floor 1 Sterile Hall ZN VAV Term,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {87846fa3-f107-402d-bb5c-22ab9e1efefb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e9d114c0-f1c1-4373-997f-d9847a0ae581}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {db2dee4d-6595-4228-a4b0-20758cac3042}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d72118b4-a8dd-42bc-8849-e72417ae73f4}, !- Handle
  Node 346,                               !- Name
  {db2dee4d-6595-4228-a4b0-20758cac3042}, !- Inlet Port
  {e58ccd2b-83c5-476c-a14c-a4afdbbc347f}; !- Outlet Port

OS:Node,
  {4c259d0e-9e4c-4d66-820e-0b35a1296063}, !- Handle
  Node 347,                               !- Name
  {f4487b5c-439f-4455-8286-55e8448faa5d}, !- Inlet Port
  {e6b61523-181a-4cc8-bfb9-f6c8f03666a0}; !- Outlet Port

OS:Connection,
  {e58ccd2b-83c5-476c-a14c-a4afdbbc347f}, !- Handle
  {4535f368-4bee-419d-b283-388665369b77}, !- Name
  {d72118b4-a8dd-42bc-8849-e72417ae73f4}, !- Source Object
  3,                                      !- Outlet Port
  {7f1b2f33-6da7-4951-9813-3e4e6be8975e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4487b5c-439f-4455-8286-55e8448faa5d}, !- Handle
  {409b7b2f-b007-401c-aad1-907dae046692}, !- Name
  {5007ce48-0a90-4a6d-be86-a5bc08163590}, !- Source Object
  12,                                     !- Outlet Port
  {4c259d0e-9e4c-4d66-820e-0b35a1296063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b61523-181a-4cc8-bfb9-f6c8f03666a0}, !- Handle
  {d26bd423-3104-4c49-9ec2-94d257dc1b08}, !- Name
  {4c259d0e-9e4c-4d66-820e-0b35a1296063}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {0bcea5d6-519f-4f9e-8ad7-e8187dd3b678}, !- Handle
  Node 348,                               !- Name
  {08a943ef-5673-4106-b505-53528c77c8ec}, !- Inlet Port
  {87846fa3-f107-402d-bb5c-22ab9e1efefb}; !- Outlet Port

OS:Connection,
  {08a943ef-5673-4106-b505-53528c77c8ec}, !- Handle
  {6810ecae-5c09-403a-bbbd-45d7be5f2015}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  43,                                     !- Outlet Port
  {0bcea5d6-519f-4f9e-8ad7-e8187dd3b678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87846fa3-f107-402d-bb5c-22ab9e1efefb}, !- Handle
  {2648eef5-0466-4f81-97f5-fe5338fbec1e}, !- Name
  {0bcea5d6-519f-4f9e-8ad7-e8187dd3b678}, !- Source Object
  3,                                      !- Outlet Port
  {940bd3ba-9ec0-4a27-8b5e-8c465e50e900}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db2dee4d-6595-4228-a4b0-20758cac3042}, !- Handle
  {2c0c69ce-81ec-415c-b902-ca71edcf159e}, !- Name
  {940bd3ba-9ec0-4a27-8b5e-8c465e50e900}, !- Source Object
  12,                                     !- Outlet Port
  {d72118b4-a8dd-42bc-8849-e72417ae73f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cb27dd2c-1727-45a4-bee4-eb8819e2a7bb}, !- Handle
  Floor 1 Sterile Storage ZN Rht Coil,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4aaa3f24-c032-4a0f-be46-5053d3cac54d}, !- Water Inlet Node Name
  {22f07371-4d48-418a-b3fb-506e916d33e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {05fa75ef-4e29-47fb-8715-b30496a0bfb7}, !- Handle
  Node 349,                               !- Name
  {10b3ebae-d848-4877-993b-189981d7c14e}, !- Inlet Port
  {4aaa3f24-c032-4a0f-be46-5053d3cac54d}; !- Outlet Port

OS:Connection,
  {10b3ebae-d848-4877-993b-189981d7c14e}, !- Handle
  {22377018-4915-4ed4-9bef-96d1edeed8b5}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  46,                                     !- Outlet Port
  {05fa75ef-4e29-47fb-8715-b30496a0bfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb5e606e-ae7c-4d9e-b1b7-5a1f0342ac98}, !- Handle
  Node 350,                               !- Name
  {22f07371-4d48-418a-b3fb-506e916d33e8}, !- Inlet Port
  {1cc4bc2a-12ed-4cff-ac0e-1b6a66abbc1a}; !- Outlet Port

OS:Connection,
  {4aaa3f24-c032-4a0f-be46-5053d3cac54d}, !- Handle
  {4e26d0a0-8d0e-4553-9621-abb1dce3c09c}, !- Name
  {05fa75ef-4e29-47fb-8715-b30496a0bfb7}, !- Source Object
  3,                                      !- Outlet Port
  {cb27dd2c-1727-45a4-bee4-eb8819e2a7bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {22f07371-4d48-418a-b3fb-506e916d33e8}, !- Handle
  {0cc39f90-16a4-4ba7-930e-995e5e44df84}, !- Name
  {cb27dd2c-1727-45a4-bee4-eb8819e2a7bb}, !- Source Object
  6,                                      !- Outlet Port
  {bb5e606e-ae7c-4d9e-b1b7-5a1f0342ac98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc4bc2a-12ed-4cff-ac0e-1b6a66abbc1a}, !- Handle
  {23153d40-5771-432f-a41d-5731fd79ae6f}, !- Name
  {bb5e606e-ae7c-4d9e-b1b7-5a1f0342ac98}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6cfc4a10-3b37-46f5-b6db-3e99e4d43ca9}, !- Handle
  Controller Water Coil 43,               !- Name
  {cb27dd2c-1727-45a4-bee4-eb8819e2a7bb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c9b18468-9277-42bd-8508-06ba71fe121f}, !- Handle
  Floor 1 Sterile Storage ZN VAV Term,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {674feac9-0c31-4ebd-8369-a1a3227d9e1a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb27dd2c-1727-45a4-bee4-eb8819e2a7bb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9a8e7ede-a672-48c7-adcd-0d998a99b5fc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {05394e8b-bcde-4703-8f73-c0515cc577e1}, !- Handle
  Node 351,                               !- Name
  {9a8e7ede-a672-48c7-adcd-0d998a99b5fc}, !- Inlet Port
  {5d87b781-47a9-43ba-a370-ea11f396e5c7}; !- Outlet Port

OS:Node,
  {3484a728-6c79-4a09-ac3c-eb8f192becc3}, !- Handle
  Node 352,                               !- Name
  {5adec794-a9bf-4992-80d0-4c81231fb2f4}, !- Inlet Port
  {f37f7275-104d-4c66-a4b7-8502709dec17}; !- Outlet Port

OS:Connection,
  {5d87b781-47a9-43ba-a370-ea11f396e5c7}, !- Handle
  {16fd732d-4a48-4045-90d8-ba5d2177d334}, !- Name
  {05394e8b-bcde-4703-8f73-c0515cc577e1}, !- Source Object
  3,                                      !- Outlet Port
  {10c4ab0a-4c1d-4c19-8978-91f6f1570b40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5adec794-a9bf-4992-80d0-4c81231fb2f4}, !- Handle
  {d01f8ee8-d61f-4c48-b96b-5378747af26e}, !- Name
  {caddcbfb-e694-446f-b171-f943bfbeee7a}, !- Source Object
  12,                                     !- Outlet Port
  {3484a728-6c79-4a09-ac3c-eb8f192becc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37f7275-104d-4c66-a4b7-8502709dec17}, !- Handle
  {6edaea6a-50ff-4c04-b664-51abe4285ffe}, !- Name
  {3484a728-6c79-4a09-ac3c-eb8f192becc3}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  44;                                     !- Inlet Port

OS:Node,
  {85f95896-c5c9-4645-b489-6ea495a76018}, !- Handle
  Node 353,                               !- Name
  {b6ad5f8a-821b-4311-8af6-4a88f28a9e7e}, !- Inlet Port
  {674feac9-0c31-4ebd-8369-a1a3227d9e1a}; !- Outlet Port

OS:Connection,
  {b6ad5f8a-821b-4311-8af6-4a88f28a9e7e}, !- Handle
  {1cae4107-6e06-4e42-800e-82bd8d059f06}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  44,                                     !- Outlet Port
  {85f95896-c5c9-4645-b489-6ea495a76018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674feac9-0c31-4ebd-8369-a1a3227d9e1a}, !- Handle
  {fe394cec-2e10-405c-b7a0-d17ed88f0d4f}, !- Name
  {85f95896-c5c9-4645-b489-6ea495a76018}, !- Source Object
  3,                                      !- Outlet Port
  {c9b18468-9277-42bd-8508-06ba71fe121f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a8e7ede-a672-48c7-adcd-0d998a99b5fc}, !- Handle
  {dd8116ca-781b-458b-b290-800fba34fef7}, !- Name
  {c9b18468-9277-42bd-8508-06ba71fe121f}, !- Source Object
  12,                                     !- Outlet Port
  {05394e8b-bcde-4703-8f73-c0515cc577e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d63c20b4-5356-4367-8810-8e3b8c69c202}, !- Handle
  Floor 1 Sub-Sterile ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {85f2a474-c6a8-4bf4-9b50-1c22ac90f202}, !- Water Inlet Node Name
  {776b3461-7b60-4d5a-aa71-2ab62fc54bef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8df6469-81d7-465f-a5dc-27c2733491f8}, !- Handle
  Node 354,                               !- Name
  {be10bf84-8602-4b23-9af8-792fa4292617}, !- Inlet Port
  {85f2a474-c6a8-4bf4-9b50-1c22ac90f202}; !- Outlet Port

OS:Connection,
  {be10bf84-8602-4b23-9af8-792fa4292617}, !- Handle
  {593364ff-1397-443e-89ba-a95f6dda17f5}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  47,                                     !- Outlet Port
  {b8df6469-81d7-465f-a5dc-27c2733491f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff9ee5fa-942e-4db7-ad58-3d1451df4a6b}, !- Handle
  Node 355,                               !- Name
  {776b3461-7b60-4d5a-aa71-2ab62fc54bef}, !- Inlet Port
  {24892530-6ec2-42cd-a59e-c22a834eaef6}; !- Outlet Port

OS:Connection,
  {85f2a474-c6a8-4bf4-9b50-1c22ac90f202}, !- Handle
  {cc908e37-10fb-4456-84a7-a7239a99ff45}, !- Name
  {b8df6469-81d7-465f-a5dc-27c2733491f8}, !- Source Object
  3,                                      !- Outlet Port
  {d63c20b4-5356-4367-8810-8e3b8c69c202}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {776b3461-7b60-4d5a-aa71-2ab62fc54bef}, !- Handle
  {d6689357-677e-40fe-bd3a-9908f8ad220f}, !- Name
  {d63c20b4-5356-4367-8810-8e3b8c69c202}, !- Source Object
  6,                                      !- Outlet Port
  {ff9ee5fa-942e-4db7-ad58-3d1451df4a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24892530-6ec2-42cd-a59e-c22a834eaef6}, !- Handle
  {96394ac7-d59f-4110-a38f-ce572de21336}, !- Name
  {ff9ee5fa-942e-4db7-ad58-3d1451df4a6b}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2faf54a-4839-4207-ae81-912ef9a3182f}, !- Handle
  Controller Water Coil 44,               !- Name
  {d63c20b4-5356-4367-8810-8e3b8c69c202}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae4efcc7-3d32-4923-98ca-7d05c6c790d9}, !- Handle
  Floor 1 Sub-Sterile ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {973b5f00-72de-41d5-ac58-159d1da47e77}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d63c20b4-5356-4367-8810-8e3b8c69c202}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {23e217ea-d44b-455f-8bc0-d2f807d760b2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d4f43894-162e-469d-b97e-c011b8243cde}, !- Handle
  Node 356,                               !- Name
  {23e217ea-d44b-455f-8bc0-d2f807d760b2}, !- Inlet Port
  {dc653bef-89ec-4424-89c2-3db26af193b6}; !- Outlet Port

OS:Node,
  {efaac6b7-2cf5-45a4-bcc3-ea726c1eab23}, !- Handle
  Node 357,                               !- Name
  {18b47ff8-63d1-45de-9b9e-6fd80560b865}, !- Inlet Port
  {b4224410-d8cc-4e53-8fdb-756b0d9aeb1b}; !- Outlet Port

OS:Connection,
  {dc653bef-89ec-4424-89c2-3db26af193b6}, !- Handle
  {0d9f1a0c-a46f-499f-8f4c-10b9f84a4020}, !- Name
  {d4f43894-162e-469d-b97e-c011b8243cde}, !- Source Object
  3,                                      !- Outlet Port
  {20204f44-3f89-48b0-967e-6aabba0d0c5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18b47ff8-63d1-45de-9b9e-6fd80560b865}, !- Handle
  {cfd3bd8a-a130-4b80-a5d3-3f7074241818}, !- Name
  {8cf82647-97e8-4dce-b2fc-6003d62b1c7e}, !- Source Object
  12,                                     !- Outlet Port
  {efaac6b7-2cf5-45a4-bcc3-ea726c1eab23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4224410-d8cc-4e53-8fdb-756b0d9aeb1b}, !- Handle
  {a03bc9fe-d502-4126-83dc-d55ea08f49f0}, !- Name
  {efaac6b7-2cf5-45a4-bcc3-ea726c1eab23}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  45;                                     !- Inlet Port

OS:Node,
  {3427325e-bbbd-4070-b05f-a627d05374a4}, !- Handle
  Node 358,                               !- Name
  {37c1ee75-a957-451b-9f1a-9ac255bd6f7d}, !- Inlet Port
  {973b5f00-72de-41d5-ac58-159d1da47e77}; !- Outlet Port

OS:Connection,
  {37c1ee75-a957-451b-9f1a-9ac255bd6f7d}, !- Handle
  {b9b33be6-4428-41f8-92ee-5fbed9f3f5e9}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  45,                                     !- Outlet Port
  {3427325e-bbbd-4070-b05f-a627d05374a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973b5f00-72de-41d5-ac58-159d1da47e77}, !- Handle
  {f5ea5781-df21-4093-a4e7-391e8af53dd0}, !- Name
  {3427325e-bbbd-4070-b05f-a627d05374a4}, !- Source Object
  3,                                      !- Outlet Port
  {ae4efcc7-3d32-4923-98ca-7d05c6c790d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23e217ea-d44b-455f-8bc0-d2f807d760b2}, !- Handle
  {ac0dc3d7-a22e-4c2d-a687-13fddeaff32e}, !- Name
  {ae4efcc7-3d32-4923-98ca-7d05c6c790d9}, !- Source Object
  12,                                     !- Outlet Port
  {d4f43894-162e-469d-b97e-c011b8243cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {28120827-2a09-4226-b3ee-3455970ce4ac}, !- Handle
  Floor 1 Utility Hall ZN Rht Coil,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b342df95-ef4e-4e1b-928f-5e2e4888f86a}, !- Water Inlet Node Name
  {746c9cd0-1ff6-4c89-92b8-520fa9c668a2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2606e3dc-57c3-46f3-b93f-9cd338a0b6fd}, !- Handle
  Node 359,                               !- Name
  {60d93ec8-535a-4794-ba2b-d51fc275f395}, !- Inlet Port
  {b342df95-ef4e-4e1b-928f-5e2e4888f86a}; !- Outlet Port

OS:Connection,
  {60d93ec8-535a-4794-ba2b-d51fc275f395}, !- Handle
  {675d0b36-9e5d-462b-909b-5d847ce64cd8}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  48,                                     !- Outlet Port
  {2606e3dc-57c3-46f3-b93f-9cd338a0b6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f8fcdf5-c06f-4780-b237-e8056e1ba3fb}, !- Handle
  Node 360,                               !- Name
  {746c9cd0-1ff6-4c89-92b8-520fa9c668a2}, !- Inlet Port
  {2bcb9cdd-e839-4f43-9903-83b3d2cd3c3d}; !- Outlet Port

OS:Connection,
  {b342df95-ef4e-4e1b-928f-5e2e4888f86a}, !- Handle
  {dfb662b8-5e09-483d-beff-4d30e045f436}, !- Name
  {2606e3dc-57c3-46f3-b93f-9cd338a0b6fd}, !- Source Object
  3,                                      !- Outlet Port
  {28120827-2a09-4226-b3ee-3455970ce4ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {746c9cd0-1ff6-4c89-92b8-520fa9c668a2}, !- Handle
  {67c0db70-dc98-4a15-9230-ac7e28e6a9ec}, !- Name
  {28120827-2a09-4226-b3ee-3455970ce4ac}, !- Source Object
  6,                                      !- Outlet Port
  {9f8fcdf5-c06f-4780-b237-e8056e1ba3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bcb9cdd-e839-4f43-9903-83b3d2cd3c3d}, !- Handle
  {ec8cb578-8a14-43f1-881d-7c6347310ee0}, !- Name
  {9f8fcdf5-c06f-4780-b237-e8056e1ba3fb}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1f23e4c7-b5ff-4c60-9401-aa587eed0c26}, !- Handle
  Controller Water Coil 45,               !- Name
  {28120827-2a09-4226-b3ee-3455970ce4ac}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1fea7c4-7ecf-4e93-80b3-9468a918a323}, !- Handle
  Floor 1 Utility Hall ZN VAV Term,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {681164aa-1887-4c1a-85a5-9f7da5e0676e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {28120827-2a09-4226-b3ee-3455970ce4ac}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ada2d7bd-2ee6-455a-91b1-fea1cf40285e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a4146b5-a561-449a-93be-bffc3644c628}, !- Handle
  Node 361,                               !- Name
  {ada2d7bd-2ee6-455a-91b1-fea1cf40285e}, !- Inlet Port
  {ee56d558-0ccd-48eb-989a-37ba60ea0afd}; !- Outlet Port

OS:Node,
  {45dce461-c051-454d-8c2b-47a6bcb45f33}, !- Handle
  Node 362,                               !- Name
  {a16cc804-6741-4c5b-835e-6e1d3fbac712}, !- Inlet Port
  {14a38af9-3712-4355-ada3-65bd851115ca}; !- Outlet Port

OS:Connection,
  {ee56d558-0ccd-48eb-989a-37ba60ea0afd}, !- Handle
  {7133ed3a-f8c9-4a4a-91c6-d9df776fabac}, !- Name
  {9a4146b5-a561-449a-93be-bffc3644c628}, !- Source Object
  3,                                      !- Outlet Port
  {f1d14518-f6b9-470c-9984-c77c8b16004b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a16cc804-6741-4c5b-835e-6e1d3fbac712}, !- Handle
  {9583aede-9536-4ca3-9918-076810bc09b1}, !- Name
  {83afe44f-d44a-4a42-b746-45446aa30f8d}, !- Source Object
  12,                                     !- Outlet Port
  {45dce461-c051-454d-8c2b-47a6bcb45f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14a38af9-3712-4355-ada3-65bd851115ca}, !- Handle
  {13eb070f-db42-4de1-ae43-d749718c395d}, !- Name
  {45dce461-c051-454d-8c2b-47a6bcb45f33}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  46;                                     !- Inlet Port

OS:Node,
  {86cdbcad-59e6-4623-ad24-4ecfc22addf1}, !- Handle
  Node 363,                               !- Name
  {349bd8a5-434e-4b0d-9a87-f7b93a04856b}, !- Inlet Port
  {681164aa-1887-4c1a-85a5-9f7da5e0676e}; !- Outlet Port

OS:Connection,
  {349bd8a5-434e-4b0d-9a87-f7b93a04856b}, !- Handle
  {0fe8e35d-af76-455f-bfac-29316a5c50f5}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  46,                                     !- Outlet Port
  {86cdbcad-59e6-4623-ad24-4ecfc22addf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681164aa-1887-4c1a-85a5-9f7da5e0676e}, !- Handle
  {785ab778-fba4-44f2-ab29-a5c6db707389}, !- Name
  {86cdbcad-59e6-4623-ad24-4ecfc22addf1}, !- Source Object
  3,                                      !- Outlet Port
  {d1fea7c4-7ecf-4e93-80b3-9468a918a323}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ada2d7bd-2ee6-455a-91b1-fea1cf40285e}, !- Handle
  {4b1780e0-2502-4546-a612-cbc98a4ebb56}, !- Name
  {d1fea7c4-7ecf-4e93-80b3-9468a918a323}, !- Source Object
  12,                                     !- Outlet Port
  {9a4146b5-a561-449a-93be-bffc3644c628}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5e8b4238-5ceb-4877-affd-b0a2f2f8cd72}, !- Handle
  Floor 1 Vestibule ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab246b76-160a-4e14-975e-05e0ff9a32bf}, !- Water Inlet Node Name
  {33dd1499-4b61-4f9a-8890-2581f6f6b450}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {00ba53f9-a495-4c15-99f2-fc26a960557e}, !- Handle
  Node 364,                               !- Name
  {e4773d63-07ff-4a4d-bf2e-3643f52033f8}, !- Inlet Port
  {ab246b76-160a-4e14-975e-05e0ff9a32bf}; !- Outlet Port

OS:Connection,
  {e4773d63-07ff-4a4d-bf2e-3643f52033f8}, !- Handle
  {28730837-decd-4389-adda-8151e5b01036}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  49,                                     !- Outlet Port
  {00ba53f9-a495-4c15-99f2-fc26a960557e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a46dfa1a-86cb-4cae-94f6-430bd19e51ff}, !- Handle
  Node 365,                               !- Name
  {33dd1499-4b61-4f9a-8890-2581f6f6b450}, !- Inlet Port
  {2f109c4b-ff54-49f0-9bb4-b89223db8d51}; !- Outlet Port

OS:Connection,
  {ab246b76-160a-4e14-975e-05e0ff9a32bf}, !- Handle
  {c0b885cf-a0f4-46d6-a6b0-f0de6f20ef60}, !- Name
  {00ba53f9-a495-4c15-99f2-fc26a960557e}, !- Source Object
  3,                                      !- Outlet Port
  {5e8b4238-5ceb-4877-affd-b0a2f2f8cd72}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {33dd1499-4b61-4f9a-8890-2581f6f6b450}, !- Handle
  {ced317da-6b00-4d02-b313-04cd8db3f653}, !- Name
  {5e8b4238-5ceb-4877-affd-b0a2f2f8cd72}, !- Source Object
  6,                                      !- Outlet Port
  {a46dfa1a-86cb-4cae-94f6-430bd19e51ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f109c4b-ff54-49f0-9bb4-b89223db8d51}, !- Handle
  {2be2eb1e-90be-4741-a2da-192de808f495}, !- Name
  {a46dfa1a-86cb-4cae-94f6-430bd19e51ff}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0a6eb655-f713-479f-aee2-ac2ff8c104b3}, !- Handle
  Controller Water Coil 46,               !- Name
  {5e8b4238-5ceb-4877-affd-b0a2f2f8cd72}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a23f7ab7-6171-49f3-bc82-04c878c856aa}, !- Handle
  Floor 1 Vestibule ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {95f5458f-e5c8-4257-a135-8f8b8ca844c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5e8b4238-5ceb-4877-affd-b0a2f2f8cd72}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fa94e33c-056f-402b-81f3-d017c161e15b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {603abec7-25c1-4665-9deb-349b0303a08e}, !- Handle
  Node 366,                               !- Name
  {fa94e33c-056f-402b-81f3-d017c161e15b}, !- Inlet Port
  {368b5a03-ed0a-4dd2-a4be-89e29756c963}; !- Outlet Port

OS:Node,
  {6cb346cf-f493-4dc9-98cc-06a7ab3c7138}, !- Handle
  Node 367,                               !- Name
  {d395f8fd-84b6-4356-baa7-9ac3ce4f3eda}, !- Inlet Port
  {8981d30f-9aea-40e9-8f44-039ad4e6a80e}; !- Outlet Port

OS:Connection,
  {368b5a03-ed0a-4dd2-a4be-89e29756c963}, !- Handle
  {402d94ae-aa8c-464a-9876-f128d38d52de}, !- Name
  {603abec7-25c1-4665-9deb-349b0303a08e}, !- Source Object
  3,                                      !- Outlet Port
  {a3f6a017-4361-4d70-b3cc-21d7c06228d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d395f8fd-84b6-4356-baa7-9ac3ce4f3eda}, !- Handle
  {71276b9f-9cc3-46a5-983a-67177a0b4d09}, !- Name
  {d72c62b3-012e-4910-a354-7113b90f0018}, !- Source Object
  12,                                     !- Outlet Port
  {6cb346cf-f493-4dc9-98cc-06a7ab3c7138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8981d30f-9aea-40e9-8f44-039ad4e6a80e}, !- Handle
  {fab89323-be9b-4eab-ac15-a40952d9cfaf}, !- Name
  {6cb346cf-f493-4dc9-98cc-06a7ab3c7138}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a6ed4-5ae8-49fb-9494-47b23696e897}, !- Target Object
  47;                                     !- Inlet Port

OS:Node,
  {4db69c67-29d9-4ff2-90c2-0eef4252f221}, !- Handle
  Node 368,                               !- Name
  {935b502f-c54a-48bb-a2d2-5dccb91bde2c}, !- Inlet Port
  {95f5458f-e5c8-4257-a135-8f8b8ca844c1}; !- Outlet Port

OS:Connection,
  {935b502f-c54a-48bb-a2d2-5dccb91bde2c}, !- Handle
  {0c38f5e6-bff8-44b7-a169-2b18780472a4}, !- Name
  {6bf9c5fa-d552-4ce6-aaf0-5f6db13c93e9}, !- Source Object
  47,                                     !- Outlet Port
  {4db69c67-29d9-4ff2-90c2-0eef4252f221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f5458f-e5c8-4257-a135-8f8b8ca844c1}, !- Handle
  {8c3c7be9-5f49-461b-bbb8-2157bad8b79a}, !- Name
  {4db69c67-29d9-4ff2-90c2-0eef4252f221}, !- Source Object
  3,                                      !- Outlet Port
  {a23f7ab7-6171-49f3-bc82-04c878c856aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa94e33c-056f-402b-81f3-d017c161e15b}, !- Handle
  {3fa6075d-8d7a-4a74-ab99-2f91466f3cd5}, !- Name
  {a23f7ab7-6171-49f3-bc82-04c878c856aa}, !- Source Object
  12,                                     !- Outlet Port
  {603abec7-25c1-4665-9deb-349b0303a08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {41c509ae-6a7a-4bcb-938e-0587fb632f4f}, !- Handle
  Supply Air Temp - 55F 1,                !- Name
  {0beaea87-4c1e-4404-abc9-c1002082e828}, !- Schedule Type Limits Name
  {263dc771-d6bd-4cac-9e8e-e55837990ac3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {263dc771-d6bd-4cac-9e8e-e55837990ac3}, !- Handle
  Supply Air Temp - 55F Default 1,        !- Name
  {0beaea87-4c1e-4404-abc9-c1002082e828}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {8ffddf2f-3f30-4ade-bad2-1fd1703ef75a}, !- Handle
  PVAV Outpatient F2 F3,                  !- Name
  ,                                       !- Controller List Name
  {ae1035d6-3da3-4247-8682-48a8a25a43be}, !- Availability Schedule
  {ad5f2c99-dec3-4f73-a25a-ab87c86a4503}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ea6ced7a-388e-4a15-ad64-886a225f7882}, !- Supply Side Inlet Node Name
  {6bc1cccd-9b7f-4176-9c11-f393113ddb67}, !- Demand Side Outlet Node Name
  {39000c8e-a3f3-42cb-843a-06201752629d}, !- Demand Side Inlet Node A
  {a9ee88e3-3280-4387-b0a6-2898cdfc0250}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Demand Mixer Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f3a19add-c6be-4cf5-9e33-b8024a10f329}, !- Handle
  Node 369,                               !- Name
  {ea6ced7a-388e-4a15-ad64-886a225f7882}, !- Inlet Port
  {78b6e5a5-42b6-4cbf-b3a0-2f8d8ef5e69c}; !- Outlet Port

OS:Node,
  {8b48bec8-6b76-4d4e-8c8b-64dd91e5b7bb}, !- Handle
  Node 370,                               !- Name
  {049785a7-1b22-4cb2-86e3-23fabb2eeb54}, !- Inlet Port
  {a9ee88e3-3280-4387-b0a6-2898cdfc0250}; !- Outlet Port

OS:Connection,
  {ea6ced7a-388e-4a15-ad64-886a225f7882}, !- Handle
  {5828d551-0623-40a8-9ead-cf562aa039d2}, !- Name
  {8ffddf2f-3f30-4ade-bad2-1fd1703ef75a}, !- Source Object
  8,                                      !- Outlet Port
  {f3a19add-c6be-4cf5-9e33-b8024a10f329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9ee88e3-3280-4387-b0a6-2898cdfc0250}, !- Handle
  {008bc30f-238e-477e-a039-c5ee1da56482}, !- Name
  {8b48bec8-6b76-4d4e-8c8b-64dd91e5b7bb}, !- Source Object
  3,                                      !- Outlet Port
  {8ffddf2f-3f30-4ade-bad2-1fd1703ef75a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7f662d8b-21c4-43a8-98bf-62bcadd7b18e}, !- Handle
  Node 371,                               !- Name
  {39000c8e-a3f3-42cb-843a-06201752629d}, !- Inlet Port
  {183c400b-e6f2-4164-b14b-6ee4a3f9765e}; !- Outlet Port

OS:Node,
  {f62bd483-d0e4-4eaf-a5b7-fcec590739ad}, !- Handle
  Node 372,                               !- Name
  {6b03a258-c2ee-4c77-b380-478547f9628e}, !- Inlet Port
  {6bc1cccd-9b7f-4176-9c11-f393113ddb67}; !- Outlet Port

OS:Node,
  {a8cce1a9-1505-4153-a19f-472c2ec229d7}, !- Handle
  Node 373,                               !- Name
  {4c409133-197d-4497-8de5-6b350c24055a}, !- Inlet Port
  {b618f2be-f836-4bcc-b33d-d9841db4426b}; !- Outlet Port

OS:Connection,
  {39000c8e-a3f3-42cb-843a-06201752629d}, !- Handle
  {ca517d16-abd4-4545-89cb-e5ef39a369c6}, !- Name
  {8ffddf2f-3f30-4ade-bad2-1fd1703ef75a}, !- Source Object
  10,                                     !- Outlet Port
  {7f662d8b-21c4-43a8-98bf-62bcadd7b18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bc1cccd-9b7f-4176-9c11-f393113ddb67}, !- Handle
  {7f7912f3-df84-4271-962e-dc52b2bdd861}, !- Name
  {f62bd483-d0e4-4eaf-a5b7-fcec590739ad}, !- Source Object
  3,                                      !- Outlet Port
  {8ffddf2f-3f30-4ade-bad2-1fd1703ef75a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {183c400b-e6f2-4164-b14b-6ee4a3f9765e}, !- Inlet Node Name
  {51f5434f-44bc-4276-8604-ba2977e5232d}, !- Outlet Node Name 1
  {444b2957-877c-4a36-b8fc-8a3e262ac8c7}, !- Outlet Node Name 2
  {070b50af-b58a-4d8e-819a-32aadc4d030e}, !- Outlet Node Name 3
  {efe1f91c-c2ef-4b53-b16e-cc3ffbcd3672}, !- Outlet Node Name 4
  {33db1841-6552-46af-bcce-9b2060a46344}, !- Outlet Node Name 5
  {73b90ca6-fec8-4915-a3ab-6a2489a36a80}, !- Outlet Node Name 6
  {049fc8f2-b816-40fa-a000-83aaa616864b}, !- Outlet Node Name 7
  {deb7bfb1-4cea-4059-8767-fbdb754820be}, !- Outlet Node Name 8
  {984ac4b1-f3fc-4ed7-8fb7-4e5569f0ae1c}, !- Outlet Node Name 9
  {888d17e1-2e31-47ff-bfcc-c252a4b511f8}, !- Outlet Node Name 10
  {b085f375-1ca1-470e-9814-3d17148d2c49}, !- Outlet Node Name 11
  {e854afe0-0293-4867-9302-6aeafc5e8a30}, !- Outlet Node Name 12
  {0c625c04-1cec-4926-8d20-0541c30b8d32}, !- Outlet Node Name 13
  {73cfec4d-40a9-4ac2-9c13-96f9cf7c7e9a}, !- Outlet Node Name 14
  {26a81b6d-ed93-4509-8934-9aa52828a4e0}, !- Outlet Node Name 15
  {6695c2c2-0870-4897-a044-6d4d1dc4ffb5}, !- Outlet Node Name 16
  {9c809a7b-e78b-43f2-9db6-622eedbc90e2}, !- Outlet Node Name 17
  {59f2c0ee-6de4-49e8-9ec1-befea73ca74b}, !- Outlet Node Name 18
  {c13bc5f3-42e1-4fd1-b0d1-12ee4310e18d}, !- Outlet Node Name 19
  {05547b0b-30a0-4618-9d2f-8ac1a3723770}, !- Outlet Node Name 20
  {8dc0cafd-2733-41dd-bdce-6f1936f9aacc}, !- Outlet Node Name 21
  {af7ffead-8d67-44a0-bb75-084df5244845}, !- Outlet Node Name 22
  {3d59062d-2aba-4312-a8a3-040b9d4c2718}, !- Outlet Node Name 23
  {a2f77dc7-e257-4290-8d43-b5124968688d}, !- Outlet Node Name 24
  {459f2eb7-9029-4bfa-abc4-8851aba0fbfb}, !- Outlet Node Name 25
  {72a1949f-41ab-4bda-bded-1c38f48a7af4}, !- Outlet Node Name 26
  {84df6e4c-8ed8-4372-890b-fb7696c472df}, !- Outlet Node Name 27
  {371fcb63-8135-49cf-aafe-76b7e5aa4040}, !- Outlet Node Name 28
  {c28a238f-2717-4e88-b887-8850c803a705}, !- Outlet Node Name 29
  {1b6861a3-cb3d-41fb-86ff-a7f305accd5d}, !- Outlet Node Name 30
  {1e81e493-9bfb-4547-a167-7efa26abdc41}, !- Outlet Node Name 31
  {7bab872f-a2e8-4b10-a0e1-7be5ea117f02}, !- Outlet Node Name 32
  {70910bbb-508a-4593-8a4a-a43cf2a550bf}, !- Outlet Node Name 33
  {0266bdd9-64b4-467e-be28-7de0ad57e820}, !- Outlet Node Name 34
  {5e4bb91f-b655-4262-86fd-e9c560766648}, !- Outlet Node Name 35
  {bfbc09de-59ee-4de8-80ec-90a2b2281bc0}, !- Outlet Node Name 36
  {c00e3c3d-08ee-466e-a71d-c49a52c87955}, !- Outlet Node Name 37
  {d7203a37-7afa-41ee-bafc-4ba068f48f34}, !- Outlet Node Name 38
  {2aa162ce-89e3-4c28-a89a-d8757a5cee60}, !- Outlet Node Name 39
  {ab699794-bfa1-44cc-ba56-348ed7e23627}, !- Outlet Node Name 40
  {db5437d2-4c39-45e2-b5da-47914cd073e5}; !- Outlet Node Name 41

OS:AirLoopHVAC:ZoneMixer,
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {6b03a258-c2ee-4c77-b380-478547f9628e}, !- Outlet Node Name
  {f4d2634a-62f6-4063-b297-e4d7650025da}, !- Inlet Node Name 1
  {64ee319f-6211-4efd-9f89-7ef805dba948}, !- Inlet Node Name 2
  {6f288a81-4ecb-41b1-bff1-cfb349e07383}, !- Inlet Node Name 3
  {d4374d0a-c6de-456e-84c1-04801c73cfc3}, !- Inlet Node Name 4
  {1b061503-df80-4688-aa44-03917b95a96c}, !- Inlet Node Name 5
  {84772281-5038-4075-8d7c-2f6205f8f8bb}, !- Inlet Node Name 6
  {d7a69f78-fb73-4111-bc44-ceeecacbc8fd}, !- Inlet Node Name 7
  {63834be8-1c84-464e-a19f-a59402cfc01b}, !- Inlet Node Name 8
  {de4fa0a7-134f-4379-a9d5-f5334d591073}, !- Inlet Node Name 9
  {e8f1b1da-59a6-45e1-9859-3f66576a8f7d}, !- Inlet Node Name 10
  {2bc71f0f-c835-40a8-a494-63c8060b07b4}, !- Inlet Node Name 11
  {a80c5453-aded-4841-9f16-9bedb5f1bac9}, !- Inlet Node Name 12
  {94a3c333-1736-4d62-9e13-960892f119fb}, !- Inlet Node Name 13
  {e0ca0773-eb46-450d-800f-a5e84406a891}, !- Inlet Node Name 14
  {c7d3e525-b8ff-4c6a-9a7c-03d703507ee8}, !- Inlet Node Name 15
  {9052401e-b2ea-4ddf-9227-e81a226171e7}, !- Inlet Node Name 16
  {4acd9025-1137-4090-81b5-45b79a89181f}, !- Inlet Node Name 17
  {2a0a8990-77b8-481d-b816-706302fca121}, !- Inlet Node Name 18
  {c9e9b32d-8f3b-4c59-b8bc-291a95942f73}, !- Inlet Node Name 19
  {dd3f5720-b4ee-46f4-a66c-004109e7ae4e}, !- Inlet Node Name 20
  {e5b5b97d-b87f-44ba-8a2a-c4571f6e5872}, !- Inlet Node Name 21
  {a8329478-b143-4e80-8b47-0c5ecc4cb26a}, !- Inlet Node Name 22
  {377ef28c-f9a9-4c05-9942-af9dc25777ad}, !- Inlet Node Name 23
  {2219c6a3-af6b-4615-80e0-aa9f1419ff59}, !- Inlet Node Name 24
  {4d7be2c7-8668-4939-b866-32bb31ee417d}, !- Inlet Node Name 25
  {1f01f855-287e-4cc2-ae52-d8a16c3ab87c}, !- Inlet Node Name 26
  {98bf7790-e342-42ac-bbf6-36eeb4f12644}, !- Inlet Node Name 27
  {59582a5b-1ca5-4725-a8a8-ce99ca62a077}, !- Inlet Node Name 28
  {3f34fe94-d7f8-4a6c-992f-a166658c69bb}, !- Inlet Node Name 29
  {43e16063-dba7-43cb-8ca0-d8f915472f0a}, !- Inlet Node Name 30
  {621bc12c-e353-4c41-8398-7a51a62ac636}, !- Inlet Node Name 31
  {46d1eb87-a783-4eeb-b6e8-cab1af5ee589}, !- Inlet Node Name 32
  {2c58a39d-c9af-450a-ab8b-2adf4c61d084}, !- Inlet Node Name 33
  {c2bf3365-35c5-4896-aa9e-98d622cb0676}, !- Inlet Node Name 34
  {5c20e7f6-7ce1-4924-bbed-d38ed4aa280e}, !- Inlet Node Name 35
  {c16c5f5b-39df-4a92-ab62-7c09980498d3}, !- Inlet Node Name 36
  {c2f5df99-1b94-4142-b2aa-58d523bd3b25}, !- Inlet Node Name 37
  {97e3a93f-3c03-41fd-a14d-fdcdc5882a6d}, !- Inlet Node Name 38
  {4d360e9a-7eed-4b69-9a23-ab2550266f71}, !- Inlet Node Name 39
  {08c47092-d211-4620-8fe4-85ad145545f2}, !- Inlet Node Name 40
  {7a38cffb-9982-45e2-a5d1-7d0addff9298}; !- Inlet Node Name 41

OS:Connection,
  {183c400b-e6f2-4164-b14b-6ee4a3f9765e}, !- Handle
  {95753a65-ef08-4ede-8d20-70f9f417ee8f}, !- Name
  {7f662d8b-21c4-43a8-98bf-62bcadd7b18e}, !- Source Object
  3,                                      !- Outlet Port
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b03a258-c2ee-4c77-b380-478547f9628e}, !- Handle
  {debc8ef8-7fd3-4a9a-82d7-cf2b9969f542}, !- Name
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Source Object
  2,                                      !- Outlet Port
  {f62bd483-d0e4-4eaf-a5b7-fcec590739ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b88cd0a5-b7ea-4382-965f-78cf020bd60b}, !- Handle
  {8ffddf2f-3f30-4ade-bad2-1fd1703ef75a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:Scheduled,
  {44da069c-d681-489c-a822-c464dc9632fa}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {41c509ae-6a7a-4bcb-938e-0587fb632f4f}, !- Schedule Name
  {8b48bec8-6b76-4d4e-8c8b-64dd91e5b7bb}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {ad5f2c99-dec3-4f73-a25a-ab87c86a4503}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:VariableVolume,
  {29d8e531-48ab-4e4b-9999-9e70486e6803}, !- Handle
  PVAV Outpatient F2 F3 Fan,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  0.6084,                                 !- Fan Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3513d52c-4ea6-460d-9064-611f5381d71d}, !- Air Inlet Node Name
  {049785a7-1b22-4cb2-86e3-23fabb2eeb54}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {049785a7-1b22-4cb2-86e3-23fabb2eeb54}, !- Handle
  {e688b03e-6046-44f5-8032-afa397d089cc}, !- Name
  {29d8e531-48ab-4e4b-9999-9e70486e6803}, !- Source Object
  17,                                     !- Outlet Port
  {8b48bec8-6b76-4d4e-8c8b-64dd91e5b7bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {09fe920a-5662-482b-965a-4e2744f86ed1}, !- Handle
  PVAV Outpatient F2 F3 Main Htg Coil,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0a0fca00-706e-45b3-b7b9-f7ddc4cf87ce}, !- Water Inlet Node Name
  {dc8ef0eb-38ba-408f-a54c-e8d87dafd140}, !- Water Outlet Node Name
  {95eaec68-b5cd-41d9-9a00-d7103fe73d99}, !- Air Inlet Node Name
  {41cace99-1cf8-4334-a01d-c7c924bb5fb5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5a275646-4b9e-486a-9b50-d76e6968bc38}, !- Handle
  Node 374,                               !- Name
  {41cace99-1cf8-4334-a01d-c7c924bb5fb5}, !- Inlet Port
  {3513d52c-4ea6-460d-9064-611f5381d71d}; !- Outlet Port

OS:Connection,
  {41cace99-1cf8-4334-a01d-c7c924bb5fb5}, !- Handle
  {faa0ac20-ad8e-420c-8260-2672ea823950}, !- Name
  {09fe920a-5662-482b-965a-4e2744f86ed1}, !- Source Object
  8,                                      !- Outlet Port
  {5a275646-4b9e-486a-9b50-d76e6968bc38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3513d52c-4ea6-460d-9064-611f5381d71d}, !- Handle
  {87405294-d08c-4d64-b713-70e2972c8f71}, !- Name
  {5a275646-4b9e-486a-9b50-d76e6968bc38}, !- Source Object
  3,                                      !- Outlet Port
  {29d8e531-48ab-4e4b-9999-9e70486e6803}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {aaaac884-618f-4790-8ce5-77e55eeb71d5}, !- Handle
  Node 375,                               !- Name
  {64e46157-4533-4294-a180-0369ee0496ff}, !- Inlet Port
  {0a0fca00-706e-45b3-b7b9-f7ddc4cf87ce}; !- Outlet Port

OS:Connection,
  {64e46157-4533-4294-a180-0369ee0496ff}, !- Handle
  {c972b24f-1554-4de6-a10a-6f1abc114ef5}, !- Name
  {2b2aaf49-e161-4f7b-8ff8-61aab17407b1}, !- Source Object
  50,                                     !- Outlet Port
  {aaaac884-618f-4790-8ce5-77e55eeb71d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7cea5487-e605-43ab-b782-14ca5854767d}, !- Handle
  Node 376,                               !- Name
  {dc8ef0eb-38ba-408f-a54c-e8d87dafd140}, !- Inlet Port
  {2f481115-640f-4361-905d-fd68472ebb56}; !- Outlet Port

OS:Connection,
  {0a0fca00-706e-45b3-b7b9-f7ddc4cf87ce}, !- Handle
  {fec77f6f-0963-4525-af33-d74bb234000c}, !- Name
  {aaaac884-618f-4790-8ce5-77e55eeb71d5}, !- Source Object
  3,                                      !- Outlet Port
  {09fe920a-5662-482b-965a-4e2744f86ed1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc8ef0eb-38ba-408f-a54c-e8d87dafd140}, !- Handle
  {a5c85446-a222-4cac-bdf7-ab4369026cb2}, !- Name
  {09fe920a-5662-482b-965a-4e2744f86ed1}, !- Source Object
  6,                                      !- Outlet Port
  {7cea5487-e605-43ab-b782-14ca5854767d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f481115-640f-4361-905d-fd68472ebb56}, !- Handle
  {49957dcb-000c-4086-aa5a-20b339ab37bd}, !- Name
  {7cea5487-e605-43ab-b782-14ca5854767d}, !- Source Object
  3,                                      !- Outlet Port
  {1246e3b9-283d-4ad3-8923-1305b76a4639}, !- Target Object
  50;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {08f3b439-6ccb-4692-8b83-458c20438104}, !- Handle
  Controller Water Coil 47,               !- Name
  {09fe920a-5662-482b-965a-4e2744f86ed1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {0412e983-40f6-4804-a55d-a6568dbc2a16}, !- Handle
  PVAV Outpatient F2 F3 Clg Coil 1235kBtu/hr 8.63EER, !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.75263207698308,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {efd0ed48-0a98-47c7-a7dd-8558b447f04c}, !- Air Inlet Node Name
  {6dc0a8bc-151a-48c1-95ae-85c81ce275c1}, !- Air Outlet Node Name
  {77e9c79c-e281-4b65-b41b-b56dad98f2e3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {108a8143-8c92-4cb2-8121-7cf48a60dca8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6522a3e8-42ae-40c3-9a89-9d3a523e1465}, !- Energy Input Ratio Function of Temperature Curve Name
  {28a582ee-11d9-4c0b-a75c-1629b24bb27d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6c8d9fd6-da8a-4935-a40a-18650649265f}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.75263207698308,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {e8ef3613-13fb-4541-861c-eca2bf51e87a}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {649df708-8cef-4631-8c58-f7e8936f8206}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ed7a3e6f-f16f-4157-a5e3-f4733dbab068}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cbca383c-c477-4e77-869b-77b5eb96dafa}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {01a0ff3c-41e1-4758-aaa5-bb786a57e3b7}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38af5579-c7c0-43c6-afa7-37026eabd761}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {b1a89123-57c1-4d02-ae98-408e2617dad4}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4702ca61-495e-4e37-ad0c-83ca8071009e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e0c761bb-a1c2-4602-8c6d-89f38e173220}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {46b0d773-6223-4372-a4c4-eed1dcc4c224}, !- Handle
  Node 377,                               !- Name
  {6dc0a8bc-151a-48c1-95ae-85c81ce275c1}, !- Inlet Port
  {95eaec68-b5cd-41d9-9a00-d7103fe73d99}; !- Outlet Port

OS:Connection,
  {6dc0a8bc-151a-48c1-95ae-85c81ce275c1}, !- Handle
  {0e5e2dd6-4e2a-427b-b8ed-2332a3716ea7}, !- Name
  {0412e983-40f6-4804-a55d-a6568dbc2a16}, !- Source Object
  8,                                      !- Outlet Port
  {46b0d773-6223-4372-a4c4-eed1dcc4c224}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95eaec68-b5cd-41d9-9a00-d7103fe73d99}, !- Handle
  {3d365175-e472-4051-beab-0d092fc23743}, !- Name
  {46b0d773-6223-4372-a4c4-eed1dcc4c224}, !- Source Object
  3,                                      !- Outlet Port
  {09fe920a-5662-482b-965a-4e2744f86ed1}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c0ce70ef-80a8-4148-9266-359ded127547}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {67fa2ff8-cf81-4dbd-80f5-fdcb8b09834e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {67fa2ff8-cf81-4dbd-80f5-fdcb8b09834e}, !- Handle
  PVAV Outpatient F2 F3 Ventilation Controller, !- Name
  {d1eaec28-912f-4d89-a05c-f8c5c526d43b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c552527-2fda-4c08-bd84-6f2938ec4fa3}, !- Handle
  PVAV Outpatient F2 F3 OA Sys,           !- Name
  {c0ce70ef-80a8-4148-9266-359ded127547}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d5efb30d-2e4a-4a01-8aee-199f2ea36ca1}, !- Mixed Air Node Name
  {d0b77b25-f4b7-4f64-8a70-885f2798bc79}, !- Outdoor Air Stream Node Name
  {7679e789-27ea-4a20-b59d-b463a7ceacd8}, !- Relief Air Stream Node Name
  {78b6e5a5-42b6-4cbf-b3a0-2f8d8ef5e69c}; !- Return Air Stream Node Name

OS:Node,
  {fd212b34-b16b-4884-aa63-6f7b99a69b60}, !- Handle
  Node 378,                               !- Name
  ,                                       !- Inlet Port
  {d0b77b25-f4b7-4f64-8a70-885f2798bc79}; !- Outlet Port

OS:Connection,
  {d0b77b25-f4b7-4f64-8a70-885f2798bc79}, !- Handle
  {55bcafe3-3f32-45bb-b2c5-9edbfbb296d7}, !- Name
  {fd212b34-b16b-4884-aa63-6f7b99a69b60}, !- Source Object
  3,                                      !- Outlet Port
  {8c552527-2fda-4c08-bd84-6f2938ec4fa3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7e9d9978-6561-404a-ba14-6e585d7ad84e}, !- Handle
  Node 379,                               !- Name
  {7679e789-27ea-4a20-b59d-b463a7ceacd8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7679e789-27ea-4a20-b59d-b463a7ceacd8}, !- Handle
  {088d8d24-d39d-45c3-8031-d615745e0647}, !- Name
  {8c552527-2fda-4c08-bd84-6f2938ec4fa3}, !- Source Object
  7,                                      !- Outlet Port
  {7e9d9978-6561-404a-ba14-6e585d7ad84e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad4800b4-46c8-4c03-a680-d9e1909a9633}, !- Handle
  Node 380,                               !- Name
  {d5efb30d-2e4a-4a01-8aee-199f2ea36ca1}, !- Inlet Port
  {efd0ed48-0a98-47c7-a7dd-8558b447f04c}; !- Outlet Port

OS:Connection,
  {78b6e5a5-42b6-4cbf-b3a0-2f8d8ef5e69c}, !- Handle
  {e116d4d0-a653-4091-bb13-045f272f5db3}, !- Name
  {f3a19add-c6be-4cf5-9e33-b8024a10f329}, !- Source Object
  3,                                      !- Outlet Port
  {8c552527-2fda-4c08-bd84-6f2938ec4fa3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d5efb30d-2e4a-4a01-8aee-199f2ea36ca1}, !- Handle
  {2da13988-fd78-4640-a4b7-cc8ec7b714a0}, !- Name
  {8c552527-2fda-4c08-bd84-6f2938ec4fa3}, !- Source Object
  5,                                      !- Outlet Port
  {ad4800b4-46c8-4c03-a680-d9e1909a9633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd0ed48-0a98-47c7-a7dd-8558b447f04c}, !- Handle
  {7fdab963-69c1-4564-9c61-30d2aa86b4e3}, !- Name
  {ad4800b4-46c8-4c03-a680-d9e1909a9633}, !- Source Object
  3,                                      !- Outlet Port
  {0412e983-40f6-4804-a55d-a6568dbc2a16}, !- Target Object
  7;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {14d3dc8b-10cc-49e2-84ee-fffdf34bfd05}, !- Handle
  Floor 2 Conference ZN Rht Coil,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d199d541-e977-44ef-a62a-b9beb4b9622a}, !- Handle
  Floor 2 Conference ZN VAV Term,         !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {923fb290-75ac-4f81-9fb1-396f5e815538}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {14d3dc8b-10cc-49e2-84ee-fffdf34bfd05}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c409133-197d-4497-8de5-6b350c24055a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {64b7145c-891a-4451-ad9b-fec808000a24}, !- Handle
  Node 381,                               !- Name
  {b874d794-8fc6-46f9-b2b1-8e5e3e879910}, !- Inlet Port
  {f4d2634a-62f6-4063-b297-e4d7650025da}; !- Outlet Port

OS:Connection,
  {b618f2be-f836-4bcc-b33d-d9841db4426b}, !- Handle
  {53825766-c402-4673-a32a-01d193d3f992}, !- Name
  {a8cce1a9-1505-4153-a19f-472c2ec229d7}, !- Source Object
  3,                                      !- Outlet Port
  {d2c69eb2-630c-48f0-b46b-7de2947dce5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b874d794-8fc6-46f9-b2b1-8e5e3e879910}, !- Handle
  {e9b49c56-d759-42dc-be91-7edf12f118d0}, !- Name
  {ce9edf6e-c22c-473d-bd36-c79c4d75e8fc}, !- Source Object
  12,                                     !- Outlet Port
  {64b7145c-891a-4451-ad9b-fec808000a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d2634a-62f6-4063-b297-e4d7650025da}, !- Handle
  {12e7cd43-cd04-494d-9fb4-a8d2a9d9d9df}, !- Name
  {64b7145c-891a-4451-ad9b-fec808000a24}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d86fdf8f-6880-4942-8b0a-f3c4afe58175}, !- Handle
  Node 382,                               !- Name
  {51f5434f-44bc-4276-8604-ba2977e5232d}, !- Inlet Port
  {923fb290-75ac-4f81-9fb1-396f5e815538}; !- Outlet Port

OS:Connection,
  {51f5434f-44bc-4276-8604-ba2977e5232d}, !- Handle
  {31bbd9e0-034e-4afd-b331-a86148ade505}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  3,                                      !- Outlet Port
  {d86fdf8f-6880-4942-8b0a-f3c4afe58175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923fb290-75ac-4f81-9fb1-396f5e815538}, !- Handle
  {c4e96592-2410-45ab-809b-8e818d1c3954}, !- Name
  {d86fdf8f-6880-4942-8b0a-f3c4afe58175}, !- Source Object
  3,                                      !- Outlet Port
  {d199d541-e977-44ef-a62a-b9beb4b9622a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c409133-197d-4497-8de5-6b350c24055a}, !- Handle
  {7b614993-3127-4037-bfd3-d2642ce41604}, !- Name
  {d199d541-e977-44ef-a62a-b9beb4b9622a}, !- Source Object
  12,                                     !- Outlet Port
  {a8cce1a9-1505-4153-a19f-472c2ec229d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {436b14f9-e05e-4534-9094-37dc96b17204}, !- Handle
  Floor 2 Dictation ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {093cea53-f169-4fff-8652-f6821e206e29}, !- Handle
  Floor 2 Dictation ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {e14cc285-3056-408b-85ae-8d40b2eff9e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {436b14f9-e05e-4534-9094-37dc96b17204}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cf6e2c2e-bf48-4276-9395-7b2662410ee2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec838ff6-2559-4d6e-9648-777010b1535f}, !- Handle
  Node 383,                               !- Name
  {cf6e2c2e-bf48-4276-9395-7b2662410ee2}, !- Inlet Port
  {a90a0961-5ce8-4d7f-ae2c-4674988e67a9}; !- Outlet Port

OS:Node,
  {e57466dd-02fe-4b19-bba8-28bd6a8f70c2}, !- Handle
  Node 384,                               !- Name
  {26676288-f13e-48a8-9859-f9ff349975f3}, !- Inlet Port
  {64ee319f-6211-4efd-9f89-7ef805dba948}; !- Outlet Port

OS:Connection,
  {a90a0961-5ce8-4d7f-ae2c-4674988e67a9}, !- Handle
  {cd48ef66-d86c-429d-848e-4b29f31cf9b8}, !- Name
  {ec838ff6-2559-4d6e-9648-777010b1535f}, !- Source Object
  3,                                      !- Outlet Port
  {b2b43891-ddde-4cd5-8e39-b3a17b397933}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26676288-f13e-48a8-9859-f9ff349975f3}, !- Handle
  {f025d612-0209-49f1-9a3c-c225b8865098}, !- Name
  {3655bb71-4ac0-41ac-93b8-b10e9ad900db}, !- Source Object
  12,                                     !- Outlet Port
  {e57466dd-02fe-4b19-bba8-28bd6a8f70c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ee319f-6211-4efd-9f89-7ef805dba948}, !- Handle
  {e38d7d3c-1111-44b3-82ff-9d70bba32c05}, !- Name
  {e57466dd-02fe-4b19-bba8-28bd6a8f70c2}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {88bc59c9-dfd7-4c8d-8b31-92ccd44b0d04}, !- Handle
  Node 385,                               !- Name
  {444b2957-877c-4a36-b8fc-8a3e262ac8c7}, !- Inlet Port
  {e14cc285-3056-408b-85ae-8d40b2eff9e7}; !- Outlet Port

OS:Connection,
  {444b2957-877c-4a36-b8fc-8a3e262ac8c7}, !- Handle
  {657437e8-a2f0-428d-8f40-7da9fa7fadf1}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  4,                                      !- Outlet Port
  {88bc59c9-dfd7-4c8d-8b31-92ccd44b0d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14cc285-3056-408b-85ae-8d40b2eff9e7}, !- Handle
  {64efd19e-514e-46f7-90f4-b04e56cb303d}, !- Name
  {88bc59c9-dfd7-4c8d-8b31-92ccd44b0d04}, !- Source Object
  3,                                      !- Outlet Port
  {093cea53-f169-4fff-8652-f6821e206e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf6e2c2e-bf48-4276-9395-7b2662410ee2}, !- Handle
  {a24ee8f1-96ab-42a7-b427-8ed334ecd713}, !- Name
  {093cea53-f169-4fff-8652-f6821e206e29}, !- Source Object
  12,                                     !- Outlet Port
  {ec838ff6-2559-4d6e-9648-777010b1535f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c999c9ab-44ef-4d52-9422-23037d47949f}, !- Handle
  Floor 2 Exam 1 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b845a5ac-4b77-494a-ab9c-0c91ae20c4a6}, !- Handle
  Floor 2 Exam 1 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {c734d324-0bab-4111-8e40-593491538f4c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c999c9ab-44ef-4d52-9422-23037d47949f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {37a3e111-96e3-40b7-a376-8ed5d8bbf894}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {33bcae11-6d4d-4bce-9922-17bb7daee71d}, !- Handle
  Node 386,                               !- Name
  {37a3e111-96e3-40b7-a376-8ed5d8bbf894}, !- Inlet Port
  {de7cb73f-d7fd-4c61-aaf0-b9e5a079d9c4}; !- Outlet Port

OS:Node,
  {723e544a-22ce-44ae-8d33-0f186d54853e}, !- Handle
  Node 387,                               !- Name
  {ce08254b-3c14-445a-96d5-b8ab04bbcf93}, !- Inlet Port
  {6f288a81-4ecb-41b1-bff1-cfb349e07383}; !- Outlet Port

OS:Connection,
  {de7cb73f-d7fd-4c61-aaf0-b9e5a079d9c4}, !- Handle
  {4e9d9b7e-6932-470a-9779-3c35835f8cb1}, !- Name
  {33bcae11-6d4d-4bce-9922-17bb7daee71d}, !- Source Object
  3,                                      !- Outlet Port
  {786c079f-3825-49bf-be20-7332db87aafb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce08254b-3c14-445a-96d5-b8ab04bbcf93}, !- Handle
  {e8fa2d76-b542-4f7b-a792-e30840bef81a}, !- Name
  {23a22116-3bdf-42ca-a015-4fe7e3699621}, !- Source Object
  12,                                     !- Outlet Port
  {723e544a-22ce-44ae-8d33-0f186d54853e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f288a81-4ecb-41b1-bff1-cfb349e07383}, !- Handle
  {f978bebd-f6bd-46c2-b0ef-a1d2f2927cab}, !- Name
  {723e544a-22ce-44ae-8d33-0f186d54853e}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b3827d2c-91e6-41e8-b291-3ebb548a937e}, !- Handle
  Node 388,                               !- Name
  {070b50af-b58a-4d8e-819a-32aadc4d030e}, !- Inlet Port
  {c734d324-0bab-4111-8e40-593491538f4c}; !- Outlet Port

OS:Connection,
  {070b50af-b58a-4d8e-819a-32aadc4d030e}, !- Handle
  {23c7fc2e-b71e-4937-bef5-3a7715832164}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  5,                                      !- Outlet Port
  {b3827d2c-91e6-41e8-b291-3ebb548a937e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c734d324-0bab-4111-8e40-593491538f4c}, !- Handle
  {9137b3e1-76b0-40eb-a3f1-d1a61efb91f8}, !- Name
  {b3827d2c-91e6-41e8-b291-3ebb548a937e}, !- Source Object
  3,                                      !- Outlet Port
  {b845a5ac-4b77-494a-ab9c-0c91ae20c4a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37a3e111-96e3-40b7-a376-8ed5d8bbf894}, !- Handle
  {d0008136-748d-4dbe-b71f-667710145e72}, !- Name
  {b845a5ac-4b77-494a-ab9c-0c91ae20c4a6}, !- Source Object
  12,                                     !- Outlet Port
  {33bcae11-6d4d-4bce-9922-17bb7daee71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {83d42401-6af7-4c62-8558-098d6dc6210a}, !- Handle
  Floor 2 Exam 2 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {504bad3f-b584-4cfd-8eeb-b79dbedd0cea}, !- Handle
  Floor 2 Exam 2 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {75e5571a-b6bb-4a3e-9fa1-890e77da9fa2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {83d42401-6af7-4c62-8558-098d6dc6210a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8e13501-6e00-439d-861b-f2039fc42ba7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a3d417c7-74f3-4120-bda6-074adfb3afeb}, !- Handle
  Node 389,                               !- Name
  {e8e13501-6e00-439d-861b-f2039fc42ba7}, !- Inlet Port
  {4a419638-2b39-4a18-8b8d-5edef55dccee}; !- Outlet Port

OS:Node,
  {60106b85-f511-4a64-a2fb-481799a3d00b}, !- Handle
  Node 390,                               !- Name
  {9be19e36-c9a0-4239-ae2c-8feb5ad8dfd0}, !- Inlet Port
  {d4374d0a-c6de-456e-84c1-04801c73cfc3}; !- Outlet Port

OS:Connection,
  {4a419638-2b39-4a18-8b8d-5edef55dccee}, !- Handle
  {03ae523c-3e20-444e-9a1d-2d49cc57e691}, !- Name
  {a3d417c7-74f3-4120-bda6-074adfb3afeb}, !- Source Object
  3,                                      !- Outlet Port
  {bdd2c788-c807-45fa-a248-fe92169f4ef3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9be19e36-c9a0-4239-ae2c-8feb5ad8dfd0}, !- Handle
  {d8975b18-2fb4-405b-ae55-24739856a82c}, !- Name
  {8dcc19f1-ef59-4941-8ce3-84c86bf94628}, !- Source Object
  12,                                     !- Outlet Port
  {60106b85-f511-4a64-a2fb-481799a3d00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4374d0a-c6de-456e-84c1-04801c73cfc3}, !- Handle
  {cbcd480f-065f-4b5e-b2d1-cf4ac1d33a79}, !- Name
  {60106b85-f511-4a64-a2fb-481799a3d00b}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c06dbb2-410d-491e-9996-dfeb39fc0827}, !- Handle
  Node 391,                               !- Name
  {efe1f91c-c2ef-4b53-b16e-cc3ffbcd3672}, !- Inlet Port
  {75e5571a-b6bb-4a3e-9fa1-890e77da9fa2}; !- Outlet Port

OS:Connection,
  {efe1f91c-c2ef-4b53-b16e-cc3ffbcd3672}, !- Handle
  {fd6506e5-fad4-4d1a-ad73-2a7f247eaa4d}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  6,                                      !- Outlet Port
  {8c06dbb2-410d-491e-9996-dfeb39fc0827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e5571a-b6bb-4a3e-9fa1-890e77da9fa2}, !- Handle
  {c388444a-bbc0-48f3-b801-a45d5fa4f241}, !- Name
  {8c06dbb2-410d-491e-9996-dfeb39fc0827}, !- Source Object
  3,                                      !- Outlet Port
  {504bad3f-b584-4cfd-8eeb-b79dbedd0cea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8e13501-6e00-439d-861b-f2039fc42ba7}, !- Handle
  {acc14e0c-2915-49d3-9c48-512ed6125c89}, !- Name
  {504bad3f-b584-4cfd-8eeb-b79dbedd0cea}, !- Source Object
  12,                                     !- Outlet Port
  {a3d417c7-74f3-4120-bda6-074adfb3afeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {64bac55e-7f72-450a-9e9f-0462b1dc466a}, !- Handle
  Floor 2 Exam 3 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {44ccd816-eb76-42e5-89dd-f059515e3d9e}, !- Handle
  Floor 2 Exam 3 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {bcf1f8dc-9008-4303-870e-3292be6e8b65}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {64bac55e-7f72-450a-9e9f-0462b1dc466a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {50e010e6-0733-424c-be17-2edfe1daf7e3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea6978d6-7654-43f4-b5a5-7438666aaeea}, !- Handle
  Node 392,                               !- Name
  {50e010e6-0733-424c-be17-2edfe1daf7e3}, !- Inlet Port
  {e233ce7f-b254-4b1f-8f28-56ef29794e8d}; !- Outlet Port

OS:Node,
  {406cfb04-eb84-490a-a4c2-85ed1afb4cea}, !- Handle
  Node 393,                               !- Name
  {0aa1e680-03f5-4f95-be1d-a02673383269}, !- Inlet Port
  {1b061503-df80-4688-aa44-03917b95a96c}; !- Outlet Port

OS:Connection,
  {e233ce7f-b254-4b1f-8f28-56ef29794e8d}, !- Handle
  {2b4d5340-db28-4308-ac13-8ad96034f736}, !- Name
  {ea6978d6-7654-43f4-b5a5-7438666aaeea}, !- Source Object
  3,                                      !- Outlet Port
  {4c5c4ca3-a308-4940-a18d-eb93dbe15f5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aa1e680-03f5-4f95-be1d-a02673383269}, !- Handle
  {3f1f7393-9b23-438d-9573-7054c6746d90}, !- Name
  {e9464e54-ada0-4465-b145-e13750cc2fb6}, !- Source Object
  12,                                     !- Outlet Port
  {406cfb04-eb84-490a-a4c2-85ed1afb4cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b061503-df80-4688-aa44-03917b95a96c}, !- Handle
  {968a8c87-a7ba-45d7-8c8d-67d1a770766a}, !- Name
  {406cfb04-eb84-490a-a4c2-85ed1afb4cea}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1ad4962f-601a-4106-9b3f-375ae1b07ca8}, !- Handle
  Node 394,                               !- Name
  {33db1841-6552-46af-bcce-9b2060a46344}, !- Inlet Port
  {bcf1f8dc-9008-4303-870e-3292be6e8b65}; !- Outlet Port

OS:Connection,
  {33db1841-6552-46af-bcce-9b2060a46344}, !- Handle
  {4c72a8c6-255d-4c2a-b78e-a51d0d2d0171}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  7,                                      !- Outlet Port
  {1ad4962f-601a-4106-9b3f-375ae1b07ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf1f8dc-9008-4303-870e-3292be6e8b65}, !- Handle
  {4e72ea82-21db-4df4-a163-65511837f74e}, !- Name
  {1ad4962f-601a-4106-9b3f-375ae1b07ca8}, !- Source Object
  3,                                      !- Outlet Port
  {44ccd816-eb76-42e5-89dd-f059515e3d9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50e010e6-0733-424c-be17-2edfe1daf7e3}, !- Handle
  {15f9a3f9-93cd-408e-8c86-bfae0fd00ed0}, !- Name
  {44ccd816-eb76-42e5-89dd-f059515e3d9e}, !- Source Object
  12,                                     !- Outlet Port
  {ea6978d6-7654-43f4-b5a5-7438666aaeea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7324df66-7269-436d-a828-091fa78945db}, !- Handle
  Floor 2 Exam 4 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {319b4158-23ee-434b-a1b0-d7876fac7d31}, !- Handle
  Floor 2 Exam 4 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {7e74b6c3-b275-4690-8418-a3cabc67e395}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7324df66-7269-436d-a828-091fa78945db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2ed073f-aa7d-45e4-93e3-8bdddc953408}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5e7b0226-51e5-4560-a3c2-a487a5958bb1}, !- Handle
  Node 395,                               !- Name
  {c2ed073f-aa7d-45e4-93e3-8bdddc953408}, !- Inlet Port
  {6dde05ea-336f-412b-a6b8-f12d31987b44}; !- Outlet Port

OS:Node,
  {0627b404-d675-474d-b904-76adc405d2cf}, !- Handle
  Node 396,                               !- Name
  {dc402cd3-ac9f-4ce7-b95e-bcd14acd43dd}, !- Inlet Port
  {84772281-5038-4075-8d7c-2f6205f8f8bb}; !- Outlet Port

OS:Connection,
  {6dde05ea-336f-412b-a6b8-f12d31987b44}, !- Handle
  {a179918b-736d-47d1-9447-4bee199f5f66}, !- Name
  {5e7b0226-51e5-4560-a3c2-a487a5958bb1}, !- Source Object
  3,                                      !- Outlet Port
  {dad23817-a224-495c-880b-134ecdbdfa3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc402cd3-ac9f-4ce7-b95e-bcd14acd43dd}, !- Handle
  {c4319843-7193-4055-8d5a-ce87d96db501}, !- Name
  {4a5fa659-7a93-4c99-a3d1-4fc639cf4c63}, !- Source Object
  12,                                     !- Outlet Port
  {0627b404-d675-474d-b904-76adc405d2cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84772281-5038-4075-8d7c-2f6205f8f8bb}, !- Handle
  {3a02c00c-9506-4890-ab58-bd4009ddefd4}, !- Name
  {0627b404-d675-474d-b904-76adc405d2cf}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d9d8e1d7-df10-4c8f-baf5-81df033ec945}, !- Handle
  Node 397,                               !- Name
  {73b90ca6-fec8-4915-a3ab-6a2489a36a80}, !- Inlet Port
  {7e74b6c3-b275-4690-8418-a3cabc67e395}; !- Outlet Port

OS:Connection,
  {73b90ca6-fec8-4915-a3ab-6a2489a36a80}, !- Handle
  {5101cbda-e49f-4610-aae2-fb8a4a3b2d80}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  8,                                      !- Outlet Port
  {d9d8e1d7-df10-4c8f-baf5-81df033ec945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e74b6c3-b275-4690-8418-a3cabc67e395}, !- Handle
  {a640a5b3-fc02-4fc2-848a-83aba723d267}, !- Name
  {d9d8e1d7-df10-4c8f-baf5-81df033ec945}, !- Source Object
  3,                                      !- Outlet Port
  {319b4158-23ee-434b-a1b0-d7876fac7d31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2ed073f-aa7d-45e4-93e3-8bdddc953408}, !- Handle
  {cc8dc45a-4224-4a3d-95ac-1e6daf64355b}, !- Name
  {319b4158-23ee-434b-a1b0-d7876fac7d31}, !- Source Object
  12,                                     !- Outlet Port
  {5e7b0226-51e5-4560-a3c2-a487a5958bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9266d85f-ce87-486a-9846-df1e0ee7176f}, !- Handle
  Floor 2 Exam 5 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fb00474-ef2e-49c6-9c2a-59c9f502a1f8}, !- Handle
  Floor 2 Exam 5 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {e10486da-5fcc-41b5-b8a0-e83e5c99dd5f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9266d85f-ce87-486a-9846-df1e0ee7176f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ab0c4af1-3ad7-4731-a6fe-9bf8e4a53d8b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51501a52-5b45-4ce6-9d1e-6b6c1af47f79}, !- Handle
  Node 398,                               !- Name
  {ab0c4af1-3ad7-4731-a6fe-9bf8e4a53d8b}, !- Inlet Port
  {b54c16fd-aa26-4e5a-999a-39000503fe75}; !- Outlet Port

OS:Node,
  {806b99b6-78d7-4998-9320-385efd05d2ae}, !- Handle
  Node 399,                               !- Name
  {7d5dab59-ac08-4323-8ff4-a9c8e2fae50a}, !- Inlet Port
  {d7a69f78-fb73-4111-bc44-ceeecacbc8fd}; !- Outlet Port

OS:Connection,
  {b54c16fd-aa26-4e5a-999a-39000503fe75}, !- Handle
  {08c7e544-9295-48cb-b969-e5f8ecb74738}, !- Name
  {51501a52-5b45-4ce6-9d1e-6b6c1af47f79}, !- Source Object
  3,                                      !- Outlet Port
  {23a8fd2c-f146-48d6-a295-2467c8f9f624}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d5dab59-ac08-4323-8ff4-a9c8e2fae50a}, !- Handle
  {d19968a9-401a-4fc7-a4d5-86571dabf738}, !- Name
  {d78f8c1a-87ba-4d7f-beb8-9fdfa7a81866}, !- Source Object
  12,                                     !- Outlet Port
  {806b99b6-78d7-4998-9320-385efd05d2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7a69f78-fb73-4111-bc44-ceeecacbc8fd}, !- Handle
  {cbb1b3be-a733-4b68-941e-77efd9d7d751}, !- Name
  {806b99b6-78d7-4998-9320-385efd05d2ae}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {8fa782a6-f7fe-4e79-8acb-43f0c68aa2f1}, !- Handle
  Node 400,                               !- Name
  {049fc8f2-b816-40fa-a000-83aaa616864b}, !- Inlet Port
  {e10486da-5fcc-41b5-b8a0-e83e5c99dd5f}; !- Outlet Port

OS:Connection,
  {049fc8f2-b816-40fa-a000-83aaa616864b}, !- Handle
  {0808ff8d-a0e4-4e7d-a3f2-25987fec094b}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  9,                                      !- Outlet Port
  {8fa782a6-f7fe-4e79-8acb-43f0c68aa2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10486da-5fcc-41b5-b8a0-e83e5c99dd5f}, !- Handle
  {e530cede-6336-4e35-98d2-b9f68f239868}, !- Name
  {8fa782a6-f7fe-4e79-8acb-43f0c68aa2f1}, !- Source Object
  3,                                      !- Outlet Port
  {2fb00474-ef2e-49c6-9c2a-59c9f502a1f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab0c4af1-3ad7-4731-a6fe-9bf8e4a53d8b}, !- Handle
  {72d2e7fb-12d8-4b85-9272-38356b74387f}, !- Name
  {2fb00474-ef2e-49c6-9c2a-59c9f502a1f8}, !- Source Object
  12,                                     !- Outlet Port
  {51501a52-5b45-4ce6-9d1e-6b6c1af47f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {62c99d4a-b5b0-488c-8994-0c32b4113cde}, !- Handle
  Floor 2 Exam 6 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b681eaaf-0d2b-4b87-add5-ae8fa11a707f}, !- Handle
  Floor 2 Exam 6 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {bc36dfbb-79b5-4651-87d1-d4773671b8c1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {62c99d4a-b5b0-488c-8994-0c32b4113cde}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5364b7f0-42a6-4dfe-9a93-9c3925fdc51d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {898e15f8-0c78-4cf6-8002-5365d310ebd6}, !- Handle
  Node 401,                               !- Name
  {5364b7f0-42a6-4dfe-9a93-9c3925fdc51d}, !- Inlet Port
  {675d6bfe-2167-409e-96ec-56dbe0971ac5}; !- Outlet Port

OS:Node,
  {b0713a1b-788d-4119-a660-c0a2e209cfef}, !- Handle
  Node 402,                               !- Name
  {652e7505-d183-43b5-aafb-536ac70cf9e0}, !- Inlet Port
  {63834be8-1c84-464e-a19f-a59402cfc01b}; !- Outlet Port

OS:Connection,
  {675d6bfe-2167-409e-96ec-56dbe0971ac5}, !- Handle
  {271592dd-0c08-4cc4-9ab6-190d2b668bd3}, !- Name
  {898e15f8-0c78-4cf6-8002-5365d310ebd6}, !- Source Object
  3,                                      !- Outlet Port
  {b28c806f-0c2b-4306-a6b7-7ecd91c36d52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {652e7505-d183-43b5-aafb-536ac70cf9e0}, !- Handle
  {17cdcccf-239f-411e-9708-1edc7bc83fba}, !- Name
  {0a490519-a579-4b18-a075-674e72ce0e73}, !- Source Object
  12,                                     !- Outlet Port
  {b0713a1b-788d-4119-a660-c0a2e209cfef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63834be8-1c84-464e-a19f-a59402cfc01b}, !- Handle
  {b237f3f8-a74e-4996-9fbc-3cd4a1f3b506}, !- Name
  {b0713a1b-788d-4119-a660-c0a2e209cfef}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {38a9cf13-aee4-4b3b-a7f1-aa6d7fb96888}, !- Handle
  Node 403,                               !- Name
  {deb7bfb1-4cea-4059-8767-fbdb754820be}, !- Inlet Port
  {bc36dfbb-79b5-4651-87d1-d4773671b8c1}; !- Outlet Port

OS:Connection,
  {deb7bfb1-4cea-4059-8767-fbdb754820be}, !- Handle
  {f92e3451-6efc-48f4-9295-53dcdde882eb}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  10,                                     !- Outlet Port
  {38a9cf13-aee4-4b3b-a7f1-aa6d7fb96888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc36dfbb-79b5-4651-87d1-d4773671b8c1}, !- Handle
  {fda57928-afed-408b-97e8-967a7d755f3b}, !- Name
  {38a9cf13-aee4-4b3b-a7f1-aa6d7fb96888}, !- Source Object
  3,                                      !- Outlet Port
  {b681eaaf-0d2b-4b87-add5-ae8fa11a707f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5364b7f0-42a6-4dfe-9a93-9c3925fdc51d}, !- Handle
  {0d4c86a8-e018-4e07-b588-611c8a05ef26}, !- Name
  {b681eaaf-0d2b-4b87-add5-ae8fa11a707f}, !- Source Object
  12,                                     !- Outlet Port
  {898e15f8-0c78-4cf6-8002-5365d310ebd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a14e95b3-f8e6-4e6c-85e3-b84d150d1155}, !- Handle
  Floor 2 Exam 7 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {82e34af4-2305-492d-bc87-65a712661125}, !- Handle
  Floor 2 Exam 7 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {55eeeac7-619d-4c1d-b569-b0f3ee1a065c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a14e95b3-f8e6-4e6c-85e3-b84d150d1155}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aa5c7f04-12c3-4bc1-8449-3014dc369706}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {af78e94e-e4d6-40cf-ae1d-ad66e9e997a2}, !- Handle
  Node 404,                               !- Name
  {aa5c7f04-12c3-4bc1-8449-3014dc369706}, !- Inlet Port
  {67be1340-0ed9-42fe-9034-daa358dbecdd}; !- Outlet Port

OS:Node,
  {395ef53c-6ab3-4550-848f-4433d104aa01}, !- Handle
  Node 405,                               !- Name
  {f7fc337e-6afc-4749-b812-e77dcccedbec}, !- Inlet Port
  {de4fa0a7-134f-4379-a9d5-f5334d591073}; !- Outlet Port

OS:Connection,
  {67be1340-0ed9-42fe-9034-daa358dbecdd}, !- Handle
  {74b5bc13-96d2-4327-ae91-08775e09638c}, !- Name
  {af78e94e-e4d6-40cf-ae1d-ad66e9e997a2}, !- Source Object
  3,                                      !- Outlet Port
  {29234ab7-5438-440b-990b-1489d5e335eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7fc337e-6afc-4749-b812-e77dcccedbec}, !- Handle
  {00338145-fcf5-4eba-82d2-899b91870d31}, !- Name
  {4cab0a00-1d09-4792-b5b0-1c177f82bcdb}, !- Source Object
  12,                                     !- Outlet Port
  {395ef53c-6ab3-4550-848f-4433d104aa01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4fa0a7-134f-4379-a9d5-f5334d591073}, !- Handle
  {9aa77339-cc54-4fb6-b3d9-3c33dd9bbdb9}, !- Name
  {395ef53c-6ab3-4550-848f-4433d104aa01}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6c1c0432-d7ae-4994-bb30-442ecf77d3e6}, !- Handle
  Node 406,                               !- Name
  {984ac4b1-f3fc-4ed7-8fb7-4e5569f0ae1c}, !- Inlet Port
  {55eeeac7-619d-4c1d-b569-b0f3ee1a065c}; !- Outlet Port

OS:Connection,
  {984ac4b1-f3fc-4ed7-8fb7-4e5569f0ae1c}, !- Handle
  {34ce0d28-1a83-489a-8cfb-6118a87e60f7}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  11,                                     !- Outlet Port
  {6c1c0432-d7ae-4994-bb30-442ecf77d3e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55eeeac7-619d-4c1d-b569-b0f3ee1a065c}, !- Handle
  {ac65dcd2-97e7-4b0e-a1bd-21934cd49508}, !- Name
  {6c1c0432-d7ae-4994-bb30-442ecf77d3e6}, !- Source Object
  3,                                      !- Outlet Port
  {82e34af4-2305-492d-bc87-65a712661125}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa5c7f04-12c3-4bc1-8449-3014dc369706}, !- Handle
  {54370da3-ab0b-48fc-863b-69650c02e096}, !- Name
  {82e34af4-2305-492d-bc87-65a712661125}, !- Source Object
  12,                                     !- Outlet Port
  {af78e94e-e4d6-40cf-ae1d-ad66e9e997a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dfd740aa-1c26-48c9-b6f4-6606c891dc06}, !- Handle
  Floor 2 Exam 8 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45f8d54d-87f5-4f03-a4f4-306f00cac9b5}, !- Handle
  Floor 2 Exam 8 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {dd4f325b-f782-4208-bdb0-6a5ca65676c8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dfd740aa-1c26-48c9-b6f4-6606c891dc06}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14aaab08-ce99-478b-85fe-7f7b891a4a14}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a361d525-b8c5-4300-805e-c146554b1a50}, !- Handle
  Node 407,                               !- Name
  {14aaab08-ce99-478b-85fe-7f7b891a4a14}, !- Inlet Port
  {66694b05-9250-4892-ad48-dfd18f1ea2aa}; !- Outlet Port

OS:Node,
  {596d382e-46db-4cce-8ad1-6a676d778c68}, !- Handle
  Node 408,                               !- Name
  {cfafbbe8-f1e3-468b-8551-69c46c38137c}, !- Inlet Port
  {e8f1b1da-59a6-45e1-9859-3f66576a8f7d}; !- Outlet Port

OS:Connection,
  {66694b05-9250-4892-ad48-dfd18f1ea2aa}, !- Handle
  {223f7e17-2967-4d4a-9793-c73d12ca8b49}, !- Name
  {a361d525-b8c5-4300-805e-c146554b1a50}, !- Source Object
  3,                                      !- Outlet Port
  {2cbe5004-fccf-4cf5-bbfc-4ba4e3a48d21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfafbbe8-f1e3-468b-8551-69c46c38137c}, !- Handle
  {3db9ce96-4da7-4c6b-943a-e1c9d738d8e5}, !- Name
  {ba625077-7ea8-4f72-bb74-e18dbc816c54}, !- Source Object
  12,                                     !- Outlet Port
  {596d382e-46db-4cce-8ad1-6a676d778c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f1b1da-59a6-45e1-9859-3f66576a8f7d}, !- Handle
  {016cb847-dd6a-476b-82a1-22bd2738f395}, !- Name
  {596d382e-46db-4cce-8ad1-6a676d778c68}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {212c1c3b-5044-42cd-b6d5-dc70dcb07ffe}, !- Handle
  Node 409,                               !- Name
  {888d17e1-2e31-47ff-bfcc-c252a4b511f8}, !- Inlet Port
  {dd4f325b-f782-4208-bdb0-6a5ca65676c8}; !- Outlet Port

OS:Connection,
  {888d17e1-2e31-47ff-bfcc-c252a4b511f8}, !- Handle
  {e682b0bc-1704-41db-9baa-7e3bda254b7e}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  12,                                     !- Outlet Port
  {212c1c3b-5044-42cd-b6d5-dc70dcb07ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4f325b-f782-4208-bdb0-6a5ca65676c8}, !- Handle
  {3e566ac4-1d57-402c-b307-def1793af5b8}, !- Name
  {212c1c3b-5044-42cd-b6d5-dc70dcb07ffe}, !- Source Object
  3,                                      !- Outlet Port
  {45f8d54d-87f5-4f03-a4f4-306f00cac9b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14aaab08-ce99-478b-85fe-7f7b891a4a14}, !- Handle
  {c0758950-276d-4be6-9068-6b02a5517d18}, !- Name
  {45f8d54d-87f5-4f03-a4f4-306f00cac9b5}, !- Source Object
  12,                                     !- Outlet Port
  {a361d525-b8c5-4300-805e-c146554b1a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6c62eb42-19c0-4fbd-a972-83b363426135}, !- Handle
  Floor 2 Exam 9 ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b9f1f18d-bb72-4557-a235-ca0606cf309a}, !- Handle
  Floor 2 Exam 9 ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {8b9a52f8-6d99-40d7-8976-6cd7303b7beb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6c62eb42-19c0-4fbd-a972-83b363426135}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c1f1f99-eaf8-4d53-bc33-86e7e054c004}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {858f111f-571e-4b0b-801a-bb3faaebe896}, !- Handle
  Node 410,                               !- Name
  {4c1f1f99-eaf8-4d53-bc33-86e7e054c004}, !- Inlet Port
  {ba614353-03eb-4300-9d65-f60a6acbef2e}; !- Outlet Port

OS:Node,
  {c4cd4952-877f-45e7-94b1-bdbcc0da9e30}, !- Handle
  Node 411,                               !- Name
  {c5e0bd04-7995-4199-832b-10e586bb925a}, !- Inlet Port
  {2bc71f0f-c835-40a8-a494-63c8060b07b4}; !- Outlet Port

OS:Connection,
  {ba614353-03eb-4300-9d65-f60a6acbef2e}, !- Handle
  {ffdcdc07-6607-41cf-a0a5-c06b9a54eb53}, !- Name
  {858f111f-571e-4b0b-801a-bb3faaebe896}, !- Source Object
  3,                                      !- Outlet Port
  {e31134ea-a91e-4e4d-bed1-57f82469a6b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5e0bd04-7995-4199-832b-10e586bb925a}, !- Handle
  {385d8ac3-52b6-4a82-8d5b-57b0e0d51e3b}, !- Name
  {be90d225-cc18-455f-ae94-f4792819e23b}, !- Source Object
  12,                                     !- Outlet Port
  {c4cd4952-877f-45e7-94b1-bdbcc0da9e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc71f0f-c835-40a8-a494-63c8060b07b4}, !- Handle
  {2ad1909d-1aca-47c6-912b-26dc3142bf48}, !- Name
  {c4cd4952-877f-45e7-94b1-bdbcc0da9e30}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {e9a6dd48-1b0c-4232-8d87-60e1fea053e2}, !- Handle
  Node 412,                               !- Name
  {b085f375-1ca1-470e-9814-3d17148d2c49}, !- Inlet Port
  {8b9a52f8-6d99-40d7-8976-6cd7303b7beb}; !- Outlet Port

OS:Connection,
  {b085f375-1ca1-470e-9814-3d17148d2c49}, !- Handle
  {4bede0c7-acd7-4973-8e2b-efff85b09321}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  13,                                     !- Outlet Port
  {e9a6dd48-1b0c-4232-8d87-60e1fea053e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b9a52f8-6d99-40d7-8976-6cd7303b7beb}, !- Handle
  {f39b41c1-7f98-45f6-9597-8b4f3ec99ad5}, !- Name
  {e9a6dd48-1b0c-4232-8d87-60e1fea053e2}, !- Source Object
  3,                                      !- Outlet Port
  {b9f1f18d-bb72-4557-a235-ca0606cf309a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c1f1f99-eaf8-4d53-bc33-86e7e054c004}, !- Handle
  {24f96b0f-eb18-487b-9ffe-cb85cf1de6a6}, !- Name
  {b9f1f18d-bb72-4557-a235-ca0606cf309a}, !- Source Object
  12,                                     !- Outlet Port
  {858f111f-571e-4b0b-801a-bb3faaebe896}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d7620b6c-2c98-4055-bd09-c8f706f5800d}, !- Handle
  Floor 2 Exam Hall 1 ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2ebfc823-eec5-474d-b74a-d7bcb6c21dd0}, !- Handle
  Floor 2 Exam Hall 1 ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {5b3677ec-a011-4fca-acef-6bba28c5ed4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d7620b6c-2c98-4055-bd09-c8f706f5800d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c84ab89d-b38b-4f84-aad5-2cb5065de8b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {66ef2009-8e74-4d5f-8b0c-2194d8f14d88}, !- Handle
  Node 413,                               !- Name
  {c84ab89d-b38b-4f84-aad5-2cb5065de8b3}, !- Inlet Port
  {746e15a2-bbd3-4472-9a70-bdd21f570c3e}; !- Outlet Port

OS:Node,
  {e1aa0a46-c873-473c-9563-f228876079b9}, !- Handle
  Node 414,                               !- Name
  {3ef15dc3-c2a7-4014-a61e-0713d1e7ed6d}, !- Inlet Port
  {a80c5453-aded-4841-9f16-9bedb5f1bac9}; !- Outlet Port

OS:Connection,
  {746e15a2-bbd3-4472-9a70-bdd21f570c3e}, !- Handle
  {8554e1fb-c405-4def-bb99-ba8a188ed4cb}, !- Name
  {66ef2009-8e74-4d5f-8b0c-2194d8f14d88}, !- Source Object
  3,                                      !- Outlet Port
  {38f93826-4cc4-4703-8ebd-2348cc1c89d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ef15dc3-c2a7-4014-a61e-0713d1e7ed6d}, !- Handle
  {95001da1-519d-4a67-aeb8-c5144f9eac58}, !- Name
  {b2a8a505-1c54-46c5-8853-d779cdac22bc}, !- Source Object
  12,                                     !- Outlet Port
  {e1aa0a46-c873-473c-9563-f228876079b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80c5453-aded-4841-9f16-9bedb5f1bac9}, !- Handle
  {4396a87a-2034-4f82-848c-a8c7452e4a77}, !- Name
  {e1aa0a46-c873-473c-9563-f228876079b9}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {4ce5fb21-c720-4df8-b19d-532aed8946d7}, !- Handle
  Node 415,                               !- Name
  {e854afe0-0293-4867-9302-6aeafc5e8a30}, !- Inlet Port
  {5b3677ec-a011-4fca-acef-6bba28c5ed4a}; !- Outlet Port

OS:Connection,
  {e854afe0-0293-4867-9302-6aeafc5e8a30}, !- Handle
  {ae0dc45f-184f-475d-b6eb-97085d28a82a}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  14,                                     !- Outlet Port
  {4ce5fb21-c720-4df8-b19d-532aed8946d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b3677ec-a011-4fca-acef-6bba28c5ed4a}, !- Handle
  {b53dadbf-4b41-467f-a9e2-3cb3ba722b2a}, !- Name
  {4ce5fb21-c720-4df8-b19d-532aed8946d7}, !- Source Object
  3,                                      !- Outlet Port
  {2ebfc823-eec5-474d-b74a-d7bcb6c21dd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c84ab89d-b38b-4f84-aad5-2cb5065de8b3}, !- Handle
  {ad7ee186-f146-4964-a32c-56548f53fd65}, !- Name
  {2ebfc823-eec5-474d-b74a-d7bcb6c21dd0}, !- Source Object
  12,                                     !- Outlet Port
  {66ef2009-8e74-4d5f-8b0c-2194d8f14d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e02064b7-71e3-4430-8500-f42234a15604}, !- Handle
  Floor 2 Exam Hall 2 ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {93ff8a33-a535-4395-9d26-4be5184dae0c}, !- Handle
  Floor 2 Exam Hall 2 ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {62b54734-973e-4105-8c21-e782ed599042}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e02064b7-71e3-4430-8500-f42234a15604}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e7176c8-9169-4c0a-b873-e6877f870344}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb182997-7917-4d20-ac8b-20616b85c7c6}, !- Handle
  Node 416,                               !- Name
  {3e7176c8-9169-4c0a-b873-e6877f870344}, !- Inlet Port
  {e456aae2-2661-4168-88ee-ec142b5f8b13}; !- Outlet Port

OS:Node,
  {706f6553-cf8d-4e4f-89e1-765cb0e3ac91}, !- Handle
  Node 417,                               !- Name
  {20d763e9-0949-45e6-ade0-a625405c2767}, !- Inlet Port
  {94a3c333-1736-4d62-9e13-960892f119fb}; !- Outlet Port

OS:Connection,
  {e456aae2-2661-4168-88ee-ec142b5f8b13}, !- Handle
  {e1ceab4b-f8b9-47ff-ad97-41bdb6c259cf}, !- Name
  {cb182997-7917-4d20-ac8b-20616b85c7c6}, !- Source Object
  3,                                      !- Outlet Port
  {9b7335a2-562f-47f4-87dc-6a599c4d96f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20d763e9-0949-45e6-ade0-a625405c2767}, !- Handle
  {143f12bb-4fcf-4f81-b0a9-e4aa3bd84961}, !- Name
  {c9f7c91c-e82d-4372-9e39-b6d1b68b179f}, !- Source Object
  12,                                     !- Outlet Port
  {706f6553-cf8d-4e4f-89e1-765cb0e3ac91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a3c333-1736-4d62-9e13-960892f119fb}, !- Handle
  {4eedf754-8997-47a0-82ac-7081710d2019}, !- Name
  {706f6553-cf8d-4e4f-89e1-765cb0e3ac91}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b7493f60-2f79-4e30-af7f-6bbb233810e1}, !- Handle
  Node 418,                               !- Name
  {0c625c04-1cec-4926-8d20-0541c30b8d32}, !- Inlet Port
  {62b54734-973e-4105-8c21-e782ed599042}; !- Outlet Port

OS:Connection,
  {0c625c04-1cec-4926-8d20-0541c30b8d32}, !- Handle
  {5fbff3c1-a30c-4e0a-a021-5a9267fefb55}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  15,                                     !- Outlet Port
  {b7493f60-2f79-4e30-af7f-6bbb233810e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b54734-973e-4105-8c21-e782ed599042}, !- Handle
  {2c4fdcba-76a5-44e1-89f7-03df0c94eaf1}, !- Name
  {b7493f60-2f79-4e30-af7f-6bbb233810e1}, !- Source Object
  3,                                      !- Outlet Port
  {93ff8a33-a535-4395-9d26-4be5184dae0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e7176c8-9169-4c0a-b873-e6877f870344}, !- Handle
  {a9a8d573-c889-4057-88e4-5fe25fd4a766}, !- Name
  {93ff8a33-a535-4395-9d26-4be5184dae0c}, !- Source Object
  12,                                     !- Outlet Port
  {cb182997-7917-4d20-ac8b-20616b85c7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dfa9bbf8-cc3f-419b-a984-df7bec4cf961}, !- Handle
  Floor 2 Exam Hall 3 ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a5683e8f-a35e-41d5-b9d5-461187d429df}, !- Handle
  Floor 2 Exam Hall 3 ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {8b33ad0e-b3f5-4c47-bd34-dd95ed7f4895}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dfa9bbf8-cc3f-419b-a984-df7bec4cf961}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61d88be4-c600-4b91-8cb2-66641c872a38}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59c04723-0e6d-4b2a-8ad1-ad3d2860b689}, !- Handle
  Node 419,                               !- Name
  {61d88be4-c600-4b91-8cb2-66641c872a38}, !- Inlet Port
  {69c5d038-84a4-411c-9fcf-fd5f2fdca696}; !- Outlet Port

OS:Node,
  {903f7933-713d-4eee-a7ad-e9e8db606fb4}, !- Handle
  Node 420,                               !- Name
  {2b7b55b3-64da-4974-8ff0-a5551b4fba3d}, !- Inlet Port
  {e0ca0773-eb46-450d-800f-a5e84406a891}; !- Outlet Port

OS:Connection,
  {69c5d038-84a4-411c-9fcf-fd5f2fdca696}, !- Handle
  {3bbf9ad4-c8a9-4a07-9d36-5d48b47681f1}, !- Name
  {59c04723-0e6d-4b2a-8ad1-ad3d2860b689}, !- Source Object
  3,                                      !- Outlet Port
  {a89eb102-6a81-49a0-b57e-be7d5f353432}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b7b55b3-64da-4974-8ff0-a5551b4fba3d}, !- Handle
  {39819973-e76b-4d04-b124-6e8963f8ff5a}, !- Name
  {1298f308-833d-4710-9f22-87866fddfe83}, !- Source Object
  12,                                     !- Outlet Port
  {903f7933-713d-4eee-a7ad-e9e8db606fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ca0773-eb46-450d-800f-a5e84406a891}, !- Handle
  {ac53304f-a037-4437-b420-ee7e120b74d1}, !- Name
  {903f7933-713d-4eee-a7ad-e9e8db606fb4}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f12af44a-8d95-48a6-bc60-186f92e45538}, !- Handle
  Node 421,                               !- Name
  {73cfec4d-40a9-4ac2-9c13-96f9cf7c7e9a}, !- Inlet Port
  {8b33ad0e-b3f5-4c47-bd34-dd95ed7f4895}; !- Outlet Port

OS:Connection,
  {73cfec4d-40a9-4ac2-9c13-96f9cf7c7e9a}, !- Handle
  {e67858cf-2bf6-4292-8c9a-c1e9e2eb46af}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  16,                                     !- Outlet Port
  {f12af44a-8d95-48a6-bc60-186f92e45538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b33ad0e-b3f5-4c47-bd34-dd95ed7f4895}, !- Handle
  {d040b205-0f18-4145-afe7-3a92014cc921}, !- Name
  {f12af44a-8d95-48a6-bc60-186f92e45538}, !- Source Object
  3,                                      !- Outlet Port
  {a5683e8f-a35e-41d5-b9d5-461187d429df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61d88be4-c600-4b91-8cb2-66641c872a38}, !- Handle
  {91e2a507-5778-4447-9d6c-bbaa531fe489}, !- Name
  {a5683e8f-a35e-41d5-b9d5-461187d429df}, !- Source Object
  12,                                     !- Outlet Port
  {59c04723-0e6d-4b2a-8ad1-ad3d2860b689}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9284b656-d25d-409b-81c3-ff1926d4575a}, !- Handle
  Floor 2 Exam Hall 4 ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c778cb41-a006-470d-9236-ea09675988ff}, !- Handle
  Floor 2 Exam Hall 4 ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b9868222-321a-4805-bb37-f74a3d8b9d93}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9284b656-d25d-409b-81c3-ff1926d4575a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b389e829-aab4-42a9-8a2b-82b3f7dbed36}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1eb275f3-d951-45bf-bf92-0a0a9d749139}, !- Handle
  Node 422,                               !- Name
  {b389e829-aab4-42a9-8a2b-82b3f7dbed36}, !- Inlet Port
  {16be8d38-2fe3-4631-81c0-d5b05347b9ec}; !- Outlet Port

OS:Node,
  {2e0401eb-64f2-4eee-b786-02aeb5e8fbb1}, !- Handle
  Node 423,                               !- Name
  {0e88c02a-bd32-4349-9209-5b2e8cee0a3a}, !- Inlet Port
  {c7d3e525-b8ff-4c6a-9a7c-03d703507ee8}; !- Outlet Port

OS:Connection,
  {16be8d38-2fe3-4631-81c0-d5b05347b9ec}, !- Handle
  {c1c41367-d96e-469e-b78e-17acc13c4b5c}, !- Name
  {1eb275f3-d951-45bf-bf92-0a0a9d749139}, !- Source Object
  3,                                      !- Outlet Port
  {a83f7bd8-862b-4993-b712-51e49626114f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e88c02a-bd32-4349-9209-5b2e8cee0a3a}, !- Handle
  {092a3954-d552-44d8-876d-b009bd956284}, !- Name
  {3cb87c0b-5efe-4df9-8b80-c4fbe0a62a0b}, !- Source Object
  12,                                     !- Outlet Port
  {2e0401eb-64f2-4eee-b786-02aeb5e8fbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d3e525-b8ff-4c6a-9a7c-03d703507ee8}, !- Handle
  {f830a52f-3c87-4b87-93da-c626a2016399}, !- Name
  {2e0401eb-64f2-4eee-b786-02aeb5e8fbb1}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {9e088b73-fa6d-4efd-9701-f1a870f1399c}, !- Handle
  Node 424,                               !- Name
  {26a81b6d-ed93-4509-8934-9aa52828a4e0}, !- Inlet Port
  {b9868222-321a-4805-bb37-f74a3d8b9d93}; !- Outlet Port

OS:Connection,
  {26a81b6d-ed93-4509-8934-9aa52828a4e0}, !- Handle
  {7611f567-c552-4f01-bef5-9711eb274d2a}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  17,                                     !- Outlet Port
  {9e088b73-fa6d-4efd-9701-f1a870f1399c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9868222-321a-4805-bb37-f74a3d8b9d93}, !- Handle
  {4c5802ea-7b97-4536-9cca-090d8cc28627}, !- Name
  {9e088b73-fa6d-4efd-9701-f1a870f1399c}, !- Source Object
  3,                                      !- Outlet Port
  {c778cb41-a006-470d-9236-ea09675988ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b389e829-aab4-42a9-8a2b-82b3f7dbed36}, !- Handle
  {9a1bf9d5-2a02-4f33-aadc-49f559eae10c}, !- Name
  {c778cb41-a006-470d-9236-ea09675988ff}, !- Source Object
  12,                                     !- Outlet Port
  {1eb275f3-d951-45bf-bf92-0a0a9d749139}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8ee09290-426d-42cd-a55d-4c8e57149741}, !- Handle
  Floor 2 Exam Hall 5 ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3df0fb58-5dc6-4aa7-b4fb-e72f1edcb951}, !- Handle
  Floor 2 Exam Hall 5 ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {ddb8da7e-dd81-488a-8a1e-5d7fac96b813}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ee09290-426d-42cd-a55d-4c8e57149741}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b9c83a6d-8924-4184-91bc-41472c655f39}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f411e12e-6633-4319-b809-9aee3ca2d8e7}, !- Handle
  Node 425,                               !- Name
  {b9c83a6d-8924-4184-91bc-41472c655f39}, !- Inlet Port
  {1828f6ce-21bc-43c5-aba3-320216ba69c5}; !- Outlet Port

OS:Node,
  {a25617fe-c9a3-4357-85cd-b4777b74b5ec}, !- Handle
  Node 426,                               !- Name
  {23f5625d-c6e6-4e8b-961e-046bc1bca004}, !- Inlet Port
  {9052401e-b2ea-4ddf-9227-e81a226171e7}; !- Outlet Port

OS:Connection,
  {1828f6ce-21bc-43c5-aba3-320216ba69c5}, !- Handle
  {c24200c8-1749-4198-bc64-aa6de94f9f44}, !- Name
  {f411e12e-6633-4319-b809-9aee3ca2d8e7}, !- Source Object
  3,                                      !- Outlet Port
  {42e94c07-0a4b-43c6-97df-8a95086ac095}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23f5625d-c6e6-4e8b-961e-046bc1bca004}, !- Handle
  {3f0578a8-46a3-43cc-bba1-e8df99e7f0af}, !- Name
  {28b9de10-1b93-4d79-9170-0ffb41aece3e}, !- Source Object
  12,                                     !- Outlet Port
  {a25617fe-c9a3-4357-85cd-b4777b74b5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9052401e-b2ea-4ddf-9227-e81a226171e7}, !- Handle
  {48571a91-d5a1-41a6-8e69-5ddbe2bb4c85}, !- Name
  {a25617fe-c9a3-4357-85cd-b4777b74b5ec}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {72360efe-41b1-4b8b-a0e9-975e004dc319}, !- Handle
  Node 427,                               !- Name
  {6695c2c2-0870-4897-a044-6d4d1dc4ffb5}, !- Inlet Port
  {ddb8da7e-dd81-488a-8a1e-5d7fac96b813}; !- Outlet Port

OS:Connection,
  {6695c2c2-0870-4897-a044-6d4d1dc4ffb5}, !- Handle
  {b4f99f40-24f2-48f4-bb82-26e664ff3df6}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  18,                                     !- Outlet Port
  {72360efe-41b1-4b8b-a0e9-975e004dc319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb8da7e-dd81-488a-8a1e-5d7fac96b813}, !- Handle
  {fa1e858b-3f16-44f8-9ad5-a3cc9bea4491}, !- Name
  {72360efe-41b1-4b8b-a0e9-975e004dc319}, !- Source Object
  3,                                      !- Outlet Port
  {3df0fb58-5dc6-4aa7-b4fb-e72f1edcb951}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9c83a6d-8924-4184-91bc-41472c655f39}, !- Handle
  {04c5aa74-01fc-4c57-9044-39594ae2e438}, !- Name
  {3df0fb58-5dc6-4aa7-b4fb-e72f1edcb951}, !- Source Object
  12,                                     !- Outlet Port
  {f411e12e-6633-4319-b809-9aee3ca2d8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b3a124b0-da5e-4046-9d8c-d44619bc3ff7}, !- Handle
  Floor 2 Exam Hall 6 ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {19d7b5f7-4679-4352-9d42-f2df1675eb23}, !- Handle
  Floor 2 Exam Hall 6 ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {14da13c8-98c6-4751-a811-50617e7deab0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b3a124b0-da5e-4046-9d8c-d44619bc3ff7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d0aab334-50b4-4147-b036-06b85390af03}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f65eb810-a498-4a97-8750-9abf1bfe3191}, !- Handle
  Node 428,                               !- Name
  {d0aab334-50b4-4147-b036-06b85390af03}, !- Inlet Port
  {e79b1db9-ce4d-4da0-8578-114837c89994}; !- Outlet Port

OS:Node,
  {bd231011-14dc-497b-9902-06751c3dfcfe}, !- Handle
  Node 429,                               !- Name
  {e3264a76-4462-4b4e-b7c4-4cbb1a490566}, !- Inlet Port
  {4acd9025-1137-4090-81b5-45b79a89181f}; !- Outlet Port

OS:Connection,
  {e79b1db9-ce4d-4da0-8578-114837c89994}, !- Handle
  {1a424f79-1a9c-4a8c-bd6f-519cbb4ce3a3}, !- Name
  {f65eb810-a498-4a97-8750-9abf1bfe3191}, !- Source Object
  3,                                      !- Outlet Port
  {62e5d6cc-5545-48d7-be82-704f4e30a55b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3264a76-4462-4b4e-b7c4-4cbb1a490566}, !- Handle
  {dd7ac278-3c8f-455d-acab-c1b107c13541}, !- Name
  {eb1cac1b-d55a-4993-a35f-11ba7a4c5f09}, !- Source Object
  12,                                     !- Outlet Port
  {bd231011-14dc-497b-9902-06751c3dfcfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4acd9025-1137-4090-81b5-45b79a89181f}, !- Handle
  {9e0a1f8f-ab38-4ad3-afb4-7a95e99befec}, !- Name
  {bd231011-14dc-497b-9902-06751c3dfcfe}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {9176896f-6ce2-4a41-ab29-ac492970ab75}, !- Handle
  Node 430,                               !- Name
  {9c809a7b-e78b-43f2-9db6-622eedbc90e2}, !- Inlet Port
  {14da13c8-98c6-4751-a811-50617e7deab0}; !- Outlet Port

OS:Connection,
  {9c809a7b-e78b-43f2-9db6-622eedbc90e2}, !- Handle
  {16f45b11-9934-4e96-ae39-d1a9f3e25376}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  19,                                     !- Outlet Port
  {9176896f-6ce2-4a41-ab29-ac492970ab75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14da13c8-98c6-4751-a811-50617e7deab0}, !- Handle
  {bc73b16b-27bf-49aa-8fbd-2d7d69d9f779}, !- Name
  {9176896f-6ce2-4a41-ab29-ac492970ab75}, !- Source Object
  3,                                      !- Outlet Port
  {19d7b5f7-4679-4352-9d42-f2df1675eb23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d0aab334-50b4-4147-b036-06b85390af03}, !- Handle
  {8a800182-1c14-41f1-9cbb-74438d030246}, !- Name
  {19d7b5f7-4679-4352-9d42-f2df1675eb23}, !- Source Object
  12,                                     !- Outlet Port
  {f65eb810-a498-4a97-8750-9abf1bfe3191}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ec1b07a5-c287-41a3-984b-0abb08830667}, !- Handle
  Floor 2 Lounge ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f3c57ae-8f0e-4ce8-8756-f2158bdca217}, !- Handle
  Floor 2 Lounge ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {431689da-0a97-45a7-91d9-77d0e82c414f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec1b07a5-c287-41a3-984b-0abb08830667}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {81b36611-a3f1-46ae-a7b8-0e019560b0ed}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {41d91f40-dfba-4a70-9a7c-4a56524db745}, !- Handle
  Node 431,                               !- Name
  {81b36611-a3f1-46ae-a7b8-0e019560b0ed}, !- Inlet Port
  {f445001d-8394-4bb9-abb6-b52c44c856ed}; !- Outlet Port

OS:Node,
  {72e35dcb-064b-44b0-a39a-8d29d3878adc}, !- Handle
  Node 432,                               !- Name
  {01efb5e1-5617-4e7f-82b1-db006111d9ac}, !- Inlet Port
  {2a0a8990-77b8-481d-b816-706302fca121}; !- Outlet Port

OS:Connection,
  {f445001d-8394-4bb9-abb6-b52c44c856ed}, !- Handle
  {42cd0da4-39b4-482a-99bd-27d944ac88f0}, !- Name
  {41d91f40-dfba-4a70-9a7c-4a56524db745}, !- Source Object
  3,                                      !- Outlet Port
  {8bd6dddf-c4d4-46ba-a10c-4e1d0db51a9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01efb5e1-5617-4e7f-82b1-db006111d9ac}, !- Handle
  {124bd284-2937-43ea-8767-d8ca72c121bd}, !- Name
  {d9c44df9-02e6-4fff-b476-aff9d8fefd9f}, !- Source Object
  12,                                     !- Outlet Port
  {72e35dcb-064b-44b0-a39a-8d29d3878adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0a8990-77b8-481d-b816-706302fca121}, !- Handle
  {89e0e942-dda7-41f7-a745-749e9565b68b}, !- Name
  {72e35dcb-064b-44b0-a39a-8d29d3878adc}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {1a675c09-33da-4583-9f2b-afd2c5dcd188}, !- Handle
  Node 433,                               !- Name
  {59f2c0ee-6de4-49e8-9ec1-befea73ca74b}, !- Inlet Port
  {431689da-0a97-45a7-91d9-77d0e82c414f}; !- Outlet Port

OS:Connection,
  {59f2c0ee-6de4-49e8-9ec1-befea73ca74b}, !- Handle
  {3cd0ea43-bf0b-4897-92ac-2e5084150369}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  20,                                     !- Outlet Port
  {1a675c09-33da-4583-9f2b-afd2c5dcd188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431689da-0a97-45a7-91d9-77d0e82c414f}, !- Handle
  {fc455c4b-f31b-4a51-87fe-6d1038f29bb7}, !- Name
  {1a675c09-33da-4583-9f2b-afd2c5dcd188}, !- Source Object
  3,                                      !- Outlet Port
  {7f3c57ae-8f0e-4ce8-8756-f2158bdca217}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81b36611-a3f1-46ae-a7b8-0e019560b0ed}, !- Handle
  {baafab08-3412-49df-a81f-3bcc8ae347dc}, !- Name
  {7f3c57ae-8f0e-4ce8-8756-f2158bdca217}, !- Source Object
  12,                                     !- Outlet Port
  {41d91f40-dfba-4a70-9a7c-4a56524db745}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1ae4aecf-ff80-4bd0-a9e5-5e482ee5c01d}, !- Handle
  Floor 2 Nurse Station 1 ZN Rht Coil,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec745d29-31a2-43e0-895b-8c3339025b40}, !- Handle
  Floor 2 Nurse Station 1 ZN VAV Term,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {bb98eaf1-6e31-4a45-a5fd-6a1cb4faebf3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1ae4aecf-ff80-4bd0-a9e5-5e482ee5c01d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ffaa8462-0dad-4355-a579-1a3f0d96ceb4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0f3c0ace-3ed7-4219-b72f-562a29b0c56f}, !- Handle
  Node 434,                               !- Name
  {ffaa8462-0dad-4355-a579-1a3f0d96ceb4}, !- Inlet Port
  {b3d86803-3d99-43a6-84aa-4b3883eb925a}; !- Outlet Port

OS:Node,
  {f8e0649e-6247-4918-ab58-023202a0de9e}, !- Handle
  Node 435,                               !- Name
  {39b28c3b-0d17-4c39-a788-87375b160e03}, !- Inlet Port
  {c9e9b32d-8f3b-4c59-b8bc-291a95942f73}; !- Outlet Port

OS:Connection,
  {b3d86803-3d99-43a6-84aa-4b3883eb925a}, !- Handle
  {c8caec9e-3f08-4488-a05a-fbec9923ccb7}, !- Name
  {0f3c0ace-3ed7-4219-b72f-562a29b0c56f}, !- Source Object
  3,                                      !- Outlet Port
  {9f3d77d7-bab3-46d9-b35d-8418f4199205}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {39b28c3b-0d17-4c39-a788-87375b160e03}, !- Handle
  {97d4fd65-fe37-4cea-92a1-4fc0b08121f2}, !- Name
  {a88306e8-fc09-4737-b0d7-35a2d5dd9e57}, !- Source Object
  12,                                     !- Outlet Port
  {f8e0649e-6247-4918-ab58-023202a0de9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e9b32d-8f3b-4c59-b8bc-291a95942f73}, !- Handle
  {e1415352-8fc7-411b-851b-62c44a338536}, !- Name
  {f8e0649e-6247-4918-ab58-023202a0de9e}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  21;                                     !- Inlet Port

OS:Node,
  {2eab8026-65ad-4a9e-a79a-615a7d4c8f12}, !- Handle
  Node 436,                               !- Name
  {c13bc5f3-42e1-4fd1-b0d1-12ee4310e18d}, !- Inlet Port
  {bb98eaf1-6e31-4a45-a5fd-6a1cb4faebf3}; !- Outlet Port

OS:Connection,
  {c13bc5f3-42e1-4fd1-b0d1-12ee4310e18d}, !- Handle
  {d4d29019-e0b7-458e-8301-f9d6b7765c4f}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  21,                                     !- Outlet Port
  {2eab8026-65ad-4a9e-a79a-615a7d4c8f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb98eaf1-6e31-4a45-a5fd-6a1cb4faebf3}, !- Handle
  {fc54315d-4e0a-40cd-93f5-99779880ad3c}, !- Name
  {2eab8026-65ad-4a9e-a79a-615a7d4c8f12}, !- Source Object
  3,                                      !- Outlet Port
  {ec745d29-31a2-43e0-895b-8c3339025b40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffaa8462-0dad-4355-a579-1a3f0d96ceb4}, !- Handle
  {cf542118-1a9d-4b61-af56-c827c2872f0e}, !- Name
  {ec745d29-31a2-43e0-895b-8c3339025b40}, !- Source Object
  12,                                     !- Outlet Port
  {0f3c0ace-3ed7-4219-b72f-562a29b0c56f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e08c4dfb-8e34-43e6-be8a-af5f98d9b9a0}, !- Handle
  Floor 2 Nurse Station 2 ZN Rht Coil,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6ac2afcd-e388-41a0-b0e7-db67d22242e3}, !- Handle
  Floor 2 Nurse Station 2 ZN VAV Term,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b128e008-6cf4-465d-869f-2495ab3d3771}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e08c4dfb-8e34-43e6-be8a-af5f98d9b9a0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {61c77215-18c9-4361-b45f-0b5b0cf398fa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b425b64d-0cee-465b-bc98-aa6b4f444c17}, !- Handle
  Node 437,                               !- Name
  {61c77215-18c9-4361-b45f-0b5b0cf398fa}, !- Inlet Port
  {9b74ddbc-3d31-4cf2-ac90-3f7772e75cb4}; !- Outlet Port

OS:Node,
  {2d8c680d-afaf-4688-bb13-0c41fe95b2ad}, !- Handle
  Node 438,                               !- Name
  {842834c7-2662-49c4-b109-9966900dcc4c}, !- Inlet Port
  {dd3f5720-b4ee-46f4-a66c-004109e7ae4e}; !- Outlet Port

OS:Connection,
  {9b74ddbc-3d31-4cf2-ac90-3f7772e75cb4}, !- Handle
  {ba283fb9-afc9-4254-a833-6b81e8b5377d}, !- Name
  {b425b64d-0cee-465b-bc98-aa6b4f444c17}, !- Source Object
  3,                                      !- Outlet Port
  {8ae15f35-94f9-426b-b295-39d05eaaa576}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {842834c7-2662-49c4-b109-9966900dcc4c}, !- Handle
  {4da463c3-33ae-4ab7-b29c-5668f4f3e25f}, !- Name
  {243f4bf2-5217-4ff2-899a-0f3695c7d73a}, !- Source Object
  12,                                     !- Outlet Port
  {2d8c680d-afaf-4688-bb13-0c41fe95b2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3f5720-b4ee-46f4-a66c-004109e7ae4e}, !- Handle
  {8ff34c96-6d1f-4207-9064-48f9b41cb489}, !- Name
  {2d8c680d-afaf-4688-bb13-0c41fe95b2ad}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {88ab198d-ab6c-4bf7-9935-dc9184252c7b}, !- Handle
  Node 439,                               !- Name
  {05547b0b-30a0-4618-9d2f-8ac1a3723770}, !- Inlet Port
  {b128e008-6cf4-465d-869f-2495ab3d3771}; !- Outlet Port

OS:Connection,
  {05547b0b-30a0-4618-9d2f-8ac1a3723770}, !- Handle
  {a7132bb6-42d8-459e-8d24-7b4664f8bcb7}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  22,                                     !- Outlet Port
  {88ab198d-ab6c-4bf7-9935-dc9184252c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b128e008-6cf4-465d-869f-2495ab3d3771}, !- Handle
  {07ce7f3d-cebe-4f62-b62b-97d39292ec40}, !- Name
  {88ab198d-ab6c-4bf7-9935-dc9184252c7b}, !- Source Object
  3,                                      !- Outlet Port
  {6ac2afcd-e388-41a0-b0e7-db67d22242e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {61c77215-18c9-4361-b45f-0b5b0cf398fa}, !- Handle
  {b2e5cbcf-00d4-44c6-ad53-a94b12946dcb}, !- Name
  {6ac2afcd-e388-41a0-b0e7-db67d22242e3}, !- Source Object
  12,                                     !- Outlet Port
  {b425b64d-0cee-465b-bc98-aa6b4f444c17}, !- Target Object
  2;                                      !- Inlet Port

