OS:Coil:Heating:Electric,
  {fa45ef91-c9e8-4c20-a885-e1639c84bc1d}, !- Handle
  Floor 2 Office ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6dfbd8d6-813b-486c-af06-d046bd755dc9}, !- Handle
  Floor 2 Office ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {70b3b367-6b96-4a51-97d3-2ef4298a7eba}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fa45ef91-c9e8-4c20-a885-e1639c84bc1d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e55cb89-d1ec-4a9b-8434-cff8009b1d6e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5824fa0b-7658-4b78-8d2a-5f1262da83fd}, !- Handle
  Node 440,                               !- Name
  {0e55cb89-d1ec-4a9b-8434-cff8009b1d6e}, !- Inlet Port
  {30c44ae5-50eb-4e07-8f78-55487852d734}; !- Outlet Port

OS:Node,
  {1704c107-046c-4b9c-8fce-82a85b94082e}, !- Handle
  Node 441,                               !- Name
  {e0e62b35-ed7a-481a-bde7-1df6936110e4}, !- Inlet Port
  {e5b5b97d-b87f-44ba-8a2a-c4571f6e5872}; !- Outlet Port

OS:Connection,
  {30c44ae5-50eb-4e07-8f78-55487852d734}, !- Handle
  {c279f785-f1e0-44ac-84ee-23241323583d}, !- Name
  {5824fa0b-7658-4b78-8d2a-5f1262da83fd}, !- Source Object
  3,                                      !- Outlet Port
  {e1527537-3626-4c05-82c4-a2ce9d2e6cba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0e62b35-ed7a-481a-bde7-1df6936110e4}, !- Handle
  {f1ee162f-0ea8-4766-8a06-265a12aaa2eb}, !- Name
  {1f6b16c9-9b72-4882-838f-8ebae329da4f}, !- Source Object
  12,                                     !- Outlet Port
  {1704c107-046c-4b9c-8fce-82a85b94082e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b5b97d-b87f-44ba-8a2a-c4571f6e5872}, !- Handle
  {ce12bac7-ab44-4875-95e9-fa3641c0a3b6}, !- Name
  {1704c107-046c-4b9c-8fce-82a85b94082e}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {321f19c1-56f7-4819-8ac7-61a2dc47224e}, !- Handle
  Node 442,                               !- Name
  {8dc0cafd-2733-41dd-bdce-6f1936f9aacc}, !- Inlet Port
  {70b3b367-6b96-4a51-97d3-2ef4298a7eba}; !- Outlet Port

OS:Connection,
  {8dc0cafd-2733-41dd-bdce-6f1936f9aacc}, !- Handle
  {376db9a5-4df4-46c0-a59a-4d4952693d1a}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  23,                                     !- Outlet Port
  {321f19c1-56f7-4819-8ac7-61a2dc47224e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b3b367-6b96-4a51-97d3-2ef4298a7eba}, !- Handle
  {45e6ada0-4401-43c9-91a7-edd3f94e5f74}, !- Name
  {321f19c1-56f7-4819-8ac7-61a2dc47224e}, !- Source Object
  3,                                      !- Outlet Port
  {6dfbd8d6-813b-486c-af06-d046bd755dc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e55cb89-d1ec-4a9b-8434-cff8009b1d6e}, !- Handle
  {67f7a03d-0726-46d9-bf62-c7191ad4eeb2}, !- Name
  {6dfbd8d6-813b-486c-af06-d046bd755dc9}, !- Source Object
  12,                                     !- Outlet Port
  {5824fa0b-7658-4b78-8d2a-5f1262da83fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8ba1e561-8abb-46ff-8e75-484cf6ed6114}, !- Handle
  Floor 2 Office Hall ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2fbcf399-74ac-4cc4-bbb5-f0ea94d278a8}, !- Handle
  Floor 2 Office Hall ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {776908ed-7937-4717-959d-a1485cd8e27b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ba1e561-8abb-46ff-8e75-484cf6ed6114}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00585faa-56f3-4364-875d-ecf95c2ee479}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {26c8fc23-9bf9-4a22-a076-2243dabc146a}, !- Handle
  Node 443,                               !- Name
  {00585faa-56f3-4364-875d-ecf95c2ee479}, !- Inlet Port
  {369e4a51-289b-42a3-96ec-4cba5e66e359}; !- Outlet Port

OS:Node,
  {a7c0c7fe-d726-4ee1-90b2-cbb90434223a}, !- Handle
  Node 444,                               !- Name
  {2fbeddfa-1b8b-4107-8927-ebded9f9eecb}, !- Inlet Port
  {a8329478-b143-4e80-8b47-0c5ecc4cb26a}; !- Outlet Port

OS:Connection,
  {369e4a51-289b-42a3-96ec-4cba5e66e359}, !- Handle
  {7ca84a11-e015-4355-9382-6d920c615b4a}, !- Name
  {26c8fc23-9bf9-4a22-a076-2243dabc146a}, !- Source Object
  3,                                      !- Outlet Port
  {d9011b87-5eef-4d0f-9fdf-d56799bb388f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2fbeddfa-1b8b-4107-8927-ebded9f9eecb}, !- Handle
  {6dc2c6e5-38c3-48f0-9e79-e31a5046bb5d}, !- Name
  {9a973511-035f-49da-a665-4f84520992b5}, !- Source Object
  12,                                     !- Outlet Port
  {a7c0c7fe-d726-4ee1-90b2-cbb90434223a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8329478-b143-4e80-8b47-0c5ecc4cb26a}, !- Handle
  {3874bb2e-96d2-4741-9a39-fb5d619ca9e5}, !- Name
  {a7c0c7fe-d726-4ee1-90b2-cbb90434223a}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {3b3db50d-8f92-4fd6-8005-fce901414a1e}, !- Handle
  Node 445,                               !- Name
  {af7ffead-8d67-44a0-bb75-084df5244845}, !- Inlet Port
  {776908ed-7937-4717-959d-a1485cd8e27b}; !- Outlet Port

OS:Connection,
  {af7ffead-8d67-44a0-bb75-084df5244845}, !- Handle
  {aa2f6519-c1d0-46b6-9260-c2fbdac6ed3e}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  24,                                     !- Outlet Port
  {3b3db50d-8f92-4fd6-8005-fce901414a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776908ed-7937-4717-959d-a1485cd8e27b}, !- Handle
  {2a973583-4a16-4918-9391-c64762fb78ce}, !- Name
  {3b3db50d-8f92-4fd6-8005-fce901414a1e}, !- Source Object
  3,                                      !- Outlet Port
  {2fbcf399-74ac-4cc4-bbb5-f0ea94d278a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00585faa-56f3-4364-875d-ecf95c2ee479}, !- Handle
  {11f26c29-69be-4860-a804-ef288c04c4c0}, !- Name
  {2fbcf399-74ac-4cc4-bbb5-f0ea94d278a8}, !- Source Object
  12,                                     !- Outlet Port
  {26c8fc23-9bf9-4a22-a076-2243dabc146a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d4cbe519-0290-491a-92f1-11970ac1fb77}, !- Handle
  Floor 2 Reception ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bc3174e6-feed-426d-b700-f4d53d464588}, !- Handle
  Floor 2 Reception ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {d5aa46fb-82cc-491d-8dc6-6699921a6db4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d4cbe519-0290-491a-92f1-11970ac1fb77}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3385afe-bb11-4dba-93b9-49c890192d26}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3e3ba917-49d4-456c-b130-7b4bf8ad264d}, !- Handle
  Node 446,                               !- Name
  {b3385afe-bb11-4dba-93b9-49c890192d26}, !- Inlet Port
  {b3c52c0d-9958-479c-833d-0c910e7db267}; !- Outlet Port

OS:Node,
  {d5e9e559-ee70-47a7-9122-ad94a9936692}, !- Handle
  Node 447,                               !- Name
  {aa090ced-e2a3-42a2-8207-071c4bf333e1}, !- Inlet Port
  {377ef28c-f9a9-4c05-9942-af9dc25777ad}; !- Outlet Port

OS:Connection,
  {b3c52c0d-9958-479c-833d-0c910e7db267}, !- Handle
  {deb949c8-6942-44ca-bdfe-3f2fe676a604}, !- Name
  {3e3ba917-49d4-456c-b130-7b4bf8ad264d}, !- Source Object
  3,                                      !- Outlet Port
  {268d8f6c-1218-4846-bc10-58b5fb9049eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aa090ced-e2a3-42a2-8207-071c4bf333e1}, !- Handle
  {40d12e04-1be8-4cc6-a754-37f097869c0f}, !- Name
  {b641209e-5400-47b9-ba4f-05ba192e7531}, !- Source Object
  12,                                     !- Outlet Port
  {d5e9e559-ee70-47a7-9122-ad94a9936692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {377ef28c-f9a9-4c05-9942-af9dc25777ad}, !- Handle
  {dbd7de22-ba41-4d8d-be69-e4811fdd5c06}, !- Name
  {d5e9e559-ee70-47a7-9122-ad94a9936692}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  25;                                     !- Inlet Port

OS:Node,
  {23069f6f-c83d-4bed-9154-66366a1be3ff}, !- Handle
  Node 448,                               !- Name
  {3d59062d-2aba-4312-a8a3-040b9d4c2718}, !- Inlet Port
  {d5aa46fb-82cc-491d-8dc6-6699921a6db4}; !- Outlet Port

OS:Connection,
  {3d59062d-2aba-4312-a8a3-040b9d4c2718}, !- Handle
  {8b568894-7df3-4878-becf-6a3267a1a0cd}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  25,                                     !- Outlet Port
  {23069f6f-c83d-4bed-9154-66366a1be3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5aa46fb-82cc-491d-8dc6-6699921a6db4}, !- Handle
  {4f62cec2-3ef7-491b-8150-1c2f41730c7a}, !- Name
  {23069f6f-c83d-4bed-9154-66366a1be3ff}, !- Source Object
  3,                                      !- Outlet Port
  {bc3174e6-feed-426d-b700-f4d53d464588}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3385afe-bb11-4dba-93b9-49c890192d26}, !- Handle
  {6cfd93e8-eb9b-4c6f-b3eb-b52d7c90cff3}, !- Name
  {bc3174e6-feed-426d-b700-f4d53d464588}, !- Source Object
  12,                                     !- Outlet Port
  {3e3ba917-49d4-456c-b130-7b4bf8ad264d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {033e15e4-42d7-45fb-8f20-01c4da4dc6cf}, !- Handle
  Floor 2 Reception Hall ZN Rht Coil,     !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0360adf-75b8-4002-8dde-dc389bef2120}, !- Handle
  Floor 2 Reception Hall ZN VAV Term,     !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {7a0e8c56-5a83-48c1-bf1a-9b5154a4f39f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {033e15e4-42d7-45fb-8f20-01c4da4dc6cf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f43cc310-1897-40c5-8c73-caff2b3722a8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3df33b47-5d71-4ec0-b086-4f3065fdad2b}, !- Handle
  Node 449,                               !- Name
  {f43cc310-1897-40c5-8c73-caff2b3722a8}, !- Inlet Port
  {37af9aa7-bc12-4a53-bd31-d38d2754f312}; !- Outlet Port

OS:Node,
  {852e2d19-39be-45f1-b7aa-e667ab9f0e32}, !- Handle
  Node 450,                               !- Name
  {7e0adf17-d99a-4499-a3d0-6218dbbe6cea}, !- Inlet Port
  {2219c6a3-af6b-4615-80e0-aa9f1419ff59}; !- Outlet Port

OS:Connection,
  {37af9aa7-bc12-4a53-bd31-d38d2754f312}, !- Handle
  {5a74cb01-72a1-499b-a98c-626cfed81c6d}, !- Name
  {3df33b47-5d71-4ec0-b086-4f3065fdad2b}, !- Source Object
  3,                                      !- Outlet Port
  {8298333e-e5d6-4741-b50d-bf202aeddd10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e0adf17-d99a-4499-a3d0-6218dbbe6cea}, !- Handle
  {836c0bec-e91f-4240-81c1-40b9932927dc}, !- Name
  {6d49064d-11a4-4e7a-b680-e4331e51f610}, !- Source Object
  12,                                     !- Outlet Port
  {852e2d19-39be-45f1-b7aa-e667ab9f0e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2219c6a3-af6b-4615-80e0-aa9f1419ff59}, !- Handle
  {70a7ac49-9863-40cf-bd45-4ac6900b6d4e}, !- Name
  {852e2d19-39be-45f1-b7aa-e667ab9f0e32}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {10880d02-909c-44ef-8e46-3fd6ba73349f}, !- Handle
  Node 451,                               !- Name
  {a2f77dc7-e257-4290-8d43-b5124968688d}, !- Inlet Port
  {7a0e8c56-5a83-48c1-bf1a-9b5154a4f39f}; !- Outlet Port

OS:Connection,
  {a2f77dc7-e257-4290-8d43-b5124968688d}, !- Handle
  {ed0b1241-8714-4b8e-b1b4-8cd59310b8fd}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  26,                                     !- Outlet Port
  {10880d02-909c-44ef-8e46-3fd6ba73349f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0e8c56-5a83-48c1-bf1a-9b5154a4f39f}, !- Handle
  {f6326c72-9857-4ddc-9301-c4dc24464580}, !- Name
  {10880d02-909c-44ef-8e46-3fd6ba73349f}, !- Source Object
  3,                                      !- Outlet Port
  {e0360adf-75b8-4002-8dde-dc389bef2120}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f43cc310-1897-40c5-8c73-caff2b3722a8}, !- Handle
  {3f3db3be-5908-46e2-ba4b-2f446981bb9c}, !- Name
  {e0360adf-75b8-4002-8dde-dc389bef2120}, !- Source Object
  12,                                     !- Outlet Port
  {3df33b47-5d71-4ec0-b086-4f3065fdad2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {204a6888-7ec8-410f-a02f-ecd6beec370a}, !- Handle
  Floor 2 Scheduling 1 ZN Rht Coil,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c51e8b30-2ab2-4743-bdd6-c0597594ea17}, !- Handle
  Floor 2 Scheduling 1 ZN VAV Term,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {de22658b-ad0f-496c-ab7f-a9803e23af83}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {204a6888-7ec8-410f-a02f-ecd6beec370a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {803c2b13-f772-41b6-8b6b-a6cb1aed4e8e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e14e0026-8065-4a52-9c53-bec3cff42f7c}, !- Handle
  Node 452,                               !- Name
  {803c2b13-f772-41b6-8b6b-a6cb1aed4e8e}, !- Inlet Port
  {f79e24d6-7720-4220-9a5c-d2a93b41cb84}; !- Outlet Port

OS:Node,
  {bc6b517d-6a15-44fa-83a9-1b4c3a1a630e}, !- Handle
  Node 453,                               !- Name
  {8e80d6be-2e2f-445b-8613-6ba94fb30aef}, !- Inlet Port
  {4d7be2c7-8668-4939-b866-32bb31ee417d}; !- Outlet Port

OS:Connection,
  {f79e24d6-7720-4220-9a5c-d2a93b41cb84}, !- Handle
  {9aff19b7-92d9-4811-821b-41572f5f5c61}, !- Name
  {e14e0026-8065-4a52-9c53-bec3cff42f7c}, !- Source Object
  3,                                      !- Outlet Port
  {6ee6a6a3-e8a9-4644-9752-b540a91e955e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e80d6be-2e2f-445b-8613-6ba94fb30aef}, !- Handle
  {7af742d4-89b3-4164-a452-2da74ce55af4}, !- Name
  {8c9f6987-b1ee-4e6b-ac4e-6e175c440e54}, !- Source Object
  12,                                     !- Outlet Port
  {bc6b517d-6a15-44fa-83a9-1b4c3a1a630e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7be2c7-8668-4939-b866-32bb31ee417d}, !- Handle
  {3315e406-6cae-4cc7-a381-55c283a46ab2}, !- Name
  {bc6b517d-6a15-44fa-83a9-1b4c3a1a630e}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  27;                                     !- Inlet Port

OS:Node,
  {e0088578-b48d-4afc-bd18-56701732544c}, !- Handle
  Node 454,                               !- Name
  {459f2eb7-9029-4bfa-abc4-8851aba0fbfb}, !- Inlet Port
  {de22658b-ad0f-496c-ab7f-a9803e23af83}; !- Outlet Port

OS:Connection,
  {459f2eb7-9029-4bfa-abc4-8851aba0fbfb}, !- Handle
  {48fdabed-0010-4e82-a86a-3039cc8e2fbd}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  27,                                     !- Outlet Port
  {e0088578-b48d-4afc-bd18-56701732544c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de22658b-ad0f-496c-ab7f-a9803e23af83}, !- Handle
  {8409232e-e60d-4ad4-be02-4cd8b2aaa590}, !- Name
  {e0088578-b48d-4afc-bd18-56701732544c}, !- Source Object
  3,                                      !- Outlet Port
  {c51e8b30-2ab2-4743-bdd6-c0597594ea17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {803c2b13-f772-41b6-8b6b-a6cb1aed4e8e}, !- Handle
  {0b53fefc-7a7e-4926-80f4-aad50542483d}, !- Name
  {c51e8b30-2ab2-4743-bdd6-c0597594ea17}, !- Source Object
  12,                                     !- Outlet Port
  {e14e0026-8065-4a52-9c53-bec3cff42f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7f925532-6e95-45de-97d4-ec08e10c7a08}, !- Handle
  Floor 2 Scheduling 2 ZN Rht Coil,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1ef799fb-1ea0-431f-b826-b7df4f40f52f}, !- Handle
  Floor 2 Scheduling 2 ZN VAV Term,       !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {becef4f4-41a9-4088-93ee-dd2d5e9c4ff7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f925532-6e95-45de-97d4-ec08e10c7a08}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {85054f8e-3971-4e5d-972c-e358fb7c90b4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {77d15e26-f203-4cd5-9daa-131b592e9a7f}, !- Handle
  Node 455,                               !- Name
  {85054f8e-3971-4e5d-972c-e358fb7c90b4}, !- Inlet Port
  {382542ea-c5f3-4a4f-a812-829b971e92c8}; !- Outlet Port

OS:Node,
  {39cd4a33-0cb9-4b9e-a0f4-415703b9002b}, !- Handle
  Node 456,                               !- Name
  {26265836-e643-44c1-866d-b4bfaed6f0fe}, !- Inlet Port
  {1f01f855-287e-4cc2-ae52-d8a16c3ab87c}; !- Outlet Port

OS:Connection,
  {382542ea-c5f3-4a4f-a812-829b971e92c8}, !- Handle
  {45f6a243-4feb-45b8-97d1-76b9bf3c332a}, !- Name
  {77d15e26-f203-4cd5-9daa-131b592e9a7f}, !- Source Object
  3,                                      !- Outlet Port
  {61f5cfd8-eca6-4d47-87d0-8f570bf4960e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26265836-e643-44c1-866d-b4bfaed6f0fe}, !- Handle
  {e967be7f-94b6-464c-8f33-a887763a6349}, !- Name
  {a77b49d6-9ecd-4829-80d7-dc9b7cdc6a66}, !- Source Object
  12,                                     !- Outlet Port
  {39cd4a33-0cb9-4b9e-a0f4-415703b9002b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f01f855-287e-4cc2-ae52-d8a16c3ab87c}, !- Handle
  {4eb5caa8-948d-49d1-ac91-57beec351b8f}, !- Name
  {39cd4a33-0cb9-4b9e-a0f4-415703b9002b}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  28;                                     !- Inlet Port

OS:Node,
  {5c5de0af-d4bb-4e20-8997-f7f8d5b42a9b}, !- Handle
  Node 457,                               !- Name
  {72a1949f-41ab-4bda-bded-1c38f48a7af4}, !- Inlet Port
  {becef4f4-41a9-4088-93ee-dd2d5e9c4ff7}; !- Outlet Port

OS:Connection,
  {72a1949f-41ab-4bda-bded-1c38f48a7af4}, !- Handle
  {3f8a4132-e387-4f9a-8487-df422fe3b512}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  28,                                     !- Outlet Port
  {5c5de0af-d4bb-4e20-8997-f7f8d5b42a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becef4f4-41a9-4088-93ee-dd2d5e9c4ff7}, !- Handle
  {9a73dbfe-b453-46a3-84a7-cdba5d7b311a}, !- Name
  {5c5de0af-d4bb-4e20-8997-f7f8d5b42a9b}, !- Source Object
  3,                                      !- Outlet Port
  {1ef799fb-1ea0-431f-b826-b7df4f40f52f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85054f8e-3971-4e5d-972c-e358fb7c90b4}, !- Handle
  {d4a49d95-21e0-4a7f-be7d-8624201f9148}, !- Name
  {1ef799fb-1ea0-431f-b826-b7df4f40f52f}, !- Source Object
  12,                                     !- Outlet Port
  {77d15e26-f203-4cd5-9daa-131b592e9a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7703fc68-fe45-4d44-8dbe-8051cd2b5f0c}, !- Handle
  Floor 2 Work ZN Rht Coil,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d7e74f27-7c73-4e5c-afe1-36bac3d145ec}, !- Handle
  Floor 2 Work ZN VAV Term,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {109af0c0-a2f7-4707-a516-4a2ac5a27fcf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7703fc68-fe45-4d44-8dbe-8051cd2b5f0c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00375d93-e211-4c33-b53d-a1d275566b53}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87054a80-693b-4c30-a97d-c6c182f867b8}, !- Handle
  Node 458,                               !- Name
  {00375d93-e211-4c33-b53d-a1d275566b53}, !- Inlet Port
  {00a90139-2c6e-4f51-a7f1-8394e2c773f7}; !- Outlet Port

OS:Node,
  {7ad75b8c-ed0e-4695-9b88-0ebe50fb35dd}, !- Handle
  Node 459,                               !- Name
  {55252934-4112-4a46-963a-4422e82151dd}, !- Inlet Port
  {98bf7790-e342-42ac-bbf6-36eeb4f12644}; !- Outlet Port

OS:Connection,
  {00a90139-2c6e-4f51-a7f1-8394e2c773f7}, !- Handle
  {e580da81-b7c6-4cbf-9033-837a535938eb}, !- Name
  {87054a80-693b-4c30-a97d-c6c182f867b8}, !- Source Object
  3,                                      !- Outlet Port
  {1d2a4716-8964-444f-a0bd-3a32634f3896}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55252934-4112-4a46-963a-4422e82151dd}, !- Handle
  {0f72c3b0-5195-4588-914d-75040f4628bf}, !- Name
  {bb713cbe-c6c7-420c-bf4c-b9657f22d916}, !- Source Object
  12,                                     !- Outlet Port
  {7ad75b8c-ed0e-4695-9b88-0ebe50fb35dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bf7790-e342-42ac-bbf6-36eeb4f12644}, !- Handle
  {bc93f12c-943f-4706-8d62-a5a51a39d335}, !- Name
  {7ad75b8c-ed0e-4695-9b88-0ebe50fb35dd}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  29;                                     !- Inlet Port

OS:Node,
  {dda3e239-335d-4c3a-b7d1-8937d8baf8d8}, !- Handle
  Node 460,                               !- Name
  {84df6e4c-8ed8-4372-890b-fb7696c472df}, !- Inlet Port
  {109af0c0-a2f7-4707-a516-4a2ac5a27fcf}; !- Outlet Port

OS:Connection,
  {84df6e4c-8ed8-4372-890b-fb7696c472df}, !- Handle
  {c0f228df-2734-456c-9334-5ff88064574b}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  29,                                     !- Outlet Port
  {dda3e239-335d-4c3a-b7d1-8937d8baf8d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109af0c0-a2f7-4707-a516-4a2ac5a27fcf}, !- Handle
  {31db0747-1804-4351-b270-26aad58f3895}, !- Name
  {dda3e239-335d-4c3a-b7d1-8937d8baf8d8}, !- Source Object
  3,                                      !- Outlet Port
  {d7e74f27-7c73-4e5c-afe1-36bac3d145ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00375d93-e211-4c33-b53d-a1d275566b53}, !- Handle
  {de39ab9b-7796-4035-8754-3d1cd7d155bf}, !- Name
  {d7e74f27-7c73-4e5c-afe1-36bac3d145ec}, !- Source Object
  12,                                     !- Outlet Port
  {87054a80-693b-4c30-a97d-c6c182f867b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c1abeb4a-9cc1-4dbc-acca-9d288f4b4701}, !- Handle
  Floor 2 Work Hall ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7f3635a9-6198-4052-97d5-6b9ef363ca23}, !- Handle
  Floor 2 Work Hall ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {f6b02d93-3cc2-472d-ab06-5751d8e476e2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c1abeb4a-9cc1-4dbc-acca-9d288f4b4701}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0218372f-3d53-4e06-a64d-285688f91182}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e23bef4a-d179-46a2-8a8a-e8896bd87d81}, !- Handle
  Node 461,                               !- Name
  {0218372f-3d53-4e06-a64d-285688f91182}, !- Inlet Port
  {c006643f-38bd-422f-9986-fbfc236f77a6}; !- Outlet Port

OS:Node,
  {58924e1c-ffb1-4d03-b036-9691b743d903}, !- Handle
  Node 462,                               !- Name
  {9e4e556d-987b-436e-affe-9a9892651c0e}, !- Inlet Port
  {59582a5b-1ca5-4725-a8a8-ce99ca62a077}; !- Outlet Port

OS:Connection,
  {c006643f-38bd-422f-9986-fbfc236f77a6}, !- Handle
  {bc19eae4-fcd6-4235-97b3-d1491c0b014f}, !- Name
  {e23bef4a-d179-46a2-8a8a-e8896bd87d81}, !- Source Object
  3,                                      !- Outlet Port
  {7050e083-1787-4cc0-a6e6-0c45d33871bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e4e556d-987b-436e-affe-9a9892651c0e}, !- Handle
  {0b360815-2271-4a36-91a0-1d2881b740bb}, !- Name
  {24a024f8-3a10-4f2d-93d8-d0046b7da200}, !- Source Object
  12,                                     !- Outlet Port
  {58924e1c-ffb1-4d03-b036-9691b743d903}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59582a5b-1ca5-4725-a8a8-ce99ca62a077}, !- Handle
  {38830d56-2190-47b5-91d9-2758cf56c5a5}, !- Name
  {58924e1c-ffb1-4d03-b036-9691b743d903}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  30;                                     !- Inlet Port

OS:Node,
  {84b0b159-6184-4c17-b8bc-bdc41d2afb43}, !- Handle
  Node 463,                               !- Name
  {371fcb63-8135-49cf-aafe-76b7e5aa4040}, !- Inlet Port
  {f6b02d93-3cc2-472d-ab06-5751d8e476e2}; !- Outlet Port

OS:Connection,
  {371fcb63-8135-49cf-aafe-76b7e5aa4040}, !- Handle
  {7926b5f1-0232-4288-af09-1c66005464ee}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  30,                                     !- Outlet Port
  {84b0b159-6184-4c17-b8bc-bdc41d2afb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6b02d93-3cc2-472d-ab06-5751d8e476e2}, !- Handle
  {7ca0bcee-8bb8-473f-b507-478ea6e2f790}, !- Name
  {84b0b159-6184-4c17-b8bc-bdc41d2afb43}, !- Source Object
  3,                                      !- Outlet Port
  {7f3635a9-6198-4052-97d5-6b9ef363ca23}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0218372f-3d53-4e06-a64d-285688f91182}, !- Handle
  {e3647820-8498-42b3-9da0-feb6dfaf971c}, !- Name
  {7f3635a9-6198-4052-97d5-6b9ef363ca23}, !- Source Object
  12,                                     !- Outlet Port
  {e23bef4a-d179-46a2-8a8a-e8896bd87d81}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {89e08aa7-b428-40d3-a42c-442580a21207}, !- Handle
  Floor 2 X-Ray ZN Rht Coil,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {424a23cd-3fac-45c6-850b-d967ca6f6793}, !- Handle
  Floor 2 X-Ray ZN VAV Term,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {bc6fd988-e054-4199-b92c-c49eb7bb27ad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {89e08aa7-b428-40d3-a42c-442580a21207}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0e730471-e94b-401d-8013-a0c85cdf4d24}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8f281aa-ad6b-4935-a975-fa23b6775022}, !- Handle
  Node 464,                               !- Name
  {0e730471-e94b-401d-8013-a0c85cdf4d24}, !- Inlet Port
  {0714d957-53b2-401e-9a76-13b3a27358b8}; !- Outlet Port

OS:Node,
  {f92791c4-d726-4b05-8319-950576f2e979}, !- Handle
  Node 465,                               !- Name
  {4a4bf989-7633-4813-a4c8-bcfefd795b55}, !- Inlet Port
  {3f34fe94-d7f8-4a6c-992f-a166658c69bb}; !- Outlet Port

OS:Connection,
  {0714d957-53b2-401e-9a76-13b3a27358b8}, !- Handle
  {9b5aad65-86e2-4af9-91e9-7806de499126}, !- Name
  {e8f281aa-ad6b-4935-a975-fa23b6775022}, !- Source Object
  3,                                      !- Outlet Port
  {ef13fa7d-ab18-42e2-baaa-9147e7539705}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a4bf989-7633-4813-a4c8-bcfefd795b55}, !- Handle
  {d800a9e7-6e12-40f2-b3a4-0be768dfbd35}, !- Name
  {6ed7b763-44e2-4e7b-8bb0-5f020ab2d0a5}, !- Source Object
  12,                                     !- Outlet Port
  {f92791c4-d726-4b05-8319-950576f2e979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f34fe94-d7f8-4a6c-992f-a166658c69bb}, !- Handle
  {36f44cf8-8e77-4db4-b13d-a862ea3125c9}, !- Name
  {f92791c4-d726-4b05-8319-950576f2e979}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  31;                                     !- Inlet Port

OS:Node,
  {03a336bc-e14c-4912-93d3-2954d823aac5}, !- Handle
  Node 466,                               !- Name
  {c28a238f-2717-4e88-b887-8850c803a705}, !- Inlet Port
  {bc6fd988-e054-4199-b92c-c49eb7bb27ad}; !- Outlet Port

OS:Connection,
  {c28a238f-2717-4e88-b887-8850c803a705}, !- Handle
  {95067d88-1dee-444f-8ad5-137ed2f6cfdc}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  31,                                     !- Outlet Port
  {03a336bc-e14c-4912-93d3-2954d823aac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6fd988-e054-4199-b92c-c49eb7bb27ad}, !- Handle
  {7b241040-83a3-4419-9909-971c926a0434}, !- Name
  {03a336bc-e14c-4912-93d3-2954d823aac5}, !- Source Object
  3,                                      !- Outlet Port
  {424a23cd-3fac-45c6-850b-d967ca6f6793}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e730471-e94b-401d-8013-a0c85cdf4d24}, !- Handle
  {43d47560-9473-4481-a353-9156f65caa63}, !- Name
  {424a23cd-3fac-45c6-850b-d967ca6f6793}, !- Source Object
  12,                                     !- Outlet Port
  {e8f281aa-ad6b-4935-a975-fa23b6775022}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {63457e50-d5f2-4cfb-9bc8-d3831672ace8}, !- Handle
  Floor 3 Dressing Room ZN Rht Coil,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {03b7a787-2f6b-4b6f-ba49-a1d691b3acff}, !- Handle
  Floor 3 Dressing Room ZN VAV Term,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {606ce265-55ff-4353-8219-eeb1a158abb1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {63457e50-d5f2-4cfb-9bc8-d3831672ace8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9966d17f-ab86-4866-bf81-cbca754bf10e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {db05548d-9b99-4e70-8af8-eeb9ed1a08fe}, !- Handle
  Node 467,                               !- Name
  {9966d17f-ab86-4866-bf81-cbca754bf10e}, !- Inlet Port
  {4d8e5d2a-bf1d-4006-9151-3afc89dd66ae}; !- Outlet Port

OS:Node,
  {984d6408-c9ce-49ad-8b32-2e9f8e74c3b1}, !- Handle
  Node 468,                               !- Name
  {d611490f-1640-4618-b1b6-c336fd4afcfe}, !- Inlet Port
  {43e16063-dba7-43cb-8ca0-d8f915472f0a}; !- Outlet Port

OS:Connection,
  {4d8e5d2a-bf1d-4006-9151-3afc89dd66ae}, !- Handle
  {f0fa475b-b4fb-4cf6-a64a-efcfceba2073}, !- Name
  {db05548d-9b99-4e70-8af8-eeb9ed1a08fe}, !- Source Object
  3,                                      !- Outlet Port
  {0d124aa0-6601-4e95-b4bf-de2f9c9d686f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d611490f-1640-4618-b1b6-c336fd4afcfe}, !- Handle
  {fc5af29d-89d6-45bf-9b47-8b1deac5ed20}, !- Name
  {ef54d598-809f-4422-8b17-27c471a7412c}, !- Source Object
  12,                                     !- Outlet Port
  {984d6408-c9ce-49ad-8b32-2e9f8e74c3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e16063-dba7-43cb-8ca0-d8f915472f0a}, !- Handle
  {636e884e-d4f7-41e0-9496-4592c76f1c6c}, !- Name
  {984d6408-c9ce-49ad-8b32-2e9f8e74c3b1}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  32;                                     !- Inlet Port

OS:Node,
  {accfe6fe-5dcf-4dbd-998f-58579a4677af}, !- Handle
  Node 469,                               !- Name
  {1b6861a3-cb3d-41fb-86ff-a7f305accd5d}, !- Inlet Port
  {606ce265-55ff-4353-8219-eeb1a158abb1}; !- Outlet Port

OS:Connection,
  {1b6861a3-cb3d-41fb-86ff-a7f305accd5d}, !- Handle
  {933a604e-2150-4d1a-a186-cdec0c7e9b6b}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  32,                                     !- Outlet Port
  {accfe6fe-5dcf-4dbd-998f-58579a4677af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606ce265-55ff-4353-8219-eeb1a158abb1}, !- Handle
  {5c9447a3-5d8d-4890-a1fb-b88c5fd3505b}, !- Name
  {accfe6fe-5dcf-4dbd-998f-58579a4677af}, !- Source Object
  3,                                      !- Outlet Port
  {03b7a787-2f6b-4b6f-ba49-a1d691b3acff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9966d17f-ab86-4866-bf81-cbca754bf10e}, !- Handle
  {8924f54b-7aa7-4d9b-bd7e-ae3c14c727de}, !- Name
  {03b7a787-2f6b-4b6f-ba49-a1d691b3acff}, !- Source Object
  12,                                     !- Outlet Port
  {db05548d-9b99-4e70-8af8-eeb9ed1a08fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {48f58812-7d13-4146-812d-2bf1a59e95eb}, !- Handle
  Floor 3 Elevator Hall ZN Rht Coil,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {49b19d1a-d0c4-4f61-a6cc-198e37a53638}, !- Handle
  Floor 3 Elevator Hall ZN VAV Term,      !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {44bb671c-2bc6-4b58-b360-dda0df8e5235}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {48f58812-7d13-4146-812d-2bf1a59e95eb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {566e67b8-bec2-43ff-a20a-9aa5fb924f0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fed90254-05a7-4e84-aa76-5e6cb2c9f318}, !- Handle
  Node 470,                               !- Name
  {566e67b8-bec2-43ff-a20a-9aa5fb924f0f}, !- Inlet Port
  {cb299ca4-5107-473f-a95c-1e6a24b3b3bc}; !- Outlet Port

OS:Node,
  {b2ef12d7-b238-4cd8-9417-4f989a1556a5}, !- Handle
  Node 471,                               !- Name
  {c94ccb63-686e-4910-97ea-1a1e81999b8a}, !- Inlet Port
  {621bc12c-e353-4c41-8398-7a51a62ac636}; !- Outlet Port

OS:Connection,
  {cb299ca4-5107-473f-a95c-1e6a24b3b3bc}, !- Handle
  {e4af716f-3b8d-4def-9ffd-7e0e65489e34}, !- Name
  {fed90254-05a7-4e84-aa76-5e6cb2c9f318}, !- Source Object
  3,                                      !- Outlet Port
  {e86f1c2b-38d5-4ac9-89c8-60173b258a2c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c94ccb63-686e-4910-97ea-1a1e81999b8a}, !- Handle
  {49580c3f-fbdd-4624-ae56-d88f6305ac2c}, !- Name
  {77a92da3-f52f-4346-8be0-6d56d87edb69}, !- Source Object
  12,                                     !- Outlet Port
  {b2ef12d7-b238-4cd8-9417-4f989a1556a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621bc12c-e353-4c41-8398-7a51a62ac636}, !- Handle
  {0b354402-2915-42fc-8136-e41e0966add9}, !- Name
  {b2ef12d7-b238-4cd8-9417-4f989a1556a5}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  33;                                     !- Inlet Port

OS:Node,
  {9a908028-fca2-4089-9334-dd5f58e107a8}, !- Handle
  Node 472,                               !- Name
  {1e81e493-9bfb-4547-a167-7efa26abdc41}, !- Inlet Port
  {44bb671c-2bc6-4b58-b360-dda0df8e5235}; !- Outlet Port

OS:Connection,
  {1e81e493-9bfb-4547-a167-7efa26abdc41}, !- Handle
  {76ca187b-9234-4de9-b474-5d2479fcf436}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  33,                                     !- Outlet Port
  {9a908028-fca2-4089-9334-dd5f58e107a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44bb671c-2bc6-4b58-b360-dda0df8e5235}, !- Handle
  {221b2a3f-0f39-4137-8375-ef446fcf7e3d}, !- Name
  {9a908028-fca2-4089-9334-dd5f58e107a8}, !- Source Object
  3,                                      !- Outlet Port
  {49b19d1a-d0c4-4f61-a6cc-198e37a53638}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {566e67b8-bec2-43ff-a20a-9aa5fb924f0f}, !- Handle
  {21c6f642-0fa7-4d30-851b-2a6a32d508bb}, !- Name
  {49b19d1a-d0c4-4f61-a6cc-198e37a53638}, !- Source Object
  12,                                     !- Outlet Port
  {fed90254-05a7-4e84-aa76-5e6cb2c9f318}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a0e300d2-fc39-419d-9a61-c97810f0c4f0}, !- Handle
  Floor 3 Humid ZN Rht Coil,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b45d0200-4286-4c03-9d1c-6ce768a47e7f}, !- Handle
  Floor 3 Humid ZN VAV Term,              !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b87518c1-ec37-4fbb-a8b4-f4faba8d6c1e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0e300d2-fc39-419d-9a61-c97810f0c4f0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a52ed288-8042-4b46-953a-041e23677fee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8806776-aeb4-4e5c-b260-f3c34b28c0d8}, !- Handle
  Node 473,                               !- Name
  {a52ed288-8042-4b46-953a-041e23677fee}, !- Inlet Port
  {8c190414-8f27-4a49-b2df-01f6e878064d}; !- Outlet Port

OS:Node,
  {643e25d7-8aed-4f92-8386-a15de4590e8a}, !- Handle
  Node 474,                               !- Name
  {0f4c1544-bff9-41f6-8b35-78f32aad7fbe}, !- Inlet Port
  {46d1eb87-a783-4eeb-b6e8-cab1af5ee589}; !- Outlet Port

OS:Connection,
  {8c190414-8f27-4a49-b2df-01f6e878064d}, !- Handle
  {0ef5f0fe-e959-4f40-99d1-dec7990b325d}, !- Name
  {c8806776-aeb4-4e5c-b260-f3c34b28c0d8}, !- Source Object
  3,                                      !- Outlet Port
  {b6c64071-4d1d-44c8-89bf-5c76bca55fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f4c1544-bff9-41f6-8b35-78f32aad7fbe}, !- Handle
  {56490540-660d-46f2-aa39-800e1743b6fd}, !- Name
  {809178c5-3156-4ff9-9cf6-6bb49cb1b176}, !- Source Object
  12,                                     !- Outlet Port
  {643e25d7-8aed-4f92-8386-a15de4590e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46d1eb87-a783-4eeb-b6e8-cab1af5ee589}, !- Handle
  {624980d9-3d8a-486e-86f3-f41bc68ab975}, !- Name
  {643e25d7-8aed-4f92-8386-a15de4590e8a}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  34;                                     !- Inlet Port

OS:Node,
  {cb53143e-4593-4d5a-976f-43d31ba506ee}, !- Handle
  Node 475,                               !- Name
  {7bab872f-a2e8-4b10-a0e1-7be5ea117f02}, !- Inlet Port
  {b87518c1-ec37-4fbb-a8b4-f4faba8d6c1e}; !- Outlet Port

OS:Connection,
  {7bab872f-a2e8-4b10-a0e1-7be5ea117f02}, !- Handle
  {d577c863-e66f-4980-8548-baf769190229}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  34,                                     !- Outlet Port
  {cb53143e-4593-4d5a-976f-43d31ba506ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b87518c1-ec37-4fbb-a8b4-f4faba8d6c1e}, !- Handle
  {996841a1-d50f-4c4e-b9e1-ce282df02212}, !- Name
  {cb53143e-4593-4d5a-976f-43d31ba506ee}, !- Source Object
  3,                                      !- Outlet Port
  {b45d0200-4286-4c03-9d1c-6ce768a47e7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a52ed288-8042-4b46-953a-041e23677fee}, !- Handle
  {8cb61f1a-0f31-45a7-9ad0-8236c5642124}, !- Name
  {b45d0200-4286-4c03-9d1c-6ce768a47e7f}, !- Source Object
  12,                                     !- Outlet Port
  {c8806776-aeb4-4e5c-b260-f3c34b28c0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9a2dd574-4232-4ae9-aa65-065bbb5e21c5}, !- Handle
  Floor 3 Locker ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {390279bf-c2c9-497a-be84-98400b267aba}, !- Handle
  Floor 3 Locker ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {b8833241-6ab0-49c1-a878-e34bf607f63c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a2dd574-4232-4ae9-aa65-065bbb5e21c5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4b647d4a-cc71-4569-8712-0c7aa7b6ce99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d56b183c-9426-49b2-8268-27dc754992ed}, !- Handle
  Node 476,                               !- Name
  {4b647d4a-cc71-4569-8712-0c7aa7b6ce99}, !- Inlet Port
  {c19292c0-ab05-4f76-8e00-d3c4675a6a68}; !- Outlet Port

OS:Node,
  {c4d1dadb-1fd3-4445-ab99-204bee4abbdc}, !- Handle
  Node 477,                               !- Name
  {e0191e61-287e-4acd-bbc5-fef803944be4}, !- Inlet Port
  {2c58a39d-c9af-450a-ab8b-2adf4c61d084}; !- Outlet Port

OS:Connection,
  {c19292c0-ab05-4f76-8e00-d3c4675a6a68}, !- Handle
  {2fa9d797-8210-48ce-b3e7-cc92c4bfd0a0}, !- Name
  {d56b183c-9426-49b2-8268-27dc754992ed}, !- Source Object
  3,                                      !- Outlet Port
  {c95c3aa5-892a-49e5-9408-a22e4e39f3e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0191e61-287e-4acd-bbc5-fef803944be4}, !- Handle
  {08866282-559e-4505-b711-ebe63f5915f5}, !- Name
  {d4de4d11-1632-4f8e-94c8-8b86314f1d5c}, !- Source Object
  12,                                     !- Outlet Port
  {c4d1dadb-1fd3-4445-ab99-204bee4abbdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c58a39d-c9af-450a-ab8b-2adf4c61d084}, !- Handle
  {97a46f46-306f-4545-98fd-2818be9f3ad1}, !- Name
  {c4d1dadb-1fd3-4445-ab99-204bee4abbdc}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  35;                                     !- Inlet Port

OS:Node,
  {fa621ea8-6589-451a-93de-434f56922b0c}, !- Handle
  Node 478,                               !- Name
  {70910bbb-508a-4593-8a4a-a43cf2a550bf}, !- Inlet Port
  {b8833241-6ab0-49c1-a878-e34bf607f63c}; !- Outlet Port

OS:Connection,
  {70910bbb-508a-4593-8a4a-a43cf2a550bf}, !- Handle
  {8358feed-058a-4e2e-978c-f507fd1adf7e}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  35,                                     !- Outlet Port
  {fa621ea8-6589-451a-93de-434f56922b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8833241-6ab0-49c1-a878-e34bf607f63c}, !- Handle
  {d8f7adeb-ca79-4ac8-8b8f-ad216a41af12}, !- Name
  {fa621ea8-6589-451a-93de-434f56922b0c}, !- Source Object
  3,                                      !- Outlet Port
  {390279bf-c2c9-497a-be84-98400b267aba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b647d4a-cc71-4569-8712-0c7aa7b6ce99}, !- Handle
  {c1fa68cd-824b-425f-bd5d-291e703de3b1}, !- Name
  {390279bf-c2c9-497a-be84-98400b267aba}, !- Source Object
  12,                                     !- Outlet Port
  {d56b183c-9426-49b2-8268-27dc754992ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {861ae39f-6ec6-433f-a30f-1283402872a8}, !- Handle
  Floor 3 Lounge ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {afbaec95-af8e-48ee-8e52-23a05ff9f5da}, !- Handle
  Floor 3 Lounge ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {d90b89af-1e46-4d3e-a8b4-7f4fbf2ecd2f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {861ae39f-6ec6-433f-a30f-1283402872a8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3f2c15a2-ba46-42f3-952b-7af2eee6078d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa5d4e6f-f63d-4007-aada-593faa5460d0}, !- Handle
  Node 479,                               !- Name
  {3f2c15a2-ba46-42f3-952b-7af2eee6078d}, !- Inlet Port
  {db40b6c0-fe46-44f9-aa1d-a6b0bedb28d2}; !- Outlet Port

OS:Node,
  {f4c2fa76-7073-4bd4-9508-7d7f466ca374}, !- Handle
  Node 480,                               !- Name
  {f8c84a8a-eafe-4cb1-8c51-2b049d18b06b}, !- Inlet Port
  {c2bf3365-35c5-4896-aa9e-98d622cb0676}; !- Outlet Port

OS:Connection,
  {db40b6c0-fe46-44f9-aa1d-a6b0bedb28d2}, !- Handle
  {f07bc769-e619-498e-bd43-749c53ab1663}, !- Name
  {fa5d4e6f-f63d-4007-aada-593faa5460d0}, !- Source Object
  3,                                      !- Outlet Port
  {346cd694-c49e-409e-b28b-30d08371b208}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8c84a8a-eafe-4cb1-8c51-2b049d18b06b}, !- Handle
  {fd9af989-f4b5-4065-b3cf-6272ad21d188}, !- Name
  {7c7ed528-60a0-45f9-b771-5cf2fd888810}, !- Source Object
  12,                                     !- Outlet Port
  {f4c2fa76-7073-4bd4-9508-7d7f466ca374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2bf3365-35c5-4896-aa9e-98d622cb0676}, !- Handle
  {5692fbf1-c1d6-474f-8d54-78c33040b033}, !- Name
  {f4c2fa76-7073-4bd4-9508-7d7f466ca374}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  36;                                     !- Inlet Port

OS:Node,
  {caca523f-0b7f-4302-b85b-379816b4b5e9}, !- Handle
  Node 481,                               !- Name
  {0266bdd9-64b4-467e-be28-7de0ad57e820}, !- Inlet Port
  {d90b89af-1e46-4d3e-a8b4-7f4fbf2ecd2f}; !- Outlet Port

OS:Connection,
  {0266bdd9-64b4-467e-be28-7de0ad57e820}, !- Handle
  {f170a6d2-8649-4fd4-a35c-c0e4fc199e2f}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  36,                                     !- Outlet Port
  {caca523f-0b7f-4302-b85b-379816b4b5e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d90b89af-1e46-4d3e-a8b4-7f4fbf2ecd2f}, !- Handle
  {59bb5110-0dc1-4efc-9e45-135d5e389a51}, !- Name
  {caca523f-0b7f-4302-b85b-379816b4b5e9}, !- Source Object
  3,                                      !- Outlet Port
  {afbaec95-af8e-48ee-8e52-23a05ff9f5da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f2c15a2-ba46-42f3-952b-7af2eee6078d}, !- Handle
  {8397ba56-2d92-4aaa-8f74-6c8c63aa7b4b}, !- Name
  {afbaec95-af8e-48ee-8e52-23a05ff9f5da}, !- Source Object
  12,                                     !- Outlet Port
  {fa5d4e6f-f63d-4007-aada-593faa5460d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7dacb462-c1c8-4b1d-bad1-a2787720a0c6}, !- Handle
  Floor 3 Mechanical Hall ZN Rht Coil,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0ebe9f7b-2dc7-496f-b682-2e3f55111b58}, !- Handle
  Floor 3 Mechanical Hall ZN VAV Term,    !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {10b94fc6-1110-4511-b472-11b224ff4d3a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7dacb462-c1c8-4b1d-bad1-a2787720a0c6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5922a1db-c541-4eea-8af6-85bd9134e88e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {522575fe-744d-4f12-a3cd-dbc8ecb21172}, !- Handle
  Node 482,                               !- Name
  {5922a1db-c541-4eea-8af6-85bd9134e88e}, !- Inlet Port
  {f1c1f52e-4ee8-40fa-9e08-75a28709fe31}; !- Outlet Port

OS:Node,
  {3aad8a7b-c49d-4676-8f24-a2d6c1199355}, !- Handle
  Node 483,                               !- Name
  {71abfe16-7b38-407d-8094-bca3efc8b350}, !- Inlet Port
  {5c20e7f6-7ce1-4924-bbed-d38ed4aa280e}; !- Outlet Port

OS:Connection,
  {f1c1f52e-4ee8-40fa-9e08-75a28709fe31}, !- Handle
  {195a1faa-7de7-42dd-a8d4-b898c912f91a}, !- Name
  {522575fe-744d-4f12-a3cd-dbc8ecb21172}, !- Source Object
  3,                                      !- Outlet Port
  {7a6c638b-2e4d-4414-a4dd-299161a4acdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71abfe16-7b38-407d-8094-bca3efc8b350}, !- Handle
  {74c33030-60ea-4f40-8785-21f558bb4ee0}, !- Name
  {b04d97a5-e752-4734-9ef2-5a407f92b43d}, !- Source Object
  12,                                     !- Outlet Port
  {3aad8a7b-c49d-4676-8f24-a2d6c1199355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c20e7f6-7ce1-4924-bbed-d38ed4aa280e}, !- Handle
  {1a236cc8-676a-4375-aae3-09c1eb88a54c}, !- Name
  {3aad8a7b-c49d-4676-8f24-a2d6c1199355}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  37;                                     !- Inlet Port

OS:Node,
  {4e51fe18-6e8d-4c57-9018-f252fc868d48}, !- Handle
  Node 484,                               !- Name
  {5e4bb91f-b655-4262-86fd-e9c560766648}, !- Inlet Port
  {10b94fc6-1110-4511-b472-11b224ff4d3a}; !- Outlet Port

OS:Connection,
  {5e4bb91f-b655-4262-86fd-e9c560766648}, !- Handle
  {19a70857-c78f-4399-b5dd-60cd342d1977}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  37,                                     !- Outlet Port
  {4e51fe18-6e8d-4c57-9018-f252fc868d48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b94fc6-1110-4511-b472-11b224ff4d3a}, !- Handle
  {a20ee3ce-7cce-407a-b909-3a61a211db6b}, !- Name
  {4e51fe18-6e8d-4c57-9018-f252fc868d48}, !- Source Object
  3,                                      !- Outlet Port
  {0ebe9f7b-2dc7-496f-b682-2e3f55111b58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5922a1db-c541-4eea-8af6-85bd9134e88e}, !- Handle
  {6417e83f-abd6-4fdb-88e8-3fd1559d47f7}, !- Name
  {0ebe9f7b-2dc7-496f-b682-2e3f55111b58}, !- Source Object
  12,                                     !- Outlet Port
  {522575fe-744d-4f12-a3cd-dbc8ecb21172}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4bd97d86-f872-427a-ba5c-67cef3231a42}, !- Handle
  Floor 3 Office ZN Rht Coil,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6dbf33c9-a394-4780-8703-b339a2c4beec}, !- Handle
  Floor 3 Office ZN VAV Term,             !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {73976c2a-8105-4b60-9352-c48f48700256}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4bd97d86-f872-427a-ba5c-67cef3231a42}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06f9d029-bce7-4aad-952b-cf72cd4723b8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1dc49770-0aee-42a0-8045-9e78fe8f0741}, !- Handle
  Node 485,                               !- Name
  {06f9d029-bce7-4aad-952b-cf72cd4723b8}, !- Inlet Port
  {1a5b2fd2-e1b8-4836-9e82-1625a436bbc0}; !- Outlet Port

OS:Node,
  {7558084c-9dd0-48a6-a462-fa4135235ac6}, !- Handle
  Node 486,                               !- Name
  {12354d0f-b937-4495-8648-5de0551462e2}, !- Inlet Port
  {c16c5f5b-39df-4a92-ab62-7c09980498d3}; !- Outlet Port

OS:Connection,
  {1a5b2fd2-e1b8-4836-9e82-1625a436bbc0}, !- Handle
  {dbd86f9b-a913-4c76-8ab9-02486151aefc}, !- Name
  {1dc49770-0aee-42a0-8045-9e78fe8f0741}, !- Source Object
  3,                                      !- Outlet Port
  {fb1390d3-f254-4c97-a8c0-6f66f8b9e8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12354d0f-b937-4495-8648-5de0551462e2}, !- Handle
  {2c9a64b7-e634-4f9f-8616-18ed009e73bf}, !- Name
  {a442f272-9f6e-4020-a859-5395eb181782}, !- Source Object
  12,                                     !- Outlet Port
  {7558084c-9dd0-48a6-a462-fa4135235ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16c5f5b-39df-4a92-ab62-7c09980498d3}, !- Handle
  {5e07e472-046b-45b8-8d20-a40f1e8fd7ba}, !- Name
  {7558084c-9dd0-48a6-a462-fa4135235ac6}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  38;                                     !- Inlet Port

OS:Node,
  {673965df-26c2-4b7f-a799-ad8932b079f8}, !- Handle
  Node 487,                               !- Name
  {bfbc09de-59ee-4de8-80ec-90a2b2281bc0}, !- Inlet Port
  {73976c2a-8105-4b60-9352-c48f48700256}; !- Outlet Port

OS:Connection,
  {bfbc09de-59ee-4de8-80ec-90a2b2281bc0}, !- Handle
  {936d6abc-651e-45b2-be9c-a4e5401f71a4}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  38,                                     !- Outlet Port
  {673965df-26c2-4b7f-a799-ad8932b079f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73976c2a-8105-4b60-9352-c48f48700256}, !- Handle
  {f33ec7aa-943f-4264-bd30-b6a269ffa587}, !- Name
  {673965df-26c2-4b7f-a799-ad8932b079f8}, !- Source Object
  3,                                      !- Outlet Port
  {6dbf33c9-a394-4780-8703-b339a2c4beec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06f9d029-bce7-4aad-952b-cf72cd4723b8}, !- Handle
  {59df2f80-b873-47ce-9f3e-75bad7b201a7}, !- Name
  {6dbf33c9-a394-4780-8703-b339a2c4beec}, !- Source Object
  12,                                     !- Outlet Port
  {1dc49770-0aee-42a0-8045-9e78fe8f0741}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {803aeb4a-d182-4078-8cc7-e892985e3cdc}, !- Handle
  Floor 3 Office Hall ZN Rht Coil,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a28943c3-92b0-45bb-866d-6b1163b55a72}, !- Handle
  Floor 3 Office Hall ZN VAV Term,        !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {77eff51d-9587-422a-b442-01d6f9ec90d7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {803aeb4a-d182-4078-8cc7-e892985e3cdc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5838ef96-fee4-4f12-8f59-4e155985567e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {24efc2ad-1291-4914-9f09-d357ca01ce24}, !- Handle
  Node 488,                               !- Name
  {5838ef96-fee4-4f12-8f59-4e155985567e}, !- Inlet Port
  {36bec75d-f17d-4b10-9dc7-f56d84b9830a}; !- Outlet Port

OS:Node,
  {7099d93f-5df4-4864-ac5c-27f412bd7f09}, !- Handle
  Node 489,                               !- Name
  {e5cc59c2-d3eb-43ef-b29f-4ae2a807f515}, !- Inlet Port
  {c2f5df99-1b94-4142-b2aa-58d523bd3b25}; !- Outlet Port

OS:Connection,
  {36bec75d-f17d-4b10-9dc7-f56d84b9830a}, !- Handle
  {126c7409-d7c7-4d72-845f-917235fccfea}, !- Name
  {24efc2ad-1291-4914-9f09-d357ca01ce24}, !- Source Object
  3,                                      !- Outlet Port
  {f2ce69e0-9ab0-468b-847f-5569fe92b31e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5cc59c2-d3eb-43ef-b29f-4ae2a807f515}, !- Handle
  {27688134-c725-45d8-a011-6fa3ebba80c1}, !- Name
  {2813cb44-f72e-4c95-8c2d-4627afc2f697}, !- Source Object
  12,                                     !- Outlet Port
  {7099d93f-5df4-4864-ac5c-27f412bd7f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f5df99-1b94-4142-b2aa-58d523bd3b25}, !- Handle
  {84142796-a39b-4498-b9bc-368ae0b41a19}, !- Name
  {7099d93f-5df4-4864-ac5c-27f412bd7f09}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  39;                                     !- Inlet Port

OS:Node,
  {487bc469-057b-4937-8927-d7da6d3b8daa}, !- Handle
  Node 490,                               !- Name
  {c00e3c3d-08ee-466e-a71d-c49a52c87955}, !- Inlet Port
  {77eff51d-9587-422a-b442-01d6f9ec90d7}; !- Outlet Port

OS:Connection,
  {c00e3c3d-08ee-466e-a71d-c49a52c87955}, !- Handle
  {e40ccdac-e0b2-42a3-9ebc-60bb7303c300}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  39,                                     !- Outlet Port
  {487bc469-057b-4937-8927-d7da6d3b8daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77eff51d-9587-422a-b442-01d6f9ec90d7}, !- Handle
  {c3bfee82-0025-4b47-83e5-5eea5e20e1dd}, !- Name
  {487bc469-057b-4937-8927-d7da6d3b8daa}, !- Source Object
  3,                                      !- Outlet Port
  {a28943c3-92b0-45bb-866d-6b1163b55a72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5838ef96-fee4-4f12-8f59-4e155985567e}, !- Handle
  {e997a1f4-55b1-4ab0-8ebd-6976a799d31b}, !- Name
  {a28943c3-92b0-45bb-866d-6b1163b55a72}, !- Source Object
  12,                                     !- Outlet Port
  {24efc2ad-1291-4914-9f09-d357ca01ce24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f5581940-2e4f-4b99-9c08-0291f71dc87a}, !- Handle
  Floor 3 Physical Therapy 1 ZN Rht Coil, !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6240faeb-ef38-458f-b171-ffe37a8cca14}, !- Handle
  Floor 3 Physical Therapy 1 ZN VAV Term, !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {2e9c9c59-8b27-46b7-8d4d-4a26cad52905}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5581940-2e4f-4b99-9c08-0291f71dc87a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddad8e64-2536-4eb5-8666-34dd3480df1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00d92b79-0fb8-4a7d-a47d-bf71a085bb95}, !- Handle
  Node 491,                               !- Name
  {ddad8e64-2536-4eb5-8666-34dd3480df1c}, !- Inlet Port
  {a637918f-918b-406e-b318-8a5301304b7a}; !- Outlet Port

OS:Node,
  {0e14bb7b-de13-48de-93fe-b2f0016216c4}, !- Handle
  Node 492,                               !- Name
  {851dbc83-dc4e-4160-bc1d-7815172ca2dc}, !- Inlet Port
  {97e3a93f-3c03-41fd-a14d-fdcdc5882a6d}; !- Outlet Port

OS:Connection,
  {a637918f-918b-406e-b318-8a5301304b7a}, !- Handle
  {859ba197-f328-4258-9bc4-9e022a65923e}, !- Name
  {00d92b79-0fb8-4a7d-a47d-bf71a085bb95}, !- Source Object
  3,                                      !- Outlet Port
  {dd23f204-33b8-43bf-838a-3e27b976fb5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {851dbc83-dc4e-4160-bc1d-7815172ca2dc}, !- Handle
  {602585c5-70a7-4dfc-9ff6-4bd69f2577d8}, !- Name
  {2e3f3019-0127-46fb-8c87-b0895b4fd523}, !- Source Object
  12,                                     !- Outlet Port
  {0e14bb7b-de13-48de-93fe-b2f0016216c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97e3a93f-3c03-41fd-a14d-fdcdc5882a6d}, !- Handle
  {921b5f1a-185b-47d4-b85e-2212326a43db}, !- Name
  {0e14bb7b-de13-48de-93fe-b2f0016216c4}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  40;                                     !- Inlet Port

OS:Node,
  {cc3abbeb-395f-4771-96dd-2a8c59371eba}, !- Handle
  Node 493,                               !- Name
  {d7203a37-7afa-41ee-bafc-4ba068f48f34}, !- Inlet Port
  {2e9c9c59-8b27-46b7-8d4d-4a26cad52905}; !- Outlet Port

OS:Connection,
  {d7203a37-7afa-41ee-bafc-4ba068f48f34}, !- Handle
  {a9d2a3a2-2332-4c73-ba62-a4e93d9b551d}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  40,                                     !- Outlet Port
  {cc3abbeb-395f-4771-96dd-2a8c59371eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9c9c59-8b27-46b7-8d4d-4a26cad52905}, !- Handle
  {c61fb41a-1fd4-4d32-882c-5e6c52ad2d10}, !- Name
  {cc3abbeb-395f-4771-96dd-2a8c59371eba}, !- Source Object
  3,                                      !- Outlet Port
  {6240faeb-ef38-458f-b171-ffe37a8cca14}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddad8e64-2536-4eb5-8666-34dd3480df1c}, !- Handle
  {21ddb087-c569-497f-a888-18f4f90ca48b}, !- Name
  {6240faeb-ef38-458f-b171-ffe37a8cca14}, !- Source Object
  12,                                     !- Outlet Port
  {00d92b79-0fb8-4a7d-a47d-bf71a085bb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b343cc1f-d62f-49f3-98a9-bfd9887ef0e2}, !- Handle
  Floor 3 Physical Therapy 2 ZN Rht Coil, !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c24ddb7-07c8-4456-9ded-60eafeb3c204}, !- Handle
  Floor 3 Physical Therapy 2 ZN VAV Term, !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {d4a81c8a-77c8-4fb5-a9e3-a4080453730d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b343cc1f-d62f-49f3-98a9-bfd9887ef0e2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {df2bb6d8-a1a2-48ea-a941-c7d599254222}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8002fd49-afb6-4699-a151-d009eb84d8e2}, !- Handle
  Node 494,                               !- Name
  {df2bb6d8-a1a2-48ea-a941-c7d599254222}, !- Inlet Port
  {49081b41-4ea6-4ece-a3c8-010e870b6716}; !- Outlet Port

OS:Node,
  {f9973fc7-f28c-49b5-a659-8e891a5ad82b}, !- Handle
  Node 495,                               !- Name
  {13479afb-08d6-43bc-ba6f-c277905c8ca1}, !- Inlet Port
  {4d360e9a-7eed-4b69-9a23-ab2550266f71}; !- Outlet Port

OS:Connection,
  {49081b41-4ea6-4ece-a3c8-010e870b6716}, !- Handle
  {f437703c-c63f-4500-93fa-17d8d56f3b1f}, !- Name
  {8002fd49-afb6-4699-a151-d009eb84d8e2}, !- Source Object
  3,                                      !- Outlet Port
  {e29a83d6-ac46-4e17-b496-6e2e87df9ae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13479afb-08d6-43bc-ba6f-c277905c8ca1}, !- Handle
  {e762001a-8fa7-45db-8eda-db7019ba1ca6}, !- Name
  {0134bd97-928b-430d-a188-6bb4e00c2a3c}, !- Source Object
  12,                                     !- Outlet Port
  {f9973fc7-f28c-49b5-a659-8e891a5ad82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d360e9a-7eed-4b69-9a23-ab2550266f71}, !- Handle
  {efc75ba7-40ba-4625-85c2-e6017a7c5815}, !- Name
  {f9973fc7-f28c-49b5-a659-8e891a5ad82b}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  41;                                     !- Inlet Port

OS:Node,
  {7c6a0d93-a567-4636-8504-5f4677387b12}, !- Handle
  Node 496,                               !- Name
  {2aa162ce-89e3-4c28-a89a-d8757a5cee60}, !- Inlet Port
  {d4a81c8a-77c8-4fb5-a9e3-a4080453730d}; !- Outlet Port

OS:Connection,
  {2aa162ce-89e3-4c28-a89a-d8757a5cee60}, !- Handle
  {572f4c1b-4ed8-49f7-b24a-19c5e721562d}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  41,                                     !- Outlet Port
  {7c6a0d93-a567-4636-8504-5f4677387b12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a81c8a-77c8-4fb5-a9e3-a4080453730d}, !- Handle
  {7dc39b1b-08ea-4df6-a7c8-dd053587bee9}, !- Name
  {7c6a0d93-a567-4636-8504-5f4677387b12}, !- Source Object
  3,                                      !- Outlet Port
  {2c24ddb7-07c8-4456-9ded-60eafeb3c204}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df2bb6d8-a1a2-48ea-a941-c7d599254222}, !- Handle
  {7fa22873-ffe9-402a-aaee-e7ff2415237d}, !- Name
  {2c24ddb7-07c8-4456-9ded-60eafeb3c204}, !- Source Object
  12,                                     !- Outlet Port
  {8002fd49-afb6-4699-a151-d009eb84d8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d47a77a0-4fe4-487a-9921-17aeb8f6fa21}, !- Handle
  Floor 3 Treatment ZN Rht Coil,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ac88b061-ea6a-4fa0-b43b-12b0dc6210c9}, !- Handle
  Floor 3 Treatment ZN VAV Term,          !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {5b74357f-03e2-4c30-bf22-f3b711cf36f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d47a77a0-4fe4-487a-9921-17aeb8f6fa21}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3e9b637c-5f40-4713-9cef-fcd3e07f5491}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {570252c5-0d84-486b-ac2d-5fa3ca4588b1}, !- Handle
  Node 497,                               !- Name
  {3e9b637c-5f40-4713-9cef-fcd3e07f5491}, !- Inlet Port
  {b14cff6d-0b7b-4df2-83a2-6bee9b7bb495}; !- Outlet Port

OS:Node,
  {7bd6a68d-78f3-4e0e-8830-a99e8404a49e}, !- Handle
  Node 498,                               !- Name
  {5e5bf7e0-500d-4de3-94ab-0571c081e966}, !- Inlet Port
  {08c47092-d211-4620-8fe4-85ad145545f2}; !- Outlet Port

OS:Connection,
  {b14cff6d-0b7b-4df2-83a2-6bee9b7bb495}, !- Handle
  {72b15f7a-bd27-44e9-8d68-3f912fecdf16}, !- Name
  {570252c5-0d84-486b-ac2d-5fa3ca4588b1}, !- Source Object
  3,                                      !- Outlet Port
  {782f907c-245b-423d-a507-e365e8efcc93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e5bf7e0-500d-4de3-94ab-0571c081e966}, !- Handle
  {a60b63c8-f403-453a-9e70-17a2cb146862}, !- Name
  {b7e288cd-cbb4-419b-907b-0323e5d56653}, !- Source Object
  12,                                     !- Outlet Port
  {7bd6a68d-78f3-4e0e-8830-a99e8404a49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c47092-d211-4620-8fe4-85ad145545f2}, !- Handle
  {9f708282-299e-4e87-89a2-abf4e64cad69}, !- Name
  {7bd6a68d-78f3-4e0e-8830-a99e8404a49e}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  42;                                     !- Inlet Port

OS:Node,
  {bd70d821-cfbb-4255-994e-c43a1e1ae1bf}, !- Handle
  Node 499,                               !- Name
  {ab699794-bfa1-44cc-ba56-348ed7e23627}, !- Inlet Port
  {5b74357f-03e2-4c30-bf22-f3b711cf36f7}; !- Outlet Port

OS:Connection,
  {ab699794-bfa1-44cc-ba56-348ed7e23627}, !- Handle
  {13b823cf-ab12-4de3-93bc-cf2670b943c1}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  42,                                     !- Outlet Port
  {bd70d821-cfbb-4255-994e-c43a1e1ae1bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b74357f-03e2-4c30-bf22-f3b711cf36f7}, !- Handle
  {d5b9304b-d5c2-42ed-a525-3397905ee5d2}, !- Name
  {bd70d821-cfbb-4255-994e-c43a1e1ae1bf}, !- Source Object
  3,                                      !- Outlet Port
  {ac88b061-ea6a-4fa0-b43b-12b0dc6210c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e9b637c-5f40-4713-9cef-fcd3e07f5491}, !- Handle
  {1e60a88b-f260-4856-8fa9-d8f9b230c8b9}, !- Name
  {ac88b061-ea6a-4fa0-b43b-12b0dc6210c9}, !- Source Object
  12,                                     !- Outlet Port
  {570252c5-0d84-486b-ac2d-5fa3ca4588b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {965a293d-6406-41fb-8fea-96f6f5af09bc}, !- Handle
  Floor 3 Work ZN Rht Coil,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cb12d511-3a0f-4263-8a07-e95b8fe5503a}, !- Handle
  Floor 3 Work ZN VAV Term,               !- Name
  {48479beb-33cd-4a93-9b7d-d4f1f4355ed2}, !- Availability Schedule Name
  {843073ff-aec8-4afe-a191-1ff994582dc8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {965a293d-6406-41fb-8fea-96f6f5af09bc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7b8450a-4588-4d1e-89a8-a5affc69b01f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7145eee6-4384-449b-8501-f523c0e32158}, !- Handle
  Node 500,                               !- Name
  {a7b8450a-4588-4d1e-89a8-a5affc69b01f}, !- Inlet Port
  {9ffe6d15-19f5-4a8b-9ad7-d810af61640f}; !- Outlet Port

OS:Node,
  {bb6886b1-4b5f-4e85-8384-c167f1a86491}, !- Handle
  Node 501,                               !- Name
  {35567ec6-5d04-4a5e-a043-4e8edd0dd1d5}, !- Inlet Port
  {7a38cffb-9982-45e2-a5d1-7d0addff9298}; !- Outlet Port

OS:Connection,
  {9ffe6d15-19f5-4a8b-9ad7-d810af61640f}, !- Handle
  {073732e6-c373-4c80-93fe-866cbb73d10a}, !- Name
  {7145eee6-4384-449b-8501-f523c0e32158}, !- Source Object
  3,                                      !- Outlet Port
  {9e8eb11f-a8b2-4fcd-89ae-b7e03ca6cb89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35567ec6-5d04-4a5e-a043-4e8edd0dd1d5}, !- Handle
  {99b814fc-748b-403d-8132-419fa67a1702}, !- Name
  {06af7d09-c8f1-427e-a903-37eba0765306}, !- Source Object
  12,                                     !- Outlet Port
  {bb6886b1-4b5f-4e85-8384-c167f1a86491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a38cffb-9982-45e2-a5d1-7d0addff9298}, !- Handle
  {3a70f170-fd22-412a-99be-dd418f74c557}, !- Name
  {bb6886b1-4b5f-4e85-8384-c167f1a86491}, !- Source Object
  3,                                      !- Outlet Port
  {cb2022a3-2933-427e-896b-aa81ee397c70}, !- Target Object
  43;                                     !- Inlet Port

OS:Node,
  {1170f49c-6d44-45a8-b3f9-d7fdbbce9e59}, !- Handle
  Node 502,                               !- Name
  {db5437d2-4c39-45e2-b5da-47914cd073e5}, !- Inlet Port
  {843073ff-aec8-4afe-a191-1ff994582dc8}; !- Outlet Port

OS:Connection,
  {db5437d2-4c39-45e2-b5da-47914cd073e5}, !- Handle
  {a6c98e81-cba2-48d5-a6b1-9a7e9337c0bc}, !- Name
  {f6dfd9dd-1ca3-4bd0-85ae-3a67e7afe210}, !- Source Object
  43,                                     !- Outlet Port
  {1170f49c-6d44-45a8-b3f9-d7fdbbce9e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843073ff-aec8-4afe-a191-1ff994582dc8}, !- Handle
  {4c144aa5-66e5-430c-91b9-bad3e669cf79}, !- Name
  {1170f49c-6d44-45a8-b3f9-d7fdbbce9e59}, !- Source Object
  3,                                      !- Outlet Port
  {cb12d511-3a0f-4263-8a07-e95b8fe5503a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b8450a-4588-4d1e-89a8-a5affc69b01f}, !- Handle
  {05e41a10-f45a-4fe6-8390-35a742f462e2}, !- Name
  {cb12d511-3a0f-4263-8a07-e95b8fe5503a}, !- Source Object
  12,                                     !- Outlet Port
  {7145eee6-4384-449b-8501-f523c0e32158}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f647d1f1-5dd0-4d6a-8278-efc1709f2169}, !- Handle
  Floor 1 Anesthesia ZN Exhaust Fan,      !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.068,                                  !- Maximum Flow Rate {m3/s}
  {9124df3a-e580-4800-9ff5-97a3035a42fd}, !- Air Inlet Node Name
  {a43e30eb-ef6c-459e-a44b-c620d89c9f15}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004,  !- Name
  {4a3dd896-3ba7-4063-9abf-b2d5abeee3f6}, !- Schedule Type Limits Name
  {774ddf6d-3ebf-4e77-a824-f4ee689c640f}, !- Default Day Schedule Name
  {d421033e-dfe4-4cd4-b564-19fda59979f0}, !- Summer Design Day Schedule Name
  {3ee95ba6-64ba-4870-8253-ad389b94f233}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {774ddf6d-3ebf-4e77-a824-f4ee689c640f}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Default, !- Name
  {4a3dd896-3ba7-4063-9abf-b2d5abeee3f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dcf26662-0515-43fd-a18a-ab8e760b1a67}, !- Handle
  Schedule Rule 12,                       !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2684bdc0-0688-428f-9248-12f3783a6cda}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2684bdc0-0688-428f-9248-12f3783a6cda}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Sat|Wkdy Day, !- Name
  {4a3dd896-3ba7-4063-9abf-b2d5abeee3f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fb036c44-e805-4b4f-8c0d-7bc6d34bcb82}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ee95ba6-64ba-4870-8253-ad389b94f233}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Winter Design Day, !- Name
  {4a3dd896-3ba7-4063-9abf-b2d5abeee3f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7458092-c596-4117-a0ec-d138c26833ee}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d421033e-dfe4-4cd4-b564-19fda59979f0}, !- Handle
  OutPatientHealthCare AHU1-Fan_Pre2004 Summer Design Day, !- Name
  {4a3dd896-3ba7-4063-9abf-b2d5abeee3f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Node,
  {c0a313f8-4ebe-466b-8d41-bdbe26fe9fee}, !- Handle
  Node 503,                               !- Name
  {2a0210d2-c179-441b-801d-d9bbcce97731}, !- Inlet Port
  {9124df3a-e580-4800-9ff5-97a3035a42fd}; !- Outlet Port

OS:Connection,
  {2a0210d2-c179-441b-801d-d9bbcce97731}, !- Handle
  {b4004918-9c16-4f12-90ad-3d7da8a0db05}, !- Name
  {4ac5389f-f953-446c-b9c3-10e0ab95cddb}, !- Source Object
  3,                                      !- Outlet Port
  {c0a313f8-4ebe-466b-8d41-bdbe26fe9fee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9124df3a-e580-4800-9ff5-97a3035a42fd}, !- Handle
  {f703b679-8157-4fe1-8074-18bef0c23982}, !- Name
  {c0a313f8-4ebe-466b-8d41-bdbe26fe9fee}, !- Source Object
  3,                                      !- Outlet Port
  {f647d1f1-5dd0-4d6a-8278-efc1709f2169}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6209b25f-1714-4ad1-8380-7cbe51bafd23}, !- Handle
  Node 504,                               !- Name
  {a43e30eb-ef6c-459e-a44b-c620d89c9f15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a43e30eb-ef6c-459e-a44b-c620d89c9f15}, !- Handle
  {1cd6d8e2-61a2-4407-895d-c99a199cece9}, !- Name
  {f647d1f1-5dd0-4d6a-8278-efc1709f2169}, !- Source Object
  7,                                      !- Outlet Port
  {6209b25f-1714-4ad1-8380-7cbe51bafd23}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {82d99255-f25c-4951-90d3-2a646bdd8805}, !- Handle
  Floor 1 MRI Control Room ZN Exhaust Fan, !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0793,                                 !- Maximum Flow Rate {m3/s}
  {2e6b6a9a-e5f1-47ef-8d15-8d96cf37f4e9}, !- Air Inlet Node Name
  {2f242709-ae28-42f2-b769-3bf6fef6af19}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4f2f37e0-1d9d-4a8b-8807-a761c728a7d2}, !- Handle
  Node 505,                               !- Name
  {7f5d0267-961b-49e7-9312-ea436d0491b2}, !- Inlet Port
  {2e6b6a9a-e5f1-47ef-8d15-8d96cf37f4e9}; !- Outlet Port

OS:Connection,
  {7f5d0267-961b-49e7-9312-ea436d0491b2}, !- Handle
  {096d675d-165f-4aa8-8ab8-1281e35b6ecd}, !- Name
  {75422a11-09c4-4a9b-bd0c-f422423a91d4}, !- Source Object
  3,                                      !- Outlet Port
  {4f2f37e0-1d9d-4a8b-8807-a761c728a7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e6b6a9a-e5f1-47ef-8d15-8d96cf37f4e9}, !- Handle
  {1915a509-b4ec-4177-ab3a-c30c37ae8d0b}, !- Name
  {4f2f37e0-1d9d-4a8b-8807-a761c728a7d2}, !- Source Object
  3,                                      !- Outlet Port
  {82d99255-f25c-4951-90d3-2a646bdd8805}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84e736e9-11d5-47c5-9c25-35f530f1b3ff}, !- Handle
  Node 506,                               !- Name
  {2f242709-ae28-42f2-b769-3bf6fef6af19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f242709-ae28-42f2-b769-3bf6fef6af19}, !- Handle
  {997ee28d-e195-45be-9063-e58c1d2ef72f}, !- Name
  {82d99255-f25c-4951-90d3-2a646bdd8805}, !- Source Object
  7,                                      !- Outlet Port
  {84e736e9-11d5-47c5-9c25-35f530f1b3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {057d998f-7723-4718-b59d-e8954239c3b1}, !- Handle
  Floor 1 MRI Room ZN Exhaust Fan,        !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.2077,                                 !- Maximum Flow Rate {m3/s}
  {8fd5600f-b228-4ba9-89ae-0f29b65c318d}, !- Air Inlet Node Name
  {e1795912-8964-4a6a-9e1a-fef623d8bf3a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5ec00940-f458-41d0-b481-c8d9f6a11e9a}, !- Handle
  Node 507,                               !- Name
  {86cba1b0-7b51-490c-bc6f-5becf63c73ee}, !- Inlet Port
  {8fd5600f-b228-4ba9-89ae-0f29b65c318d}; !- Outlet Port

OS:Connection,
  {86cba1b0-7b51-490c-bc6f-5becf63c73ee}, !- Handle
  {a053a0b3-1e26-4213-b0e5-bab1c230a0bc}, !- Name
  {de7568ce-7e0f-4f70-ab15-3b5678ebfff0}, !- Source Object
  3,                                      !- Outlet Port
  {5ec00940-f458-41d0-b481-c8d9f6a11e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd5600f-b228-4ba9-89ae-0f29b65c318d}, !- Handle
  {582717a1-c63d-45ce-b5ed-86db7e2459e7}, !- Name
  {5ec00940-f458-41d0-b481-c8d9f6a11e9a}, !- Source Object
  3,                                      !- Outlet Port
  {057d998f-7723-4718-b59d-e8954239c3b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {074ee508-3135-446c-b536-e75fc76c1558}, !- Handle
  Node 508,                               !- Name
  {e1795912-8964-4a6a-9e1a-fef623d8bf3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1795912-8964-4a6a-9e1a-fef623d8bf3a}, !- Handle
  {e7fc14c7-39fa-4e5b-b187-e18b10a31c7e}, !- Name
  {057d998f-7723-4718-b59d-e8954239c3b1}, !- Source Object
  7,                                      !- Outlet Port
  {074ee508-3135-446c-b536-e75fc76c1558}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5dab8aed-ebf8-4605-aa72-9f6e3e26165e}, !- Handle
  Floor 1 Soil ZN Exhaust Fan,            !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.0991,                                 !- Maximum Flow Rate {m3/s}
  {ad3fa074-259d-4be4-b943-d308fff96db0}, !- Air Inlet Node Name
  {33eed34a-6690-4552-9e42-9ce90dd17dcc}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {615952d0-dab0-4b35-9967-e7e3df1c5b1d}, !- Handle
  Node 509,                               !- Name
  {34ada9d4-c32a-4237-9c8f-749a92c94580}, !- Inlet Port
  {ad3fa074-259d-4be4-b943-d308fff96db0}; !- Outlet Port

OS:Connection,
  {34ada9d4-c32a-4237-9c8f-749a92c94580}, !- Handle
  {66c35ab8-2fc2-430c-a0ce-f55e0f8908dd}, !- Name
  {3b074bdc-e86e-480c-807a-409456015a69}, !- Source Object
  3,                                      !- Outlet Port
  {615952d0-dab0-4b35-9967-e7e3df1c5b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad3fa074-259d-4be4-b943-d308fff96db0}, !- Handle
  {c369a77f-432b-4552-80c5-76831b5bc224}, !- Name
  {615952d0-dab0-4b35-9967-e7e3df1c5b1d}, !- Source Object
  3,                                      !- Outlet Port
  {5dab8aed-ebf8-4605-aa72-9f6e3e26165e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc81de58-e24a-4cc2-bedb-f94332eb8dbb}, !- Handle
  Node 510,                               !- Name
  {33eed34a-6690-4552-9e42-9ce90dd17dcc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33eed34a-6690-4552-9e42-9ce90dd17dcc}, !- Handle
  {8f79145b-3523-4d92-97f6-83efb16efdbc}, !- Name
  {5dab8aed-ebf8-4605-aa72-9f6e3e26165e}, !- Source Object
  7,                                      !- Outlet Port
  {dc81de58-e24a-4cc2-bedb-f94332eb8dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6a22207b-6ce4-4d3e-a9bd-ec4d7d9643c1}, !- Handle
  Floor 1 Soil Hold ZN Exhaust Fan,       !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.044,                                  !- Maximum Flow Rate {m3/s}
  {8f07431f-ea8f-4108-8e49-1946c1c60b87}, !- Air Inlet Node Name
  {db3aa9d1-231c-406e-b20a-d9ad12704678}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {3ab99208-612d-40e0-91e5-804a2d734ed3}, !- Handle
  Node 511,                               !- Name
  {dcc4c88f-a504-4a70-8a3e-f0c8d01151fc}, !- Inlet Port
  {8f07431f-ea8f-4108-8e49-1946c1c60b87}; !- Outlet Port

OS:Connection,
  {dcc4c88f-a504-4a70-8a3e-f0c8d01151fc}, !- Handle
  {3e306b92-3e10-473a-bf26-976f2467aff3}, !- Name
  {b6074e4b-7d53-4985-bc30-b14ccf04bd1c}, !- Source Object
  3,                                      !- Outlet Port
  {3ab99208-612d-40e0-91e5-804a2d734ed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f07431f-ea8f-4108-8e49-1946c1c60b87}, !- Handle
  {b2213a22-cd0a-43a4-8dd1-70a93b309fe2}, !- Name
  {3ab99208-612d-40e0-91e5-804a2d734ed3}, !- Source Object
  3,                                      !- Outlet Port
  {6a22207b-6ce4-4d3e-a9bd-ec4d7d9643c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60c56cd9-2504-4d4a-9809-362e75104cf1}, !- Handle
  Node 512,                               !- Name
  {db3aa9d1-231c-406e-b20a-d9ad12704678}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db3aa9d1-231c-406e-b20a-d9ad12704678}, !- Handle
  {e9c316c9-6946-48b8-a223-bb9a89ffa889}, !- Name
  {6a22207b-6ce4-4d3e-a9bd-ec4d7d9643c1}, !- Source Object
  7,                                      !- Outlet Port
  {60c56cd9-2504-4d4a-9809-362e75104cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {5a93109b-aa4b-4fab-a919-0b4c8ad14172}, !- Handle
  Floor 1 Soil Work ZN Exhaust Fan,       !- Name
  {84f94019-e08f-4a8f-a26b-b3cd5f90c1e6}, !- Availability Schedule Name
  0.338,                                  !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.1416,                                 !- Maximum Flow Rate {m3/s}
  {2f9f65f2-0767-461a-9917-75ae42e646d4}, !- Air Inlet Node Name
  {5e2251c7-8e4d-47d4-b70f-66eac3bd1fb3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4ce7b826-11e8-44b2-9342-5a4ac49c2ced}, !- Handle
  Node 513,                               !- Name
  {fdc201e2-6b91-4e52-ab74-0f0fc7bdb068}, !- Inlet Port
  {2f9f65f2-0767-461a-9917-75ae42e646d4}; !- Outlet Port

OS:Connection,
  {fdc201e2-6b91-4e52-ab74-0f0fc7bdb068}, !- Handle
  {01311ba6-ab31-4ae3-8ff0-71061b176ed4}, !- Name
  {e4625aef-8900-430a-a9c7-9ee0b29a652d}, !- Source Object
  3,                                      !- Outlet Port
  {4ce7b826-11e8-44b2-9342-5a4ac49c2ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f9f65f2-0767-461a-9917-75ae42e646d4}, !- Handle
  {374b2f6a-a822-4632-987b-6f603a6f7ed5}, !- Name
  {4ce7b826-11e8-44b2-9342-5a4ac49c2ced}, !- Source Object
  3,                                      !- Outlet Port
  {5a93109b-aa4b-4fab-a919-0b4c8ad14172}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {62ed60fa-772a-4f0d-a8f4-1a59ac22a578}, !- Handle
  Node 514,                               !- Name
  {5e2251c7-8e4d-47d4-b70f-66eac3bd1fb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e2251c7-8e4d-47d4-b70f-66eac3bd1fb3}, !- Handle
  {48ed92ef-c904-4dd1-8cfa-7e23083e70d9}, !- Name
  {5a93109b-aa4b-4fab-a919-0b4c8ad14172}, !- Source Object
  7,                                      !- Outlet Port
  {62ed60fa-772a-4f0d-a8f4-1a59ac22a578}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {d2b387fd-6dfd-447b-8c32-9197270295a0}, !- Handle
  Elevator Pump Room Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  48165,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.1,                                    !- Fraction Radiant
  0.9;                                    !- Fraction Lost

OS:ElectricEquipment,
  {e040b563-fd3c-4d2c-b391-3978f16fbad3}, !- Handle
  Elevator Pump Room Elevator Equipment,  !- Name
  {d2b387fd-6dfd-447b-8c32-9197270295a0}, !- Electric Equipment Definition Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {5c5b306d-364b-4339-9e42-253519b8a8a8}; !- Schedule Name

OS:Schedule:Ruleset,
  {5c5b306d-364b-4339-9e42-253519b8a8a8}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS_Pre2004, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  {d27a1615-7747-41fb-9c76-cd58c2cd0712}, !- Default Day Schedule Name
  {2acdca67-a231-42cc-b0d2-09791c67cdb2}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {d27a1615-7747-41fb-9c76-cd58c2cd0712}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS_Pre2004 Default, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {02d12e75-47a9-4290-84bf-653ad328e9d6}, !- Handle
  Schedule Rule 13,                       !- Name
  {5c5b306d-364b-4339-9e42-253519b8a8a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5712739a-9c16-4f85-a068-dede20af8a1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5712739a-9c16-4f85-a068-dede20af8a1f}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS_Pre2004 Sat Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.46,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.51,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {d39f9ff3-9271-4bf5-8178-83a4cac3cc57}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2acdca67-a231-42cc-b0d2-09791c67cdb2}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS_Pre2004 Summer Design Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {dbfcfdcc-e306-4241-b5c3-1542921d8ae0}, !- Handle
  Schedule Rule 14,                       !- Name
  {5c5b306d-364b-4339-9e42-253519b8a8a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c69035c-ac32-4453-93ce-4b47c19db1f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c69035c-ac32-4453-93ce-4b47c19db1f6}, !- Handle
  OutPatientHealthCare BLDG_ELEVATORS_Pre2004 Wkdy|SmrDsn Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.52,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:ZoneControl:Humidistat,
  {35be2170-17ae-4ac9-8fc7-05a7c418ec0c}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {f76a276f-57b2-4be0-8733-803b5d748929}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {8c43c5a5-77b3-4bd0-9afc-a296c3b0676f}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {f76a276f-57b2-4be0-8733-803b5d748929}, !- Handle
  OutPatientHealthCare MinRelHumSetSch,   !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  {327170fc-237d-4319-bc4e-5dca317beb94}, !- Default Day Schedule Name
  {ae519821-0df0-43b7-a634-43dbac39dbcc}, !- Summer Design Day Schedule Name
  {9a7a76aa-75fc-483d-ae34-133919feeb64}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {327170fc-237d-4319-bc4e-5dca317beb94}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Default, !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8fc4abe9-b185-48b6-8d73-7dab6f641acd}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a7a76aa-75fc-483d-ae34-133919feeb64}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Winter Design Day, !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f04dab21-49ee-4c2e-b69d-9b9e692be40c}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ae519821-0df0-43b7-a634-43dbac39dbcc}, !- Handle
  OutPatientHealthCare MinRelHumSetSch Summer Design Day, !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {8c43c5a5-77b3-4bd0-9afc-a296c3b0676f}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch,   !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  {a2685b62-5dbd-457e-973c-f4394fe27a33}, !- Default Day Schedule Name
  {df88e015-d223-47a8-a1c1-7d0351b18873}, !- Summer Design Day Schedule Name
  {f040bcba-819a-4c5c-8ecb-3f3e827af69d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2685b62-5dbd-457e-973c-f4394fe27a33}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Default, !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7e544fc4-cb62-45c0-96e2-14afb66c764e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f040bcba-819a-4c5c-8ecb-3f3e827af69d}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Winter Design Day, !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {01d037a9-ee8a-437f-b56d-a503da9fa3a5}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df88e015-d223-47a8-a1c1-7d0351b18873}, !- Handle
  OutPatientHealthCare MaxRelHumSetSch Summer Design Day, !- Name
  {96a2b858-112c-4b27-8b41-0cd2462b1c3c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Humidifier:Steam:Electric,
  {a9f12398-d870-45bc-943c-e781a07f9de0}, !- Handle
  PVAV Outpatient F1 Electric Steam Humidifier, !- Name
  ,                                       !- Availability Schedule Name
  3.72e-05,                               !- Rated Capacity {m3/s}
  100000,                                 !- Rated Power {W}
  ,                                       !- Rated Fan Power {W}
  ,                                       !- Standby Power {W}
  {a1d6362a-11ae-45af-9799-23bf0160f65b}, !- Air Inlet Node Name
  {9e3f77c5-3f60-4670-8416-35928ed7726d}, !- Air Outlet Node Name
  ;                                       !- Water Storage Tank Name

OS:Node,
  {af83d81c-fcae-47a1-8fbb-c2a348674690}, !- Handle
  Node 515,                               !- Name
  {9e3f77c5-3f60-4670-8416-35928ed7726d}, !- Inlet Port
  {47facfb6-abbb-4d30-90d3-327b206d2dd6}; !- Outlet Port

OS:Connection,
  {a1d6362a-11ae-45af-9799-23bf0160f65b}, !- Handle
  {c389a2fd-ad50-469e-ad6d-8ad1d1952e2c}, !- Name
  {6d936dcc-445c-4fa3-84f0-5554ec13c9c7}, !- Source Object
  3,                                      !- Outlet Port
  {a9f12398-d870-45bc-943c-e781a07f9de0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {9e3f77c5-3f60-4670-8416-35928ed7726d}, !- Handle
  {8ad12c95-f184-4410-8815-1f90a3929d6b}, !- Name
  {a9f12398-d870-45bc-943c-e781a07f9de0}, !- Source Object
  8,                                      !- Outlet Port
  {af83d81c-fcae-47a1-8fbb-c2a348674690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47facfb6-abbb-4d30-90d3-327b206d2dd6}, !- Handle
  {751fa76d-ed80-4092-9716-cf9e141f4f4a}, !- Name
  {af83d81c-fcae-47a1-8fbb-c2a348674690}, !- Source Object
  3,                                      !- Outlet Port
  {ce901d88-7b40-4a92-a5c7-a329d4e2dc63}, !- Target Object
  16;                                     !- Inlet Port

OS:SetpointManager:SingleZone:Humidity:Minimum,
  {fb50c5ee-7c34-40d6-a361-7de5c4de0475}, !- Handle
  Setpoint Manager Single Zone Humidity Minimum 1, !- Name
  MinimumHumidityRatio,                   !- Control Variable
  {af83d81c-fcae-47a1-8fbb-c2a348674690}, !- Setpoint Node or NodeList Name
  {39a70d0a-490d-4bf4-8bd6-1551b78be324}; !- Control Zone Name

OS:SpaceInfiltration:DesignFlowRate,
  {de5ab65a-e8ed-45a3-a127-122fd05675da}, !- Handle
  Floor 1 Anesthesia Infiltration,        !- Name
  {a008294e-6a1d-437a-bfdf-538eeecb555c}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {942c8a51-5e0a-4520-aecd-4c3c2e3b6430}, !- Handle
  Floor 1 Cafe Infiltration,              !- Name
  {cfbaa0fb-ef52-44bc-be6b-c25a3bbb5de1}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57bdb988-1ab6-4049-990b-8c2aa53d25f7}, !- Handle
  Floor 1 Dressing Room Infiltration,     !- Name
  {c743988c-2a22-4e10-98d2-5695f528ac3b}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {43792fd9-c9a3-471e-a25d-eff8094f93dc}, !- Handle
  Floor 1 Electrical Room Infiltration,   !- Name
  {617fed48-ad69-41e3-be2c-926b98389b92}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {011d1868-7b3a-450b-bd6b-1eed064f28c8}, !- Handle
  Floor 1 Elevator Pump Room Infiltration, !- Name
  {9c447258-e942-4ac4-8c7e-068fae4541ab}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f7b5609-b4d4-48f8-be81-e513cba1041a}, !- Handle
  Floor 1 Lobby Infiltration,             !- Name
  {865849dd-0391-46a6-8c52-9b58dfe119ad}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3b1a31d3-a8e2-4dd2-944b-75c32b46d60d}, !- Handle
  Floor 1 Lobby Toilet Infiltration,      !- Name
  {698bad40-9738-4674-b4aa-82571210ba43}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c72dedd-e1df-4199-b438-0ad7ea4f802f}, !- Handle
  Floor 1 Locker Room Infiltration,       !- Name
  {ac745e02-d6af-434b-9542-502ad03116a3}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1cfd319c-c659-45f1-ba85-492aabb6e0a4}, !- Handle
  Floor 1 Med Gas Infiltration,           !- Name
  {c8ba28a8-9bf5-4506-ad6c-03ce53868d07}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {36482c8c-8e80-4b5f-8698-0b35e677dc14}, !- Handle
  Floor 1 MRI Toilet Infiltration,        !- Name
  {4b040d43-4c35-48ac-a5fb-bb037ebc8ef2}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60ab2c35-2b16-4100-a27f-ce8162f2aea5}, !- Handle
  Floor 1 Operating Room 1 Infiltration,  !- Name
  {31fbccd9-a2fb-4edf-af71-c22c08fc3748}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35622104-3bc9-4fca-b600-2df053af4879}, !- Handle
  Floor 1 Operating Room 2 Infiltration,  !- Name
  {e43e3d92-2a41-449f-8622-03739e2a9b88}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {138653a4-db0e-4538-8086-c9ff629ba955}, !- Handle
  Floor 1 Pre-Op Room 1 Infiltration,     !- Name
  {ebd6d5ad-bb79-4362-8119-aa41304d54e9}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {99fad932-7fd9-4d28-9cd6-5e3f6c34825f}, !- Handle
  Floor 1 Pre-Op Toilet Infiltration,     !- Name
  {38a62497-5ddf-4a91-ad6c-841bc0e5d2e5}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d0a4fed7-724d-4ab2-bd96-ddbb6d4e2242}, !- Handle
  Floor 1 Procedure Room Infiltration,    !- Name
  {95fa7b77-8b05-494e-8284-c9f0b4cf52e9}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c0c7392-5bc9-4ed3-b71e-5e6b10484cdf}, !- Handle
  Floor 1 Reception Infiltration,         !- Name
  {55694abd-6fb9-4479-92fc-1b10fc48d5bd}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a51c488-bdee-46db-8b33-54eca9885fb2}, !- Handle
  Floor 1 Recovery Room Infiltration,     !- Name
  {a440d3b0-26dc-4acd-ad22-4df5362d3df4}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2cb0d67d-ca58-4a93-9638-50dffb8fa80d}, !- Handle
  Floor 1 Scheduling Infiltration,        !- Name
  {6d0295bf-e913-4f97-b6ec-87839b80a473}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22ae998e-f342-4877-8ab0-d319d6b224bb}, !- Handle
  Floor 1 Step Down Infiltration,         !- Name
  {8c39a1f1-64d7-479a-b7ec-bcddaa58bc47}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {162ce433-a0f6-4c3d-bbf6-3d1fc56449e5}, !- Handle
  Floor 1 Storage Infiltration,           !- Name
  {d98391c8-8cf0-480c-bcd2-1e0d600b9232}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92899c6b-37b2-42d1-a639-5e68698d2b98}, !- Handle
  Floor 1 Sub-Sterile Infiltration,       !- Name
  {34fb3292-2238-451a-8c49-9d26eb632d3f}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {37ba5ba8-7de8-4dd8-9fa9-d2e01015d1e1}, !- Handle
  Floor 1 Utility Hall Infiltration,      !- Name
  {76587d08-bea8-4aba-978c-c40b921186a7}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d41cc2f8-d020-4190-b528-af2e298c1e31}, !- Handle
  Floor 1 Utility Room Infiltration,      !- Name
  {985c61fb-783a-4b92-a34d-235dbff8ebc0}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5a522d8-fb3a-4d42-a44c-1039fdf2a511}, !- Handle
  Floor 1 Vestibule Infiltration,         !- Name
  {c9d2e614-e457-4c00-b493-1476604fd790}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a13af478-3275-4989-b056-9eb6f449c849}, !- Handle
  Floor 2 Conference Infiltration,        !- Name
  {045ec657-9a47-44a2-99af-21c6fb7a3203}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6f5a5c45-8dc6-4c1b-b3f3-d3faa8cda00d}, !- Handle
  Floor 2 Exam 1 Infiltration,            !- Name
  {cffe78f3-f484-4ebc-a16a-2d98597620c1}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4f311958-81ce-4a63-b93f-09be3712ff0e}, !- Handle
  Floor 2 Exam 2 Infiltration,            !- Name
  {09aadf0d-318e-4b80-9e7a-28097c54fef1}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d4eeed8c-9b32-4097-b18b-4f5c04cb8a48}, !- Handle
  Floor 2 Exam 3 Infiltration,            !- Name
  {352abff7-7684-4793-af1f-8f9ab4c84c05}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5823b983-449a-4445-869c-22cb72f358e0}, !- Handle
  Floor 2 Exam 4 Infiltration,            !- Name
  {e7754a33-ec20-42ba-93cb-107ce3caa7a9}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ac0cf79-9a11-476e-a06d-ceec26fdaf2c}, !- Handle
  Floor 2 Exam 5 Infiltration,            !- Name
  {e7e17904-a605-432a-b0b9-edecccabf25c}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc8300c9-226b-4f9f-a898-a0e941627b8d}, !- Handle
  Floor 2 Exam 6 Infiltration,            !- Name
  {ebf10f85-1264-4eba-a725-8cf100c297ea}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e253c959-f1cd-48fb-a163-e2671f83258d}, !- Handle
  Floor 2 Exam 7 Infiltration,            !- Name
  {86ed8403-dbfa-4ff7-aa9d-0356bdcf18c8}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {82bb76c7-d14e-4265-a4a5-e2e69590156d}, !- Handle
  Floor 2 Exam 8 Infiltration,            !- Name
  {b1520e8a-6687-476d-a7c0-37b14d9a021d}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1dbb925c-c73d-4e30-b357-6ae4560e17c2}, !- Handle
  Floor 2 Exam 9 Infiltration,            !- Name
  {2c722d49-98d3-4812-bcc7-25158e7a4c32}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69431726-b25e-4724-9f76-9d3ca110c3b1}, !- Handle
  Floor 2 Janitor Infiltration,           !- Name
  {e1357eb6-9f26-418a-99d4-975b8d640bdd}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {956cfb2c-1722-409b-ae8f-a6c9142cbbdc}, !- Handle
  Floor 2 Office Infiltration,            !- Name
  {14a4885f-5bfc-4e3c-bd68-7c910c31a33d}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6fab0e25-c42f-457f-9a52-bb2088047bd2}, !- Handle
  Floor 2 Reception Infiltration,         !- Name
  {bcc5f281-0488-4a95-ad95-bd7168cfac49}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {072bbe2a-7ed0-4113-a3a4-05cb42123ada}, !- Handle
  Floor 2 Utility Infiltration,           !- Name
  {a2b498c9-754b-443d-a6bf-5a11e7a517fd}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {086e4dc5-3b03-4ae8-a001-d23ab6ed5d4d}, !- Handle
  Floor 2 Work Infiltration,              !- Name
  {e1bc1754-214a-474b-87ec-fa9d8b9bd1b7}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7f26335e-ac9e-477d-8869-5e73660b7bd8}, !- Handle
  Floor 2 Work Toilet Infiltration,       !- Name
  {dc080274-d002-4429-bc77-56c7d4fb42c3}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c90eafd-116b-42b8-90ef-ce0a513e34b4}, !- Handle
  Floor 3 Elevator Hall Infiltration,     !- Name
  {8d5f18f1-6b75-4d1b-a576-8f7ffb2b987c}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3161a910-0ce3-4d44-9dc9-58a57bdea5f4}, !- Handle
  Floor 3 Janitor Infiltration,           !- Name
  {b6f2af45-4490-4dd9-8adc-97ed875fb0f7}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a13c29e5-600a-4798-b027-3f3df810215b}, !- Handle
  Floor 3 Lounge Infiltration,            !- Name
  {7cd65d81-0fd7-4680-9f0c-6662fac76e15}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {481c58b4-af71-4656-8b1d-4c6599402879}, !- Handle
  Floor 3 Lounge Toilet Infiltration,     !- Name
  {74015bed-3176-4614-92cf-2c9de6c9b6fb}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {30f014af-000a-4921-a9b2-85b75e580250}, !- Handle
  Floor 3 Mechanical Infiltration,        !- Name
  {ecbb154b-6f5b-40b2-99d7-89449fb33cf7}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e29988c9-de6d-4738-bc97-e6cb9cb17eb7}, !- Handle
  Floor 3 Office Infiltration,            !- Name
  {fd91034d-0029-4139-9349-0f1f05ca4426}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79172e97-2166-45bc-9770-baa999765348}, !- Handle
  Floor 3 Office Hall Infiltration,       !- Name
  {5ce87ee0-e8f0-4f3b-8e2f-1a05007bfd53}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c4b4561b-e71d-4874-b08f-3a2a0e58e581}, !- Handle
  Floor 3 Office Toilet Infiltration,     !- Name
  {701af467-61d5-43f4-b841-aa2d005938fd}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {156fc994-7755-4990-9f51-761182aa016b}, !- Handle
  Floor 3 Physical Therapy 1 Infiltration, !- Name
  {3b3e88b1-cbc6-4c60-bc5f-e185201844a1}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47b18dea-93b1-4799-8a3d-eddc62b57386}, !- Handle
  Floor 3 Undeveloped 1 Infiltration,     !- Name
  {fe34d83f-e6b4-40e0-b99c-1247d982382f}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e76c8fdc-deb0-4059-8570-1d72bc9acebb}, !- Handle
  Floor 3 Undeveloped 2 Infiltration,     !- Name
  {a3be17d1-0736-47a0-8837-648d62a9c4dc}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51d52f33-63b8-41c3-baf3-4474a3c04b34}, !- Handle
  Floor 3 Work Infiltration,              !- Name
  {df26f40a-11a7-419c-97c1-308b2f622f88}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86a1a37b-d860-4c81-8df6-eaf422491698}, !- Handle
  NE Stair Infiltration,                  !- Name
  {20e9d3e8-c4bc-4f93-8b0f-3256c1ac2264}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {378ffda9-07a0-426e-a659-af8aba3e554b}, !- Handle
  NW Elevator Infiltration,               !- Name
  {7670be25-781e-4b3e-8f98-2b9ed70e1abc}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a63334f-3ef1-47c9-846e-9a8fb60aa313}, !- Handle
  NW Stair Infiltration,                  !- Name
  {44624997-1588-432f-b323-eb4f3b142f0d}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {992bd036-2cc8-40d7-8e5a-9cf69829a345}, !- Handle
  SW Stair Infiltration,                  !- Name
  {cb0e6ba7-827d-4354-b6ca-fc88510ccac3}, !- Space or SpaceType Name
  {0aae9d52-a3fc-46d4-b70e-5db6fe769472}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:PlantLoop,
  {74c9ca25-6b35-4298-97d3-72c4d702dabf}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1da0f80a-8cd6-4db9-b722-a634d7354f06}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {40b44409-d049-4e47-8eae-e690da7cc245}, !- Plant Side Inlet Node Name
  {ace040a5-17cd-4e6b-a141-35b97082af81}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb21b3bc-f65c-49b0-82b0-481c1726c326}, !- Demand Side Inlet Node Name
  {13576728-93eb-4204-97ba-7e61923e5c21}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Demand Mixer Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Demand Splitter Name
  {3c6d1009-2482-48af-a6c4-232bc2f97c24}, !- Supply Mixer Name
  {502c43c8-48c5-4579-86f5-ee4789f3c069}; !- Supply Splitter Name

OS:Sizing:Plant,
  {3a936a3d-55fb-498f-a023-b10b97f01674}, !- Handle
  {74c9ca25-6b35-4298-97d3-72c4d702dabf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {360f69e5-52ac-4b18-856e-27f4bc69ae03}, !- Handle
  Node 516,                               !- Name
  {40b44409-d049-4e47-8eae-e690da7cc245}, !- Inlet Port
  {c129b012-1a1e-4137-adce-7e3af9938eba}; !- Outlet Port

OS:Node,
  {1da0f80a-8cd6-4db9-b722-a634d7354f06}, !- Handle
  Node 517,                               !- Name
  {fcaa8be9-8eba-440a-93b0-caa7fff5a2d5}, !- Inlet Port
  {ace040a5-17cd-4e6b-a141-35b97082af81}; !- Outlet Port

OS:Node,
  {2e965881-1df3-4c45-9909-eb7fce2edb30}, !- Handle
  Node 518,                               !- Name
  {42040388-7aac-4c06-be83-45701e8655f9}, !- Inlet Port
  {75abfb98-7717-458f-a22d-dcfb339b574c}; !- Outlet Port

OS:Connector:Mixer,
  {3c6d1009-2482-48af-a6c4-232bc2f97c24}, !- Handle
  Connector Mixer 3,                      !- Name
  {2049bc3e-c050-412a-803d-d9e188022213}, !- Outlet Branch Name
  {f265bbb7-9c4a-47f7-a96e-ae70969f7241}, !- Inlet Branch Name 1
  {c2e68752-b850-4489-94a1-4e3a09d1576b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {502c43c8-48c5-4579-86f5-ee4789f3c069}, !- Handle
  Connector Splitter 3,                   !- Name
  {1de8c55b-c524-46f7-ae9e-a360c0173d0b}, !- Inlet Branch Name
  {42040388-7aac-4c06-be83-45701e8655f9}, !- Outlet Branch Name 1
  {b768de1a-d9e7-440b-bc00-d59cf21d4e56}; !- Outlet Branch Name 2

OS:Connection,
  {40b44409-d049-4e47-8eae-e690da7cc245}, !- Handle
  {7834cea3-2e79-48c8-8014-81155ce526ab}, !- Name
  {74c9ca25-6b35-4298-97d3-72c4d702dabf}, !- Source Object
  14,                                     !- Outlet Port
  {360f69e5-52ac-4b18-856e-27f4bc69ae03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42040388-7aac-4c06-be83-45701e8655f9}, !- Handle
  {ac297037-23ed-4aec-8789-7e180d4041e0}, !- Name
  {502c43c8-48c5-4579-86f5-ee4789f3c069}, !- Source Object
  3,                                      !- Outlet Port
  {2e965881-1df3-4c45-9909-eb7fce2edb30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace040a5-17cd-4e6b-a141-35b97082af81}, !- Handle
  {02c48f7f-924f-4856-b6f7-164c89ccb59f}, !- Name
  {1da0f80a-8cd6-4db9-b722-a634d7354f06}, !- Source Object
  3,                                      !- Outlet Port
  {74c9ca25-6b35-4298-97d3-72c4d702dabf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4534f683-a87f-4c0d-89d5-c03d63ab0d8c}, !- Handle
  Node 519,                               !- Name
  {cb21b3bc-f65c-49b0-82b0-481c1726c326}, !- Inlet Port
  {57d6990d-224e-4175-b110-29297f3f61e2}; !- Outlet Port

OS:Node,
  {a483cf25-f2b2-415b-bf61-2228e8f7a84c}, !- Handle
  Node 520,                               !- Name
  {0d17bb28-6d5b-4963-ac4e-dccc2170e69e}, !- Inlet Port
  {13576728-93eb-4204-97ba-7e61923e5c21}; !- Outlet Port

OS:Node,
  {cafa424e-c685-4a14-a813-db114e8a77bd}, !- Handle
  Node 521,                               !- Name
  {ec064f49-5071-4ea4-a1b6-f7363f8b59f1}, !- Inlet Port
  {0a5eb4c5-3978-4f57-897a-1b06806d3d67}; !- Outlet Port

OS:Connector:Mixer,
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Handle
  Connector Mixer 4,                      !- Name
  {2ea7d62e-3844-438d-b0af-2a40f5785e92}, !- Outlet Branch Name
  {0c18f4e0-0b4c-40bf-ae14-d168916c9925}, !- Inlet Branch Name 1
  {dd3f0cf6-490a-4bd4-a1a1-44c9cbab8dc9}, !- Inlet Branch Name 2
  {d5e0234f-465c-4183-b96f-c84500cab516}, !- Inlet Branch Name 3
  {d700863c-04a9-49c9-af3a-ea71c643da5c}, !- Inlet Branch Name 4
  {2647f4e3-08a5-45a7-9bc8-f44a463d0384}, !- Inlet Branch Name 5
  {5eca51e0-73c4-4d48-84ee-c78eb3d0c0ae}, !- Inlet Branch Name 6
  {d9e18b99-9191-4993-8e77-d00c3fa33722}, !- Inlet Branch Name 7
  {11a482b8-c1a4-4939-901f-4708c8f102b4}, !- Inlet Branch Name 8
  {d15b71f1-bf3d-46a3-bf38-480ebcf46d44}, !- Inlet Branch Name 9
  {7c0584a1-9055-42d2-89bd-92bc5cdf0e2c}, !- Inlet Branch Name 10
  {5daf8d96-62b2-4205-b6dc-0fcfbcb87bf4}, !- Inlet Branch Name 11
  {0fb1a7a8-3585-4acc-9af3-c889783e6daa}, !- Inlet Branch Name 12
  {7f704aff-1dd4-43e3-bfe6-066183d8b710}, !- Inlet Branch Name 13
  {b122d0e8-d44c-401f-ad10-601ee362908d}, !- Inlet Branch Name 14
  {659b4387-aeb8-4939-a6ed-31562bf2f6d6}, !- Inlet Branch Name 15
  {c5d176a1-1f26-4e05-a2fd-ed0c52524b78}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Handle
  Connector Splitter 4,                   !- Name
  {4ee390fa-0e43-45ac-b7a0-9685c34b8812}, !- Inlet Branch Name
  {ec064f49-5071-4ea4-a1b6-f7363f8b59f1}, !- Outlet Branch Name 1
  {22c66dc2-659e-4e89-9872-0f75909090d4}, !- Outlet Branch Name 2
  {bd4951d6-afad-4d86-8d26-7d02f5ea7991}, !- Outlet Branch Name 3
  {32ec6dff-170b-49b9-9609-6cd7eaa5d94e}, !- Outlet Branch Name 4
  {afb847d0-0587-4ff5-868f-fb0e83113f00}, !- Outlet Branch Name 5
  {cf2034ac-0abc-4a58-8843-c1c476e4df65}, !- Outlet Branch Name 6
  {b1f7d460-2863-43f4-9cef-19e627f06d80}, !- Outlet Branch Name 7
  {4ee42067-0020-496d-bbc8-05c8903f1628}, !- Outlet Branch Name 8
  {6a039a53-4d44-4dc9-9030-b84a1263c4de}, !- Outlet Branch Name 9
  {ed2d254a-ac7b-4bcb-b436-92ba2e425106}, !- Outlet Branch Name 10
  {a65c3ac2-6e30-480b-b759-208cf60bf458}, !- Outlet Branch Name 11
  {461d87bd-03bc-4616-87ba-5d8d397a3c3c}, !- Outlet Branch Name 12
  {19255b3b-9646-4f4a-b677-d8774072952b}, !- Outlet Branch Name 13
  {e447e60e-b64e-4b72-92f0-dadae7fa4d14}, !- Outlet Branch Name 14
  {963ddb19-eee2-48cd-a910-8aadc1377f6f}, !- Outlet Branch Name 15
  {78e5b01d-36f8-4f2e-903b-f2ad4b180279}; !- Outlet Branch Name 16

OS:Connection,
  {cb21b3bc-f65c-49b0-82b0-481c1726c326}, !- Handle
  {de6c7b53-5a72-4fa6-b538-b7a339445445}, !- Name
  {74c9ca25-6b35-4298-97d3-72c4d702dabf}, !- Source Object
  17,                                     !- Outlet Port
  {4534f683-a87f-4c0d-89d5-c03d63ab0d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec064f49-5071-4ea4-a1b6-f7363f8b59f1}, !- Handle
  {5636cdc7-b0a8-4d6c-9168-57f63544d597}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  3,                                      !- Outlet Port
  {cafa424e-c685-4a14-a813-db114e8a77bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13576728-93eb-4204-97ba-7e61923e5c21}, !- Handle
  {e81754c7-ced1-4db5-adb7-4e62f4f01ad2}, !- Name
  {a483cf25-f2b2-415b-bf61-2228e8f7a84c}, !- Source Object
  3,                                      !- Outlet Port
  {74c9ca25-6b35-4298-97d3-72c4d702dabf}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {a19e2f6c-a8d5-43aa-9593-b3345d9b2e93}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4d6b9d21-4aa7-4cde-85bd-a33da12bb02a}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {a19e2f6c-a8d5-43aa-9593-b3345d9b2e93}, !- Schedule Type Limits Name
  {1c860ec5-22d3-423c-9699-af8fcae518a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c860ec5-22d3-423c-9699-af8fcae518a5}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {a19e2f6c-a8d5-43aa-9593-b3345d9b2e93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9aadd8d5-a923-4473-96da-312a12e0f5be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4d6b9d21-4aa7-4cde-85bd-a33da12bb02a}, !- Schedule Name
  {1da0f80a-8cd6-4db9-b722-a634d7354f06}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c39dc7b8-ca02-46b6-bd8f-6b75b36a692d}, !- Handle
  Service Water Loop Pump,                !- Name
  {c129b012-1a1e-4137-adce-7e3af9938eba}, !- Inlet Node Name
  {0e3a4a22-b3b7-4103-a154-e7dd0a315007}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {4c8ce88e-7204-481a-aa30-219c890f36b5}, !- Handle
  Node 522,                               !- Name
  {0e3a4a22-b3b7-4103-a154-e7dd0a315007}, !- Inlet Port
  {1de8c55b-c524-46f7-ae9e-a360c0173d0b}; !- Outlet Port

OS:Connection,
  {c129b012-1a1e-4137-adce-7e3af9938eba}, !- Handle
  {ecc9f105-8a41-421c-acbb-f7d785fe8456}, !- Name
  {360f69e5-52ac-4b18-856e-27f4bc69ae03}, !- Source Object
  3,                                      !- Outlet Port
  {c39dc7b8-ca02-46b6-bd8f-6b75b36a692d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3a4a22-b3b7-4103-a154-e7dd0a315007}, !- Handle
  {0e410620-0790-479b-99c4-1f87a2d2df6b}, !- Name
  {c39dc7b8-ca02-46b6-bd8f-6b75b36a692d}, !- Source Object
  3,                                      !- Outlet Port
  {4c8ce88e-7204-481a-aa30-219c890f36b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1de8c55b-c524-46f7-ae9e-a360c0173d0b}, !- Handle
  {ba869641-c71e-408c-8e1b-10d078e84af3}, !- Name
  {4c8ce88e-7204-481a-aa30-219c890f36b5}, !- Source Object
  3,                                      !- Outlet Port
  {502c43c8-48c5-4579-86f5-ee4789f3c069}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {ea9b1398-7d8e-4a8d-8bc5-acbc315e1c25}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {6fa9d7e9-9820-4364-9cd4-ac6275e1399f}, !- Handle
  792gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  2.99804613290412,                       !- Tank Volume {m3}
  {4d6b9d21-4aa7-4cde-85bd-a33da12bb02a}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8e7b7d94-de8d-49af-b0b1-227cb83d848e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {75abfb98-7717-458f-a22d-dcfb339b574c}, !- Use Side Inlet Node Name
  {77083a4a-fbfe-44fa-86b5-db399c6d31d8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {ed7e2e2e-8f9a-4be0-80be-4feef50412fd}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {0beaea87-4c1e-4404-abc9-c1002082e828}, !- Schedule Type Limits Name
  {c734dabf-1ba5-4da8-b683-2c50db5a3307}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c734dabf-1ba5-4da8-b683-2c50db5a3307}, !- Handle
  Schedule Day 32,                        !- Name
  {0beaea87-4c1e-4404-abc9-c1002082e828}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d24f5c13-4821-4e41-83eb-762b96b6dd2a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {0beaea87-4c1e-4404-abc9-c1002082e828}, !- Schedule Type Limits Name
  {1f7987b0-682c-4fea-8a83-a55ca47ac04e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f7987b0-682c-4fea-8a83-a55ca47ac04e}, !- Handle
  Schedule Day 33,                        !- Name
  {0beaea87-4c1e-4404-abc9-c1002082e828}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e7b7d94-de8d-49af-b0b1-227cb83d848e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {ea9b1398-7d8e-4a8d-8bc5-acbc315e1c25}, !- Schedule Type Limits Name
  {8ac71bfa-eed5-4c76-b32b-3e73fc9d8d76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ac71bfa-eed5-4c76-b32b-3e73fc9d8d76}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {ea9b1398-7d8e-4a8d-8bc5-acbc315e1c25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b7ffdb15-b3c0-48c0-aac7-b07009fbaab6}, !- Handle
  Node 523,                               !- Name
  {77083a4a-fbfe-44fa-86b5-db399c6d31d8}, !- Inlet Port
  {f265bbb7-9c4a-47f7-a96e-ae70969f7241}; !- Outlet Port

OS:Connection,
  {75abfb98-7717-458f-a22d-dcfb339b574c}, !- Handle
  {78c40b3f-655f-45af-8a49-99a0962a8d75}, !- Name
  {2e965881-1df3-4c45-9909-eb7fce2edb30}, !- Source Object
  3,                                      !- Outlet Port
  {6fa9d7e9-9820-4364-9cd4-ac6275e1399f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {77083a4a-fbfe-44fa-86b5-db399c6d31d8}, !- Handle
  {48650dbf-c502-422d-b988-521ae0c82cd8}, !- Name
  {6fa9d7e9-9820-4364-9cd4-ac6275e1399f}, !- Source Object
  32,                                     !- Outlet Port
  {b7ffdb15-b3c0-48c0-aac7-b07009fbaab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f265bbb7-9c4a-47f7-a96e-ae70969f7241}, !- Handle
  {27010d38-a9ce-4c85-8694-05bb16e687d1}, !- Name
  {b7ffdb15-b3c0-48c0-aac7-b07009fbaab6}, !- Source Object
  3,                                      !- Outlet Port
  {3c6d1009-2482-48af-a6c4-232bc2f97c24}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4306903c-84c6-4355-8633-cf2f5778a2ff}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {b3f4d774-6802-41ca-8a49-36080b04c826}, !- Inlet Node Name
  {804d786f-dd80-42a4-9489-caf1b2b13ee2}; !- Outlet Node Name

OS:Node,
  {05c4312e-47ea-4149-896c-e90c20fa380b}, !- Handle
  Node 524,                               !- Name
  {b768de1a-d9e7-440b-bc00-d59cf21d4e56}, !- Inlet Port
  {b3f4d774-6802-41ca-8a49-36080b04c826}; !- Outlet Port

OS:Connection,
  {b768de1a-d9e7-440b-bc00-d59cf21d4e56}, !- Handle
  {391a63c1-97c7-4bd1-a1fc-ae5f4e7645be}, !- Name
  {502c43c8-48c5-4579-86f5-ee4789f3c069}, !- Source Object
  4,                                      !- Outlet Port
  {05c4312e-47ea-4149-896c-e90c20fa380b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1d2ebf7-cfe0-40d7-be55-f697bcdd4311}, !- Handle
  Node 525,                               !- Name
  {804d786f-dd80-42a4-9489-caf1b2b13ee2}, !- Inlet Port
  {c2e68752-b850-4489-94a1-4e3a09d1576b}; !- Outlet Port

OS:Connection,
  {b3f4d774-6802-41ca-8a49-36080b04c826}, !- Handle
  {c231a716-f72e-44f8-9cf4-df190d2524cd}, !- Name
  {05c4312e-47ea-4149-896c-e90c20fa380b}, !- Source Object
  3,                                      !- Outlet Port
  {4306903c-84c6-4355-8633-cf2f5778a2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804d786f-dd80-42a4-9489-caf1b2b13ee2}, !- Handle
  {147cd587-3a76-42f1-8ae9-e72f70a5964d}, !- Name
  {4306903c-84c6-4355-8633-cf2f5778a2ff}, !- Source Object
  3,                                      !- Outlet Port
  {f1d2ebf7-cfe0-40d7-be55-f697bcdd4311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e68752-b850-4489-94a1-4e3a09d1576b}, !- Handle
  {af1a18a4-fc5e-4075-b5d8-6cdfb3773488}, !- Name
  {f1d2ebf7-cfe0-40d7-be55-f697bcdd4311}, !- Source Object
  3,                                      !- Outlet Port
  {3c6d1009-2482-48af-a6c4-232bc2f97c24}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4e747503-88ab-4d18-bfae-ae325aa44645}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0a5eb4c5-3978-4f57-897a-1b06806d3d67}, !- Inlet Node Name
  {fdd35f71-7264-4242-9e58-31caa5e20c88}; !- Outlet Node Name

OS:Node,
  {f4d8c225-5374-4a6f-85e1-9ce93d8404a3}, !- Handle
  Node 526,                               !- Name
  {fdd35f71-7264-4242-9e58-31caa5e20c88}, !- Inlet Port
  {0c18f4e0-0b4c-40bf-ae14-d168916c9925}; !- Outlet Port

OS:Connection,
  {0a5eb4c5-3978-4f57-897a-1b06806d3d67}, !- Handle
  {def4e498-b523-4986-8c84-7fdd0817c133}, !- Name
  {cafa424e-c685-4a14-a813-db114e8a77bd}, !- Source Object
  3,                                      !- Outlet Port
  {4e747503-88ab-4d18-bfae-ae325aa44645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd35f71-7264-4242-9e58-31caa5e20c88}, !- Handle
  {3d31b167-a463-4f06-8c70-320c78cc54fa}, !- Name
  {4e747503-88ab-4d18-bfae-ae325aa44645}, !- Source Object
  3,                                      !- Outlet Port
  {f4d8c225-5374-4a6f-85e1-9ce93d8404a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c18f4e0-0b4c-40bf-ae14-d168916c9925}, !- Handle
  {82c7b04b-a679-4d62-abe9-078199fc67d8}, !- Name
  {f4d8c225-5374-4a6f-85e1-9ce93d8404a3}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2103100-ce2c-4782-b3f1-f6f5e81224b0}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {2c8216f4-438f-4162-9f54-e2c2ca33ac8d}, !- Inlet Node Name
  {fcaa8be9-8eba-440a-93b0-caa7fff5a2d5}; !- Outlet Node Name

OS:Node,
  {20e7254f-2c08-4027-b923-254e99af7f30}, !- Handle
  Node 527,                               !- Name
  {2049bc3e-c050-412a-803d-d9e188022213}, !- Inlet Port
  {2c8216f4-438f-4162-9f54-e2c2ca33ac8d}; !- Outlet Port

OS:Connection,
  {2049bc3e-c050-412a-803d-d9e188022213}, !- Handle
  {870aca8d-8abc-468a-a016-6603f1566cbb}, !- Name
  {3c6d1009-2482-48af-a6c4-232bc2f97c24}, !- Source Object
  2,                                      !- Outlet Port
  {20e7254f-2c08-4027-b923-254e99af7f30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8216f4-438f-4162-9f54-e2c2ca33ac8d}, !- Handle
  {366aeedf-f16b-4f9b-8602-f0f1733a3ccc}, !- Name
  {20e7254f-2c08-4027-b923-254e99af7f30}, !- Source Object
  3,                                      !- Outlet Port
  {f2103100-ce2c-4782-b3f1-f6f5e81224b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcaa8be9-8eba-440a-93b0-caa7fff5a2d5}, !- Handle
  {495ffe3d-4b5e-49dd-bae5-0c8bcedcdbf7}, !- Name
  {f2103100-ce2c-4782-b3f1-f6f5e81224b0}, !- Source Object
  3,                                      !- Outlet Port
  {1da0f80a-8cd6-4db9-b722-a634d7354f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ea9d5d4a-5189-439f-8033-0b65125b8891}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {57d6990d-224e-4175-b110-29297f3f61e2}, !- Inlet Node Name
  {0f7575ae-14b5-4bec-be7e-048c724e53e1}; !- Outlet Node Name

OS:Node,
  {fa729005-5d1c-40fe-87c1-1de1ad2e1964}, !- Handle
  Node 528,                               !- Name
  {0f7575ae-14b5-4bec-be7e-048c724e53e1}, !- Inlet Port
  {4ee390fa-0e43-45ac-b7a0-9685c34b8812}; !- Outlet Port

OS:Connection,
  {57d6990d-224e-4175-b110-29297f3f61e2}, !- Handle
  {2a5eebf1-f1d4-476e-a189-6d12c2691091}, !- Name
  {4534f683-a87f-4c0d-89d5-c03d63ab0d8c}, !- Source Object
  3,                                      !- Outlet Port
  {ea9d5d4a-5189-439f-8033-0b65125b8891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f7575ae-14b5-4bec-be7e-048c724e53e1}, !- Handle
  {782c7c8c-82cc-4952-b383-be3d6d4bc9fc}, !- Name
  {ea9d5d4a-5189-439f-8033-0b65125b8891}, !- Source Object
  3,                                      !- Outlet Port
  {fa729005-5d1c-40fe-87c1-1de1ad2e1964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee390fa-0e43-45ac-b7a0-9685c34b8812}, !- Handle
  {c459a73c-15c9-4ef8-9e4a-15e3d3223648}, !- Name
  {fa729005-5d1c-40fe-87c1-1de1ad2e1964}, !- Source Object
  3,                                      !- Outlet Port
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2c4bbbf-8136-42c0-8735-dac8b231499b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {6c69aa55-0be7-48c7-abb8-b39253b26616}, !- Inlet Node Name
  {0d17bb28-6d5b-4963-ac4e-dccc2170e69e}; !- Outlet Node Name

OS:Node,
  {247c25a7-1c07-4214-97d9-d59b3393cf39}, !- Handle
  Node 529,                               !- Name
  {2ea7d62e-3844-438d-b0af-2a40f5785e92}, !- Inlet Port
  {6c69aa55-0be7-48c7-abb8-b39253b26616}; !- Outlet Port

OS:Connection,
  {2ea7d62e-3844-438d-b0af-2a40f5785e92}, !- Handle
  {2d8a9c79-66ae-4f6b-ab77-914ba7e3a671}, !- Name
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Source Object
  2,                                      !- Outlet Port
  {247c25a7-1c07-4214-97d9-d59b3393cf39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c69aa55-0be7-48c7-abb8-b39253b26616}, !- Handle
  {9bc7b351-5a37-4481-978e-f10b66c843ce}, !- Name
  {247c25a7-1c07-4214-97d9-d59b3393cf39}, !- Source Object
  3,                                      !- Outlet Port
  {c2c4bbbf-8136-42c0-8735-dac8b231499b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d17bb28-6d5b-4963-ac4e-dccc2170e69e}, !- Handle
  {ed17344d-4963-4cbb-8801-86c17eb5b1e3}, !- Name
  {c2c4bbbf-8136-42c0-8735-dac8b231499b}, !- Source Object
  3,                                      !- Outlet Port
  {a483cf25-f2b2-415b-bf61-2228e8f7a84c}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b446135a-caf3-4c75-bf65-b234f23f70a6}, !- Handle
  Water Use Connections 1,                !- Name
  {d04a5ecf-6062-43cb-8d4f-9c7544aa0ff8}, !- Inlet Node Name
  {77ce470e-cf61-4049-b899-e52447709a11}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44b3cb16-2ea7-4b4b-8401-ef21ab5f8778}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a42e59d-9d0f-4d8c-9ae9-f3c73cb8d528}, !- Handle
  Floor 1 anesthesia Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05150327329552e-06,                   !- Peak Flow Rate {m3/s}
  {8e530e34-6a36-4522-85b8-2148f0383b73}, !- Target Temperature Schedule Name
  {899f62f3-e78c-467c-bb3a-e963f5bc4513}, !- Sensible Fraction Schedule Name
  {4de5b760-a01b-4cdd-b702-3725fd22c482}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {899f62f3-e78c-467c-bb3a-e963f5bc4513}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fc74d626-9dac-435d-aa41-079d79de85a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc74d626-9dac-435d-aa41-079d79de85a6}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4de5b760-a01b-4cdd-b702-3725fd22c482}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {247cac27-db1a-42ba-9157-5ca6a3285984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {247cac27-db1a-42ba-9157-5ca6a3285984}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e530e34-6a36-4522-85b8-2148f0383b73}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4cba634c-d34c-4263-aac1-6b768dfd3b2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cba634c-d34c-4263-aac1-6b768dfd3b2f}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {44b3cb16-2ea7-4b4b-8401-ef21ab5f8778}, !- Handle
  Floor 1 anesthesia Service Water Use 0.02gal/min, !- Name
  {2a42e59d-9d0f-4d8c-9ae9-f3c73cb8d528}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {904df863-773a-41b3-9bc2-a6882ef6bd76}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  {1ad41ac3-8cea-4c3f-9621-8669d621d53c}, !- Default Day Schedule Name
  {9a406fd3-408c-4fae-b189-8b95f819277e}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {1ad41ac3-8cea-4c3f-9621-8669d621d53c}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Default, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.01,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c8225b4-02c0-4300-ab46-0b25ef48ec46}, !- Handle
  Schedule Rule 15,                       !- Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ed5b6cfc-5eab-4c52-923c-d585a6ebf192}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed5b6cfc-5eab-4c52-923c-d585a6ebf192}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Sat Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.24,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.23,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Day,
  {9f0cd5c3-358c-4e41-8d43-2ddcd08ecbac}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a406fd3-408c-4fae-b189-8b95f819277e}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 Summer Design Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Schedule:Rule,
  {5db71dab-b505-4e45-921f-982cd41f5fa1}, !- Handle
  Schedule Rule 16,                       !- Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fa5b889-e88d-4257-82da-09cba99114e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fa5b889-e88d-4257-82da-09cba99114e1}, !- Handle
  OutPatientHealthCare BLDG_SWH_SCH_Pre2004 SmrDsn|Wkdy Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.17,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.58,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.66,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.82,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.71,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.82,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.78,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.74,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.63,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.41,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.18,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.01;                                   !- Value Until Time 15

OS:Node,
  {a5934afc-26a3-45e0-9b4f-58e23e8ffe58}, !- Handle
  Node 530,                               !- Name
  {22c66dc2-659e-4e89-9872-0f75909090d4}, !- Inlet Port
  {d04a5ecf-6062-43cb-8d4f-9c7544aa0ff8}; !- Outlet Port

OS:Connection,
  {22c66dc2-659e-4e89-9872-0f75909090d4}, !- Handle
  {4afd3cfb-92a3-4280-af15-70c9aa6cfd57}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  4,                                      !- Outlet Port
  {a5934afc-26a3-45e0-9b4f-58e23e8ffe58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83b9e383-4e4e-493b-86e8-36234204c7d3}, !- Handle
  Node 531,                               !- Name
  {77ce470e-cf61-4049-b899-e52447709a11}, !- Inlet Port
  {dd3f0cf6-490a-4bd4-a1a1-44c9cbab8dc9}; !- Outlet Port

OS:Connection,
  {d04a5ecf-6062-43cb-8d4f-9c7544aa0ff8}, !- Handle
  {c3d87c7b-0a28-4cde-b79b-663b6c8fd428}, !- Name
  {a5934afc-26a3-45e0-9b4f-58e23e8ffe58}, !- Source Object
  3,                                      !- Outlet Port
  {b446135a-caf3-4c75-bf65-b234f23f70a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77ce470e-cf61-4049-b899-e52447709a11}, !- Handle
  {d8b89db5-cee4-45a3-8e3d-907530429dda}, !- Name
  {b446135a-caf3-4c75-bf65-b234f23f70a6}, !- Source Object
  3,                                      !- Outlet Port
  {83b9e383-4e4e-493b-86e8-36234204c7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3f0cf6-490a-4bd4-a1a1-44c9cbab8dc9}, !- Handle
  {7253bedd-0eb3-413d-bef4-9e88fe07b4d6}, !- Name
  {83b9e383-4e4e-493b-86e8-36234204c7d3}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {482879b5-05fc-4e7d-a48c-e1fc09c61832}, !- Handle
  Water Use Connections 2,                !- Name
  {1614da52-c7f5-4d43-84e7-e7b25065be03}, !- Inlet Node Name
  {838781cf-8701-4210-be65-26577a5f9d05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b9a67f9-4818-48d1-a4d6-e1a1e80fa4a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6dc5a65-0ec7-45e7-8f01-b912ab76f788}, !- Handle
  Floor 1 mri room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05150327345114e-06,                   !- Peak Flow Rate {m3/s}
  {6386edfe-d7a6-4f34-b97d-c136d9a9d81a}, !- Target Temperature Schedule Name
  {ed71f7e5-daf6-4a1f-82e6-edf2f3ddc8c9}, !- Sensible Fraction Schedule Name
  {4fdf4e26-4b56-4ec1-891b-65ec1fac4d28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed71f7e5-daf6-4a1f-82e6-edf2f3ddc8c9}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4c0954b8-ade0-439e-a8e3-33d04c9b5efb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c0954b8-ade0-439e-a8e3-33d04c9b5efb}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4fdf4e26-4b56-4ec1-891b-65ec1fac4d28}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {98c744f3-fa8e-41f8-80e5-acd7432a215d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98c744f3-fa8e-41f8-80e5-acd7432a215d}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6386edfe-d7a6-4f34-b97d-c136d9a9d81a}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {def5695b-f520-461a-8e42-46edda61ec9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def5695b-f520-461a-8e42-46edda61ec9e}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {7b9a67f9-4818-48d1-a4d6-e1a1e80fa4a7}, !- Handle
  Floor 1 mri room Service Water Use 0.02gal/min, !- Name
  {e6dc5a65-0ec7-45e7-8f01-b912ab76f788}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd07a9e8-3916-45e6-af8f-157748e1924c}, !- Handle
  Node 532,                               !- Name
  {bd4951d6-afad-4d86-8d26-7d02f5ea7991}, !- Inlet Port
  {1614da52-c7f5-4d43-84e7-e7b25065be03}; !- Outlet Port

OS:Connection,
  {bd4951d6-afad-4d86-8d26-7d02f5ea7991}, !- Handle
  {dc17c31f-dd56-45d4-8391-f730b80de8ef}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  5,                                      !- Outlet Port
  {cd07a9e8-3916-45e6-af8f-157748e1924c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c92064e0-c716-41f2-a446-a0badf23b9cd}, !- Handle
  Node 533,                               !- Name
  {838781cf-8701-4210-be65-26577a5f9d05}, !- Inlet Port
  {d5e0234f-465c-4183-b96f-c84500cab516}; !- Outlet Port

OS:Connection,
  {1614da52-c7f5-4d43-84e7-e7b25065be03}, !- Handle
  {6709c4eb-0b7d-4196-912b-aebfa85cc676}, !- Name
  {cd07a9e8-3916-45e6-af8f-157748e1924c}, !- Source Object
  3,                                      !- Outlet Port
  {482879b5-05fc-4e7d-a48c-e1fc09c61832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838781cf-8701-4210-be65-26577a5f9d05}, !- Handle
  {6cd35b6c-d70e-4bb7-b318-2e7ed6bdd620}, !- Name
  {482879b5-05fc-4e7d-a48c-e1fc09c61832}, !- Source Object
  3,                                      !- Outlet Port
  {c92064e0-c716-41f2-a446-a0badf23b9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e0234f-465c-4183-b96f-c84500cab516}, !- Handle
  {79de6b95-2a0f-4d74-a5d4-7d2814e72344}, !- Name
  {c92064e0-c716-41f2-a446-a0badf23b9cd}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {65e227e7-e707-4722-b655-90a0be914cdf}, !- Handle
  Water Use Connections 3,                !- Name
  {803b0de5-9430-43e0-977c-d26572970696}, !- Inlet Node Name
  {df9c4981-20ea-4f94-a9b6-19dcbb1edd1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20717d7a-887f-470e-9d49-415765fd0af2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {39b53b42-3928-42a1-9bbb-6062d2037612}, !- Handle
  Floor 1 mri control room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05150327325766e-06,                   !- Peak Flow Rate {m3/s}
  {41e33257-a95f-4050-b356-a60f1f3f89fa}, !- Target Temperature Schedule Name
  {c2832d38-ac5d-4f59-9681-03f9d04560e0}, !- Sensible Fraction Schedule Name
  {59753a00-adc2-4c28-953f-21d9b8c40a4a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c2832d38-ac5d-4f59-9681-03f9d04560e0}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03a0bf76-9abb-4b04-823f-34a84470fac9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03a0bf76-9abb-4b04-823f-34a84470fac9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59753a00-adc2-4c28-953f-21d9b8c40a4a}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aeda92c5-80e3-456d-9848-af28f6ed48fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeda92c5-80e3-456d-9848-af28f6ed48fd}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {41e33257-a95f-4050-b356-a60f1f3f89fa}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c735553-94f3-4d59-ab54-6201afce2f2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c735553-94f3-4d59-ab54-6201afce2f2a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {20717d7a-887f-470e-9d49-415765fd0af2}, !- Handle
  Floor 1 mri control room Service Water Use 0.02gal/min, !- Name
  {39b53b42-3928-42a1-9bbb-6062d2037612}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2cf26a1c-f540-4a7e-b7f3-c5d036903378}, !- Handle
  Node 534,                               !- Name
  {32ec6dff-170b-49b9-9609-6cd7eaa5d94e}, !- Inlet Port
  {803b0de5-9430-43e0-977c-d26572970696}; !- Outlet Port

OS:Connection,
  {32ec6dff-170b-49b9-9609-6cd7eaa5d94e}, !- Handle
  {e673d535-26d9-480c-9d47-b4e1a90d51c0}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  6,                                      !- Outlet Port
  {2cf26a1c-f540-4a7e-b7f3-c5d036903378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c656252-8fa9-4327-9e55-f189da2defee}, !- Handle
  Node 535,                               !- Name
  {df9c4981-20ea-4f94-a9b6-19dcbb1edd1a}, !- Inlet Port
  {d700863c-04a9-49c9-af3a-ea71c643da5c}; !- Outlet Port

OS:Connection,
  {803b0de5-9430-43e0-977c-d26572970696}, !- Handle
  {1024dbff-5468-44e6-a711-a31f2c550aa0}, !- Name
  {2cf26a1c-f540-4a7e-b7f3-c5d036903378}, !- Source Object
  3,                                      !- Outlet Port
  {65e227e7-e707-4722-b655-90a0be914cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9c4981-20ea-4f94-a9b6-19dcbb1edd1a}, !- Handle
  {36f6a385-36a8-4b06-a6e1-19602fda0d99}, !- Name
  {65e227e7-e707-4722-b655-90a0be914cdf}, !- Source Object
  3,                                      !- Outlet Port
  {7c656252-8fa9-4327-9e55-f189da2defee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d700863c-04a9-49c9-af3a-ea71c643da5c}, !- Handle
  {6972ac7d-d38c-496c-b574-12cb259c414d}, !- Name
  {7c656252-8fa9-4327-9e55-f189da2defee}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c6cc5a34-afaf-4d5b-9a03-1688b8aad221}, !- Handle
  Water Use Connections 4,                !- Name
  {8d94e628-93b0-4f50-9f7b-db32a8372c68}, !- Inlet Node Name
  {008dadae-68df-4aac-afef-00ef1a4a964d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3172d4e9-6b5c-4812-bacd-af0d2712c86a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d470743-9a1e-4592-bdbb-3473a7579458}, !- Handle
  Floor 1 operating room 1 Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.1486208371019e-06,                    !- Peak Flow Rate {m3/s}
  {b2e3d7c2-34b8-46ad-aaaf-cfc9d70bbe65}, !- Target Temperature Schedule Name
  {a53992a5-ee71-46b8-bb1b-151800646743}, !- Sensible Fraction Schedule Name
  {b99d9798-ec0f-4b2a-b73c-f100cfbb9620}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a53992a5-ee71-46b8-bb1b-151800646743}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c180bd8-f511-4e5f-8f47-5ebf9d012642}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c180bd8-f511-4e5f-8f47-5ebf9d012642}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b99d9798-ec0f-4b2a-b73c-f100cfbb9620}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2de590ce-3b6b-4815-9d08-37e07eeb24b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2de590ce-3b6b-4815-9d08-37e07eeb24b7}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2e3d7c2-34b8-46ad-aaaf-cfc9d70bbe65}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c46632d-3bc2-4885-ba1b-8bf722f87896}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c46632d-3bc2-4885-ba1b-8bf722f87896}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {3172d4e9-6b5c-4812-bacd-af0d2712c86a}, !- Handle
  Floor 1 operating room 1 Service Water Use 0.1gal/min, !- Name
  {8d470743-9a1e-4592-bdbb-3473a7579458}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1485b089-7f7f-4fdc-8964-7aa7e06894aa}, !- Handle
  Node 536,                               !- Name
  {afb847d0-0587-4ff5-868f-fb0e83113f00}, !- Inlet Port
  {8d94e628-93b0-4f50-9f7b-db32a8372c68}; !- Outlet Port

OS:Connection,
  {afb847d0-0587-4ff5-868f-fb0e83113f00}, !- Handle
  {7327c87f-5961-4bbc-b086-b158f47c4fa6}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  7,                                      !- Outlet Port
  {1485b089-7f7f-4fdc-8964-7aa7e06894aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2662fd4-8b72-4475-bd00-2d3631ddc032}, !- Handle
  Node 537,                               !- Name
  {008dadae-68df-4aac-afef-00ef1a4a964d}, !- Inlet Port
  {2647f4e3-08a5-45a7-9bc8-f44a463d0384}; !- Outlet Port

OS:Connection,
  {8d94e628-93b0-4f50-9f7b-db32a8372c68}, !- Handle
  {22736767-db1c-4e54-bd0f-e47a0a57fe26}, !- Name
  {1485b089-7f7f-4fdc-8964-7aa7e06894aa}, !- Source Object
  3,                                      !- Outlet Port
  {c6cc5a34-afaf-4d5b-9a03-1688b8aad221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008dadae-68df-4aac-afef-00ef1a4a964d}, !- Handle
  {f26747e8-f65f-44ab-9694-90536ac43f5c}, !- Name
  {c6cc5a34-afaf-4d5b-9a03-1688b8aad221}, !- Source Object
  3,                                      !- Outlet Port
  {b2662fd4-8b72-4475-bd00-2d3631ddc032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2647f4e3-08a5-45a7-9bc8-f44a463d0384}, !- Handle
  {f875f752-6033-4ee7-bca7-f6e78cba9001}, !- Name
  {b2662fd4-8b72-4475-bd00-2d3631ddc032}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e6302cad-7071-4ad6-a427-22ace2a4cdeb}, !- Handle
  Water Use Connections 5,                !- Name
  {519c1ec2-e771-41f7-8e1c-453695f2d27c}, !- Inlet Node Name
  {5cdcaabc-c291-491a-87e2-a2845c2f96c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {53d8a83e-0d6a-487f-a36e-e153f4f90c49}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aabb7739-2efe-450b-a786-c278e390fe54}, !- Handle
  Floor 1 operating room 2 Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.41595217784546e-06,                   !- Peak Flow Rate {m3/s}
  {c17b4ad0-7ba7-4941-911c-654f5b73194a}, !- Target Temperature Schedule Name
  {1815e463-0ad9-48b6-a0bf-223db9fa9f80}, !- Sensible Fraction Schedule Name
  {b9cf23d9-06cf-4ee6-8cfc-a0080eca5076}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1815e463-0ad9-48b6-a0bf-223db9fa9f80}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {447085c1-1184-4b77-9757-891e39860082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {447085c1-1184-4b77-9757-891e39860082}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9cf23d9-06cf-4ee6-8cfc-a0080eca5076}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af7c9e5a-b6cf-46eb-af87-65b392814c21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af7c9e5a-b6cf-46eb-af87-65b392814c21}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c17b4ad0-7ba7-4941-911c-654f5b73194a}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8b37e55-0983-45c6-8806-ee8c70881aec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8b37e55-0983-45c6-8806-ee8c70881aec}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {53d8a83e-0d6a-487f-a36e-e153f4f90c49}, !- Handle
  Floor 1 operating room 2 Service Water Use 0.1gal/min, !- Name
  {aabb7739-2efe-450b-a786-c278e390fe54}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a87bace2-1944-4e27-9715-6ee87aeda777}, !- Handle
  Node 538,                               !- Name
  {cf2034ac-0abc-4a58-8843-c1c476e4df65}, !- Inlet Port
  {519c1ec2-e771-41f7-8e1c-453695f2d27c}; !- Outlet Port

OS:Connection,
  {cf2034ac-0abc-4a58-8843-c1c476e4df65}, !- Handle
  {12d620d0-5f2c-4269-8fc2-ca292f622027}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  8,                                      !- Outlet Port
  {a87bace2-1944-4e27-9715-6ee87aeda777}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89137ce-82e6-44c5-82f0-7c60e0986969}, !- Handle
  Node 539,                               !- Name
  {5cdcaabc-c291-491a-87e2-a2845c2f96c2}, !- Inlet Port
  {5eca51e0-73c4-4d48-84ee-c78eb3d0c0ae}; !- Outlet Port

OS:Connection,
  {519c1ec2-e771-41f7-8e1c-453695f2d27c}, !- Handle
  {feedd162-7767-45d0-b59a-f0d75c255d70}, !- Name
  {a87bace2-1944-4e27-9715-6ee87aeda777}, !- Source Object
  3,                                      !- Outlet Port
  {e6302cad-7071-4ad6-a427-22ace2a4cdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cdcaabc-c291-491a-87e2-a2845c2f96c2}, !- Handle
  {2fd4283b-2fec-475f-9b7d-9300aa4285f8}, !- Name
  {e6302cad-7071-4ad6-a427-22ace2a4cdeb}, !- Source Object
  3,                                      !- Outlet Port
  {f89137ce-82e6-44c5-82f0-7c60e0986969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eca51e0-73c4-4d48-84ee-c78eb3d0c0ae}, !- Handle
  {389fc3a5-0fa3-4f00-949f-e00e61fd68e3}, !- Name
  {f89137ce-82e6-44c5-82f0-7c60e0986969}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {86e7fdbc-175a-484c-bc03-87689e4d44df}, !- Handle
  Water Use Connections 6,                !- Name
  {f01df9e6-9e2d-4967-b3f2-a3828ff6a7a7}, !- Inlet Node Name
  {93ae87a3-d2b1-475f-a46c-7c01ef31c3c7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52ca83de-9648-4396-a5d0-bbade923e12e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c3913c9-84a2-4c5a-8400-b9d9945cbfb8}, !- Handle
  Floor 1 operating room 3 Service Water Use Def 0.1gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.36248590969675e-06,                   !- Peak Flow Rate {m3/s}
  {be42e40b-bba3-4b96-9737-d2b7e68805e6}, !- Target Temperature Schedule Name
  {36840edd-31bb-408f-b062-a77574b77d59}, !- Sensible Fraction Schedule Name
  {e7c8a3b1-334b-4068-8fc3-f0a478a04621}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {36840edd-31bb-408f-b062-a77574b77d59}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfb33189-5347-4bf7-8770-4239bc273be7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfb33189-5347-4bf7-8770-4239bc273be7}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7c8a3b1-334b-4068-8fc3-f0a478a04621}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71c19d09-c82c-446e-8a75-39ae7a88dd0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71c19d09-c82c-446e-8a75-39ae7a88dd0a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {be42e40b-bba3-4b96-9737-d2b7e68805e6}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2409baaa-acdc-476d-930d-cb7746bd6e5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2409baaa-acdc-476d-930d-cb7746bd6e5a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {52ca83de-9648-4396-a5d0-bbade923e12e}, !- Handle
  Floor 1 operating room 3 Service Water Use 0.1gal/min, !- Name
  {2c3913c9-84a2-4c5a-8400-b9d9945cbfb8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2143659c-cf91-42ef-b1f2-c940204a7a09}, !- Handle
  Node 540,                               !- Name
  {b1f7d460-2863-43f4-9cef-19e627f06d80}, !- Inlet Port
  {f01df9e6-9e2d-4967-b3f2-a3828ff6a7a7}; !- Outlet Port

OS:Connection,
  {b1f7d460-2863-43f4-9cef-19e627f06d80}, !- Handle
  {930880d3-7a9b-4a3c-be5f-45e85e4b80e3}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  9,                                      !- Outlet Port
  {2143659c-cf91-42ef-b1f2-c940204a7a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af9fb493-18ab-43a9-b3fa-f0f1a1fe3bbb}, !- Handle
  Node 541,                               !- Name
  {93ae87a3-d2b1-475f-a46c-7c01ef31c3c7}, !- Inlet Port
  {d9e18b99-9191-4993-8e77-d00c3fa33722}; !- Outlet Port

OS:Connection,
  {f01df9e6-9e2d-4967-b3f2-a3828ff6a7a7}, !- Handle
  {cfdad6d7-568b-430d-ac32-7befb083c0dc}, !- Name
  {2143659c-cf91-42ef-b1f2-c940204a7a09}, !- Source Object
  3,                                      !- Outlet Port
  {86e7fdbc-175a-484c-bc03-87689e4d44df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ae87a3-d2b1-475f-a46c-7c01ef31c3c7}, !- Handle
  {86875aa6-8fb2-4eaf-bab1-29e76934c43b}, !- Name
  {86e7fdbc-175a-484c-bc03-87689e4d44df}, !- Source Object
  3,                                      !- Outlet Port
  {af9fb493-18ab-43a9-b3fa-f0f1a1fe3bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e18b99-9191-4993-8e77-d00c3fa33722}, !- Handle
  {fc08b77e-b2c9-4a33-9411-ea9a243f7385}, !- Name
  {af9fb493-18ab-43a9-b3fa-f0f1a1fe3bbb}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e5bd418b-7cab-48db-a7ba-ef5e1170d380}, !- Handle
  Water Use Connections 7,                !- Name
  {1eb761e2-fe4a-4d93-8963-62b863ec996a}, !- Inlet Node Name
  {7e4a45f7-799d-4eae-b884-f7a2c4fb7832}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92442022-c962-40c3-ad48-021c61db1420}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da74498b-d395-425a-9e98-5913e1d60f0d}, !- Handle
  Floor 1 pacu Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.59374536449959e-07,                   !- Peak Flow Rate {m3/s}
  {a16e620f-d086-43b7-9977-57047ecd88b4}, !- Target Temperature Schedule Name
  {29f034a9-bb2d-44f9-9c60-66e5f98a694d}, !- Sensible Fraction Schedule Name
  {dde9942b-4998-4fc0-8c3b-7e925679912e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29f034a9-bb2d-44f9-9c60-66e5f98a694d}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae2384c0-2587-4cca-88be-3fadc4c550f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae2384c0-2587-4cca-88be-3fadc4c550f8}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dde9942b-4998-4fc0-8c3b-7e925679912e}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8c0d572-210d-4a91-85d4-f2f7219020b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8c0d572-210d-4a91-85d4-f2f7219020b3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a16e620f-d086-43b7-9977-57047ecd88b4}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaf08ea9-e22d-482e-91ad-3ba51a82420b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf08ea9-e22d-482e-91ad-3ba51a82420b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {92442022-c962-40c3-ad48-021c61db1420}, !- Handle
  Floor 1 pacu Service Water Use 0.01gal/min, !- Name
  {da74498b-d395-425a-9e98-5913e1d60f0d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {361c00ad-b5bb-43fb-8aab-6d4212541b7f}, !- Handle
  Node 542,                               !- Name
  {4ee42067-0020-496d-bbc8-05c8903f1628}, !- Inlet Port
  {1eb761e2-fe4a-4d93-8963-62b863ec996a}; !- Outlet Port

OS:Connection,
  {4ee42067-0020-496d-bbc8-05c8903f1628}, !- Handle
  {23f6043b-3040-40df-9a93-2d914bd260c9}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  10,                                     !- Outlet Port
  {361c00ad-b5bb-43fb-8aab-6d4212541b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a1d01f7-ee3b-4eca-b019-5b658b86e6cb}, !- Handle
  Node 543,                               !- Name
  {7e4a45f7-799d-4eae-b884-f7a2c4fb7832}, !- Inlet Port
  {11a482b8-c1a4-4939-901f-4708c8f102b4}; !- Outlet Port

OS:Connection,
  {1eb761e2-fe4a-4d93-8963-62b863ec996a}, !- Handle
  {af1a0bae-48a4-4c36-a770-412fdcdc90e9}, !- Name
  {361c00ad-b5bb-43fb-8aab-6d4212541b7f}, !- Source Object
  3,                                      !- Outlet Port
  {e5bd418b-7cab-48db-a7ba-ef5e1170d380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e4a45f7-799d-4eae-b884-f7a2c4fb7832}, !- Handle
  {cf24e04c-4094-42df-ad8e-d76b3d756c17}, !- Name
  {e5bd418b-7cab-48db-a7ba-ef5e1170d380}, !- Source Object
  3,                                      !- Outlet Port
  {1a1d01f7-ee3b-4eca-b019-5b658b86e6cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a482b8-c1a4-4939-901f-4708c8f102b4}, !- Handle
  {7bc369c4-84e3-43c3-8f34-89b247dc1acf}, !- Name
  {1a1d01f7-ee3b-4eca-b019-5b658b86e6cb}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dbe236dc-4347-4364-86c4-249b3b7f1255}, !- Handle
  Water Use Connections 8,                !- Name
  {564db52b-12ff-4a2f-b566-dfe70e8d14a7}, !- Inlet Node Name
  {b5f3f79e-e594-4f21-8536-67e0b4cf5bd5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {119b89c0-be38-4220-909d-e9899e4a0057}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05dfb45d-7a71-47a8-895e-f92abec52f9b}, !- Handle
  Floor 1 recovery room Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.7968726822498e-06,                    !- Peak Flow Rate {m3/s}
  {54460404-b11e-46bd-8e8f-37ac88692e58}, !- Target Temperature Schedule Name
  {d847ae0d-2a56-475d-9690-097896857211}, !- Sensible Fraction Schedule Name
  {a61a7800-0fc9-47bd-ac28-5569f7233df4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d847ae0d-2a56-475d-9690-097896857211}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03f4a788-d366-4e5a-bb26-e9c8e68161ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f4a788-d366-4e5a-bb26-e9c8e68161ed}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a61a7800-0fc9-47bd-ac28-5569f7233df4}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46749115-4bbb-4e53-be2a-614a21c969da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46749115-4bbb-4e53-be2a-614a21c969da}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {54460404-b11e-46bd-8e8f-37ac88692e58}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {696d86ab-ba94-48b1-8448-5aff501977dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {696d86ab-ba94-48b1-8448-5aff501977dc}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {119b89c0-be38-4220-909d-e9899e4a0057}, !- Handle
  Floor 1 recovery room Service Water Use 0.03gal/min, !- Name
  {05dfb45d-7a71-47a8-895e-f92abec52f9b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a25730e3-e108-4817-97fb-f8f8a8400ec8}, !- Handle
  Node 544,                               !- Name
  {6a039a53-4d44-4dc9-9030-b84a1263c4de}, !- Inlet Port
  {564db52b-12ff-4a2f-b566-dfe70e8d14a7}; !- Outlet Port

OS:Connection,
  {6a039a53-4d44-4dc9-9030-b84a1263c4de}, !- Handle
  {e542e8df-13ef-49f7-b997-27dc2e2a1aa6}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  11,                                     !- Outlet Port
  {a25730e3-e108-4817-97fb-f8f8a8400ec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11d06307-71c7-4587-9a3d-840e7c0f83ea}, !- Handle
  Node 545,                               !- Name
  {b5f3f79e-e594-4f21-8536-67e0b4cf5bd5}, !- Inlet Port
  {d15b71f1-bf3d-46a3-bf38-480ebcf46d44}; !- Outlet Port

OS:Connection,
  {564db52b-12ff-4a2f-b566-dfe70e8d14a7}, !- Handle
  {79c166aa-9f00-4cdd-9cb5-7752bfe1a88e}, !- Name
  {a25730e3-e108-4817-97fb-f8f8a8400ec8}, !- Source Object
  3,                                      !- Outlet Port
  {dbe236dc-4347-4364-86c4-249b3b7f1255}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5f3f79e-e594-4f21-8536-67e0b4cf5bd5}, !- Handle
  {c86fe4cb-193b-44ef-b548-9b3e3193847f}, !- Name
  {dbe236dc-4347-4364-86c4-249b3b7f1255}, !- Source Object
  3,                                      !- Outlet Port
  {11d06307-71c7-4587-9a3d-840e7c0f83ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d15b71f1-bf3d-46a3-bf38-480ebcf46d44}, !- Handle
  {3d4c10b4-326f-4a40-aa6a-a55e97c32378}, !- Name
  {11d06307-71c7-4587-9a3d-840e7c0f83ea}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cca4e7ce-25b9-4892-9979-b91414f846fe}, !- Handle
  Water Use Connections 9,                !- Name
  {d625d626-e113-43c9-bb1d-5601f6150046}, !- Inlet Node Name
  {bcba5c48-5928-4071-b044-792478af01d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26b36636-0be2-4305-a672-4e7db3985504}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f68bc6c8-959c-4b4b-b3ea-dc77733e1274}, !- Handle
  Floor 1 step down Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.98262601249886e-07,                   !- Peak Flow Rate {m3/s}
  {fa24d456-93cb-4ccd-8c35-192d6d39725a}, !- Target Temperature Schedule Name
  {ca3cda43-396b-4093-950d-af0b85fdad9d}, !- Sensible Fraction Schedule Name
  {8d419886-ca19-4514-aa5e-294cf5fffa25}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ca3cda43-396b-4093-950d-af0b85fdad9d}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66ae6455-cd3d-4f2d-8408-122c8fe7fcef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66ae6455-cd3d-4f2d-8408-122c8fe7fcef}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d419886-ca19-4514-aa5e-294cf5fffa25}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {338db86e-8cbd-46c7-9f44-ddb19a4bde0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {338db86e-8cbd-46c7-9f44-ddb19a4bde0d}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa24d456-93cb-4ccd-8c35-192d6d39725a}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b83d9c0c-8b2b-4628-a22d-600bf8626d7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b83d9c0c-8b2b-4628-a22d-600bf8626d7f}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {26b36636-0be2-4305-a672-4e7db3985504}, !- Handle
  Floor 1 step down Service Water Use 0.02gal/min, !- Name
  {f68bc6c8-959c-4b4b-b3ea-dc77733e1274}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20aaa32f-3e43-458f-81fb-a6ce6ebbdfb0}, !- Handle
  Node 546,                               !- Name
  {ed2d254a-ac7b-4bcb-b436-92ba2e425106}, !- Inlet Port
  {d625d626-e113-43c9-bb1d-5601f6150046}; !- Outlet Port

OS:Connection,
  {ed2d254a-ac7b-4bcb-b436-92ba2e425106}, !- Handle
  {1f19ed93-0c05-4cc1-9b9a-2b55bb0a0c25}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  12,                                     !- Outlet Port
  {20aaa32f-3e43-458f-81fb-a6ce6ebbdfb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bf00c0c-1253-4547-ae60-669bd35c3dba}, !- Handle
  Node 547,                               !- Name
  {bcba5c48-5928-4071-b044-792478af01d2}, !- Inlet Port
  {7c0584a1-9055-42d2-89bd-92bc5cdf0e2c}; !- Outlet Port

OS:Connection,
  {d625d626-e113-43c9-bb1d-5601f6150046}, !- Handle
  {fb3bacf8-cc52-4f67-92b8-417eb5a54c11}, !- Name
  {20aaa32f-3e43-458f-81fb-a6ce6ebbdfb0}, !- Source Object
  3,                                      !- Outlet Port
  {cca4e7ce-25b9-4892-9979-b91414f846fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcba5c48-5928-4071-b044-792478af01d2}, !- Handle
  {5a45814e-db1b-4379-96d2-5237173b6c9b}, !- Name
  {cca4e7ce-25b9-4892-9979-b91414f846fe}, !- Source Object
  3,                                      !- Outlet Port
  {4bf00c0c-1253-4547-ae60-669bd35c3dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0584a1-9055-42d2-89bd-92bc5cdf0e2c}, !- Handle
  {005e3816-8012-4352-b5f8-97efd2380958}, !- Name
  {4bf00c0c-1253-4547-ae60-669bd35c3dba}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12936bf2-4064-442e-a7ad-20fcb5e8cfe4}, !- Handle
  Water Use Connections 10,               !- Name
  {1016d6a8-4daf-4d49-b7e2-d58c001370d1}, !- Inlet Node Name
  {398efefd-2408-47b6-a353-5d40ca3dbca6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {670a6ee8-407f-41ec-a282-ab526a46e209}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6dbf61b-7e98-444a-a16d-6c44746c40f5}, !- Handle
  Floor 3 physical therapy 1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.44498335598809e-06,                   !- Peak Flow Rate {m3/s}
  {0ab11163-0cae-4ae8-aa21-d2f7a8c42431}, !- Target Temperature Schedule Name
  {720252f0-f0bd-465e-b705-94b39e9c9905}, !- Sensible Fraction Schedule Name
  {3b6c3830-ce1a-4159-9ef9-0ef333b46101}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {720252f0-f0bd-465e-b705-94b39e9c9905}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06c8c04a-cc5e-44f6-9833-5853d678c2bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06c8c04a-cc5e-44f6-9833-5853d678c2bb}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b6c3830-ce1a-4159-9ef9-0ef333b46101}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16999275-db90-48fa-9958-f149d8a0fe32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16999275-db90-48fa-9958-f149d8a0fe32}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ab11163-0cae-4ae8-aa21-d2f7a8c42431}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {736d4827-0b8c-4a11-b0d4-407bf117160b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {736d4827-0b8c-4a11-b0d4-407bf117160b}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {670a6ee8-407f-41ec-a282-ab526a46e209}, !- Handle
  Floor 3 physical therapy 1 Service Water Use 0.02gal/min, !- Name
  {a6dbf61b-7e98-444a-a16d-6c44746c40f5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e5bc0a7-7092-4f9c-8332-080e183ef324}, !- Handle
  Node 548,                               !- Name
  {a65c3ac2-6e30-480b-b759-208cf60bf458}, !- Inlet Port
  {1016d6a8-4daf-4d49-b7e2-d58c001370d1}; !- Outlet Port

OS:Connection,
  {a65c3ac2-6e30-480b-b759-208cf60bf458}, !- Handle
  {7ba64f23-e8a4-4da0-97a7-a2520ac50511}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  13,                                     !- Outlet Port
  {5e5bc0a7-7092-4f9c-8332-080e183ef324}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ad6fff-c6c3-4e46-a8dd-9ee111c9efbd}, !- Handle
  Node 549,                               !- Name
  {398efefd-2408-47b6-a353-5d40ca3dbca6}, !- Inlet Port
  {5daf8d96-62b2-4205-b6dc-0fcfbcb87bf4}; !- Outlet Port

OS:Connection,
  {1016d6a8-4daf-4d49-b7e2-d58c001370d1}, !- Handle
  {71a06fef-6783-4256-af57-c881514204bf}, !- Name
  {5e5bc0a7-7092-4f9c-8332-080e183ef324}, !- Source Object
  3,                                      !- Outlet Port
  {12936bf2-4064-442e-a7ad-20fcb5e8cfe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398efefd-2408-47b6-a353-5d40ca3dbca6}, !- Handle
  {7ea24249-f6da-4e8f-aa17-26fbf267e652}, !- Name
  {12936bf2-4064-442e-a7ad-20fcb5e8cfe4}, !- Source Object
  3,                                      !- Outlet Port
  {f9ad6fff-c6c3-4e46-a8dd-9ee111c9efbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5daf8d96-62b2-4205-b6dc-0fcfbcb87bf4}, !- Handle
  {c17b287e-23af-4edc-be68-8e47a8fa03b4}, !- Name
  {f9ad6fff-c6c3-4e46-a8dd-9ee111c9efbd}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f996d37c-75da-4a1d-9b31-77e19d99e6bd}, !- Handle
  Water Use Connections 11,               !- Name
  {6ef30bae-3a76-4be3-9a45-621b5842b22a}, !- Inlet Node Name
  {c57c02bf-9403-4f09-af26-f2c1b78895f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {733691c9-d5a7-44ef-8809-0c9c4eb50741}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30f66160-7600-49c8-9362-a6a3adf0c24b}, !- Handle
  Floor 3 physical therapy 2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.58023189803805e-07,                   !- Peak Flow Rate {m3/s}
  {e267f9dc-7b61-4e45-9a81-f607cba02623}, !- Target Temperature Schedule Name
  {9df9f572-6310-4cf1-ac66-53c18c8e3928}, !- Sensible Fraction Schedule Name
  {8bcf7ea0-647a-462f-83ef-ceb053649cf2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9df9f572-6310-4cf1-ac66-53c18c8e3928}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1f84257-ee6e-4ece-9ecf-2316a4b7aebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1f84257-ee6e-4ece-9ecf-2316a4b7aebd}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bcf7ea0-647a-462f-83ef-ceb053649cf2}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7178a5e9-d900-4ad7-9c03-c4ecc10392a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7178a5e9-d900-4ad7-9c03-c4ecc10392a1}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e267f9dc-7b61-4e45-9a81-f607cba02623}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b1f58358-4061-44d4-98ca-d52c0505929c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1f58358-4061-44d4-98ca-d52c0505929c}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {733691c9-d5a7-44ef-8809-0c9c4eb50741}, !- Handle
  Floor 3 physical therapy 2 Service Water Use 0.01gal/min, !- Name
  {30f66160-7600-49c8-9362-a6a3adf0c24b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1bd06714-ce59-4a59-a061-0b9b8c5f5c7d}, !- Handle
  Node 550,                               !- Name
  {461d87bd-03bc-4616-87ba-5d8d397a3c3c}, !- Inlet Port
  {6ef30bae-3a76-4be3-9a45-621b5842b22a}; !- Outlet Port

OS:Connection,
  {461d87bd-03bc-4616-87ba-5d8d397a3c3c}, !- Handle
  {2f227520-e1cf-45ca-85af-b66f4e087ad4}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  14,                                     !- Outlet Port
  {1bd06714-ce59-4a59-a061-0b9b8c5f5c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78fdccb7-5c55-4f3a-b49c-e069c1bebec6}, !- Handle
  Node 551,                               !- Name
  {c57c02bf-9403-4f09-af26-f2c1b78895f0}, !- Inlet Port
  {0fb1a7a8-3585-4acc-9af3-c889783e6daa}; !- Outlet Port

OS:Connection,
  {6ef30bae-3a76-4be3-9a45-621b5842b22a}, !- Handle
  {31acbae8-1259-4c4c-8deb-bd2f54f5ec6d}, !- Name
  {1bd06714-ce59-4a59-a061-0b9b8c5f5c7d}, !- Source Object
  3,                                      !- Outlet Port
  {f996d37c-75da-4a1d-9b31-77e19d99e6bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57c02bf-9403-4f09-af26-f2c1b78895f0}, !- Handle
  {350329cc-3033-4afc-a574-61f835be4e30}, !- Name
  {f996d37c-75da-4a1d-9b31-77e19d99e6bd}, !- Source Object
  3,                                      !- Outlet Port
  {78fdccb7-5c55-4f3a-b49c-e069c1bebec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb1a7a8-3585-4acc-9af3-c889783e6daa}, !- Handle
  {35200d33-b671-4449-a196-964382886a2a}, !- Name
  {78fdccb7-5c55-4f3a-b49c-e069c1bebec6}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {067a3f71-647a-441b-8305-9fb183e37b2a}, !- Handle
  Water Use Connections 12,               !- Name
  {70618253-aa22-4774-b50a-c36ebe319489}, !- Inlet Node Name
  {7725a54e-e414-4a17-895d-9548d391565a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfcf65b6-6792-4615-af7a-93be712ee786}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce1cf3b3-e730-48d6-85a1-839a748e0b1e}, !- Handle
  Floor 1 pre-op room 1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.54209179036449e-07,                   !- Peak Flow Rate {m3/s}
  {c6a88163-39d7-4147-bd1a-11347e3f5e65}, !- Target Temperature Schedule Name
  {7549c702-a81a-4865-883d-fd36d2e1b475}, !- Sensible Fraction Schedule Name
  {729a819a-ef28-4c13-b3cd-9b5784ca91c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7549c702-a81a-4865-883d-fd36d2e1b475}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe268954-15d3-444f-96d7-de9ff22879f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe268954-15d3-444f-96d7-de9ff22879f3}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {729a819a-ef28-4c13-b3cd-9b5784ca91c0}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e1a9072-b64a-4e0c-8921-a3e89f51a6af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e1a9072-b64a-4e0c-8921-a3e89f51a6af}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6a88163-39d7-4147-bd1a-11347e3f5e65}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {953b5fdb-9392-4207-b842-9650121e384a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {953b5fdb-9392-4207-b842-9650121e384a}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfcf65b6-6792-4615-af7a-93be712ee786}, !- Handle
  Floor 1 pre-op room 1 Service Water Use 0.01gal/min, !- Name
  {ce1cf3b3-e730-48d6-85a1-839a748e0b1e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1893611-9b99-4359-b91e-19a15859d398}, !- Handle
  Node 552,                               !- Name
  {19255b3b-9646-4f4a-b677-d8774072952b}, !- Inlet Port
  {70618253-aa22-4774-b50a-c36ebe319489}; !- Outlet Port

OS:Connection,
  {19255b3b-9646-4f4a-b677-d8774072952b}, !- Handle
  {c3bca820-8c3f-4b44-891c-9403088cb722}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  15,                                     !- Outlet Port
  {a1893611-9b99-4359-b91e-19a15859d398}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5e9830f-5df3-4fcf-8ebc-515722c573ed}, !- Handle
  Node 553,                               !- Name
  {7725a54e-e414-4a17-895d-9548d391565a}, !- Inlet Port
  {7f704aff-1dd4-43e3-bfe6-066183d8b710}; !- Outlet Port

OS:Connection,
  {70618253-aa22-4774-b50a-c36ebe319489}, !- Handle
  {6aaa1e9b-b60a-4957-84fe-b66ab7b36dfe}, !- Name
  {a1893611-9b99-4359-b91e-19a15859d398}, !- Source Object
  3,                                      !- Outlet Port
  {067a3f71-647a-441b-8305-9fb183e37b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7725a54e-e414-4a17-895d-9548d391565a}, !- Handle
  {090eeeab-7d39-487e-a725-71388f4f55da}, !- Name
  {067a3f71-647a-441b-8305-9fb183e37b2a}, !- Source Object
  3,                                      !- Outlet Port
  {a5e9830f-5df3-4fcf-8ebc-515722c573ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f704aff-1dd4-43e3-bfe6-066183d8b710}, !- Handle
  {7a9cb749-0237-4e82-ba00-f16210c77feb}, !- Name
  {a5e9830f-5df3-4fcf-8ebc-515722c573ed}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3848ad90-656a-4d39-ba5b-94e8bdc316ba}, !- Handle
  Water Use Connections 13,               !- Name
  {e352f000-d9eb-40d0-9304-795871304d73}, !- Inlet Node Name
  {9d040237-9d3e-41ef-8d62-a2089207f6ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8bb90438-65ad-4239-af9b-998095a69db3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8e57c9a-06f4-4591-9070-17cab5012953}, !- Handle
  Floor 1 pre-op room 2 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34879736780064e-06,                   !- Peak Flow Rate {m3/s}
  {87f77a7e-6db1-4221-8ab6-27abf7dbf3e6}, !- Target Temperature Schedule Name
  {2b17fd9c-3322-41ec-b0ac-b1cdd1cbb86b}, !- Sensible Fraction Schedule Name
  {771a711b-4830-4733-8e58-20cecefeccaa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b17fd9c-3322-41ec-b0ac-b1cdd1cbb86b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58f1c313-3d63-4f42-a49d-73e8e7182b9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58f1c313-3d63-4f42-a49d-73e8e7182b9e}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {771a711b-4830-4733-8e58-20cecefeccaa}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6dd8882c-34c9-4f97-989e-bb0df933f76e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dd8882c-34c9-4f97-989e-bb0df933f76e}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87f77a7e-6db1-4221-8ab6-27abf7dbf3e6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4669e20f-a7d6-4fa0-bfc2-860b37e62cef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4669e20f-a7d6-4fa0-bfc2-860b37e62cef}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {8bb90438-65ad-4239-af9b-998095a69db3}, !- Handle
  Floor 1 pre-op room 2 Service Water Use 0.02gal/min, !- Name
  {d8e57c9a-06f4-4591-9070-17cab5012953}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f212a90b-b187-433e-9915-31f19649a62e}, !- Handle
  Node 554,                               !- Name
  {e447e60e-b64e-4b72-92f0-dadae7fa4d14}, !- Inlet Port
  {e352f000-d9eb-40d0-9304-795871304d73}; !- Outlet Port

OS:Connection,
  {e447e60e-b64e-4b72-92f0-dadae7fa4d14}, !- Handle
  {83e96614-1b57-4ed1-9c9b-e4e60d69b819}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  16,                                     !- Outlet Port
  {f212a90b-b187-433e-9915-31f19649a62e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {155fd2cd-345e-401d-a88f-a2910262cf63}, !- Handle
  Node 555,                               !- Name
  {9d040237-9d3e-41ef-8d62-a2089207f6ef}, !- Inlet Port
  {b122d0e8-d44c-401f-ad10-601ee362908d}; !- Outlet Port

OS:Connection,
  {e352f000-d9eb-40d0-9304-795871304d73}, !- Handle
  {d381dd6b-f3a0-4ffa-b856-b412ae3758f1}, !- Name
  {f212a90b-b187-433e-9915-31f19649a62e}, !- Source Object
  3,                                      !- Outlet Port
  {3848ad90-656a-4d39-ba5b-94e8bdc316ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d040237-9d3e-41ef-8d62-a2089207f6ef}, !- Handle
  {5c7a16e7-010b-4258-8945-cb3e2ee81442}, !- Name
  {3848ad90-656a-4d39-ba5b-94e8bdc316ba}, !- Source Object
  3,                                      !- Outlet Port
  {155fd2cd-345e-401d-a88f-a2910262cf63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b122d0e8-d44c-401f-ad10-601ee362908d}, !- Handle
  {68c706c7-3c4f-485c-beb0-334170a528f5}, !- Name
  {155fd2cd-345e-401d-a88f-a2910262cf63}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ac7f6ee-9aaf-4876-8266-580f0d800de2}, !- Handle
  Water Use Connections 14,               !- Name
  {bdcc75fc-8e13-4a73-9fde-3c9b897ba0ca}, !- Inlet Node Name
  {13edce46-5785-4e7d-a706-ae18ce1aa4fa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99ea7c75-d2f8-45d8-b67e-fd4b462f9d03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {769dd7bb-469d-485a-9799-59e50dfbc44d}, !- Handle
  Floor 1 procedure room Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05150327337753e-06,                   !- Peak Flow Rate {m3/s}
  {fd485a58-5152-47cd-b4bc-4e77c4d2a85f}, !- Target Temperature Schedule Name
  {31b21595-bbf0-4771-b806-2761b414d52f}, !- Sensible Fraction Schedule Name
  {9d39b508-6fcc-43e9-80c4-b06da9dc09a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31b21595-bbf0-4771-b806-2761b414d52f}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2735f6b9-cd19-40ac-b1d5-ba0f7d3e9712}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2735f6b9-cd19-40ac-b1d5-ba0f7d3e9712}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d39b508-6fcc-43e9-80c4-b06da9dc09a6}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2125a02-7dba-452a-ba0c-e900b4e216ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2125a02-7dba-452a-ba0c-e900b4e216ed}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd485a58-5152-47cd-b4bc-4e77c4d2a85f}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35b9bd0d-57aa-4b58-bc91-f27d9d57d118}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35b9bd0d-57aa-4b58-bc91-f27d9d57d118}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {99ea7c75-d2f8-45d8-b67e-fd4b462f9d03}, !- Handle
  Floor 1 procedure room Service Water Use 0.02gal/min, !- Name
  {769dd7bb-469d-485a-9799-59e50dfbc44d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {907bcbb1-dd67-45d6-bd5e-a4e3d6a6b93b}, !- Handle
  Node 556,                               !- Name
  {963ddb19-eee2-48cd-a910-8aadc1377f6f}, !- Inlet Port
  {bdcc75fc-8e13-4a73-9fde-3c9b897ba0ca}; !- Outlet Port

OS:Connection,
  {963ddb19-eee2-48cd-a910-8aadc1377f6f}, !- Handle
  {1b1549ca-5c85-4569-8351-0956c16c3b1c}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  17,                                     !- Outlet Port
  {907bcbb1-dd67-45d6-bd5e-a4e3d6a6b93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bfe39ba-afea-4f57-a51b-4c8ef2c82252}, !- Handle
  Node 557,                               !- Name
  {13edce46-5785-4e7d-a706-ae18ce1aa4fa}, !- Inlet Port
  {659b4387-aeb8-4939-a6ed-31562bf2f6d6}; !- Outlet Port

OS:Connection,
  {bdcc75fc-8e13-4a73-9fde-3c9b897ba0ca}, !- Handle
  {4217a584-7679-4c18-bd89-b1601703f317}, !- Name
  {907bcbb1-dd67-45d6-bd5e-a4e3d6a6b93b}, !- Source Object
  3,                                      !- Outlet Port
  {5ac7f6ee-9aaf-4876-8266-580f0d800de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13edce46-5785-4e7d-a706-ae18ce1aa4fa}, !- Handle
  {6ca6e06b-d445-4ca6-81cf-63fe3e46254a}, !- Name
  {5ac7f6ee-9aaf-4876-8266-580f0d800de2}, !- Source Object
  3,                                      !- Outlet Port
  {7bfe39ba-afea-4f57-a51b-4c8ef2c82252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659b4387-aeb8-4939-a6ed-31562bf2f6d6}, !- Handle
  {827a7f20-5dc5-4099-aff0-bc4f12b76226}, !- Name
  {7bfe39ba-afea-4f57-a51b-4c8ef2c82252}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3eaab169-8241-42ec-ba6d-d4ad922bd33f}, !- Handle
  Water Use Connections 15,               !- Name
  {d020dd71-c998-4bc1-9349-f37f9b91a91d}, !- Inlet Node Name
  {e5246d9d-1255-469d-80cc-64cb8c072ace}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e140599d-83a5-42dd-9c02-00dc12b2a956}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b5d81d0-0b0e-43d1-a64e-b7238909e7e5}, !- Handle
  Floor 2 x-ray Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.05150327321981e-06,                   !- Peak Flow Rate {m3/s}
  {860a225c-4c8e-446f-8f19-960b310a1dc7}, !- Target Temperature Schedule Name
  {7ecda179-6630-498a-9e27-45daae7b8f11}, !- Sensible Fraction Schedule Name
  {e5adf502-e512-4984-8e20-351306358294}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ecda179-6630-498a-9e27-45daae7b8f11}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d8a8d37d-1182-4e09-bdb2-de0c3948eec4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a8d37d-1182-4e09-bdb2-de0c3948eec4}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5adf502-e512-4984-8e20-351306358294}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2abdeff0-869a-490a-a0d0-9f69eee9dcd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2abdeff0-869a-490a-a0d0-9f69eee9dcd2}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {860a225c-4c8e-446f-8f19-960b310a1dc7}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1672efc7-376b-4a10-a05e-97bb13033c18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1672efc7-376b-4a10-a05e-97bb13033c18}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {e140599d-83a5-42dd-9c02-00dc12b2a956}, !- Handle
  Floor 2 x-ray Service Water Use 0.02gal/min, !- Name
  {6b5d81d0-0b0e-43d1-a64e-b7238909e7e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {904df863-773a-41b3-9bc2-a6882ef6bd76}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e33b40d-49e5-4e4b-87de-6d5860d62d93}, !- Handle
  Node 558,                               !- Name
  {78e5b01d-36f8-4f2e-903b-f2ad4b180279}, !- Inlet Port
  {d020dd71-c998-4bc1-9349-f37f9b91a91d}; !- Outlet Port

OS:Connection,
  {78e5b01d-36f8-4f2e-903b-f2ad4b180279}, !- Handle
  {6d6f79e4-7328-42d3-bc29-eb41d5f7018b}, !- Name
  {60cdea88-376e-417d-bbc3-1ac58f532aa5}, !- Source Object
  18,                                     !- Outlet Port
  {0e33b40d-49e5-4e4b-87de-6d5860d62d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edb6f44a-7510-4fb6-8af9-da8a562e689a}, !- Handle
  Node 559,                               !- Name
  {e5246d9d-1255-469d-80cc-64cb8c072ace}, !- Inlet Port
  {c5d176a1-1f26-4e05-a2fd-ed0c52524b78}; !- Outlet Port

OS:Connection,
  {d020dd71-c998-4bc1-9349-f37f9b91a91d}, !- Handle
  {7d949c46-2876-4438-ad90-babf5ca47fb6}, !- Name
  {0e33b40d-49e5-4e4b-87de-6d5860d62d93}, !- Source Object
  3,                                      !- Outlet Port
  {3eaab169-8241-42ec-ba6d-d4ad922bd33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5246d9d-1255-469d-80cc-64cb8c072ace}, !- Handle
  {c215134f-6a91-4b02-a9f1-6f3ba7e19241}, !- Name
  {3eaab169-8241-42ec-ba6d-d4ad922bd33f}, !- Source Object
  3,                                      !- Outlet Port
  {edb6f44a-7510-4fb6-8af9-da8a562e689a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d176a1-1f26-4e05-a2fd-ed0c52524b78}, !- Handle
  {c5669fba-a0ed-4b44-abb1-f2ac3fbe915f}, !- Name
  {edb6f44a-7510-4fb6-8af9-da8a562e689a}, !- Source Object
  3,                                      !- Outlet Port
  {0756b946-3d69-4168-9a41-b218dd1f08ab}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {87c5d9d7-188d-4afe-881c-9951dcf4e458}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  16951;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {3b2be4d7-a995-4be4-a746-2728758cded9}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  {5eb6ad33-778f-450c-ac19-e42fc7c24871}, !- Default Day Schedule Name
  {33c065b5-008f-44be-a905-071e0076d1a8}, !- Summer Design Day Schedule Name
  {ab740357-16d6-49c0-8835-6d60d7653019}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5eb6ad33-778f-450c-ac19-e42fc7c24871}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Default, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca3e52c0-fdde-4184-9f8e-11a65e586a96}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab740357-16d6-49c0-8835-6d60d7653019}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7e953cd-4913-488c-8118-d6c2c3dd22bb}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {33c065b5-008f-44be-a905-071e0076d1a8}, !- Handle
  OutPatientHealthCare Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {8203c31f-f9c0-4f31-ae96-60f4c2a05daf}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {87c5d9d7-188d-4afe-881c-9951dcf4e458}, !- Exterior Lights Definition Name
  {3b2be4d7-a995-4be4-a746-2728758cded9}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {d9e8e4ca-243f-4acb-bd19-65ad6e153542}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {365fd52f-cf4e-47ea-891a-ec15ec25dfba}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {53f58ea4-3bb6-4567-a636-cedc4529911d}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {62ffd5b9-ae13-48d6-a8fc-3b8c6a8ba06f}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {1119462f-b190-4de0-857d-e1565373c64f}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {bb79eda0-85de-4df5-abec-7175dc726100}, !- Handle
  1.5,                                    !- Heating Sizing Factor
  1.5;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {87c119ff-e0a0-4984-ad12-3a7ed538c5c4}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:Schedule:Ruleset,
  {521a319b-5a68-4395-9664-71e942d75343}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {3eae05b6-5041-42d1-9cce-2f47c839c6d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eae05b6-5041-42d1-9cce-2f47c839c6d3}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Constant,
  {56d32fce-0dab-47a2-8189-02a463788698}, !- Handle
  Always Off Discrete,                    !- Name
  {0d36ec85-fea6-4ab3-a6d5-7ed55df50005}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {0d36ec85-fea6-4ab3-a6d5-7ed55df50005}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {03664d06-fe7c-4c35-b144-fdbf95e6e70e}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  {125e898d-fc73-4fd7-8d5d-40f9a84dd3cb}, !- Default Day Schedule Name
  {64195fa9-6ca1-4bbe-be0c-e560a1054e8c}, !- Summer Design Day Schedule Name
  {e84c3da2-070e-41c4-8dfc-8eb2098ff100}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {125e898d-fc73-4fd7-8d5d-40f9a84dd3cb}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Default, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0558345a-7d25-40c8-a8bb-6a0dce9a6826}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e84c3da2-070e-41c4-8dfc-8eb2098ff100}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Winter Design Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e28e27ec-d5d0-419b-a7c5-1be6a69c8e10}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {64195fa9-6ca1-4bbe-be0c-e560a1054e8c}, !- Handle
  OutPatientHealthCare AHU-1_OAminOAFracSchedule Summer Design Day, !- Name
  {6ef7ffd2-380a-4cda-930f-4dfeb909caa3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Curve:Biquadratic,
  {bf0ca64a-53f1-4761-913e-3089a1b15891}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e0ed7154-37b2-400b-8e97-c4d35f097594}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d61a2b63-e54b-4638-98af-3806a9400481}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {135f17b0-d168-4386-b8f0-fac4a15f3196}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0ebb9b1d-b2bb-4413-8192-158af40e65fc}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {494423a7-0071-4dc2-8959-bab55e3b57a7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {81616c78-d8fc-48b8-8b8e-08c58d6c87ca}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {77e9c79c-e281-4b65-b41b-b56dad98f2e3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {108a8143-8c92-4cb2-8121-7cf48a60dca8}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6522a3e8-42ae-40c3-9a89-9d3a523e1465}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {28a582ee-11d9-4c0b-a75c-1629b24bb27d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6c8d9fd6-da8a-4935-a40a-18650649265f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8ef3613-13fb-4541-861c-eca2bf51e87a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Biquadratic,
  {649df708-8cef-4631-8c58-f7e8936f8206}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a5b534f0-6cc5-4588-9226-c3c5a04ac04d}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

