
OS:Version,
  {4078520c-14d3-427b-bdb4-17b821410e77}, !- Handle
  2.2.1;                                  !- Version Identifier

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {14a25927-c7c1-4cd4-bfed-b91ae977fc4d}, !- Handle
  SMstore2_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.47, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  23.47, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  25.6, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  25.6, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Handle
  SMstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {637fe757-06d2-4128-a71e-ba7d3abdd7c4}, !- Handle
  {69d970cc-9733-45b0-bfe3-8289d9760451}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Handle
  SMstore2,                               !- Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Handle
  SMstore7_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {34fa492d-0a22-458d-872a-499294398366}, !- Handle
  {1d5a5b1f-3b1b-4612-977d-c2b6b0a78bb6}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Handle
  SMstore7,                               !- Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fb95905d-4253-4af1-a293-e7e070c3a65f}, !- Handle
  SMstore3_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f4190b94-559e-4147-855a-5243d0c11b0a}, !- Handle
  {0cae5b68-66f1-4a9a-985a-e7acf80590a3}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Handle
  SMstore3,                               !- Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {daeb7ca2-b728-4478-8d3c-8ead3c27174d}, !- Handle
  {d7b756f1-023e-46ea-b936-32ad0e695f92}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Handle
  SMstore1,                               !- Name
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {2efd3352-1353-4c06-bd5c-fdf2f3cd5f18}, !- Handle
  {3fdd4743-70fd-4641-b1b6-00b374079d1d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Handle
  LGstore2,                               !- Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5fe688f0-b788-4cfc-b662-00b35af892a4}, !- Handle
  SMstore1_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.85, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  15.85, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  17.98, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  17.98, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Handle
  SMstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Handle
  SMstore3_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44bb76f7-1d67-4127-bab8-61f4b013d084}, !- Handle
  LGstore2_Wall_1_Door_1,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  48.62, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  48.62, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  50.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  50.44, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Handle
  LGstore2_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {17acd66b-7f78-4f32-8046-d388e2ab97f0}, !- Handle
  {be89ff2a-60d0-4b37-b66b-4edb1228f1e9}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Handle
  SMstore5,                               !- Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {29d53957-5c84-42dc-b815-cc7e273052e0}, !- Handle
  {a7eba1e5-b1aa-4630-9ada-5d34f73034ff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Handle
  LGstore1,                               !- Name
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {35c9e248-8c29-4c78-be0b-e64f33f3eb43}, !- Handle
  SMstore3_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b6ca9f-c7a8-410c-a2f2-7088de2325e8}, !- Handle
  SMstore8_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  86.72, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  86.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  88.54, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  88.54, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Handle
  SMstore8_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  91.44, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5afa1051-e506-44e1-b85e-dd3810e53214}, !- Handle
  {de6c2177-b187-43d7-b389-908e6c24e5b1}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Handle
  SMstore8,                               !- Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f724e12c-b374-4ab4-bcb4-dd7bd39d5e9d}, !- Handle
  SMstore1_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.97, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  19.97, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  18.14, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  18.14, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {730fcd9e-2ef7-4fef-bb77-e8c7e38f6d11}, !- Handle
  SMstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7b5d66a9-ca22-48a4-9e6d-f0ca7607ebf7}, !- Handle
  {05c75a78-b288-4ef4-a48a-a43c4d419aff}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Handle
  SMstore4,                               !- Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Handle
  SMstore5_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {471c6a1f-5260-4ff5-ac96-527625bdefc7}, !- Handle
  SMstore4_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41, 0, 2.13,                            !- X,Y,Z Vertex 1 {m}
  41, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  42.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  42.82, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Handle
  SMstore4_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Handle
  SMstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9be446ee-9ec7-422d-9553-927e054189f0}, !- Handle
  SMstore4_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.82, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  42.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  41, 22.86, 0,                           !- X,Y,Z Vertex 3 {m}
  41, 22.86, 2.13;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffacf618-7d8f-4bd0-b97f-8beb810f02a6}, !- Handle
  SMstore4_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19a4679e-7e41-48ab-83ca-4e78384c4090}, !- Handle
  SMstore6_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0aa7727c-943d-4a99-88b4-85ef23d4acaf}, !- Handle
  {6776ebfb-fe19-4dc0-b032-8c766e9ebccd}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Handle
  SMstore6,                               !- Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Building Story Name
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8a8b84a7-92e6-402a-9700-bff1d8f06681}, !- Handle
  SMstore8_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5badd41b-bdc5-4701-a0f5-c40bac26b8c4}, !- Handle
  LGstore2_Wall_3_Door_1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.44, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  50.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  48.62, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  48.62, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Handle
  LGstore2_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Handle
  SMstore4_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd6cab71-0de0-4804-99da-58f254ffd0d7}, !- Handle
  SMstore2_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.74, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  27.74, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  29.87, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  29.87, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bb8f2f9-b8d0-4cec-aa58-43da983dad03}, !- Handle
  SMstore2_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {9ab959d2-7a1d-45ff-8033-6340ab0ec147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.58, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  27.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  25.76, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  25.76, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7711e5b-70e5-4007-9eec-bb8c2bb9f038}, !- Handle
  LGstore2_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.33, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  46.33, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  48.46, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  48.46, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94d786d5-84cc-4e6f-8216-742ef4b9d61e}, !- Handle
  SMstore7_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a01535-0249-41c9-9bd9-ffb0382e7431}, !- Handle
  SMstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9641177b-f850-421d-80c5-a13654a9b45a}, !- Handle
  SMstore5_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  61.57, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  61.57, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  63.7, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  63.7, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Handle
  SMstore5_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Handle
  LGstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7716b428-b726-42ab-a48c-f45ee8ca4039}, !- Handle
  SMstore3_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.09, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  31.09, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  33.22, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  33.22, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40d4907c-b151-43df-8216-4398d70f801b}, !- Handle
  SMstore8_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  84.43, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  84.43, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  86.56, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  86.56, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199c21f1-5aef-468a-85b4-930418953aef}, !- Handle
  SMstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Handle
  LGstore1_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Handle
  SMstore8_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c186d79-9bf1-420e-9bc7-12fa768cc8a2}, !- Handle
  LGstore1_Wall_1_Window_3,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.23, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  8.23, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  10.36, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  10.36, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Handle
  LGstore1_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.18,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Handle
  SMstore7_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  83.82, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9f653-f149-4a1b-bccc-46636c429fd0}, !- Handle
  SMstore4_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 3 {m}
  38.1, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7fb5964-bf66-4d58-9fdc-d93b9f1657a6}, !- Handle
  SMstore6_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.46, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  73.46, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  75.59, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  75.59, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Handle
  SMstore6_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 0, 5.18;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0200519f-6055-47d3-a5c3-a80801446fad}, !- Handle
  LGstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad73d689-1501-479b-9607-fd64e7d0ec66}, !- Handle
  SMstore2_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6f4085-54c4-4213-935a-c82d5ea82b55}, !- Handle
  SMstore6_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a101a558-bb0b-4742-9b63-9c3ff75af0c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecb37cd1-abe0-440b-a820-482e31314183}, !- Handle
  SMstore8_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  91.44, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  91.44, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Handle
  SMstore7_Wall_1,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ee523de-ff9c-4919-9c60-9b6e507484d5}, !- Handle
  SMstore5_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Handle
  SMstore3_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  30.48, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7455f9-7365-44f0-a3d0-7723edfe21f3}, !- Handle
  SMstore5_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b21b8a1-9644-41a5-9baf-dbfcacba36d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f299016-2250-477f-a031-1bb979daa8c0}, !- Handle
  SMstore8_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  91.44, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  91.44, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Handle
  SMstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81777d03-7cd5-422f-b8d1-9100ce8e2995}, !- Handle
  LGstore2_Wall_1_Window_4,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.22, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  58.22, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  60.35, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  60.35, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Handle
  SMstore4_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c40a5a1-5dee-4918-ad63-f018fb1cc35d}, !- Handle
  LGstore1_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7374d318-a87e-4ec1-ad3c-1b2107e05443}, !- Handle
  SMstore8_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a981e60b-bd4a-4547-b26f-13d5b83eddb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.7, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  88.7, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  90.83, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  90.83, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ec4c9c2-25ed-41ff-9e9d-b00aea0ef58e}, !- Handle
  SMstore2_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6fa71a4-511f-41ba-a8be-454c99b5dbda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.48, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  30.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7003445c-6007-4199-942b-1c77bb471428}, !- Handle
  SMstore1_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.12, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  20.12, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  22.25, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  22.25, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90ec5095-59c3-49dc-a763-ea85fcb18793}, !- Handle
  SMstore1_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {01fd49f6-4fce-4ecf-85b7-dc00716b7a6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.14, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  18.14, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  19.97, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  19.97, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9cfcf64-107f-4168-80b6-a635c778d27a}, !- Handle
  SMstore5_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  63.86, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  63.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  65.68, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  65.68, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {68b4d848-7eea-4336-ac83-a11109696bc3}, !- Handle
  LGstore1_Wall_1_Door_2,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.52, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  10.52, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  12.35, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  12.35, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Handle
  SMstore5_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f43097d-9624-4f89-af1e-84fa4f0a83af}, !- Handle
  LGstore2_Wall_1_Window_3,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  53.95, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  56.08, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  56.08, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c09036-40ef-4108-bf4d-d8d3c85b779a}, !- Handle
  SMstore6_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  69.19, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  69.19, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  71.32, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  71.32, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dd9187-f474-4153-b716-ffad73394790}, !- Handle
  LGstore2_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  60.96, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ef2de25-d415-4dc9-a3ee-4e418025543f}, !- Handle
  SMstore6_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 5.18,                     !- X,Y,Z Vertex 3 {m}
  68.58, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a737afc0-80df-455e-9e19-c2664c0af922}, !- Handle
  SMstore5_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {494a3848-7b9d-475f-a434-de6bc4ada32e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.84, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  65.84, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  67.97, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  67.97, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccbc00a0-f760-4027-ba19-44963e292457}, !- Handle
  SMstore6_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.3, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  73.3, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  71.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  71.48, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d6218fe-d6c2-4334-8c59-aef249c7360f}, !- Handle
  SMstore6_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  68.58, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165eb353-1f7a-419e-bf44-18b33fc04fb8}, !- Handle
  LGstore1_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 22.86, 5.18,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 5.18,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 5.18;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27558df4-4c80-44cd-9ee1-c610c24f3c33}, !- Handle
  SMstore6_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cdc8c95e-0545-407a-b7f0-e23f5ab4747d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  71.48, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  71.48, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  73.3, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  73.3, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d196746f-c0ed-4db1-af0e-cc3bc20e8b7c}, !- Handle
  SMstore7_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  81.08, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  81.08, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  83.21, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  83.21, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e5253eb-108a-4e0f-a796-30a4b2b140ed}, !- Handle
  SMstore3_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.38, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  33.38, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  35.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  35.2, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70c017ef-011b-4523-9413-6b50e2835b08}, !- Handle
  LGstore2_Wall_3_Door_2,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {859dd1da-0f90-4c2c-920b-6714f862d2f4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  58.06, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  58.06, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  56.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  56.24, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fed6fecc-8489-4ee5-b059-2f731265a5da}, !- Handle
  SMstore2_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {e89a6184-fb6e-473a-b675-95973e6a9163}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.76, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  25.76, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.58, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.58, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Handle
  SMstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  22.86, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a94d14c-a2f1-4707-b266-3dc9200921de}, !- Handle
  SMstore7_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  76.81, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  76.81, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  78.94, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  78.94, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50b40894-2287-438b-b551-d83c89de23b4}, !- Handle
  SMstore3_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  35.2, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  33.38, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  33.38, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4813a12f-c773-49a8-a811-f1c26d5672be}, !- Handle
  SMstore3_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 22.86, 5.18,                      !- X,Y,Z Vertex 1 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  30.48, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  30.48, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Handle
  SMstore7_Wall_3,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c9e22ae-e5df-49a4-8dc3-4b8c6f3e76e9}, !- Handle
  SMstore4_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.71, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  38.71, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  40.84, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  40.84, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {911a4e64-c1f0-46fd-8234-25f5f02a9cc6}, !- Handle
  SMstore3_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aca2c652-2a49-4925-b828-2ae7e0317fc5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.36, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  35.36, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  37.49, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  37.49, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81bd7e83-154b-46b6-82cf-e46bf2fd05fb}, !- Handle
  SMstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7892845-7243-49e7-9465-c59b5c6829b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  22.86, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db62491b-9bb7-4ef3-b5f6-af96de04ea33}, !- Handle
  LGstore1_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab94c50-17f9-44a8-ab77-c2c5ffcf7846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 0, 5.18,                         !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 5.18;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b3b7eed-a4d4-4238-9373-c03375817b4b}, !- Handle
  LGstore1_Wall_3_Door_1,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.73, 22.86, 2.13,                      !- X,Y,Z Vertex 1 {m}
  4.73, 22.86, 0,                         !- X,Y,Z Vertex 2 {m}
  2.9, 22.86, 0,                          !- X,Y,Z Vertex 3 {m}
  2.9, 22.86, 2.13;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {532b066b-8d45-4c73-b969-a9554249cfec}, !- Handle
  SMstore4_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8f9ca5b4-0882-4430-9ea2-a289a6f21d1c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  42.98, 0, 2.43,                         !- X,Y,Z Vertex 1 {m}
  42.98, 0, 0.91,                         !- X,Y,Z Vertex 2 {m}
  45.11, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  45.11, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9254a598-43dc-4438-84ae-bfb268b7df04}, !- Handle
  LGstore1_Wall_1_Window_1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.61, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  0.61, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  2.74, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  2.74, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71e1647b-8bf9-411c-9639-56fc96c1404d}, !- Handle
  SMstore5_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {11e64e89-8308-4e6b-9a41-b3fbe49687ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  65.68, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  65.68, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  63.86, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  63.86, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab4b1a42-16de-4814-a4e4-d7d6252a5fd3}, !- Handle
  LGstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30d9e3fd-510a-4fe6-8c0e-1e4476744305}, !- Handle
  SMstore1_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.86, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  22.86, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  15.24, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  15.24, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e836b5e-487f-4640-9fca-4bb9b3edca8d}, !- Handle
  SMstore7_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1763c8d2-be8d-4e7b-9b23-5b1b8d6db611}, !- Handle
  SMstore7_Wall_1_Door,                   !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {240af4bd-9ad6-4e9f-a56a-1cc18215de5f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  79.1, 0, 2.13,                          !- X,Y,Z Vertex 1 {m}
  79.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  80.92, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  80.92, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ac10bf-89e9-4848-b9fe-7bfafd9353bd}, !- Handle
  SMstore5_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.58, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  68.58, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  60.96, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  60.96, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {425bec12-a590-491e-b9f8-5307ea85bb8a}, !- Handle
  SMstore7_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {3be35d4b-73fa-4392-b7fd-df09dca95b6b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  80.92, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  80.92, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  79.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  79.1, 22.86, 2.13;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fad2bb5-3249-4a12-95e9-d77b619ec966}, !- Handle
  LGstore1_Wall_1_Door_1,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.9, 0, 2.13,                           !- X,Y,Z Vertex 1 {m}
  2.9, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  4.73, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  4.73, 0, 2.13;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b2aedd38-823a-4d2b-affe-8a34ef4943d2}, !- Handle
  LGstore1_Wall_3_Door_2,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {716071dc-0732-4198-bbfb-3b26eed47c18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.35, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  12.35, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  10.52, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  10.52, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b5fbdf3-2d11-49eb-8801-ecdb9ae8e3c5}, !- Handle
  LGstore2_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581d566e-f823-40eb-adfa-c1cfd3d38618}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  45.72, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3da1eec-b0d7-4ec8-9412-b5338e76a656}, !- Handle
  SMstore8_Wall_2,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0f83bf-c452-4ab9-8fcd-ef7aeda15f11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  83.82, 22.86, 5.18,                     !- X,Y,Z Vertex 1 {m}
  83.82, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  83.82, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  83.82, 0, 5.18;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b090fc2-b68b-497b-8480-bae3c3951fb6}, !- Handle
  SMstore4_Floor,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.72, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  45.72, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bffe09a6-7298-4bb4-a23a-69a215bbaa05}, !- Handle
  LGstore1_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.88, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  4.88, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  7.01, 0, 0.91,                          !- X,Y,Z Vertex 3 {m}
  7.01, 0, 2.43;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e0ead8c-d3e0-4261-be91-5aab3370e2b0}, !- Handle
  SMstore6_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9d433d2-ebb4-4a63-8b65-cea8744af1e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  76.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  76.2, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  76.2, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e03de1-3169-4226-83b0-6af29b5dd339}, !- Handle
  LGstore2_Wall_1_Window_2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  50.6, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  50.6, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  52.73, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  52.73, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06fa6f92-f930-43e6-be84-9e67dc67d0a3}, !- Handle
  SMstore3_Wall_4,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {898c48c2-3511-4d12-b01a-84263da66884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 5.18,                          !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  38.1, 22.86, 0,                         !- X,Y,Z Vertex 3 {m}
  38.1, 22.86, 5.18;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27df57b4-922b-437f-be91-ddb724ae4e64}, !- Handle
  LGstore1_Wall_1_Window_4,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {79bdfc32-4fbd-4491-bba0-bc91414f2e4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.5, 0, 2.43,                          !- X,Y,Z Vertex 1 {m}
  12.5, 0, 0.91,                          !- X,Y,Z Vertex 2 {m}
  14.63, 0, 0.91,                         !- X,Y,Z Vertex 3 {m}
  14.63, 0, 2.43;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0bcb592-fb39-4cfe-9a23-dec8e6f3505f}, !- Handle
  LGstore2_Wall_1_Door_2,                 !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {cfdbec31-617a-4953-913a-420145a16f31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  56.24, 0, 2.13,                         !- X,Y,Z Vertex 1 {m}
  56.24, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  58.06, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  58.06, 0, 2.13;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ad1348-143b-400e-917c-277e5b6e7154}, !- Handle
  SMstore8_Wall_3_Door,                   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5e20bae5-2446-4ed5-a0bb-a9c216d9e615}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  88.54, 22.86, 2.13,                     !- X,Y,Z Vertex 1 {m}
  88.54, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  86.72, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  86.72, 22.86, 2.13;                     !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {395b6a2f-5234-4a3a-85f9-daffaa0a8f79}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  1A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {05749e44-1a3d-47ca-933d-eb048aa7f91b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {80698ccb-4252-421a-904d-3b3d66bcacf5}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {2b0bfd6c-8754-4347-b436-1d7c3e63c79e}, !- Handle
  -RetailStripmall-ASHRAE 169-2006-1A created: 2017-11-09 21:46:17 +0000, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c264a444-c665-4bbc-bf68-c6ca392d621d}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  RetailStripmall;                        !- Standards Building Type

OS:Facility,
  {f8a539f1-cbba-4b22-9cfd-0026609e44a8}; !- Handle

OS:BuildingStory,
  {260f6357-91fd-4976-8e49-4c3b37d44115}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  ,                                       !- Default Construction Set Name
  {a51426ab-c9a3-48e7-97f8-ae0306b940f3}, !- Default Schedule Set Name
  {d1d51394-65ad-4cec-86d2-05a92924785d}, !- Group Rendering Name
  {c43dfa04-971c-4b2f-85e0-df8129b9e74a}, !- Design Specification Outdoor Air Object Name
  StripMall,                              !- Standards Building Type
  Strip mall - type 1;                    !- Standards Space Type

OS:Rendering:Color,
  {ced2b23d-1b5b-473a-b876-acfb41430bd0}, !- Handle
  StripMall Strip mall - type 1,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  ,                                       !- Default Construction Set Name
  {e3a51b49-1aec-4bb9-8458-3ce1a09fc31d}, !- Default Schedule Set Name
  {ecda2839-6638-4cc9-b371-02211fb48ef9}, !- Group Rendering Name
  {7ff97136-210e-462f-95b9-79d0caf812ae}, !- Design Specification Outdoor Air Object Name
  StripMall,                              !- Standards Building Type
  Strip mall - type 2;                    !- Standards Space Type

OS:Rendering:Color,
  {68f6ffcd-e1a7-433b-bcf2-e426251bb0cd}, !- Handle
  StripMall Strip mall - type 2,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  ,                                       !- Default Construction Set Name
  {b9387ff3-233b-4f65-89ea-93e82ffa1f72}, !- Default Schedule Set Name
  {e1c0a9bf-e91b-44a4-bce8-3e948b88ebfa}, !- Group Rendering Name
  {a2e60467-72e0-4ec7-9ecd-42734310729a}, !- Design Specification Outdoor Air Object Name
  StripMall,                              !- Standards Building Type
  Strip mall - type 3;                    !- Standards Space Type

OS:Rendering:Color,
  {db6ed9c4-f42d-44f2-9345-c030730b1986}, !- Handle
  StripMall Strip mall - type 3,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d1d51394-65ad-4cec-86d2-05a92924785d}, !- Handle
  StripMall Strip mall - type 4,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {5fc8e322-916e-460a-9356-cb1f6fbc0b89}, !- Handle
  StripMall Strip mall - type 1 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c40ec6ed-499d-4344-a433-c123f196d8bc}, !- Handle
  StripMall Strip mall - type 1 People,   !- Name
  {5fc8e322-916e-460a-9356-cb1f6fbc0b89}, !- People Definition Name
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7e4524e-79a4-4b59-80b3-086a12615a39}, !- Work Efficiency Schedule Name
  {1b997e3f-6ad9-4315-b494-6ec5e5942996}, !- Clothing Insulation Schedule Name
  {8d9328b9-da7d-413c-95cc-cfefe0c4ee2d}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {1b997e3f-6ad9-4315-b494-6ec5e5942996}, !- Handle
  Clothing Schedule,                      !- Name
  {aed1f398-95bc-4be5-b111-98ebe80683f6}, !- Schedule Type Limits Name
  {ff72e5bf-fa23-4488-b5a8-a57eb2d3700e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff72e5bf-fa23-4488-b5a8-a57eb2d3700e}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {aed1f398-95bc-4be5-b111-98ebe80683f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {619936e3-496a-4c50-b956-dfc883d2bb00}, !- Handle
  Schedule Rule 1,                        !- Name
  {1b997e3f-6ad9-4315-b494-6ec5e5942996}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03772ef0-30f3-4f19-b2bf-e1f60f3746cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {03772ef0-30f3-4f19-b2bf-e1f60f3746cc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {aed1f398-95bc-4be5-b111-98ebe80683f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {aed1f398-95bc-4be5-b111-98ebe80683f6}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {8d9328b9-da7d-413c-95cc-cfefe0c4ee2d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {42abecc1-0a1a-4635-bd69-70e612e28939}, !- Schedule Type Limits Name
  {ea6f4b44-9c47-498e-96af-81a8357b933e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea6f4b44-9c47-498e-96af-81a8357b933e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {42abecc1-0a1a-4635-bd69-70e612e28939}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {42abecc1-0a1a-4635-bd69-70e612e28939}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c7e4524e-79a4-4b59-80b3-086a12615a39}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {6f056035-c58f-4761-b1b9-bb415e895cb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f056035-c58f-4761-b1b9-bb415e895cb0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {e9658160-b825-4d54-84fc-d2688742e806}, !- Handle
  StripMall Strip mall - type 1 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  60.26,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {07ddcedd-e0b0-4fba-b1da-56c30b56ca1d}, !- Handle
  StripMall Strip mall - type 1 Lights,   !- Name
  {e9658160-b825-4d54-84fc-d2688742e806}, !- Lights Definition Name
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {3e8d5c30-4aed-47c8-a41d-6e9e16ee70a4}, !- Handle
  StripMall Strip mall - type 1 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6e127c53-517b-459f-9d51-5843fc3270be}, !- Handle
  StripMall Strip mall - type 1 Elec Equip, !- Name
  {3e8d5c30-4aed-47c8-a41d-6e9e16ee70a4}, !- Electric Equipment Definition Name
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c43dfa04-971c-4b2f-85e0-df8129b9e74a}, !- Handle
  StripMall Strip mall - type 1 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {68fff21b-926a-4bfc-9913-0d07d089016a}, !- Handle
  StripMall Strip mall - type 1 Infiltration, !- Name
  {19c8d4a3-f89a-4e10-a5da-d79a286a7ddd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001132997734,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a51426ab-c9a3-48e7-97f8-ae0306b940f3}, !- Handle
  StripMall Strip mall - type 1 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {966c0de5-3ba0-4bbd-861e-cd5cdc0b01b5}, !- Number of People Schedule Name
  {7bcfaaca-206b-4e71-836b-d383a76b12e6}, !- People Activity Level Schedule Name
  {6e6ece1a-ba13-4e1f-8c10-f5e709732353}, !- Lighting Schedule Name
  {9d2a7aad-8de5-4242-80fe-e03efd95871d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1fd9ef1f-0f6a-4b11-b3db-f087681bf7b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {966c0de5-3ba0-4bbd-861e-cd5cdc0b01b5}, !- Handle
  StripMall Bldg Occ,                     !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {ad290287-5bc3-47dd-934c-8334080c1f66}, !- Default Day Schedule Name
  {81de064b-8e68-42b7-b353-a467664c24bd}, !- Summer Design Day Schedule Name
  {f2a7064a-0d92-468f-a108-ea2053ba7950}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad290287-5bc3-47dd-934c-8334080c1f66}, !- Handle
  StripMall Bldg Occ Default,             !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {222ba5d4-7600-4443-bc7c-50af600be62b}, !- Handle
  Schedule Rule 2,                        !- Name
  {966c0de5-3ba0-4bbd-861e-cd5cdc0b01b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16f79243-3c74-49e1-9d18-d0c70196a502}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16f79243-3c74-49e1-9d18-d0c70196a502}, !- Handle
  StripMall Bldg Occ Sat Day,             !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {babef2e5-63ae-4a5d-ad72-ee286b560ae8}, !- Handle
  Schedule Rule 3,                        !- Name
  {966c0de5-3ba0-4bbd-861e-cd5cdc0b01b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95d0e570-83e8-4b9a-a734-d49e87de78e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95d0e570-83e8-4b9a-a734-d49e87de78e4}, !- Handle
  StripMall Bldg Occ Sun Day,             !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {04ca6f31-bd6b-4d4a-89cc-73d14f57fb95}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2a7064a-0d92-468f-a108-ea2053ba7950}, !- Handle
  StripMall Bldg Occ Winter Design Day,   !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {daae7214-7cdd-4a4a-bb26-c93602dd5e16}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81de064b-8e68-42b7-b353-a467664c24bd}, !- Handle
  StripMall Bldg Occ Summer Design Day,   !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bcfaaca-206b-4e71-836b-d383a76b12e6}, !- Handle
  StripMall Activity,                     !- Name
  {9a7cd628-3b2c-48dc-9f3b-77880225d885}, !- Schedule Type Limits Name
  {102e744a-5f7c-4410-a8fa-009c8ad5b251}, !- Default Day Schedule Name
  {ab1317d7-8000-49c2-b958-bd44c1b04e4c}, !- Summer Design Day Schedule Name
  {4172616c-ab95-4ca8-b8b2-84d71089c544}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {102e744a-5f7c-4410-a8fa-009c8ad5b251}, !- Handle
  StripMall Activity Default,             !- Name
  {9a7cd628-3b2c-48dc-9f3b-77880225d885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2ebec625-76de-44d6-8020-d58850c8639a}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4172616c-ab95-4ca8-b8b2-84d71089c544}, !- Handle
  StripMall Activity Winter Design Day,   !- Name
  {9a7cd628-3b2c-48dc-9f3b-77880225d885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7eb9e7aa-2b23-4ef6-994d-d5edfa9746dd}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab1317d7-8000-49c2-b958-bd44c1b04e4c}, !- Handle
  StripMall Activity Summer Design Day,   !- Name
  {9a7cd628-3b2c-48dc-9f3b-77880225d885}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9a7cd628-3b2c-48dc-9f3b-77880225d885}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {6e6ece1a-ba13-4e1f-8c10-f5e709732353}, !- Handle
  StripMall Bldg Light,                   !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {2505fd5a-173f-475e-98aa-7f96491bf1d7}, !- Default Day Schedule Name
  {fe10e865-f168-4fd5-b34a-9a597dd946de}, !- Summer Design Day Schedule Name
  {353dfb2d-d565-464d-af3e-c4455363477b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2505fd5a-173f-475e-98aa-7f96491bf1d7}, !- Handle
  StripMall Bldg Light Default,           !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {2f29fea0-3db6-4ece-a29b-b90e86d153dc}, !- Handle
  Schedule Rule 4,                        !- Name
  {6e6ece1a-ba13-4e1f-8c10-f5e709732353}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc2cd968-f05a-45c0-b55f-4ba3323830c8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc2cd968-f05a-45c0-b55f-4ba3323830c8}, !- Handle
  StripMall Bldg Light Sat Day,           !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e1f9660d-4742-45e3-af68-ee83ab4310cf}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe10e865-f168-4fd5-b34a-9a597dd946de}, !- Handle
  StripMall Bldg Light Summer Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63f75c8d-3760-4e28-a8de-dcd5290b7706}, !- Handle
  Schedule Rule 5,                        !- Name
  {6e6ece1a-ba13-4e1f-8c10-f5e709732353}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aa78e79a-c6ff-4868-b21a-f873d62efddc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aa78e79a-c6ff-4868-b21a-f873d62efddc}, !- Handle
  StripMall Bldg Light Sun Day,           !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {2ea4d0a6-9daa-49c9-b640-736f0cbec97c}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {353dfb2d-d565-464d-af3e-c4455363477b}, !- Handle
  StripMall Bldg Light Winter Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d2a7aad-8de5-4242-80fe-e03efd95871d}, !- Handle
  StripMall Bldg Equip,                   !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {f135d1e1-b2a8-4b8c-8bbb-6218ea5bed26}, !- Default Day Schedule Name
  {425d7010-2555-4944-9015-0485c8578933}, !- Summer Design Day Schedule Name
  {257f59cd-3e14-4299-a5ea-0aceb5900ffd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f135d1e1-b2a8-4b8c-8bbb-6218ea5bed26}, !- Handle
  StripMall Bldg Equip Default,           !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {fb2ab7ba-7a73-422c-9fbc-357bd77c71d9}, !- Handle
  Schedule Rule 6,                        !- Name
  {9d2a7aad-8de5-4242-80fe-e03efd95871d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b3ef0ad0-454c-40c4-a47b-c38d1b0b096a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3ef0ad0-454c-40c4-a47b-c38d1b0b096a}, !- Handle
  StripMall Bldg Equip Sat Day,           !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.15;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1cc40c2d-0931-415e-99c6-532e1163e5d9}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {425d7010-2555-4944-9015-0485c8578933}, !- Handle
  StripMall Bldg Equip Summer Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a05dd1d0-73a0-4b45-a439-9c660c214fd3}, !- Handle
  Schedule Rule 7,                        !- Name
  {9d2a7aad-8de5-4242-80fe-e03efd95871d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b079070-81a5-4b68-ad91-875b0a37053c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b079070-81a5-4b68-ad91-875b0a37053c}, !- Handle
  StripMall Bldg Equip Sun Day,           !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15;                                   !- Value Until Time 7

OS:Schedule:Day,
  {e9f31dd1-7a32-413e-9dc8-294f43445392}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {257f59cd-3e14-4299-a5ea-0aceb5900ffd}, !- Handle
  StripMall Bldg Equip Winter Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fd9ef1f-0f6a-4b11-b3db-f087681bf7b7}, !- Handle
  StripMall Infil Half On,                !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {1e65e039-3730-48fe-ad8d-f65eaa8a9e2c}, !- Default Day Schedule Name
  {1c15a886-4fff-4914-a694-0dc7c9c4c83a}, !- Summer Design Day Schedule Name
  {5a7e1591-bfb7-4ff2-a835-228b94196c9f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e65e039-3730-48fe-ad8d-f65eaa8a9e2c}, !- Handle
  StripMall Infil Half On Default,        !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {60dca0c4-4cde-41ad-9b7c-c0b9902d6c04}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c15a886-4fff-4914-a694-0dc7c9c4c83a}, !- Handle
  StripMall Infil Half On Summer Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {28e79bb1-749d-4c22-b169-58e3a492a93d}, !- Handle
  Schedule Rule 8,                        !- Name
  {1fd9ef1f-0f6a-4b11-b3db-f087681bf7b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f5b9d53-231f-4769-9295-da998036f382}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f5b9d53-231f-4769-9295-da998036f382}, !- Handle
  StripMall Infil Half On Sat Day,        !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5c5604d1-456c-45c1-ab0c-0712ffa56744}, !- Handle
  Schedule Rule 9,                        !- Name
  {1fd9ef1f-0f6a-4b11-b3db-f087681bf7b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80236d42-fd28-404f-9ba5-453818b5312c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80236d42-fd28-404f-9ba5-453818b5312c}, !- Handle
  StripMall Infil Half On Sun Day,        !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f69bd3d4-8e4e-4d6c-b23b-90e5a5ca5976}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a7e1591-bfb7-4ff2-a835-228b94196c9f}, !- Handle
  StripMall Infil Half On Winter Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {315449e4-8845-4991-9105-d4ff8409e82e}, !- Handle
  StripMall Strip mall - type 1 Thermostat, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Handle
  StripMall HtgSetp,                      !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  {3dca2f64-be3e-4e89-aff2-380c9fcf783e}, !- Default Day Schedule Name
  {9c597327-de86-4327-837d-5cf0d7ad3468}, !- Summer Design Day Schedule Name
  {1e0d8bb3-c66c-407b-b1d2-da7133ca0ab4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dca2f64-be3e-4e89-aff2-380c9fcf783e}, !- Handle
  StripMall HtgSetp Default,              !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {09e8a6a4-f7d3-46cc-85a3-2d1d3139dadf}, !- Handle
  Schedule Rule 10,                       !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8901ff80-d168-4a15-baeb-1003afb63c91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8901ff80-d168-4a15-baeb-1003afb63c91}, !- Handle
  StripMall HtgSetp Sat Day,              !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7d31fd02-face-4bd7-bf83-9596c2e1cd0d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c597327-de86-4327-837d-5cf0d7ad3468}, !- Handle
  StripMall HtgSetp Summer Design Day,    !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e6b64943-1b3a-4ab1-a9b8-bcb37f534a8d}, !- Handle
  Schedule Rule 11,                       !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {30b6d35b-ebc6-4fee-95cb-97bb6c3e203c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30b6d35b-ebc6-4fee-95cb-97bb6c3e203c}, !- Handle
  StripMall HtgSetp Sun Day,              !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6e1a272e-ab4a-4527-9557-060701eb2e65}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e0d8bb3-c66c-407b-b1d2-da7133ca0ab4}, !- Handle
  StripMall HtgSetp Winter Design Day,    !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {263da27a-8316-43b9-91d5-8fd722f324ef}, !- Handle
  StripMall ClgSetp,                      !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  {281d926f-ed4e-4fca-9ad8-628486468830}, !- Default Day Schedule Name
  {1fd72c95-5ea7-4e4d-a033-57bb8568c10b}, !- Summer Design Day Schedule Name
  {3c81a8c0-31da-4751-b2cc-d656f8fc283c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {281d926f-ed4e-4fca-9ad8-628486468830}, !- Handle
  StripMall ClgSetp Default,              !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {efe26bf1-b782-4dd9-8e4d-1e9d1ee4467a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fd72c95-5ea7-4e4d-a033-57bb8568c10b}, !- Handle
  StripMall ClgSetp Summer Design Day,    !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {bd782256-0203-427f-8ed0-9d46f0927364}, !- Handle
  Schedule Rule 12,                       !- Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5046aac7-e00f-42f3-88e4-4c1eec1f20ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5046aac7-e00f-42f3-88e4-4c1eec1f20ac}, !- Handle
  StripMall ClgSetp Sat Day,              !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {d523688e-ce9b-4954-95c6-42ad5d458fde}, !- Handle
  Schedule Rule 13,                       !- Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51e28611-9470-4059-a508-1bc7dbc20c3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51e28611-9470-4059-a508-1bc7dbc20c3c}, !- Handle
  StripMall ClgSetp Sun Day,              !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0b8d85cb-2af0-4de0-9d05-4ece54f7ff79}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c81a8c0-31da-4751-b2cc-d656f8fc283c}, !- Handle
  StripMall ClgSetp Winter Design Day,    !- Name
  {7669df1a-e175-4a2f-bd0a-69f076c859fe}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {ecda2839-6638-4cc9-b371-02211fb48ef9}, !- Handle
  StripMall Strip mall - type 5,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {73ac27c1-b919-4482-9b25-7877b1ff9d87}, !- Handle
  StripMall Strip mall - type 2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6536acb5-3bc2-4c41-a71a-89268e124eda}, !- Handle
  StripMall Strip mall - type 2 People,   !- Name
  {73ac27c1-b919-4482-9b25-7877b1ff9d87}, !- People Definition Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7e4524e-79a4-4b59-80b3-086a12615a39}, !- Work Efficiency Schedule Name
  {1b997e3f-6ad9-4315-b494-6ec5e5942996}, !- Clothing Insulation Schedule Name
  {8d9328b9-da7d-413c-95cc-cfefe0c4ee2d}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {d15926d2-42dd-4a99-a8db-eee01d81c0df}, !- Handle
  StripMall Strip mall - type 2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  35.51,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5f968906-201b-4d6e-87a9-b0558e16c0bd}, !- Handle
  StripMall Strip mall - type 2 Lights,   !- Name
  {d15926d2-42dd-4a99-a8db-eee01d81c0df}, !- Lights Definition Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {4dff10b7-bb04-48b2-a4a2-98875e0d84ff}, !- Handle
  StripMall Strip mall - type 2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7bc8c84a-3279-406f-96ef-d5e24fd8d64a}, !- Handle
  StripMall Strip mall - type 2 Elec Equip, !- Name
  {4dff10b7-bb04-48b2-a4a2-98875e0d84ff}, !- Electric Equipment Definition Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {7ff97136-210e-462f-95b9-79d0caf812ae}, !- Handle
  StripMall Strip mall - type 2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b166a540-478b-4f20-bba9-3a96c5fa7775}, !- Handle
  StripMall Strip mall - type 2 Infiltration, !- Name
  {fd219723-7ae4-4dcd-8fcf-9cefea326b85}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001132997734,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e3a51b49-1aec-4bb9-8458-3ce1a09fc31d}, !- Handle
  StripMall Strip mall - type 2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {966c0de5-3ba0-4bbd-861e-cd5cdc0b01b5}, !- Number of People Schedule Name
  {7bcfaaca-206b-4e71-836b-d383a76b12e6}, !- People Activity Level Schedule Name
  {6e6ece1a-ba13-4e1f-8c10-f5e709732353}, !- Lighting Schedule Name
  {9d2a7aad-8de5-4242-80fe-e03efd95871d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1fd9ef1f-0f6a-4b11-b3db-f087681bf7b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8506e532-d953-439f-abe2-210025f776b0}, !- Handle
  StripMall Strip mall - type 2 Thermostat, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1c0a9bf-e91b-44a4-bce8-3e948b88ebfa}, !- Handle
  StripMall Strip mall - type 6,          !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {ed9be008-c093-4815-a375-ff9598cdd90d}, !- Handle
  StripMall Strip mall - type 3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c210bc74-e44c-4c4a-8dae-772df9b92451}, !- Handle
  StripMall Strip mall - type 3 People,   !- Name
  {ed9be008-c093-4815-a375-ff9598cdd90d}, !- People Definition Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7e4524e-79a4-4b59-80b3-086a12615a39}, !- Work Efficiency Schedule Name
  {1b997e3f-6ad9-4315-b494-6ec5e5942996}, !- Clothing Insulation Schedule Name
  {8d9328b9-da7d-413c-95cc-cfefe0c4ee2d}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {338e7064-feac-4b0b-be1d-8faaf6d73e85}, !- Handle
  StripMall Strip mall - type 3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  29.05,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {eb4e8ccf-62ce-439c-850d-24b8efb58d1c}, !- Handle
  StripMall Strip mall - type 3 Lights,   !- Name
  {338e7064-feac-4b0b-be1d-8faaf6d73e85}, !- Lights Definition Name
  {0fb4517d-4605-4d08-b221-f177398749c6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {3dae3ae8-86b7-4d5e-bc83-ab67ff3a71bf}, !- Handle
  StripMall Strip mall - type 3 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7967c984-b356-4ca2-9b9d-3e75629d0886}, !- Handle
  StripMall Strip mall - type 3 Elec Equip, !- Name
  {3dae3ae8-86b7-4d5e-bc83-ab67ff3a71bf}, !- Electric Equipment Definition Name
  {0fb4517d-4605-4d08-b221-f177398749c6}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a2e60467-72e0-4ec7-9ecd-42734310729a}, !- Handle
  StripMall Strip mall - type 3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b0cb7043-e3ba-4e77-8391-33068f8b6bb6}, !- Handle
  StripMall Strip mall - type 3 Infiltration, !- Name
  {0fb4517d-4605-4d08-b221-f177398749c6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001132997734,                         !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b9387ff3-233b-4f65-89ea-93e82ffa1f72}, !- Handle
  StripMall Strip mall - type 3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {966c0de5-3ba0-4bbd-861e-cd5cdc0b01b5}, !- Number of People Schedule Name
  {7bcfaaca-206b-4e71-836b-d383a76b12e6}, !- People Activity Level Schedule Name
  {6e6ece1a-ba13-4e1f-8c10-f5e709732353}, !- Lighting Schedule Name
  {9d2a7aad-8de5-4242-80fe-e03efd95871d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1fd9ef1f-0f6a-4b11-b3db-f087681bf7b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fd956d0-e47f-4203-b82b-89585cf87f6a}, !- Handle
  StripMall Strip mall - type 3 Thermostat, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Site,
  {80a2759c-2c56-4f85-b65b-d9f62764bd9f}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SurfaceConvectionAlgorithm:Inside,
  {2a791dc7-d030-472b-96b3-d551d02ed14d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {b6d73d9c-4261-412e-8804-c99bfb81f64d}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {d3d6e9fb-9a79-466c-a038-5f51fccacc99}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b080db1b-f73e-43d6-988e-d95096041254}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {027db796-807b-4145-9493-b2d39bd12b84}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dfa6e773-f48f-4267-a7ab-3c77fa1e0862}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d3d6e9fb-9a79-466c-a038-5f51fccacc99}, !- Layer 1
  {b080db1b-f73e-43d6-988e-d95096041254}, !- Layer 2
  {027db796-807b-4145-9493-b2d39bd12b84}; !- Layer 3

OS:Material,
  {00290bc3-cfe2-4ef5-abb2-50b5a4a0562b}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {f6006e82-0f82-4257-9054-557b94208e1e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {00290bc3-cfe2-4ef5-abb2-50b5a4a0562b}, !- Layer 1
  {00290bc3-cfe2-4ef5-abb2-50b5a4a0562b}; !- Layer 2

OS:Material,
  {c0d24c1b-e2de-4601-8e51-2005589e1b3c}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {b5e16132-d3e6-4191-8cf5-57a540a1ffa8}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c0d24c1b-e2de-4601-8e51-2005589e1b3c}; !- Layer 1

OS:Construction,
  {3a8dfa27-6b05-4044-993f-5ee6b62bd5d5}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c0d24c1b-e2de-4601-8e51-2005589e1b3c}, !- Layer 1
  {d3d6e9fb-9a79-466c-a038-5f51fccacc99}; !- Layer 2

OS:DefaultConstructionSet,
  {c264a444-c665-4bbc-bf68-c6ca392d621d}, !- Handle
  DOE Ref Pre-1980 - StMall - ASHRAE 169-2006-1A, !- Name
  {887a1aad-91d6-4938-85b8-c102efc71928}, !- Default Exterior Surface Constructions Name
  {6239c78c-c4c4-4511-9081-81bd476f5adc}, !- Default Interior Surface Constructions Name
  {b5e1c5fb-d9bf-4ae6-83ad-796b28414b76}, !- Default Ground Contact Surface Constructions Name
  {a5694ea3-9950-47eb-b8b9-43ef06144c51}, !- Default Exterior SubSurface Constructions Name
  {8fca74ba-4742-478b-99aa-3c75710d2671}, !- Default Interior SubSurface Constructions Name
  {6e69bee3-0ec1-4513-8825-7feb5d00da31}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {887a1aad-91d6-4938-85b8-c102efc71928}, !- Handle
  Default Surface Constructions 1,        !- Name
  {fef43181-2287-4f16-a5e5-e75d9d78aa17}, !- Floor Construction Name
  {603332bf-f1d2-44e1-847a-aba5e9366c7b}, !- Wall Construction Name
  {a4fd27f9-6ccd-45e3-9fd5-953a7d993821}; !- Roof Ceiling Construction Name

OS:Construction,
  {fef43181-2287-4f16-a5e5-e75d9d78aa17}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {b9277be8-5102-4c35-b11c-6c3c1f181847}, !- Layer 1
  {2294e9a8-9113-4cd4-a8bf-6205453e6a5c}; !- Layer 2

OS:StandardsInformation:Construction,
  {649889bf-3ab4-4d95-9ed6-39b993e82d04}, !- Handle
  {fef43181-2287-4f16-a5e5-e75d9d78aa17}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ad3926a1-ac25-484c-a45a-cd61f7a10f16}, !- Handle
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b9277be8-5102-4c35-b11c-6c3c1f181847}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {2294e9a8-9113-4cd4-a8bf-6205453e6a5c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {603332bf-f1d2-44e1-847a-aba5e9366c7b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {8fbf5946-8fb9-4973-bafa-ab448176a399}, !- Layer 1
  {2017b84d-c0e2-4366-a08e-15c7d11126be}, !- Layer 2
  {ad3926a1-ac25-484c-a45a-cd61f7a10f16}, !- Layer 3
  {2017b84d-c0e2-4366-a08e-15c7d11126be}; !- Layer 4

OS:StandardsInformation:Construction,
  {7049d570-764d-439d-8b8c-a11059c57c01}, !- Handle
  {603332bf-f1d2-44e1-847a-aba5e9366c7b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {8fbf5946-8fb9-4973-bafa-ab448176a399}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2017b84d-c0e2-4366-a08e-15c7d11126be}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a4fd27f9-6ccd-45e3-9fd5-953a7d993821}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {908256c4-b8d2-4f2a-b287-66357601bdfb}, !- Layer 1
  {349e506a-0f0a-4ffb-b187-d5cd6fa64f8c}, !- Layer 2
  {ff4fcb74-837f-47f4-965e-849f02a4462a}; !- Layer 3

OS:StandardsInformation:Construction,
  {fb6cb949-7a60-4c0d-a99b-bd05047400b1}, !- Handle
  {a4fd27f9-6ccd-45e3-9fd5-953a7d993821}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {908256c4-b8d2-4f2a-b287-66357601bdfb}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {349e506a-0f0a-4ffb-b187-d5cd6fa64f8c}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ff4fcb74-837f-47f4-965e-849f02a4462a}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6239c78c-c4c4-4511-9081-81bd476f5adc}, !- Handle
  Default Surface Constructions 2,        !- Name
  {826f07be-d057-4b53-9153-b24834664f54}, !- Floor Construction Name
  {5620267a-1075-4786-9d62-6f2dd1802720}, !- Wall Construction Name
  {73be7364-1763-4a0a-ba5e-c34e2e028499}; !- Roof Ceiling Construction Name

OS:Construction,
  {826f07be-d057-4b53-9153-b24834664f54}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b080db1b-f73e-43d6-988e-d95096041254}, !- Layer 1
  {d3d6e9fb-9a79-466c-a038-5f51fccacc99}; !- Layer 2

OS:StandardsInformation:Construction,
  {a0f3208f-0d8a-451c-a43f-5deb9d95b442}, !- Handle
  {826f07be-d057-4b53-9153-b24834664f54}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5620267a-1075-4786-9d62-6f2dd1802720}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {00290bc3-cfe2-4ef5-abb2-50b5a4a0562b}, !- Layer 1
  {00290bc3-cfe2-4ef5-abb2-50b5a4a0562b}; !- Layer 2

OS:StandardsInformation:Construction,
  {9d19465a-85fc-4906-9452-e724ddc5be84}, !- Handle
  {5620267a-1075-4786-9d62-6f2dd1802720}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {73be7364-1763-4a0a-ba5e-c34e2e028499}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {d3d6e9fb-9a79-466c-a038-5f51fccacc99}, !- Layer 1
  {b080db1b-f73e-43d6-988e-d95096041254}; !- Layer 2

OS:StandardsInformation:Construction,
  {78ed6b33-c98d-45a4-a3c4-70df9fbbbe1b}, !- Handle
  {73be7364-1763-4a0a-ba5e-c34e2e028499}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {b5e1c5fb-d9bf-4ae6-83ad-796b28414b76}, !- Handle
  Default Surface Constructions 3,        !- Name
  {357cb25c-da73-496a-872a-91c19a7b3e25}, !- Floor Construction Name
  {25ee94e3-5afd-4b33-93f5-4e9489e2cf56}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {357cb25c-da73-496a-872a-91c19a7b3e25}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {22a17495-bfd4-4822-ace8-34455316dd24}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a0c6d5e-da1f-4b83-94bd-bc8b3f143545}, !- Handle
  {357cb25c-da73-496a-872a-91c19a7b3e25}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {22a17495-bfd4-4822-ace8-34455316dd24}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {25ee94e3-5afd-4b33-93f5-4e9489e2cf56}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d7f0a11a-4623-44e6-b45c-21b256d99e96}; !- Layer 1

OS:StandardsInformation:Construction,
  {ef75a097-1a41-4b4f-b4d3-50dcc0fcca10}, !- Handle
  {25ee94e3-5afd-4b33-93f5-4e9489e2cf56}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8b339bbd-de1b-4831-92ee-4c173fdd4fef}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d7f0a11a-4623-44e6-b45c-21b256d99e96}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a5694ea3-9950-47eb-b8b9-43ef06144c51}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3bf47c32-86ee-4b7f-b221-326f7d582b7c}, !- Fixed Window Construction Name
  {3bf47c32-86ee-4b7f-b221-326f7d582b7c}, !- Operable Window Construction Name
  {8bc5eb32-7e83-4e67-87dc-0628148af131}, !- Door Construction Name
  {3bf47c32-86ee-4b7f-b221-326f7d582b7c}, !- Glass Door Construction Name
  {a91a925f-3211-4eb0-9104-c8734220c9d6}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {65923ccb-7187-461e-af29-db16e6941c8b}, !- Tubular Daylight Dome Construction Name
  {65923ccb-7187-461e-af29-db16e6941c8b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3bf47c32-86ee-4b7f-b221-326f7d582b7c}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {fe84bffb-2909-4419-82a0-3044dec1d65e}; !- Layer 1

OS:StandardsInformation:Construction,
  {6602052c-592f-4a56-beb7-0c2ce7dc553b}, !- Handle
  {3bf47c32-86ee-4b7f-b221-326f7d582b7c}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {fe84bffb-2909-4419-82a0-3044dec1d65e}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {8bc5eb32-7e83-4e67-87dc-0628148af131}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {a5b597c1-c1f7-45d8-94d2-d182ec0dfd4f}, !- Layer 1
  {8b339bbd-de1b-4831-92ee-4c173fdd4fef}; !- Layer 2

OS:StandardsInformation:Construction,
  {3b035422-cd84-4b6b-af2b-d4ae39e463c5}, !- Handle
  {8bc5eb32-7e83-4e67-87dc-0628148af131}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {a5b597c1-c1f7-45d8-94d2-d182ec0dfd4f}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {a91a925f-3211-4eb0-9104-c8734220c9d6}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {8b339bbd-de1b-4831-92ee-4c173fdd4fef}; !- Layer 1

OS:StandardsInformation:Construction,
  {bd7096b4-cb91-449f-910b-8c36f6b72d7c}, !- Handle
  {a91a925f-3211-4eb0-9104-c8734220c9d6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {65923ccb-7187-461e-af29-db16e6941c8b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8fa93c18-8ed3-4d5a-848f-e7faf25d79a3}; !- Layer 1

OS:StandardsInformation:Construction,
  {57c16a33-c66d-4eb6-ab8f-8f7671f1f22a}, !- Handle
  {65923ccb-7187-461e-af29-db16e6941c8b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8fa93c18-8ed3-4d5a-848f-e7faf25d79a3}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {8fca74ba-4742-478b-99aa-3c75710d2671}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {65923ccb-7187-461e-af29-db16e6941c8b}, !- Fixed Window Construction Name
  {65923ccb-7187-461e-af29-db16e6941c8b}, !- Operable Window Construction Name
  {4010bcd5-9b4f-498b-99db-07bb91d31831}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4010bcd5-9b4f-498b-99db-07bb91d31831}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {86c17242-54a9-40a1-b029-a45b843867dc}; !- Layer 1

OS:StandardsInformation:Construction,
  {7186b8c0-78a6-44b9-93bd-26fff6f1a946}, !- Handle
  {4010bcd5-9b4f-498b-99db-07bb91d31831}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {86c17242-54a9-40a1-b029-a45b843867dc}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6e69bee3-0ec1-4513-8825-7feb5d00da31}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {86c17242-54a9-40a1-b029-a45b843867dc}; !- Layer 1

OS:StandardsInformation:Construction,
  {8016827f-b9fa-4958-a5a0-907aa45156b7}, !- Handle
  {6e69bee3-0ec1-4513-8825-7feb5d00da31}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {325d218c-b069-4465-a706-95c283607a7c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96a92752-1529-4f1b-a751-11ac97b1e85c}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {325d218c-b069-4465-a706-95c283607a7c}; !- Layer 1

OS:InternalMass:Definition,
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Handle
  Internal Mass Definition 1,             !- Name
  {96a92752-1529-4f1b-a751-11ac97b1e85c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {9581e197-da1f-4399-bc8d-52206592850b}, !- Handle
  LGstore1 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}; !- Space or SpaceType Name

OS:InternalMass,
  {1a929023-d9a0-4308-8a7f-3961da3430de}, !- Handle
  SMstore1 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}; !- Space or SpaceType Name

OS:InternalMass,
  {c00c6964-9963-4d2b-b6eb-b43090899d7f}, !- Handle
  SMstore2 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}; !- Space or SpaceType Name

OS:InternalMass,
  {4530bac0-aeea-4501-9fad-0d80527b5841}, !- Handle
  SMstore3 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}; !- Space or SpaceType Name

OS:InternalMass,
  {08d4ea1c-20d3-4950-a299-82a307691d7c}, !- Handle
  SMstore4 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}; !- Space or SpaceType Name

OS:InternalMass,
  {706b6363-7bc3-4549-9223-b19bb7ed4237}, !- Handle
  LGstore2 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}; !- Space or SpaceType Name

OS:InternalMass,
  {4dd092dd-e92a-4898-be01-5c8dca647331}, !- Handle
  SMstore5 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}; !- Space or SpaceType Name

OS:InternalMass,
  {7a1f3ccf-6ae5-4d0b-b157-7c219762711c}, !- Handle
  SMstore6 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}; !- Space or SpaceType Name

OS:InternalMass,
  {92e07e31-1dc4-49d3-b4c4-b2ba03bc2758}, !- Handle
  SMstore7 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}; !- Space or SpaceType Name

OS:InternalMass,
  {b38d1316-9610-4a83-827b-5e440f0d54d9}, !- Handle
  SMstore8 Mass,                          !- Name
  {3480257a-b33d-4ec3-b9b1-8c6f3e60f5ad}, !- Internal Mass Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}; !- Space or SpaceType Name

OS:ThermalZone,
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Handle
  LGstore1 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bba3c1b5-ef14-4cc4-979c-f6dbd96466f8}, !- Zone Air Inlet Port List
  {037a38f4-4af6-4569-922c-b6f5eb310d41}, !- Zone Air Exhaust Port List
  {a630395c-9810-4850-9662-faf76e878dea}, !- Zone Air Node Name
  {6bec3290-a28b-4176-be7f-cfb51486abd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d88360d7-33be-4f3b-a69c-d49d8b2eeeed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9431a3a5-001a-4c0d-8e3c-b2294cea9cf4}, !- Handle
  Node 1,                                 !- Name
  {a630395c-9810-4850-9662-faf76e878dea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a630395c-9810-4850-9662-faf76e878dea}, !- Handle
  {0466f61f-032d-431a-b57a-0f33d8c69534}, !- Name
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Source Object
  11,                                     !- Outlet Port
  {9431a3a5-001a-4c0d-8e3c-b2294cea9cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bba3c1b5-ef14-4cc4-979c-f6dbd96466f8}, !- Handle
  {f7b8efe3-1b37-4087-94da-f4e04c4a2a20}, !- Name
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- HVAC Component
  {6a330101-d4b9-4e01-9ded-dea64117f3a7}; !- Port 1

OS:PortList,
  {037a38f4-4af6-4569-922c-b6f5eb310d41}, !- Handle
  {744fe41e-5bcc-4b43-9449-f2b32afe1894}, !- Name
  {e35375d4-b158-4bed-a10c-f0883e3db77b}; !- HVAC Component

OS:Sizing:Zone,
  {cce73dbc-4364-4c79-ac05-43ee606e0544}, !- Handle
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d980435f-3c89-40e3-97aa-0cebaa50abb5}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Thermal Zone
  {ca15d16c-887c-4a1d-826e-b6abd4d0a286}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d88360d7-33be-4f3b-a69c-d49d8b2eeeed}, !- Handle
  StripMall Strip mall - type 1 Thermostat 1, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Handle
  LGstore2 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89f4b7c8-680b-4f2a-952c-a70d0361057b}, !- Zone Air Inlet Port List
  {28090e70-372f-4d79-8432-eedba8fa1a3e}, !- Zone Air Exhaust Port List
  {eb896251-e79d-49e4-8a4f-2fd7146033c4}, !- Zone Air Node Name
  {571d6e4d-5e5e-4d79-9f8d-83ee7290b014}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53d7be28-c1db-4a49-aa36-690de85cd5a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60712d52-22f7-473a-8aaa-8fbaebcaac4e}, !- Handle
  Node 2,                                 !- Name
  {eb896251-e79d-49e4-8a4f-2fd7146033c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb896251-e79d-49e4-8a4f-2fd7146033c4}, !- Handle
  {2d3c8bfa-6507-4274-a05f-592936673c25}, !- Name
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Source Object
  11,                                     !- Outlet Port
  {60712d52-22f7-473a-8aaa-8fbaebcaac4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89f4b7c8-680b-4f2a-952c-a70d0361057b}, !- Handle
  {f3230a4a-fc96-4930-b883-0200fec5d843}, !- Name
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- HVAC Component
  {af4ce918-6a00-47eb-a2e7-a23f4878e39c}; !- Port 1

OS:PortList,
  {28090e70-372f-4d79-8432-eedba8fa1a3e}, !- Handle
  {9b6cd679-da6d-4b2a-ae35-d0517fe41da9}, !- Name
  {4f9bae74-bd26-4887-a250-0768e59d303e}; !- HVAC Component

OS:Sizing:Zone,
  {181c0b22-14d6-492a-84ee-b5d6629f2162}, !- Handle
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ae74c817-c209-4f98-af2f-0fa616e6eae8}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Thermal Zone
  {67d89050-7ed7-4948-817a-09e2429928fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {53d7be28-c1db-4a49-aa36-690de85cd5a3}, !- Handle
  StripMall Strip mall - type 3 Thermostat 1, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Handle
  SMstore1 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efa96b13-05b0-41a0-812e-df18663b4c01}, !- Zone Air Inlet Port List
  {ae9ab0d5-012a-46cd-9e61-5628369767d6}, !- Zone Air Exhaust Port List
  {2602df64-98a4-4a82-83aa-34b20e189ec9}, !- Zone Air Node Name
  {24561268-4685-484f-9b7c-235d83098bfe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b097811-d630-4038-adac-808f5a29fa40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c59d62f8-43ae-41f2-b0b3-abd6c22c7d64}, !- Handle
  Node 3,                                 !- Name
  {2602df64-98a4-4a82-83aa-34b20e189ec9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2602df64-98a4-4a82-83aa-34b20e189ec9}, !- Handle
  {c2b0d20c-6b01-4992-a8dd-0722c7c8b7c7}, !- Name
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Source Object
  11,                                     !- Outlet Port
  {c59d62f8-43ae-41f2-b0b3-abd6c22c7d64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efa96b13-05b0-41a0-812e-df18663b4c01}, !- Handle
  {db334222-5e53-4e42-b7f6-f8de25b936d1}, !- Name
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- HVAC Component
  {c590ff10-ad35-4d1a-9bb9-5198a885ea26}; !- Port 1

OS:PortList,
  {ae9ab0d5-012a-46cd-9e61-5628369767d6}, !- Handle
  {5849c1c8-8578-4223-a4f5-3b5e9f121384}, !- Name
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}; !- HVAC Component

OS:Sizing:Zone,
  {1293da61-ca03-4f71-832b-0dc89b6b7285}, !- Handle
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1edb8abb-5395-461e-b4cc-64c15dcdc587}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Thermal Zone
  {2bbeca5f-03c1-4992-9e6d-64ff95ed104a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b097811-d630-4038-adac-808f5a29fa40}, !- Handle
  StripMall Strip mall - type 1 Thermostat 2, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Handle
  SMstore2 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a3c7746-3744-4d8d-8dec-85bb2818e01e}, !- Zone Air Inlet Port List
  {2d3d184c-4d41-4116-adae-16ac8eb51c75}, !- Zone Air Exhaust Port List
  {7a3e8154-ccee-450c-adf0-fbcb6dc2e9b5}, !- Zone Air Node Name
  {9f1b84a3-0bfa-47ec-ba52-59e083283436}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d18cfbb0-fc19-44ee-a697-9a97eee11175}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee69c9e2-8932-4fb3-9216-5692491f8a0c}, !- Handle
  Node 4,                                 !- Name
  {7a3e8154-ccee-450c-adf0-fbcb6dc2e9b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a3e8154-ccee-450c-adf0-fbcb6dc2e9b5}, !- Handle
  {42ce4c27-09d9-4278-a993-3659c08e42aa}, !- Name
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Source Object
  11,                                     !- Outlet Port
  {ee69c9e2-8932-4fb3-9216-5692491f8a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a3c7746-3744-4d8d-8dec-85bb2818e01e}, !- Handle
  {6bf4c633-b0e9-4a2e-b54d-2e8c21d8e1ed}, !- Name
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- HVAC Component
  {b1957b25-8aae-423e-a34e-c48eed88e922}; !- Port 1

OS:PortList,
  {2d3d184c-4d41-4116-adae-16ac8eb51c75}, !- Handle
  {5196b077-2d56-4ed8-9f99-3a18f9ab652d}, !- Name
  {6410d6df-7346-44c8-9bf5-af4eb1194527}; !- HVAC Component

OS:Sizing:Zone,
  {02d5cb0a-dfcf-443a-b3af-4f79d7373791}, !- Handle
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05a8d87f-894a-4f5f-b769-12ddbac704a9}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Thermal Zone
  {6aeecf63-20fa-4c2e-abdb-dbfe106a1373}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d18cfbb0-fc19-44ee-a697-9a97eee11175}, !- Handle
  StripMall Strip mall - type 2 Thermostat 1, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Handle
  SMstore3 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d78a8c21-5f6b-4b47-a166-3c4c71119083}, !- Zone Air Inlet Port List
  {9551be1a-5cbc-4f3a-afe9-c5aa741cb6e3}, !- Zone Air Exhaust Port List
  {3925c678-d15d-42d7-93bf-e08c2c92f2a0}, !- Zone Air Node Name
  {fb64ea72-fd28-4974-8c12-eb6daa0bdaed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9091b06b-d622-46d5-8019-6d5f2c0f0c42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3133fcb-901f-41aa-8bec-0fdd4a0e2d11}, !- Handle
  Node 5,                                 !- Name
  {3925c678-d15d-42d7-93bf-e08c2c92f2a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3925c678-d15d-42d7-93bf-e08c2c92f2a0}, !- Handle
  {cdf0532b-8d6c-489c-a8e7-1afff768f7c6}, !- Name
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Source Object
  11,                                     !- Outlet Port
  {d3133fcb-901f-41aa-8bec-0fdd4a0e2d11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d78a8c21-5f6b-4b47-a166-3c4c71119083}, !- Handle
  {675b19a7-43bc-4e21-80d2-04d2864375c8}, !- Name
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- HVAC Component
  {ee86c93a-c8ee-4805-a3e8-4100176972ef}; !- Port 1

OS:PortList,
  {9551be1a-5cbc-4f3a-afe9-c5aa741cb6e3}, !- Handle
  {b6260ee3-cc7e-4898-bedb-d9a73e868fb7}, !- Name
  {2fabba91-ab24-414b-b5e2-add6e246f320}; !- HVAC Component

OS:Sizing:Zone,
  {dce81bb1-29ee-4d93-9548-bfaf1146325f}, !- Handle
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {92af4e38-b616-4004-98b7-cd3b938f1365}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Thermal Zone
  {6f8637ec-31a7-4618-bc2f-71065f2378ab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {9091b06b-d622-46d5-8019-6d5f2c0f0c42}, !- Handle
  StripMall Strip mall - type 2 Thermostat 2, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Handle
  SMstore4 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff946e4-b3dc-43ae-a81f-59642d5122b9}, !- Zone Air Inlet Port List
  {1ddd850d-92c8-47e0-afb1-1a1d36db4ea1}, !- Zone Air Exhaust Port List
  {6bd8f3b7-72db-421e-a169-e56b49ad0718}, !- Zone Air Node Name
  {17ca7958-52b7-481a-91f4-3682c3757c74}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32f83a02-9bdf-41e2-b871-805a6a9119c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3644e068-ea63-41a6-8d1f-48edcce9deba}, !- Handle
  Node 6,                                 !- Name
  {6bd8f3b7-72db-421e-a169-e56b49ad0718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bd8f3b7-72db-421e-a169-e56b49ad0718}, !- Handle
  {f6ae377d-0006-488e-b6dc-04a7d6c3aaba}, !- Name
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Source Object
  11,                                     !- Outlet Port
  {3644e068-ea63-41a6-8d1f-48edcce9deba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff946e4-b3dc-43ae-a81f-59642d5122b9}, !- Handle
  {5ea9afc3-0205-4203-b305-5f80f71f0a3c}, !- Name
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- HVAC Component
  {98fb545c-8106-4fb0-8892-ffad19b0aa9b}; !- Port 1

OS:PortList,
  {1ddd850d-92c8-47e0-afb1-1a1d36db4ea1}, !- Handle
  {9746bc97-34a5-494e-897b-f94561688d3f}, !- Name
  {30b94fc1-b55a-4360-ae10-814ee37b1463}; !- HVAC Component

OS:Sizing:Zone,
  {749f8bba-2771-4290-a7f0-36760f2d0b44}, !- Handle
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {94d2834a-8555-4350-98f3-80ea2f280fef}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Thermal Zone
  {ba23d117-0fbe-47a5-b0a8-6d117e3f806a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {32f83a02-9bdf-41e2-b871-805a6a9119c6}, !- Handle
  StripMall Strip mall - type 2 Thermostat 3, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Handle
  SMstore5 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9c82432-689c-41f5-88dd-0cb160e339c2}, !- Zone Air Inlet Port List
  {b2b8f5d9-f793-4420-970b-c68441a9a7e6}, !- Zone Air Exhaust Port List
  {d84e0671-1012-49c4-b581-bcab28bb2c62}, !- Zone Air Node Name
  {6480bc64-1120-4488-9e71-0ccdd658b997}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8fef784c-973a-460d-a4b7-9a5da5a6d1df}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5533531a-f1df-443a-a61e-2a158d12ec15}, !- Handle
  Node 7,                                 !- Name
  {d84e0671-1012-49c4-b581-bcab28bb2c62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d84e0671-1012-49c4-b581-bcab28bb2c62}, !- Handle
  {2cefafd5-234c-40e5-8668-65a94aef37ff}, !- Name
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Source Object
  11,                                     !- Outlet Port
  {5533531a-f1df-443a-a61e-2a158d12ec15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9c82432-689c-41f5-88dd-0cb160e339c2}, !- Handle
  {fa510ea8-57e3-4efc-85c7-83a9760983cf}, !- Name
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- HVAC Component
  {10c4e87d-6ddc-482e-835a-13a678fe23a3}; !- Port 1

OS:PortList,
  {b2b8f5d9-f793-4420-970b-c68441a9a7e6}, !- Handle
  {d1c8516b-4ad2-4f9f-a485-fb02f778fa00}, !- Name
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}; !- HVAC Component

OS:Sizing:Zone,
  {8d51797b-dba2-4f2d-9eeb-29e25c86a830}, !- Handle
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2af1d8a1-cadf-4376-b4f8-4b97e4c2c126}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Thermal Zone
  {cba5fe74-dca8-43bb-9317-a2d20bd620eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8fef784c-973a-460d-a4b7-9a5da5a6d1df}, !- Handle
  StripMall Strip mall - type 3 Thermostat 2, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Handle
  SMstore6 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55952e5e-263a-4793-a179-8b43e1c96294}, !- Zone Air Inlet Port List
  {3c21b1bd-0739-4496-8be7-e90d7c368191}, !- Zone Air Exhaust Port List
  {c9977328-7005-4252-8120-883274948fe4}, !- Zone Air Node Name
  {039a8517-f72b-487e-aa2c-aa00fde2045f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ed8e02f5-cd85-4a71-930d-2c3d96ea8bde}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0141ddbc-cfe8-47a7-940a-3ba9ea8a79c6}, !- Handle
  Node 8,                                 !- Name
  {c9977328-7005-4252-8120-883274948fe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9977328-7005-4252-8120-883274948fe4}, !- Handle
  {0f478d37-f834-4c6f-a923-48f8c57a7a97}, !- Name
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Source Object
  11,                                     !- Outlet Port
  {0141ddbc-cfe8-47a7-940a-3ba9ea8a79c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55952e5e-263a-4793-a179-8b43e1c96294}, !- Handle
  {a3235f85-b34a-4896-9dcc-c6abe3be74fe}, !- Name
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- HVAC Component
  {047a8c81-e1a2-4fbe-aa55-fff95372ca78}; !- Port 1

OS:PortList,
  {3c21b1bd-0739-4496-8be7-e90d7c368191}, !- Handle
  {d63fb851-6c1a-455f-87cb-7ad97b00fe09}, !- Name
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}; !- HVAC Component

OS:Sizing:Zone,
  {c3d359a7-aa80-4ab5-976a-dbe9072095fe}, !- Handle
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f840604-3e52-4966-84f2-5e2a70020b6d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Thermal Zone
  {0dc20aca-f1a2-46ca-a97c-02bef3694d2e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {ed8e02f5-cd85-4a71-930d-2c3d96ea8bde}, !- Handle
  StripMall Strip mall - type 3 Thermostat 3, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Handle
  SMstore7 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99c62461-0971-467e-831d-fae375da817a}, !- Zone Air Inlet Port List
  {09b9dded-f219-49af-9b93-8bc8486402d5}, !- Zone Air Exhaust Port List
  {ea0cc7a2-37dc-40ad-b7bc-3c2df6b61c23}, !- Zone Air Node Name
  {0bd59f1d-b1fa-46a0-ba60-1490cf5fbd5d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d551f195-f0d3-4372-aa74-458f29f9ae49}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {596f6110-8588-4aec-9920-03ff90874ff3}, !- Handle
  Node 9,                                 !- Name
  {ea0cc7a2-37dc-40ad-b7bc-3c2df6b61c23}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea0cc7a2-37dc-40ad-b7bc-3c2df6b61c23}, !- Handle
  {ef5b2f59-216e-45c3-a843-484570210531}, !- Name
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Source Object
  11,                                     !- Outlet Port
  {596f6110-8588-4aec-9920-03ff90874ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99c62461-0971-467e-831d-fae375da817a}, !- Handle
  {fb15bece-1d94-49d3-8b28-2be6eec31411}, !- Name
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- HVAC Component
  {d29e4ffe-bf41-4a76-88e1-237d7add0e87}; !- Port 1

OS:PortList,
  {09b9dded-f219-49af-9b93-8bc8486402d5}, !- Handle
  {dcc59817-fb41-46f3-a1f3-91684a2d02a3}, !- Name
  {e0e1d602-bcf7-4602-961d-377d3f694a27}; !- HVAC Component

OS:Sizing:Zone,
  {f63cf577-0dba-4834-bab0-e69877b625d4}, !- Handle
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3565ad2-472d-45ce-aa6d-5835ac6dbac8}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Thermal Zone
  {620cb534-4ee0-41cf-b46d-235629e605c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d551f195-f0d3-4372-aa74-458f29f9ae49}, !- Handle
  StripMall Strip mall - type 3 Thermostat 4, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Handle
  SMstore8 ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d9158c5-1986-470d-93a9-76a8c5db94af}, !- Zone Air Inlet Port List
  {bb176c81-3a95-481c-88fd-caea618affab}, !- Zone Air Exhaust Port List
  {9059c7a7-9576-4f55-ac6d-8f7306343bd4}, !- Zone Air Node Name
  {f22e246c-f6a9-4f71-bd99-31b42e1fbdd2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {256fd6ac-f54a-40c6-bdce-3fa73bb54bf9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84024dc7-eb34-4de6-827c-a59765b927bc}, !- Handle
  Node 10,                                !- Name
  {9059c7a7-9576-4f55-ac6d-8f7306343bd4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9059c7a7-9576-4f55-ac6d-8f7306343bd4}, !- Handle
  {54e380e1-838f-4baa-a1e0-190fc2695b40}, !- Name
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Source Object
  11,                                     !- Outlet Port
  {84024dc7-eb34-4de6-827c-a59765b927bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d9158c5-1986-470d-93a9-76a8c5db94af}, !- Handle
  {ed5d4c1c-8bf1-4fa2-833c-1e3f44ef544e}, !- Name
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- HVAC Component
  {3adc0df3-e991-4912-8d30-27053a25cba7}; !- Port 1

OS:PortList,
  {bb176c81-3a95-481c-88fd-caea618affab}, !- Handle
  {f74729e5-18b1-4039-97c1-dc4bb66b1920}, !- Name
  {db641ec6-3847-43d8-8435-34c4f78914a4}; !- HVAC Component

OS:Sizing:Zone,
  {3d513b36-d294-47d1-91fa-5b0615979d88}, !- Handle
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b65f8bc1-1ae8-4916-b691-afdd69f7721d}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Thermal Zone
  {14a9ed18-d5d5-4060-b20b-ada98514b634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {256fd6ac-f54a-40c6-bdce-3fa73bb54bf9}, !- Handle
  StripMall Strip mall - type 3 Thermostat 5, !- Name
  {1149c2e1-015f-463e-84bb-cdcfa9ddca4a}, !- Heating Setpoint Temperature Schedule Name
  {263da27a-8316-43b9-91d5-8fd722f324ef}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Handle
  Stripmall HVACOperationSchd,            !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  {7016ebf8-6046-4d74-90cc-95182cb06d79}, !- Default Day Schedule Name
  {ab109000-8f43-455f-a32c-b55de5abc5a2}, !- Summer Design Day Schedule Name
  {ee8cdd22-cc25-4595-86f3-f0a2e3518d3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7016ebf8-6046-4d74-90cc-95182cb06d79}, !- Handle
  Stripmall HVACOperationSchd Default,    !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4eb160de-75ac-48e1-ae6e-67320e91178a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee8cdd22-cc25-4595-86f3-f0a2e3518d3f}, !- Handle
  Stripmall HVACOperationSchd Winter Design Day, !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60a73a09-9a9b-4472-9cd8-302f0293ee47}, !- Handle
  Schedule Rule 14,                       !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cfa61075-0e45-4cf9-87aa-9f6024babdd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfa61075-0e45-4cf9-87aa-9f6024babdd3}, !- Handle
  Stripmall HVACOperationSchd Sat|WntrDsn Day, !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bad26e79-babe-4325-93f7-650422ebdd6b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab109000-8f43-455f-a32c-b55de5abc5a2}, !- Handle
  Stripmall HVACOperationSchd Summer Design Day, !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f761554-b81b-4886-b3fa-34f6a352248e}, !- Handle
  Schedule Rule 15,                       !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de6864fe-5d2a-4b76-bb27-e7ac3d122a19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de6864fe-5d2a-4b76-bb27-e7ac3d122a19}, !- Handle
  Stripmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b3b77671-454a-4a16-a7e6-fac01cbbaa9a}, !- Handle
  Stripmall MinOA_Sched,                  !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {4bbcde87-3525-4484-83b8-adceb6e63fca}, !- Default Day Schedule Name
  {b7f9218f-5d9d-41fa-9917-b0273107d906}, !- Summer Design Day Schedule Name
  {858c572f-b96c-4f8f-830d-e6129516826f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4bbcde87-3525-4484-83b8-adceb6e63fca}, !- Handle
  Stripmall MinOA_Sched Default,          !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83623417-5cd8-45e1-b996-e3643ba45967}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {858c572f-b96c-4f8f-830d-e6129516826f}, !- Handle
  Stripmall MinOA_Sched Winter Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5eacfc72-eba1-42c5-a87a-89203a43b3dd}, !- Handle
  Schedule Rule 16,                       !- Name
  {b3b77671-454a-4a16-a7e6-fac01cbbaa9a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {403a7b8f-87b9-406e-a923-26f9eea9c14f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {403a7b8f-87b9-406e-a923-26f9eea9c14f}, !- Handle
  Stripmall MinOA_Sched Sat|WntrDsn Day,  !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8ea9a639-50cf-4f6d-9eff-0cf253d84246}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7f9218f-5d9d-41fa-9917-b0273107d906}, !- Handle
  Stripmall MinOA_Sched Summer Design Day, !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f97f2427-2f34-41c3-ac34-29db43cceb18}, !- Handle
  Schedule Rule 17,                       !- Name
  {b3b77671-454a-4a16-a7e6-fac01cbbaa9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45c647c6-8615-4c78-b07e-9e76d509ee8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45c647c6-8615-4c78-b07e-9e76d509ee8e}, !- Handle
  Stripmall MinOA_Sched SmrDsn|Wkdy Day,  !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {d909f826-015e-43df-95f6-e5424ff24687}, !- Handle
  LGstore1 ZN PSZ-AC_1,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {66a53c9a-44b5-4656-88b5-abe31af2d2ce}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b3ad0bc-9410-46a3-aba5-a398b2dadf38}, !- Supply Side Inlet Node Name
  {6cc96660-8c2a-4799-aa76-8e6f1816ef4a}, !- Demand Side Outlet Node Name
  {76fdec98-6d64-4f4d-b4ce-adf39809335b}, !- Demand Side Inlet Node A
  {f7dd7689-358f-462a-a5ec-d05b5da17f0d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa12de99-214c-43f8-be3c-61cbcd0c78f7}, !- Demand Mixer Name
  {33f2c7a5-8e18-403d-a17c-6496d1c0f35b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f18f3817-2a7d-48fb-91b2-ac062a88d8b0}, !- Handle
  Node 11,                                !- Name
  {0b3ad0bc-9410-46a3-aba5-a398b2dadf38}, !- Inlet Port
  {2a6af381-e65a-45f7-bf06-604400387f22}; !- Outlet Port

OS:Node,
  {33efd5ef-05e1-4727-a7b4-448d10c45936}, !- Handle
  Node 12,                                !- Name
  {c65925ff-d640-4b97-a43b-3ef7a1cbf4f8}, !- Inlet Port
  {f7dd7689-358f-462a-a5ec-d05b5da17f0d}; !- Outlet Port

OS:Connection,
  {0b3ad0bc-9410-46a3-aba5-a398b2dadf38}, !- Handle
  {9d469626-d060-4510-9dfb-30a6aa13664e}, !- Name
  {d909f826-015e-43df-95f6-e5424ff24687}, !- Source Object
  8,                                      !- Outlet Port
  {f18f3817-2a7d-48fb-91b2-ac062a88d8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7dd7689-358f-462a-a5ec-d05b5da17f0d}, !- Handle
  {12d9f1d0-ea96-430f-b79c-2c4c19211243}, !- Name
  {33efd5ef-05e1-4727-a7b4-448d10c45936}, !- Source Object
  3,                                      !- Outlet Port
  {d909f826-015e-43df-95f6-e5424ff24687}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8714d394-0f16-4fce-9409-ed67a8d347d6}, !- Handle
  Node 13,                                !- Name
  {76fdec98-6d64-4f4d-b4ce-adf39809335b}, !- Inlet Port
  {7e178bec-b772-4870-b7ea-38bfbe5b95c5}; !- Outlet Port

OS:Node,
  {7906490c-da5e-4b02-b79c-6490143a9605}, !- Handle
  Node 14,                                !- Name
  {24870adc-5308-4b8a-a773-b4ed1222667f}, !- Inlet Port
  {6cc96660-8c2a-4799-aa76-8e6f1816ef4a}; !- Outlet Port

OS:Node,
  {c8876481-8be1-4ce0-bae4-66d5804ce950}, !- Handle
  Node 15,                                !- Name
  {0262faa7-db04-4768-b27c-9c0a7e467c70}, !- Inlet Port
  {6a330101-d4b9-4e01-9ded-dea64117f3a7}; !- Outlet Port

OS:Connection,
  {76fdec98-6d64-4f4d-b4ce-adf39809335b}, !- Handle
  {f6441cbb-abf5-4af4-958c-a7fb5008611a}, !- Name
  {d909f826-015e-43df-95f6-e5424ff24687}, !- Source Object
  10,                                     !- Outlet Port
  {8714d394-0f16-4fce-9409-ed67a8d347d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc96660-8c2a-4799-aa76-8e6f1816ef4a}, !- Handle
  {9d03eec0-359e-4150-a8d3-7763924c42b0}, !- Name
  {7906490c-da5e-4b02-b79c-6490143a9605}, !- Source Object
  3,                                      !- Outlet Port
  {d909f826-015e-43df-95f6-e5424ff24687}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {33f2c7a5-8e18-403d-a17c-6496d1c0f35b}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7e178bec-b772-4870-b7ea-38bfbe5b95c5}, !- Inlet Node Name
  {6853c827-e5cc-4ddc-8541-a8de022bb3f2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa12de99-214c-43f8-be3c-61cbcd0c78f7}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {24870adc-5308-4b8a-a773-b4ed1222667f}, !- Outlet Node Name
  {0166cff4-9f84-40fa-bc18-714a69884ef0}; !- Inlet Node Name 1

OS:Connection,
  {7e178bec-b772-4870-b7ea-38bfbe5b95c5}, !- Handle
  {63cb7827-779b-4d78-9cec-73b6fca89d42}, !- Name
  {8714d394-0f16-4fce-9409-ed67a8d347d6}, !- Source Object
  3,                                      !- Outlet Port
  {33f2c7a5-8e18-403d-a17c-6496d1c0f35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24870adc-5308-4b8a-a773-b4ed1222667f}, !- Handle
  {5315074d-bfde-4626-8941-e1a60b95c957}, !- Name
  {aa12de99-214c-43f8-be3c-61cbcd0c78f7}, !- Source Object
  2,                                      !- Outlet Port
  {7906490c-da5e-4b02-b79c-6490143a9605}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f9c57481-f5b1-4d44-b36e-c09c93341160}, !- Handle
  {d909f826-015e-43df-95f6-e5424ff24687}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Handle
  Always On Discrete,                     !- Name
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {769e10ee-533a-4978-81ce-31f77f1bfb74}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {cf6dab36-eb89-4b38-be2e-b909116490b4}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Control Zone Name
  {33efd5ef-05e1-4727-a7b4-448d10c45936}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8294b062-5735-4f01-8cb8-14cbb8fe77e6}, !- Handle
  LGstore1 ZN PSZ-AC_1 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2e82a022-8f58-44fa-aa7a-e5f5850264e3}, !- Air Inlet Node Name
  {c65925ff-d640-4b97-a43b-3ef7a1cbf4f8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9c088eaa-8557-4b83-9e38-db5704f46102}, !- Handle
  LGstore1 ZN PSZ-AC_1 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0b441844-7876-4b7e-8c6a-92dea0d9e54b}, !- Air Inlet Node Name
  {b114bdb3-a32a-4867-91cd-e8b5a64ca236}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Schedule:Constant,
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Handle
  Always Off Discrete,                    !- Name
  {fbd79552-967c-4a2d-b6b7-9ad05990247b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {fbd79552-967c-4a2d-b6b7-9ad05990247b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {6410b623-5f2b-4fc3-9ab1-d5309e8f3c0c}, !- Handle
  LGstore1 ZN PSZ-AC_1 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {706d2153-f01f-4655-821d-848623eac851}, !- Air Inlet Node Name
  {e7fa50da-cda1-43c9-9f01-4e92d44edb82}, !- Air Outlet Node Name
  {a8ec6e15-1987-49f4-af54-d36407c1e641}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {7d4eb0e4-7c82-4440-b3a7-b22f3868eb6f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f954e79f-2fdb-4e40-924c-bf7752061e5a}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c08e0bfb-907c-450f-8aa1-5cd6d714b726}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f8300449-0eba-48fa-9a99-6efd8181c7ca}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c64ad017-257a-415c-ad55-a25e563ad8c3}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {7893f72a-132c-484f-9d7a-4848ca61472c}, !- Handle
  LGstore1 ZN PSZ-AC_1 1spd DX AC Clg Coil 229kBtu/hr 9.28EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30338245287688,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {920544c3-ed4b-4005-a8ea-3f4f92bca7be}, !- Air Inlet Node Name
  {3f828c22-26a4-4bfb-aead-d8273eb28f5f}, !- Air Outlet Node Name
  {69b05bb6-c477-4973-a52b-e26437fa69f3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a9efaf97-f3b2-4e66-a30e-d59a8283a465}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0375bc97-e558-4b49-b6b6-4095d95bfc2e}, !- Energy Input Ratio Function of Temperature Curve Name
  {29396d99-a3c4-479e-9bd4-b4f20ef30480}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {efd2a6d0-8ec2-4b75-ac97-371417e7380a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {02149a0d-0c64-4ffc-80b2-913cca5df1d0}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff7d15b5-9d0d-4786-873c-d48c6c5b8898}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff7d15b5-9d0d-4786-873c-d48c6c5b8898}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {808eedf9-f134-4b76-b9f1-e9c2ff6d499c}, !- Handle
  LGstore1 ZN PSZ-AC_1 OA Sys,            !- Name
  {02149a0d-0c64-4ffc-80b2-913cca5df1d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cce6de9c-22b2-463c-ad56-d97c75de85ac}, !- Mixed Air Node Name
  {2ae9734e-d1e9-425d-88a2-ffec5fac9874}, !- Outdoor Air Stream Node Name
  {e064bf8b-24d5-46ad-abc6-c3e0aba2e27e}, !- Relief Air Stream Node Name
  {2a6af381-e65a-45f7-bf06-604400387f22}; !- Return Air Stream Node Name

OS:Node,
  {d0c5cf34-a8f1-443a-b446-845a2324830d}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  {2ae9734e-d1e9-425d-88a2-ffec5fac9874}; !- Outlet Port

OS:Connection,
  {2ae9734e-d1e9-425d-88a2-ffec5fac9874}, !- Handle
  {e9ee4ca4-b660-4c97-9b46-a483f56a493a}, !- Name
  {d0c5cf34-a8f1-443a-b446-845a2324830d}, !- Source Object
  3,                                      !- Outlet Port
  {808eedf9-f134-4b76-b9f1-e9c2ff6d499c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e58e751d-7454-43fb-be9b-bb798a5d9fd3}, !- Handle
  Node 17,                                !- Name
  {e064bf8b-24d5-46ad-abc6-c3e0aba2e27e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e064bf8b-24d5-46ad-abc6-c3e0aba2e27e}, !- Handle
  {75d6b06f-78e0-4fe6-89e7-ca9b8085de2d}, !- Name
  {808eedf9-f134-4b76-b9f1-e9c2ff6d499c}, !- Source Object
  7,                                      !- Outlet Port
  {e58e751d-7454-43fb-be9b-bb798a5d9fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5f48c78b-e6c7-4fed-bbc7-339c83986e0f}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {dcd90373-d0e3-4e14-a1ce-2b8725073c77}, !- Default Day Schedule Name
  {bd227bae-f987-46d2-8c26-85de84861392}, !- Summer Design Day Schedule Name
  {f208fc3b-8d09-45bc-95ef-9a3b98eae2bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcd90373-d0e3-4e14-a1ce-2b8725073c77}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3c1baa54-2a13-4d6d-b83e-51f4d2698490}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f208fc3b-8d09-45bc-95ef-9a3b98eae2bf}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f8fe9b0f-8e9b-45dd-ae0a-d1ffdc5cb020}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd227bae-f987-46d2-8c26-85de84861392}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {c65925ff-d640-4b97-a43b-3ef7a1cbf4f8}, !- Handle
  {6160a921-c4c8-4f83-8524-b8ce2d4cae82}, !- Name
  {8294b062-5735-4f01-8cb8-14cbb8fe77e6}, !- Source Object
  9,                                      !- Outlet Port
  {33efd5ef-05e1-4727-a7b4-448d10c45936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8ec6e15-1987-49f4-af54-d36407c1e641}, !- Handle
  Node 18,                                !- Name
  {e7fa50da-cda1-43c9-9f01-4e92d44edb82}, !- Inlet Port
  {2e82a022-8f58-44fa-aa7a-e5f5850264e3}; !- Outlet Port

OS:Connection,
  {e7fa50da-cda1-43c9-9f01-4e92d44edb82}, !- Handle
  {368027ae-b759-4748-be9b-72ab7317c917}, !- Name
  {6410b623-5f2b-4fc3-9ab1-d5309e8f3c0c}, !- Source Object
  6,                                      !- Outlet Port
  {a8ec6e15-1987-49f4-af54-d36407c1e641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e82a022-8f58-44fa-aa7a-e5f5850264e3}, !- Handle
  {de2cd87a-e5ec-487f-ac86-7ac3edb9f44e}, !- Name
  {a8ec6e15-1987-49f4-af54-d36407c1e641}, !- Source Object
  3,                                      !- Outlet Port
  {8294b062-5735-4f01-8cb8-14cbb8fe77e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4081bd55-c701-456b-bb96-e169e81129a5}, !- Handle
  Node 19,                                !- Name
  {b114bdb3-a32a-4867-91cd-e8b5a64ca236}, !- Inlet Port
  {706d2153-f01f-4655-821d-848623eac851}; !- Outlet Port

OS:Connection,
  {b114bdb3-a32a-4867-91cd-e8b5a64ca236}, !- Handle
  {865c0ae6-953d-46fe-aa19-2aabdf2623f2}, !- Name
  {9c088eaa-8557-4b83-9e38-db5704f46102}, !- Source Object
  6,                                      !- Outlet Port
  {4081bd55-c701-456b-bb96-e169e81129a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706d2153-f01f-4655-821d-848623eac851}, !- Handle
  {ed50f817-f0a2-41d9-9d05-97b89a627c7c}, !- Name
  {4081bd55-c701-456b-bb96-e169e81129a5}, !- Source Object
  3,                                      !- Outlet Port
  {6410b623-5f2b-4fc3-9ab1-d5309e8f3c0c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c0def97c-ace6-4d61-af01-a47682036e25}, !- Handle
  Node 20,                                !- Name
  {3f828c22-26a4-4bfb-aead-d8273eb28f5f}, !- Inlet Port
  {0b441844-7876-4b7e-8c6a-92dea0d9e54b}; !- Outlet Port

OS:Connection,
  {3f828c22-26a4-4bfb-aead-d8273eb28f5f}, !- Handle
  {71df22b9-f1cf-40c8-bd24-af42be2d4873}, !- Name
  {7893f72a-132c-484f-9d7a-4848ca61472c}, !- Source Object
  9,                                      !- Outlet Port
  {c0def97c-ace6-4d61-af01-a47682036e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b441844-7876-4b7e-8c6a-92dea0d9e54b}, !- Handle
  {009f1e1c-1368-472c-acc2-f21df59d5fcc}, !- Name
  {c0def97c-ace6-4d61-af01-a47682036e25}, !- Source Object
  3,                                      !- Outlet Port
  {9c088eaa-8557-4b83-9e38-db5704f46102}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {80e499bb-8f47-4182-b73a-830b3642596b}, !- Handle
  Node 21,                                !- Name
  {cce6de9c-22b2-463c-ad56-d97c75de85ac}, !- Inlet Port
  {920544c3-ed4b-4005-a8ea-3f4f92bca7be}; !- Outlet Port

OS:Connection,
  {2a6af381-e65a-45f7-bf06-604400387f22}, !- Handle
  {dbae87cd-b2fc-456d-926c-7b1350b3679b}, !- Name
  {f18f3817-2a7d-48fb-91b2-ac062a88d8b0}, !- Source Object
  3,                                      !- Outlet Port
  {808eedf9-f134-4b76-b9f1-e9c2ff6d499c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cce6de9c-22b2-463c-ad56-d97c75de85ac}, !- Handle
  {2950fa95-a523-4a2c-8c78-ee74be53667d}, !- Name
  {808eedf9-f134-4b76-b9f1-e9c2ff6d499c}, !- Source Object
  5,                                      !- Outlet Port
  {80e499bb-8f47-4182-b73a-830b3642596b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {920544c3-ed4b-4005-a8ea-3f4f92bca7be}, !- Handle
  {ea564a09-f13b-4e28-be21-1eefdc0bb3e6}, !- Name
  {80e499bb-8f47-4182-b73a-830b3642596b}, !- Source Object
  3,                                      !- Outlet Port
  {7893f72a-132c-484f-9d7a-4848ca61472c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {66a53c9a-44b5-4656-88b5-abe31af2d2ce}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ca15d16c-887c-4a1d-826e-b6abd4d0a286}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {6853c827-e5cc-4ddc-8541-a8de022bb3f2}, !- Inlet Air Node Name
  {0262faa7-db04-4768-b27c-9c0a7e467c70}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b75394f0-ca70-463a-a25d-bfc31a4898a7}, !- Handle
  Node 22,                                !- Name
  {6bec3290-a28b-4176-be7f-cfb51486abd9}, !- Inlet Port
  {0166cff4-9f84-40fa-bc18-714a69884ef0}; !- Outlet Port

OS:Connection,
  {6a330101-d4b9-4e01-9ded-dea64117f3a7}, !- Handle
  {c2d57d24-61c2-4e57-b89b-7b09cd95559c}, !- Name
  {c8876481-8be1-4ce0-bae4-66d5804ce950}, !- Source Object
  3,                                      !- Outlet Port
  {bba3c1b5-ef14-4cc4-979c-f6dbd96466f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bec3290-a28b-4176-be7f-cfb51486abd9}, !- Handle
  {6dd84033-cf4e-417b-a27b-2ba5731c9c4c}, !- Name
  {e35375d4-b158-4bed-a10c-f0883e3db77b}, !- Source Object
  12,                                     !- Outlet Port
  {b75394f0-ca70-463a-a25d-bfc31a4898a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0166cff4-9f84-40fa-bc18-714a69884ef0}, !- Handle
  {2cf81e11-eee3-4908-a012-ac85781b9eca}, !- Name
  {b75394f0-ca70-463a-a25d-bfc31a4898a7}, !- Source Object
  3,                                      !- Outlet Port
  {aa12de99-214c-43f8-be3c-61cbcd0c78f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6853c827-e5cc-4ddc-8541-a8de022bb3f2}, !- Handle
  {aee51eaf-4913-4d81-b99f-448ff74db825}, !- Name
  {33f2c7a5-8e18-403d-a17c-6496d1c0f35b}, !- Source Object
  3,                                      !- Outlet Port
  {ca15d16c-887c-4a1d-826e-b6abd4d0a286}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0262faa7-db04-4768-b27c-9c0a7e467c70}, !- Handle
  {326f872c-4033-458e-8ee0-4eb4fb8b70e2}, !- Name
  {ca15d16c-887c-4a1d-826e-b6abd4d0a286}, !- Source Object
  4,                                      !- Outlet Port
  {c8876481-8be1-4ce0-bae4-66d5804ce950}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d9b5bb67-a2ef-48a2-976b-735fa7548173}, !- Handle
  SMstore1 ZN PSZ-AC_2,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {d4f49968-6540-4e9d-8cc9-3bdf3dde7446}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {90e96188-cdd5-4ff0-8d0b-4680e920506f}, !- Supply Side Inlet Node Name
  {0c6585ca-509e-4ede-8a30-a1bae34d5d26}, !- Demand Side Outlet Node Name
  {5eaccae0-854a-449f-9d92-28d6a11cfc60}, !- Demand Side Inlet Node A
  {79c42606-2188-4a44-868f-3634b29bac30}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {19dc5512-5fc4-419a-833b-0fd74e96b397}, !- Demand Mixer Name
  {c07a9d55-3953-4948-9586-1d043dfb2739}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2db09244-e10a-4cb0-b75c-e0b4fab935d2}, !- Handle
  Node 23,                                !- Name
  {90e96188-cdd5-4ff0-8d0b-4680e920506f}, !- Inlet Port
  {fd2fafb7-2bd2-4b2b-a303-2013ba0f7344}; !- Outlet Port

OS:Node,
  {ce0d505a-4df4-4f0d-becc-19ed8bd09332}, !- Handle
  Node 24,                                !- Name
  {e4d343d3-3979-4dde-bcd7-dec47a5f4302}, !- Inlet Port
  {79c42606-2188-4a44-868f-3634b29bac30}; !- Outlet Port

OS:Connection,
  {90e96188-cdd5-4ff0-8d0b-4680e920506f}, !- Handle
  {1060e079-9f89-4d64-91a3-79487c3047d5}, !- Name
  {d9b5bb67-a2ef-48a2-976b-735fa7548173}, !- Source Object
  8,                                      !- Outlet Port
  {2db09244-e10a-4cb0-b75c-e0b4fab935d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c42606-2188-4a44-868f-3634b29bac30}, !- Handle
  {931c2e4e-424d-4719-9d37-9f009af9961d}, !- Name
  {ce0d505a-4df4-4f0d-becc-19ed8bd09332}, !- Source Object
  3,                                      !- Outlet Port
  {d9b5bb67-a2ef-48a2-976b-735fa7548173}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9a2affe4-8e23-4a26-814f-933eac1018af}, !- Handle
  Node 25,                                !- Name
  {5eaccae0-854a-449f-9d92-28d6a11cfc60}, !- Inlet Port
  {aecf382e-b9df-4b36-a586-0e4d5ddfee44}; !- Outlet Port

OS:Node,
  {93bd3f65-215a-489a-b883-8482e7a6f467}, !- Handle
  Node 26,                                !- Name
  {1fc597a6-eb7c-4bba-8b83-f279c0135861}, !- Inlet Port
  {0c6585ca-509e-4ede-8a30-a1bae34d5d26}; !- Outlet Port

OS:Node,
  {f9d01ee8-7892-477c-9cd1-836db7057c70}, !- Handle
  Node 27,                                !- Name
  {77fd4bf4-e63f-4cc4-bdeb-e99692e4a865}, !- Inlet Port
  {c590ff10-ad35-4d1a-9bb9-5198a885ea26}; !- Outlet Port

OS:Connection,
  {5eaccae0-854a-449f-9d92-28d6a11cfc60}, !- Handle
  {40f3065b-a851-4197-bf54-5564d8015979}, !- Name
  {d9b5bb67-a2ef-48a2-976b-735fa7548173}, !- Source Object
  10,                                     !- Outlet Port
  {9a2affe4-8e23-4a26-814f-933eac1018af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6585ca-509e-4ede-8a30-a1bae34d5d26}, !- Handle
  {edb8898e-0c44-4553-ba0e-d9b7bcf12280}, !- Name
  {93bd3f65-215a-489a-b883-8482e7a6f467}, !- Source Object
  3,                                      !- Outlet Port
  {d9b5bb67-a2ef-48a2-976b-735fa7548173}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c07a9d55-3953-4948-9586-1d043dfb2739}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {aecf382e-b9df-4b36-a586-0e4d5ddfee44}, !- Inlet Node Name
  {4ed0cdbb-7f30-413f-b9da-390cc06bb803}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {19dc5512-5fc4-419a-833b-0fd74e96b397}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1fc597a6-eb7c-4bba-8b83-f279c0135861}, !- Outlet Node Name
  {a3c2f6b5-3d03-4473-aed6-b1cf655ea966}; !- Inlet Node Name 1

OS:Connection,
  {aecf382e-b9df-4b36-a586-0e4d5ddfee44}, !- Handle
  {98ebf175-5d0f-4c47-bcbc-ca03a8beb099}, !- Name
  {9a2affe4-8e23-4a26-814f-933eac1018af}, !- Source Object
  3,                                      !- Outlet Port
  {c07a9d55-3953-4948-9586-1d043dfb2739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc597a6-eb7c-4bba-8b83-f279c0135861}, !- Handle
  {fb03adda-634f-4dbb-9d19-4ebd5125296e}, !- Name
  {19dc5512-5fc4-419a-833b-0fd74e96b397}, !- Source Object
  2,                                      !- Outlet Port
  {93bd3f65-215a-489a-b883-8482e7a6f467}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b0c4e50-1998-40bf-a5de-e6a49533eb43}, !- Handle
  {d9b5bb67-a2ef-48a2-976b-735fa7548173}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {375e80be-e675-469c-b32c-36fa5ee1aa83}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Control Zone Name
  {ce0d505a-4df4-4f0d-becc-19ed8bd09332}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {47d43ef5-b389-450d-b96b-4c10185ed1ca}, !- Handle
  SMstore1 ZN PSZ-AC_2 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {064b59c1-68ca-46b8-a46e-adb3fdab7444}, !- Air Inlet Node Name
  {e4d343d3-3979-4dde-bcd7-dec47a5f4302}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f206a32f-7d73-462b-aee1-165479c8c595}, !- Handle
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b72fb3b8-8f56-4fcc-a46e-b976f473f926}, !- Air Inlet Node Name
  {67e33706-9d25-41af-8c00-072736e27d42}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9bf86755-4384-4460-bcb3-f13fbb66c3f5}, !- Handle
  SMstore1 ZN PSZ-AC_2 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {3d2f2053-a5ef-47ec-8211-66317e9c69b5}, !- Air Inlet Node Name
  {7b018b98-6ef4-47f5-b26c-3c9289e80901}, !- Air Outlet Node Name
  {9776debd-5571-4a49-8a80-49baf87c677b}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {05670eb1-6ac1-4b8c-b817-e871c0bfa2bb}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {efd3eb25-160c-40c3-ae53-f45759063cd0}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3bc1ad2-c715-47ab-abde-09b1e0f5c075}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {01076c43-73ec-4477-8931-22005138c882}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d1eaef28-c934-496f-82d1-15ee97d78bc2}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a93060ae-4988-4f58-969c-22489aed008e}, !- Handle
  SMstore1 ZN PSZ-AC_2 1spd DX AC Clg Coil 110kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33791525548258,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {61701c66-868f-411a-a87b-96f45bbcb706}, !- Air Inlet Node Name
  {410a9abb-0eb7-437b-b117-9e1f2f4f97d6}, !- Air Outlet Node Name
  {6a8236c4-2b2a-43a7-8b3e-583b721867a1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e5d1d974-d709-4f3d-bd49-9b0e8ff2680a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {baca5e0b-6c9c-4b50-a9a0-afcc5aa00e74}, !- Energy Input Ratio Function of Temperature Curve Name
  {f407ea86-2542-417e-8433-da7a9daf1b5e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4678c8fe-a26f-4ef7-a213-ddcd895ab381}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f43cf6ef-9d92-40f1-b713-5a64cddb34ec}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca195bba-20a0-4b55-8ab3-de813f1cb7e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca195bba-20a0-4b55-8ab3-de813f1cb7e9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95c0a472-7d1b-4fca-9e09-866136252382}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA Sys,            !- Name
  {f43cf6ef-9d92-40f1-b713-5a64cddb34ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e42bb72-d150-4744-927e-8793dfc46188}, !- Mixed Air Node Name
  {922aa484-8623-4e59-a0f3-3886d6188346}, !- Outdoor Air Stream Node Name
  {cc87522e-a39d-4aeb-98fc-dceb9494287c}, !- Relief Air Stream Node Name
  {fd2fafb7-2bd2-4b2b-a303-2013ba0f7344}; !- Return Air Stream Node Name

OS:Node,
  {e536b30a-2662-4652-9a15-d0f5d320ff30}, !- Handle
  Node 28,                                !- Name
  ,                                       !- Inlet Port
  {922aa484-8623-4e59-a0f3-3886d6188346}; !- Outlet Port

OS:Connection,
  {922aa484-8623-4e59-a0f3-3886d6188346}, !- Handle
  {a657930c-648c-4618-bf56-f99e5cf877c6}, !- Name
  {e536b30a-2662-4652-9a15-d0f5d320ff30}, !- Source Object
  3,                                      !- Outlet Port
  {95c0a472-7d1b-4fca-9e09-866136252382}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85d2c0c8-3f51-4626-afbd-a2e1063c5478}, !- Handle
  Node 29,                                !- Name
  {cc87522e-a39d-4aeb-98fc-dceb9494287c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc87522e-a39d-4aeb-98fc-dceb9494287c}, !- Handle
  {e3e34687-8276-445f-96fc-8732f6c3e384}, !- Name
  {95c0a472-7d1b-4fca-9e09-866136252382}, !- Source Object
  7,                                      !- Outlet Port
  {85d2c0c8-3f51-4626-afbd-a2e1063c5478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d343d3-3979-4dde-bcd7-dec47a5f4302}, !- Handle
  {f4174267-08b4-4b9c-821c-863c78831d17}, !- Name
  {47d43ef5-b389-450d-b96b-4c10185ed1ca}, !- Source Object
  9,                                      !- Outlet Port
  {ce0d505a-4df4-4f0d-becc-19ed8bd09332}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9776debd-5571-4a49-8a80-49baf87c677b}, !- Handle
  Node 30,                                !- Name
  {7b018b98-6ef4-47f5-b26c-3c9289e80901}, !- Inlet Port
  {064b59c1-68ca-46b8-a46e-adb3fdab7444}; !- Outlet Port

OS:Connection,
  {7b018b98-6ef4-47f5-b26c-3c9289e80901}, !- Handle
  {4955a19e-4eeb-43ff-8945-2d8104605aa2}, !- Name
  {9bf86755-4384-4460-bcb3-f13fbb66c3f5}, !- Source Object
  6,                                      !- Outlet Port
  {9776debd-5571-4a49-8a80-49baf87c677b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064b59c1-68ca-46b8-a46e-adb3fdab7444}, !- Handle
  {9a53f5a4-3101-4865-9b9d-a4656ce0933a}, !- Name
  {9776debd-5571-4a49-8a80-49baf87c677b}, !- Source Object
  3,                                      !- Outlet Port
  {47d43ef5-b389-450d-b96b-4c10185ed1ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5697c4c-137a-4823-9573-29fd66e11d97}, !- Handle
  Node 31,                                !- Name
  {67e33706-9d25-41af-8c00-072736e27d42}, !- Inlet Port
  {3d2f2053-a5ef-47ec-8211-66317e9c69b5}; !- Outlet Port

OS:Connection,
  {67e33706-9d25-41af-8c00-072736e27d42}, !- Handle
  {06584bce-f208-4d52-ada0-71d33cdcaea1}, !- Name
  {f206a32f-7d73-462b-aee1-165479c8c595}, !- Source Object
  6,                                      !- Outlet Port
  {f5697c4c-137a-4823-9573-29fd66e11d97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2f2053-a5ef-47ec-8211-66317e9c69b5}, !- Handle
  {27ec5214-cfac-4123-991a-e827c8284728}, !- Name
  {f5697c4c-137a-4823-9573-29fd66e11d97}, !- Source Object
  3,                                      !- Outlet Port
  {9bf86755-4384-4460-bcb3-f13fbb66c3f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5a45cd97-74d8-491d-a8e8-20c32233b6d8}, !- Handle
  Node 32,                                !- Name
  {410a9abb-0eb7-437b-b117-9e1f2f4f97d6}, !- Inlet Port
  {b72fb3b8-8f56-4fcc-a46e-b976f473f926}; !- Outlet Port

OS:Connection,
  {410a9abb-0eb7-437b-b117-9e1f2f4f97d6}, !- Handle
  {56e7435f-d789-4671-b098-e33dbb3b8d18}, !- Name
  {a93060ae-4988-4f58-969c-22489aed008e}, !- Source Object
  9,                                      !- Outlet Port
  {5a45cd97-74d8-491d-a8e8-20c32233b6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72fb3b8-8f56-4fcc-a46e-b976f473f926}, !- Handle
  {0b4908e0-df7f-45c0-823c-69332e2c4535}, !- Name
  {5a45cd97-74d8-491d-a8e8-20c32233b6d8}, !- Source Object
  3,                                      !- Outlet Port
  {f206a32f-7d73-462b-aee1-165479c8c595}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {58231cc5-0a4b-46d4-8062-6ae4520b22a0}, !- Handle
  Node 33,                                !- Name
  {1e42bb72-d150-4744-927e-8793dfc46188}, !- Inlet Port
  {61701c66-868f-411a-a87b-96f45bbcb706}; !- Outlet Port

OS:Connection,
  {fd2fafb7-2bd2-4b2b-a303-2013ba0f7344}, !- Handle
  {f7979184-dbba-4e4d-ba92-7fd8475324b4}, !- Name
  {2db09244-e10a-4cb0-b75c-e0b4fab935d2}, !- Source Object
  3,                                      !- Outlet Port
  {95c0a472-7d1b-4fca-9e09-866136252382}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e42bb72-d150-4744-927e-8793dfc46188}, !- Handle
  {b0aceaa8-3716-43b7-b9a6-5ab68d76b123}, !- Name
  {95c0a472-7d1b-4fca-9e09-866136252382}, !- Source Object
  5,                                      !- Outlet Port
  {58231cc5-0a4b-46d4-8062-6ae4520b22a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61701c66-868f-411a-a87b-96f45bbcb706}, !- Handle
  {8a5aeec2-5ebb-4874-9716-acb2c2569911}, !- Name
  {58231cc5-0a4b-46d4-8062-6ae4520b22a0}, !- Source Object
  3,                                      !- Outlet Port
  {a93060ae-4988-4f58-969c-22489aed008e}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d4f49968-6540-4e9d-8cc9-3bdf3dde7446}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {2bbeca5f-03c1-4992-9e6d-64ff95ed104a}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {4ed0cdbb-7f30-413f-b9da-390cc06bb803}, !- Inlet Air Node Name
  {77fd4bf4-e63f-4cc4-bdeb-e99692e4a865}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ff37d09-06bf-4710-89ef-4310c4c28eec}, !- Handle
  Node 34,                                !- Name
  {24561268-4685-484f-9b7c-235d83098bfe}, !- Inlet Port
  {a3c2f6b5-3d03-4473-aed6-b1cf655ea966}; !- Outlet Port

OS:Connection,
  {c590ff10-ad35-4d1a-9bb9-5198a885ea26}, !- Handle
  {2a2b42a0-8329-408d-86a6-e6a3b4fac1ab}, !- Name
  {f9d01ee8-7892-477c-9cd1-836db7057c70}, !- Source Object
  3,                                      !- Outlet Port
  {efa96b13-05b0-41a0-812e-df18663b4c01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24561268-4685-484f-9b7c-235d83098bfe}, !- Handle
  {d4fa258c-de96-4313-98ac-266690fe6b2e}, !- Name
  {d604aba3-7fbf-4a8b-9101-6303be5f9a21}, !- Source Object
  12,                                     !- Outlet Port
  {6ff37d09-06bf-4710-89ef-4310c4c28eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c2f6b5-3d03-4473-aed6-b1cf655ea966}, !- Handle
  {a998597e-26af-4195-aaab-045ecac9f489}, !- Name
  {6ff37d09-06bf-4710-89ef-4310c4c28eec}, !- Source Object
  3,                                      !- Outlet Port
  {19dc5512-5fc4-419a-833b-0fd74e96b397}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ed0cdbb-7f30-413f-b9da-390cc06bb803}, !- Handle
  {1841ca1b-73ca-4e24-bfd0-2ea537a4f143}, !- Name
  {c07a9d55-3953-4948-9586-1d043dfb2739}, !- Source Object
  3,                                      !- Outlet Port
  {2bbeca5f-03c1-4992-9e6d-64ff95ed104a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77fd4bf4-e63f-4cc4-bdeb-e99692e4a865}, !- Handle
  {f7c3e1b6-a3cb-4e26-8258-7d73847ca612}, !- Name
  {2bbeca5f-03c1-4992-9e6d-64ff95ed104a}, !- Source Object
  4,                                      !- Outlet Port
  {f9d01ee8-7892-477c-9cd1-836db7057c70}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {728d8ad8-e286-4fd2-a3fd-552940244172}, !- Handle
  SMstore2 ZN PSZ-AC_3,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {9d8f89dd-93bf-4e5a-9a17-e68b2474e984}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {14f4874c-1493-4e7e-8e21-c3087034251b}, !- Supply Side Inlet Node Name
  {f535f4e6-a9aa-4a3d-8c09-6246cff933e4}, !- Demand Side Outlet Node Name
  {ff426a5b-3136-40eb-8038-080bb86b738b}, !- Demand Side Inlet Node A
  {8638312e-e8ce-45d3-9c76-b23706962efc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b139208b-7933-4b1b-88cb-e035e1c0ffac}, !- Demand Mixer Name
  {7f6ac7f2-babc-441d-b0de-059e5599909c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23f729b4-5786-4f35-ac69-954338c3654e}, !- Handle
  Node 35,                                !- Name
  {14f4874c-1493-4e7e-8e21-c3087034251b}, !- Inlet Port
  {8e6cfa51-1062-4697-9e5a-afc0621d62f4}; !- Outlet Port

OS:Node,
  {42dce6b5-f186-4a97-89e4-c63464d6096d}, !- Handle
  Node 36,                                !- Name
  {54cf9f72-1851-4fe4-b922-994850d43604}, !- Inlet Port
  {8638312e-e8ce-45d3-9c76-b23706962efc}; !- Outlet Port

OS:Connection,
  {14f4874c-1493-4e7e-8e21-c3087034251b}, !- Handle
  {f1f8593b-c7c3-4781-85d7-ddad0475d538}, !- Name
  {728d8ad8-e286-4fd2-a3fd-552940244172}, !- Source Object
  8,                                      !- Outlet Port
  {23f729b4-5786-4f35-ac69-954338c3654e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8638312e-e8ce-45d3-9c76-b23706962efc}, !- Handle
  {1c8322a6-398d-4a38-8563-5de0716e3db4}, !- Name
  {42dce6b5-f186-4a97-89e4-c63464d6096d}, !- Source Object
  3,                                      !- Outlet Port
  {728d8ad8-e286-4fd2-a3fd-552940244172}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {48b13bd8-f562-43a3-9a60-5fd2873e2107}, !- Handle
  Node 37,                                !- Name
  {ff426a5b-3136-40eb-8038-080bb86b738b}, !- Inlet Port
  {af2993a8-a375-466c-a9b2-e0dfa87a5822}; !- Outlet Port

OS:Node,
  {d263a302-4384-4839-bb38-f5142ff3246a}, !- Handle
  Node 38,                                !- Name
  {beaaccbf-b32a-43db-a732-695b8bf01a3f}, !- Inlet Port
  {f535f4e6-a9aa-4a3d-8c09-6246cff933e4}; !- Outlet Port

OS:Node,
  {de487f50-fc05-4bac-93a8-dc17eb86f691}, !- Handle
  Node 39,                                !- Name
  {3f2c3a95-fcbb-4342-9a1e-7f688db5e5e7}, !- Inlet Port
  {b1957b25-8aae-423e-a34e-c48eed88e922}; !- Outlet Port

OS:Connection,
  {ff426a5b-3136-40eb-8038-080bb86b738b}, !- Handle
  {7eddd60f-ef9b-4923-be2c-0ecb810848ef}, !- Name
  {728d8ad8-e286-4fd2-a3fd-552940244172}, !- Source Object
  10,                                     !- Outlet Port
  {48b13bd8-f562-43a3-9a60-5fd2873e2107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f535f4e6-a9aa-4a3d-8c09-6246cff933e4}, !- Handle
  {ad76053f-e0a5-4d03-a4d6-e04adc210f05}, !- Name
  {d263a302-4384-4839-bb38-f5142ff3246a}, !- Source Object
  3,                                      !- Outlet Port
  {728d8ad8-e286-4fd2-a3fd-552940244172}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7f6ac7f2-babc-441d-b0de-059e5599909c}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {af2993a8-a375-466c-a9b2-e0dfa87a5822}, !- Inlet Node Name
  {43692826-5248-4436-b9d9-a008107acce1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b139208b-7933-4b1b-88cb-e035e1c0ffac}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {beaaccbf-b32a-43db-a732-695b8bf01a3f}, !- Outlet Node Name
  {4dd78a71-1ca5-4f41-9dc1-12a125b74c40}; !- Inlet Node Name 1

OS:Connection,
  {af2993a8-a375-466c-a9b2-e0dfa87a5822}, !- Handle
  {dda96a85-41c1-4d70-ae59-4f6308ebfb8c}, !- Name
  {48b13bd8-f562-43a3-9a60-5fd2873e2107}, !- Source Object
  3,                                      !- Outlet Port
  {7f6ac7f2-babc-441d-b0de-059e5599909c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beaaccbf-b32a-43db-a732-695b8bf01a3f}, !- Handle
  {a9de13f3-2f2f-4804-ab16-0fa83a75f235}, !- Name
  {b139208b-7933-4b1b-88cb-e035e1c0ffac}, !- Source Object
  2,                                      !- Outlet Port
  {d263a302-4384-4839-bb38-f5142ff3246a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ace961e8-5335-4f1a-a449-f1fbbc6fe90e}, !- Handle
  {728d8ad8-e286-4fd2-a3fd-552940244172}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {8806ea07-2e46-4717-8140-270199505c87}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Control Zone Name
  {42dce6b5-f186-4a97-89e4-c63464d6096d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {42a5b8ac-60fc-4bfd-8ab2-a4c491981906}, !- Handle
  SMstore2 ZN PSZ-AC_3 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {787e6b74-87aa-476a-93e9-231edfc85d60}, !- Air Inlet Node Name
  {54cf9f72-1851-4fe4-b922-994850d43604}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dfd0559b-66ee-4f7c-8790-6e3feda15e0b}, !- Handle
  SMstore2 ZN PSZ-AC_3 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {68392cbb-07d2-4187-9c1d-80747bc6635a}, !- Air Inlet Node Name
  {73649d82-4a2d-427b-ba38-b0a6411c65b9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d0f65850-775b-4de2-9dff-25069da6c5e1}, !- Handle
  SMstore2 ZN PSZ-AC_3 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {99b22f5b-47c4-457e-b02a-d559bfc514ef}, !- Air Inlet Node Name
  {8476471f-c6e1-4315-82a6-8330bf2658f4}, !- Air Outlet Node Name
  {6b5e4a7e-b6d3-4d15-939b-3083c5bf40e5}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b63a3a61-9fbf-46e2-94e7-87025039c82d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f1bd13c3-e9ea-4c3c-b128-b3a10148b34b}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56a0f9a9-afa8-432a-8a2b-384ed2086624}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ae7b8328-a867-4327-85e4-3ee18f6b674c}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a1761f3a-d8df-45c9-b965-78b60cdbf087}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {ecdaf480-a97c-4bf5-b452-d3f69afe7634}, !- Handle
  SMstore2 ZN PSZ-AC_3 1spd DX AC Clg Coil 90kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32295294060629,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {296578d7-cd76-4ce5-a266-4650ef272b16}, !- Air Inlet Node Name
  {d9c3fd67-5483-4432-8110-990119af584a}, !- Air Outlet Node Name
  {58ce0f8a-eb16-44a4-8ee3-d86b2603b6b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a1cca646-b033-40f2-8508-0b3236aa6c97}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c137f3b8-d4a2-47aa-91cb-0f6eb182f08b}, !- Energy Input Ratio Function of Temperature Curve Name
  {794b0c51-b846-4411-b987-d5125b4fb63a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {53ad77fc-ecdf-4cd8-9954-016b49558c1f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c027e4ab-9ad7-45c3-a880-1ff6641b44ae}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77f32eaa-70ea-45da-bd13-1e71e12da4be}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77f32eaa-70ea-45da-bd13-1e71e12da4be}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5cc2106-769f-45b1-bbc8-b07962e965a5}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA Sys,            !- Name
  {c027e4ab-9ad7-45c3-a880-1ff6641b44ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7cb965ee-2a0c-4ec4-b92e-b3561d477968}, !- Mixed Air Node Name
  {2e935798-8e06-4b70-9f02-dc09c648ec04}, !- Outdoor Air Stream Node Name
  {58ceaefc-467e-4107-897a-56f4588b72b0}, !- Relief Air Stream Node Name
  {8e6cfa51-1062-4697-9e5a-afc0621d62f4}; !- Return Air Stream Node Name

OS:Node,
  {498f550f-5280-452d-b569-8978039dbd81}, !- Handle
  Node 40,                                !- Name
  ,                                       !- Inlet Port
  {2e935798-8e06-4b70-9f02-dc09c648ec04}; !- Outlet Port

OS:Connection,
  {2e935798-8e06-4b70-9f02-dc09c648ec04}, !- Handle
  {898bd0aa-c99a-41f0-a0ec-1010c5200293}, !- Name
  {498f550f-5280-452d-b569-8978039dbd81}, !- Source Object
  3,                                      !- Outlet Port
  {b5cc2106-769f-45b1-bbc8-b07962e965a5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c94e9aa7-3048-41da-baf5-4ed8f364578f}, !- Handle
  Node 41,                                !- Name
  {58ceaefc-467e-4107-897a-56f4588b72b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58ceaefc-467e-4107-897a-56f4588b72b0}, !- Handle
  {84ff1fbc-7285-4479-b718-599f433c4493}, !- Name
  {b5cc2106-769f-45b1-bbc8-b07962e965a5}, !- Source Object
  7,                                      !- Outlet Port
  {c94e9aa7-3048-41da-baf5-4ed8f364578f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cf9f72-1851-4fe4-b922-994850d43604}, !- Handle
  {40b87a77-2af3-4102-b96b-045642471705}, !- Name
  {42a5b8ac-60fc-4bfd-8ab2-a4c491981906}, !- Source Object
  9,                                      !- Outlet Port
  {42dce6b5-f186-4a97-89e4-c63464d6096d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b5e4a7e-b6d3-4d15-939b-3083c5bf40e5}, !- Handle
  Node 42,                                !- Name
  {8476471f-c6e1-4315-82a6-8330bf2658f4}, !- Inlet Port
  {787e6b74-87aa-476a-93e9-231edfc85d60}; !- Outlet Port

OS:Connection,
  {8476471f-c6e1-4315-82a6-8330bf2658f4}, !- Handle
  {1e85ecf5-6b82-4372-a0b0-56726e74b575}, !- Name
  {d0f65850-775b-4de2-9dff-25069da6c5e1}, !- Source Object
  6,                                      !- Outlet Port
  {6b5e4a7e-b6d3-4d15-939b-3083c5bf40e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787e6b74-87aa-476a-93e9-231edfc85d60}, !- Handle
  {9b1a7908-222b-41e6-947b-1efae4f02c82}, !- Name
  {6b5e4a7e-b6d3-4d15-939b-3083c5bf40e5}, !- Source Object
  3,                                      !- Outlet Port
  {42a5b8ac-60fc-4bfd-8ab2-a4c491981906}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {80538e6a-5768-40a0-beb3-b8e8ad3a21ff}, !- Handle
  Node 43,                                !- Name
  {73649d82-4a2d-427b-ba38-b0a6411c65b9}, !- Inlet Port
  {99b22f5b-47c4-457e-b02a-d559bfc514ef}; !- Outlet Port

OS:Connection,
  {73649d82-4a2d-427b-ba38-b0a6411c65b9}, !- Handle
  {7f1b5017-d695-4a78-bded-ed558dea67fb}, !- Name
  {dfd0559b-66ee-4f7c-8790-6e3feda15e0b}, !- Source Object
  6,                                      !- Outlet Port
  {80538e6a-5768-40a0-beb3-b8e8ad3a21ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99b22f5b-47c4-457e-b02a-d559bfc514ef}, !- Handle
  {fbe090a6-fce2-49f9-9300-444decd3ee7f}, !- Name
  {80538e6a-5768-40a0-beb3-b8e8ad3a21ff}, !- Source Object
  3,                                      !- Outlet Port
  {d0f65850-775b-4de2-9dff-25069da6c5e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ca96cd19-1c5d-4028-9d8e-0cfbf0e0623c}, !- Handle
  Node 44,                                !- Name
  {d9c3fd67-5483-4432-8110-990119af584a}, !- Inlet Port
  {68392cbb-07d2-4187-9c1d-80747bc6635a}; !- Outlet Port

OS:Connection,
  {d9c3fd67-5483-4432-8110-990119af584a}, !- Handle
  {49e45701-58f0-455f-ba33-6f7dc3c9278f}, !- Name
  {ecdaf480-a97c-4bf5-b452-d3f69afe7634}, !- Source Object
  9,                                      !- Outlet Port
  {ca96cd19-1c5d-4028-9d8e-0cfbf0e0623c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68392cbb-07d2-4187-9c1d-80747bc6635a}, !- Handle
  {3d28a35b-ee53-462e-93f7-471c389277cf}, !- Name
  {ca96cd19-1c5d-4028-9d8e-0cfbf0e0623c}, !- Source Object
  3,                                      !- Outlet Port
  {dfd0559b-66ee-4f7c-8790-6e3feda15e0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {13b1866a-0ea3-410a-b06f-989c4608047c}, !- Handle
  Node 45,                                !- Name
  {7cb965ee-2a0c-4ec4-b92e-b3561d477968}, !- Inlet Port
  {296578d7-cd76-4ce5-a266-4650ef272b16}; !- Outlet Port

OS:Connection,
  {8e6cfa51-1062-4697-9e5a-afc0621d62f4}, !- Handle
  {19c514b3-ac95-4cd2-8882-627d167d194c}, !- Name
  {23f729b4-5786-4f35-ac69-954338c3654e}, !- Source Object
  3,                                      !- Outlet Port
  {b5cc2106-769f-45b1-bbc8-b07962e965a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7cb965ee-2a0c-4ec4-b92e-b3561d477968}, !- Handle
  {b6750538-8111-4fd9-b51e-bfbe9d272594}, !- Name
  {b5cc2106-769f-45b1-bbc8-b07962e965a5}, !- Source Object
  5,                                      !- Outlet Port
  {13b1866a-0ea3-410a-b06f-989c4608047c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296578d7-cd76-4ce5-a266-4650ef272b16}, !- Handle
  {67ecaac1-ebca-418c-ba1e-fa42542b1555}, !- Name
  {13b1866a-0ea3-410a-b06f-989c4608047c}, !- Source Object
  3,                                      !- Outlet Port
  {ecdaf480-a97c-4bf5-b452-d3f69afe7634}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9d8f89dd-93bf-4e5a-9a17-e68b2474e984}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6aeecf63-20fa-4c2e-abdb-dbfe106a1373}, !- Handle
  SMstore2 ZN PSZ-AC_3 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {43692826-5248-4436-b9d9-a008107acce1}, !- Inlet Air Node Name
  {3f2c3a95-fcbb-4342-9a1e-7f688db5e5e7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {74dbc2c9-2332-49df-b1cc-eb387011b771}, !- Handle
  Node 46,                                !- Name
  {9f1b84a3-0bfa-47ec-ba52-59e083283436}, !- Inlet Port
  {4dd78a71-1ca5-4f41-9dc1-12a125b74c40}; !- Outlet Port

OS:Connection,
  {b1957b25-8aae-423e-a34e-c48eed88e922}, !- Handle
  {40abcc45-07a0-4b2f-a635-25c3a7f062c3}, !- Name
  {de487f50-fc05-4bac-93a8-dc17eb86f691}, !- Source Object
  3,                                      !- Outlet Port
  {6a3c7746-3744-4d8d-8dec-85bb2818e01e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f1b84a3-0bfa-47ec-ba52-59e083283436}, !- Handle
  {87b7fcfc-2e77-4129-ac32-e4fbca370028}, !- Name
  {6410d6df-7346-44c8-9bf5-af4eb1194527}, !- Source Object
  12,                                     !- Outlet Port
  {74dbc2c9-2332-49df-b1cc-eb387011b771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd78a71-1ca5-4f41-9dc1-12a125b74c40}, !- Handle
  {a1fc8b83-87a0-4b2b-8b72-8968ea37d06b}, !- Name
  {74dbc2c9-2332-49df-b1cc-eb387011b771}, !- Source Object
  3,                                      !- Outlet Port
  {b139208b-7933-4b1b-88cb-e035e1c0ffac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43692826-5248-4436-b9d9-a008107acce1}, !- Handle
  {639873dd-5ac2-49a6-923a-f51179fa8bbb}, !- Name
  {7f6ac7f2-babc-441d-b0de-059e5599909c}, !- Source Object
  3,                                      !- Outlet Port
  {6aeecf63-20fa-4c2e-abdb-dbfe106a1373}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f2c3a95-fcbb-4342-9a1e-7f688db5e5e7}, !- Handle
  {65b5fe5f-e3b5-4878-8c90-727ff01142ef}, !- Name
  {6aeecf63-20fa-4c2e-abdb-dbfe106a1373}, !- Source Object
  4,                                      !- Outlet Port
  {de487f50-fc05-4bac-93a8-dc17eb86f691}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a4dedcc2-5fde-4db2-94d6-a8ddb564e751}, !- Handle
  SMstore3 ZN PSZ-AC_4,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {71e2fc6d-603a-44cb-8ccb-287ca6809a2e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {74323e7f-4b89-4e34-bad5-f29625324fe3}, !- Supply Side Inlet Node Name
  {b42fc9af-ca9b-4f12-9154-fcb91906e60b}, !- Demand Side Outlet Node Name
  {841cc981-e1aa-4495-9045-48da698aa98f}, !- Demand Side Inlet Node A
  {a8706964-7fdd-4c0d-b4ee-1530ae781c59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6cb216e8-be72-47b3-8934-07a0f1cc1639}, !- Demand Mixer Name
  {a0c4c320-399d-48c1-bfdc-7dc17078fcc1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66065253-6ea9-4c59-9d53-49669cfb9964}, !- Handle
  Node 47,                                !- Name
  {74323e7f-4b89-4e34-bad5-f29625324fe3}, !- Inlet Port
  {a2b40e71-da6e-4824-9b48-f1b53ce8835b}; !- Outlet Port

OS:Node,
  {a7116ba8-1001-4d16-ab7c-5aede11c23cf}, !- Handle
  Node 48,                                !- Name
  {02eba431-3457-4d71-b1a6-1f02408aa94d}, !- Inlet Port
  {a8706964-7fdd-4c0d-b4ee-1530ae781c59}; !- Outlet Port

OS:Connection,
  {74323e7f-4b89-4e34-bad5-f29625324fe3}, !- Handle
  {02a905e5-e50d-425f-b2c2-94808d802e63}, !- Name
  {a4dedcc2-5fde-4db2-94d6-a8ddb564e751}, !- Source Object
  8,                                      !- Outlet Port
  {66065253-6ea9-4c59-9d53-49669cfb9964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8706964-7fdd-4c0d-b4ee-1530ae781c59}, !- Handle
  {4f107ccd-91ab-44ee-8dbf-a55fe1c53314}, !- Name
  {a7116ba8-1001-4d16-ab7c-5aede11c23cf}, !- Source Object
  3,                                      !- Outlet Port
  {a4dedcc2-5fde-4db2-94d6-a8ddb564e751}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8641c3d6-2d1e-41ec-9adc-d194a60ac29f}, !- Handle
  Node 49,                                !- Name
  {841cc981-e1aa-4495-9045-48da698aa98f}, !- Inlet Port
  {e13f61cf-ed27-4b34-9c5c-2d117aa72c2a}; !- Outlet Port

OS:Node,
  {03ad9606-3cf8-40cf-9f1c-7cfc9dea56fd}, !- Handle
  Node 50,                                !- Name
  {60cf76ce-b667-43cd-8759-00894367743a}, !- Inlet Port
  {b42fc9af-ca9b-4f12-9154-fcb91906e60b}; !- Outlet Port

OS:Node,
  {ecbbd835-57a2-4114-961f-ec6ed544c0bc}, !- Handle
  Node 51,                                !- Name
  {132b9bba-47a7-429e-aa41-4f97921f3148}, !- Inlet Port
  {ee86c93a-c8ee-4805-a3e8-4100176972ef}; !- Outlet Port

OS:Connection,
  {841cc981-e1aa-4495-9045-48da698aa98f}, !- Handle
  {999815ff-c0fb-46c3-902c-d27982f7d9cd}, !- Name
  {a4dedcc2-5fde-4db2-94d6-a8ddb564e751}, !- Source Object
  10,                                     !- Outlet Port
  {8641c3d6-2d1e-41ec-9adc-d194a60ac29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42fc9af-ca9b-4f12-9154-fcb91906e60b}, !- Handle
  {30b2ec07-e2b0-47c1-97a0-70fd9afab7fa}, !- Name
  {03ad9606-3cf8-40cf-9f1c-7cfc9dea56fd}, !- Source Object
  3,                                      !- Outlet Port
  {a4dedcc2-5fde-4db2-94d6-a8ddb564e751}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0c4c320-399d-48c1-bfdc-7dc17078fcc1}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e13f61cf-ed27-4b34-9c5c-2d117aa72c2a}, !- Inlet Node Name
  {93f01745-ffbe-4f76-b950-634926add244}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6cb216e8-be72-47b3-8934-07a0f1cc1639}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {60cf76ce-b667-43cd-8759-00894367743a}, !- Outlet Node Name
  {867573f3-7d35-4186-a695-37b590978247}; !- Inlet Node Name 1

OS:Connection,
  {e13f61cf-ed27-4b34-9c5c-2d117aa72c2a}, !- Handle
  {0af12d41-4a4c-4849-b806-0fe1c8fa2ae5}, !- Name
  {8641c3d6-2d1e-41ec-9adc-d194a60ac29f}, !- Source Object
  3,                                      !- Outlet Port
  {a0c4c320-399d-48c1-bfdc-7dc17078fcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cf76ce-b667-43cd-8759-00894367743a}, !- Handle
  {74403268-79eb-4f54-8ca3-727b0e22e59f}, !- Name
  {6cb216e8-be72-47b3-8934-07a0f1cc1639}, !- Source Object
  2,                                      !- Outlet Port
  {03ad9606-3cf8-40cf-9f1c-7cfc9dea56fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71a73834-a627-434a-b57d-3cd1dfb80445}, !- Handle
  {a4dedcc2-5fde-4db2-94d6-a8ddb564e751}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {ad0f5d65-1a6c-42eb-a723-2e43bbffdef3}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Control Zone Name
  {a7116ba8-1001-4d16-ab7c-5aede11c23cf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0c727144-8468-4182-a28e-ac4f6e4b2461}, !- Handle
  SMstore3 ZN PSZ-AC_4 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {17920fd4-705c-40ce-ad97-b0d415b61c86}, !- Air Inlet Node Name
  {02eba431-3457-4d71-b1a6-1f02408aa94d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b55d8c67-9b54-4975-932c-2cdd689a129a}, !- Handle
  SMstore3 ZN PSZ-AC_4 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8b345471-abc4-4d17-901a-d08f35064cab}, !- Air Inlet Node Name
  {ea53b756-e125-4bbb-a11d-f50cc3ed89c5}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7baa1fc7-25e9-48ae-ac4b-f0dbf6e43bc8}, !- Handle
  SMstore3 ZN PSZ-AC_4 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {de1bcfd5-cf0a-4737-a333-02f7e7f5e3b1}, !- Air Inlet Node Name
  {d4f814d4-bf9e-494b-b631-db9f23985e49}, !- Air Outlet Node Name
  {bf581c30-c4b3-4d42-8018-bc3ddfc34557}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {47f3ab7f-37c5-443c-80f5-cb005ef01f19}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cf4bcd85-f7f4-42eb-aba6-83241f08a85c}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {440e518b-dbac-491b-a39d-dca7a40de415}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {e45f0cdb-6cc4-456d-9c8f-64331e8db364}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38c6c1d9-2293-4231-9c98-67cbe3022e6f}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {39685621-824f-465b-9dfc-65a380036711}, !- Handle
  SMstore3 ZN PSZ-AC_4 1spd DX AC Clg Coil 88kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32159179329013,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6cd19678-207e-4fbf-84c2-11941dbcb1fa}, !- Air Inlet Node Name
  {7db0b393-2262-4dba-9070-3b2c694a6eb3}, !- Air Outlet Node Name
  {e48706c3-17cf-426a-9413-0754171de241}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b702a9d9-8b21-459b-b4f0-5b6906dc7d49}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8142ad4c-f977-46bd-87f7-86f8b06d80ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {cee4f185-f462-44ec-b308-b6b3ab87dd35}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b7832b5-1b75-4d95-9eef-593e7683be03}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9e9e7e52-2f4f-4fe6-b765-397c4d732572}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA Sys Controller, !- Name
