  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00c21616-618f-462a-a379-94582671e17b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {00c21616-618f-462a-a379-94582671e17b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c638aeae-a71d-410b-b42e-abfa468f5fb5}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA Sys,            !- Name
  {9e9e7e52-2f4f-4fe6-b765-397c4d732572}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83f7e037-5b24-44b9-a6e9-dab4bc2f1298}, !- Mixed Air Node Name
  {3eabecba-c10d-43f2-a647-53f6624ad149}, !- Outdoor Air Stream Node Name
  {1da40216-d2c7-468e-a6d3-ee37fcc27157}, !- Relief Air Stream Node Name
  {a2b40e71-da6e-4824-9b48-f1b53ce8835b}; !- Return Air Stream Node Name

OS:Node,
  {2166058e-6b3e-47ef-b89c-17c52f9f899f}, !- Handle
  Node 52,                                !- Name
  ,                                       !- Inlet Port
  {3eabecba-c10d-43f2-a647-53f6624ad149}; !- Outlet Port

OS:Connection,
  {3eabecba-c10d-43f2-a647-53f6624ad149}, !- Handle
  {cf90157c-7c12-4bc6-b95d-619447c9b2f1}, !- Name
  {2166058e-6b3e-47ef-b89c-17c52f9f899f}, !- Source Object
  3,                                      !- Outlet Port
  {c638aeae-a71d-410b-b42e-abfa468f5fb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a69b5b2-3c1f-48d1-918a-71fb015e6a37}, !- Handle
  Node 53,                                !- Name
  {1da40216-d2c7-468e-a6d3-ee37fcc27157}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1da40216-d2c7-468e-a6d3-ee37fcc27157}, !- Handle
  {84b67b02-51cb-4393-acb1-98308cb2f58c}, !- Name
  {c638aeae-a71d-410b-b42e-abfa468f5fb5}, !- Source Object
  7,                                      !- Outlet Port
  {4a69b5b2-3c1f-48d1-918a-71fb015e6a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02eba431-3457-4d71-b1a6-1f02408aa94d}, !- Handle
  {a209a983-1bf1-4903-960a-0d45e664bfc1}, !- Name
  {0c727144-8468-4182-a28e-ac4f6e4b2461}, !- Source Object
  9,                                      !- Outlet Port
  {a7116ba8-1001-4d16-ab7c-5aede11c23cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf581c30-c4b3-4d42-8018-bc3ddfc34557}, !- Handle
  Node 54,                                !- Name
  {d4f814d4-bf9e-494b-b631-db9f23985e49}, !- Inlet Port
  {17920fd4-705c-40ce-ad97-b0d415b61c86}; !- Outlet Port

OS:Connection,
  {d4f814d4-bf9e-494b-b631-db9f23985e49}, !- Handle
  {631b36e4-d5a9-413b-949a-2d5b93b8cc00}, !- Name
  {7baa1fc7-25e9-48ae-ac4b-f0dbf6e43bc8}, !- Source Object
  6,                                      !- Outlet Port
  {bf581c30-c4b3-4d42-8018-bc3ddfc34557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17920fd4-705c-40ce-ad97-b0d415b61c86}, !- Handle
  {e6ac83be-f915-43bb-b2e0-ec04ba11966c}, !- Name
  {bf581c30-c4b3-4d42-8018-bc3ddfc34557}, !- Source Object
  3,                                      !- Outlet Port
  {0c727144-8468-4182-a28e-ac4f6e4b2461}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b9686a75-2cb9-4645-a66f-e1d6cb4b196b}, !- Handle
  Node 55,                                !- Name
  {ea53b756-e125-4bbb-a11d-f50cc3ed89c5}, !- Inlet Port
  {de1bcfd5-cf0a-4737-a333-02f7e7f5e3b1}; !- Outlet Port

OS:Connection,
  {ea53b756-e125-4bbb-a11d-f50cc3ed89c5}, !- Handle
  {93a4abe2-c940-4328-b04c-8dc233f6db0f}, !- Name
  {b55d8c67-9b54-4975-932c-2cdd689a129a}, !- Source Object
  6,                                      !- Outlet Port
  {b9686a75-2cb9-4645-a66f-e1d6cb4b196b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1bcfd5-cf0a-4737-a333-02f7e7f5e3b1}, !- Handle
  {fd8429a1-3c23-4e81-b52f-ab26fdb9a948}, !- Name
  {b9686a75-2cb9-4645-a66f-e1d6cb4b196b}, !- Source Object
  3,                                      !- Outlet Port
  {7baa1fc7-25e9-48ae-ac4b-f0dbf6e43bc8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {feacf2b0-e35d-4f03-8e0f-a91a61f98c12}, !- Handle
  Node 56,                                !- Name
  {7db0b393-2262-4dba-9070-3b2c694a6eb3}, !- Inlet Port
  {8b345471-abc4-4d17-901a-d08f35064cab}; !- Outlet Port

OS:Connection,
  {7db0b393-2262-4dba-9070-3b2c694a6eb3}, !- Handle
  {b561e946-abbc-4121-97ef-2081d69295e3}, !- Name
  {39685621-824f-465b-9dfc-65a380036711}, !- Source Object
  9,                                      !- Outlet Port
  {feacf2b0-e35d-4f03-8e0f-a91a61f98c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b345471-abc4-4d17-901a-d08f35064cab}, !- Handle
  {bbd8cb8f-4d57-41a6-886f-5d6a5df848a9}, !- Name
  {feacf2b0-e35d-4f03-8e0f-a91a61f98c12}, !- Source Object
  3,                                      !- Outlet Port
  {b55d8c67-9b54-4975-932c-2cdd689a129a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {57bf210c-25bb-45d0-9c20-5ea147175f5b}, !- Handle
  Node 57,                                !- Name
  {83f7e037-5b24-44b9-a6e9-dab4bc2f1298}, !- Inlet Port
  {6cd19678-207e-4fbf-84c2-11941dbcb1fa}; !- Outlet Port

OS:Connection,
  {a2b40e71-da6e-4824-9b48-f1b53ce8835b}, !- Handle
  {78cf3743-7a46-44c7-aa64-5bb90baf3aec}, !- Name
  {66065253-6ea9-4c59-9d53-49669cfb9964}, !- Source Object
  3,                                      !- Outlet Port
  {c638aeae-a71d-410b-b42e-abfa468f5fb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83f7e037-5b24-44b9-a6e9-dab4bc2f1298}, !- Handle
  {8fe5ac9b-c2b4-4d02-9a08-14f68b362390}, !- Name
  {c638aeae-a71d-410b-b42e-abfa468f5fb5}, !- Source Object
  5,                                      !- Outlet Port
  {57bf210c-25bb-45d0-9c20-5ea147175f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd19678-207e-4fbf-84c2-11941dbcb1fa}, !- Handle
  {39ff54ef-6554-4a8f-a702-dfc5403ff87a}, !- Name
  {57bf210c-25bb-45d0-9c20-5ea147175f5b}, !- Source Object
  3,                                      !- Outlet Port
  {39685621-824f-465b-9dfc-65a380036711}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71e2fc6d-603a-44cb-8ccb-287ca6809a2e}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6f8637ec-31a7-4618-bc2f-71065f2378ab}, !- Handle
  SMstore3 ZN PSZ-AC_4 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {93f01745-ffbe-4f76-b950-634926add244}, !- Inlet Air Node Name
  {132b9bba-47a7-429e-aa41-4f97921f3148}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72fb3705-15fe-4b84-a7bf-4353d5f3dd5b}, !- Handle
  Node 58,                                !- Name
  {fb64ea72-fd28-4974-8c12-eb6daa0bdaed}, !- Inlet Port
  {867573f3-7d35-4186-a695-37b590978247}; !- Outlet Port

OS:Connection,
  {ee86c93a-c8ee-4805-a3e8-4100176972ef}, !- Handle
  {e8606a04-8da0-4f1f-a087-76b98b34df3e}, !- Name
  {ecbbd835-57a2-4114-961f-ec6ed544c0bc}, !- Source Object
  3,                                      !- Outlet Port
  {d78a8c21-5f6b-4b47-a166-3c4c71119083}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb64ea72-fd28-4974-8c12-eb6daa0bdaed}, !- Handle
  {a16dc46b-0692-42e4-b75d-c7e2319da643}, !- Name
  {2fabba91-ab24-414b-b5e2-add6e246f320}, !- Source Object
  12,                                     !- Outlet Port
  {72fb3705-15fe-4b84-a7bf-4353d5f3dd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867573f3-7d35-4186-a695-37b590978247}, !- Handle
  {d357529f-f039-477f-bc6d-1e1057d5ebf3}, !- Name
  {72fb3705-15fe-4b84-a7bf-4353d5f3dd5b}, !- Source Object
  3,                                      !- Outlet Port
  {6cb216e8-be72-47b3-8934-07a0f1cc1639}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93f01745-ffbe-4f76-b950-634926add244}, !- Handle
  {441a10f8-4307-492e-bdf4-00e294a425bf}, !- Name
  {a0c4c320-399d-48c1-bfdc-7dc17078fcc1}, !- Source Object
  3,                                      !- Outlet Port
  {6f8637ec-31a7-4618-bc2f-71065f2378ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {132b9bba-47a7-429e-aa41-4f97921f3148}, !- Handle
  {0c678271-3453-49f6-8578-cb49f69cc5f8}, !- Name
  {6f8637ec-31a7-4618-bc2f-71065f2378ab}, !- Source Object
  4,                                      !- Outlet Port
  {ecbbd835-57a2-4114-961f-ec6ed544c0bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e6dce99e-fda7-423a-971e-495a12fe2cb3}, !- Handle
  SMstore4 ZN PSZ-AC_5,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {c5684cae-4ee2-40af-8b25-48247ddfa94a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {18667456-1aba-4ebe-aa13-e4212b7a31da}, !- Supply Side Inlet Node Name
  {82411f68-ba0e-4e99-87d6-b623caaaf658}, !- Demand Side Outlet Node Name
  {66ac4860-83be-45dc-aa82-cf4d2a6fe4e0}, !- Demand Side Inlet Node A
  {991784fa-29f7-4af4-b477-a4f5f5dd8d89}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8913b5dc-81e5-4847-a95c-ebc53a890890}, !- Demand Mixer Name
  {b3385ece-3168-42b5-8936-fb16866e2f68}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c0059145-12e9-4d68-80f2-ec9f1c03a752}, !- Handle
  Node 59,                                !- Name
  {18667456-1aba-4ebe-aa13-e4212b7a31da}, !- Inlet Port
  {3f6da430-6933-44f6-81e2-7556ac397496}; !- Outlet Port

OS:Node,
  {5be3e79a-f593-463b-a714-182e91134009}, !- Handle
  Node 60,                                !- Name
  {bdb53f31-eeb8-443d-afd9-c27507b23a00}, !- Inlet Port
  {991784fa-29f7-4af4-b477-a4f5f5dd8d89}; !- Outlet Port

OS:Connection,
  {18667456-1aba-4ebe-aa13-e4212b7a31da}, !- Handle
  {3d165b2a-5da0-479d-ae6a-47e3202952aa}, !- Name
  {e6dce99e-fda7-423a-971e-495a12fe2cb3}, !- Source Object
  8,                                      !- Outlet Port
  {c0059145-12e9-4d68-80f2-ec9f1c03a752}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {991784fa-29f7-4af4-b477-a4f5f5dd8d89}, !- Handle
  {2dd2082c-321d-4d43-854d-5e5ac6200de1}, !- Name
  {5be3e79a-f593-463b-a714-182e91134009}, !- Source Object
  3,                                      !- Outlet Port
  {e6dce99e-fda7-423a-971e-495a12fe2cb3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {02fd0a30-0dec-4956-b729-fd2f8316cdc6}, !- Handle
  Node 61,                                !- Name
  {66ac4860-83be-45dc-aa82-cf4d2a6fe4e0}, !- Inlet Port
  {04786d47-12cc-4783-91ae-abf3a1bce510}; !- Outlet Port

OS:Node,
  {a0558876-055c-4f6d-bd4a-2e7815046124}, !- Handle
  Node 62,                                !- Name
  {94f32eb3-3782-4589-b4db-74965b49ec38}, !- Inlet Port
  {82411f68-ba0e-4e99-87d6-b623caaaf658}; !- Outlet Port

OS:Node,
  {d79af606-c662-4b63-b4cf-b39bc52fccd6}, !- Handle
  Node 63,                                !- Name
  {200201af-fc50-4319-ad1c-d79b50430a9e}, !- Inlet Port
  {98fb545c-8106-4fb0-8892-ffad19b0aa9b}; !- Outlet Port

OS:Connection,
  {66ac4860-83be-45dc-aa82-cf4d2a6fe4e0}, !- Handle
  {12299be6-781b-43c5-9149-7127008c23c5}, !- Name
  {e6dce99e-fda7-423a-971e-495a12fe2cb3}, !- Source Object
  10,                                     !- Outlet Port
  {02fd0a30-0dec-4956-b729-fd2f8316cdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82411f68-ba0e-4e99-87d6-b623caaaf658}, !- Handle
  {4b8ef2cc-ef83-49cf-bef3-3320920f8ed5}, !- Name
  {a0558876-055c-4f6d-bd4a-2e7815046124}, !- Source Object
  3,                                      !- Outlet Port
  {e6dce99e-fda7-423a-971e-495a12fe2cb3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b3385ece-3168-42b5-8936-fb16866e2f68}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {04786d47-12cc-4783-91ae-abf3a1bce510}, !- Inlet Node Name
  {d785b9af-80e2-4c3f-accf-1d21ca7db709}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8913b5dc-81e5-4847-a95c-ebc53a890890}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {94f32eb3-3782-4589-b4db-74965b49ec38}, !- Outlet Node Name
  {df64c434-e129-49ec-982c-4abceeb4405c}; !- Inlet Node Name 1

OS:Connection,
  {04786d47-12cc-4783-91ae-abf3a1bce510}, !- Handle
  {982f4e3f-d5f1-41ba-b8f8-3885f291673a}, !- Name
  {02fd0a30-0dec-4956-b729-fd2f8316cdc6}, !- Source Object
  3,                                      !- Outlet Port
  {b3385ece-3168-42b5-8936-fb16866e2f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f32eb3-3782-4589-b4db-74965b49ec38}, !- Handle
  {f9ea2aed-4887-4b4e-9cee-81f1097e5b4c}, !- Name
  {8913b5dc-81e5-4847-a95c-ebc53a890890}, !- Source Object
  2,                                      !- Outlet Port
  {a0558876-055c-4f6d-bd4a-2e7815046124}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {00855405-1023-4cd0-b544-7af6a8623933}, !- Handle
  {e6dce99e-fda7-423a-971e-495a12fe2cb3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c8cc31b5-c43f-4419-a53c-6c97043a0a36}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Control Zone Name
  {5be3e79a-f593-463b-a714-182e91134009}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f6e8054e-caeb-4fa9-a8d9-0a306eb7d5c6}, !- Handle
  SMstore4 ZN PSZ-AC_5 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3260de9e-c0eb-4f7e-8d18-bd04b813a997}, !- Air Inlet Node Name
  {bdb53f31-eeb8-443d-afd9-c27507b23a00}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ca1d786b-77e6-493a-8f68-432e3309ee58}, !- Handle
  SMstore4 ZN PSZ-AC_5 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {dbbb2ef0-382c-42ba-827b-57ed56271777}, !- Air Inlet Node Name
  {2b2b55a8-e753-445d-bf2c-8184bc77afcf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8497f7ed-e214-4b0e-9f3f-61840aca01a5}, !- Handle
  SMstore4 ZN PSZ-AC_5 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {230ae5ba-842e-4f26-ba4b-40c72df3fa61}, !- Air Inlet Node Name
  {1084602b-0abe-4233-8bfc-5352a8b07aeb}, !- Air Outlet Node Name
  {38d32586-48b5-4853-a2eb-9be825380f26}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {9eabf12c-c653-4e74-8f3e-37153a85dde3}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6e20ac65-19f7-4631-a438-3fdfb7760607}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7aed93a2-a44b-47c0-bade-981b59e64fda}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fd5188e5-0b59-47ad-9472-ec1df4a3f2a4}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {38803ed0-3382-445c-8833-9dcc76bde310}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {23074f1f-8c8c-436d-94e3-e79ae1981aac}, !- Handle
  SMstore4 ZN PSZ-AC_5 1spd DX AC Clg Coil 88kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.32138034234436,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {299707ee-598d-4268-b946-e6e5f57732c9}, !- Air Inlet Node Name
  {0c273d8a-2f47-4785-b09d-e0f4006ca414}, !- Air Outlet Node Name
  {70b1c59d-a2ef-4e03-8272-98eedeceb446}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2ac0cf59-0228-4ba7-b615-10f2a27b4747}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a2f12e3f-5e3d-48c5-af98-6208b910231b}, !- Energy Input Ratio Function of Temperature Curve Name
  {699af41a-9683-4a23-b3fe-efe96df7166a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ffa9507d-54e8-4908-b4ac-8622b7469cd2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ce15a3f6-6918-4f8d-9d3c-138f4fd770b7}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dad21394-7ebc-4d41-9720-4707eca53f49}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dad21394-7ebc-4d41-9720-4707eca53f49}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4c98af2f-7f1b-4392-a8d1-3c3cfe1d693e}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA Sys,            !- Name
  {ce15a3f6-6918-4f8d-9d3c-138f4fd770b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {32b5bfb6-f86f-4666-b9b0-5a72b01414c9}, !- Mixed Air Node Name
  {81bda054-950e-4b92-90f2-22fd2e4ad9ca}, !- Outdoor Air Stream Node Name
  {82b5237d-dc2b-4760-a620-122067b7ef9d}, !- Relief Air Stream Node Name
  {3f6da430-6933-44f6-81e2-7556ac397496}; !- Return Air Stream Node Name

OS:Node,
  {64f334ba-f55c-481c-acb0-be6a4663eeca}, !- Handle
  Node 64,                                !- Name
  ,                                       !- Inlet Port
  {81bda054-950e-4b92-90f2-22fd2e4ad9ca}; !- Outlet Port

OS:Connection,
  {81bda054-950e-4b92-90f2-22fd2e4ad9ca}, !- Handle
  {83fb3baa-3de8-410d-b92c-7b1b3a04f188}, !- Name
  {64f334ba-f55c-481c-acb0-be6a4663eeca}, !- Source Object
  3,                                      !- Outlet Port
  {4c98af2f-7f1b-4392-a8d1-3c3cfe1d693e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5da7b133-7b2c-458d-8130-ff537f4f31b8}, !- Handle
  Node 65,                                !- Name
  {82b5237d-dc2b-4760-a620-122067b7ef9d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82b5237d-dc2b-4760-a620-122067b7ef9d}, !- Handle
  {1227c4e6-b5e5-4653-a61d-94242b0dd47e}, !- Name
  {4c98af2f-7f1b-4392-a8d1-3c3cfe1d693e}, !- Source Object
  7,                                      !- Outlet Port
  {5da7b133-7b2c-458d-8130-ff537f4f31b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb53f31-eeb8-443d-afd9-c27507b23a00}, !- Handle
  {6ad9c7b4-2963-46f0-81a2-0c2b371cd660}, !- Name
  {f6e8054e-caeb-4fa9-a8d9-0a306eb7d5c6}, !- Source Object
  9,                                      !- Outlet Port
  {5be3e79a-f593-463b-a714-182e91134009}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d32586-48b5-4853-a2eb-9be825380f26}, !- Handle
  Node 66,                                !- Name
  {1084602b-0abe-4233-8bfc-5352a8b07aeb}, !- Inlet Port
  {3260de9e-c0eb-4f7e-8d18-bd04b813a997}; !- Outlet Port

OS:Connection,
  {1084602b-0abe-4233-8bfc-5352a8b07aeb}, !- Handle
  {1da34046-1fad-4f50-bfb6-92b0837f09df}, !- Name
  {8497f7ed-e214-4b0e-9f3f-61840aca01a5}, !- Source Object
  6,                                      !- Outlet Port
  {38d32586-48b5-4853-a2eb-9be825380f26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3260de9e-c0eb-4f7e-8d18-bd04b813a997}, !- Handle
  {fa22a6ec-a8e3-4618-816d-f5e1db0843b4}, !- Name
  {38d32586-48b5-4853-a2eb-9be825380f26}, !- Source Object
  3,                                      !- Outlet Port
  {f6e8054e-caeb-4fa9-a8d9-0a306eb7d5c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2c5c3d74-4bfd-4643-bc5d-fd6489f6b92f}, !- Handle
  Node 67,                                !- Name
  {2b2b55a8-e753-445d-bf2c-8184bc77afcf}, !- Inlet Port
  {230ae5ba-842e-4f26-ba4b-40c72df3fa61}; !- Outlet Port

OS:Connection,
  {2b2b55a8-e753-445d-bf2c-8184bc77afcf}, !- Handle
  {2689124c-1e68-47dc-9851-eb001d8b2b2f}, !- Name
  {ca1d786b-77e6-493a-8f68-432e3309ee58}, !- Source Object
  6,                                      !- Outlet Port
  {2c5c3d74-4bfd-4643-bc5d-fd6489f6b92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {230ae5ba-842e-4f26-ba4b-40c72df3fa61}, !- Handle
  {53ce4667-795c-4453-973d-8cc2a5173e61}, !- Name
  {2c5c3d74-4bfd-4643-bc5d-fd6489f6b92f}, !- Source Object
  3,                                      !- Outlet Port
  {8497f7ed-e214-4b0e-9f3f-61840aca01a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0cd8fc3f-fcd0-440b-a3fe-71c61d98b5d9}, !- Handle
  Node 68,                                !- Name
  {0c273d8a-2f47-4785-b09d-e0f4006ca414}, !- Inlet Port
  {dbbb2ef0-382c-42ba-827b-57ed56271777}; !- Outlet Port

OS:Connection,
  {0c273d8a-2f47-4785-b09d-e0f4006ca414}, !- Handle
  {8189b543-f8e2-443a-9163-a9e9698de27d}, !- Name
  {23074f1f-8c8c-436d-94e3-e79ae1981aac}, !- Source Object
  9,                                      !- Outlet Port
  {0cd8fc3f-fcd0-440b-a3fe-71c61d98b5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbb2ef0-382c-42ba-827b-57ed56271777}, !- Handle
  {bc6009d8-fabb-4399-9b19-c7bb700303ba}, !- Name
  {0cd8fc3f-fcd0-440b-a3fe-71c61d98b5d9}, !- Source Object
  3,                                      !- Outlet Port
  {ca1d786b-77e6-493a-8f68-432e3309ee58}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0595f908-7661-4bc8-9173-ae41437858b1}, !- Handle
  Node 69,                                !- Name
  {32b5bfb6-f86f-4666-b9b0-5a72b01414c9}, !- Inlet Port
  {299707ee-598d-4268-b946-e6e5f57732c9}; !- Outlet Port

OS:Connection,
  {3f6da430-6933-44f6-81e2-7556ac397496}, !- Handle
  {df5e0b14-37ab-4713-a726-3a980f60a999}, !- Name
  {c0059145-12e9-4d68-80f2-ec9f1c03a752}, !- Source Object
  3,                                      !- Outlet Port
  {4c98af2f-7f1b-4392-a8d1-3c3cfe1d693e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {32b5bfb6-f86f-4666-b9b0-5a72b01414c9}, !- Handle
  {825e69ad-13b7-48e8-9883-ff7efbc03c92}, !- Name
  {4c98af2f-7f1b-4392-a8d1-3c3cfe1d693e}, !- Source Object
  5,                                      !- Outlet Port
  {0595f908-7661-4bc8-9173-ae41437858b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299707ee-598d-4268-b946-e6e5f57732c9}, !- Handle
  {d0977017-3fa6-4e11-bc11-428ff73aaeac}, !- Name
  {0595f908-7661-4bc8-9173-ae41437858b1}, !- Source Object
  3,                                      !- Outlet Port
  {23074f1f-8c8c-436d-94e3-e79ae1981aac}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c5684cae-4ee2-40af-8b25-48247ddfa94a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ba23d117-0fbe-47a5-b0a8-6d117e3f806a}, !- Handle
  SMstore4 ZN PSZ-AC_5 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {d785b9af-80e2-4c3f-accf-1d21ca7db709}, !- Inlet Air Node Name
  {200201af-fc50-4319-ad1c-d79b50430a9e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2306f09c-5ca3-46a4-befe-a4f0a144a4b2}, !- Handle
  Node 70,                                !- Name
  {17ca7958-52b7-481a-91f4-3682c3757c74}, !- Inlet Port
  {df64c434-e129-49ec-982c-4abceeb4405c}; !- Outlet Port

OS:Connection,
  {98fb545c-8106-4fb0-8892-ffad19b0aa9b}, !- Handle
  {c643df21-bab4-4b1a-a0b7-3e8e0d4d4abf}, !- Name
  {d79af606-c662-4b63-b4cf-b39bc52fccd6}, !- Source Object
  3,                                      !- Outlet Port
  {aff946e4-b3dc-43ae-a81f-59642d5122b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17ca7958-52b7-481a-91f4-3682c3757c74}, !- Handle
  {913625ce-7248-49aa-85d9-288c27b91604}, !- Name
  {30b94fc1-b55a-4360-ae10-814ee37b1463}, !- Source Object
  12,                                     !- Outlet Port
  {2306f09c-5ca3-46a4-befe-a4f0a144a4b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df64c434-e129-49ec-982c-4abceeb4405c}, !- Handle
  {bdf430a3-a786-43af-bda0-4e0943534c6c}, !- Name
  {2306f09c-5ca3-46a4-befe-a4f0a144a4b2}, !- Source Object
  3,                                      !- Outlet Port
  {8913b5dc-81e5-4847-a95c-ebc53a890890}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d785b9af-80e2-4c3f-accf-1d21ca7db709}, !- Handle
  {4814ce14-e137-41b5-840d-922644117bed}, !- Name
  {b3385ece-3168-42b5-8936-fb16866e2f68}, !- Source Object
  3,                                      !- Outlet Port
  {ba23d117-0fbe-47a5-b0a8-6d117e3f806a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {200201af-fc50-4319-ad1c-d79b50430a9e}, !- Handle
  {8b8470b0-b249-491f-ae07-933a30b960d7}, !- Name
  {ba23d117-0fbe-47a5-b0a8-6d117e3f806a}, !- Source Object
  4,                                      !- Outlet Port
  {d79af606-c662-4b63-b4cf-b39bc52fccd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e175507-7e91-4091-be90-3e987eed136c}, !- Handle
  LGstore2 ZN PSZ-AC_6,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {8af38388-fd40-4220-91be-b6e4392af19a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7a6c7a6b-b566-4431-893e-0856fb3fa1fe}, !- Supply Side Inlet Node Name
  {87213bda-f92a-40b5-871d-fc4beb983fb6}, !- Demand Side Outlet Node Name
  {9a9e196a-ff49-4a77-a2e4-d4034ab0bf8a}, !- Demand Side Inlet Node A
  {ae94f5d6-ab5d-42a4-835a-8b4a973bc786}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99d5bcb5-d122-4d99-9ad1-311a1f005fa0}, !- Demand Mixer Name
  {79cc6f4c-aabd-4422-98bd-228bcb81bd5b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {353408a3-275b-4f55-81cb-31364eb0100d}, !- Handle
  Node 71,                                !- Name
  {7a6c7a6b-b566-4431-893e-0856fb3fa1fe}, !- Inlet Port
  {beb5b8ed-d2c6-4a86-b54f-990c2773f5d5}; !- Outlet Port

OS:Node,
  {f64c0f05-a563-4b28-ae6b-7411b5b4c629}, !- Handle
  Node 72,                                !- Name
  {b8fa8163-a65c-4b46-a233-a5b39f0dd928}, !- Inlet Port
  {ae94f5d6-ab5d-42a4-835a-8b4a973bc786}; !- Outlet Port

OS:Connection,
  {7a6c7a6b-b566-4431-893e-0856fb3fa1fe}, !- Handle
  {80fb27ac-8f9e-40af-a196-1d19d9b67cea}, !- Name
  {1e175507-7e91-4091-be90-3e987eed136c}, !- Source Object
  8,                                      !- Outlet Port
  {353408a3-275b-4f55-81cb-31364eb0100d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae94f5d6-ab5d-42a4-835a-8b4a973bc786}, !- Handle
  {fe6f4bd7-01a4-49a9-990d-2100809ebfeb}, !- Name
  {f64c0f05-a563-4b28-ae6b-7411b5b4c629}, !- Source Object
  3,                                      !- Outlet Port
  {1e175507-7e91-4091-be90-3e987eed136c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {acea6edf-8db2-4301-8144-e5de610f272e}, !- Handle
  Node 73,                                !- Name
  {9a9e196a-ff49-4a77-a2e4-d4034ab0bf8a}, !- Inlet Port
  {b229cba7-d19c-4b86-a337-da9234db8c9c}; !- Outlet Port

OS:Node,
  {19fdc1a0-fe37-4519-ab21-d5989c23ea5f}, !- Handle
  Node 74,                                !- Name
  {acd3aadb-698b-4492-b67e-551e6323ce04}, !- Inlet Port
  {87213bda-f92a-40b5-871d-fc4beb983fb6}; !- Outlet Port

OS:Node,
  {eb5ec72e-66e4-4730-87bf-1f9fe271fbc0}, !- Handle
  Node 75,                                !- Name
  {04778858-ac08-409e-b35f-2c6bae9fe43d}, !- Inlet Port
  {af4ce918-6a00-47eb-a2e7-a23f4878e39c}; !- Outlet Port

OS:Connection,
  {9a9e196a-ff49-4a77-a2e4-d4034ab0bf8a}, !- Handle
  {fff52283-c54c-4c19-b65d-942231123f5d}, !- Name
  {1e175507-7e91-4091-be90-3e987eed136c}, !- Source Object
  10,                                     !- Outlet Port
  {acea6edf-8db2-4301-8144-e5de610f272e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87213bda-f92a-40b5-871d-fc4beb983fb6}, !- Handle
  {792df474-3c92-4ba2-8bad-6e4e4ff29e55}, !- Name
  {19fdc1a0-fe37-4519-ab21-d5989c23ea5f}, !- Source Object
  3,                                      !- Outlet Port
  {1e175507-7e91-4091-be90-3e987eed136c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {79cc6f4c-aabd-4422-98bd-228bcb81bd5b}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b229cba7-d19c-4b86-a337-da9234db8c9c}, !- Inlet Node Name
  {ff659f59-87b2-49f4-9bdf-c4abce750827}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99d5bcb5-d122-4d99-9ad1-311a1f005fa0}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {acd3aadb-698b-4492-b67e-551e6323ce04}, !- Outlet Node Name
  {041bbd25-47f6-4c43-897c-d67cdbeb7d28}; !- Inlet Node Name 1

OS:Connection,
  {b229cba7-d19c-4b86-a337-da9234db8c9c}, !- Handle
  {02392f56-687a-42c9-9f91-b231dd4e99cb}, !- Name
  {acea6edf-8db2-4301-8144-e5de610f272e}, !- Source Object
  3,                                      !- Outlet Port
  {79cc6f4c-aabd-4422-98bd-228bcb81bd5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd3aadb-698b-4492-b67e-551e6323ce04}, !- Handle
  {9aa9b2a5-e84d-4ee6-97a7-323eec804370}, !- Name
  {99d5bcb5-d122-4d99-9ad1-311a1f005fa0}, !- Source Object
  2,                                      !- Outlet Port
  {19fdc1a0-fe37-4519-ab21-d5989c23ea5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e3534dc8-c472-4ffb-bcc5-4b0ebf83f585}, !- Handle
  {1e175507-7e91-4091-be90-3e987eed136c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {30adbe29-1977-4f7c-a005-ef4f9dc0fdb9}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Control Zone Name
  {f64c0f05-a563-4b28-ae6b-7411b5b4c629}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1a906158-1a1c-4b9b-a2fd-a7ca4742d3d2}, !- Handle
  LGstore2 ZN PSZ-AC_6 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d9f2bc5d-7c72-47ab-b046-c89d78228f02}, !- Air Inlet Node Name
  {b8fa8163-a65c-4b46-a233-a5b39f0dd928}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {25b327a4-79bf-4460-be3c-2bc1b7795804}, !- Handle
  LGstore2 ZN PSZ-AC_6 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8572c319-50a1-431c-9094-79a03a472348}, !- Air Inlet Node Name
  {a89527e4-db5c-4b57-87e9-317ffd316c67}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {4d78cc68-8cfa-40a7-8e26-c23a9fde8fea}, !- Handle
  LGstore2 ZN PSZ-AC_6 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {ca279792-0e49-41a0-9567-fb8ea7663c72}, !- Air Inlet Node Name
  {3d72e7d7-503a-4428-ae25-994322e55fc5}, !- Air Outlet Node Name
  {83c7f881-5a69-4b88-9d8c-3bd94cf1a04c}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {4ed46fca-28c3-469a-860c-5dff37e9ca3e}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4252ed18-384f-4b78-8bfa-f2fd4080c88f}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f58621c-e751-4f68-a156-f6bc7da1ce74}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2ab37d06-a7c8-4b52-a0ca-467da07368f5}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9a858f72-3022-4752-ab70-295889c23c4e}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {53dc1943-79df-4231-a90e-088a6d546092}, !- Handle
  LGstore2 ZN PSZ-AC_6 1spd DX AC Clg Coil 159kBtu/hr 9.28EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25195892855899,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {dc191920-9450-46ae-b414-77ac497d26fd}, !- Air Inlet Node Name
  {77c39e8d-6972-4efd-b850-963a28ed3140}, !- Air Outlet Node Name
  {de2a87a6-6d48-438e-bb69-1767fb91fdda}, !- Total Cooling Capacity Function of Temperature Curve Name
  {918712df-e395-48b2-bd92-8ed97bad12a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b3c46399-1cb1-4c01-9559-5ed170545f0f}, !- Energy Input Ratio Function of Temperature Curve Name
  {6ec5e8d4-3a38-4f67-9a57-1011395077e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6f694808-a9ef-477c-8ee7-1cee48dd767c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {82f6201d-cf84-4b41-abe2-6b4271437356}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3af9f560-a966-4b72-bf50-16a9f99122b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3af9f560-a966-4b72-bf50-16a9f99122b3}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c44ac856-32dd-4eaf-b0d7-5929a4171a77}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA Sys,            !- Name
  {82f6201d-cf84-4b41-abe2-6b4271437356}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {73a3d8be-6b37-435e-8d72-50dd0e07d950}, !- Mixed Air Node Name
  {4e4a9364-c751-4bf4-81bb-a18244812dfe}, !- Outdoor Air Stream Node Name
  {16250ee9-d7f6-47ee-aa69-d6d2d03bb377}, !- Relief Air Stream Node Name
  {beb5b8ed-d2c6-4a86-b54f-990c2773f5d5}; !- Return Air Stream Node Name

OS:Node,
  {16a64524-35a5-4c4d-a370-2736bb5b9a22}, !- Handle
  Node 76,                                !- Name
  ,                                       !- Inlet Port
  {4e4a9364-c751-4bf4-81bb-a18244812dfe}; !- Outlet Port

OS:Connection,
  {4e4a9364-c751-4bf4-81bb-a18244812dfe}, !- Handle
  {9d6c69cb-9fd9-4903-bb3a-927fc9d699f4}, !- Name
  {16a64524-35a5-4c4d-a370-2736bb5b9a22}, !- Source Object
  3,                                      !- Outlet Port
  {c44ac856-32dd-4eaf-b0d7-5929a4171a77}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {91fe9a7d-8a32-4b75-8671-4ffad4152ce7}, !- Handle
  Node 77,                                !- Name
  {16250ee9-d7f6-47ee-aa69-d6d2d03bb377}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16250ee9-d7f6-47ee-aa69-d6d2d03bb377}, !- Handle
  {d72eed37-bf94-4498-834e-e218cafc18ef}, !- Name
  {c44ac856-32dd-4eaf-b0d7-5929a4171a77}, !- Source Object
  7,                                      !- Outlet Port
  {91fe9a7d-8a32-4b75-8671-4ffad4152ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fa8163-a65c-4b46-a233-a5b39f0dd928}, !- Handle
  {a232f211-4c13-4d60-bc18-1b6c0a704cde}, !- Name
  {1a906158-1a1c-4b9b-a2fd-a7ca4742d3d2}, !- Source Object
  9,                                      !- Outlet Port
  {f64c0f05-a563-4b28-ae6b-7411b5b4c629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83c7f881-5a69-4b88-9d8c-3bd94cf1a04c}, !- Handle
  Node 78,                                !- Name
  {3d72e7d7-503a-4428-ae25-994322e55fc5}, !- Inlet Port
  {d9f2bc5d-7c72-47ab-b046-c89d78228f02}; !- Outlet Port

OS:Connection,
  {3d72e7d7-503a-4428-ae25-994322e55fc5}, !- Handle
  {69d42c47-a5f1-4ea3-bd7e-f2290db790de}, !- Name
  {4d78cc68-8cfa-40a7-8e26-c23a9fde8fea}, !- Source Object
  6,                                      !- Outlet Port
  {83c7f881-5a69-4b88-9d8c-3bd94cf1a04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f2bc5d-7c72-47ab-b046-c89d78228f02}, !- Handle
  {60d764aa-c098-4218-ba0e-c30af3e27247}, !- Name
  {83c7f881-5a69-4b88-9d8c-3bd94cf1a04c}, !- Source Object
  3,                                      !- Outlet Port
  {1a906158-1a1c-4b9b-a2fd-a7ca4742d3d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {97ce0adb-140f-4f0b-a8b0-a05de5d42914}, !- Handle
  Node 79,                                !- Name
  {a89527e4-db5c-4b57-87e9-317ffd316c67}, !- Inlet Port
  {ca279792-0e49-41a0-9567-fb8ea7663c72}; !- Outlet Port

OS:Connection,
  {a89527e4-db5c-4b57-87e9-317ffd316c67}, !- Handle
  {14caa89f-1814-4bcb-b238-00b85b68ae32}, !- Name
  {25b327a4-79bf-4460-be3c-2bc1b7795804}, !- Source Object
  6,                                      !- Outlet Port
  {97ce0adb-140f-4f0b-a8b0-a05de5d42914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca279792-0e49-41a0-9567-fb8ea7663c72}, !- Handle
  {716ae199-ff42-4def-b95d-0db3aa56c9d8}, !- Name
  {97ce0adb-140f-4f0b-a8b0-a05de5d42914}, !- Source Object
  3,                                      !- Outlet Port
  {4d78cc68-8cfa-40a7-8e26-c23a9fde8fea}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {140fc099-ab15-49f6-9e3e-ea5217ef0c0a}, !- Handle
  Node 80,                                !- Name
  {77c39e8d-6972-4efd-b850-963a28ed3140}, !- Inlet Port
  {8572c319-50a1-431c-9094-79a03a472348}; !- Outlet Port

OS:Connection,
  {77c39e8d-6972-4efd-b850-963a28ed3140}, !- Handle
  {79ac4b7f-eb85-4106-b937-f94f41c744de}, !- Name
  {53dc1943-79df-4231-a90e-088a6d546092}, !- Source Object
  9,                                      !- Outlet Port
  {140fc099-ab15-49f6-9e3e-ea5217ef0c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8572c319-50a1-431c-9094-79a03a472348}, !- Handle
  {938e5241-6b26-4f07-bf7d-9014fce8e9c4}, !- Name
  {140fc099-ab15-49f6-9e3e-ea5217ef0c0a}, !- Source Object
  3,                                      !- Outlet Port
  {25b327a4-79bf-4460-be3c-2bc1b7795804}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {92fda987-4c68-446f-a0c7-ca90b84ea8f1}, !- Handle
  Node 81,                                !- Name
  {73a3d8be-6b37-435e-8d72-50dd0e07d950}, !- Inlet Port
  {dc191920-9450-46ae-b414-77ac497d26fd}; !- Outlet Port

OS:Connection,
  {beb5b8ed-d2c6-4a86-b54f-990c2773f5d5}, !- Handle
  {7fbb9a1a-dba4-4299-8f39-898fc9d5f515}, !- Name
  {353408a3-275b-4f55-81cb-31364eb0100d}, !- Source Object
  3,                                      !- Outlet Port
  {c44ac856-32dd-4eaf-b0d7-5929a4171a77}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {73a3d8be-6b37-435e-8d72-50dd0e07d950}, !- Handle
  {9c040bea-9bfa-4221-b512-2b6da851e58c}, !- Name
  {c44ac856-32dd-4eaf-b0d7-5929a4171a77}, !- Source Object
  5,                                      !- Outlet Port
  {92fda987-4c68-446f-a0c7-ca90b84ea8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc191920-9450-46ae-b414-77ac497d26fd}, !- Handle
  {0de23919-4ecc-42d6-be5e-72acefb3eaf3}, !- Name
  {92fda987-4c68-446f-a0c7-ca90b84ea8f1}, !- Source Object
  3,                                      !- Outlet Port
  {53dc1943-79df-4231-a90e-088a6d546092}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8af38388-fd40-4220-91be-b6e4392af19a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {67d89050-7ed7-4948-817a-09e2429928fb}, !- Handle
  LGstore2 ZN PSZ-AC_6 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {ff659f59-87b2-49f4-9bdf-c4abce750827}, !- Inlet Air Node Name
  {04778858-ac08-409e-b35f-2c6bae9fe43d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e56f1405-4fb7-4720-8d96-8cddeb5e6758}, !- Handle
  Node 82,                                !- Name
  {571d6e4d-5e5e-4d79-9f8d-83ee7290b014}, !- Inlet Port
  {041bbd25-47f6-4c43-897c-d67cdbeb7d28}; !- Outlet Port

OS:Connection,
  {af4ce918-6a00-47eb-a2e7-a23f4878e39c}, !- Handle
  {c8d9a57d-c7ac-48f8-9e42-c8fd369821ef}, !- Name
  {eb5ec72e-66e4-4730-87bf-1f9fe271fbc0}, !- Source Object
  3,                                      !- Outlet Port
  {89f4b7c8-680b-4f2a-952c-a70d0361057b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {571d6e4d-5e5e-4d79-9f8d-83ee7290b014}, !- Handle
  {fa0ff62b-57e0-4567-837c-530eace2abf7}, !- Name
  {4f9bae74-bd26-4887-a250-0768e59d303e}, !- Source Object
  12,                                     !- Outlet Port
  {e56f1405-4fb7-4720-8d96-8cddeb5e6758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041bbd25-47f6-4c43-897c-d67cdbeb7d28}, !- Handle
  {1a7f6355-1b1b-4a17-b3c3-a4d64801e680}, !- Name
  {e56f1405-4fb7-4720-8d96-8cddeb5e6758}, !- Source Object
  3,                                      !- Outlet Port
  {99d5bcb5-d122-4d99-9ad1-311a1f005fa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff659f59-87b2-49f4-9bdf-c4abce750827}, !- Handle
  {a662ff27-9478-437a-b8ea-75a80b6da8f1}, !- Name
  {79cc6f4c-aabd-4422-98bd-228bcb81bd5b}, !- Source Object
  3,                                      !- Outlet Port
  {67d89050-7ed7-4948-817a-09e2429928fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04778858-ac08-409e-b35f-2c6bae9fe43d}, !- Handle
  {6a66bf25-57c9-4690-aaed-565fec3b5421}, !- Name
  {67d89050-7ed7-4948-817a-09e2429928fb}, !- Source Object
  4,                                      !- Outlet Port
  {eb5ec72e-66e4-4730-87bf-1f9fe271fbc0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {72a76aa4-d3eb-4842-8d0c-86478f87cbce}, !- Handle
  SMstore5 ZN PSZ-AC_7,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {844eee82-2852-4735-8b34-3b20daa2d40b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a300e112-6c94-4e56-be68-f5836ce307c1}, !- Supply Side Inlet Node Name
  {d9ad9a0f-e468-4b02-91a1-f23145bb3dca}, !- Demand Side Outlet Node Name
  {a6393bc2-9d68-4c21-8323-eb1aab48eb5c}, !- Demand Side Inlet Node A
  {850a245d-cd01-41f7-beb5-a29001918e9e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {958a47b9-bb1b-441d-b4d5-3ffce1152170}, !- Demand Mixer Name
  {95763dc8-d2e5-4bde-92b5-39272c6c5cfa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1e5859e-76a1-4324-bca6-89dab5fb88fe}, !- Handle
  Node 83,                                !- Name
  {a300e112-6c94-4e56-be68-f5836ce307c1}, !- Inlet Port
  {44d91eff-8fb4-4cd5-91e2-72d8e689ea72}; !- Outlet Port

OS:Node,
  {6bdafbbf-9ea7-4156-b82a-f96f5786144f}, !- Handle
  Node 84,                                !- Name
  {8cdffa0a-5518-40b2-b823-90cce95aec4e}, !- Inlet Port
  {850a245d-cd01-41f7-beb5-a29001918e9e}; !- Outlet Port

OS:Connection,
  {a300e112-6c94-4e56-be68-f5836ce307c1}, !- Handle
  {13e7865f-7097-4321-a58f-9fb1738fbd74}, !- Name
  {72a76aa4-d3eb-4842-8d0c-86478f87cbce}, !- Source Object
  8,                                      !- Outlet Port
  {d1e5859e-76a1-4324-bca6-89dab5fb88fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850a245d-cd01-41f7-beb5-a29001918e9e}, !- Handle
  {07cb4377-d2e9-4dcc-858b-1b6ff8567f52}, !- Name
  {6bdafbbf-9ea7-4156-b82a-f96f5786144f}, !- Source Object
  3,                                      !- Outlet Port
  {72a76aa4-d3eb-4842-8d0c-86478f87cbce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {161179a5-731c-4999-aa33-13294844d0bb}, !- Handle
  Node 85,                                !- Name
  {a6393bc2-9d68-4c21-8323-eb1aab48eb5c}, !- Inlet Port
  {07be9e5b-d691-4568-a089-2dff5085a083}; !- Outlet Port

OS:Node,
  {555facf6-fdea-4d73-a6ff-ce83d00de160}, !- Handle
  Node 86,                                !- Name
  {18cf70f4-e04c-425e-b2db-e604c1d6bb0d}, !- Inlet Port
  {d9ad9a0f-e468-4b02-91a1-f23145bb3dca}; !- Outlet Port

OS:Node,
  {60b232bd-d208-4030-b3b4-78addf8d3f96}, !- Handle
  Node 87,                                !- Name
  {f425a9c1-e6b4-4cee-b13d-2c156572e3fd}, !- Inlet Port
  {10c4e87d-6ddc-482e-835a-13a678fe23a3}; !- Outlet Port

OS:Connection,
  {a6393bc2-9d68-4c21-8323-eb1aab48eb5c}, !- Handle
  {54c81a58-8ba0-424e-87bc-0d92841d4ed0}, !- Name
  {72a76aa4-d3eb-4842-8d0c-86478f87cbce}, !- Source Object
  10,                                     !- Outlet Port
  {161179a5-731c-4999-aa33-13294844d0bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9ad9a0f-e468-4b02-91a1-f23145bb3dca}, !- Handle
  {05e39fe5-3be6-4bac-8894-c215fa0c420a}, !- Name
  {555facf6-fdea-4d73-a6ff-ce83d00de160}, !- Source Object
  3,                                      !- Outlet Port
  {72a76aa4-d3eb-4842-8d0c-86478f87cbce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {95763dc8-d2e5-4bde-92b5-39272c6c5cfa}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {07be9e5b-d691-4568-a089-2dff5085a083}, !- Inlet Node Name
  {c97131e7-18b7-4c85-a8f2-9cc8c5ae8469}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {958a47b9-bb1b-441d-b4d5-3ffce1152170}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {18cf70f4-e04c-425e-b2db-e604c1d6bb0d}, !- Outlet Node Name
  {3c6175ec-78fc-4e31-a4a1-4baf92aa3a08}; !- Inlet Node Name 1

OS:Connection,
  {07be9e5b-d691-4568-a089-2dff5085a083}, !- Handle
  {4ef8f6de-44a8-408f-a3b7-269a70263c17}, !- Name
  {161179a5-731c-4999-aa33-13294844d0bb}, !- Source Object
  3,                                      !- Outlet Port
  {95763dc8-d2e5-4bde-92b5-39272c6c5cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cf70f4-e04c-425e-b2db-e604c1d6bb0d}, !- Handle
  {98e5f729-fff1-4151-8478-e4a3a9dbbff0}, !- Name
  {958a47b9-bb1b-441d-b4d5-3ffce1152170}, !- Source Object
  2,                                      !- Outlet Port
  {555facf6-fdea-4d73-a6ff-ce83d00de160}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d151a2a-5425-495d-82bc-2b51161c4307}, !- Handle
  {72a76aa4-d3eb-4842-8d0c-86478f87cbce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {e5c98d5e-4469-4c1f-9038-dfde826d0365}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Control Zone Name
  {6bdafbbf-9ea7-4156-b82a-f96f5786144f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {aa0d95a3-8c7c-4b0d-a1b1-e4d6d564bdfd}, !- Handle
  SMstore5 ZN PSZ-AC_7 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0e452541-5da2-4909-8f6b-53caec32ad3f}, !- Air Inlet Node Name
  {8cdffa0a-5518-40b2-b823-90cce95aec4e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {109c525d-8c32-426f-abfc-5e1e29f3ee8a}, !- Handle
  SMstore5 ZN PSZ-AC_7 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0899154e-bb6e-451d-9536-11902d467a08}, !- Air Inlet Node Name
  {2ae16d88-2289-4bdb-ba73-97daac9f00fa}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {74c7d020-d395-4bde-bb1f-aaf018946921}, !- Handle
  SMstore5 ZN PSZ-AC_7 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {64ed7bf2-ed50-472c-b5a7-5405aef8def2}, !- Air Inlet Node Name
  {1e8b21c7-b649-47c9-b259-077dda9767a9}, !- Air Outlet Node Name
  {18a17c8b-691d-4b1d-8408-000be2e5fa13}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {50b6e83b-099f-47f8-9aa9-d79031935150}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cbd9125c-47ba-450c-8e7a-1e56a0c98d50}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e0bb84f-69c0-4483-9c1f-a83138b1f63a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5d661aa8-6053-42a6-80ed-38533128f1fc}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {28b65f22-8f92-4afe-91f2-90a0f6453f6e}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {649cd771-bc8f-48a8-9456-f02a9253dcde}, !- Handle
  SMstore5 ZN PSZ-AC_7 1spd DX AC Clg Coil 83kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31724555597504,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e38c9689-3949-436c-9bd0-2778ccd093d3}, !- Air Inlet Node Name
  {a81c757e-6a91-4318-8c7a-17a3a676f30a}, !- Air Outlet Node Name
  {c8e83807-69c8-4cdb-bf64-a9aa43351d51}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a169ac6c-bb09-493d-8e40-0b7d4f06d14f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37f79e96-a6cb-4d91-b3ae-9b1582040f4c}, !- Energy Input Ratio Function of Temperature Curve Name
  {cc7c4935-d8c8-4408-85dc-eed72a03abfa}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6aa8d2e1-e3ed-47fe-a7e3-1cd3cd74252b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {09fe3275-f084-4a54-b4e6-b460dd01987a}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce969f93-201a-433b-b1ab-67174ae6ed2f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ce969f93-201a-433b-b1ab-67174ae6ed2f}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {952fb0fd-db47-424a-8202-689e0cade83e}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA Sys,            !- Name
  {09fe3275-f084-4a54-b4e6-b460dd01987a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {453d9f96-a3b7-47db-a94f-17a396bad5ef}, !- Mixed Air Node Name
  {e4a66e70-5581-4e01-a6e9-300b8a52d19e}, !- Outdoor Air Stream Node Name
  {35887a68-11d3-4548-841c-8cd80bbee8a7}, !- Relief Air Stream Node Name
  {44d91eff-8fb4-4cd5-91e2-72d8e689ea72}; !- Return Air Stream Node Name

OS:Node,
  {57cb4712-83c2-4a0f-b13a-741c4152176b}, !- Handle
  Node 88,                                !- Name
  ,                                       !- Inlet Port
  {e4a66e70-5581-4e01-a6e9-300b8a52d19e}; !- Outlet Port

OS:Connection,
  {e4a66e70-5581-4e01-a6e9-300b8a52d19e}, !- Handle
  {f7b3f403-ecd9-4da3-9eee-b48c87748326}, !- Name
  {57cb4712-83c2-4a0f-b13a-741c4152176b}, !- Source Object
  3,                                      !- Outlet Port
  {952fb0fd-db47-424a-8202-689e0cade83e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c697ff4-8f0d-48f7-ae70-fa84931da17d}, !- Handle
  Node 89,                                !- Name
  {35887a68-11d3-4548-841c-8cd80bbee8a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35887a68-11d3-4548-841c-8cd80bbee8a7}, !- Handle
  {c52180e7-69ef-409d-9a13-8c8468bc9434}, !- Name
  {952fb0fd-db47-424a-8202-689e0cade83e}, !- Source Object
  7,                                      !- Outlet Port
  {6c697ff4-8f0d-48f7-ae70-fa84931da17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cdffa0a-5518-40b2-b823-90cce95aec4e}, !- Handle
  {ced15452-6a0b-4a6d-988d-bc36be375631}, !- Name
  {aa0d95a3-8c7c-4b0d-a1b1-e4d6d564bdfd}, !- Source Object
  9,                                      !- Outlet Port
  {6bdafbbf-9ea7-4156-b82a-f96f5786144f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a17c8b-691d-4b1d-8408-000be2e5fa13}, !- Handle
  Node 90,                                !- Name
  {1e8b21c7-b649-47c9-b259-077dda9767a9}, !- Inlet Port
  {0e452541-5da2-4909-8f6b-53caec32ad3f}; !- Outlet Port

OS:Connection,
  {1e8b21c7-b649-47c9-b259-077dda9767a9}, !- Handle
  {a54a137e-5513-46b1-b31e-978fdad402c3}, !- Name
  {74c7d020-d395-4bde-bb1f-aaf018946921}, !- Source Object
  6,                                      !- Outlet Port
  {18a17c8b-691d-4b1d-8408-000be2e5fa13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e452541-5da2-4909-8f6b-53caec32ad3f}, !- Handle
  {f1e4de23-3ce1-4315-884e-5e7a3872d565}, !- Name
  {18a17c8b-691d-4b1d-8408-000be2e5fa13}, !- Source Object
  3,                                      !- Outlet Port
  {aa0d95a3-8c7c-4b0d-a1b1-e4d6d564bdfd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb6d1054-d1fe-467f-b714-42a98f86cd0d}, !- Handle
  Node 91,                                !- Name
  {2ae16d88-2289-4bdb-ba73-97daac9f00fa}, !- Inlet Port
  {64ed7bf2-ed50-472c-b5a7-5405aef8def2}; !- Outlet Port

OS:Connection,
  {2ae16d88-2289-4bdb-ba73-97daac9f00fa}, !- Handle
  {0f4749a2-2217-4d16-a44b-42f20d5d8567}, !- Name
  {109c525d-8c32-426f-abfc-5e1e29f3ee8a}, !- Source Object
  6,                                      !- Outlet Port
  {fb6d1054-d1fe-467f-b714-42a98f86cd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ed7bf2-ed50-472c-b5a7-5405aef8def2}, !- Handle
  {3a4fadc8-27b0-4def-baf1-52a1a8734fed}, !- Name
  {fb6d1054-d1fe-467f-b714-42a98f86cd0d}, !- Source Object
  3,                                      !- Outlet Port
  {74c7d020-d395-4bde-bb1f-aaf018946921}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4fb90db9-8df0-4e3d-a80e-25e8c4f98d49}, !- Handle
  Node 92,                                !- Name
  {a81c757e-6a91-4318-8c7a-17a3a676f30a}, !- Inlet Port
  {0899154e-bb6e-451d-9536-11902d467a08}; !- Outlet Port

OS:Connection,
  {a81c757e-6a91-4318-8c7a-17a3a676f30a}, !- Handle
  {3f4aab33-34a6-4916-aa73-101db88a6fb2}, !- Name
  {649cd771-bc8f-48a8-9456-f02a9253dcde}, !- Source Object
  9,                                      !- Outlet Port
  {4fb90db9-8df0-4e3d-a80e-25e8c4f98d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0899154e-bb6e-451d-9536-11902d467a08}, !- Handle
  {da40272c-6036-4f0c-ad02-0c09cad9a58c}, !- Name
  {4fb90db9-8df0-4e3d-a80e-25e8c4f98d49}, !- Source Object
  3,                                      !- Outlet Port
  {109c525d-8c32-426f-abfc-5e1e29f3ee8a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8dabebba-9b37-4d3c-a1bc-4b9fedea04e8}, !- Handle
  Node 93,                                !- Name
  {453d9f96-a3b7-47db-a94f-17a396bad5ef}, !- Inlet Port
  {e38c9689-3949-436c-9bd0-2778ccd093d3}; !- Outlet Port

OS:Connection,
  {44d91eff-8fb4-4cd5-91e2-72d8e689ea72}, !- Handle
  {33783e9f-0438-4b24-b7e2-556c8fdfac1a}, !- Name
  {d1e5859e-76a1-4324-bca6-89dab5fb88fe}, !- Source Object
  3,                                      !- Outlet Port
  {952fb0fd-db47-424a-8202-689e0cade83e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {453d9f96-a3b7-47db-a94f-17a396bad5ef}, !- Handle
  {35038d50-7aa8-4a2d-b197-d9e327e1ecb8}, !- Name
  {952fb0fd-db47-424a-8202-689e0cade83e}, !- Source Object
  5,                                      !- Outlet Port
  {8dabebba-9b37-4d3c-a1bc-4b9fedea04e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38c9689-3949-436c-9bd0-2778ccd093d3}, !- Handle
  {efa51610-ee19-4a53-b447-f6bbb74835cd}, !- Name
  {8dabebba-9b37-4d3c-a1bc-4b9fedea04e8}, !- Source Object
  3,                                      !- Outlet Port
  {649cd771-bc8f-48a8-9456-f02a9253dcde}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {844eee82-2852-4735-8b34-3b20daa2d40b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cba5fe74-dca8-43bb-9317-a2d20bd620eb}, !- Handle
  SMstore5 ZN PSZ-AC_7 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {c97131e7-18b7-4c85-a8f2-9cc8c5ae8469}, !- Inlet Air Node Name
  {f425a9c1-e6b4-4cee-b13d-2c156572e3fd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5603b8b8-593b-4a5e-be09-c7fc2c4d4c48}, !- Handle
  Node 94,                                !- Name
  {6480bc64-1120-4488-9e71-0ccdd658b997}, !- Inlet Port
  {3c6175ec-78fc-4e31-a4a1-4baf92aa3a08}; !- Outlet Port

OS:Connection,
  {10c4e87d-6ddc-482e-835a-13a678fe23a3}, !- Handle
  {9ed71a49-f076-4d2a-9f45-d41df81b77ec}, !- Name
  {60b232bd-d208-4030-b3b4-78addf8d3f96}, !- Source Object
  3,                                      !- Outlet Port
  {d9c82432-689c-41f5-88dd-0cb160e339c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6480bc64-1120-4488-9e71-0ccdd658b997}, !- Handle
  {2dead8a9-06f1-425c-b1f9-54e8ae1496eb}, !- Name
  {87f64a07-5ca1-4c48-bd54-1a0ae472779f}, !- Source Object
  12,                                     !- Outlet Port
  {5603b8b8-593b-4a5e-be09-c7fc2c4d4c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6175ec-78fc-4e31-a4a1-4baf92aa3a08}, !- Handle
  {a909287a-76bb-47cd-9d8f-83c851db56ef}, !- Name
  {5603b8b8-593b-4a5e-be09-c7fc2c4d4c48}, !- Source Object
  3,                                      !- Outlet Port
  {958a47b9-bb1b-441d-b4d5-3ffce1152170}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c97131e7-18b7-4c85-a8f2-9cc8c5ae8469}, !- Handle
  {4d3bbeee-2040-4008-9cce-6a9f60553a91}, !- Name
  {95763dc8-d2e5-4bde-92b5-39272c6c5cfa}, !- Source Object
  3,                                      !- Outlet Port
  {cba5fe74-dca8-43bb-9317-a2d20bd620eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f425a9c1-e6b4-4cee-b13d-2c156572e3fd}, !- Handle
  {7b9d024b-ea14-4c5a-b643-e97182bcc74b}, !- Name
  {cba5fe74-dca8-43bb-9317-a2d20bd620eb}, !- Source Object
  4,                                      !- Outlet Port
  {60b232bd-d208-4030-b3b4-78addf8d3f96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c9de1ac7-06dc-4b61-8d0d-d94bdba879ad}, !- Handle
  SMstore6 ZN PSZ-AC_8,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {214ac38f-f0b6-49c2-aaa4-c6965b06724b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07e59d13-d155-4596-9dd9-0b15311bbe79}, !- Supply Side Inlet Node Name
  {632de1a6-0645-4e8e-94ab-cca82273276b}, !- Demand Side Outlet Node Name
  {b57e479a-340c-4628-9aac-d7a3fe4bb04e}, !- Demand Side Inlet Node A
  {25dcaba5-83b6-4a18-8079-2e0dda404985}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {17e79a47-c93e-4811-87ee-6e0beacb3d06}, !- Demand Mixer Name
  {06ec9b87-4116-4569-8244-a47916edb4ad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66f60e9c-ed85-40fa-a4ec-3ad849502fc5}, !- Handle
  Node 95,                                !- Name
  {07e59d13-d155-4596-9dd9-0b15311bbe79}, !- Inlet Port
  {6bc0e2b6-83ac-43db-b93c-edd6841f7728}; !- Outlet Port

OS:Node,
  {ac3ce7f5-28cd-46c8-b418-ceebcdba060a}, !- Handle
  Node 96,                                !- Name
  {e9d3824f-5a65-4198-902f-a760f67ddd5f}, !- Inlet Port
  {25dcaba5-83b6-4a18-8079-2e0dda404985}; !- Outlet Port

OS:Connection,
  {07e59d13-d155-4596-9dd9-0b15311bbe79}, !- Handle
  {31ab173a-0e00-499f-a838-19f5b514a7b4}, !- Name
  {c9de1ac7-06dc-4b61-8d0d-d94bdba879ad}, !- Source Object
  8,                                      !- Outlet Port
  {66f60e9c-ed85-40fa-a4ec-3ad849502fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25dcaba5-83b6-4a18-8079-2e0dda404985}, !- Handle
  {2ccd3037-8509-4250-8a44-7b3ead37b526}, !- Name
  {ac3ce7f5-28cd-46c8-b418-ceebcdba060a}, !- Source Object
  3,                                      !- Outlet Port
  {c9de1ac7-06dc-4b61-8d0d-d94bdba879ad}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a5809526-d4a3-43a5-a05c-6142e9a420ef}, !- Handle
  Node 97,                                !- Name
  {b57e479a-340c-4628-9aac-d7a3fe4bb04e}, !- Inlet Port
  {e479d5c2-084f-4eb5-9736-7ac9c3612c8d}; !- Outlet Port

OS:Node,
  {f95f8b97-e7fb-45ce-860e-cedba0cf7753}, !- Handle
  Node 98,                                !- Name
  {306af38c-e3a5-49b0-9654-e7f97b60f9c0}, !- Inlet Port
  {632de1a6-0645-4e8e-94ab-cca82273276b}; !- Outlet Port

OS:Node,
  {65fcc8ff-4152-459b-bb78-3f4d85c89327}, !- Handle
  Node 99,                                !- Name
  {32378794-1e29-40ad-87e3-46b5801326fe}, !- Inlet Port
  {047a8c81-e1a2-4fbe-aa55-fff95372ca78}; !- Outlet Port

OS:Connection,
  {b57e479a-340c-4628-9aac-d7a3fe4bb04e}, !- Handle
  {0b36f575-dc60-41c5-bc00-d373e0cfa508}, !- Name
  {c9de1ac7-06dc-4b61-8d0d-d94bdba879ad}, !- Source Object
  10,                                     !- Outlet Port
  {a5809526-d4a3-43a5-a05c-6142e9a420ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632de1a6-0645-4e8e-94ab-cca82273276b}, !- Handle
  {884110d1-1b97-4d91-a1d5-6a8536378773}, !- Name
  {f95f8b97-e7fb-45ce-860e-cedba0cf7753}, !- Source Object
  3,                                      !- Outlet Port
  {c9de1ac7-06dc-4b61-8d0d-d94bdba879ad}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {06ec9b87-4116-4569-8244-a47916edb4ad}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {e479d5c2-084f-4eb5-9736-7ac9c3612c8d}, !- Inlet Node Name
  {d24da6d9-cf8c-421c-89c7-43ca2e928192}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {17e79a47-c93e-4811-87ee-6e0beacb3d06}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {306af38c-e3a5-49b0-9654-e7f97b60f9c0}, !- Outlet Node Name
  {ab25ba2f-6cbb-452d-b842-191fdca3b448}; !- Inlet Node Name 1

OS:Connection,
  {e479d5c2-084f-4eb5-9736-7ac9c3612c8d}, !- Handle
  {675e46a8-2595-4c66-b34e-10fc3a5bee05}, !- Name
  {a5809526-d4a3-43a5-a05c-6142e9a420ef}, !- Source Object
  3,                                      !- Outlet Port
  {06ec9b87-4116-4569-8244-a47916edb4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306af38c-e3a5-49b0-9654-e7f97b60f9c0}, !- Handle
  {a6fc8d75-38b3-45a8-b2aa-18ed07e9181b}, !- Name
  {17e79a47-c93e-4811-87ee-6e0beacb3d06}, !- Source Object
  2,                                      !- Outlet Port
  {f95f8b97-e7fb-45ce-860e-cedba0cf7753}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {07df3afc-30f6-4ec7-87d8-6489db577e4c}, !- Handle
  {c9de1ac7-06dc-4b61-8d0d-d94bdba879ad}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {d1914d19-7ca2-4571-ba8f-9a0addf1fff9}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Control Zone Name
  {ac3ce7f5-28cd-46c8-b418-ceebcdba060a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8013bd9a-4db6-4b37-949a-bc039cdf9388}, !- Handle
  SMstore6 ZN PSZ-AC_8 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b118f2d1-88a8-4904-8050-a15bfe184247}, !- Air Inlet Node Name
  {e9d3824f-5a65-4198-902f-a760f67ddd5f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a818e40d-f4a3-404a-85c6-c4c6bb850f9b}, !- Handle
  SMstore6 ZN PSZ-AC_8 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {27c9723f-5243-48cc-b8ab-20c89f7d512e}, !- Air Inlet Node Name
  {2009bac5-4d29-4948-a776-02f5d0a26cbf}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5ebf36ec-29a0-4cfe-9193-8a8edfd96995}, !- Handle
  SMstore6 ZN PSZ-AC_8 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {59866cd4-0764-4947-8050-cea2423a24cf}, !- Air Inlet Node Name
  {7753349b-a63b-4e06-8ee9-89ef419f0282}, !- Air Outlet Node Name
  {e2acbc63-3998-4976-b483-0eeedb5900ef}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {0b056be5-4f79-422c-b4b9-0adc6af94dd8}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {a35b99d6-c549-4d91-b38f-3d70bd093ea2}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7a3b29d-f065-4642-8d14-68f727b6052a}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7aca76a5-c143-48ae-a327-a4f74af482e2}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {326d9278-6b71-4f1f-b3b9-f67d1a61ef0c}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {94215b08-5af9-4912-a9ed-cef95cf4b13c}, !- Handle
  SMstore6 ZN PSZ-AC_8 1spd DX AC Clg Coil 82kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31701849379161,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bbb473fe-e8a7-48ca-b6f6-5884fe5efab0}, !- Air Inlet Node Name
  {fbfd1e2b-914f-4ec8-9d8b-40ddc30224ea}, !- Air Outlet Node Name
  {1a270da1-5bfc-4844-bb74-eb010a78bf4a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61b26a64-9c66-4cd5-8e7e-ad41cf6b6a77}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {be4ec671-9d4b-4fd3-84f3-8343ddc27e22}, !- Energy Input Ratio Function of Temperature Curve Name
  {0041adcb-6368-4e2a-9715-153c10b7b3d6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6edea1c6-371a-49b3-91f7-6641f132a3bc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {afaf207f-9cec-4b4c-a792-df2f9f9641de}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3faaf743-66a4-429a-b5dc-ee707b2f517c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3faaf743-66a4-429a-b5dc-ee707b2f517c}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4b109fd6-7beb-4839-9650-af77e4f07848}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA Sys,            !- Name
  {afaf207f-9cec-4b4c-a792-df2f9f9641de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {66df87e8-33f0-4f65-8321-8acd123dbe09}, !- Mixed Air Node Name
  {44ea233f-9af1-499d-a1c4-e6659701f96c}, !- Outdoor Air Stream Node Name
  {83f15dbc-7146-45c6-be62-00d324092d56}, !- Relief Air Stream Node Name
  {6bc0e2b6-83ac-43db-b93c-edd6841f7728}; !- Return Air Stream Node Name

OS:Node,
  {503c2d0a-da77-4737-be79-1abe1a3e5ed3}, !- Handle
  Node 100,                               !- Name
  ,                                       !- Inlet Port
  {44ea233f-9af1-499d-a1c4-e6659701f96c}; !- Outlet Port

OS:Connection,
  {44ea233f-9af1-499d-a1c4-e6659701f96c}, !- Handle
  {60ef47a5-02eb-4f34-8874-b9a2eb5bf3b5}, !- Name
  {503c2d0a-da77-4737-be79-1abe1a3e5ed3}, !- Source Object
  3,                                      !- Outlet Port
  {4b109fd6-7beb-4839-9650-af77e4f07848}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f564c956-f16f-4b78-ad7c-33fce3aa7b0c}, !- Handle
  Node 101,                               !- Name
  {83f15dbc-7146-45c6-be62-00d324092d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83f15dbc-7146-45c6-be62-00d324092d56}, !- Handle
  {cd5d1221-1d37-41d8-9ceb-0f1233e75194}, !- Name
  {4b109fd6-7beb-4839-9650-af77e4f07848}, !- Source Object
  7,                                      !- Outlet Port
  {f564c956-f16f-4b78-ad7c-33fce3aa7b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d3824f-5a65-4198-902f-a760f67ddd5f}, !- Handle
  {ac4b4ad9-47ea-46b8-8235-aa22d053af8f}, !- Name
  {8013bd9a-4db6-4b37-949a-bc039cdf9388}, !- Source Object
  9,                                      !- Outlet Port
  {ac3ce7f5-28cd-46c8-b418-ceebcdba060a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2acbc63-3998-4976-b483-0eeedb5900ef}, !- Handle
  Node 102,                               !- Name
  {7753349b-a63b-4e06-8ee9-89ef419f0282}, !- Inlet Port
  {b118f2d1-88a8-4904-8050-a15bfe184247}; !- Outlet Port

OS:Connection,
  {7753349b-a63b-4e06-8ee9-89ef419f0282}, !- Handle
  {e96c4460-0fcb-46bd-aca9-32a5f0b47fef}, !- Name
  {5ebf36ec-29a0-4cfe-9193-8a8edfd96995}, !- Source Object
  6,                                      !- Outlet Port
  {e2acbc63-3998-4976-b483-0eeedb5900ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b118f2d1-88a8-4904-8050-a15bfe184247}, !- Handle
  {aeba85d7-4973-4e9c-ae65-d479fa59799c}, !- Name
  {e2acbc63-3998-4976-b483-0eeedb5900ef}, !- Source Object
  3,                                      !- Outlet Port
  {8013bd9a-4db6-4b37-949a-bc039cdf9388}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23c94794-01bc-45fb-a4a1-e628ccb0ceea}, !- Handle
  Node 103,                               !- Name
  {2009bac5-4d29-4948-a776-02f5d0a26cbf}, !- Inlet Port
  {59866cd4-0764-4947-8050-cea2423a24cf}; !- Outlet Port

OS:Connection,
  {2009bac5-4d29-4948-a776-02f5d0a26cbf}, !- Handle
  {4ede3044-e073-4ccc-812f-a6d968bb4d37}, !- Name
  {a818e40d-f4a3-404a-85c6-c4c6bb850f9b}, !- Source Object
  6,                                      !- Outlet Port
  {23c94794-01bc-45fb-a4a1-e628ccb0ceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59866cd4-0764-4947-8050-cea2423a24cf}, !- Handle
  {e2aa671b-bc3d-4d81-946b-7d35e198ad64}, !- Name
  {23c94794-01bc-45fb-a4a1-e628ccb0ceea}, !- Source Object
  3,                                      !- Outlet Port
  {5ebf36ec-29a0-4cfe-9193-8a8edfd96995}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {41a8a061-0a82-4a5e-a83a-512c57f93b7f}, !- Handle
  Node 104,                               !- Name
  {fbfd1e2b-914f-4ec8-9d8b-40ddc30224ea}, !- Inlet Port
  {27c9723f-5243-48cc-b8ab-20c89f7d512e}; !- Outlet Port

OS:Connection,
  {fbfd1e2b-914f-4ec8-9d8b-40ddc30224ea}, !- Handle
  {d527f5a1-f308-4714-8a97-03798f0d2356}, !- Name
  {94215b08-5af9-4912-a9ed-cef95cf4b13c}, !- Source Object
  9,                                      !- Outlet Port
  {41a8a061-0a82-4a5e-a83a-512c57f93b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27c9723f-5243-48cc-b8ab-20c89f7d512e}, !- Handle
  {1b82d0fc-abc7-4e47-8d7b-54e942cefa2d}, !- Name
  {41a8a061-0a82-4a5e-a83a-512c57f93b7f}, !- Source Object
  3,                                      !- Outlet Port
  {a818e40d-f4a3-404a-85c6-c4c6bb850f9b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {658cc87b-d0b0-4615-b320-77074961909c}, !- Handle
  Node 105,                               !- Name
  {66df87e8-33f0-4f65-8321-8acd123dbe09}, !- Inlet Port
  {bbb473fe-e8a7-48ca-b6f6-5884fe5efab0}; !- Outlet Port

OS:Connection,
  {6bc0e2b6-83ac-43db-b93c-edd6841f7728}, !- Handle
  {5a0f5ee6-44d7-44d9-b888-b89c61a2a8d2}, !- Name
  {66f60e9c-ed85-40fa-a4ec-3ad849502fc5}, !- Source Object
  3,                                      !- Outlet Port
  {4b109fd6-7beb-4839-9650-af77e4f07848}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {66df87e8-33f0-4f65-8321-8acd123dbe09}, !- Handle
  {af84a578-220f-4b70-be65-9d813b5aa7b4}, !- Name
  {4b109fd6-7beb-4839-9650-af77e4f07848}, !- Source Object
  5,                                      !- Outlet Port
  {658cc87b-d0b0-4615-b320-77074961909c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb473fe-e8a7-48ca-b6f6-5884fe5efab0}, !- Handle
  {d7ea91bf-693c-4753-a21b-4d079bd17995}, !- Name
  {658cc87b-d0b0-4615-b320-77074961909c}, !- Source Object
  3,                                      !- Outlet Port
  {94215b08-5af9-4912-a9ed-cef95cf4b13c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {214ac38f-f0b6-49c2-aaa4-c6965b06724b}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0dc20aca-f1a2-46ca-a97c-02bef3694d2e}, !- Handle
  SMstore6 ZN PSZ-AC_8 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {d24da6d9-cf8c-421c-89c7-43ca2e928192}, !- Inlet Air Node Name
  {32378794-1e29-40ad-87e3-46b5801326fe}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29f900bf-bdbf-4629-8289-cacbf5c7149d}, !- Handle
  Node 106,                               !- Name
  {039a8517-f72b-487e-aa2c-aa00fde2045f}, !- Inlet Port
  {ab25ba2f-6cbb-452d-b842-191fdca3b448}; !- Outlet Port

OS:Connection,
  {047a8c81-e1a2-4fbe-aa55-fff95372ca78}, !- Handle
  {513502fe-996b-43ff-a2bf-e62ede4c9c5f}, !- Name
  {65fcc8ff-4152-459b-bb78-3f4d85c89327}, !- Source Object
  3,                                      !- Outlet Port
  {55952e5e-263a-4793-a179-8b43e1c96294}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {039a8517-f72b-487e-aa2c-aa00fde2045f}, !- Handle
  {afe3a905-2f34-4a6c-bcc3-b2f5eeb4d42a}, !- Name
  {eecca8b4-fca0-4880-8f43-1e919c082f6f}, !- Source Object
  12,                                     !- Outlet Port
  {29f900bf-bdbf-4629-8289-cacbf5c7149d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab25ba2f-6cbb-452d-b842-191fdca3b448}, !- Handle
  {7d3feae8-7c4e-416e-b33c-de426dff347e}, !- Name
  {29f900bf-bdbf-4629-8289-cacbf5c7149d}, !- Source Object
  3,                                      !- Outlet Port
  {17e79a47-c93e-4811-87ee-6e0beacb3d06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d24da6d9-cf8c-421c-89c7-43ca2e928192}, !- Handle
  {7fd7269d-82d6-4b07-886b-38b15d9dadab}, !- Name
  {06ec9b87-4116-4569-8244-a47916edb4ad}, !- Source Object
  3,                                      !- Outlet Port
  {0dc20aca-f1a2-46ca-a97c-02bef3694d2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32378794-1e29-40ad-87e3-46b5801326fe}, !- Handle
  {f05a352e-45ff-466d-99b1-87eec39a040b}, !- Name
  {0dc20aca-f1a2-46ca-a97c-02bef3694d2e}, !- Source Object
  4,                                      !- Outlet Port
  {65fcc8ff-4152-459b-bb78-3f4d85c89327}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {33485ffd-0598-4719-a259-c33813dc2aba}, !- Handle
  SMstore7 ZN PSZ-AC_9,                   !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {9f567bc9-d280-4d0e-b9ce-8777b420ba8e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf69213e-faae-4c39-8b9c-25175ff4f9ef}, !- Supply Side Inlet Node Name
  {364df7c5-0f87-44e0-9116-47cfa755d02d}, !- Demand Side Outlet Node Name
  {fcf5dc95-3f69-4c35-b2c9-fd812e155c8a}, !- Demand Side Inlet Node A
  {9ed3679f-8b18-41ea-9d47-93e06213972a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {54af8972-7767-457d-86dc-66d8efa438b8}, !- Demand Mixer Name
  {b8fdea5c-4002-4913-8011-ca208b62dc47}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6bfdfc27-1d92-4698-a458-aa50f8811ef6}, !- Handle
  Node 107,                               !- Name
  {cf69213e-faae-4c39-8b9c-25175ff4f9ef}, !- Inlet Port
  {2b54d96b-9797-49bf-8b42-52d6de2fd883}; !- Outlet Port

OS:Node,
  {0e237fb2-6546-4f42-bfbe-5c174c8eb3cf}, !- Handle
  Node 108,                               !- Name
  {9d6c38c3-4454-4228-893a-154911c490f9}, !- Inlet Port
  {9ed3679f-8b18-41ea-9d47-93e06213972a}; !- Outlet Port

OS:Connection,
  {cf69213e-faae-4c39-8b9c-25175ff4f9ef}, !- Handle
  {b03c91d5-c32a-48ec-8da7-e2d2ee1f7cc5}, !- Name
  {33485ffd-0598-4719-a259-c33813dc2aba}, !- Source Object
  8,                                      !- Outlet Port
  {6bfdfc27-1d92-4698-a458-aa50f8811ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ed3679f-8b18-41ea-9d47-93e06213972a}, !- Handle
  {1783a5f1-65bc-44dc-be20-0cd62774c9a7}, !- Name
  {0e237fb2-6546-4f42-bfbe-5c174c8eb3cf}, !- Source Object
  3,                                      !- Outlet Port
  {33485ffd-0598-4719-a259-c33813dc2aba}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c38da279-2f33-464d-8c6d-dc9cfd62778b}, !- Handle
  Node 109,                               !- Name
  {fcf5dc95-3f69-4c35-b2c9-fd812e155c8a}, !- Inlet Port
  {ce93274a-b843-434b-8aff-dcf03bb4c058}; !- Outlet Port

OS:Node,
  {e8f8abbb-47b3-4a5f-a281-132c5c7cf90e}, !- Handle
  Node 110,                               !- Name
  {fc8e2e4f-98dd-4fd5-9e3b-5c3f2c4581cf}, !- Inlet Port
  {364df7c5-0f87-44e0-9116-47cfa755d02d}; !- Outlet Port

OS:Node,
  {3ee02916-7d37-4d10-b73e-81047f6d2838}, !- Handle
  Node 111,                               !- Name
  {4795fabc-b857-4ad0-9ac2-08f9f15821e5}, !- Inlet Port
  {d29e4ffe-bf41-4a76-88e1-237d7add0e87}; !- Outlet Port

OS:Connection,
  {fcf5dc95-3f69-4c35-b2c9-fd812e155c8a}, !- Handle
  {a464ac62-6e6b-4516-8024-5cbdba187673}, !- Name
  {33485ffd-0598-4719-a259-c33813dc2aba}, !- Source Object
  10,                                     !- Outlet Port
  {c38da279-2f33-464d-8c6d-dc9cfd62778b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364df7c5-0f87-44e0-9116-47cfa755d02d}, !- Handle
  {58886b47-a5e7-4e7c-aa31-ce4df3777db5}, !- Name
  {e8f8abbb-47b3-4a5f-a281-132c5c7cf90e}, !- Source Object
  3,                                      !- Outlet Port
  {33485ffd-0598-4719-a259-c33813dc2aba}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8fdea5c-4002-4913-8011-ca208b62dc47}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {ce93274a-b843-434b-8aff-dcf03bb4c058}, !- Inlet Node Name
  {e5726470-431a-40bb-a9dc-f13fc22be106}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {54af8972-7767-457d-86dc-66d8efa438b8}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {fc8e2e4f-98dd-4fd5-9e3b-5c3f2c4581cf}, !- Outlet Node Name
  {f8d922a4-7fda-4dc9-b89e-a736faf66993}; !- Inlet Node Name 1

OS:Connection,
  {ce93274a-b843-434b-8aff-dcf03bb4c058}, !- Handle
  {bd81f9ea-f03f-42a0-aeab-9f791fa1056d}, !- Name
  {c38da279-2f33-464d-8c6d-dc9cfd62778b}, !- Source Object
  3,                                      !- Outlet Port
  {b8fdea5c-4002-4913-8011-ca208b62dc47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8e2e4f-98dd-4fd5-9e3b-5c3f2c4581cf}, !- Handle
  {e16782f8-9571-430c-9091-d0d63876d607}, !- Name
  {54af8972-7767-457d-86dc-66d8efa438b8}, !- Source Object
  2,                                      !- Outlet Port
  {e8f8abbb-47b3-4a5f-a281-132c5c7cf90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bd6c8ea0-df33-4ee3-bc70-3db793ff00a1}, !- Handle
  {33485ffd-0598-4719-a259-c33813dc2aba}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {5fb1481b-69bb-4d70-9116-a1c60a417c21}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Control Zone Name
  {0e237fb2-6546-4f42-bfbe-5c174c8eb3cf}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8028abf7-dbe0-4555-92ad-24f780025973}, !- Handle
  SMstore7 ZN PSZ-AC_9 Fan,               !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {73a5708f-4768-4ceb-96ab-39caadd3e325}, !- Air Inlet Node Name
  {9d6c38c3-4454-4228-893a-154911c490f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {70867271-02a1-4c88-acd5-16fa2cb55519}, !- Handle
  SMstore7 ZN PSZ-AC_9 Gas Htg Coil,      !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e93b7e7c-1810-4e6c-8e01-fdad9a4092d4}, !- Air Inlet Node Name
  {3b01e4da-1f15-4e65-9a9b-550daa9c92c8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7a81d25d-7de6-4f97-b214-62c5bf743808}, !- Handle
  SMstore7 ZN PSZ-AC_9 No Backup Heat,    !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {d07472aa-5a8b-421e-8ede-cb29b67f5bc5}, !- Air Inlet Node Name
  {464a2b32-45da-4d2f-aa3c-8fb68da51ceb}, !- Air Outlet Node Name
  {e6770a8a-a66a-47d7-808e-92b63e1f2cc8}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {5b4969d8-4498-4a79-9f9e-9b6b0327737b}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {5e0c34a5-7c6d-4848-a9f8-89add111d2e1}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51b0728f-6dd3-466f-819c-b5836b212bd8}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {0a9e3994-1435-4622-97c3-c58cdd94f9a4}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d1c3504-0036-48e7-8b5a-e242bd863f05}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {333fc7ac-a27d-4d98-b97f-f73eda6ad59c}, !- Handle
  SMstore7 ZN PSZ-AC_9 1spd DX AC Clg Coil 83kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.31758679797909,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fbad5974-a359-4a94-ba21-8703c105c812}, !- Air Inlet Node Name
  {398b1801-c107-41ba-b9ca-11a7d57a2f24}, !- Air Outlet Node Name
  {632ce1ea-b64c-4abc-907e-4be271afc305}, !- Total Cooling Capacity Function of Temperature Curve Name
  {298c443c-8379-4382-af86-bae4586181ec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a2901e05-8861-4d98-a386-035adcce9ebc}, !- Energy Input Ratio Function of Temperature Curve Name
  {e8c341f6-3bf7-48c4-8338-cdf5a9df6c32}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {399eff3a-8734-4737-a5e1-5bbab9913830}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b169358e-6770-40f1-bb75-cf537d8c5cb7}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5387e646-5b24-431e-82a2-c79eab9e1bfc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5387e646-5b24-431e-82a2-c79eab9e1bfc}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d81c3e17-e6b0-4db7-b6c0-90b195679ea0}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA Sys,            !- Name
  {b169358e-6770-40f1-bb75-cf537d8c5cb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cfa5cbb0-5fec-4b8a-b721-82d4b9a2ca03}, !- Mixed Air Node Name
  {e3254aa1-ee18-4f69-bd31-acbaf8f6d7e9}, !- Outdoor Air Stream Node Name
  {c33a52bd-5de1-42d9-af78-d9ff110a6b95}, !- Relief Air Stream Node Name
  {2b54d96b-9797-49bf-8b42-52d6de2fd883}; !- Return Air Stream Node Name

OS:Node,
  {c7b99611-012b-4652-8e96-e4c65d4c0c96}, !- Handle
  Node 112,                               !- Name
  ,                                       !- Inlet Port
  {e3254aa1-ee18-4f69-bd31-acbaf8f6d7e9}; !- Outlet Port

OS:Connection,
  {e3254aa1-ee18-4f69-bd31-acbaf8f6d7e9}, !- Handle
  {245df529-1f12-4327-9c73-e8ad4d80e361}, !- Name
  {c7b99611-012b-4652-8e96-e4c65d4c0c96}, !- Source Object
  3,                                      !- Outlet Port
  {d81c3e17-e6b0-4db7-b6c0-90b195679ea0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {959efdfc-e1c6-4317-b500-7a95a347feda}, !- Handle
  Node 113,                               !- Name
  {c33a52bd-5de1-42d9-af78-d9ff110a6b95}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c33a52bd-5de1-42d9-af78-d9ff110a6b95}, !- Handle
  {4c4643ae-dfc7-460c-b981-28031c250e63}, !- Name
  {d81c3e17-e6b0-4db7-b6c0-90b195679ea0}, !- Source Object
  7,                                      !- Outlet Port
  {959efdfc-e1c6-4317-b500-7a95a347feda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6c38c3-4454-4228-893a-154911c490f9}, !- Handle
  {e2cc6580-a56a-46aa-9da6-612b5616d44e}, !- Name
  {8028abf7-dbe0-4555-92ad-24f780025973}, !- Source Object
  9,                                      !- Outlet Port
  {0e237fb2-6546-4f42-bfbe-5c174c8eb3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6770a8a-a66a-47d7-808e-92b63e1f2cc8}, !- Handle
  Node 114,                               !- Name
  {464a2b32-45da-4d2f-aa3c-8fb68da51ceb}, !- Inlet Port
  {73a5708f-4768-4ceb-96ab-39caadd3e325}; !- Outlet Port

OS:Connection,
  {464a2b32-45da-4d2f-aa3c-8fb68da51ceb}, !- Handle
  {e1c90dc1-8467-4a08-b72b-8d884cc7de5b}, !- Name
  {7a81d25d-7de6-4f97-b214-62c5bf743808}, !- Source Object
  6,                                      !- Outlet Port
  {e6770a8a-a66a-47d7-808e-92b63e1f2cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a5708f-4768-4ceb-96ab-39caadd3e325}, !- Handle
  {3bbffb87-1045-484e-b118-5c466b6d3da6}, !- Name
  {e6770a8a-a66a-47d7-808e-92b63e1f2cc8}, !- Source Object
  3,                                      !- Outlet Port
  {8028abf7-dbe0-4555-92ad-24f780025973}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ef4ad4b7-77a6-416a-874e-42ce2f8d4fbb}, !- Handle
  Node 115,                               !- Name
  {3b01e4da-1f15-4e65-9a9b-550daa9c92c8}, !- Inlet Port
  {d07472aa-5a8b-421e-8ede-cb29b67f5bc5}; !- Outlet Port

OS:Connection,
  {3b01e4da-1f15-4e65-9a9b-550daa9c92c8}, !- Handle
  {4e25d046-9055-49d3-b9a4-230e6dc5d07b}, !- Name
  {70867271-02a1-4c88-acd5-16fa2cb55519}, !- Source Object
  6,                                      !- Outlet Port
  {ef4ad4b7-77a6-416a-874e-42ce2f8d4fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d07472aa-5a8b-421e-8ede-cb29b67f5bc5}, !- Handle
  {cfbdc78b-e6d7-4544-9dce-717c12d0696c}, !- Name
  {ef4ad4b7-77a6-416a-874e-42ce2f8d4fbb}, !- Source Object
  3,                                      !- Outlet Port
  {7a81d25d-7de6-4f97-b214-62c5bf743808}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f16cd171-cffc-49ba-9e78-0804797db3b6}, !- Handle
  Node 116,                               !- Name
  {398b1801-c107-41ba-b9ca-11a7d57a2f24}, !- Inlet Port
  {e93b7e7c-1810-4e6c-8e01-fdad9a4092d4}; !- Outlet Port

OS:Connection,
  {398b1801-c107-41ba-b9ca-11a7d57a2f24}, !- Handle
  {c25d5bc9-a622-4504-9548-f68e8fd8c95c}, !- Name
  {333fc7ac-a27d-4d98-b97f-f73eda6ad59c}, !- Source Object
  9,                                      !- Outlet Port
  {f16cd171-cffc-49ba-9e78-0804797db3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93b7e7c-1810-4e6c-8e01-fdad9a4092d4}, !- Handle
  {39a42478-263e-4115-8e8e-86baf7246a0d}, !- Name
  {f16cd171-cffc-49ba-9e78-0804797db3b6}, !- Source Object
  3,                                      !- Outlet Port
  {70867271-02a1-4c88-acd5-16fa2cb55519}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c3f6220a-b4be-4ab1-9518-0f7e7a038e92}, !- Handle
  Node 117,                               !- Name
  {cfa5cbb0-5fec-4b8a-b721-82d4b9a2ca03}, !- Inlet Port
  {fbad5974-a359-4a94-ba21-8703c105c812}; !- Outlet Port

OS:Connection,
  {2b54d96b-9797-49bf-8b42-52d6de2fd883}, !- Handle
  {c9480883-c253-4908-a211-34af3bb88c17}, !- Name
  {6bfdfc27-1d92-4698-a458-aa50f8811ef6}, !- Source Object
  3,                                      !- Outlet Port
  {d81c3e17-e6b0-4db7-b6c0-90b195679ea0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cfa5cbb0-5fec-4b8a-b721-82d4b9a2ca03}, !- Handle
  {24705fa1-c1d2-41ce-bb03-ac43f1e1279e}, !- Name
  {d81c3e17-e6b0-4db7-b6c0-90b195679ea0}, !- Source Object
  5,                                      !- Outlet Port
  {c3f6220a-b4be-4ab1-9518-0f7e7a038e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbad5974-a359-4a94-ba21-8703c105c812}, !- Handle
  {17d5f13e-daa8-4150-aa68-14c29470a2ef}, !- Name
  {c3f6220a-b4be-4ab1-9518-0f7e7a038e92}, !- Source Object
  3,                                      !- Outlet Port
  {333fc7ac-a27d-4d98-b97f-f73eda6ad59c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9f567bc9-d280-4d0e-b9ce-8777b420ba8e}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {620cb534-4ee0-41cf-b46d-235629e605c0}, !- Handle
  SMstore7 ZN PSZ-AC_9 Diffuser,          !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {e5726470-431a-40bb-a9dc-f13fc22be106}, !- Inlet Air Node Name
  {4795fabc-b857-4ad0-9ac2-08f9f15821e5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {53c12c09-1177-48dc-a7cc-c9bebfe7840e}, !- Handle
  Node 118,                               !- Name
  {0bd59f1d-b1fa-46a0-ba60-1490cf5fbd5d}, !- Inlet Port
  {f8d922a4-7fda-4dc9-b89e-a736faf66993}; !- Outlet Port

OS:Connection,
  {d29e4ffe-bf41-4a76-88e1-237d7add0e87}, !- Handle
  {5f6642e4-cc4c-4e54-aa91-fdd383d25b54}, !- Name
  {3ee02916-7d37-4d10-b73e-81047f6d2838}, !- Source Object
  3,                                      !- Outlet Port
  {99c62461-0971-467e-831d-fae375da817a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bd59f1d-b1fa-46a0-ba60-1490cf5fbd5d}, !- Handle
  {d5c0be94-c5a2-4b67-9215-25270d3f5d5e}, !- Name
  {e0e1d602-bcf7-4602-961d-377d3f694a27}, !- Source Object
  12,                                     !- Outlet Port
  {53c12c09-1177-48dc-a7cc-c9bebfe7840e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8d922a4-7fda-4dc9-b89e-a736faf66993}, !- Handle
  {3d726305-8c4a-4d6c-a0b7-cd59f7a7c74a}, !- Name
  {53c12c09-1177-48dc-a7cc-c9bebfe7840e}, !- Source Object
  3,                                      !- Outlet Port
  {54af8972-7767-457d-86dc-66d8efa438b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5726470-431a-40bb-a9dc-f13fc22be106}, !- Handle
  {8417b14a-8a4e-4252-b495-b92d98b4d3e4}, !- Name
  {b8fdea5c-4002-4913-8011-ca208b62dc47}, !- Source Object
  3,                                      !- Outlet Port
  {620cb534-4ee0-41cf-b46d-235629e605c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4795fabc-b857-4ad0-9ac2-08f9f15821e5}, !- Handle
  {d5fe0d3c-5867-4c63-be23-187d842a4d67}, !- Name
  {620cb534-4ee0-41cf-b46d-235629e605c0}, !- Source Object
  4,                                      !- Outlet Port
  {3ee02916-7d37-4d10-b73e-81047f6d2838}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0b3b5f02-8d5b-4dc2-b9f5-d9c52491f05c}, !- Handle
  SMstore8 ZN PSZ-AC_10,                  !- Name
  ,                                       !- Controller List Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule
  {4616fb80-710f-4892-af80-a1af275362e3}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a3c13106-2751-4319-b0bb-b9cfa2c941fb}, !- Supply Side Inlet Node Name
  {f1d984c3-6eba-4962-9130-ecb07fff86c1}, !- Demand Side Outlet Node Name
  {b53108be-7e98-4da7-a629-ed649b66f823}, !- Demand Side Inlet Node A
  {6b826d49-34d7-41da-ae0a-55cfcdc51ae5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {547dd5f8-27aa-46d9-a743-fa68e2faacf3}, !- Demand Mixer Name
  {556cf568-73d1-4569-9a1d-caa11f122997}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eaa34bca-ca36-4171-b62a-83947e92d47c}, !- Handle
  Node 119,                               !- Name
  {a3c13106-2751-4319-b0bb-b9cfa2c941fb}, !- Inlet Port
  {a4df9b6b-e193-4d6e-8adc-6fdd7e3f6950}; !- Outlet Port

OS:Node,
  {5699ddd3-6826-4d67-a129-555e4ba801d6}, !- Handle
  Node 120,                               !- Name
  {ebad2a9a-35b9-4cdc-925c-88926fb6069b}, !- Inlet Port
  {6b826d49-34d7-41da-ae0a-55cfcdc51ae5}; !- Outlet Port

OS:Connection,
  {a3c13106-2751-4319-b0bb-b9cfa2c941fb}, !- Handle
  {5bf51c42-3853-452e-b027-6d27e6e83466}, !- Name
  {0b3b5f02-8d5b-4dc2-b9f5-d9c52491f05c}, !- Source Object
  8,                                      !- Outlet Port
  {eaa34bca-ca36-4171-b62a-83947e92d47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b826d49-34d7-41da-ae0a-55cfcdc51ae5}, !- Handle
  {9f9294f6-0817-4ed3-bcfb-e6234f225910}, !- Name
  {5699ddd3-6826-4d67-a129-555e4ba801d6}, !- Source Object
  3,                                      !- Outlet Port
  {0b3b5f02-8d5b-4dc2-b9f5-d9c52491f05c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {80af797f-caa0-4c38-b3e7-531cdc2998f8}, !- Handle
  Node 121,                               !- Name
  {b53108be-7e98-4da7-a629-ed649b66f823}, !- Inlet Port
  {b8fe2e4a-a0c9-4dfa-a0ac-e572c6987fcd}; !- Outlet Port

OS:Node,
  {eeb9cb44-e8dc-4b3b-80d3-b2f436a60810}, !- Handle
  Node 122,                               !- Name
  {18451210-3a8a-4c20-8561-61b6d3cc63bc}, !- Inlet Port
  {f1d984c3-6eba-4962-9130-ecb07fff86c1}; !- Outlet Port

OS:Node,
  {2ed96c89-6cb8-413d-b98a-75e0096181cc}, !- Handle
  Node 123,                               !- Name
  {6173cf23-ab05-424d-8c91-d2dd3e1d36ad}, !- Inlet Port
  {3adc0df3-e991-4912-8d30-27053a25cba7}; !- Outlet Port

OS:Connection,
  {b53108be-7e98-4da7-a629-ed649b66f823}, !- Handle
  {4367285c-2013-418b-bc6f-f13f4b3c1b89}, !- Name
  {0b3b5f02-8d5b-4dc2-b9f5-d9c52491f05c}, !- Source Object
  10,                                     !- Outlet Port
  {80af797f-caa0-4c38-b3e7-531cdc2998f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1d984c3-6eba-4962-9130-ecb07fff86c1}, !- Handle
  {2df1efa4-34e8-40ca-b854-562203d33fe2}, !- Name
  {eeb9cb44-e8dc-4b3b-80d3-b2f436a60810}, !- Source Object
  3,                                      !- Outlet Port
  {0b3b5f02-8d5b-4dc2-b9f5-d9c52491f05c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {556cf568-73d1-4569-9a1d-caa11f122997}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {b8fe2e4a-a0c9-4dfa-a0ac-e572c6987fcd}, !- Inlet Node Name
  {1b21d3ec-2805-487a-ac91-796f08f41c09}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {547dd5f8-27aa-46d9-a743-fa68e2faacf3}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {18451210-3a8a-4c20-8561-61b6d3cc63bc}, !- Outlet Node Name
  {889b7fb4-ca40-4289-b1dd-a9c8d49889e6}; !- Inlet Node Name 1

OS:Connection,
  {b8fe2e4a-a0c9-4dfa-a0ac-e572c6987fcd}, !- Handle
  {62710245-e487-4e9b-973d-aeba156d5eec}, !- Name
  {80af797f-caa0-4c38-b3e7-531cdc2998f8}, !- Source Object
  3,                                      !- Outlet Port
  {556cf568-73d1-4569-9a1d-caa11f122997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18451210-3a8a-4c20-8561-61b6d3cc63bc}, !- Handle
  {e955d76c-3a27-4813-bd8b-1d95096f5433}, !- Name
  {547dd5f8-27aa-46d9-a743-fa68e2faacf3}, !- Source Object
  2,                                      !- Outlet Port
  {eeb9cb44-e8dc-4b3b-80d3-b2f436a60810}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77d510dd-ed29-43c4-b4be-ba08e110f525}, !- Handle
  {0b3b5f02-8d5b-4dc2-b9f5-d9c52491f05c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {908acd31-392f-4b24-bd76-23046f671fb9}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Control Zone Name
  {5699ddd3-6826-4d67-a129-555e4ba801d6}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {33813d86-5be6-4815-b7d2-b12ea96b46cd}, !- Handle
  SMstore8 ZN PSZ-AC_10 Fan,              !- Name
  {da1b0971-b290-4e48-b797-3169595c3be9}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7ec8ead6-50bf-4cf2-9f26-1975ce39f4c0}, !- Air Inlet Node Name
  {ebad2a9a-35b9-4cdc-925c-88926fb6069b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5157aad5-9b88-4cc6-9072-4f91182e9579}, !- Handle
  SMstore8 ZN PSZ-AC_10 Gas Htg Coil,     !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2cc81093-fa08-45ec-afbc-271d233cd273}, !- Air Inlet Node Name
  {bb65c36f-1349-4ce5-86ed-1f656e167581}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {da2a4aeb-ce3e-4024-8916-3806a3937394}, !- Handle
  SMstore8 ZN PSZ-AC_10 No Backup Heat,   !- Name
  {52c94728-8515-4f39-b007-3ae3410093d0}, !- Availability Schedule Name
  ,                                       !- Efficiency
  0,                                      !- Nominal Capacity {W}
  {af4108f9-3103-4378-85eb-5257195040ed}, !- Air Inlet Node Name
  {8e061551-feab-43a2-8602-376b0af0b7b3}, !- Air Outlet Node Name
  {88423848-39da-4b02-96ec-66d386bf66d4}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {b642d3a0-f3e2-4361-b405-485638405ea0}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {192a8e46-9d77-4652-a15d-012dfb4bff39}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {baedf351-77cf-4781-9c7e-aec577f51a9b}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {22505e72-7650-400d-bcc8-96636739d00e}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fc7edc14-e727-436c-b6a1-136a6d105405}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {77c8ef7c-2904-4158-9842-0ad7f6d13b08}, !- Handle
  SMstore8 ZN PSZ-AC_10 1spd DX AC Clg Coil 106kBtu/hr 9.63EER, !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3352101095222,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cf7d3be6-ba4d-4f99-941c-633299a85783}, !- Air Inlet Node Name
  {5fd67825-0e4b-43c2-b66c-d7fe114b0488}, !- Air Outlet Node Name
  {8f91d0c4-1208-4a59-860f-11efb477ba89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f23b63e8-2688-4a1e-b8b8-3102fc335d07}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f9288a8b-f785-447d-946c-e3f15ebfb0cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a0f9b1b4-6fb1-4f01-95f2-539f345c317e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7bf4d70f-5ca7-4b83-8d8b-2fc6a931434b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {1234ee51-17ac-4b37-8836-615371f33a9f}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c9aa0778-060d-44e3-a705-10cba0553494}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c9aa0778-060d-44e3-a705-10cba0553494}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46d82790-c9f0-469a-a526-a7e39a0fbbbc}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA Sys,           !- Name
  {1234ee51-17ac-4b37-8836-615371f33a9f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {233b4ee6-a017-4eb5-822a-6b80ba0ad8ec}, !- Mixed Air Node Name
  {1be2ade6-6cd3-4bbc-adf7-102ebb143f4e}, !- Outdoor Air Stream Node Name
  {006bc776-f50a-4dbb-a97c-0662a9536393}, !- Relief Air Stream Node Name
  {a4df9b6b-e193-4d6e-8adc-6fdd7e3f6950}; !- Return Air Stream Node Name

OS:Node,
  {dfcfe238-dc36-4055-82ac-45e4072b6137}, !- Handle
  Node 124,                               !- Name
  ,                                       !- Inlet Port
  {1be2ade6-6cd3-4bbc-adf7-102ebb143f4e}; !- Outlet Port

OS:Connection,
  {1be2ade6-6cd3-4bbc-adf7-102ebb143f4e}, !- Handle
  {9f2cb5f5-893d-41b0-a782-142c07a98e30}, !- Name
  {dfcfe238-dc36-4055-82ac-45e4072b6137}, !- Source Object
  3,                                      !- Outlet Port
  {46d82790-c9f0-469a-a526-a7e39a0fbbbc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d889c5de-477d-45e4-911e-c71f054b955a}, !- Handle
  Node 125,                               !- Name
  {006bc776-f50a-4dbb-a97c-0662a9536393}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {006bc776-f50a-4dbb-a97c-0662a9536393}, !- Handle
  {52793447-df2c-40d8-93f2-632c3a5905fb}, !- Name
  {46d82790-c9f0-469a-a526-a7e39a0fbbbc}, !- Source Object
  7,                                      !- Outlet Port
  {d889c5de-477d-45e4-911e-c71f054b955a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebad2a9a-35b9-4cdc-925c-88926fb6069b}, !- Handle
  {3d986aca-4690-4613-8ee7-130335e31e90}, !- Name
  {33813d86-5be6-4815-b7d2-b12ea96b46cd}, !- Source Object
  9,                                      !- Outlet Port
  {5699ddd3-6826-4d67-a129-555e4ba801d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88423848-39da-4b02-96ec-66d386bf66d4}, !- Handle
  Node 126,                               !- Name
  {8e061551-feab-43a2-8602-376b0af0b7b3}, !- Inlet Port
  {7ec8ead6-50bf-4cf2-9f26-1975ce39f4c0}; !- Outlet Port

OS:Connection,
  {8e061551-feab-43a2-8602-376b0af0b7b3}, !- Handle
  {9e55fd84-b8d1-474e-ab48-b11f661e2d09}, !- Name
  {da2a4aeb-ce3e-4024-8916-3806a3937394}, !- Source Object
  6,                                      !- Outlet Port
  {88423848-39da-4b02-96ec-66d386bf66d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec8ead6-50bf-4cf2-9f26-1975ce39f4c0}, !- Handle
  {d18a5011-8001-495b-bbe9-72e883f8e6a9}, !- Name
  {88423848-39da-4b02-96ec-66d386bf66d4}, !- Source Object
  3,                                      !- Outlet Port
  {33813d86-5be6-4815-b7d2-b12ea96b46cd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {31c6d4ae-1d9e-4707-9199-4aa1f10e55d0}, !- Handle
  Node 127,                               !- Name
  {bb65c36f-1349-4ce5-86ed-1f656e167581}, !- Inlet Port
  {af4108f9-3103-4378-85eb-5257195040ed}; !- Outlet Port

OS:Connection,
  {bb65c36f-1349-4ce5-86ed-1f656e167581}, !- Handle
  {da40b95a-5fc9-4e47-886e-3cd4a63228a4}, !- Name
  {5157aad5-9b88-4cc6-9072-4f91182e9579}, !- Source Object
  6,                                      !- Outlet Port
  {31c6d4ae-1d9e-4707-9199-4aa1f10e55d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af4108f9-3103-4378-85eb-5257195040ed}, !- Handle
  {1fa1246d-1571-4961-8699-df5d0aeca6b3}, !- Name
  {31c6d4ae-1d9e-4707-9199-4aa1f10e55d0}, !- Source Object
  3,                                      !- Outlet Port
  {da2a4aeb-ce3e-4024-8916-3806a3937394}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fb9c385f-5a3f-436a-94a7-56062acddf96}, !- Handle
  Node 128,                               !- Name
  {5fd67825-0e4b-43c2-b66c-d7fe114b0488}, !- Inlet Port
  {2cc81093-fa08-45ec-afbc-271d233cd273}; !- Outlet Port

OS:Connection,
  {5fd67825-0e4b-43c2-b66c-d7fe114b0488}, !- Handle
  {9c45d40f-a64b-41d8-a62a-7eb5290ff55f}, !- Name
  {77c8ef7c-2904-4158-9842-0ad7f6d13b08}, !- Source Object
  9,                                      !- Outlet Port
  {fb9c385f-5a3f-436a-94a7-56062acddf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc81093-fa08-45ec-afbc-271d233cd273}, !- Handle
  {688038d8-b436-4974-8b58-d8a39a714937}, !- Name
  {fb9c385f-5a3f-436a-94a7-56062acddf96}, !- Source Object
  3,                                      !- Outlet Port
  {5157aad5-9b88-4cc6-9072-4f91182e9579}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b3871382-9858-4efd-8dc4-a70b2b5f636f}, !- Handle
  Node 129,                               !- Name
  {233b4ee6-a017-4eb5-822a-6b80ba0ad8ec}, !- Inlet Port
  {cf7d3be6-ba4d-4f99-941c-633299a85783}; !- Outlet Port

OS:Connection,
  {a4df9b6b-e193-4d6e-8adc-6fdd7e3f6950}, !- Handle
  {acc86b24-4666-4ea1-a96e-01e0dae8b29f}, !- Name
  {eaa34bca-ca36-4171-b62a-83947e92d47c}, !- Source Object
  3,                                      !- Outlet Port
  {46d82790-c9f0-469a-a526-a7e39a0fbbbc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {233b4ee6-a017-4eb5-822a-6b80ba0ad8ec}, !- Handle
  {9fde96ce-9b9c-4b80-b106-e15172fbe14f}, !- Name
  {46d82790-c9f0-469a-a526-a7e39a0fbbbc}, !- Source Object
  5,                                      !- Outlet Port
  {b3871382-9858-4efd-8dc4-a70b2b5f636f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7d3be6-ba4d-4f99-941c-633299a85783}, !- Handle
  {0000ca39-07c0-424d-98c3-5837dcb66633}, !- Name
  {b3871382-9858-4efd-8dc4-a70b2b5f636f}, !- Source Object
  3,                                      !- Outlet Port
  {77c8ef7c-2904-4158-9842-0ad7f6d13b08}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4616fb80-710f-4892-af80-a1af275362e3}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {14a9ed18-d5d5-4060-b20b-ada98514b634}, !- Handle
  SMstore8 ZN PSZ-AC_10 Diffuser,         !- Name
  {9555a56e-f365-4d74-be16-e699681d7a8d}, !- Availability Schedule Name
  {1b21d3ec-2805-487a-ac91-796f08f41c09}, !- Inlet Air Node Name
  {6173cf23-ab05-424d-8c91-d2dd3e1d36ad}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {574875c8-e283-4389-9314-94d9a6fffe73}, !- Handle
  Node 130,                               !- Name
  {f22e246c-f6a9-4f71-bd99-31b42e1fbdd2}, !- Inlet Port
  {889b7fb4-ca40-4289-b1dd-a9c8d49889e6}; !- Outlet Port

OS:Connection,
  {3adc0df3-e991-4912-8d30-27053a25cba7}, !- Handle
  {9219cd6a-c756-4f22-861f-4d6e937111b6}, !- Name
  {2ed96c89-6cb8-413d-b98a-75e0096181cc}, !- Source Object
  3,                                      !- Outlet Port
  {6d9158c5-1986-470d-93a9-76a8c5db94af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f22e246c-f6a9-4f71-bd99-31b42e1fbdd2}, !- Handle
  {19212ec0-cd0d-4829-923a-e4c68e0a1fac}, !- Name
  {db641ec6-3847-43d8-8435-34c4f78914a4}, !- Source Object
  12,                                     !- Outlet Port
  {574875c8-e283-4389-9314-94d9a6fffe73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889b7fb4-ca40-4289-b1dd-a9c8d49889e6}, !- Handle
  {c8cf03d4-455d-42ee-9e8d-0fce3dad3c9a}, !- Name
  {574875c8-e283-4389-9314-94d9a6fffe73}, !- Source Object
  3,                                      !- Outlet Port
  {547dd5f8-27aa-46d9-a743-fa68e2faacf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b21d3ec-2805-487a-ac91-796f08f41c09}, !- Handle
  {7ab0ed5c-1142-46f4-b269-13ac4433b353}, !- Name
  {556cf568-73d1-4569-9a1d-caa11f122997}, !- Source Object
  3,                                      !- Outlet Port
  {14a9ed18-d5d5-4060-b20b-ada98514b634}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6173cf23-ab05-424d-8c91-d2dd3e1d36ad}, !- Handle
  {4a58091b-020e-4f97-bab5-6de78edd4517}, !- Name
  {14a9ed18-d5d5-4060-b20b-ada98514b634}, !- Source Object
  4,                                      !- Outlet Port
  {2ed96c89-6cb8-413d-b98a-75e0096181cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {2bfe9a7d-ed63-4ca4-80d2-5db9a9813e91}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13499;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {64343f2f-9737-4a85-af35-66ce57fedb44}, !- Handle
  Always On,                              !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  {5931164e-2a4d-48c6-85c7-b5a0bff3157b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5931164e-2a4d-48c6-85c7-b5a0bff3157b}, !- Handle
  Always On Default,                      !- Name
  {c4570795-645d-4f42-b2a6-82824ce31d72}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {c157d536-a647-472c-91e7-6b83718f5ab9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {2bfe9a7d-ed63-4ca4-80d2-5db9a9813e91}, !- Exterior Lights Definition Name
  {64343f2f-9737-4a85-af35-66ce57fedb44}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {1dfe95b3-fb1e-4e8b-bd43-f54fa9e7e434}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {906464fc-ea9c-4e6a-a568-28ed3a97cac7}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {3c4cb564-22f7-4184-a3af-3eb64a911ca8}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {40213d13-769a-4f63-a7d4-97f2a18e48c6}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:Site:GroundTemperature:BuildingSurface,
  {00b432c6-0ca1-4df4-b04c-2631416367b4}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {00fec599-cdbc-4888-82aa-f52eeae0ffe1}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:SimulationControl,
  {5fbe6a48-eccb-4f88-b3d1-0801202051ee}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Schedule:Ruleset,
  {f3c60d8c-9ad7-411d-b3fb-5416460d76ac}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {9d42c012-3445-463a-977e-567c1874c631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d42c012-3445-463a-977e-567c1874c631}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {69b05bb6-c477-4973-a52b-e26437fa69f3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a9efaf97-f3b2-4e66-a30e-d59a8283a465}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0375bc97-e558-4b49-b6b6-4095d95bfc2e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {29396d99-a3c4-479e-9bd4-b4f20ef30480}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {efd2a6d0-8ec2-4b75-ac97-371417e7380a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de2a87a6-6d48-438e-bb69-1767fb91fdda}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {918712df-e395-48b2-bd92-8ed97bad12a9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3c46399-1cb1-4c01-9559-5ed170545f0f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6ec5e8d4-3a38-4f67-9a57-1011395077e9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6f694808-a9ef-477c-8ee7-1cee48dd767c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a8236c4-2b2a-43a7-8b3e-583b721867a1}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e5d1d974-d709-4f3d-bd49-9b0e8ff2680a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {baca5e0b-6c9c-4b50-a9a0-afcc5aa00e74}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f407ea86-2542-417e-8433-da7a9daf1b5e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4678c8fe-a26f-4ef7-a213-ddcd895ab381}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58ce0f8a-eb16-44a4-8ee3-d86b2603b6b2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a1cca646-b033-40f2-8508-0b3236aa6c97}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c137f3b8-d4a2-47aa-91cb-0f6eb182f08b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {794b0c51-b846-4411-b987-d5125b4fb63a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {53ad77fc-ecdf-4cd8-9954-016b49558c1f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e48706c3-17cf-426a-9413-0754171de241}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b702a9d9-8b21-459b-b4f0-5b6906dc7d49}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8142ad4c-f977-46bd-87f7-86f8b06d80ba}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cee4f185-f462-44ec-b308-b6b3ab87dd35}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b7832b5-1b75-4d95-9eef-593e7683be03}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70b1c59d-a2ef-4e03-8272-98eedeceb446}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2ac0cf59-0228-4ba7-b615-10f2a27b4747}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2f12e3f-5e3d-48c5-af98-6208b910231b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {699af41a-9683-4a23-b3fe-efe96df7166a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ffa9507d-54e8-4908-b4ac-8622b7469cd2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8e83807-69c8-4cdb-bf64-a9aa43351d51}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a169ac6c-bb09-493d-8e40-0b7d4f06d14f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37f79e96-a6cb-4d91-b3ae-9b1582040f4c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cc7c4935-d8c8-4408-85dc-eed72a03abfa}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6aa8d2e1-e3ed-47fe-a7e3-1cd3cd74252b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a270da1-5bfc-4844-bb74-eb010a78bf4a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {61b26a64-9c66-4cd5-8e7e-ad41cf6b6a77}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be4ec671-9d4b-4fd3-84f3-8343ddc27e22}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0041adcb-6368-4e2a-9715-153c10b7b3d6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6edea1c6-371a-49b3-91f7-6641f132a3bc}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {632ce1ea-b64c-4abc-907e-4be271afc305}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {298c443c-8379-4382-af86-bae4586181ec}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2901e05-8861-4d98-a386-035adcce9ebc}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e8c341f6-3bf7-48c4-8338-cdf5a9df6c32}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {399eff3a-8734-4737-a5e1-5bbab9913830}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 8,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f91d0c4-1208-4a59-860f-11efb477ba89}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f23b63e8-2688-4a1e-b8b8-3102fc335d07}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9288a8b-f785-447d-946c-e3f15ebfb0cc}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a0f9b1b4-6fb1-4f01-95f2-539f345c317e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7bf4d70f-5ca7-4b83-8d8b-2fc6a931434b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 9,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

