  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {211964ca-a91d-4aca-90a7-d2ba3068b7e0}, !- Handle
  ALWAYS_OFF day 55,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20ad1d90-d126-4f30-b5ee-db1833c58b52}, !- Handle
  ALWAYS_OFF day 56,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {38fddb93-c262-4367-a06f-9d8120274312}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54ad85db-3b45-4848-9390-d46b1ff18266}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6ab7f049-1211-415d-b609-42f24bee4cd7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54ad85db-3b45-4848-9390-d46b1ff18266}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6ab7f049-1211-415d-b609-42f24bee4cd7}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8aa39f1d-87b9-4961-810c-dad7565987c1}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ba013929-c41b-42ee-9309-6fbff83538de}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {71ef9045-6d02-4b99-8098-c49b3cf0c666}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d828ca0c-575f-4ccd-af1f-bec0c402cfb4}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a7cca0ab-5b7c-4490-8811-0913d034d683}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b999f24-8b58-487d-b758-321235c412c7}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5f70146f-c719-4658-8e02-6df19e741eb7}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 35kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.5894293797754,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e9f57db-a9c2-4a17-b9a8-4a28971faf96}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f45584af-ee2a-42f6-9814-00c175c938fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8c6dd5c8-b944-4cba-9672-bd5e22e2f1e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {eadba41a-0328-43bc-b4e4-3a792e148817}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2d77f6e8-6ed4-4436-b3bd-13976868a704}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8dc7352c-7b40-4812-ac06-01abd624af68}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {103aff0a-f521-4b10-8af6-59a9c63c35f5}, !- Air Inlet Node Name
  {3eb9f4c2-f7c4-4f2b-9a3b-9a3f9e996d33}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {38fddb93-c262-4367-a06f-9d8120274312}, !- Supply Air Fan Name
  {8aa39f1d-87b9-4961-810c-dad7565987c1}, !- Heating Coil Name
  {5f70146f-c719-4658-8e02-6df19e741eb7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fc943599-6c37-4be3-aea3-8cc621bbf0cf}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {91944078-2433-4a13-88e4-c2594fafaea7}, !- Handle
  Node 105,                               !- Name
  {dadab0b8-ba3b-422a-82c5-551f1862852d}, !- Inlet Port
  {103aff0a-f521-4b10-8af6-59a9c63c35f5}; !- Outlet Port

OS:Connection,
  {dadab0b8-ba3b-422a-82c5-551f1862852d}, !- Handle
  {2ca606ef-36f1-4cb7-9ef2-7df1f30635b2}, !- Name
  {7afb23b9-6a03-433c-b530-af91fcbd7880}, !- Source Object
  3,                                      !- Outlet Port
  {91944078-2433-4a13-88e4-c2594fafaea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103aff0a-f521-4b10-8af6-59a9c63c35f5}, !- Handle
  {ffa85243-88bf-4105-970f-2fa851df83f5}, !- Name
  {91944078-2433-4a13-88e4-c2594fafaea7}, !- Source Object
  3,                                      !- Outlet Port
  {8dc7352c-7b40-4812-ac06-01abd624af68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53852a82-69cf-488a-a29c-90e3ee574588}, !- Handle
  Node 106,                               !- Name
  {3eb9f4c2-f7c4-4f2b-9a3b-9a3f9e996d33}, !- Inlet Port
  {00424d4d-a06a-4eda-8af2-6242e42daac8}; !- Outlet Port

OS:Connection,
  {00424d4d-a06a-4eda-8af2-6242e42daac8}, !- Handle
  {fea15f1a-71c8-4ca0-9273-313b7cad6181}, !- Name
  {53852a82-69cf-488a-a29c-90e3ee574588}, !- Source Object
  3,                                      !- Outlet Port
  {22293331-7a45-4e40-89b6-b92eb0b7687e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3eb9f4c2-f7c4-4f2b-9a3b-9a3f9e996d33}, !- Handle
  {495dc740-e2e3-49a5-80d1-37da5fe46f2d}, !- Name
  {8dc7352c-7b40-4812-ac06-01abd624af68}, !- Source Object
  4,                                      !- Outlet Port
  {53852a82-69cf-488a-a29c-90e3ee574588}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fd523301-4507-44ec-b375-ae8583e30c2f}, !- Handle
  ALWAYS_OFF 19,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {f8f37a4b-690c-4085-b1ad-92c79ee4bc07}, !- Default Day Schedule Name
  {c9ee2d8f-faa1-4ae1-af80-ff387302fbcb}, !- Summer Design Day Schedule Name
  {dbc4ff42-857e-480c-a2d6-b3bbfe76c5b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8f37a4b-690c-4085-b1ad-92c79ee4bc07}, !- Handle
  ALWAYS_OFF day 57,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9ee2d8f-faa1-4ae1-af80-ff387302fbcb}, !- Handle
  ALWAYS_OFF day 58,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dbc4ff42-857e-480c-a2d6-b3bbfe76c5b1}, !- Handle
  ALWAYS_OFF day 59,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {63ac2957-65ca-4ef6-bea9-5bc9556c4bd9}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f92e32fd-73b2-4499-8b84-62394c851812}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43780c34-be92-414f-bfd0-23c2ece0a10c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f92e32fd-73b2-4499-8b84-62394c851812}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43780c34-be92-414f-bfd0-23c2ece0a10c}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a0f235a0-4825-4613-b02b-ad4209122a40}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {751d12cd-a480-4581-8df2-725999096f4f}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f62863af-8109-4375-af49-617e596778fe}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c8b8d8c8-88aa-4b60-8219-0dbb8a002651}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {867fd982-d3e4-4c1e-8b96-6590b7ff8a23}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aef70be8-c970-463c-93c0-acc29f3d3783}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {e38dfea8-2883-4d4b-99e0-d463e2368249}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.85962544861969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e398b43-5ffe-41da-9b9c-5ccdd410d970}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0ecad99e-ec20-435d-af82-f234812b55ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e3c153e4-8109-4134-8726-e3d245988049}, !- Energy Input Ratio Function of Temperature Curve Name
  {3386dc74-ba95-4c73-b237-3292f2c0531d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6a5563db-fc11-4986-9a9b-6406cc563c80}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {75c8f771-c459-4120-8b66-e2eadef52468}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {1ea24676-3b76-4887-aa8c-ecdf94606a21}, !- Air Inlet Node Name
  {f493d8e3-d06d-4571-a865-c05df6083944}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {63ac2957-65ca-4ef6-bea9-5bc9556c4bd9}, !- Supply Air Fan Name
  {a0f235a0-4825-4613-b02b-ad4209122a40}, !- Heating Coil Name
  {e38dfea8-2883-4d4b-99e0-d463e2368249}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fd523301-4507-44ec-b375-ae8583e30c2f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5d5c1e43-9035-4562-86a3-333457c4cf70}, !- Handle
  Node 107,                               !- Name
  {9225114c-e1bd-4756-8573-ad57d3001ffd}, !- Inlet Port
  {1ea24676-3b76-4887-aa8c-ecdf94606a21}; !- Outlet Port

OS:Connection,
  {9225114c-e1bd-4756-8573-ad57d3001ffd}, !- Handle
  {8707df73-7e29-43af-a525-8badecb2d91c}, !- Name
  {10b6e12e-f4e2-436a-bcc7-5848a709ffb6}, !- Source Object
  3,                                      !- Outlet Port
  {5d5c1e43-9035-4562-86a3-333457c4cf70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea24676-3b76-4887-aa8c-ecdf94606a21}, !- Handle
  {96fdb907-66d6-4e5e-97f7-50a8820785a0}, !- Name
  {5d5c1e43-9035-4562-86a3-333457c4cf70}, !- Source Object
  3,                                      !- Outlet Port
  {75c8f771-c459-4120-8b66-e2eadef52468}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6fd2a62-dc2d-4fe1-86bb-cd5c6ebaa66f}, !- Handle
  Node 108,                               !- Name
  {f493d8e3-d06d-4571-a865-c05df6083944}, !- Inlet Port
  {35b7b3a1-c520-4865-bed5-7b6f56197d3c}; !- Outlet Port

OS:Connection,
  {35b7b3a1-c520-4865-bed5-7b6f56197d3c}, !- Handle
  {db6eb625-11cb-4a6e-8d4e-df9293c6f4e9}, !- Name
  {e6fd2a62-dc2d-4fe1-86bb-cd5c6ebaa66f}, !- Source Object
  3,                                      !- Outlet Port
  {68171b13-26c4-48dd-96e6-94bde341235c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f493d8e3-d06d-4571-a865-c05df6083944}, !- Handle
  {8779c939-5529-44d4-bdd4-d7b60588a28b}, !- Name
  {75c8f771-c459-4120-8b66-e2eadef52468}, !- Source Object
  4,                                      !- Outlet Port
  {e6fd2a62-dc2d-4fe1-86bb-cd5c6ebaa66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f4adecd5-e3d4-4125-bd0a-64fc0eabc92f}, !- Handle
  ALWAYS_OFF 20,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {6667a918-038b-4b42-8a44-3109ae16566f}, !- Default Day Schedule Name
  {96a1506d-e5fa-4620-96a2-ef1322a87c52}, !- Summer Design Day Schedule Name
  {99104e21-4ae8-40c0-b9b4-95f041d4d7ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6667a918-038b-4b42-8a44-3109ae16566f}, !- Handle
  ALWAYS_OFF day 60,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96a1506d-e5fa-4620-96a2-ef1322a87c52}, !- Handle
  ALWAYS_OFF day 61,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {99104e21-4ae8-40c0-b9b4-95f041d4d7ee}, !- Handle
  ALWAYS_OFF day 62,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {376311a3-f6ee-4be1-b3ee-0c28403fd9c2}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60ab35a2-9739-45d2-9a75-7c253d4929bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2a9a71d6-8500-4a97-8457-39c224c00bff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60ab35a2-9739-45d2-9a75-7c253d4929bd}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2a9a71d6-8500-4a97-8457-39c224c00bff}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d8d09cc0-dd07-4b50-b367-153da580b605}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d747ed87-fa81-48a4-ae76-38e2051f30c3}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cef76cf4-9047-4896-a8e9-8928788dbe82}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbae2d18-a46b-4702-8301-535c1bb1ad0d}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5eda2937-4651-4eb4-9081-624878d65b29}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e9bd7f8e-72ba-4b35-93bc-d502760a4e07}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {9f4bf0f0-6b8c-44de-83e8-ef45be1c75a5}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.85634168090623,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ddf85966-9831-4b59-a2d0-ba16341c54b4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c36497dd-1191-4fa4-8ffc-3cf55b909e41}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32fc2fca-61d5-4760-8eea-d109967533e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {afc3a295-07f3-4a92-94cf-6b172424700c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d8d517cc-a862-44d0-9bee-61e3df581925}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2dea032c-9cd3-4282-bcee-f7b56633dd8c}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {b673f8a9-3f28-4b4b-8911-bfd84eaf8e0a}, !- Air Inlet Node Name
  {a0f2138f-2cad-46bc-bbde-7885971bcccb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {376311a3-f6ee-4be1-b3ee-0c28403fd9c2}, !- Supply Air Fan Name
  {d8d09cc0-dd07-4b50-b367-153da580b605}, !- Heating Coil Name
  {9f4bf0f0-6b8c-44de-83e8-ef45be1c75a5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f4adecd5-e3d4-4125-bd0a-64fc0eabc92f}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0e5ff987-ab26-4bbf-97d0-c562c92e8c70}, !- Handle
  Node 109,                               !- Name
  {0a059c4d-0c97-4289-a0e0-e44ebc8fd5a8}, !- Inlet Port
  {b673f8a9-3f28-4b4b-8911-bfd84eaf8e0a}; !- Outlet Port

OS:Connection,
  {0a059c4d-0c97-4289-a0e0-e44ebc8fd5a8}, !- Handle
  {94ed7aa3-c08a-4aa5-b160-0db69d5ac87f}, !- Name
  {85782314-0b12-4e8a-abba-3e0b1b4216df}, !- Source Object
  3,                                      !- Outlet Port
  {0e5ff987-ab26-4bbf-97d0-c562c92e8c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b673f8a9-3f28-4b4b-8911-bfd84eaf8e0a}, !- Handle
  {f14f8946-ea2e-4c5c-91a3-2178387bf071}, !- Name
  {0e5ff987-ab26-4bbf-97d0-c562c92e8c70}, !- Source Object
  3,                                      !- Outlet Port
  {2dea032c-9cd3-4282-bcee-f7b56633dd8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {75f919af-c282-4c0a-ac57-ee6d27f3ec17}, !- Handle
  Node 110,                               !- Name
  {a0f2138f-2cad-46bc-bbde-7885971bcccb}, !- Inlet Port
  {d79cdb5a-e9d2-46c4-b99a-c61f91a43b25}; !- Outlet Port

OS:Connection,
  {d79cdb5a-e9d2-46c4-b99a-c61f91a43b25}, !- Handle
  {0b8f1a5b-d53f-422c-bd57-20fff65b068e}, !- Name
  {75f919af-c282-4c0a-ac57-ee6d27f3ec17}, !- Source Object
  3,                                      !- Outlet Port
  {ddb8dc37-7054-4bb2-9899-a7ed5b1627c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0f2138f-2cad-46bc-bbde-7885971bcccb}, !- Handle
  {c895b57c-d509-4fb7-b6d0-15ff419e4dde}, !- Name
  {2dea032c-9cd3-4282-bcee-f7b56633dd8c}, !- Source Object
  4,                                      !- Outlet Port
  {75f919af-c282-4c0a-ac57-ee6d27f3ec17}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7c7b1e9a-3a8f-4a66-a65b-437b302f0570}, !- Handle
  ALWAYS_OFF 21,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {19ca7866-db1b-4806-84b5-a5cc7405ab49}, !- Default Day Schedule Name
  {d684f947-df38-4b21-95ce-b3d9882c5882}, !- Summer Design Day Schedule Name
  {08f9e480-cb1d-4957-b54f-c5d7236dbf69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19ca7866-db1b-4806-84b5-a5cc7405ab49}, !- Handle
  ALWAYS_OFF day 63,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d684f947-df38-4b21-95ce-b3d9882c5882}, !- Handle
  ALWAYS_OFF day 64,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08f9e480-cb1d-4957-b54f-c5d7236dbf69}, !- Handle
  ALWAYS_OFF day 65,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {32145a7d-ef03-4e41-8d4c-edf6804cf17f}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ee0f5ed6-e751-4e0d-b979-c8d6ae89635f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6348a7db-47ff-44d7-8beb-70d675c169d4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ee0f5ed6-e751-4e0d-b979-c8d6ae89635f}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6348a7db-47ff-44d7-8beb-70d675c169d4}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2b12284f-e29a-4365-b3a6-88baa8b0dd13}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {dd385e1b-1358-456a-8869-987875ba9580}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {457682a0-7ffe-401d-907d-217e0ae74aab}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5544053-1e36-4dd3-bfda-f1a50649ab64}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a85bb1c2-8035-4cbc-aa58-8c8043f9b0e3}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf4e7f26-0024-46d8-98db-5efe007cd940}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3f2d2a5f-090d-4760-b9c6-a9936c063cf0}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58934092931713,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4d22a2-eb1e-4eac-a54b-5d4bfe75f566}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7dd6acb7-0214-4744-a311-a257aa5c20f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aed9491f-9505-49e9-bd8a-289e9000dec2}, !- Energy Input Ratio Function of Temperature Curve Name
  {cc2300ed-1737-4c6d-9108-4605953069f0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5ee99b91-7307-4219-bd14-65127fb9fbc9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {508d8445-9fad-448c-8813-4e37521a7b8c}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {cfa7b747-f0ee-4aab-a90b-d91be0125e08}, !- Air Inlet Node Name
  {d8b373b5-faa2-4a74-be0e-32d324d87a4d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {32145a7d-ef03-4e41-8d4c-edf6804cf17f}, !- Supply Air Fan Name
  {2b12284f-e29a-4365-b3a6-88baa8b0dd13}, !- Heating Coil Name
  {3f2d2a5f-090d-4760-b9c6-a9936c063cf0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7c7b1e9a-3a8f-4a66-a65b-437b302f0570}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {569b13cf-10db-4d12-838b-779a54aa973f}, !- Handle
  Node 111,                               !- Name
  {28d84a34-af89-4f72-8c2d-188d046dde3f}, !- Inlet Port
  {cfa7b747-f0ee-4aab-a90b-d91be0125e08}; !- Outlet Port

OS:Connection,
  {28d84a34-af89-4f72-8c2d-188d046dde3f}, !- Handle
  {769caabd-3686-4f61-aa2b-27f874a7037e}, !- Name
  {80427564-8072-46bd-811b-69704fd37bb1}, !- Source Object
  3,                                      !- Outlet Port
  {569b13cf-10db-4d12-838b-779a54aa973f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfa7b747-f0ee-4aab-a90b-d91be0125e08}, !- Handle
  {dcf65af3-b93e-4c75-ac61-6cc70d6821c2}, !- Name
  {569b13cf-10db-4d12-838b-779a54aa973f}, !- Source Object
  3,                                      !- Outlet Port
  {508d8445-9fad-448c-8813-4e37521a7b8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2f4da30-ffa8-40a7-a5bf-dc0df6cf1d86}, !- Handle
  Node 112,                               !- Name
  {d8b373b5-faa2-4a74-be0e-32d324d87a4d}, !- Inlet Port
  {8578f05c-7826-4b65-95ba-2696425fbe30}; !- Outlet Port

OS:Connection,
  {8578f05c-7826-4b65-95ba-2696425fbe30}, !- Handle
  {8a433a48-fff9-4ae8-ada9-d9c768ee3601}, !- Name
  {d2f4da30-ffa8-40a7-a5bf-dc0df6cf1d86}, !- Source Object
  3,                                      !- Outlet Port
  {d281215d-5410-45b9-91ee-8a5f3b0747af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8b373b5-faa2-4a74-be0e-32d324d87a4d}, !- Handle
  {9bd0868e-8af1-4680-92aa-268a2bb01eb2}, !- Name
  {508d8445-9fad-448c-8813-4e37521a7b8c}, !- Source Object
  4,                                      !- Outlet Port
  {d2f4da30-ffa8-40a7-a5bf-dc0df6cf1d86}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {33cbfc0a-18fd-4ad7-95f6-efd01a79d528}, !- Handle
  ALWAYS_OFF 22,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {1e2294f3-ff35-4ea6-8242-35eda5c13e18}, !- Default Day Schedule Name
  {739ab4f4-47c5-4075-a00c-9651591022c5}, !- Summer Design Day Schedule Name
  {5f6311b7-d6c2-4611-a14e-8591bf83e393}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e2294f3-ff35-4ea6-8242-35eda5c13e18}, !- Handle
  ALWAYS_OFF day 66,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {739ab4f4-47c5-4075-a00c-9651591022c5}, !- Handle
  ALWAYS_OFF day 67,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f6311b7-d6c2-4611-a14e-8591bf83e393}, !- Handle
  ALWAYS_OFF day 68,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {ab538e66-c22f-4f66-b54c-2c0e0c24aff6}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {410758e2-8d47-448c-ae62-89ffdf539b8d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {829fca22-c0ad-4dfb-a2c4-354c8581ecb8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {410758e2-8d47-448c-ae62-89ffdf539b8d}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {829fca22-c0ad-4dfb-a2c4-354c8581ecb8}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6890c781-9f0b-452d-bdb9-98ba9cb8974b}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {47b76905-62b8-4dba-b508-26dd835297db}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f9a540d4-e5a3-4efe-87fb-0d842874fb81}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcbf5b3c-2be9-434e-95a9-5db2c79e96a4}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dd092ac9-9702-43d0-a038-f352d986f70b}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {df24f3d6-1e6e-4ad1-8d0e-11efa773c2fd}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2c214c1e-1239-4611-bdbd-fea39c72699b}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.5EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.89430694694479,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40c30758-ddd9-4080-beca-d4fa3f1fb310}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a8618f4b-60c3-4d9d-bd2b-bb3dbc67b5bc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9066ef4-9813-4e2f-9b28-f04bc3a38fe7}, !- Energy Input Ratio Function of Temperature Curve Name
  {c19085ce-ca4b-4ff7-86a6-40ce7970fd51}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a799492e-c543-426c-b21b-169bd9a90fba}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {97d64726-62a6-42dd-a4e4-d29550f163bb}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {3df47d61-dd1b-43ce-b83f-72864bb9d4fa}, !- Air Inlet Node Name
  {15687ecd-882d-45b8-aefc-192b75fc5587}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ab538e66-c22f-4f66-b54c-2c0e0c24aff6}, !- Supply Air Fan Name
  {6890c781-9f0b-452d-bdb9-98ba9cb8974b}, !- Heating Coil Name
  {2c214c1e-1239-4611-bdbd-fea39c72699b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {33cbfc0a-18fd-4ad7-95f6-efd01a79d528}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fecd7760-5180-4057-89a1-3801180f9dd5}, !- Handle
  Node 113,                               !- Name
  {f0586316-1e62-475d-a1ab-387b4b13d92d}, !- Inlet Port
  {3df47d61-dd1b-43ce-b83f-72864bb9d4fa}; !- Outlet Port

OS:Connection,
  {f0586316-1e62-475d-a1ab-387b4b13d92d}, !- Handle
  {fef43767-ef4d-41fc-83e6-543046d59ecb}, !- Name
  {d0854a5b-aeeb-4b51-809c-0c16bd4045b9}, !- Source Object
  3,                                      !- Outlet Port
  {fecd7760-5180-4057-89a1-3801180f9dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df47d61-dd1b-43ce-b83f-72864bb9d4fa}, !- Handle
  {39626723-8a3c-460a-981f-4c75756177d8}, !- Name
  {fecd7760-5180-4057-89a1-3801180f9dd5}, !- Source Object
  3,                                      !- Outlet Port
  {97d64726-62a6-42dd-a4e4-d29550f163bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {744d1c9b-7450-4ed9-9ffa-c7bb561deb81}, !- Handle
  Node 114,                               !- Name
  {15687ecd-882d-45b8-aefc-192b75fc5587}, !- Inlet Port
  {3a7ab55b-a258-4e15-b00c-b881fff22394}; !- Outlet Port

OS:Connection,
  {3a7ab55b-a258-4e15-b00c-b881fff22394}, !- Handle
  {4a4cf081-a9db-4454-b170-ece1fdee65a2}, !- Name
  {744d1c9b-7450-4ed9-9ffa-c7bb561deb81}, !- Source Object
  3,                                      !- Outlet Port
  {f815c39a-8140-4b13-942d-23bdb9808091}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15687ecd-882d-45b8-aefc-192b75fc5587}, !- Handle
  {b99208ac-5b3c-466c-a1f5-68193c273bf2}, !- Name
  {97d64726-62a6-42dd-a4e4-d29550f163bb}, !- Source Object
  4,                                      !- Outlet Port
  {744d1c9b-7450-4ed9-9ffa-c7bb561deb81}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19a3d9a3-456b-4fcd-9e02-f384f8f8a7dd}, !- Handle
  ALWAYS_OFF 23,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {a5d8d661-1795-45f0-937c-c771803580ae}, !- Default Day Schedule Name
  {4267d8cc-e943-449c-88b3-2707e14b27cf}, !- Summer Design Day Schedule Name
  {5ed7de00-2924-4715-8247-f97753ddb29c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a5d8d661-1795-45f0-937c-c771803580ae}, !- Handle
  ALWAYS_OFF day 69,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4267d8cc-e943-449c-88b3-2707e14b27cf}, !- Handle
  ALWAYS_OFF day 70,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ed7de00-2924-4715-8247-f97753ddb29c}, !- Handle
  ALWAYS_OFF day 71,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {ce50c70b-1733-4d96-bec9-91b3b84ece1f}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {60c5686b-3ef0-44e1-9d5f-bbfabe2f296e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08b768df-33b8-4749-97a2-c8b1ac82cfa8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {60c5686b-3ef0-44e1-9d5f-bbfabe2f296e}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08b768df-33b8-4749-97a2-c8b1ac82cfa8}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f3b05c72-07c0-46ec-abe0-6c862ee9747c}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a1a69133-ec5c-4e8e-bfc4-be8e4cf36fe6}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {52c04fe9-c036-473b-ac1b-e97ce474a4b2}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1ff0692-d91e-4037-ab57-ae0450793071}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {abbe2807-7e96-4e3d-b1fd-cfcddfbca54d}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5cdd256a-c81c-4fc7-886f-c111c2feb792}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3c5022da-a0fb-41e0-b7cb-0aafefed5470}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58910909757092,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b56d0d87-549a-4c4b-b6d6-84c9c3d43335}, !- Total Cooling Capacity Function of Temperature Curve Name
  {154bf53b-5eae-4563-bc35-d18493b6de7c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {150b9c63-b3a8-418a-9fa3-b2ffa9583be5}, !- Energy Input Ratio Function of Temperature Curve Name
  {e7c1e36b-58d0-48ab-aa9a-235c663b8421}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fec774f6-11f3-4eb4-96f0-c8ab5d2ece96}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1f1d2ea5-a991-41e3-bbc8-200411aaa471}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {37879898-d8e0-47fc-b4f7-aa5f8dd19605}, !- Air Inlet Node Name
  {9f3f87f3-b904-4be6-ab1e-d24a92273db3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ce50c70b-1733-4d96-bec9-91b3b84ece1f}, !- Supply Air Fan Name
  {f3b05c72-07c0-46ec-abe0-6c862ee9747c}, !- Heating Coil Name
  {3c5022da-a0fb-41e0-b7cb-0aafefed5470}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {19a3d9a3-456b-4fcd-9e02-f384f8f8a7dd}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c126a358-fe1a-45bf-8be2-815272604f9e}, !- Handle
  Node 115,                               !- Name
  {913c7742-2189-4ad0-be6b-b0e89d5b1902}, !- Inlet Port
  {37879898-d8e0-47fc-b4f7-aa5f8dd19605}; !- Outlet Port

OS:Connection,
  {913c7742-2189-4ad0-be6b-b0e89d5b1902}, !- Handle
  {3be61f39-55cf-4811-8929-5ba711591316}, !- Name
  {b443f9d8-c971-48f6-b49a-32fd54195349}, !- Source Object
  3,                                      !- Outlet Port
  {c126a358-fe1a-45bf-8be2-815272604f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37879898-d8e0-47fc-b4f7-aa5f8dd19605}, !- Handle
  {34a92479-e9cf-49b7-84eb-b89252eee1c5}, !- Name
  {c126a358-fe1a-45bf-8be2-815272604f9e}, !- Source Object
  3,                                      !- Outlet Port
  {1f1d2ea5-a991-41e3-bbc8-200411aaa471}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {375c8df9-fc69-4ea4-bf30-50783f874136}, !- Handle
  Node 116,                               !- Name
  {9f3f87f3-b904-4be6-ab1e-d24a92273db3}, !- Inlet Port
  {75783b57-ec05-4a3b-92df-964bd2352efa}; !- Outlet Port

OS:Connection,
  {75783b57-ec05-4a3b-92df-964bd2352efa}, !- Handle
  {7793011e-eb85-4d3b-8508-fa714528af07}, !- Name
  {375c8df9-fc69-4ea4-bf30-50783f874136}, !- Source Object
  3,                                      !- Outlet Port
  {09215ef1-d539-42f3-a8a6-da9d0b90e91c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f3f87f3-b904-4be6-ab1e-d24a92273db3}, !- Handle
  {398f1847-32d0-45cb-8540-05ed6195b563}, !- Name
  {1f1d2ea5-a991-41e3-bbc8-200411aaa471}, !- Source Object
  4,                                      !- Outlet Port
  {375c8df9-fc69-4ea4-bf30-50783f874136}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {599c66c1-724b-48ff-8767-de1c9dc81ee3}, !- Handle
  ALWAYS_OFF 24,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {b3224577-edb0-4a77-afe4-cc0c7ab1eefe}, !- Default Day Schedule Name
  {c75e0b18-cf89-46bb-9e7c-9263b24199c3}, !- Summer Design Day Schedule Name
  {686b0316-7efb-46f1-a459-1a06d1bd17fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3224577-edb0-4a77-afe4-cc0c7ab1eefe}, !- Handle
  ALWAYS_OFF day 72,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c75e0b18-cf89-46bb-9e7c-9263b24199c3}, !- Handle
  ALWAYS_OFF day 73,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {686b0316-7efb-46f1-a459-1a06d1bd17fd}, !- Handle
  ALWAYS_OFF day 74,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {4e17c286-58eb-4da7-bb4a-034b28c30b3c}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b3022f3-48fd-4cf4-a949-ddb5aa87a905}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43503e17-e8ba-4bdd-a8b5-3f0c95aad9c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9b3022f3-48fd-4cf4-a949-ddb5aa87a905}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43503e17-e8ba-4bdd-a8b5-3f0c95aad9c7}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ccbbceb3-9a62-4062-95f5-e49711aa95aa}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {69b4496f-afe4-4409-89cf-28a23b10ace0}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e0e48649-55de-46af-af3a-133987999514}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {29efed6a-7b7e-4f84-af4e-83a592aae059}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bdddce47-4333-4028-b004-e86824840416}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3529e503-1f62-4227-b110-7eb4a01c1797}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c3d205a1-79ac-4eba-b6b0-32ea59756fe4}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 8.5EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.87583038443163,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9e8c9b0a-2738-4d5d-b02e-daf3b1749595}, !- Total Cooling Capacity Function of Temperature Curve Name
  {532bbd5f-c7a8-4d0b-aaae-57f821dae60a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9140449a-6f09-4076-9773-6315b241261f}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5afe0d2-09c0-4c40-a5cb-ff6978a7ea20}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f3e56b11-ba60-4ce5-b116-7c9ca01a7f26}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {99769303-e37b-49a3-af41-c0889dad4942}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {d4a5a5c8-a664-4c2a-9151-701f3158fb36}, !- Air Inlet Node Name
  {dd32c88e-4b28-43d7-8f25-7f6d3254de19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4e17c286-58eb-4da7-bb4a-034b28c30b3c}, !- Supply Air Fan Name
  {ccbbceb3-9a62-4062-95f5-e49711aa95aa}, !- Heating Coil Name
  {c3d205a1-79ac-4eba-b6b0-32ea59756fe4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {599c66c1-724b-48ff-8767-de1c9dc81ee3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a30e728c-5186-492b-b10f-8ba9ff00d184}, !- Handle
  Node 117,                               !- Name
  {5ce9c3ff-7394-4ba8-9531-a3b1da506c2c}, !- Inlet Port
  {d4a5a5c8-a664-4c2a-9151-701f3158fb36}; !- Outlet Port

OS:Connection,
  {5ce9c3ff-7394-4ba8-9531-a3b1da506c2c}, !- Handle
  {ab812142-000e-47ba-98dd-f6cca3e7410c}, !- Name
  {62bf146e-b3c9-4181-b4ed-08e22b3de208}, !- Source Object
  3,                                      !- Outlet Port
  {a30e728c-5186-492b-b10f-8ba9ff00d184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a5a5c8-a664-4c2a-9151-701f3158fb36}, !- Handle
  {ea938aa4-95b7-4088-a5e6-b51c161fc864}, !- Name
  {a30e728c-5186-492b-b10f-8ba9ff00d184}, !- Source Object
  3,                                      !- Outlet Port
  {99769303-e37b-49a3-af41-c0889dad4942}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41416b49-f192-4af5-bb67-14cc7c310f54}, !- Handle
  Node 118,                               !- Name
  {dd32c88e-4b28-43d7-8f25-7f6d3254de19}, !- Inlet Port
  {815ffe44-fb32-4e0f-b19d-dec44dd3203e}; !- Outlet Port

OS:Connection,
  {815ffe44-fb32-4e0f-b19d-dec44dd3203e}, !- Handle
  {5bbbd57d-7639-4dff-9082-b220c321f25b}, !- Name
  {41416b49-f192-4af5-bb67-14cc7c310f54}, !- Source Object
  3,                                      !- Outlet Port
  {2b40ba97-24a7-4366-9d44-3c0bc99bc63a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd32c88e-4b28-43d7-8f25-7f6d3254de19}, !- Handle
  {a203c4ec-d65c-482e-97bb-fc66e4a85c0c}, !- Name
  {99769303-e37b-49a3-af41-c0889dad4942}, !- Source Object
  4,                                      !- Outlet Port
  {41416b49-f192-4af5-bb67-14cc7c310f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9b6f00ff-2970-45ff-bba6-c44b6726da86}, !- Handle
  ALWAYS_OFF 25,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {9da4812f-0774-4491-b60d-80859a0d94d8}, !- Default Day Schedule Name
  {0812ac41-6f61-4afa-8c4a-9b05382d33bd}, !- Summer Design Day Schedule Name
  {c00f4eef-edd0-4de4-9092-d16e29a6d1fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9da4812f-0774-4491-b60d-80859a0d94d8}, !- Handle
  ALWAYS_OFF day 75,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0812ac41-6f61-4afa-8c4a-9b05382d33bd}, !- Handle
  ALWAYS_OFF day 76,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c00f4eef-edd0-4de4-9092-d16e29a6d1fc}, !- Handle
  ALWAYS_OFF day 77,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {8299c5c6-60bf-4a11-9d53-4083101b5a9c}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a29016f4-d547-46a7-8a55-4e30221683f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52a44375-6d92-43ae-bcaa-d115b71b6a2a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a29016f4-d547-46a7-8a55-4e30221683f6}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52a44375-6d92-43ae-bcaa-d115b71b6a2a}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d059d126-a82e-4b8b-8d3f-a87f486a3c0a}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {53687c0b-b761-4c35-89ed-e11cad5e764a}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {97a1424e-4134-43c8-b0f8-43cbf76d79d5}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cf752b8-98f0-453f-a4b9-0102b2a989d8}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {37f4fa8e-bc42-4649-93cb-e8deda3fad76}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dc3f1401-0149-4a4b-8b04-af73866552c9}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {785e1ee3-553d-4264-bed0-d5e4ad24543d}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 7.8EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.63797402197778,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1caf1e14-d8e6-4328-842e-79403e04736b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {facba757-9792-4034-b688-5aa4375af4a3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {61d4d669-6200-4237-b8a6-2542d1e1dfef}, !- Energy Input Ratio Function of Temperature Curve Name
  {b1d9c717-e7fd-4a06-979c-706135eebabf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {80e90a94-87d2-4101-9b69-9ec5cb3a66fb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {567a3ecd-8e9b-4337-8b91-62e9966f72e0}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {5f0251f1-bbf3-4872-884d-d73ab50d372b}, !- Air Inlet Node Name
  {11fbd359-f97f-4f2c-9306-9fec886a062f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8299c5c6-60bf-4a11-9d53-4083101b5a9c}, !- Supply Air Fan Name
  {d059d126-a82e-4b8b-8d3f-a87f486a3c0a}, !- Heating Coil Name
  {785e1ee3-553d-4264-bed0-d5e4ad24543d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9b6f00ff-2970-45ff-bba6-c44b6726da86}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c9246d3c-e199-43ce-a980-f0125c2bdbd8}, !- Handle
  Node 119,                               !- Name
  {0d0d1396-24b6-4a28-9f2b-78496d694195}, !- Inlet Port
  {5f0251f1-bbf3-4872-884d-d73ab50d372b}; !- Outlet Port

OS:Connection,
  {0d0d1396-24b6-4a28-9f2b-78496d694195}, !- Handle
  {a8bb6d20-62f8-455d-9812-0682ce286777}, !- Name
  {52ed5313-50cc-4d5a-a7a9-0b205690bad8}, !- Source Object
  3,                                      !- Outlet Port
  {c9246d3c-e199-43ce-a980-f0125c2bdbd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f0251f1-bbf3-4872-884d-d73ab50d372b}, !- Handle
  {bcb61e79-e984-4119-89ca-62b463b717e5}, !- Name
  {c9246d3c-e199-43ce-a980-f0125c2bdbd8}, !- Source Object
  3,                                      !- Outlet Port
  {567a3ecd-8e9b-4337-8b91-62e9966f72e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5468d75-7e2f-4940-b1a6-541b4931df2c}, !- Handle
  Node 120,                               !- Name
  {11fbd359-f97f-4f2c-9306-9fec886a062f}, !- Inlet Port
  {c86db52c-c4eb-4672-9d12-9d38fba2bf4c}; !- Outlet Port

OS:Connection,
  {c86db52c-c4eb-4672-9d12-9d38fba2bf4c}, !- Handle
  {8507b9f7-a33d-4552-94a3-19f6f1c10228}, !- Name
  {c5468d75-7e2f-4940-b1a6-541b4931df2c}, !- Source Object
  3,                                      !- Outlet Port
  {d6a4125a-7815-4c5e-9eed-b12faea58992}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11fbd359-f97f-4f2c-9306-9fec886a062f}, !- Handle
  {e9a96418-87ff-4f3e-a767-23ea6c3bf76f}, !- Name
  {567a3ecd-8e9b-4337-8b91-62e9966f72e0}, !- Source Object
  4,                                      !- Outlet Port
  {c5468d75-7e2f-4940-b1a6-541b4931df2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c6fb0571-0830-458d-bef9-09b91b37e5f0}, !- Handle
  ALWAYS_OFF 26,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {a31a3e19-581b-440c-a51a-e45c110a26d2}, !- Default Day Schedule Name
  {4eb9ea1d-f513-42f8-9b33-cb74502b63a1}, !- Summer Design Day Schedule Name
  {92f8a9a1-7f11-4f8b-a393-84c7fa9ed52f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a31a3e19-581b-440c-a51a-e45c110a26d2}, !- Handle
  ALWAYS_OFF day 78,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4eb9ea1d-f513-42f8-9b33-cb74502b63a1}, !- Handle
  ALWAYS_OFF day 79,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92f8a9a1-7f11-4f8b-a393-84c7fa9ed52f}, !- Handle
  ALWAYS_OFF day 80,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {59267b10-62f4-4e42-95a2-df8509d0b9d3}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8cce440-7546-452f-a58f-90104a0ad8f6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {130f4956-3d24-4f08-96d5-ee15cd4aa53f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8cce440-7546-452f-a58f-90104a0ad8f6}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {130f4956-3d24-4f08-96d5-ee15cd4aa53f}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {70f0fc6b-cbbd-4b2e-b45c-1d3d88d8a03b}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {60021eb9-fc69-43a0-bb73-5496a874ba99}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5847e2fa-403c-414c-87e2-446994679814}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7a655bc-c5c5-4cfd-bf18-8a1ebe10bfab}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e83605d2-00cb-414d-8dda-75ba47b78fe2}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1163adfc-3f87-457c-9c99-ddadcd00a50b}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {5b05fa99-1e05-41b1-a453-817b09627053}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59205730047068,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f90de18a-f141-4d08-8647-c9ea20b304e2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd6c1d07-4a46-4980-991f-a6175c34cbca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {32b0d4b9-9090-4fe3-8c04-4afd1bcdffe4}, !- Energy Input Ratio Function of Temperature Curve Name
  {f12cde40-28b9-4ab4-a953-5106dd945abf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b31b5200-a8f8-4c34-8883-16fce90328b9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8962fb78-5de1-4b66-9e5f-e29385801264}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {ab697c28-89f3-4a43-b661-cbca7c9ba7ea}, !- Air Inlet Node Name
  {98ab6aa5-b881-4dd8-aaf4-3e11759be1c9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59267b10-62f4-4e42-95a2-df8509d0b9d3}, !- Supply Air Fan Name
  {70f0fc6b-cbbd-4b2e-b45c-1d3d88d8a03b}, !- Heating Coil Name
  {5b05fa99-1e05-41b1-a453-817b09627053}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {c6fb0571-0830-458d-bef9-09b91b37e5f0}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {04f277c1-dd5a-4e8a-bc12-aade99a06691}, !- Handle
  Node 121,                               !- Name
  {dc1001b1-9472-4d86-a46d-138dda701655}, !- Inlet Port
  {ab697c28-89f3-4a43-b661-cbca7c9ba7ea}; !- Outlet Port

OS:Connection,
  {dc1001b1-9472-4d86-a46d-138dda701655}, !- Handle
  {b40b74d6-6437-42e6-8620-a5c110bd7a5a}, !- Name
  {9bbe9f5a-22c2-445d-aaee-0818bddbbf82}, !- Source Object
  3,                                      !- Outlet Port
  {04f277c1-dd5a-4e8a-bc12-aade99a06691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab697c28-89f3-4a43-b661-cbca7c9ba7ea}, !- Handle
  {79fe2080-42e9-4ecc-a0aa-a0be8f762c21}, !- Name
  {04f277c1-dd5a-4e8a-bc12-aade99a06691}, !- Source Object
  3,                                      !- Outlet Port
  {8962fb78-5de1-4b66-9e5f-e29385801264}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08b5df16-7464-44d9-8510-c9efe1083688}, !- Handle
  Node 122,                               !- Name
  {98ab6aa5-b881-4dd8-aaf4-3e11759be1c9}, !- Inlet Port
  {2273e862-6462-4ccc-b1bb-a18b47b3ea6f}; !- Outlet Port

OS:Connection,
  {2273e862-6462-4ccc-b1bb-a18b47b3ea6f}, !- Handle
  {51a8eac0-f54f-4b79-93a0-b18ecb4b53d0}, !- Name
  {08b5df16-7464-44d9-8510-c9efe1083688}, !- Source Object
  3,                                      !- Outlet Port
  {ab0f66eb-256c-4950-9492-c54b44914cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98ab6aa5-b881-4dd8-aaf4-3e11759be1c9}, !- Handle
  {45c0df79-5cb7-47bb-8f67-a080a0b6b188}, !- Name
  {8962fb78-5de1-4b66-9e5f-e29385801264}, !- Source Object
  4,                                      !- Outlet Port
  {08b5df16-7464-44d9-8510-c9efe1083688}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {30e343a9-4464-44e8-8f9c-4b307c9cb5d1}, !- Handle
  ALWAYS_OFF 27,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {9d935f67-4f06-4595-9f2a-a11dc21442e2}, !- Default Day Schedule Name
  {5d69cac1-f0df-403b-915d-98b0034a21c9}, !- Summer Design Day Schedule Name
  {030c39f5-d67d-49a9-bd63-c909677c5970}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d935f67-4f06-4595-9f2a-a11dc21442e2}, !- Handle
  ALWAYS_OFF day 81,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d69cac1-f0df-403b-915d-98b0034a21c9}, !- Handle
  ALWAYS_OFF day 82,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {030c39f5-d67d-49a9-bd63-c909677c5970}, !- Handle
  ALWAYS_OFF day 83,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {8a937131-c0ed-4267-8ecc-ba5a7de5e9b3}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55a94f9a-a5c8-4819-bb91-e27e502c7111}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {10d31f43-8d3b-480e-8f50-9e1049133b1a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55a94f9a-a5c8-4819-bb91-e27e502c7111}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {10d31f43-8d3b-480e-8f50-9e1049133b1a}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d6057b94-8cc3-48bd-b87c-8b5c33bf801e}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9dc8baf8-1480-473a-ad39-4797dce0c286}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {65818d8a-31c2-4a7e-809b-77107efbff53}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fa6ba32-8835-4438-bf7a-a35e2bd0bfb7}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8b74b2bb-a2f6-4169-985b-187f7c666951}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {39266f02-17dd-460b-aa6c-df39c70f3639}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {b766b164-161b-4b81-9ed5-3411c8bd665f}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 32kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58778063731084,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {babc5e3c-7e60-4302-8d16-7692c6a16f59}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b7da50b-b393-48e4-b5c0-bfecd36b556a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74c22443-0476-4a3e-b463-7455bea7a951}, !- Energy Input Ratio Function of Temperature Curve Name
  {3675726b-accc-4018-aea6-273ed59d2632}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9d355fe4-e465-4f8f-af1b-69e3dc09232e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2689d48a-8b9a-414b-9ad8-2696bec437d9}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {d31eeeba-5c10-4d86-940f-6b1916ac5f62}, !- Air Inlet Node Name
  {07b2c7a0-2ae8-400e-a755-cf0167a01406}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a937131-c0ed-4267-8ecc-ba5a7de5e9b3}, !- Supply Air Fan Name
  {d6057b94-8cc3-48bd-b87c-8b5c33bf801e}, !- Heating Coil Name
  {b766b164-161b-4b81-9ed5-3411c8bd665f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {30e343a9-4464-44e8-8f9c-4b307c9cb5d1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8c0423eb-b0bb-4d8c-9532-8a8b87624305}, !- Handle
  Node 123,                               !- Name
  {ecc17f76-7cad-4324-8bea-510a08d37c97}, !- Inlet Port
  {d31eeeba-5c10-4d86-940f-6b1916ac5f62}; !- Outlet Port

OS:Connection,
  {ecc17f76-7cad-4324-8bea-510a08d37c97}, !- Handle
  {a675d679-e8e8-4761-8aac-52c4b4e871e5}, !- Name
  {609a5953-24cc-4769-a8d1-45c1a57116e8}, !- Source Object
  3,                                      !- Outlet Port
  {8c0423eb-b0bb-4d8c-9532-8a8b87624305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31eeeba-5c10-4d86-940f-6b1916ac5f62}, !- Handle
  {5e42923c-e040-488c-9cfe-c21e685376cb}, !- Name
  {8c0423eb-b0bb-4d8c-9532-8a8b87624305}, !- Source Object
  3,                                      !- Outlet Port
  {2689d48a-8b9a-414b-9ad8-2696bec437d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5503373-adf7-4c4d-9145-4d1e09e3efae}, !- Handle
  Node 124,                               !- Name
  {07b2c7a0-2ae8-400e-a755-cf0167a01406}, !- Inlet Port
  {cda61cd1-00e0-4d10-82d5-aea37671d75b}; !- Outlet Port

OS:Connection,
  {cda61cd1-00e0-4d10-82d5-aea37671d75b}, !- Handle
  {47bab03c-fe5b-494a-a7a7-c70faaec941c}, !- Name
  {d5503373-adf7-4c4d-9145-4d1e09e3efae}, !- Source Object
  3,                                      !- Outlet Port
  {985caa8c-bff3-4d31-a9ab-791a7ce0daf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07b2c7a0-2ae8-400e-a755-cf0167a01406}, !- Handle
  {fb573ea9-8acf-49a0-8b42-13859e84dfbf}, !- Name
  {2689d48a-8b9a-414b-9ad8-2696bec437d9}, !- Source Object
  4,                                      !- Outlet Port
  {d5503373-adf7-4c4d-9145-4d1e09e3efae}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d083c7dd-5b8e-49a2-9cc3-c31adbe800d4}, !- Handle
  ALWAYS_OFF 28,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {775815fa-6b52-470d-8e83-16d490a5dda8}, !- Default Day Schedule Name
  {0d42ebe8-5710-4c0b-9a49-bf921ef9cba7}, !- Summer Design Day Schedule Name
  {de3ca460-3b21-4961-8539-2be53ae44fd7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {775815fa-6b52-470d-8e83-16d490a5dda8}, !- Handle
  ALWAYS_OFF day 84,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d42ebe8-5710-4c0b-9a49-bf921ef9cba7}, !- Handle
  ALWAYS_OFF day 85,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de3ca460-3b21-4961-8539-2be53ae44fd7}, !- Handle
  ALWAYS_OFF day 86,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {3f5a0dfd-d835-4c8e-89c0-74b89e36cc8c}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95577cb1-d5d4-4b74-a265-30940ade31e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67ea2a2f-b769-4fad-b9c4-93e46d2cc097}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95577cb1-d5d4-4b74-a265-30940ade31e1}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67ea2a2f-b769-4fad-b9c4-93e46d2cc097}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2091126d-73a5-4fa3-8b52-47b37fd42826}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0130bc62-cefa-407c-8219-6c323ca9123f}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {855df451-bbc9-4280-85ce-c656577baa2d}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3135605-00e8-4128-bf57-e4c50cdda2ae}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9a53b7f1-4976-4965-b665-e88ee9d91fd8}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cef59874-b2df-4e82-ab9d-26a5467131ac}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {353e776d-c017-4815-8063-36a2c3e927cb}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59203302413692,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2731411c-e0ce-469b-bd6c-c23db43eacf1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8f4ea201-a03e-47fd-a151-5e9e0eba07df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1aa5f5c1-5e1c-4fe0-b97c-b0ec57f45d1c}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5aa286d-6265-4fe8-9741-eb61a8c8e76d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8977301e-fe22-4e0e-83b9-c11d041e151a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {25f542b4-c5ef-4c57-8f04-1b9c0fd355e0}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {7b289890-f991-4750-96cb-58a6595bd2f5}, !- Air Inlet Node Name
  {a6200a31-b938-42e5-baad-10cdd175d213}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3f5a0dfd-d835-4c8e-89c0-74b89e36cc8c}, !- Supply Air Fan Name
  {2091126d-73a5-4fa3-8b52-47b37fd42826}, !- Heating Coil Name
  {353e776d-c017-4815-8063-36a2c3e927cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {d083c7dd-5b8e-49a2-9cc3-c31adbe800d4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {48584520-edd6-46bd-bc79-268d2b8b2a16}, !- Handle
  Node 125,                               !- Name
  {8851d133-7d78-418e-a36f-626cea3baeb2}, !- Inlet Port
  {7b289890-f991-4750-96cb-58a6595bd2f5}; !- Outlet Port

OS:Connection,
  {8851d133-7d78-418e-a36f-626cea3baeb2}, !- Handle
  {ef4b9d4a-3040-452b-abdf-b835f8a11b92}, !- Name
  {ce058c14-1313-45b9-a3e2-2fe424e0ea4b}, !- Source Object
  3,                                      !- Outlet Port
  {48584520-edd6-46bd-bc79-268d2b8b2a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b289890-f991-4750-96cb-58a6595bd2f5}, !- Handle
  {88eef2fa-4838-4708-92c5-4e50bfe09bf1}, !- Name
  {48584520-edd6-46bd-bc79-268d2b8b2a16}, !- Source Object
  3,                                      !- Outlet Port
  {25f542b4-c5ef-4c57-8f04-1b9c0fd355e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e4295ef-418c-4a7e-b194-48480d2adef2}, !- Handle
  Node 126,                               !- Name
  {a6200a31-b938-42e5-baad-10cdd175d213}, !- Inlet Port
  {4d0f2c37-cac0-4f8d-981e-54a2f9c4a8b2}; !- Outlet Port

OS:Connection,
  {4d0f2c37-cac0-4f8d-981e-54a2f9c4a8b2}, !- Handle
  {301619ee-834c-4f3c-9374-a681c63ba4a6}, !- Name
  {3e4295ef-418c-4a7e-b194-48480d2adef2}, !- Source Object
  3,                                      !- Outlet Port
  {39f53e62-b9a2-406a-a230-d7c07b324483}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6200a31-b938-42e5-baad-10cdd175d213}, !- Handle
  {b1036ed6-57ab-4ebc-a534-8ebef5227fbf}, !- Name
  {25f542b4-c5ef-4c57-8f04-1b9c0fd355e0}, !- Source Object
  4,                                      !- Outlet Port
  {3e4295ef-418c-4a7e-b194-48480d2adef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a6dd0fd1-c9fa-4137-9bc2-e6b154d8e526}, !- Handle
  ALWAYS_OFF 29,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {7f35994c-17c3-495b-b332-42d276aea410}, !- Default Day Schedule Name
  {025a7126-ed8f-466a-a907-de1f6fcdb854}, !- Summer Design Day Schedule Name
  {3aabfd40-634e-4688-a138-ac42cd69748f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f35994c-17c3-495b-b332-42d276aea410}, !- Handle
  ALWAYS_OFF day 87,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {025a7126-ed8f-466a-a907-de1f6fcdb854}, !- Handle
  ALWAYS_OFF day 88,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3aabfd40-634e-4688-a138-ac42cd69748f}, !- Handle
  ALWAYS_OFF day 89,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {bf2d6491-e231-4cde-a4c8-c19001cfbaa9}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {98a12e4e-235e-4960-ae41-a9ab74816c7e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc3ab041-2b1e-4283-b9fe-6657038e2eb2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {98a12e4e-235e-4960-ae41-a9ab74816c7e}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc3ab041-2b1e-4283-b9fe-6657038e2eb2}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c5811a28-028f-43a1-8dc4-c88a105bf6b7}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {26e5d0a7-44ca-4124-9325-eb6578f45a68}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c0c49d33-8966-44e1-8ce4-a6f33431ff4d}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e001d33e-035f-4ac9-8c3e-b89b9769cddb}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8360b5d6-8139-4517-bb94-94fdee02d34f}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2e1835ec-99a6-436e-ab0e-301094fef9c0}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {60b9499e-e3c5-4f04-b077-45921fff9996}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.80053719509162,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {293721db-7597-41dc-a76e-4cfd5f0910b1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a31b1284-c24f-4812-887e-aff5d3e4aa6a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6bbe0d70-5794-497a-9002-25ead924872a}, !- Energy Input Ratio Function of Temperature Curve Name
  {4889de62-5dea-4a15-8a73-1ab0634f62a4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7d28b52f-c651-47d8-968d-068c541fed75}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b26546c2-7110-4dc0-806a-1e172d2b657d}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {9561324b-9ae0-4298-894a-a650142b41eb}, !- Air Inlet Node Name
  {160d5524-89b7-4a4a-af1e-e28c18922f94}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bf2d6491-e231-4cde-a4c8-c19001cfbaa9}, !- Supply Air Fan Name
  {c5811a28-028f-43a1-8dc4-c88a105bf6b7}, !- Heating Coil Name
  {60b9499e-e3c5-4f04-b077-45921fff9996}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {a6dd0fd1-c9fa-4137-9bc2-e6b154d8e526}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bf1c711f-df3f-4d5e-baca-c757d2375a0d}, !- Handle
  Node 127,                               !- Name
  {e36529c1-1584-4af7-9beb-ae98d8820ef5}, !- Inlet Port
  {9561324b-9ae0-4298-894a-a650142b41eb}; !- Outlet Port

OS:Connection,
  {e36529c1-1584-4af7-9beb-ae98d8820ef5}, !- Handle
  {1e881b0e-1a8c-4cf4-8b16-272b91556ef5}, !- Name
  {27f988d2-5457-4111-a52c-0a8567eb6489}, !- Source Object
  3,                                      !- Outlet Port
  {bf1c711f-df3f-4d5e-baca-c757d2375a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9561324b-9ae0-4298-894a-a650142b41eb}, !- Handle
  {aeba2018-3896-45ff-8e40-d652b4a31852}, !- Name
  {bf1c711f-df3f-4d5e-baca-c757d2375a0d}, !- Source Object
  3,                                      !- Outlet Port
  {b26546c2-7110-4dc0-806a-1e172d2b657d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d0a6c69-6e54-4f0d-a488-4efc34228179}, !- Handle
  Node 128,                               !- Name
  {160d5524-89b7-4a4a-af1e-e28c18922f94}, !- Inlet Port
  {21cb458c-e89e-44cc-8a1a-b06161bfc6dd}; !- Outlet Port

OS:Connection,
  {21cb458c-e89e-44cc-8a1a-b06161bfc6dd}, !- Handle
  {bc84d9ef-2fde-4627-b36b-e4493ae1fcda}, !- Name
  {6d0a6c69-6e54-4f0d-a488-4efc34228179}, !- Source Object
  3,                                      !- Outlet Port
  {48b38632-13c2-48be-b243-267cfb9e6aa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {160d5524-89b7-4a4a-af1e-e28c18922f94}, !- Handle
  {6b4de781-2232-42e9-9d10-b804ba2f4d76}, !- Name
  {b26546c2-7110-4dc0-806a-1e172d2b657d}, !- Source Object
  4,                                      !- Outlet Port
  {6d0a6c69-6e54-4f0d-a488-4efc34228179}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {db1f547a-de0f-4353-b972-e70d8b36a370}, !- Handle
  ALWAYS_OFF 30,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {9bcbed5c-be14-4a03-aa6a-7249f5746d67}, !- Default Day Schedule Name
  {78c67b45-1eb1-45c4-a870-1f4b09b27e96}, !- Summer Design Day Schedule Name
  {580472c5-4f68-4e0a-83fd-7c60392016a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9bcbed5c-be14-4a03-aa6a-7249f5746d67}, !- Handle
  ALWAYS_OFF day 90,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78c67b45-1eb1-45c4-a870-1f4b09b27e96}, !- Handle
  ALWAYS_OFF day 91,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {580472c5-4f68-4e0a-83fd-7c60392016a9}, !- Handle
  ALWAYS_OFF day 92,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {13c6cb75-3f46-4105-9d29-cdccebd0cc1e}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {096bca97-510c-4228-86ad-5d2f90c34d74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {18468409-9339-4e9e-bff6-5fb2735d1c6c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {096bca97-510c-4228-86ad-5d2f90c34d74}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {18468409-9339-4e9e-bff6-5fb2735d1c6c}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8a4a256a-b765-4a9f-8358-660708054cb8}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8b0f120e-ecd1-411d-86d5-426ab50c067a}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de8b5518-d59f-4da6-a6e0-a6d6f618b0e5}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7beee9cf-2044-4645-98ef-68158809d1e1}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {505bfe8e-19c3-4f85-9efe-9610729ebefd}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d08fe3d7-bdd2-46d6-bb29-d82e885ee932}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d30f2146-b2c4-4249-95f7-4902c5e3fa8a}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.2EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.79195924843749,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {813083f7-016d-482f-950f-03892ff2184b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fab5ca00-9667-4002-aa0b-091391550422}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74a8ed2b-0e9c-4da2-a890-695edb2f878e}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a858d7f-5597-482a-8a91-42cdb25c5b8a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90e25adc-40e6-4b01-aa0e-c646fbe37a65}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {669e5f59-6e6c-466d-9d57-3c12683d3277}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {f83d0646-cde4-42a3-830e-e3cb8093b018}, !- Air Inlet Node Name
  {05833c2a-30b2-4722-ae30-a05d74757406}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13c6cb75-3f46-4105-9d29-cdccebd0cc1e}, !- Supply Air Fan Name
  {8a4a256a-b765-4a9f-8358-660708054cb8}, !- Heating Coil Name
  {d30f2146-b2c4-4249-95f7-4902c5e3fa8a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {db1f547a-de0f-4353-b972-e70d8b36a370}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {19a2d771-a40f-47ac-a2d1-5df63548b07b}, !- Handle
  Node 129,                               !- Name
  {0479036f-0987-4399-b955-a8a5014e7700}, !- Inlet Port
  {f83d0646-cde4-42a3-830e-e3cb8093b018}; !- Outlet Port

OS:Connection,
  {0479036f-0987-4399-b955-a8a5014e7700}, !- Handle
  {1151f2be-fd71-4c46-95fa-1b162e311a36}, !- Name
  {3cfdfc9b-c3d6-41af-8d5c-7ab9e96028a7}, !- Source Object
  3,                                      !- Outlet Port
  {19a2d771-a40f-47ac-a2d1-5df63548b07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83d0646-cde4-42a3-830e-e3cb8093b018}, !- Handle
  {4827ebda-d3d4-461f-8b7f-f4b57b7b9da1}, !- Name
  {19a2d771-a40f-47ac-a2d1-5df63548b07b}, !- Source Object
  3,                                      !- Outlet Port
  {669e5f59-6e6c-466d-9d57-3c12683d3277}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {352a338d-2736-4fb4-9168-b4f4a1223057}, !- Handle
  Node 130,                               !- Name
  {05833c2a-30b2-4722-ae30-a05d74757406}, !- Inlet Port
  {13a6a0bf-1bdf-41c9-8006-a34eab1ca449}; !- Outlet Port

OS:Connection,
  {13a6a0bf-1bdf-41c9-8006-a34eab1ca449}, !- Handle
  {4c7f363d-3969-4c50-a3da-0c0b8f7282b8}, !- Name
  {352a338d-2736-4fb4-9168-b4f4a1223057}, !- Source Object
  3,                                      !- Outlet Port
  {731ea2c3-4471-440b-abfc-4c77272ca322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05833c2a-30b2-4722-ae30-a05d74757406}, !- Handle
  {c6cbb76d-5701-4ac6-b97b-d48602e835d6}, !- Name
  {669e5f59-6e6c-466d-9d57-3c12683d3277}, !- Source Object
  4,                                      !- Outlet Port
  {352a338d-2736-4fb4-9168-b4f4a1223057}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {18d35cb3-3911-4a69-b50d-13f01b8264f5}, !- Handle
  ALWAYS_OFF 31,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {1a2291da-4f63-49db-955a-9dac78257081}, !- Default Day Schedule Name
  {3ed11b31-c04e-474b-98da-5f2d38ba5880}, !- Summer Design Day Schedule Name
  {b58097cc-7da0-4857-9ffa-b5c90d6264c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a2291da-4f63-49db-955a-9dac78257081}, !- Handle
  ALWAYS_OFF day 93,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ed11b31-c04e-474b-98da-5f2d38ba5880}, !- Handle
  ALWAYS_OFF day 94,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b58097cc-7da0-4857-9ffa-b5c90d6264c2}, !- Handle
  ALWAYS_OFF day 95,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {a19b6e99-f81c-4efb-8b73-bd7122e9cd43}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4342c871-1c7e-417d-82f1-d872f38d5d12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9d5d57f2-ff34-4477-9331-5ba2effcd2b0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4342c871-1c7e-417d-82f1-d872f38d5d12}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9d5d57f2-ff34-4477-9331-5ba2effcd2b0}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {78a541e3-b71b-40bc-a1b6-4ecd03705706}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cfa13e85-0303-4125-819a-89d3f400457e}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5ad553b6-827b-4bbd-a888-1a62656a3582}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5793dab2-bf79-4dca-9f34-ec90eabea9ef}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bfc946e3-788f-44cc-b804-7f4ce0a29172}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48ce9fbe-eb50-4037-ac85-1a3e0d8534a6}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {70c0a31a-f820-463e-b951-1bf068e248e0}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59194803075218,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03bd7640-7ff2-4870-abd9-f34d35d2616d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4c129599-b2ee-44a5-9285-d5580c589d4d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bec8485f-f3d5-4dcd-8fda-34c1ae040cd2}, !- Energy Input Ratio Function of Temperature Curve Name
  {3287c5b2-fb62-4bf0-9c2b-610acc7ba1e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {29820762-d50a-42d1-b2dc-fe6cc0edad72}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {46fa63a7-6f8d-4708-b2e6-1efb883eea60}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {a3c852e8-3d9a-43a1-9c23-6354f9f048b7}, !- Air Inlet Node Name
  {c5626717-d822-4123-bcec-7d83bbf2f1b5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a19b6e99-f81c-4efb-8b73-bd7122e9cd43}, !- Supply Air Fan Name
  {78a541e3-b71b-40bc-a1b6-4ecd03705706}, !- Heating Coil Name
  {70c0a31a-f820-463e-b951-1bf068e248e0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {18d35cb3-3911-4a69-b50d-13f01b8264f5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f6f56e9b-c6a1-45f3-bd3f-c8e0ac91c62c}, !- Handle
  Node 131,                               !- Name
  {95ed2cdc-6ece-4b08-bd19-099192e8f4c5}, !- Inlet Port
  {a3c852e8-3d9a-43a1-9c23-6354f9f048b7}; !- Outlet Port

OS:Connection,
  {95ed2cdc-6ece-4b08-bd19-099192e8f4c5}, !- Handle
  {b70c9be1-562f-4b5a-9c59-c755b48bfbc3}, !- Name
  {1e94d505-be2d-4843-9976-51df0fbbb3f1}, !- Source Object
  3,                                      !- Outlet Port
  {f6f56e9b-c6a1-45f3-bd3f-c8e0ac91c62c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c852e8-3d9a-43a1-9c23-6354f9f048b7}, !- Handle
  {4e0a9a0b-1f18-431d-a8dc-19bcbbaa7531}, !- Name
  {f6f56e9b-c6a1-45f3-bd3f-c8e0ac91c62c}, !- Source Object
  3,                                      !- Outlet Port
  {46fa63a7-6f8d-4708-b2e6-1efb883eea60}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97249786-2d02-4076-bfe9-96db85bb4e25}, !- Handle
  Node 132,                               !- Name
  {c5626717-d822-4123-bcec-7d83bbf2f1b5}, !- Inlet Port
  {a120c169-a249-46cf-a82e-ab8761e32577}; !- Outlet Port

OS:Connection,
  {a120c169-a249-46cf-a82e-ab8761e32577}, !- Handle
  {e4a499df-796f-48e8-9fde-841233638154}, !- Name
  {97249786-2d02-4076-bfe9-96db85bb4e25}, !- Source Object
  3,                                      !- Outlet Port
  {5b0f9c66-1959-4c46-b738-6a904caf4f04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5626717-d822-4123-bcec-7d83bbf2f1b5}, !- Handle
  {6a62cc3b-29c9-408b-bdce-20c1150728fc}, !- Name
  {46fa63a7-6f8d-4708-b2e6-1efb883eea60}, !- Source Object
  4,                                      !- Outlet Port
  {97249786-2d02-4076-bfe9-96db85bb4e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc92a35a-c26b-4e6a-9b36-35ce328a60cc}, !- Handle
  ALWAYS_OFF 32,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {8aeec289-823a-4d32-bbc2-de33a8e2d305}, !- Default Day Schedule Name
  {b1f3f398-b887-4d04-bc8d-8f3c8112c4e5}, !- Summer Design Day Schedule Name
  {fd41c7a5-9e10-4449-8413-76ab1c063cfc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8aeec289-823a-4d32-bbc2-de33a8e2d305}, !- Handle
  ALWAYS_OFF day 96,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1f3f398-b887-4d04-bc8d-8f3c8112c4e5}, !- Handle
  ALWAYS_OFF day 97,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd41c7a5-9e10-4449-8413-76ab1c063cfc}, !- Handle
  ALWAYS_OFF day 98,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {5cc5e59c-89fe-4763-8d32-e0316940f086}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4fd7288-e2dd-49c2-a823-aeb6a0bfbe9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8cc12e88-35ce-4ed2-9ee9-7d4f2c182ee2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4fd7288-e2dd-49c2-a823-aeb6a0bfbe9a}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8cc12e88-35ce-4ed2-9ee9-7d4f2c182ee2}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5d539e71-a0c3-42e4-9a3b-598b6d44caee}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {772538f8-f9a7-4ec8-a8c9-b61b536522ad}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {864eda79-a1e3-4e9a-a74a-f34ae40b519d}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {05d53471-3285-4306-a264-29dc4c3d72e9}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3ce9bfb6-17a6-4932-8db1-e6644500d69b}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e302a39e-2430-4c8e-bda5-4884cce5546e}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {45b7c988-16a5-4256-9e8e-61d8c08c817a}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 8.4EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.83633619556985,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15a3b924-a33e-4a3d-887e-f4f709c42728}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17042a37-eacf-4b15-82ab-46c8f636a1c4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d489f368-a99b-44f9-b559-c2187ef01a33}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa366bd8-3bb8-4fbd-942c-ea19f4dae692}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b1c683a-2698-4ec4-a8d6-254bfd9e7c96}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6254611e-30bb-44cb-b427-fba5cac229c5}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {5e7ccf25-b858-48f4-b963-369722602e1c}, !- Air Inlet Node Name
  {1e10dcda-1350-4077-a57e-bf26de0bf66f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5cc5e59c-89fe-4763-8d32-e0316940f086}, !- Supply Air Fan Name
  {5d539e71-a0c3-42e4-9a3b-598b6d44caee}, !- Heating Coil Name
  {45b7c988-16a5-4256-9e8e-61d8c08c817a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fc92a35a-c26b-4e6a-9b36-35ce328a60cc}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c0c8d6d4-5ff4-4259-97f0-9eb885fd6844}, !- Handle
  Node 133,                               !- Name
  {1f2d6201-5ad9-46e9-b1fc-af411410a169}, !- Inlet Port
  {5e7ccf25-b858-48f4-b963-369722602e1c}; !- Outlet Port

OS:Connection,
  {1f2d6201-5ad9-46e9-b1fc-af411410a169}, !- Handle
  {61f54f30-5b48-433c-8e99-3359a845c114}, !- Name
  {2a115321-ca9a-4f7f-9f68-73aec85129bc}, !- Source Object
  3,                                      !- Outlet Port
  {c0c8d6d4-5ff4-4259-97f0-9eb885fd6844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7ccf25-b858-48f4-b963-369722602e1c}, !- Handle
  {03004d64-34d5-4d7d-9a42-63730325c663}, !- Name
  {c0c8d6d4-5ff4-4259-97f0-9eb885fd6844}, !- Source Object
  3,                                      !- Outlet Port
  {6254611e-30bb-44cb-b427-fba5cac229c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {859e59b6-4484-4655-8fc2-6fad5c815cdd}, !- Handle
  Node 134,                               !- Name
  {1e10dcda-1350-4077-a57e-bf26de0bf66f}, !- Inlet Port
  {5d715efe-b6be-4602-a856-56f6b2de5190}; !- Outlet Port

OS:Connection,
  {5d715efe-b6be-4602-a856-56f6b2de5190}, !- Handle
  {dcf3211e-423e-4944-8ae3-e1ed8f75840b}, !- Name
  {859e59b6-4484-4655-8fc2-6fad5c815cdd}, !- Source Object
  3,                                      !- Outlet Port
  {a678930d-9504-433c-8892-f902db350403}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e10dcda-1350-4077-a57e-bf26de0bf66f}, !- Handle
  {1416a876-990d-46b9-a2e6-c60b64a6013c}, !- Name
  {6254611e-30bb-44cb-b427-fba5cac229c5}, !- Source Object
  4,                                      !- Outlet Port
  {859e59b6-4484-4655-8fc2-6fad5c815cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e8976a86-538d-4d6d-b7e5-fd841647dcd7}, !- Handle
  ALWAYS_OFF 33,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {a9bfefc4-1d85-474d-a138-92c0b25ff5b9}, !- Default Day Schedule Name
  {e4743417-7d98-4eec-89b3-e985aced4238}, !- Summer Design Day Schedule Name
  {9ef09074-b01e-41a8-a487-3a227e7a8e30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a9bfefc4-1d85-474d-a138-92c0b25ff5b9}, !- Handle
  ALWAYS_OFF day 99,                      !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4743417-7d98-4eec-89b3-e985aced4238}, !- Handle
  ALWAYS_OFF day 100,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ef09074-b01e-41a8-a487-3a227e7a8e30}, !- Handle
  ALWAYS_OFF day 101,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {29bd4c8b-3b5c-423c-b1e8-d19836527bd7}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a41184a-51ad-4d06-acdf-af8e36673290}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb699ea4-deb4-495f-adca-297bf66bb360}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a41184a-51ad-4d06-acdf-af8e36673290}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb699ea4-deb4-495f-adca-297bf66bb360}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c8d60fe7-05bf-4854-baca-93a211281cdf}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {75d86e28-c13c-4728-921a-075b16d80a91}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ef83b1aa-45e8-4142-ae3c-8438a6a95b5b}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1bcd76b-ba55-4cf8-be69-19b3aa9914fe}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2238ef64-1027-498b-b5f0-67b234b018b5}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bd21fcbc-830d-480d-860b-3df9bececabc}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1c1b9590-6c9b-4c0e-89e8-fa6054545e75}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59180820452171,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b313f46-18d4-415e-843e-525c6f4df280}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e0f1c538-78e0-4e1a-aaf2-7638fd110fbd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a6192c4b-0a09-4f2c-9381-85d0291e596c}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7a76fda-e42c-4bff-9143-c9df90faedc8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b077c56c-f4ef-4100-a9b6-65112367ca36}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1a8bc97b-fa9e-49ff-b4d7-2cd17875736e}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {f6cb6f6a-ff8a-4e40-bb6c-e825ce5acca9}, !- Air Inlet Node Name
  {1ddd4fcf-092a-4f69-ba22-71a61a3b706c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29bd4c8b-3b5c-423c-b1e8-d19836527bd7}, !- Supply Air Fan Name
  {c8d60fe7-05bf-4854-baca-93a211281cdf}, !- Heating Coil Name
  {1c1b9590-6c9b-4c0e-89e8-fa6054545e75}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e8976a86-538d-4d6d-b7e5-fd841647dcd7}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {76021361-f059-4b19-a64f-308fcb8b9f89}, !- Handle
  Node 135,                               !- Name
  {08febb3b-e823-4ef6-af8b-cc9ccc666e74}, !- Inlet Port
  {f6cb6f6a-ff8a-4e40-bb6c-e825ce5acca9}; !- Outlet Port

OS:Connection,
  {08febb3b-e823-4ef6-af8b-cc9ccc666e74}, !- Handle
  {4edf42d8-860e-4360-9f7e-a0816f8f7afd}, !- Name
  {27268f8b-e19e-4d82-8142-f658bda4439f}, !- Source Object
  3,                                      !- Outlet Port
  {76021361-f059-4b19-a64f-308fcb8b9f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6cb6f6a-ff8a-4e40-bb6c-e825ce5acca9}, !- Handle
  {8f2dceaa-1f3a-4dac-bba9-828d51a0b0ea}, !- Name
  {76021361-f059-4b19-a64f-308fcb8b9f89}, !- Source Object
  3,                                      !- Outlet Port
  {1a8bc97b-fa9e-49ff-b4d7-2cd17875736e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f22e7c7-dc23-4340-bf35-90881d0285b8}, !- Handle
  Node 136,                               !- Name
  {1ddd4fcf-092a-4f69-ba22-71a61a3b706c}, !- Inlet Port
  {e415656c-4071-47f0-9b8a-876579c022ac}; !- Outlet Port

OS:Connection,
  {e415656c-4071-47f0-9b8a-876579c022ac}, !- Handle
  {ef6168f7-604e-4d6e-91aa-4690f8a156f4}, !- Name
  {3f22e7c7-dc23-4340-bf35-90881d0285b8}, !- Source Object
  3,                                      !- Outlet Port
  {223a59ee-2e64-441f-a3b3-c68feaa1111f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ddd4fcf-092a-4f69-ba22-71a61a3b706c}, !- Handle
  {015c1fd5-6df1-45cc-b161-2002e5368f67}, !- Name
  {1a8bc97b-fa9e-49ff-b4d7-2cd17875736e}, !- Source Object
  4,                                      !- Outlet Port
  {3f22e7c7-dc23-4340-bf35-90881d0285b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cca3e8ce-9167-4b1d-ae50-a1819e7bd0f3}, !- Handle
  ALWAYS_OFF 34,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {d6e8ebb8-925c-4223-a836-18ce356b8724}, !- Default Day Schedule Name
  {758ba9e9-4562-4402-b142-7964fcc52c0d}, !- Summer Design Day Schedule Name
  {3b10ffbc-4ed6-4678-b8b3-a712fd4a6970}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6e8ebb8-925c-4223-a836-18ce356b8724}, !- Handle
  ALWAYS_OFF day 102,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {758ba9e9-4562-4402-b142-7964fcc52c0d}, !- Handle
  ALWAYS_OFF day 103,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b10ffbc-4ed6-4678-b8b3-a712fd4a6970}, !- Handle
  ALWAYS_OFF day 104,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {be1addec-e333-4884-a79a-16ec0f848aee}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75a26c38-324c-4cee-bdda-7dfe39cd9fe3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fb9bc10d-d690-444c-be40-64f44d01b62f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75a26c38-324c-4cee-bdda-7dfe39cd9fe3}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fb9bc10d-d690-444c-be40-64f44d01b62f}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5a2641be-b9b2-481e-a51d-19f2c2b034ea}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8e14f6e8-19ad-42d4-ac66-d98d77a63eb4}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e186c458-060a-4af5-b8e2-f3f2720f568a}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9682a398-8ae6-427e-866d-e80dad7b5033}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d5e319fb-f5ea-4fe1-9cd9-cd9fc6858a63}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {23e5a0c0-ccd3-4824-9d7d-ba275719b841}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d22387ca-0473-4557-b04f-c8e0e39665ff}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 8.3EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.81157097322557,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9a3e7462-b0a6-4a63-af4e-7a23b91358ef}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6abcb3f-e1fe-4f97-bfa0-1fda02f52206}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {671f48c6-5938-4992-b6f8-5becd74d5327}, !- Energy Input Ratio Function of Temperature Curve Name
  {5533b42c-9a6a-4147-81d5-a1c4170a1f84}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {25a1e8be-4ea3-46c1-947d-69f528775c3d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9b2e336a-0312-4479-9154-236d318a7fab}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {06aecc7e-a2d3-47f9-afcf-13b682957e30}, !- Air Inlet Node Name
  {f4064c9d-1b3a-4a3c-b338-afbf6db83e87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be1addec-e333-4884-a79a-16ec0f848aee}, !- Supply Air Fan Name
  {5a2641be-b9b2-481e-a51d-19f2c2b034ea}, !- Heating Coil Name
  {d22387ca-0473-4557-b04f-c8e0e39665ff}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {cca3e8ce-9167-4b1d-ae50-a1819e7bd0f3}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9f2e1100-aa52-4f76-8f00-e6e23ba8cf65}, !- Handle
  Node 137,                               !- Name
  {7dd559dd-9103-4953-a2de-36037a77c343}, !- Inlet Port
  {06aecc7e-a2d3-47f9-afcf-13b682957e30}; !- Outlet Port

OS:Connection,
  {7dd559dd-9103-4953-a2de-36037a77c343}, !- Handle
  {98b6075a-a6d0-4c92-903a-2d1534683362}, !- Name
  {6541d18f-eaa3-4346-8ff2-d7f66be7bcd6}, !- Source Object
  3,                                      !- Outlet Port
  {9f2e1100-aa52-4f76-8f00-e6e23ba8cf65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06aecc7e-a2d3-47f9-afcf-13b682957e30}, !- Handle
  {e69c91a8-8444-4cb8-923e-a75e3c3a17d9}, !- Name
  {9f2e1100-aa52-4f76-8f00-e6e23ba8cf65}, !- Source Object
  3,                                      !- Outlet Port
  {9b2e336a-0312-4479-9154-236d318a7fab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d82780a-b063-442c-b529-25a113267564}, !- Handle
  Node 138,                               !- Name
  {f4064c9d-1b3a-4a3c-b338-afbf6db83e87}, !- Inlet Port
  {61c7a91d-cb2c-4f20-b394-89e819d5a594}; !- Outlet Port

OS:Connection,
  {61c7a91d-cb2c-4f20-b394-89e819d5a594}, !- Handle
  {a3e1b002-616d-4cee-92a6-d0176413878a}, !- Name
  {2d82780a-b063-442c-b529-25a113267564}, !- Source Object
  3,                                      !- Outlet Port
  {b3aa45ed-e1d7-4486-acee-370bd18e52de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4064c9d-1b3a-4a3c-b338-afbf6db83e87}, !- Handle
  {7dfa912c-35c9-485c-9553-19543fbbafc8}, !- Name
  {9b2e336a-0312-4479-9154-236d318a7fab}, !- Source Object
  4,                                      !- Outlet Port
  {2d82780a-b063-442c-b529-25a113267564}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {242b67bf-fa45-4367-aec5-1574361b9092}, !- Handle
  ALWAYS_OFF 35,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {a3b9087f-0c80-42d2-990c-c701b8b1f013}, !- Default Day Schedule Name
  {a7f83ff6-adf1-4164-acba-28b3e9f7bb5e}, !- Summer Design Day Schedule Name
  {002410e6-420f-4c44-a8b2-ef52f680308a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3b9087f-0c80-42d2-990c-c701b8b1f013}, !- Handle
  ALWAYS_OFF day 105,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7f83ff6-adf1-4164-acba-28b3e9f7bb5e}, !- Handle
  ALWAYS_OFF day 106,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {002410e6-420f-4c44-a8b2-ef52f680308a}, !- Handle
  ALWAYS_OFF day 107,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {1047576a-2e60-4c84-9a3b-34e54f63a8a1}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1f3c22d-1044-4346-a3a0-030a42b68778}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {41d50603-60fe-4298-895c-407845792b5a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1f3c22d-1044-4346-a3a0-030a42b68778}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {41d50603-60fe-4298-895c-407845792b5a}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d81dab2c-a8fe-46a0-a633-da8eab6e80bd}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {872533e2-84ad-4c55-8749-db64a043970f}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f6160b0d-f310-459d-bc71-4e8c4819c1af}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2d97c22-a7b6-41ae-8d85-44d85e27d1f5}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5caa1133-2a4b-43bb-9abf-7d3fe5642e6a}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3971ecfe-b3cb-4551-b205-5afad916f03f}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {a9f8390e-bc38-4926-bfad-74d1508dddfc}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 36kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59008133597617,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04d99b65-20b5-4419-b2dc-e96d38f3cd06}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cd102a5c-ccac-4089-9d1a-56c483bca6e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {313a8447-c604-46cd-8de9-56d61f565624}, !- Energy Input Ratio Function of Temperature Curve Name
  {bca0c767-126d-4d76-b855-3c68ed4f400b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d6ee14f6-0832-49cc-83b8-08b95cfc800f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {30674526-7db1-4bf9-86b3-63f50d7f2664}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {5dba5ef6-6125-49f0-b3d1-ba31d306d017}, !- Air Inlet Node Name
  {1b8b65cb-238d-444f-a3a9-5b84d31f3171}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1047576a-2e60-4c84-9a3b-34e54f63a8a1}, !- Supply Air Fan Name
  {d81dab2c-a8fe-46a0-a633-da8eab6e80bd}, !- Heating Coil Name
  {a9f8390e-bc38-4926-bfad-74d1508dddfc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {242b67bf-fa45-4367-aec5-1574361b9092}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {12f31eb3-4431-4948-9ca9-a3a41f82cf2b}, !- Handle
  Node 139,                               !- Name
  {e678cc61-7353-413d-9367-d1517f291761}, !- Inlet Port
  {5dba5ef6-6125-49f0-b3d1-ba31d306d017}; !- Outlet Port

OS:Connection,
  {e678cc61-7353-413d-9367-d1517f291761}, !- Handle
  {04925b71-2837-417c-8f85-4a007c3d1609}, !- Name
  {a07b5491-abfe-45bc-958c-72605067ab24}, !- Source Object
  3,                                      !- Outlet Port
  {12f31eb3-4431-4948-9ca9-a3a41f82cf2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dba5ef6-6125-49f0-b3d1-ba31d306d017}, !- Handle
  {1047a039-6543-44d6-ab3b-553f76d382c9}, !- Name
  {12f31eb3-4431-4948-9ca9-a3a41f82cf2b}, !- Source Object
  3,                                      !- Outlet Port
  {30674526-7db1-4bf9-86b3-63f50d7f2664}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4489db5-7410-43c0-ad4e-d5f6b8c45e56}, !- Handle
  Node 140,                               !- Name
  {1b8b65cb-238d-444f-a3a9-5b84d31f3171}, !- Inlet Port
  {a3d10ef0-6be7-4347-994a-ef8cf8d0a545}; !- Outlet Port

OS:Connection,
  {a3d10ef0-6be7-4347-994a-ef8cf8d0a545}, !- Handle
  {e5a51eb6-88b2-4455-bffc-283f276fa33f}, !- Name
  {b4489db5-7410-43c0-ad4e-d5f6b8c45e56}, !- Source Object
  3,                                      !- Outlet Port
  {b5afc064-03aa-47ed-8dc8-01e8b2295766}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b8b65cb-238d-444f-a3a9-5b84d31f3171}, !- Handle
  {cc89e48b-62dd-4ea0-828c-9d9ee9034854}, !- Name
  {30674526-7db1-4bf9-86b3-63f50d7f2664}, !- Source Object
  4,                                      !- Outlet Port
  {b4489db5-7410-43c0-ad4e-d5f6b8c45e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9ba428ef-42cc-46a9-a4d7-c322ad4a580a}, !- Handle
  ALWAYS_OFF 36,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {dcf47f69-5e37-40da-855f-b134e6836c9c}, !- Default Day Schedule Name
  {4e55091e-5c89-4d1e-abab-f5f39e33b4b7}, !- Summer Design Day Schedule Name
  {32d2c704-52d4-4ff2-9050-abb8334044b2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dcf47f69-5e37-40da-855f-b134e6836c9c}, !- Handle
  ALWAYS_OFF day 108,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e55091e-5c89-4d1e-abab-f5f39e33b4b7}, !- Handle
  ALWAYS_OFF day 109,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32d2c704-52d4-4ff2-9050-abb8334044b2}, !- Handle
  ALWAYS_OFF day 110,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {e0ea2eea-d02d-4900-8ea7-3202c436012b}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5c972e2a-758b-43de-b706-abc8fb78b44d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a35ae0b-5a4a-4d70-80de-a70af7eda65f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5c972e2a-758b-43de-b706-abc8fb78b44d}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a35ae0b-5a4a-4d70-80de-a70af7eda65f}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {59384870-bfc4-4598-932a-ce51deb21dab}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1f221a08-f24c-4692-bf1b-2a08268a73d8}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e7fa16f3-fdb9-4129-bdb9-fd53c4dd8ac6}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd3046c2-528d-4b28-9ed0-0495f625e5a6}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3209f050-28d2-45a6-8ce4-31d16d1a31e0}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5c1367b5-1c03-476b-b735-8ff0471f7c9b}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {51c2fb20-5c7d-44e7-8dce-1d66211df597}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 21kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58107634246294,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bce1a2ac-ea1a-4d76-a37d-ab653f1a8029}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a0a750f0-3962-4f43-86f8-12d8d62708c0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dcc842e7-ff6d-4d5f-99cc-0f70a8c069a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {f6b976a9-2531-4661-ab0a-391fedf67ef6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1ee314c2-3533-4b13-8698-bea391a5e725}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0569ade9-074d-4175-8d51-21634f57b9e0}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {aa22e413-1171-4a68-a3ad-761743ab4491}, !- Air Inlet Node Name
  {d9c00863-752e-4220-ac8e-8b6f85b6d597}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e0ea2eea-d02d-4900-8ea7-3202c436012b}, !- Supply Air Fan Name
  {59384870-bfc4-4598-932a-ce51deb21dab}, !- Heating Coil Name
  {51c2fb20-5c7d-44e7-8dce-1d66211df597}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {9ba428ef-42cc-46a9-a4d7-c322ad4a580a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {593477a6-3c91-4c03-9b52-f810b68bfebc}, !- Handle
  Node 141,                               !- Name
  {8a5a6107-ce96-442e-b43b-4342ad886444}, !- Inlet Port
  {aa22e413-1171-4a68-a3ad-761743ab4491}; !- Outlet Port

OS:Connection,
  {8a5a6107-ce96-442e-b43b-4342ad886444}, !- Handle
  {18d9c2fd-0d43-4195-a503-cbbc7b14eb19}, !- Name
  {dad60445-6739-4341-ac29-8cb7cc8ddbbb}, !- Source Object
  3,                                      !- Outlet Port
  {593477a6-3c91-4c03-9b52-f810b68bfebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa22e413-1171-4a68-a3ad-761743ab4491}, !- Handle
  {0c420031-28d1-4a3e-94e9-5c902cf8aa72}, !- Name
  {593477a6-3c91-4c03-9b52-f810b68bfebc}, !- Source Object
  3,                                      !- Outlet Port
  {0569ade9-074d-4175-8d51-21634f57b9e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b646229c-d44f-49fb-b3ce-a0a43f4c3743}, !- Handle
  Node 142,                               !- Name
  {d9c00863-752e-4220-ac8e-8b6f85b6d597}, !- Inlet Port
  {f40ec4ed-697a-4b38-9086-25c4402e1468}; !- Outlet Port

OS:Connection,
  {f40ec4ed-697a-4b38-9086-25c4402e1468}, !- Handle
  {e5e47eac-aaac-4ddc-88c5-deba10359621}, !- Name
  {b646229c-d44f-49fb-b3ce-a0a43f4c3743}, !- Source Object
  3,                                      !- Outlet Port
  {652efd40-fe5b-447f-ab32-339983c1181d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9c00863-752e-4220-ac8e-8b6f85b6d597}, !- Handle
  {531232b1-5595-4000-868f-f1f388757e77}, !- Name
  {0569ade9-074d-4175-8d51-21634f57b9e0}, !- Source Object
  4,                                      !- Outlet Port
  {b646229c-d44f-49fb-b3ce-a0a43f4c3743}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {45a8c86a-14ab-43bc-a045-725d3ee4e868}, !- Handle
  ALWAYS_OFF 37,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {091c62de-a2ca-4f8b-9bfe-f1fe4e6f798f}, !- Default Day Schedule Name
  {0d52c2a6-a40c-439d-af49-a4b4d44ec8cf}, !- Summer Design Day Schedule Name
  {349f6e46-4ac2-4735-9803-f22a41adeb09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {091c62de-a2ca-4f8b-9bfe-f1fe4e6f798f}, !- Handle
  ALWAYS_OFF day 111,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d52c2a6-a40c-439d-af49-a4b4d44ec8cf}, !- Handle
  ALWAYS_OFF day 112,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {349f6e46-4ac2-4735-9803-f22a41adeb09}, !- Handle
  ALWAYS_OFF day 113,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {580c11aa-ee81-4bc3-a49a-9db5e84a6b61}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85e41213-6517-4677-89c7-de506a04a608}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a284e0d3-0f0e-4f9f-a395-6afeaa16f938}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {85e41213-6517-4677-89c7-de506a04a608}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a284e0d3-0f0e-4f9f-a395-6afeaa16f938}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ddc86925-c08e-4405-a55e-383f79a3f161}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {73fdc34e-e028-403b-b17f-7b01a0bce6bc}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {941288fb-a968-43c8-ab00-6cd2d3b2ccdf}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {65acabe3-caed-46c7-a106-58d96a6cd786}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {364bd5d6-27e9-40d1-bc40-529429fe2043}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6763553-422e-420b-ae87-7cf2c92f6664}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {35de2fb2-e72a-4908-a945-fd73c8583ede}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 20kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58052242667458,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e5c6ee9-0f2b-4af9-bf12-754a6e1dfcce}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3565716e-ccb0-405b-8d2d-413f972f4a56}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f0f0ad3b-03dd-4204-adce-eb0fbf5748aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {0097a173-0e16-4987-933a-b90b9a3a7402}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f57c1cab-dfb5-456f-8cf3-531b555ec31c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4a3266c7-e408-4400-9392-0aa04f31ccaf}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {dd79cfb6-3b17-4721-8609-56ba3a5837b1}, !- Air Inlet Node Name
  {3287803f-ebe6-43d7-b388-80b68ee32070}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {580c11aa-ee81-4bc3-a49a-9db5e84a6b61}, !- Supply Air Fan Name
  {ddc86925-c08e-4405-a55e-383f79a3f161}, !- Heating Coil Name
  {35de2fb2-e72a-4908-a945-fd73c8583ede}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {45a8c86a-14ab-43bc-a045-725d3ee4e868}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9b82eba8-7c08-4d91-993a-292b434abf08}, !- Handle
  Node 143,                               !- Name
  {81a51ade-9319-4a04-aaf3-a586ad9fb693}, !- Inlet Port
  {dd79cfb6-3b17-4721-8609-56ba3a5837b1}; !- Outlet Port

OS:Connection,
  {81a51ade-9319-4a04-aaf3-a586ad9fb693}, !- Handle
  {be2f79c6-6ad1-41e6-a598-f17156ae9ae7}, !- Name
  {696e24a3-1338-49c1-9012-346cd0ea34e5}, !- Source Object
  3,                                      !- Outlet Port
  {9b82eba8-7c08-4d91-993a-292b434abf08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd79cfb6-3b17-4721-8609-56ba3a5837b1}, !- Handle
  {57fffd13-2629-4cc1-bd7d-bcae8bcc4b94}, !- Name
  {9b82eba8-7c08-4d91-993a-292b434abf08}, !- Source Object
  3,                                      !- Outlet Port
  {4a3266c7-e408-4400-9392-0aa04f31ccaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {119a9443-75ef-4ff9-9a55-5266eb6dc95e}, !- Handle
  Node 144,                               !- Name
  {3287803f-ebe6-43d7-b388-80b68ee32070}, !- Inlet Port
  {b9a79719-6122-4d90-b228-ba5a70049867}; !- Outlet Port

OS:Connection,
  {b9a79719-6122-4d90-b228-ba5a70049867}, !- Handle
  {3b304bc6-7601-4588-a5e6-37cc28af2a9d}, !- Name
  {119a9443-75ef-4ff9-9a55-5266eb6dc95e}, !- Source Object
  3,                                      !- Outlet Port
  {b0a39d14-5017-4db6-901e-170c0b43ca69}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3287803f-ebe6-43d7-b388-80b68ee32070}, !- Handle
  {4ae747c4-2321-48e3-8230-f690434528a8}, !- Name
  {4a3266c7-e408-4400-9392-0aa04f31ccaf}, !- Source Object
  4,                                      !- Outlet Port
  {119a9443-75ef-4ff9-9a55-5266eb6dc95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fd9e1c6b-5fff-4de5-b0c8-f5e23f66a5e4}, !- Handle
  ALWAYS_OFF 38,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {350c9b82-dabd-4b78-a2ff-c94eebd69421}, !- Default Day Schedule Name
  {dccd9389-ca51-49b0-9757-6e8ff4f79437}, !- Summer Design Day Schedule Name
  {1ce59a88-fe38-4979-a86c-060b9cc73bb3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {350c9b82-dabd-4b78-a2ff-c94eebd69421}, !- Handle
  ALWAYS_OFF day 114,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dccd9389-ca51-49b0-9757-6e8ff4f79437}, !- Handle
  ALWAYS_OFF day 115,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ce59a88-fe38-4979-a86c-060b9cc73bb3}, !- Handle
  ALWAYS_OFF day 116,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {44441e97-e558-4298-9fa4-6fd1fe5e0b81}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b1c1cdd-a89c-4c67-846c-3a0861d8f0cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68b915d6-e10f-4a01-ac90-86ce32fd2bdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b1c1cdd-a89c-4c67-846c-3a0861d8f0cb}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68b915d6-e10f-4a01-ac90-86ce32fd2bdd}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d52c2e7e-7527-4e29-ad45-e57e4907c98d}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1022d81c-96ee-478f-9a46-77af39b8dc72}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d78c1bf9-d631-4cf5-b403-237b44f7fd29}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c9ff3a3-21d8-4fc7-a0db-227e67f7ac56}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4f25930a-68f3-46fc-933a-8afebbd4f731}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {66eb2ff7-7f27-4bc0-bc9a-8facf2d39ec2}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {8ba8bb18-49b9-4368-9efd-bbe6a7a1f5af}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 26kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58426261997714,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b29120fe-af15-40f7-b1f0-e3b128b5ce12}, !- Total Cooling Capacity Function of Temperature Curve Name
  {84bb66e1-23fc-4512-9fbd-a280c7629c3a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2730abbd-abb0-4e37-96f0-2f23d373818e}, !- Energy Input Ratio Function of Temperature Curve Name
  {4c331d0e-b660-426d-bd1a-afc56daacc58}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a7d4c108-17e3-49aa-87f1-b5158d71c4fa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {479bffda-d38f-43b8-9a35-95fb0ae16344}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {3a6c86a8-ebb0-4352-b30a-39542f0724ed}, !- Air Inlet Node Name
  {1e4b694c-3575-4453-90b4-56bb4f9d8ba5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44441e97-e558-4298-9fa4-6fd1fe5e0b81}, !- Supply Air Fan Name
  {d52c2e7e-7527-4e29-ad45-e57e4907c98d}, !- Heating Coil Name
  {8ba8bb18-49b9-4368-9efd-bbe6a7a1f5af}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fd9e1c6b-5fff-4de5-b0c8-f5e23f66a5e4}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8c6c8ef7-7501-4b89-9f69-c437317a0e62}, !- Handle
  Node 145,                               !- Name
  {2ffbb063-f2fe-4305-934e-1109c92369cb}, !- Inlet Port
  {3a6c86a8-ebb0-4352-b30a-39542f0724ed}; !- Outlet Port

OS:Connection,
  {2ffbb063-f2fe-4305-934e-1109c92369cb}, !- Handle
  {2f081a85-4a08-4f16-ba87-0c10bc819c88}, !- Name
  {1d4a6188-61df-467d-91f5-8925fef08124}, !- Source Object
  3,                                      !- Outlet Port
  {8c6c8ef7-7501-4b89-9f69-c437317a0e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6c86a8-ebb0-4352-b30a-39542f0724ed}, !- Handle
  {9b24c2a7-24ee-4f90-abd0-21b9f968f9ce}, !- Name
  {8c6c8ef7-7501-4b89-9f69-c437317a0e62}, !- Source Object
  3,                                      !- Outlet Port
  {479bffda-d38f-43b8-9a35-95fb0ae16344}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c23747a-a22f-4bfc-8719-ca3fc913bec7}, !- Handle
  Node 146,                               !- Name
  {1e4b694c-3575-4453-90b4-56bb4f9d8ba5}, !- Inlet Port
  {c4f8c193-e80e-4503-8745-dce201699553}; !- Outlet Port

OS:Connection,
  {c4f8c193-e80e-4503-8745-dce201699553}, !- Handle
  {cce3f501-853a-4c74-964f-48bfdffbda5f}, !- Name
  {0c23747a-a22f-4bfc-8719-ca3fc913bec7}, !- Source Object
  3,                                      !- Outlet Port
  {fec44e31-1718-472d-8e88-1ab948ce6c8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e4b694c-3575-4453-90b4-56bb4f9d8ba5}, !- Handle
  {ddcc4c18-94d2-456b-a55c-f1ffae25be36}, !- Name
  {479bffda-d38f-43b8-9a35-95fb0ae16344}, !- Source Object
  4,                                      !- Outlet Port
  {0c23747a-a22f-4bfc-8719-ca3fc913bec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ca567de0-8891-44d5-bebe-0c617201cd99}, !- Handle
  ALWAYS_OFF 39,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {03ff411a-9b45-401d-b1ce-ad55ff272b86}, !- Default Day Schedule Name
  {c47b9b44-7d59-471e-9d30-4318ec543d2d}, !- Summer Design Day Schedule Name
  {68f8f9ff-9999-47ef-899f-ea3fb84246ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03ff411a-9b45-401d-b1ce-ad55ff272b86}, !- Handle
  ALWAYS_OFF day 117,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c47b9b44-7d59-471e-9d30-4318ec543d2d}, !- Handle
  ALWAYS_OFF day 118,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68f8f9ff-9999-47ef-899f-ea3fb84246ac}, !- Handle
  ALWAYS_OFF day 119,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {4572b9d8-d4f8-4789-b696-92a84e3d9e3e}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC Fan,         !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {38c96b95-460f-410f-b65b-dea96cd91f40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b087937-7be2-4e9c-a850-38c1ab923d56}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {38c96b95-460f-410f-b65b-dea96cd91f40}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b087937-7be2-4e9c-a850-38c1ab923d56}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {90644873-53f8-451e-9a44-01541f962870}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bc4e459c-8b9a-47b4-85ae-3d287f0c369f}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ab12a896-7d4e-48f1-b659-7f306924bfa5}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {521b1b21-84c2-4118-b09e-fd470333157d}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {18fbf97e-1cc1-4092-8c57-43278bb4e45a}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {99e120c1-4b5b-499a-9cdb-3e27fb1e5a03}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {415bd27e-59cb-48fb-9cc1-4e6d0afb3f13}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC 1spd DX AC Clg Coil 26kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.58414172786274,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {45b9f43c-4cd6-4436-ae25-0968034b4edf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ab27537d-6bfa-4e3e-9582-8a15aea73310}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {746ee323-6cd2-40ca-81ca-8df2b8bad2f3}, !- Energy Input Ratio Function of Temperature Curve Name
  {f82fc67a-a978-4d1e-ba80-38254ac2ecf0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {87278932-2e99-47b9-9894-611138274061}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cd4d18b4-bc40-4984-8d6f-8d9402b27a44}, !- Handle
  EmployeeLoungeFlr1 ZN PTAC,             !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {327f49ae-ab70-4197-8594-0efa2eee49ec}, !- Air Inlet Node Name
  {a372dadb-40bb-44cc-a0f6-9c12a8ae6846}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4572b9d8-d4f8-4789-b696-92a84e3d9e3e}, !- Supply Air Fan Name
  {90644873-53f8-451e-9a44-01541f962870}, !- Heating Coil Name
  {415bd27e-59cb-48fb-9cc1-4e6d0afb3f13}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {ca567de0-8891-44d5-bebe-0c617201cd99}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2cfeedb1-075f-475a-b4e0-e628f68d2da3}, !- Handle
  Node 147,                               !- Name
  {9be33c94-0eb9-4350-9bc9-5fa3a648904f}, !- Inlet Port
  {327f49ae-ab70-4197-8594-0efa2eee49ec}; !- Outlet Port

OS:Connection,
  {9be33c94-0eb9-4350-9bc9-5fa3a648904f}, !- Handle
  {9d1c8e92-433a-4066-9672-2a8d72f186b8}, !- Name
  {99d910a6-4fd2-4d90-8c31-18443c904ab9}, !- Source Object
  3,                                      !- Outlet Port
  {2cfeedb1-075f-475a-b4e0-e628f68d2da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {327f49ae-ab70-4197-8594-0efa2eee49ec}, !- Handle
  {c2fde2f0-f640-4d22-94fc-d56d1109a486}, !- Name
  {2cfeedb1-075f-475a-b4e0-e628f68d2da3}, !- Source Object
  3,                                      !- Outlet Port
  {cd4d18b4-bc40-4984-8d6f-8d9402b27a44}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {644f5312-5f18-4214-945c-8b859c9dc21e}, !- Handle
  Node 148,                               !- Name
  {a372dadb-40bb-44cc-a0f6-9c12a8ae6846}, !- Inlet Port
  {09480294-6099-4def-b2e8-03d543f0afe4}; !- Outlet Port

OS:Connection,
  {09480294-6099-4def-b2e8-03d543f0afe4}, !- Handle
  {5d56639d-f02d-4093-b0e5-37f72eb4e48b}, !- Name
  {644f5312-5f18-4214-945c-8b859c9dc21e}, !- Source Object
  3,                                      !- Outlet Port
  {5df56ff8-9ad6-4c62-b97b-b7ad35ef0196}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a372dadb-40bb-44cc-a0f6-9c12a8ae6846}, !- Handle
  {932c20fd-00d6-44e6-983a-1fe617ba0424}, !- Name
  {cd4d18b4-bc40-4984-8d6f-8d9402b27a44}, !- Source Object
  4,                                      !- Outlet Port
  {644f5312-5f18-4214-945c-8b859c9dc21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {82eb57a3-f946-41da-aab0-13f0e0fe7880}, !- Handle
  ALWAYS_OFF 40,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {2e6ffd4f-c115-4893-823a-8ea832b36ccf}, !- Default Day Schedule Name
  {427719db-659d-4a5d-b234-f4b33227228f}, !- Summer Design Day Schedule Name
  {ec6b6064-838f-4917-9eb1-246f14583b30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e6ffd4f-c115-4893-823a-8ea832b36ccf}, !- Handle
  ALWAYS_OFF day 120,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {427719db-659d-4a5d-b234-f4b33227228f}, !- Handle
  ALWAYS_OFF day 121,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec6b6064-838f-4917-9eb1-246f14583b30}, !- Handle
  ALWAYS_OFF day 122,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {acd47d37-c1d3-411e-8dc4-3a723f1ea845}, !- Handle
  ExerciseCenterFlr1 ZN PTAC Fan,         !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f7a8765-ee77-464b-ad1e-6a9f045af36c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0490820a-caae-4245-ae39-30c59d293895}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f7a8765-ee77-464b-ad1e-6a9f045af36c}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0490820a-caae-4245-ae39-30c59d293895}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d58e7588-020c-49d0-92f6-a1e783b22f16}, !- Handle
  ExerciseCenterFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {724fc94d-c632-4c2f-ac91-4971d32eba0c}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d2f6ec6a-bf33-4b01-b100-7b4c22e4f39a}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f9d41bf-0a30-4335-8b8c-af472f330eb4}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {389161d8-a0f1-408d-b2e1-662d53e082ab}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c31c94a3-f669-4335-8f4f-7a9d56af6760}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {10c65970-abd8-4f22-bd27-2350edade1d4}, !- Handle
  ExerciseCenterFlr1 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 7.8EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.64212201643232,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3818f839-d3ae-41a5-b462-a81d54dec03f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1d3b73e1-fba8-4c9e-a4fd-2f99353e426c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9475188a-cfc7-49d2-8f82-d5556f157769}, !- Energy Input Ratio Function of Temperature Curve Name
  {53e85f63-7fd7-4be1-943b-d89a4be9ee37}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48cb711a-afa2-4371-9a03-aa2d68e3899e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a6270973-7e30-438c-9ae5-28b0b195bd0a}, !- Handle
  ExerciseCenterFlr1 ZN PTAC,             !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {a09d2341-8118-4b9c-a275-e67d75dbf3cb}, !- Air Inlet Node Name
  {fc630dfc-6931-41c2-b3e5-6affe2d622ff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {acd47d37-c1d3-411e-8dc4-3a723f1ea845}, !- Supply Air Fan Name
  {d58e7588-020c-49d0-92f6-a1e783b22f16}, !- Heating Coil Name
  {10c65970-abd8-4f22-bd27-2350edade1d4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {82eb57a3-f946-41da-aab0-13f0e0fe7880}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7d98803a-2ea4-4e84-aeea-5e7a5dc3e34b}, !- Handle
  Node 149,                               !- Name
  {9abda110-5f1b-4986-bec5-0d2a8b86f305}, !- Inlet Port
  {a09d2341-8118-4b9c-a275-e67d75dbf3cb}; !- Outlet Port

OS:Connection,
  {9abda110-5f1b-4986-bec5-0d2a8b86f305}, !- Handle
  {c57a754a-3459-4771-b152-2173ab7ac89c}, !- Name
  {5f4cef78-b2e6-4007-8253-d0f9b66108e1}, !- Source Object
  3,                                      !- Outlet Port
  {7d98803a-2ea4-4e84-aeea-5e7a5dc3e34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09d2341-8118-4b9c-a275-e67d75dbf3cb}, !- Handle
  {309ea3b2-2611-4880-8929-4ea43e1d79fb}, !- Name
  {7d98803a-2ea4-4e84-aeea-5e7a5dc3e34b}, !- Source Object
  3,                                      !- Outlet Port
  {a6270973-7e30-438c-9ae5-28b0b195bd0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0792582-2aac-42e0-bb85-6aac17eb9fb1}, !- Handle
  Node 150,                               !- Name
  {fc630dfc-6931-41c2-b3e5-6affe2d622ff}, !- Inlet Port
  {537d061f-69ba-43b9-98d9-06a4f608cb49}; !- Outlet Port

OS:Connection,
  {537d061f-69ba-43b9-98d9-06a4f608cb49}, !- Handle
  {b6f194f3-ad57-4084-b0a1-ca3e34e64ed4}, !- Name
  {f0792582-2aac-42e0-bb85-6aac17eb9fb1}, !- Source Object
  3,                                      !- Outlet Port
  {581b5dc7-9146-4fa9-9622-6611e1ed7afe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc630dfc-6931-41c2-b3e5-6affe2d622ff}, !- Handle
  {15acf491-c32d-4f8c-9c3b-c996dd77dcc4}, !- Name
  {a6270973-7e30-438c-9ae5-28b0b195bd0a}, !- Source Object
  4,                                      !- Outlet Port
  {f0792582-2aac-42e0-bb85-6aac17eb9fb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4788facb-00f5-48b7-8064-a262e11d305a}, !- Handle
  ALWAYS_OFF 41,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {affa7405-40b5-470f-9731-92972c4554db}, !- Default Day Schedule Name
  {7106beeb-b413-4445-8ecd-78604a0f3205}, !- Summer Design Day Schedule Name
  {9634efa2-8e60-4bad-b697-e778de2e90c9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {affa7405-40b5-470f-9731-92972c4554db}, !- Handle
  ALWAYS_OFF day 123,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7106beeb-b413-4445-8ecd-78604a0f3205}, !- Handle
  ALWAYS_OFF day 124,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9634efa2-8e60-4bad-b697-e778de2e90c9}, !- Handle
  ALWAYS_OFF day 125,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {7a91f646-4ba8-496b-bd3a-8816adbdfc10}, !- Handle
  FrontLoungeFlr1 ZN PTAC Fan,            !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {336def12-28e5-41ba-ac56-30f66313ce74}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c3b2646-8e12-4137-977d-abdc1d0c500d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {336def12-28e5-41ba-ac56-30f66313ce74}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c3b2646-8e12-4137-977d-abdc1d0c500d}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f843be55-95b1-4b78-80ba-425923eb2f08}, !- Handle
  FrontLoungeFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6151e241-61fd-410d-acc7-3f9b3c9fc68a}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4ccb252a-572f-4522-96a9-c553731a281f}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b32a83a9-4f98-456b-bd8b-2688df60364c}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {042f5230-c2e2-40e4-be00-bcbe07224ae7}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e13015b4-d022-43f3-aad4-519ec99e86d6}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {69d77724-9b11-4f02-8609-3b1137aef693}, !- Handle
  FrontLoungeFlr1 ZN PTAC 1spd DX AC Clg Coil 79kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.61608153052571,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5cd079c2-4792-4638-8c1a-8d09c8c35dbc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7b6560bf-9ba6-4acc-bba6-657c6e24b7a1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {949c0659-349a-471d-94ea-02d1c7db478b}, !- Energy Input Ratio Function of Temperature Curve Name
  {15696a5a-cfd7-44c7-9aaa-83111797f61d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {35cccf18-d067-4edd-9719-6b3cb9d538c4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {88e21716-1b69-43d8-b907-039f7b74fdb2}, !- Handle
  FrontLoungeFlr1 ZN PTAC,                !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {2736e0c3-4c3c-4190-9954-36cab84ede6f}, !- Air Inlet Node Name
  {8509c2cd-77e4-4370-b116-7383e198a3d0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7a91f646-4ba8-496b-bd3a-8816adbdfc10}, !- Supply Air Fan Name
  {f843be55-95b1-4b78-80ba-425923eb2f08}, !- Heating Coil Name
  {69d77724-9b11-4f02-8609-3b1137aef693}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {4788facb-00f5-48b7-8064-a262e11d305a}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {aeaf85af-75ed-4c07-89f5-8e091894a8e7}, !- Handle
  Node 151,                               !- Name
  {9f3512eb-6179-4f96-a4eb-66f38a127cf3}, !- Inlet Port
  {2736e0c3-4c3c-4190-9954-36cab84ede6f}; !- Outlet Port

OS:Connection,
  {9f3512eb-6179-4f96-a4eb-66f38a127cf3}, !- Handle
  {343889f8-19fc-42c6-9424-3d032d5badbd}, !- Name
  {f66315dc-3ac8-42f4-856f-125a373b8a0a}, !- Source Object
  3,                                      !- Outlet Port
  {aeaf85af-75ed-4c07-89f5-8e091894a8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2736e0c3-4c3c-4190-9954-36cab84ede6f}, !- Handle
  {1070cf49-abd1-4e7d-94ec-63858798774c}, !- Name
  {aeaf85af-75ed-4c07-89f5-8e091894a8e7}, !- Source Object
  3,                                      !- Outlet Port
  {88e21716-1b69-43d8-b907-039f7b74fdb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d2c1b97-49c9-4384-96df-43adda4b79c0}, !- Handle
  Node 152,                               !- Name
  {8509c2cd-77e4-4370-b116-7383e198a3d0}, !- Inlet Port
  {a200875b-ab3a-46db-bf5b-9f5e4027306b}; !- Outlet Port

OS:Connection,
  {a200875b-ab3a-46db-bf5b-9f5e4027306b}, !- Handle
  {987384bb-570a-428a-af9d-7276aa5956cd}, !- Name
  {2d2c1b97-49c9-4384-96df-43adda4b79c0}, !- Source Object
  3,                                      !- Outlet Port
  {2b9139b6-cc0e-4acf-9e97-7c30699f719f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8509c2cd-77e4-4370-b116-7383e198a3d0}, !- Handle
  {972579ce-0f8f-456f-9d7e-396341cbb454}, !- Name
  {88e21716-1b69-43d8-b907-039f7b74fdb2}, !- Source Object
  4,                                      !- Outlet Port
  {2d2c1b97-49c9-4384-96df-43adda4b79c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2b7fc30c-8538-4a7f-bb3b-8ea727c789d5}, !- Handle
  ALWAYS_OFF 42,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {6b7fae05-8b23-483d-9bec-9d3e446ea156}, !- Default Day Schedule Name
  {0a072c22-48b7-443b-8060-59ef1ae58d16}, !- Summer Design Day Schedule Name
  {1cef6aa1-f69e-409d-9ea2-34cb951308a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6b7fae05-8b23-483d-9bec-9d3e446ea156}, !- Handle
  ALWAYS_OFF day 126,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a072c22-48b7-443b-8060-59ef1ae58d16}, !- Handle
  ALWAYS_OFF day 127,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cef6aa1-f69e-409d-9ea2-34cb951308a2}, !- Handle
  ALWAYS_OFF day 128,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {20c7a136-f6a6-4695-b51d-0a8b19baad7a}, !- Handle
  FrontOfficeFlr1 ZN PTAC Fan,            !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed53bd4a-0bc1-463f-b9f0-295aee2f604b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66365804-658b-47cb-bc58-25f6eb7c11a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed53bd4a-0bc1-463f-b9f0-295aee2f604b}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66365804-658b-47cb-bc58-25f6eb7c11a8}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {220d2bd6-0edc-4e59-b8f2-8c9b8c814041}, !- Handle
  FrontOfficeFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a4f4384c-25eb-41b3-b2f9-1573129d1880}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {98a8d6c9-196c-49f7-b270-e3ccddfff34d}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a7c38a7-2eff-42b7-803b-c2f09f6f4879}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {85c0c8af-189e-4359-bf2c-d57fef6851e9}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0f432ea6-2524-4203-b7d3-dacdb679372a}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {f382b7e9-7c21-4bc9-a853-e69e18cdd433}, !- Handle
  FrontOfficeFlr1 ZN PTAC 1spd DX AC Clg Coil 37kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59088135384884,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf53a2dc-26ee-453e-8bbd-66fd7f33d34e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b34b3af-1071-4ecd-bb14-28a86ca740da}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {61a96cde-cb1d-4622-90c1-06a824c4ec37}, !- Energy Input Ratio Function of Temperature Curve Name
  {aecf0345-d0c5-41e6-a8ca-1391158b216f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7a31a01f-6165-4916-8f82-12ae49885482}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {319d9f2d-5eda-47b4-a0cc-0a6b151f32b6}, !- Handle
  FrontOfficeFlr1 ZN PTAC,                !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {e50ca5f0-a277-4d49-abc9-c1275f79a57f}, !- Air Inlet Node Name
  {ff6364d1-fa42-445e-858b-da6c47886c76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {20c7a136-f6a6-4695-b51d-0a8b19baad7a}, !- Supply Air Fan Name
  {220d2bd6-0edc-4e59-b8f2-8c9b8c814041}, !- Heating Coil Name
  {f382b7e9-7c21-4bc9-a853-e69e18cdd433}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {2b7fc30c-8538-4a7f-bb3b-8ea727c789d5}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a4a0e0d2-e470-4aa2-ab41-b0f0a9faec85}, !- Handle
  Node 153,                               !- Name
  {29297bf6-2137-41f4-95a8-902fa5d0e31a}, !- Inlet Port
  {e50ca5f0-a277-4d49-abc9-c1275f79a57f}; !- Outlet Port

OS:Connection,
  {29297bf6-2137-41f4-95a8-902fa5d0e31a}, !- Handle
  {ef5d21d2-b4b5-475d-adea-5eb4f1a2661a}, !- Name
  {43a114ab-1d16-4d4b-8323-1ed04cb77cad}, !- Source Object
  3,                                      !- Outlet Port
  {a4a0e0d2-e470-4aa2-ab41-b0f0a9faec85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50ca5f0-a277-4d49-abc9-c1275f79a57f}, !- Handle
  {4f62a9a7-c516-490a-bf31-7b405d1808a9}, !- Name
  {a4a0e0d2-e470-4aa2-ab41-b0f0a9faec85}, !- Source Object
  3,                                      !- Outlet Port
  {319d9f2d-5eda-47b4-a0cc-0a6b151f32b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60a20695-bcba-4e53-bac4-46a299de82c1}, !- Handle
  Node 154,                               !- Name
  {ff6364d1-fa42-445e-858b-da6c47886c76}, !- Inlet Port
  {696df9b1-6942-40bf-aafe-13ed90cd8178}; !- Outlet Port

OS:Connection,
  {696df9b1-6942-40bf-aafe-13ed90cd8178}, !- Handle
  {2b7ad004-cfdc-4fbc-85c0-deb7eb9ca2c0}, !- Name
  {60a20695-bcba-4e53-bac4-46a299de82c1}, !- Source Object
  3,                                      !- Outlet Port
  {d1e691f8-39b3-412b-a2b7-a6e7827bbcd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff6364d1-fa42-445e-858b-da6c47886c76}, !- Handle
  {087f5581-14a3-401d-b6c9-397741bad073}, !- Name
  {319d9f2d-5eda-47b4-a0cc-0a6b151f32b6}, !- Source Object
  4,                                      !- Outlet Port
  {60a20695-bcba-4e53-bac4-46a299de82c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3d5ad1c8-1e18-4075-9186-d7853d11ae12}, !- Handle
  ALWAYS_OFF 43,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {47ef6e6f-118a-4c65-bc41-daebcd096f7f}, !- Default Day Schedule Name
  {7dbd56ad-e0af-4180-b689-3c1f59e449ae}, !- Summer Design Day Schedule Name
  {f8350f7d-91cb-4a43-906c-00fcfb33374b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47ef6e6f-118a-4c65-bc41-daebcd096f7f}, !- Handle
  ALWAYS_OFF day 129,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dbd56ad-e0af-4180-b689-3c1f59e449ae}, !- Handle
  ALWAYS_OFF day 130,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8350f7d-91cb-4a43-906c-00fcfb33374b}, !- Handle
  ALWAYS_OFF day 131,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {fac00fa1-3369-4fab-b028-c02f3bb6d212}, !- Handle
  LaundryRoomFlr1 ZN PTAC Fan,            !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50a58e90-c4f8-4493-938d-fea8697e5826}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d02dfee1-2b8d-41ce-af7d-ac433cf4ff97}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {50a58e90-c4f8-4493-938d-fea8697e5826}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d02dfee1-2b8d-41ce-af7d-ac433cf4ff97}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ff706615-ddd7-4bfa-b832-8f1ad9d75010}, !- Handle
  LaundryRoomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {4900cd28-4e6a-4ab1-9407-d3c3e18ea35e}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9ba5dd25-590c-489e-b334-aeab9434224e}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {138637dc-c967-44e1-bfe2-0b507a838234}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5c7d437e-2a88-460d-a3b8-ab586f21696a}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e036193d-b13f-49f6-8203-f124d6872574}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {1e177410-5bb1-456b-8163-1743e044cd75}, !- Handle
  LaundryRoomFlr1 ZN PTAC 1spd DX AC Clg Coil 78kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.61515718441542,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {713cb53a-7c05-4796-a24a-c98fa7fa624e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {734c625d-7054-4d87-8e3c-5ec21010316a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6c9ed8de-8c51-45f3-a816-0951bb54ff29}, !- Energy Input Ratio Function of Temperature Curve Name
  {83022833-e637-4f66-8d35-1129469241c9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3d74541e-0b46-485f-b1e7-a014f48f38e2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cdf54d01-6593-4b5b-940a-3382f0279fbe}, !- Handle
  LaundryRoomFlr1 ZN PTAC,                !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {e3f278f0-76d0-4f19-b706-5d0f19e4da36}, !- Air Inlet Node Name
  {500ab072-047c-42cf-854d-5a557fb1abc7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fac00fa1-3369-4fab-b028-c02f3bb6d212}, !- Supply Air Fan Name
  {ff706615-ddd7-4bfa-b832-8f1ad9d75010}, !- Heating Coil Name
  {1e177410-5bb1-456b-8163-1743e044cd75}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {3d5ad1c8-1e18-4075-9186-d7853d11ae12}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {94fda782-6dd3-4eed-bbee-71d848de42f8}, !- Handle
  Node 155,                               !- Name
  {918ed30d-9f1f-43ef-83ac-1e68730021a2}, !- Inlet Port
  {e3f278f0-76d0-4f19-b706-5d0f19e4da36}; !- Outlet Port

OS:Connection,
  {918ed30d-9f1f-43ef-83ac-1e68730021a2}, !- Handle
  {49d9535d-2ab0-4c6b-8170-cca4978379e4}, !- Name
  {8651042e-fce9-458d-a243-3cf1355b0a4a}, !- Source Object
  3,                                      !- Outlet Port
  {94fda782-6dd3-4eed-bbee-71d848de42f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f278f0-76d0-4f19-b706-5d0f19e4da36}, !- Handle
  {84333816-c8e2-4737-9a51-b7968f0109e1}, !- Name
  {94fda782-6dd3-4eed-bbee-71d848de42f8}, !- Source Object
  3,                                      !- Outlet Port
  {cdf54d01-6593-4b5b-940a-3382f0279fbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6df1390a-2f04-420f-b73e-edbeabbfe0ac}, !- Handle
  Node 156,                               !- Name
  {500ab072-047c-42cf-854d-5a557fb1abc7}, !- Inlet Port
  {d9537429-630d-49b4-8a50-5d7a14473636}; !- Outlet Port

OS:Connection,
  {d9537429-630d-49b4-8a50-5d7a14473636}, !- Handle
  {50081edb-ed69-493c-a099-72a87ea481f7}, !- Name
  {6df1390a-2f04-420f-b73e-edbeabbfe0ac}, !- Source Object
  3,                                      !- Outlet Port
  {a443ee1b-62df-4bf1-97e4-22ac6b87600c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {500ab072-047c-42cf-854d-5a557fb1abc7}, !- Handle
  {a012682d-81b3-4fbc-932c-b50ee8fa8545}, !- Name
  {cdf54d01-6593-4b5b-940a-3382f0279fbe}, !- Source Object
  4,                                      !- Outlet Port
  {6df1390a-2f04-420f-b73e-edbeabbfe0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2df08c1f-4b9f-4d9b-9a90-44d7f3a55c2b}, !- Handle
  ALWAYS_OFF 44,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {8526dd9f-519f-4aa1-b14f-2ef588e64c52}, !- Default Day Schedule Name
  {05e1a0e9-b919-4125-b8f8-78da8a6df982}, !- Summer Design Day Schedule Name
  {610ac489-f019-4740-b2ba-0609ff0309df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8526dd9f-519f-4aa1-b14f-2ef588e64c52}, !- Handle
  ALWAYS_OFF day 132,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05e1a0e9-b919-4125-b8f8-78da8a6df982}, !- Handle
  ALWAYS_OFF day 133,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {610ac489-f019-4740-b2ba-0609ff0309df}, !- Handle
  ALWAYS_OFF day 134,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {a8630780-e2f4-4d9d-af42-bea13ef1d130}, !- Handle
  MechanicalRoomFlr1 ZN PTAC Fan,         !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4320f60-cc7d-4a7e-a353-9cd614129031}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8d897834-0476-462c-ac5d-488bbd26460d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4320f60-cc7d-4a7e-a353-9cd614129031}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8d897834-0476-462c-ac5d-488bbd26460d}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5cf9981d-a0d6-49a1-86bb-bcb2bf052f53}, !- Handle
  MechanicalRoomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6942bdfb-8e09-4859-ba33-0d3b0736b19f}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {194ede16-d29f-4c62-87f6-443ae4433a59}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6cced8c9-eafc-4c6e-bf6a-5b8bc7b23482}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {02725a0b-fd10-42d5-a2a9-8bc31affd6ce}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {067c563c-7566-40fa-95c5-8109b0913f4f}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d7e8e7e0-d4a7-4658-a284-24c66c68eecd}, !- Handle
  MechanicalRoomFlr1 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 8.9EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00463016657879,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d54a30-1d6b-42f8-a5c2-c41aee8e65fd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b7b4d6cf-9d0c-41ed-93c7-400e83eecbb1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {078131a8-ce26-4f17-af0e-8f7b2e37f08b}, !- Energy Input Ratio Function of Temperature Curve Name
  {479470cc-8375-487d-b59d-9184e943bb74}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b152011b-6653-4d52-9f52-bb07dac8216a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0de3a9ea-9c70-49cd-a7f5-15a4d2ba53a0}, !- Handle
  MechanicalRoomFlr1 ZN PTAC,             !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {a572f363-75f5-4aca-9f1e-4528025cca2e}, !- Air Inlet Node Name
  {0f2336cb-69c0-4d8b-8fb9-86ae59a6276f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8630780-e2f4-4d9d-af42-bea13ef1d130}, !- Supply Air Fan Name
  {5cf9981d-a0d6-49a1-86bb-bcb2bf052f53}, !- Heating Coil Name
  {d7e8e7e0-d4a7-4658-a284-24c66c68eecd}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {2df08c1f-4b9f-4d9b-9a90-44d7f3a55c2b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2e1bd5f9-afaf-4438-8487-5ceb2a6eb887}, !- Handle
  Node 157,                               !- Name
  {05f6469e-271e-46b2-949e-109f8a026bcd}, !- Inlet Port
  {a572f363-75f5-4aca-9f1e-4528025cca2e}; !- Outlet Port

OS:Connection,
  {05f6469e-271e-46b2-949e-109f8a026bcd}, !- Handle
  {ee1d76e1-5ede-444c-a9f3-a9384d79d7bc}, !- Name
  {4fe77b56-f5f4-4598-900d-144d6c8b33c2}, !- Source Object
  3,                                      !- Outlet Port
  {2e1bd5f9-afaf-4438-8487-5ceb2a6eb887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a572f363-75f5-4aca-9f1e-4528025cca2e}, !- Handle
  {f0196f34-6053-4628-83bb-46675263389c}, !- Name
  {2e1bd5f9-afaf-4438-8487-5ceb2a6eb887}, !- Source Object
  3,                                      !- Outlet Port
  {0de3a9ea-9c70-49cd-a7f5-15a4d2ba53a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {36947a21-ebd9-44dd-8c15-32604a14955a}, !- Handle
  Node 158,                               !- Name
  {0f2336cb-69c0-4d8b-8fb9-86ae59a6276f}, !- Inlet Port
  {ad175191-ffde-4b0a-a806-875d74b1ff68}; !- Outlet Port

OS:Connection,
  {ad175191-ffde-4b0a-a806-875d74b1ff68}, !- Handle
  {0d301962-54b6-4333-9a25-58ed1db27c81}, !- Name
  {36947a21-ebd9-44dd-8c15-32604a14955a}, !- Source Object
  3,                                      !- Outlet Port
  {001406ae-fba2-428b-98b5-b59c36fc9589}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f2336cb-69c0-4d8b-8fb9-86ae59a6276f}, !- Handle
  {0810de8e-68fd-4d4c-b369-71c50faa396a}, !- Name
  {0de3a9ea-9c70-49cd-a7f5-15a4d2ba53a0}, !- Source Object
  4,                                      !- Outlet Port
  {36947a21-ebd9-44dd-8c15-32604a14955a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {25904b43-2b80-4f79-b0b2-275dd74016eb}, !- Handle
  ALWAYS_OFF 45,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {56106e35-ce90-41f9-98a6-c1df1f6b4d2c}, !- Default Day Schedule Name
  {8303dd69-84bf-419f-b6f7-561aef59a44b}, !- Summer Design Day Schedule Name
  {77fc78c4-f7de-42b5-a5a2-c218e256a029}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56106e35-ce90-41f9-98a6-c1df1f6b4d2c}, !- Handle
  ALWAYS_OFF day 135,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8303dd69-84bf-419f-b6f7-561aef59a44b}, !- Handle
  ALWAYS_OFF day 136,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77fc78c4-f7de-42b5-a5a2-c218e256a029}, !- Handle
  ALWAYS_OFF day 137,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {0eff98fc-d469-49e6-a20c-d98584876b80}, !- Handle
  MeetingRoomFlr1 ZN PTAC Fan,            !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {653ec5b1-14c8-4599-a58e-970b7afd458d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b7257bfd-9a5e-4bf3-a2aa-828d4d7baa8c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {653ec5b1-14c8-4599-a58e-970b7afd458d}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b7257bfd-9a5e-4bf3-a2aa-828d4d7baa8c}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7c29d993-da7a-4acb-9af7-4197c0bf6714}, !- Handle
  MeetingRoomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d2555daa-2bf5-4a54-b517-0a3b6bedfcb4}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e69f4c0d-d5c2-462d-8367-160ef41f3a03}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdcdcb21-1c17-43b0-a247-a8bb489dd1c6}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6a56fdce-9d41-4291-becc-1973aba4ec32}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8d389b47-f3eb-424e-8d31-05d2228c1236}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {bc5f97b8-4957-41ea-8a2e-31405ae586ff}, !- Handle
  MeetingRoomFlr1 ZN PTAC 1spd DX AC Clg Coil 43kBtu/hr 7.6EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.59455689686345,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b212cea8-f032-41ee-a67c-e76e0378b2d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {848a886d-3760-456f-80ca-c7bfd0a02561}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7bd7d55c-1fb0-41c6-974f-25628d0c4874}, !- Energy Input Ratio Function of Temperature Curve Name
  {61fe8bbf-cc27-473d-b562-cfd0fca70411}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {508848c6-26c3-4b57-9aea-0815f020f359}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3c02ae5c-507d-4dbc-9acb-dd342dfa09de}, !- Handle
  MeetingRoomFlr1 ZN PTAC,                !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {e8f1a6dd-afc0-4b19-bdbd-bbe73eee2230}, !- Air Inlet Node Name
  {b47babfe-2473-4aed-acf5-34b92611b4a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0eff98fc-d469-49e6-a20c-d98584876b80}, !- Supply Air Fan Name
  {7c29d993-da7a-4acb-9af7-4197c0bf6714}, !- Heating Coil Name
  {bc5f97b8-4957-41ea-8a2e-31405ae586ff}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {25904b43-2b80-4f79-b0b2-275dd74016eb}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bcca1005-8e78-4cc8-8ad7-e150313f57dc}, !- Handle
  Node 159,                               !- Name
  {422271bd-e945-48a4-9ecd-f0f1dfc89166}, !- Inlet Port
  {e8f1a6dd-afc0-4b19-bdbd-bbe73eee2230}; !- Outlet Port

OS:Connection,
  {422271bd-e945-48a4-9ecd-f0f1dfc89166}, !- Handle
  {ee556165-f2ec-419f-a5bb-6a08831046a7}, !- Name
  {985b037b-9ea1-4550-85cc-acd60f01b712}, !- Source Object
  3,                                      !- Outlet Port
  {bcca1005-8e78-4cc8-8ad7-e150313f57dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f1a6dd-afc0-4b19-bdbd-bbe73eee2230}, !- Handle
  {4b2eba70-0dff-44f3-824a-29a1bd96623c}, !- Name
  {bcca1005-8e78-4cc8-8ad7-e150313f57dc}, !- Source Object
  3,                                      !- Outlet Port
  {3c02ae5c-507d-4dbc-9acb-dd342dfa09de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0347d3d-8e09-479d-9ebc-d0d4eff64819}, !- Handle
  Node 160,                               !- Name
  {b47babfe-2473-4aed-acf5-34b92611b4a6}, !- Inlet Port
  {ae959a33-18a8-430b-bce0-7a39f06c8c9c}; !- Outlet Port

OS:Connection,
  {ae959a33-18a8-430b-bce0-7a39f06c8c9c}, !- Handle
  {735ff20d-4324-4e08-93e5-65b8d68995c0}, !- Name
  {b0347d3d-8e09-479d-9ebc-d0d4eff64819}, !- Source Object
  3,                                      !- Outlet Port
  {b3c0d1ed-d5d5-4cd5-86f4-c181ae1f2c5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b47babfe-2473-4aed-acf5-34b92611b4a6}, !- Handle
  {51f0d990-7c98-404f-894e-3e6f17c23c6e}, !- Name
  {3c02ae5c-507d-4dbc-9acb-dd342dfa09de}, !- Source Object
  4,                                      !- Outlet Port
  {b0347d3d-8e09-479d-9ebc-d0d4eff64819}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2394d4fc-0ee1-4564-ac0a-8ce8f38e02ad}, !- Handle
  ALWAYS_OFF 46,                          !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  {0e5f82f9-0483-48a9-b723-5e41a90adefb}, !- Default Day Schedule Name
  {7ed2c858-549b-48d6-80a2-4c8822886eda}, !- Summer Design Day Schedule Name
  {279e03e8-4704-4820-903a-16b14caa7194}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e5f82f9-0483-48a9-b723-5e41a90adefb}, !- Handle
  ALWAYS_OFF day 138,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ed2c858-549b-48d6-80a2-4c8822886eda}, !- Handle
  ALWAYS_OFF day 139,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {279e03e8-4704-4820-903a-16b14caa7194}, !- Handle
  ALWAYS_OFF day 140,                     !- Name
  {804dce10-d730-4817-94ed-0306679b117f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Fan:OnOff,
  {1c366aff-8c44-4c97-a09a-2483f1a3171e}, !- Handle
  RestroomFlr1 ZN PTAC Fan,               !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c95abb5-1f21-4dce-96e2-b120ea405793}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {787619ad-5c8e-494b-9627-49dd5f1fdfa6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c95abb5-1f21-4dce-96e2-b120ea405793}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {787619ad-5c8e-494b-9627-49dd5f1fdfa6}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5aa0b4c3-d577-4816-a337-d8160f44ec7c}, !- Handle
  RestroomFlr1 ZN PTAC Electric Htg Coil, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fc97231d-11b0-4289-98bc-d811d6db42af}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4d8e8168-ded0-4ad5-b8b4-30829e945c66}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7255fc7c-235f-45e9-b9a0-4d71a328e208}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  18.3,                                   !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b1d0c46f-3d61-4604-a83b-cd68fc7f5095}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c9b8ef6-a8b9-4ed9-b797-4ee3c58a795c}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {0d971c29-4f7d-4218-9272-39870fb61aa4}, !- Handle
  RestroomFlr1 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 8.9EER, !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.00543243042424,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40510d4d-893b-4219-8921-de8b9e596352}, !- Total Cooling Capacity Function of Temperature Curve Name
  {065c2a13-2315-4b77-8fb7-4d6684e78c5f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {51204afd-e081-401c-b8f0-365043833c21}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f46c19-391c-4384-8270-88e80459c620}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {543c9632-a608-426a-bd42-e7f3e0ff7f4d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4eb25016-c8f6-4e70-b1be-122680e9ee00}, !- Handle
  RestroomFlr1 ZN PTAC,                   !- Name
  {c1897fc3-bb90-4666-a148-0f9e9efd0291}, !- Availability Schedule Name
  {3be31765-fbeb-4496-b829-9e9751ba3a4e}, !- Air Inlet Node Name
  {7648966b-f725-49df-b445-54060245c470}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1c366aff-8c44-4c97-a09a-2483f1a3171e}, !- Supply Air Fan Name
  {5aa0b4c3-d577-4816-a337-d8160f44ec7c}, !- Heating Coil Name
  {0d971c29-4f7d-4218-9272-39870fb61aa4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {2394d4fc-0ee1-4564-ac0a-8ce8f38e02ad}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {151d5d7f-41c3-4dc2-b311-0d604b1aee3c}, !- Handle
  Node 161,                               !- Name
  {c1ad4dde-4255-457f-bccf-c2fc71261fec}, !- Inlet Port
  {3be31765-fbeb-4496-b829-9e9751ba3a4e}; !- Outlet Port

OS:Connection,
  {c1ad4dde-4255-457f-bccf-c2fc71261fec}, !- Handle
  {c41e75fc-4898-4623-b6cc-8a5d74f291b2}, !- Name
  {3e23bf0c-60f2-42ac-aafc-e4cdd466101d}, !- Source Object
  3,                                      !- Outlet Port
  {151d5d7f-41c3-4dc2-b311-0d604b1aee3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be31765-fbeb-4496-b829-9e9751ba3a4e}, !- Handle
  {4ac63d5c-0822-4d86-83db-81b912250351}, !- Name
  {151d5d7f-41c3-4dc2-b311-0d604b1aee3c}, !- Source Object
  3,                                      !- Outlet Port
  {4eb25016-c8f6-4e70-b1be-122680e9ee00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9214f58-553f-4407-8a2e-ef4e1080dabb}, !- Handle
  Node 162,                               !- Name
  {7648966b-f725-49df-b445-54060245c470}, !- Inlet Port
  {65338292-6aeb-4f69-811a-177121bc85cb}; !- Outlet Port

OS:Connection,
  {65338292-6aeb-4f69-811a-177121bc85cb}, !- Handle
  {e5d68ee8-ff1e-4f03-b7b3-81136c13ffc3}, !- Name
  {d9214f58-553f-4407-8a2e-ef4e1080dabb}, !- Source Object
  3,                                      !- Outlet Port
  {39612ca1-d227-4396-aae7-b626e648850d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7648966b-f725-49df-b445-54060245c470}, !- Handle
  {1e5539a8-6a89-41d1-aa28-dc57ea2d2322}, !- Name
  {4eb25016-c8f6-4e70-b1be-122680e9ee00}, !- Source Object
  4,                                      !- Outlet Port
  {d9214f58-553f-4407-8a2e-ef4e1080dabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d94af288-2cc1-49e6-8f90-816da22e213b}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {955c3dd8-11dc-4da9-9b3b-4ede7a07c50e}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9a1f40d8-49d9-42ac-98fd-2fb43da3820c}, !- Handle
  FrontStairsFlr1 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {61b88ae7-1e31-4e93-aef9-70ab61d1c954}, !- Air Inlet Node Name
  {5bec72c9-d3a7-43fa-9fd5-e1de904477e4}, !- Air Outlet Node Name
  {d94af288-2cc1-49e6-8f90-816da22e213b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {955c3dd8-11dc-4da9-9b3b-4ede7a07c50e}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {39dedeb9-1c77-4218-bd79-ab253cf5a5a6}, !- Handle
  Node 163,                               !- Name
  {d7eff381-5a10-4ebc-add3-4d5897849edf}, !- Inlet Port
  {61b88ae7-1e31-4e93-aef9-70ab61d1c954}; !- Outlet Port

OS:Connection,
  {d7eff381-5a10-4ebc-add3-4d5897849edf}, !- Handle
  {22cb7dba-8331-4e77-b1bd-849402108178}, !- Name
  {614a6a37-8ec2-4e25-8841-f325ab30314e}, !- Source Object
  3,                                      !- Outlet Port
  {39dedeb9-1c77-4218-bd79-ab253cf5a5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b88ae7-1e31-4e93-aef9-70ab61d1c954}, !- Handle
  {d480a376-584c-4a60-bc28-7489b94d416a}, !- Name
  {39dedeb9-1c77-4218-bd79-ab253cf5a5a6}, !- Source Object
  3,                                      !- Outlet Port
  {9a1f40d8-49d9-42ac-98fd-2fb43da3820c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {429b6c3f-0d73-488c-bffc-2c7dc57bc4ea}, !- Handle
  Node 164,                               !- Name
  {5bec72c9-d3a7-43fa-9fd5-e1de904477e4}, !- Inlet Port
  {d0aa5dee-90b2-4ebf-8c68-1a32c56ea582}; !- Outlet Port

OS:Connection,
  {d0aa5dee-90b2-4ebf-8c68-1a32c56ea582}, !- Handle
  {2fdc34fc-a3d1-4b2a-aee3-b428eda8f060}, !- Name
  {429b6c3f-0d73-488c-bffc-2c7dc57bc4ea}, !- Source Object
  3,                                      !- Outlet Port
  {38e494f9-9417-4d57-a8f9-f3bb613d8944}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bec72c9-d3a7-43fa-9fd5-e1de904477e4}, !- Handle
  {af9ddd5d-869f-464f-bf26-d444db57a6cd}, !- Name
  {9a1f40d8-49d9-42ac-98fd-2fb43da3820c}, !- Source Object
  4,                                      !- Outlet Port
  {429b6c3f-0d73-488c-bffc-2c7dc57bc4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {41c2d0a5-cb6c-4094-80c4-fdf250310953}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0cd0525f-39f8-4a0e-91b6-a1884f9eede6}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {53491c95-fbb2-4dad-bc94-6c253fe734c3}, !- Handle
  FrontStairsFlr2 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {3c6b07d7-16f7-49b8-bf39-93f85027e001}, !- Air Inlet Node Name
  {eefd1f01-840d-487a-9846-7489c385dcdf}, !- Air Outlet Node Name
  {41c2d0a5-cb6c-4094-80c4-fdf250310953}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {0cd0525f-39f8-4a0e-91b6-a1884f9eede6}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {cf5ca256-83f4-4923-8896-84a24508212f}, !- Handle
  Node 165,                               !- Name
  {310c23af-758d-42e1-85bc-8fe8f263e92e}, !- Inlet Port
  {3c6b07d7-16f7-49b8-bf39-93f85027e001}; !- Outlet Port

OS:Connection,
  {310c23af-758d-42e1-85bc-8fe8f263e92e}, !- Handle
  {45554e66-f5bb-48c0-9db6-bfadafcf687d}, !- Name
  {a482ef7f-cb89-4311-888a-7bbe063e901b}, !- Source Object
  3,                                      !- Outlet Port
  {cf5ca256-83f4-4923-8896-84a24508212f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c6b07d7-16f7-49b8-bf39-93f85027e001}, !- Handle
  {26262c33-ad7a-47ee-b51c-0cfb9a501b85}, !- Name
  {cf5ca256-83f4-4923-8896-84a24508212f}, !- Source Object
  3,                                      !- Outlet Port
  {53491c95-fbb2-4dad-bc94-6c253fe734c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f70fd50f-0dee-43ea-9b50-6fcaf9b2d7e5}, !- Handle
  Node 166,                               !- Name
  {eefd1f01-840d-487a-9846-7489c385dcdf}, !- Inlet Port
  {4bf7e258-e33d-4610-882a-2fb55d76229a}; !- Outlet Port

OS:Connection,
  {4bf7e258-e33d-4610-882a-2fb55d76229a}, !- Handle
  {0c2e946c-e6f1-49db-8778-c076fc2a08ad}, !- Name
  {f70fd50f-0dee-43ea-9b50-6fcaf9b2d7e5}, !- Source Object
  3,                                      !- Outlet Port
  {ae1558a7-28cb-4a54-be63-a4efe47923f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eefd1f01-840d-487a-9846-7489c385dcdf}, !- Handle
  {c0fbefdd-6e7c-43ed-abfb-6237fd1e9e20}, !- Name
  {53491c95-fbb2-4dad-bc94-6c253fe734c3}, !- Source Object
  4,                                      !- Outlet Port
  {f70fd50f-0dee-43ea-9b50-6fcaf9b2d7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c25d3a88-6f0d-4d49-ac5a-e04451653efa}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fc0f6958-2fb3-40b6-bf7d-63bb5ac0b9df}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d9e2358b-c3cd-4612-930e-74fbb75d07b6}, !- Handle
  FrontStairsFlr3 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {6b9eaecf-75ee-4d94-ae77-5c8fcadee7dd}, !- Air Inlet Node Name
  {87de5ee2-349e-4ddf-a39e-6f9e02f633dc}, !- Air Outlet Node Name
  {c25d3a88-6f0d-4d49-ac5a-e04451653efa}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fc0f6958-2fb3-40b6-bf7d-63bb5ac0b9df}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7621ae74-2666-437c-bd8f-2e890bbea7c4}, !- Handle
  Node 167,                               !- Name
  {e863d6bb-d033-4f87-a5e1-dac8ac10c0b9}, !- Inlet Port
  {6b9eaecf-75ee-4d94-ae77-5c8fcadee7dd}; !- Outlet Port

OS:Connection,
  {e863d6bb-d033-4f87-a5e1-dac8ac10c0b9}, !- Handle
  {cf9d6fcc-cba2-4bde-9c28-aef8ba88309b}, !- Name
  {28d5bdb3-d982-4f59-8acf-9ecbb81fc78f}, !- Source Object
  3,                                      !- Outlet Port
  {7621ae74-2666-437c-bd8f-2e890bbea7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9eaecf-75ee-4d94-ae77-5c8fcadee7dd}, !- Handle
  {61c8f200-2a67-4838-aa2b-d60915ceb8c3}, !- Name
  {7621ae74-2666-437c-bd8f-2e890bbea7c4}, !- Source Object
  3,                                      !- Outlet Port
  {d9e2358b-c3cd-4612-930e-74fbb75d07b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a92e33e1-d197-42bc-8771-4efcc054cab8}, !- Handle
  Node 168,                               !- Name
  {87de5ee2-349e-4ddf-a39e-6f9e02f633dc}, !- Inlet Port
  {6361599d-57a0-4f17-8ceb-efb6c59da13b}; !- Outlet Port

OS:Connection,
  {6361599d-57a0-4f17-8ceb-efb6c59da13b}, !- Handle
  {16bd96ea-e868-4895-bed4-1c03bbcc0c34}, !- Name
  {a92e33e1-d197-42bc-8771-4efcc054cab8}, !- Source Object
  3,                                      !- Outlet Port
  {d719d0f8-bfb6-4a30-9392-dd21cf530293}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87de5ee2-349e-4ddf-a39e-6f9e02f633dc}, !- Handle
  {e9233b03-48ef-4e72-b705-5c60cd1cc488}, !- Name
  {d9e2358b-c3cd-4612-930e-74fbb75d07b6}, !- Source Object
  4,                                      !- Outlet Port
  {a92e33e1-d197-42bc-8771-4efcc054cab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a6b1548e-5d9a-4799-9156-0864bec7612b}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {54653614-23a5-47b5-9267-fbf860ab2aa1}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {c005224f-5867-4aa0-b645-15fb3a24269f}, !- Handle
  FrontStairsFlr4 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {9b86621f-9050-486d-aa8b-b2bd9a4735cb}, !- Air Inlet Node Name
  {15448511-d68b-461c-bdc8-b82c5b053059}, !- Air Outlet Node Name
  {a6b1548e-5d9a-4799-9156-0864bec7612b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {54653614-23a5-47b5-9267-fbf860ab2aa1}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {abfb137d-eb58-4bfd-b409-ef10e28483d9}, !- Handle
  Node 169,                               !- Name
  {78a921c5-e8ac-49c4-b46c-37f6e38adccc}, !- Inlet Port
  {9b86621f-9050-486d-aa8b-b2bd9a4735cb}; !- Outlet Port

OS:Connection,
  {78a921c5-e8ac-49c4-b46c-37f6e38adccc}, !- Handle
  {ba1de797-e963-49cd-936d-33dbb80255bb}, !- Name
  {8240ae97-fcd6-4a31-aa91-ead8429c89e0}, !- Source Object
  3,                                      !- Outlet Port
  {abfb137d-eb58-4bfd-b409-ef10e28483d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b86621f-9050-486d-aa8b-b2bd9a4735cb}, !- Handle
  {4f7495db-03f8-450e-a8e3-aaad9b85a057}, !- Name
  {abfb137d-eb58-4bfd-b409-ef10e28483d9}, !- Source Object
  3,                                      !- Outlet Port
  {c005224f-5867-4aa0-b645-15fb3a24269f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7129c90-2e6e-4b05-9867-6d67fe4461d2}, !- Handle
  Node 170,                               !- Name
  {15448511-d68b-461c-bdc8-b82c5b053059}, !- Inlet Port
  {0625912c-c817-466b-aa21-1fd33a645d42}; !- Outlet Port

OS:Connection,
  {0625912c-c817-466b-aa21-1fd33a645d42}, !- Handle
  {350e35c5-59a1-442e-981e-e499e578fed0}, !- Name
  {f7129c90-2e6e-4b05-9867-6d67fe4461d2}, !- Source Object
  3,                                      !- Outlet Port
  {913989ed-9810-4093-9e02-a44895e0099f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15448511-d68b-461c-bdc8-b82c5b053059}, !- Handle
  {1a8651f5-2ae0-469e-8375-5ad3dd6a73e7}, !- Name
  {c005224f-5867-4aa0-b645-15fb3a24269f}, !- Source Object
  4,                                      !- Outlet Port
  {f7129c90-2e6e-4b05-9867-6d67fe4461d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9c66a4e4-bcd3-4379-84f7-63aca01ce284}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3834abd2-12d2-4ba9-b437-dbf0c9c40579}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {42f0346e-8f6c-4229-be61-7efe2954efaa}, !- Handle
  RearStairsFlr1 ZN UnitHeater,           !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {f82f1790-3187-48c9-9dd3-d53fa635ec17}, !- Air Inlet Node Name
  {e5c722db-d0d8-4735-9c62-d0f6119e98a4}, !- Air Outlet Node Name
  {9c66a4e4-bcd3-4379-84f7-63aca01ce284}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {3834abd2-12d2-4ba9-b437-dbf0c9c40579}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {86268ab3-8608-4715-a9c9-0e523ee76344}, !- Handle
  Node 171,                               !- Name
  {453383de-20d9-4c9c-9137-cbbe1093acf2}, !- Inlet Port
  {f82f1790-3187-48c9-9dd3-d53fa635ec17}; !- Outlet Port

OS:Connection,
