  {453383de-20d9-4c9c-9137-cbbe1093acf2}, !- Handle
  {1ab5743f-eb7a-4a78-84de-fe979e38e434}, !- Name
  {986f05c5-52cf-4d20-962f-85bd19b4e3d5}, !- Source Object
  3,                                      !- Outlet Port
  {86268ab3-8608-4715-a9c9-0e523ee76344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82f1790-3187-48c9-9dd3-d53fa635ec17}, !- Handle
  {a6438c98-fb66-4452-baed-37d3c7020852}, !- Name
  {86268ab3-8608-4715-a9c9-0e523ee76344}, !- Source Object
  3,                                      !- Outlet Port
  {42f0346e-8f6c-4229-be61-7efe2954efaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aba1a4dd-baee-4e74-bc0b-6613eff59197}, !- Handle
  Node 172,                               !- Name
  {e5c722db-d0d8-4735-9c62-d0f6119e98a4}, !- Inlet Port
  {f8f17141-03a8-4d5b-bf61-1766a8fc7dc5}; !- Outlet Port

OS:Connection,
  {f8f17141-03a8-4d5b-bf61-1766a8fc7dc5}, !- Handle
  {ce82b57a-c493-4805-a8c7-775dab2130c9}, !- Name
  {aba1a4dd-baee-4e74-bc0b-6613eff59197}, !- Source Object
  3,                                      !- Outlet Port
  {a68f1c38-741a-4c75-99ba-62a5ddadc4d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5c722db-d0d8-4735-9c62-d0f6119e98a4}, !- Handle
  {c382486a-349d-4605-b2e4-4cfa81b731f0}, !- Name
  {42f0346e-8f6c-4229-be61-7efe2954efaa}, !- Source Object
  4,                                      !- Outlet Port
  {aba1a4dd-baee-4e74-bc0b-6613eff59197}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {cb1acc27-b0a3-4d07-a5ef-7d2cfe6c6a60}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {69937f89-82f3-4876-a82d-1797741e6c56}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3635171f-dcda-4c78-ab05-e6ab4baf78c2}, !- Handle
  RearStairsFlr2 ZN UnitHeater,           !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {24469804-481a-4a71-93fa-22f9b26629c9}, !- Air Inlet Node Name
  {ac997ce3-7b2f-44a3-8921-ddd09cf7f4de}, !- Air Outlet Node Name
  {cb1acc27-b0a3-4d07-a5ef-7d2cfe6c6a60}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {69937f89-82f3-4876-a82d-1797741e6c56}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {e4d25769-41f1-4bdf-83ef-3e17223b0945}, !- Handle
  Node 173,                               !- Name
  {073aac85-5bfd-4030-a20c-a9f4e00696e4}, !- Inlet Port
  {24469804-481a-4a71-93fa-22f9b26629c9}; !- Outlet Port

OS:Connection,
  {073aac85-5bfd-4030-a20c-a9f4e00696e4}, !- Handle
  {6d0d3fd3-5263-4094-9650-073108e3824e}, !- Name
  {72c5702f-223f-4c49-94c6-24fb7768ef11}, !- Source Object
  3,                                      !- Outlet Port
  {e4d25769-41f1-4bdf-83ef-3e17223b0945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24469804-481a-4a71-93fa-22f9b26629c9}, !- Handle
  {90537359-a367-4fde-b86d-ac8e222627d5}, !- Name
  {e4d25769-41f1-4bdf-83ef-3e17223b0945}, !- Source Object
  3,                                      !- Outlet Port
  {3635171f-dcda-4c78-ab05-e6ab4baf78c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {432dd309-9a3c-4f48-8901-4bdc9738310a}, !- Handle
  Node 174,                               !- Name
  {ac997ce3-7b2f-44a3-8921-ddd09cf7f4de}, !- Inlet Port
  {749a34bc-a3c3-4949-9277-a396fefd1903}; !- Outlet Port

OS:Connection,
  {749a34bc-a3c3-4949-9277-a396fefd1903}, !- Handle
  {a87950c6-6f17-4143-b0bb-63e3f25b1df9}, !- Name
  {432dd309-9a3c-4f48-8901-4bdc9738310a}, !- Source Object
  3,                                      !- Outlet Port
  {97cd2f61-5188-471f-a037-fd01c9ab2953}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac997ce3-7b2f-44a3-8921-ddd09cf7f4de}, !- Handle
  {c28391a2-a364-4cf0-909a-6068c8025212}, !- Name
  {3635171f-dcda-4c78-ab05-e6ab4baf78c2}, !- Source Object
  4,                                      !- Outlet Port
  {432dd309-9a3c-4f48-8901-4bdc9738310a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {119687db-758a-45be-b972-c16cfcb661fc}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4b0077e6-5bed-4eac-a83e-dad3c9fb1b46}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {2ffe3c77-4ad5-4a2a-95cb-426392749c5a}, !- Handle
  RearStairsFlr3 ZN UnitHeater,           !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {66b98a52-6ecb-4e08-9026-6c175f310489}, !- Air Inlet Node Name
  {7e6e529f-6cf8-4735-8b6d-f956be8fe16e}, !- Air Outlet Node Name
  {119687db-758a-45be-b972-c16cfcb661fc}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4b0077e6-5bed-4eac-a83e-dad3c9fb1b46}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {077d6dad-08b3-4c9b-9f06-cedf6e311d18}, !- Handle
  Node 175,                               !- Name
  {ebfb9ee4-d258-4ca7-848c-b5fc5daed813}, !- Inlet Port
  {66b98a52-6ecb-4e08-9026-6c175f310489}; !- Outlet Port

OS:Connection,
  {ebfb9ee4-d258-4ca7-848c-b5fc5daed813}, !- Handle
  {965d5f12-9e06-483b-92c0-39df3d675a89}, !- Name
  {ea9bd129-df22-4437-a3cf-09c094d5e7f6}, !- Source Object
  3,                                      !- Outlet Port
  {077d6dad-08b3-4c9b-9f06-cedf6e311d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b98a52-6ecb-4e08-9026-6c175f310489}, !- Handle
  {45cb50d9-e357-4fe3-bc1b-67391bcbc3eb}, !- Name
  {077d6dad-08b3-4c9b-9f06-cedf6e311d18}, !- Source Object
  3,                                      !- Outlet Port
  {2ffe3c77-4ad5-4a2a-95cb-426392749c5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63864c2e-40e2-4177-945f-746dc2ce9390}, !- Handle
  Node 176,                               !- Name
  {7e6e529f-6cf8-4735-8b6d-f956be8fe16e}, !- Inlet Port
  {fd7a7c43-1450-4bf5-9f53-ccd03c0bddaa}; !- Outlet Port

OS:Connection,
  {fd7a7c43-1450-4bf5-9f53-ccd03c0bddaa}, !- Handle
  {db2e30e9-0f65-4e59-9686-c3c153cec905}, !- Name
  {63864c2e-40e2-4177-945f-746dc2ce9390}, !- Source Object
  3,                                      !- Outlet Port
  {282de5dd-f40a-4add-abb2-f4234b2f7975}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e6e529f-6cf8-4735-8b6d-f956be8fe16e}, !- Handle
  {f7482722-c9ab-4305-a81e-bb7dfd1dfab9}, !- Name
  {2ffe3c77-4ad5-4a2a-95cb-426392749c5a}, !- Source Object
  4,                                      !- Outlet Port
  {63864c2e-40e2-4177-945f-746dc2ce9390}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {70bd5bcd-2bf2-4654-ac3e-1f127cde7c22}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7fbcab6f-a3aa-4ba9-84bc-d088da9c62fa}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {f2444d06-d901-4285-8bca-fec2e1880599}, !- Handle
  RearStairsFlr4 ZN UnitHeater,           !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {da90a54a-6446-4b7d-8471-2914e677a588}, !- Air Inlet Node Name
  {d18cf3f9-1a1a-4624-aa03-fcad110e584e}, !- Air Outlet Node Name
  {70bd5bcd-2bf2-4654-ac3e-1f127cde7c22}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {7fbcab6f-a3aa-4ba9-84bc-d088da9c62fa}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fd72f4f9-4a56-4a70-b2c5-cfaaa1f54e56}, !- Handle
  Node 177,                               !- Name
  {771fd666-2d20-40ab-b086-a47c7beef473}, !- Inlet Port
  {da90a54a-6446-4b7d-8471-2914e677a588}; !- Outlet Port

OS:Connection,
  {771fd666-2d20-40ab-b086-a47c7beef473}, !- Handle
  {68f140ec-dcc9-4772-9dc8-a7ec1376da64}, !- Name
  {efcd466c-2914-4d8e-819c-54df022abee0}, !- Source Object
  3,                                      !- Outlet Port
  {fd72f4f9-4a56-4a70-b2c5-cfaaa1f54e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da90a54a-6446-4b7d-8471-2914e677a588}, !- Handle
  {5aac4e48-1936-4c0e-b199-fbae192817d9}, !- Name
  {fd72f4f9-4a56-4a70-b2c5-cfaaa1f54e56}, !- Source Object
  3,                                      !- Outlet Port
  {f2444d06-d901-4285-8bca-fec2e1880599}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bacc7e0b-22e6-453e-b37f-db7cf3225da2}, !- Handle
  Node 178,                               !- Name
  {d18cf3f9-1a1a-4624-aa03-fcad110e584e}, !- Inlet Port
  {d21a1a30-a51b-4685-81f3-f65f47772e32}; !- Outlet Port

OS:Connection,
  {d21a1a30-a51b-4685-81f3-f65f47772e32}, !- Handle
  {eb16231e-2aba-4db0-9100-c4ba00d06845}, !- Name
  {bacc7e0b-22e6-453e-b37f-db7cf3225da2}, !- Source Object
  3,                                      !- Outlet Port
  {17753929-5b0d-4e74-a70a-2250c7224dfd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d18cf3f9-1a1a-4624-aa03-fcad110e584e}, !- Handle
  {db352845-7120-4477-aa49-d7219012f188}, !- Name
  {f2444d06-d901-4285-8bca-fec2e1880599}, !- Source Object
  4,                                      !- Outlet Port
  {bacc7e0b-22e6-453e-b37f-db7cf3225da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4f407725-9513-4f3f-86cb-162ded98acab}, !- Handle
  FrontStorageFlr1 ZN UnitHeater Fan,     !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {34f9a201-ef95-4daa-bb3f-403e1189dfc0}, !- Handle
  FrontStorageFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8704701d-672f-45f5-9b5c-85588890e5e2}, !- Handle
  FrontStorageFlr1 ZN UnitHeater,         !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {b194efcc-8dcd-4ee8-972e-5c43e672a52d}, !- Air Inlet Node Name
  {8d15d804-e622-40d5-8c51-dd7341b8762f}, !- Air Outlet Node Name
  {4f407725-9513-4f3f-86cb-162ded98acab}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {34f9a201-ef95-4daa-bb3f-403e1189dfc0}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d0e4cf87-e2ee-4c96-9fea-32118ae84548}, !- Handle
  Node 179,                               !- Name
  {b9d4b248-c593-4226-81b6-18633570c677}, !- Inlet Port
  {b194efcc-8dcd-4ee8-972e-5c43e672a52d}; !- Outlet Port

OS:Connection,
  {b9d4b248-c593-4226-81b6-18633570c677}, !- Handle
  {e81d0709-f8c9-4c64-9424-a8654eb21115}, !- Name
  {ca81034f-aedd-4d3c-8e69-5645d0aa9a06}, !- Source Object
  3,                                      !- Outlet Port
  {d0e4cf87-e2ee-4c96-9fea-32118ae84548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b194efcc-8dcd-4ee8-972e-5c43e672a52d}, !- Handle
  {6f0775e8-33c7-4b61-a376-9a4bebbd4351}, !- Name
  {d0e4cf87-e2ee-4c96-9fea-32118ae84548}, !- Source Object
  3,                                      !- Outlet Port
  {8704701d-672f-45f5-9b5c-85588890e5e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4aca41c-fbf3-4a91-9d77-d35349cd1a8f}, !- Handle
  Node 180,                               !- Name
  {8d15d804-e622-40d5-8c51-dd7341b8762f}, !- Inlet Port
  {d5588695-5b45-4a82-a003-76fa96c681cd}; !- Outlet Port

OS:Connection,
  {d5588695-5b45-4a82-a003-76fa96c681cd}, !- Handle
  {188c9c6f-34d3-4504-8801-4f025e8edeef}, !- Name
  {f4aca41c-fbf3-4a91-9d77-d35349cd1a8f}, !- Source Object
  3,                                      !- Outlet Port
  {fb63b036-182d-4df2-8068-221eb136c4a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d15d804-e622-40d5-8c51-dd7341b8762f}, !- Handle
  {6a02468a-6301-4e18-ad3d-b9ddc1c1a115}, !- Name
  {8704701d-672f-45f5-9b5c-85588890e5e2}, !- Source Object
  4,                                      !- Outlet Port
  {f4aca41c-fbf3-4a91-9d77-d35349cd1a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {adcca397-4a9e-46b9-990d-849bdd8158ba}, !- Handle
  FrontStorageFlr2 ZN UnitHeater Fan,     !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f862ad58-4f95-4756-8ab6-3b7dced284e5}, !- Handle
  FrontStorageFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3ac42ea1-950c-4ff5-ab75-c09f3d8491e5}, !- Handle
  FrontStorageFlr2 ZN UnitHeater,         !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {5ae4990f-ea23-41f5-b5ab-abe845041239}, !- Air Inlet Node Name
  {caab167a-24e1-4691-99b8-c8ab84d99bfb}, !- Air Outlet Node Name
  {adcca397-4a9e-46b9-990d-849bdd8158ba}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f862ad58-4f95-4756-8ab6-3b7dced284e5}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0040d02d-a9fc-4868-bb9b-777d5fb3d03b}, !- Handle
  Node 181,                               !- Name
  {b38a5fdc-f974-4d34-bb9c-14c1d978103e}, !- Inlet Port
  {5ae4990f-ea23-41f5-b5ab-abe845041239}; !- Outlet Port

OS:Connection,
  {b38a5fdc-f974-4d34-bb9c-14c1d978103e}, !- Handle
  {b09dfc23-7688-4384-ad7f-fb10a2ec5cad}, !- Name
  {5796c776-3621-471e-8fdf-0ff8480bf6ed}, !- Source Object
  3,                                      !- Outlet Port
  {0040d02d-a9fc-4868-bb9b-777d5fb3d03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae4990f-ea23-41f5-b5ab-abe845041239}, !- Handle
  {5d8e6a0b-028e-4f3a-8959-a1c86c3049b1}, !- Name
  {0040d02d-a9fc-4868-bb9b-777d5fb3d03b}, !- Source Object
  3,                                      !- Outlet Port
  {3ac42ea1-950c-4ff5-ab75-c09f3d8491e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8bad27f-6a8c-43a8-b4e7-6b5d9a080d37}, !- Handle
  Node 182,                               !- Name
  {caab167a-24e1-4691-99b8-c8ab84d99bfb}, !- Inlet Port
  {cd2cef99-b1cf-4835-bdd2-3ea76bd6d333}; !- Outlet Port

OS:Connection,
  {cd2cef99-b1cf-4835-bdd2-3ea76bd6d333}, !- Handle
  {cfd4f1b4-64e5-44e1-8f2f-c870236f77f3}, !- Name
  {b8bad27f-6a8c-43a8-b4e7-6b5d9a080d37}, !- Source Object
  3,                                      !- Outlet Port
  {d9f9b151-1393-40a6-9027-6c565bf7123d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {caab167a-24e1-4691-99b8-c8ab84d99bfb}, !- Handle
  {aa26ee3d-4d0c-4db6-a1b0-3094b56a631f}, !- Name
  {3ac42ea1-950c-4ff5-ab75-c09f3d8491e5}, !- Source Object
  4,                                      !- Outlet Port
  {b8bad27f-6a8c-43a8-b4e7-6b5d9a080d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0a4da64e-880b-450a-8449-1468c345fa95}, !- Handle
  FrontStorageFlr3 ZN UnitHeater Fan,     !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5fd45cdb-a8ea-496d-9ab9-d463a4ca4e26}, !- Handle
  FrontStorageFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {742ebcee-8d85-4bc8-abdd-bcc23dd08031}, !- Handle
  FrontStorageFlr3 ZN UnitHeater,         !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {fa1308d7-4aa1-44a4-94c9-e6d49e084274}, !- Air Inlet Node Name
  {b38d62db-7788-4e42-a54e-efd5ffb3c481}, !- Air Outlet Node Name
  {0a4da64e-880b-450a-8449-1468c345fa95}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5fd45cdb-a8ea-496d-9ab9-d463a4ca4e26}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {20bf22f9-f17d-4573-a241-ecbae1692086}, !- Handle
  Node 183,                               !- Name
  {44d7f16e-a4a7-4d28-967b-f5d09e749ea6}, !- Inlet Port
  {fa1308d7-4aa1-44a4-94c9-e6d49e084274}; !- Outlet Port

OS:Connection,
  {44d7f16e-a4a7-4d28-967b-f5d09e749ea6}, !- Handle
  {5336e1bd-811d-4ab8-ac49-a07a5ce2cca7}, !- Name
  {c683c965-2d1d-46b3-a9d2-7b6ec8e02bc4}, !- Source Object
  3,                                      !- Outlet Port
  {20bf22f9-f17d-4573-a241-ecbae1692086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa1308d7-4aa1-44a4-94c9-e6d49e084274}, !- Handle
  {788a38bc-1ff1-4bf4-89fd-b6707767dcfe}, !- Name
  {20bf22f9-f17d-4573-a241-ecbae1692086}, !- Source Object
  3,                                      !- Outlet Port
  {742ebcee-8d85-4bc8-abdd-bcc23dd08031}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdf04f56-f4ca-432e-a78f-6b769986c22d}, !- Handle
  Node 184,                               !- Name
  {b38d62db-7788-4e42-a54e-efd5ffb3c481}, !- Inlet Port
  {94094642-54cd-43a6-b5b9-d7f04f2e530a}; !- Outlet Port

OS:Connection,
  {94094642-54cd-43a6-b5b9-d7f04f2e530a}, !- Handle
  {8b0a5435-c5ef-49c1-8486-833f4501adf8}, !- Name
  {cdf04f56-f4ca-432e-a78f-6b769986c22d}, !- Source Object
  3,                                      !- Outlet Port
  {fc7f0e71-8da5-478a-bdb0-00d38c456be0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b38d62db-7788-4e42-a54e-efd5ffb3c481}, !- Handle
  {cd6e2f6c-422e-4c0e-b79f-cd0d1b697482}, !- Name
  {742ebcee-8d85-4bc8-abdd-bcc23dd08031}, !- Source Object
  4,                                      !- Outlet Port
  {cdf04f56-f4ca-432e-a78f-6b769986c22d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f33ea88d-4a52-47f3-a1c5-9c459e78f82b}, !- Handle
  FrontStorageFlr4 ZN UnitHeater Fan,     !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a393c619-ec66-4b73-b827-1b855e362cb8}, !- Handle
  FrontStorageFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {b5aa1dcf-feb1-4642-874e-c2cd993c062d}, !- Handle
  FrontStorageFlr4 ZN UnitHeater,         !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {6664cdfe-f16a-4e54-bd48-2392f2a7d4f4}, !- Air Inlet Node Name
  {0b2030d7-0366-41f3-b2ae-eb42b2357137}, !- Air Outlet Node Name
  {f33ea88d-4a52-47f3-a1c5-9c459e78f82b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {a393c619-ec66-4b73-b827-1b855e362cb8}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0d3cfe12-6034-4e25-920f-6b368dff3f58}, !- Handle
  Node 185,                               !- Name
  {cbb0e115-6394-4e79-a699-c83ab748bf93}, !- Inlet Port
  {6664cdfe-f16a-4e54-bd48-2392f2a7d4f4}; !- Outlet Port

OS:Connection,
  {cbb0e115-6394-4e79-a699-c83ab748bf93}, !- Handle
  {e3b6e620-0627-4b70-99f4-d6996069ef33}, !- Name
  {65cfebf0-7f80-4d7c-9b90-a40a1f9ba753}, !- Source Object
  3,                                      !- Outlet Port
  {0d3cfe12-6034-4e25-920f-6b368dff3f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6664cdfe-f16a-4e54-bd48-2392f2a7d4f4}, !- Handle
  {439b0e2d-bc0f-4d8d-b459-f19344f6275d}, !- Name
  {0d3cfe12-6034-4e25-920f-6b368dff3f58}, !- Source Object
  3,                                      !- Outlet Port
  {b5aa1dcf-feb1-4642-874e-c2cd993c062d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fe6c70b-700a-4c8c-9896-0520e88e4890}, !- Handle
  Node 186,                               !- Name
  {0b2030d7-0366-41f3-b2ae-eb42b2357137}, !- Inlet Port
  {4246da0f-24f0-41ad-b106-8b231c8a2bd9}; !- Outlet Port

OS:Connection,
  {4246da0f-24f0-41ad-b106-8b231c8a2bd9}, !- Handle
  {f3479d62-51c5-4d83-80ce-70bfd9818d6d}, !- Name
  {5fe6c70b-700a-4c8c-9896-0520e88e4890}, !- Source Object
  3,                                      !- Outlet Port
  {95a4cbbe-4f41-4469-8ea4-306a5a433e27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b2030d7-0366-41f3-b2ae-eb42b2357137}, !- Handle
  {2c35b5d7-ff06-4209-9e1f-3967b759bfdd}, !- Name
  {b5aa1dcf-feb1-4642-874e-c2cd993c062d}, !- Source Object
  4,                                      !- Outlet Port
  {5fe6c70b-700a-4c8c-9896-0520e88e4890}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {59063025-f120-4938-a0aa-befa5983baab}, !- Handle
  RearStorageFlr1 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.4675,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c65a49ee-686b-44ae-bb0b-dd5389baf72d}, !- Handle
  RearStorageFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {a13f150d-1dc0-4135-a309-8889906e1d0c}, !- Handle
  RearStorageFlr1 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {2b03a071-e04e-4aef-aac8-83b5aaabbe9b}, !- Air Inlet Node Name
  {bbb16ede-314d-44d3-8f7d-c05c044d5535}, !- Air Outlet Node Name
  {59063025-f120-4938-a0aa-befa5983baab}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c65a49ee-686b-44ae-bb0b-dd5389baf72d}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fdf668b9-df60-4eda-a299-2534691af50b}, !- Handle
  Node 187,                               !- Name
  {3c25caf1-a9e4-4924-8562-678d22c78b6a}, !- Inlet Port
  {2b03a071-e04e-4aef-aac8-83b5aaabbe9b}; !- Outlet Port

OS:Connection,
  {3c25caf1-a9e4-4924-8562-678d22c78b6a}, !- Handle
  {a72e3c1b-5e68-4dc9-96a9-c2ae876cf697}, !- Name
  {a0be17c0-1047-4847-8d5a-9204db86f58d}, !- Source Object
  3,                                      !- Outlet Port
  {fdf668b9-df60-4eda-a299-2534691af50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b03a071-e04e-4aef-aac8-83b5aaabbe9b}, !- Handle
  {7c240cc4-e8ab-4b52-b25d-ec85e87fccdf}, !- Name
  {fdf668b9-df60-4eda-a299-2534691af50b}, !- Source Object
  3,                                      !- Outlet Port
  {a13f150d-1dc0-4135-a309-8889906e1d0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28bf17fc-ff05-4008-aaaa-3fcb327fa944}, !- Handle
  Node 188,                               !- Name
  {bbb16ede-314d-44d3-8f7d-c05c044d5535}, !- Inlet Port
  {4889cf16-fcdb-4156-b88d-74aa595f9e2a}; !- Outlet Port

OS:Connection,
  {4889cf16-fcdb-4156-b88d-74aa595f9e2a}, !- Handle
  {4b9ab7bd-bec7-411a-bf2e-f12e5165bce1}, !- Name
  {28bf17fc-ff05-4008-aaaa-3fcb327fa944}, !- Source Object
  3,                                      !- Outlet Port
  {6105fd27-34a2-4b71-a4a9-897af4982469}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbb16ede-314d-44d3-8f7d-c05c044d5535}, !- Handle
  {26c7297a-7e3d-4e08-bd2e-05054fcdc5d9}, !- Name
  {a13f150d-1dc0-4135-a309-8889906e1d0c}, !- Source Object
  4,                                      !- Outlet Port
  {28bf17fc-ff05-4008-aaaa-3fcb327fa944}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {280a8572-6d9c-4690-9806-c44ef0b49de1}, !- Handle
  RearStorageFlr2 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c8fdbe4-3b18-4c76-a114-68910456de3f}, !- Handle
  RearStorageFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {e0d4eafd-7413-4541-8576-4b27140b3b2d}, !- Handle
  RearStorageFlr2 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {0d9b0822-1cb7-48d6-81fb-0066b4feb1b2}, !- Air Inlet Node Name
  {33c9f79f-edbb-4079-8f8d-8f832d2820ad}, !- Air Outlet Node Name
  {280a8572-6d9c-4690-9806-c44ef0b49de1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8c8fdbe4-3b18-4c76-a114-68910456de3f}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {affc4f6c-0a7d-4b8b-bb56-19f14514ba09}, !- Handle
  Node 189,                               !- Name
  {395fbd6f-99ae-4538-b429-bbe48a5215fb}, !- Inlet Port
  {0d9b0822-1cb7-48d6-81fb-0066b4feb1b2}; !- Outlet Port

OS:Connection,
  {395fbd6f-99ae-4538-b429-bbe48a5215fb}, !- Handle
  {00ebcc53-b625-46d3-921d-d21e866ea201}, !- Name
  {d273bc6e-1b1d-4766-a322-659aea650dee}, !- Source Object
  3,                                      !- Outlet Port
  {affc4f6c-0a7d-4b8b-bb56-19f14514ba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d9b0822-1cb7-48d6-81fb-0066b4feb1b2}, !- Handle
  {1cfe90f8-6712-4275-81de-6a403082788e}, !- Name
  {affc4f6c-0a7d-4b8b-bb56-19f14514ba09}, !- Source Object
  3,                                      !- Outlet Port
  {e0d4eafd-7413-4541-8576-4b27140b3b2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f9747280-46d0-4d29-beff-40e617494368}, !- Handle
  Node 190,                               !- Name
  {33c9f79f-edbb-4079-8f8d-8f832d2820ad}, !- Inlet Port
  {b3717064-991a-4701-9ada-f3a016165657}; !- Outlet Port

OS:Connection,
  {b3717064-991a-4701-9ada-f3a016165657}, !- Handle
  {bf305506-cd65-41ea-99dc-33b6e7025061}, !- Name
  {f9747280-46d0-4d29-beff-40e617494368}, !- Source Object
  3,                                      !- Outlet Port
  {0ff993db-1385-464a-9f00-4c3bdc81b0e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33c9f79f-edbb-4079-8f8d-8f832d2820ad}, !- Handle
  {1cc4c97c-759f-4bc8-a7eb-a61db3f23baa}, !- Name
  {e0d4eafd-7413-4541-8576-4b27140b3b2d}, !- Source Object
  4,                                      !- Outlet Port
  {f9747280-46d0-4d29-beff-40e617494368}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {11cc1b22-8c27-4b44-9c50-39884b3b2b73}, !- Handle
  RearStorageFlr3 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fadbb575-f632-4b3f-827c-deedbbca7365}, !- Handle
  RearStorageFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {4e9e4267-5fd3-4bd4-a3ad-af23f623a102}, !- Handle
  RearStorageFlr3 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {d570cbbc-366e-4cc2-903d-f9cab68e3aee}, !- Air Inlet Node Name
  {559a3325-8f37-4317-a667-a172010684e1}, !- Air Outlet Node Name
  {11cc1b22-8c27-4b44-9c50-39884b3b2b73}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fadbb575-f632-4b3f-827c-deedbbca7365}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {59690835-6fef-4c2d-aa89-8bee88677ece}, !- Handle
  Node 191,                               !- Name
  {b3e53bcc-0162-4efa-b18e-cb889542a3ed}, !- Inlet Port
  {d570cbbc-366e-4cc2-903d-f9cab68e3aee}; !- Outlet Port

OS:Connection,
  {b3e53bcc-0162-4efa-b18e-cb889542a3ed}, !- Handle
  {66cdd398-2c55-4966-9d14-6f0782be47f2}, !- Name
  {d050e56e-a6da-4925-80f6-4e00371607b4}, !- Source Object
  3,                                      !- Outlet Port
  {59690835-6fef-4c2d-aa89-8bee88677ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d570cbbc-366e-4cc2-903d-f9cab68e3aee}, !- Handle
  {f3bb7485-055e-40f7-9f64-ca11d5f4fb52}, !- Name
  {59690835-6fef-4c2d-aa89-8bee88677ece}, !- Source Object
  3,                                      !- Outlet Port
  {4e9e4267-5fd3-4bd4-a3ad-af23f623a102}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c41eb850-c387-44b2-b8e9-34387656fb31}, !- Handle
  Node 192,                               !- Name
  {559a3325-8f37-4317-a667-a172010684e1}, !- Inlet Port
  {bb6ad480-fd11-470f-b111-7f20eb1d1580}; !- Outlet Port

OS:Connection,
  {bb6ad480-fd11-470f-b111-7f20eb1d1580}, !- Handle
  {71ce49a5-7570-4225-8eaa-6ec6b6de7bfe}, !- Name
  {c41eb850-c387-44b2-b8e9-34387656fb31}, !- Source Object
  3,                                      !- Outlet Port
  {cdfae6da-be19-4799-8989-809f8f07f274}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {559a3325-8f37-4317-a667-a172010684e1}, !- Handle
  {61715709-e3cb-4b03-a068-49f340774627}, !- Name
  {4e9e4267-5fd3-4bd4-a3ad-af23f623a102}, !- Source Object
  4,                                      !- Outlet Port
  {c41eb850-c387-44b2-b8e9-34387656fb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {90a59a85-b955-4e17-b2b9-c4acd36dcbed}, !- Handle
  RearStorageFlr4 ZN UnitHeater Fan,      !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  0.1595,                                 !- Fan Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fffee539-27d5-48b0-8420-73c31ddbff83}, !- Handle
  RearStorageFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {5adb51d7-a36c-4e23-85ec-4dcf78d44864}, !- Handle
  RearStorageFlr4 ZN UnitHeater,          !- Name
  {1d622f8e-2c01-4ef0-b702-da75acf73d04}, !- Availability Schedule Name
  {606b0730-b24f-44f6-9f79-e4fc8cf8f1b0}, !- Air Inlet Node Name
  {0d49536f-1b7c-496b-bc98-16ed201c9ce8}, !- Air Outlet Node Name
  {90a59a85-b955-4e17-b2b9-c4acd36dcbed}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {fffee539-27d5-48b0-8420-73c31ddbff83}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ca55bc21-8dc1-4af0-b689-16b1e6ae5c3d}, !- Handle
  Node 193,                               !- Name
  {10fbefcc-800d-4d94-bae0-adcc14e797b1}, !- Inlet Port
  {606b0730-b24f-44f6-9f79-e4fc8cf8f1b0}; !- Outlet Port

OS:Connection,
  {10fbefcc-800d-4d94-bae0-adcc14e797b1}, !- Handle
  {2808960b-4ec9-4bb5-89a8-ea131003d6a5}, !- Name
  {281ade49-27f8-4d7e-acca-b7d50997661a}, !- Source Object
  3,                                      !- Outlet Port
  {ca55bc21-8dc1-4af0-b689-16b1e6ae5c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606b0730-b24f-44f6-9f79-e4fc8cf8f1b0}, !- Handle
  {d2e4e5e0-51fb-4048-98f2-8a800fc8b206}, !- Name
  {ca55bc21-8dc1-4af0-b689-16b1e6ae5c3d}, !- Source Object
  3,                                      !- Outlet Port
  {5adb51d7-a36c-4e23-85ec-4dcf78d44864}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b81c2ef7-3e38-4849-baaa-ce79b6dad81b}, !- Handle
  Node 194,                               !- Name
  {0d49536f-1b7c-496b-bc98-16ed201c9ce8}, !- Inlet Port
  {6ab24e56-6bc6-4d45-bba4-970b06ccf7b0}; !- Outlet Port

OS:Connection,
  {6ab24e56-6bc6-4d45-bba4-970b06ccf7b0}, !- Handle
  {51858ebb-fee1-4a99-a1ce-2723ad26bdd3}, !- Name
  {b81c2ef7-3e38-4849-baaa-ce79b6dad81b}, !- Source Object
  3,                                      !- Outlet Port
  {a9574c2f-785b-49a4-bbda-d44e37307f0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d49536f-1b7c-496b-bc98-16ed201c9ce8}, !- Handle
  {25d061c0-c2dc-4201-b378-a8f38e337873}, !- Name
  {5adb51d7-a36c-4e23-85ec-4dcf78d44864}, !- Source Object
  4,                                      !- Outlet Port
  {b81c2ef7-3e38-4849-baaa-ce79b6dad81b}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {75e261b6-cd1d-4c08-8d41-334435266a0f}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d0b5fe5d-c289-46b8-ae55-b11b048c0210}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {75e261b6-cd1d-4c08-8d41-334435266a0f}, !- Electric Equipment Definition Name
  {fb56b567-7c00-4ec8-8bae-9c081f0bfbd8}, !- Space or SpaceType Name
  {2430abee-c897-4894-9728-a2d66c9de244}; !- Schedule Name

OS:Schedule:Ruleset,
  {2430abee-c897-4894-9728-a2d66c9de244}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  {246fcff7-ed93-40ef-b143-33853c7a30cb}, !- Default Day Schedule Name
  {a7a6026c-e724-455c-acb6-bab9475fc63e}, !- Summer Design Day Schedule Name
  {865477ba-3467-4c16-b5f2-e62f1068d6b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {246fcff7-ed93-40ef-b143-33853c7a30cb}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {76b5c815-51c2-46fb-a90d-fc6208dab8b0}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7a6026c-e724-455c-acb6-bab9475fc63e}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c026f620-9a8b-4393-aeba-c07b43321394}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {865477ba-3467-4c16-b5f2-e62f1068d6b9}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:PlantLoop,
  {dce875a1-ff3d-4110-9bbd-755cee399f81}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {85a22992-9309-4802-b537-24fdcd58859e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ce8a13aa-5161-4e03-ad7c-450346e8e1c8}, !- Plant Side Inlet Node Name
  {cbaf8751-3bb2-4aa0-a0e9-158268a9081b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {89325927-9910-4821-8b9c-eade4ba17975}, !- Demand Side Inlet Node Name
  {8bf6b4c2-d7f3-40de-8e9a-df00369a0e40}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Demand Mixer Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Demand Splitter Name
  {984a0b34-869a-457f-b7a4-d9acff78b366}, !- Supply Mixer Name
  {ed2e4264-0f79-470c-9927-0f19954dc509}; !- Supply Splitter Name

OS:Sizing:Plant,
  {1ad62004-ebdb-4bf6-8c55-735958a28a26}, !- Handle
  {dce875a1-ff3d-4110-9bbd-755cee399f81}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {15973a30-4103-48ac-a9cb-96647fa87d27}, !- Handle
  Node 195,                               !- Name
  {ce8a13aa-5161-4e03-ad7c-450346e8e1c8}, !- Inlet Port
  {ea93c755-e733-4e24-bb08-73a5039f17ae}; !- Outlet Port

OS:Node,
  {85a22992-9309-4802-b537-24fdcd58859e}, !- Handle
  Node 196,                               !- Name
  {97086c9a-444e-4d29-96b3-1b489dca639a}, !- Inlet Port
  {cbaf8751-3bb2-4aa0-a0e9-158268a9081b}; !- Outlet Port

OS:Node,
  {0cf99ff2-4be2-42b7-b636-17cad7d0b143}, !- Handle
  Node 197,                               !- Name
  {a9f2e2fb-2073-4124-a28f-583c0606c756}, !- Inlet Port
  {8dbbed00-b64b-4fe4-bca6-8b55396fac37}; !- Outlet Port

OS:Connector:Mixer,
  {984a0b34-869a-457f-b7a4-d9acff78b366}, !- Handle
  Connector Mixer 1,                      !- Name
  {077eb536-7da6-4cd5-997f-95cc3fa17956}, !- Outlet Branch Name
  {214ffb41-24cb-4a71-bee8-3c87036e6825}, !- Inlet Branch Name 1
  {21cfe37b-0279-4abf-8353-94efcd58d0cc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ed2e4264-0f79-470c-9927-0f19954dc509}, !- Handle
  Connector Splitter 1,                   !- Name
  {8e154f00-5587-437c-ac00-e9463dcd9106}, !- Inlet Branch Name
  {a9f2e2fb-2073-4124-a28f-583c0606c756}, !- Outlet Branch Name 1
  {6dd9d709-31b7-47eb-9d69-ffc237fbd490}; !- Outlet Branch Name 2

OS:Connection,
  {ce8a13aa-5161-4e03-ad7c-450346e8e1c8}, !- Handle
  {f441150a-d022-4030-ba52-f30118b1d2b4}, !- Name
  {dce875a1-ff3d-4110-9bbd-755cee399f81}, !- Source Object
  14,                                     !- Outlet Port
  {15973a30-4103-48ac-a9cb-96647fa87d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f2e2fb-2073-4124-a28f-583c0606c756}, !- Handle
  {36d0834f-239e-4c5b-885b-3144949ce35d}, !- Name
  {ed2e4264-0f79-470c-9927-0f19954dc509}, !- Source Object
  3,                                      !- Outlet Port
  {0cf99ff2-4be2-42b7-b636-17cad7d0b143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbaf8751-3bb2-4aa0-a0e9-158268a9081b}, !- Handle
  {2f32cf50-6519-410a-80d2-a779d4f058d5}, !- Name
  {85a22992-9309-4802-b537-24fdcd58859e}, !- Source Object
  3,                                      !- Outlet Port
  {dce875a1-ff3d-4110-9bbd-755cee399f81}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c40bec8e-f5bb-4603-b002-2f2e4dd54af6}, !- Handle
  Node 198,                               !- Name
  {89325927-9910-4821-8b9c-eade4ba17975}, !- Inlet Port
  {29ca61c3-1bbb-4e8b-9dfc-2101a207eaae}; !- Outlet Port

OS:Node,
  {ed8789be-de03-4213-b078-2a321d90dde6}, !- Handle
  Node 199,                               !- Name
  {fde6dc2c-4877-431d-9f0e-c9bfbd40f0bb}, !- Inlet Port
  {8bf6b4c2-d7f3-40de-8e9a-df00369a0e40}; !- Outlet Port

OS:Node,
  {0dd76a2d-1fe0-4545-ad07-e42cd51d7031}, !- Handle
  Node 200,                               !- Name
  {c8c54c40-5997-4cd9-9c23-75a80ed88d1d}, !- Inlet Port
  {79bf6dd9-ee63-452f-93bc-bcb7d651caa1}; !- Outlet Port

OS:Connector:Mixer,
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Handle
  Connector Mixer 2,                      !- Name
  {8e89d106-6dd5-4128-92a6-dbe4d7c44e6f}, !- Outlet Branch Name
  {3b77ea22-3a5e-4bb0-8818-12a38e663fbb}, !- Inlet Branch Name 1
  {7156c3bf-f126-4d67-b534-c9ba6b41237d}, !- Inlet Branch Name 2
  {11adb8e9-58a8-413b-bfce-f5cf0f6a864a}, !- Inlet Branch Name 3
  {d16fcab3-a27c-4e8c-ad2c-91787f4303a2}, !- Inlet Branch Name 4
  {6f8e8474-b530-4581-9a91-c21bba7ec173}, !- Inlet Branch Name 5
  {5c621842-208d-4e34-bf8a-d3a35492d993}, !- Inlet Branch Name 6
  {380b8ce4-95ff-491a-ad24-70e4e6125130}, !- Inlet Branch Name 7
  {276e06d6-3187-48eb-b136-6436f3b6f63b}, !- Inlet Branch Name 8
  {cd67be8e-52e2-444d-839e-6af0ec565ef4}, !- Inlet Branch Name 9
  {e654902e-a95e-4267-b750-3ad48bc2e73c}, !- Inlet Branch Name 10
  {da14aa39-6d04-46b5-adca-dffbabf7c26d}, !- Inlet Branch Name 11
  {d1fd49de-e7a8-4006-8806-25737828b526}, !- Inlet Branch Name 12
  {22d1c8e8-a51b-41cb-8c42-d81695da69d6}, !- Inlet Branch Name 13
  {35ee23be-20c1-41e6-91a3-536528d0cd65}, !- Inlet Branch Name 14
  {38b7b895-3bc7-401c-baff-4efb91b4bcaf}, !- Inlet Branch Name 15
  {771f3333-63c8-4c88-b72e-608c49da8a52}, !- Inlet Branch Name 16
  {6943e6ae-8064-4e97-97c1-1ddf05d7f38a}, !- Inlet Branch Name 17
  {f3c8037e-6e58-4460-8d15-30aacc354377}, !- Inlet Branch Name 18
  {43c6dd9f-367e-40f6-81a8-98fc392f6ef9}, !- Inlet Branch Name 19
  {de2a9ca9-d042-4088-b5de-8b22e3816904}, !- Inlet Branch Name 20
  {cb5a1c4a-307e-4ec0-b18a-c588f4c28824}, !- Inlet Branch Name 21
  {171b0157-94c3-4ae1-816b-d741e08238b8}, !- Inlet Branch Name 22
  {02c7737c-35c4-4fe1-b45c-dd1f2bc07279}, !- Inlet Branch Name 23
  {ae95c23e-fb20-4e4d-8f5f-f8a3041bbf42}, !- Inlet Branch Name 24
  {21892a93-02f4-49c8-9d21-0c618565b65f}, !- Inlet Branch Name 25
  {990ddca3-4303-4706-a14c-4c04b197be10}, !- Inlet Branch Name 26
  {fb9c5e42-f566-47a9-8901-bc9c7c203173}, !- Inlet Branch Name 27
  {950170cb-9d87-440d-80d3-8b7043090e99}, !- Inlet Branch Name 28
  {eee609fa-6de1-448a-924c-756098e56e59}, !- Inlet Branch Name 29
  {22859999-25e4-4795-bd35-a3763b0f9608}, !- Inlet Branch Name 30
  {1c52143d-6150-4db8-8ceb-3b834b7e2d10}, !- Inlet Branch Name 31
  {fed5fd32-8726-4ba2-a57e-ba2ed5c80a60}, !- Inlet Branch Name 32
  {2e48b989-d5c8-42c0-9e5d-c3cb13a42e39}, !- Inlet Branch Name 33
  {6082c216-9c79-4561-b8f1-35c351ccc00f}, !- Inlet Branch Name 34
  {5fd9772a-3eda-4542-8b3f-4fbc42433862}, !- Inlet Branch Name 35
  {e08d9bb9-0820-4887-b301-1e87340b6dad}, !- Inlet Branch Name 36
  {4aaa0b6b-826c-477d-873e-1546a3728111}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Handle
  Connector Splitter 2,                   !- Name
  {3663abab-ab79-4f11-a280-d0eb97c58d51}, !- Inlet Branch Name
  {c8c54c40-5997-4cd9-9c23-75a80ed88d1d}, !- Outlet Branch Name 1
  {7b95bad4-39e4-4b04-a74b-55e5093840b5}, !- Outlet Branch Name 2
  {821559c6-2280-43c3-977d-77529e2703ba}, !- Outlet Branch Name 3
  {efc2c9fd-4ad0-4a0e-98e8-297138d559ba}, !- Outlet Branch Name 4
  {1d1b5e56-59f6-4fd0-9610-4a86a292fa8a}, !- Outlet Branch Name 5
  {c4cb861f-5fea-4959-b3d8-18076b66f34e}, !- Outlet Branch Name 6
  {6d493a50-c4d3-4086-b8b8-dd52873bbbc4}, !- Outlet Branch Name 7
  {70513e8a-2625-4786-ace9-249c910a258c}, !- Outlet Branch Name 8
  {9466cb95-9402-41bd-8ed3-ab4e68e8a0f8}, !- Outlet Branch Name 9
  {42c8135c-1a29-4e88-8964-ea7f7148823e}, !- Outlet Branch Name 10
  {32338d9a-1e86-4f64-8e76-51bc4419eb8c}, !- Outlet Branch Name 11
  {496f725b-08f6-499c-a4b0-915c87cd48bf}, !- Outlet Branch Name 12
  {6ee084be-5094-4a58-85c0-5505cb20ac45}, !- Outlet Branch Name 13
  {55a5b28f-c4e8-47fd-ba1f-e7089f6b8be1}, !- Outlet Branch Name 14
  {115921d0-ab44-447a-9997-384d9d1c8e0d}, !- Outlet Branch Name 15
  {5c537470-b397-41e3-a012-67102bad3503}, !- Outlet Branch Name 16
  {e82963f8-506b-4e0a-9e55-2b2310bba6f2}, !- Outlet Branch Name 17
  {3e1b80d4-74d0-4a3e-beff-01f65bc500b6}, !- Outlet Branch Name 18
  {ed554320-d717-4af3-a605-55e25cbff01a}, !- Outlet Branch Name 19
  {7fb1a2ed-9528-4ed2-bce6-cdf209f52b0f}, !- Outlet Branch Name 20
  {f7397054-6e31-4c69-88e4-2dbfa3295e37}, !- Outlet Branch Name 21
  {20d46cc4-881f-4e08-bb49-f0edccaef1c9}, !- Outlet Branch Name 22
  {69cd02d3-cd63-4844-8594-d077278cc654}, !- Outlet Branch Name 23
  {20d2d339-4a5c-469b-99cf-cfa77bb25f8d}, !- Outlet Branch Name 24
  {205e02d8-687f-4a31-8dfc-326599f5df33}, !- Outlet Branch Name 25
  {0b1d7df3-e214-442d-8623-99e5daff17c9}, !- Outlet Branch Name 26
  {b1a53af9-5f6b-452b-a0b7-18dab52469e0}, !- Outlet Branch Name 27
  {8387b328-73e1-4883-b329-dca4b759d6cd}, !- Outlet Branch Name 28
  {5c8b7f92-2223-4c18-ab8c-f355389bf073}, !- Outlet Branch Name 29
  {5279f862-766a-4178-8ce8-09a429b5966a}, !- Outlet Branch Name 30
  {c5a2b272-8cf8-4cec-8013-b8fc42e15e27}, !- Outlet Branch Name 31
  {dff606d7-0d02-4880-bdf9-d635cd3e4059}, !- Outlet Branch Name 32
  {3e0fd944-875a-4160-987a-addefe8a0c5a}, !- Outlet Branch Name 33
  {243360b3-9d72-4442-8a7c-c4070ad70d36}, !- Outlet Branch Name 34
  {c67ed92d-0336-48d3-9089-febed8f07888}, !- Outlet Branch Name 35
  {3f113e92-9758-40f0-b54c-3a848ff221a9}, !- Outlet Branch Name 36
  {68ddee75-d031-479b-9c9a-1db1808be2f2}; !- Outlet Branch Name 37

OS:Connection,
  {89325927-9910-4821-8b9c-eade4ba17975}, !- Handle
  {2246c21d-8c0f-4f4a-b2a2-18b001d32d2a}, !- Name
  {dce875a1-ff3d-4110-9bbd-755cee399f81}, !- Source Object
  17,                                     !- Outlet Port
  {c40bec8e-f5bb-4603-b002-2f2e4dd54af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c54c40-5997-4cd9-9c23-75a80ed88d1d}, !- Handle
  {e00c0953-60ba-4647-9353-b5dada7a48f8}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  3,                                      !- Outlet Port
  {0dd76a2d-1fe0-4545-ad07-e42cd51d7031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf6b4c2-d7f3-40de-8e9a-df00369a0e40}, !- Handle
  {de9166d9-625f-49f7-b161-bf825f7236ce}, !- Name
  {ed8789be-de03-4213-b078-2a321d90dde6}, !- Source Object
  3,                                      !- Outlet Port
  {dce875a1-ff3d-4110-9bbd-755cee399f81}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {2213074e-e9be-416c-b82b-ccd61018f684}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {eb23b685-e032-4cc4-9d71-26bb646f8362}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2213074e-e9be-416c-b82b-ccd61018f684}, !- Schedule Type Limits Name
  {881e91e4-058f-4b8e-9390-5e8c2f05e42a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {881e91e4-058f-4b8e-9390-5e8c2f05e42a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2213074e-e9be-416c-b82b-ccd61018f684}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7068cf06-9a5a-4334-9b77-34b30fb0a2b4}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {eb23b685-e032-4cc4-9d71-26bb646f8362}, !- Schedule Name
  {85a22992-9309-4802-b537-24fdcd58859e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f50469fa-bf7d-481f-b3cc-9dc9febd553f}, !- Handle
  Service Water Loop Pump,                !- Name
  {ea93c755-e733-4e24-bb08-73a5039f17ae}, !- Inlet Node Name
  {0e2a07ec-8b6b-4efa-9319-8296f8759765}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {d5bbb810-80e3-4cee-b3f5-cc8cdc8c8875}, !- Handle
  Node 201,                               !- Name
  {0e2a07ec-8b6b-4efa-9319-8296f8759765}, !- Inlet Port
  {8e154f00-5587-437c-ac00-e9463dcd9106}; !- Outlet Port

OS:Connection,
  {ea93c755-e733-4e24-bb08-73a5039f17ae}, !- Handle
  {4e2fda1f-4719-4f5c-83d9-ff563e565f7f}, !- Name
  {15973a30-4103-48ac-a9cb-96647fa87d27}, !- Source Object
  3,                                      !- Outlet Port
  {f50469fa-bf7d-481f-b3cc-9dc9febd553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e2a07ec-8b6b-4efa-9319-8296f8759765}, !- Handle
  {10d9c000-4c8f-4c66-b762-8212232d7b9e}, !- Name
  {f50469fa-bf7d-481f-b3cc-9dc9febd553f}, !- Source Object
  3,                                      !- Outlet Port
  {d5bbb810-80e3-4cee-b3f5-cc8cdc8c8875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e154f00-5587-437c-ac00-e9463dcd9106}, !- Handle
  {cdb6df48-de2f-43de-bcdf-5debe46688ac}, !- Name
  {d5bbb810-80e3-4cee-b3f5-cc8cdc8c8875}, !- Source Object
  3,                                      !- Outlet Port
  {ed2e4264-0f79-470c-9927-0f19954dc509}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {64584e8e-7653-459d-8da1-36caea665131}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {daaf717a-e857-4889-bb47-2ca58ca42f10}, !- Handle
  528gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  1.99983304547127,                       !- Tank Volume {m3}
  {eb23b685-e032-4cc4-9d71-26bb646f8362}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {17845954-3ca5-4424-b054-9e3fbed47957}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8dbbed00-b64b-4fe4-bca6-8b55396fac37}, !- Use Side Inlet Node Name
  {656777be-3229-45bd-a106-cb49a66a8fbb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {da3840e8-41a4-4029-b63b-98dcd1cdd836}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {64be8baf-2347-49e8-a3a5-068618f830f9}, !- Schedule Type Limits Name
  {24cc8b9b-64a8-4323-9d7f-fcc288337a9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24cc8b9b-64a8-4323-9d7f-fcc288337a9c}, !- Handle
  Schedule Day 63,                        !- Name
  {64be8baf-2347-49e8-a3a5-068618f830f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {94059a1b-cf0d-48c4-927e-964a94d0bc2b}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {64be8baf-2347-49e8-a3a5-068618f830f9}, !- Schedule Type Limits Name
  {d980a092-d31d-4ab9-af70-6f635f28dba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d980a092-d31d-4ab9-af70-6f635f28dba0}, !- Handle
  Schedule Day 64,                        !- Name
  {64be8baf-2347-49e8-a3a5-068618f830f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {17845954-3ca5-4424-b054-9e3fbed47957}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {64584e8e-7653-459d-8da1-36caea665131}, !- Schedule Type Limits Name
  {0d976fed-1fe4-4a8a-a2ba-185ba3539fb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d976fed-1fe4-4a8a-a2ba-185ba3539fb1}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {64584e8e-7653-459d-8da1-36caea665131}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {81ac0130-dc2d-4ee0-abd7-067b9ab6b894}, !- Handle
  Node 202,                               !- Name
  {656777be-3229-45bd-a106-cb49a66a8fbb}, !- Inlet Port
  {214ffb41-24cb-4a71-bee8-3c87036e6825}; !- Outlet Port

OS:Connection,
  {8dbbed00-b64b-4fe4-bca6-8b55396fac37}, !- Handle
  {069faa67-daa5-47be-b967-3ef75afe061a}, !- Name
  {0cf99ff2-4be2-42b7-b636-17cad7d0b143}, !- Source Object
  3,                                      !- Outlet Port
  {daaf717a-e857-4889-bb47-2ca58ca42f10}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {656777be-3229-45bd-a106-cb49a66a8fbb}, !- Handle
  {1da5b5cc-7783-4bf8-a440-5246572fc439}, !- Name
  {daaf717a-e857-4889-bb47-2ca58ca42f10}, !- Source Object
  32,                                     !- Outlet Port
  {81ac0130-dc2d-4ee0-abd7-067b9ab6b894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214ffb41-24cb-4a71-bee8-3c87036e6825}, !- Handle
  {6cdc2f5d-fc84-4635-88b8-d5d09c0ad2a5}, !- Name
  {81ac0130-dc2d-4ee0-abd7-067b9ab6b894}, !- Source Object
  3,                                      !- Outlet Port
  {984a0b34-869a-457f-b7a4-d9acff78b366}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f23c232a-e12d-4bea-95a6-3f5539a5dd5e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {5e80bb04-2c9c-4f82-90ff-00d97587c556}, !- Inlet Node Name
  {aeba4965-916c-42c1-b73a-6d89290a6ba7}; !- Outlet Node Name

OS:Node,
  {c9cbbecb-7696-4ce6-be5d-6ae5f657bc5f}, !- Handle
  Node 203,                               !- Name
  {6dd9d709-31b7-47eb-9d69-ffc237fbd490}, !- Inlet Port
  {5e80bb04-2c9c-4f82-90ff-00d97587c556}; !- Outlet Port

OS:Connection,
  {6dd9d709-31b7-47eb-9d69-ffc237fbd490}, !- Handle
  {45f7302a-0b2c-475a-b720-e36004ba0b8b}, !- Name
  {ed2e4264-0f79-470c-9927-0f19954dc509}, !- Source Object
  4,                                      !- Outlet Port
  {c9cbbecb-7696-4ce6-be5d-6ae5f657bc5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07de7c98-bbcc-4f53-b281-dcd66492dc92}, !- Handle
  Node 204,                               !- Name
  {aeba4965-916c-42c1-b73a-6d89290a6ba7}, !- Inlet Port
  {21cfe37b-0279-4abf-8353-94efcd58d0cc}; !- Outlet Port

OS:Connection,
  {5e80bb04-2c9c-4f82-90ff-00d97587c556}, !- Handle
  {65c1aa44-e59f-446e-9a5b-f6ba01b62208}, !- Name
  {c9cbbecb-7696-4ce6-be5d-6ae5f657bc5f}, !- Source Object
  3,                                      !- Outlet Port
  {f23c232a-e12d-4bea-95a6-3f5539a5dd5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeba4965-916c-42c1-b73a-6d89290a6ba7}, !- Handle
  {24ee96ba-457e-4860-9fb4-b609268521fc}, !- Name
  {f23c232a-e12d-4bea-95a6-3f5539a5dd5e}, !- Source Object
  3,                                      !- Outlet Port
  {07de7c98-bbcc-4f53-b281-dcd66492dc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21cfe37b-0279-4abf-8353-94efcd58d0cc}, !- Handle
  {7f250c77-4aab-4574-9a63-5da42a6790b9}, !- Name
  {07de7c98-bbcc-4f53-b281-dcd66492dc92}, !- Source Object
  3,                                      !- Outlet Port
  {984a0b34-869a-457f-b7a4-d9acff78b366}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {eabf4c02-86ee-4e23-af0e-04fb6d021bf7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {79bf6dd9-ee63-452f-93bc-bcb7d651caa1}, !- Inlet Node Name
  {5a07d89b-6335-43b7-878c-dbef9adf6d6b}; !- Outlet Node Name

OS:Node,
  {1a0f89d3-3ce5-4d5e-8f0f-88a58df9d167}, !- Handle
  Node 205,                               !- Name
  {5a07d89b-6335-43b7-878c-dbef9adf6d6b}, !- Inlet Port
  {3b77ea22-3a5e-4bb0-8818-12a38e663fbb}; !- Outlet Port

OS:Connection,
  {79bf6dd9-ee63-452f-93bc-bcb7d651caa1}, !- Handle
  {b0f5b02c-35de-4491-808c-00f1e618e9a4}, !- Name
  {0dd76a2d-1fe0-4545-ad07-e42cd51d7031}, !- Source Object
  3,                                      !- Outlet Port
  {eabf4c02-86ee-4e23-af0e-04fb6d021bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a07d89b-6335-43b7-878c-dbef9adf6d6b}, !- Handle
  {faff0163-f1e3-492a-951b-19c31809c83c}, !- Name
  {eabf4c02-86ee-4e23-af0e-04fb6d021bf7}, !- Source Object
  3,                                      !- Outlet Port
  {1a0f89d3-3ce5-4d5e-8f0f-88a58df9d167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b77ea22-3a5e-4bb0-8818-12a38e663fbb}, !- Handle
  {02b9fba6-fa94-4771-9474-09592e04d8e2}, !- Name
  {1a0f89d3-3ce5-4d5e-8f0f-88a58df9d167}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f2fa01e0-8897-4977-8ca1-06cbd67f8344}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3a824b9c-f4da-4af6-9d92-f90a37d090c0}, !- Inlet Node Name
  {97086c9a-444e-4d29-96b3-1b489dca639a}; !- Outlet Node Name

OS:Node,
  {f33993f5-481d-472f-9f01-c43498169b86}, !- Handle
  Node 206,                               !- Name
  {077eb536-7da6-4cd5-997f-95cc3fa17956}, !- Inlet Port
  {3a824b9c-f4da-4af6-9d92-f90a37d090c0}; !- Outlet Port

OS:Connection,
  {077eb536-7da6-4cd5-997f-95cc3fa17956}, !- Handle
  {845b2cf0-f926-45d4-8eb3-996d42672187}, !- Name
  {984a0b34-869a-457f-b7a4-d9acff78b366}, !- Source Object
  2,                                      !- Outlet Port
  {f33993f5-481d-472f-9f01-c43498169b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a824b9c-f4da-4af6-9d92-f90a37d090c0}, !- Handle
  {f33927d3-d1b5-4ae8-a509-c797bcb2aadb}, !- Name
  {f33993f5-481d-472f-9f01-c43498169b86}, !- Source Object
  3,                                      !- Outlet Port
  {f2fa01e0-8897-4977-8ca1-06cbd67f8344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97086c9a-444e-4d29-96b3-1b489dca639a}, !- Handle
  {7d5294c3-1c56-474d-bf78-909de95caaae}, !- Name
  {f2fa01e0-8897-4977-8ca1-06cbd67f8344}, !- Source Object
  3,                                      !- Outlet Port
  {85a22992-9309-4802-b537-24fdcd58859e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {748ee90a-9fcb-4f25-9ae7-763d80959798}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {29ca61c3-1bbb-4e8b-9dfc-2101a207eaae}, !- Inlet Node Name
  {2c0acea3-e596-42f5-b4d4-b56781eec7ac}; !- Outlet Node Name

OS:Node,
  {0d13362f-f224-46e0-860d-58fc7815568e}, !- Handle
  Node 207,                               !- Name
  {2c0acea3-e596-42f5-b4d4-b56781eec7ac}, !- Inlet Port
  {3663abab-ab79-4f11-a280-d0eb97c58d51}; !- Outlet Port

OS:Connection,
  {29ca61c3-1bbb-4e8b-9dfc-2101a207eaae}, !- Handle
  {fe74bb4f-85c3-4b88-8c09-8de392609c04}, !- Name
  {c40bec8e-f5bb-4603-b002-2f2e4dd54af6}, !- Source Object
  3,                                      !- Outlet Port
  {748ee90a-9fcb-4f25-9ae7-763d80959798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0acea3-e596-42f5-b4d4-b56781eec7ac}, !- Handle
  {9f0f86fa-1f65-47d5-9229-14e57857235e}, !- Name
  {748ee90a-9fcb-4f25-9ae7-763d80959798}, !- Source Object
  3,                                      !- Outlet Port
  {0d13362f-f224-46e0-860d-58fc7815568e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3663abab-ab79-4f11-a280-d0eb97c58d51}, !- Handle
  {54085946-10cc-4085-9c65-ed93f9f12fcb}, !- Name
  {0d13362f-f224-46e0-860d-58fc7815568e}, !- Source Object
  3,                                      !- Outlet Port
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ecc9dae-c0cf-4b7c-a893-f5751bbcc81f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ed3f1b1f-3311-4247-841d-872774446a4c}, !- Inlet Node Name
  {fde6dc2c-4877-431d-9f0e-c9bfbd40f0bb}; !- Outlet Node Name

OS:Node,
  {94b78164-d8e5-47d0-938f-1e5ea0eb6fd0}, !- Handle
  Node 208,                               !- Name
  {8e89d106-6dd5-4128-92a6-dbe4d7c44e6f}, !- Inlet Port
  {ed3f1b1f-3311-4247-841d-872774446a4c}; !- Outlet Port

OS:Connection,
  {8e89d106-6dd5-4128-92a6-dbe4d7c44e6f}, !- Handle
  {1a159d7c-a559-4ab0-8348-d5adebdb4c17}, !- Name
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Source Object
  2,                                      !- Outlet Port
  {94b78164-d8e5-47d0-938f-1e5ea0eb6fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3f1b1f-3311-4247-841d-872774446a4c}, !- Handle
  {489d94d5-74a3-4091-8b46-dec68fc360c8}, !- Name
  {94b78164-d8e5-47d0-938f-1e5ea0eb6fd0}, !- Source Object
  3,                                      !- Outlet Port
  {4ecc9dae-c0cf-4b7c-a893-f5751bbcc81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fde6dc2c-4877-431d-9f0e-c9bfbd40f0bb}, !- Handle
  {ab5d3e65-d25f-4c11-8d0b-7989746883df}, !- Name
  {4ecc9dae-c0cf-4b7c-a893-f5751bbcc81f}, !- Source Object
  3,                                      !- Outlet Port
  {ed8789be-de03-4213-b078-2a321d90dde6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8734fafd-5e4b-46de-b384-2d7b54fb3d90}, !- Handle
  Water Use Connections 1,                !- Name
  {0f88797f-9900-46f7-ad65-3752703325ae}, !- Inlet Node Name
  {ef1e3af4-638a-47f9-9dae-1fd7d59ad93b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9cb2660c-e9bd-4d7a-a923-0c6029a1acb4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f98cc2b6-4cc4-4da4-b81f-85fb200bb949}, !- Handle
  Guestroom101 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {955abce7-7583-4b34-b2bb-7dd18dc741d9}, !- Target Temperature Schedule Name
  {b55aad43-dfe7-4386-b984-d72cf93f55d7}, !- Sensible Fraction Schedule Name
  {7ff43f3b-2a95-4496-aae3-93c418178f31}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b55aad43-dfe7-4386-b984-d72cf93f55d7}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f83c44d2-98e2-4930-96fc-d87801d93f79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f83c44d2-98e2-4930-96fc-d87801d93f79}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ff43f3b-2a95-4496-aae3-93c418178f31}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9f4c563d-2429-4460-9fd2-dd00dce745ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f4c563d-2429-4460-9fd2-dd00dce745ff}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {955abce7-7583-4b34-b2bb-7dd18dc741d9}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f955bf09-e5c8-4207-9c6b-90e3eb38a61f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f955bf09-e5c8-4207-9c6b-90e3eb38a61f}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {9cb2660c-e9bd-4d7a-a923-0c6029a1acb4}, !- Handle
  Guestroom101 Service Water Use 0.03gal/min, !- Name
  {f98cc2b6-4cc4-4da4-b81f-85fb200bb949}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b14f9504-28b9-45cf-9066-979b8c346f2f}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  {d9c87d1b-375e-45a0-973e-72e844f82541}, !- Default Day Schedule Name
  {890f64db-ec29-48ae-a1b1-edfb878f0fea}, !- Summer Design Day Schedule Name
  {d4288694-3411-4e3d-94db-b9396f0f183a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d9c87d1b-375e-45a0-973e-72e844f82541}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {78391a67-eaa9-4af9-8ed0-2a91cb2be426}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4288694-3411-4e3d-94db-b9396f0f183a}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {18fe36ba-c340-484d-aff5-205957717209}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {890f64db-ec29-48ae-a1b1-edfb878f0fea}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {140bee64-242f-46ec-991a-47c11655159d}, !- Handle
  Schedule Rule 19,                       !- Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd7b75a5-8fab-4bc4-82b4-ec4755f1507b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd7b75a5-8fab-4bc4-82b4-ec4755f1507b}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:Node,
  {da2c2e98-6c38-4a8a-9952-fcc73adc4fdd}, !- Handle
  Node 209,                               !- Name
  {7b95bad4-39e4-4b04-a74b-55e5093840b5}, !- Inlet Port
  {0f88797f-9900-46f7-ad65-3752703325ae}; !- Outlet Port

OS:Connection,
  {7b95bad4-39e4-4b04-a74b-55e5093840b5}, !- Handle
  {8d08c056-f107-468f-bfcf-bead48182054}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  4,                                      !- Outlet Port
  {da2c2e98-6c38-4a8a-9952-fcc73adc4fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7325a2e-8aa5-4b20-a6af-0ea4543cd13b}, !- Handle
  Node 210,                               !- Name
  {ef1e3af4-638a-47f9-9dae-1fd7d59ad93b}, !- Inlet Port
  {7156c3bf-f126-4d67-b534-c9ba6b41237d}; !- Outlet Port

OS:Connection,
  {0f88797f-9900-46f7-ad65-3752703325ae}, !- Handle
  {71181762-6b07-4681-ba03-986023dfbcb8}, !- Name
  {da2c2e98-6c38-4a8a-9952-fcc73adc4fdd}, !- Source Object
  3,                                      !- Outlet Port
  {8734fafd-5e4b-46de-b384-2d7b54fb3d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef1e3af4-638a-47f9-9dae-1fd7d59ad93b}, !- Handle
  {0a370177-f431-4d3e-a337-4adc64fcc08b}, !- Name
  {8734fafd-5e4b-46de-b384-2d7b54fb3d90}, !- Source Object
  3,                                      !- Outlet Port
  {b7325a2e-8aa5-4b20-a6af-0ea4543cd13b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7156c3bf-f126-4d67-b534-c9ba6b41237d}, !- Handle
  {9126e963-c60c-4b81-a98d-249e23c6f956}, !- Name
  {b7325a2e-8aa5-4b20-a6af-0ea4543cd13b}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {01be7a70-5b32-4ec1-870d-7b457cddeb4c}, !- Handle
  Water Use Connections 2,                !- Name
  {a3357752-cd57-4e78-aeb9-5fdc84cfb70f}, !- Inlet Node Name
  {fa425bb4-6221-4f8d-b155-5976f4e83055}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6603e74-277c-4400-967b-1fbc79768425}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dc05b16c-3fc3-47d6-82c1-9161c585c4d7}, !- Handle
  Guestroom102 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {1c313e42-979e-4ca1-b833-8af892f45a58}, !- Target Temperature Schedule Name
  {a969a552-6d4a-45d2-9293-15faa28a4a0b}, !- Sensible Fraction Schedule Name
  {a38c35df-6b7d-4b36-a3eb-432cba49f6ab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a969a552-6d4a-45d2-9293-15faa28a4a0b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2d7542a2-092f-428c-801c-f34956751afe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d7542a2-092f-428c-801c-f34956751afe}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a38c35df-6b7d-4b36-a3eb-432cba49f6ab}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {fdd3d3e8-eaed-42f6-a8c8-d951643412c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdd3d3e8-eaed-42f6-a8c8-d951643412c8}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c313e42-979e-4ca1-b833-8af892f45a58}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4c575bb5-1043-4d66-9af0-9b7b08bed725}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c575bb5-1043-4d66-9af0-9b7b08bed725}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6603e74-277c-4400-967b-1fbc79768425}, !- Handle
  Guestroom102 Service Water Use 0.03gal/min, !- Name
  {dc05b16c-3fc3-47d6-82c1-9161c585c4d7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {169c542c-ec67-4fc4-b179-7c3de68665e6}, !- Handle
  Node 211,                               !- Name
  {821559c6-2280-43c3-977d-77529e2703ba}, !- Inlet Port
  {a3357752-cd57-4e78-aeb9-5fdc84cfb70f}; !- Outlet Port

OS:Connection,
  {821559c6-2280-43c3-977d-77529e2703ba}, !- Handle
  {dc024ff0-d526-487c-a5ec-4a0fe100c665}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  5,                                      !- Outlet Port
  {169c542c-ec67-4fc4-b179-7c3de68665e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a94ee1a8-e5d0-463a-8d89-9a94215e19b5}, !- Handle
  Node 212,                               !- Name
  {fa425bb4-6221-4f8d-b155-5976f4e83055}, !- Inlet Port
  {11adb8e9-58a8-413b-bfce-f5cf0f6a864a}; !- Outlet Port

OS:Connection,
  {a3357752-cd57-4e78-aeb9-5fdc84cfb70f}, !- Handle
  {ca73e45c-1063-4452-b3bc-bc543bb8f063}, !- Name
  {169c542c-ec67-4fc4-b179-7c3de68665e6}, !- Source Object
  3,                                      !- Outlet Port
  {01be7a70-5b32-4ec1-870d-7b457cddeb4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa425bb4-6221-4f8d-b155-5976f4e83055}, !- Handle
  {aed2e0ed-514a-4ea0-8ee5-112d03d7f956}, !- Name
  {01be7a70-5b32-4ec1-870d-7b457cddeb4c}, !- Source Object
  3,                                      !- Outlet Port
  {a94ee1a8-e5d0-463a-8d89-9a94215e19b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11adb8e9-58a8-413b-bfce-f5cf0f6a864a}, !- Handle
  {952f8245-bf61-4c7e-a37d-2b6f07f7cb87}, !- Name
  {a94ee1a8-e5d0-463a-8d89-9a94215e19b5}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2c41cd0f-a8a3-46cb-a49f-f53316452edf}, !- Handle
  Water Use Connections 3,                !- Name
  {594ae833-bfc0-4d1c-a987-4ba688d576e1}, !- Inlet Node Name
  {4d8f73ba-49b6-46e1-b7bb-62397f346036}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c2d9cc3-bae2-4bf5-bf65-b404b5ac3d7b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2037a5cf-f346-4bb5-a84f-457869a4ebd7}, !- Handle
  Guestroom103 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {317a4520-e87a-4c2b-902f-d5d564777a42}, !- Target Temperature Schedule Name
  {1c2da34e-ee5a-43e2-b5d9-3bd17e8e9c1c}, !- Sensible Fraction Schedule Name
  {9fbe4989-20d3-4e94-8c87-152d451beb4c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1c2da34e-ee5a-43e2-b5d9-3bd17e8e9c1c}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {54043d9f-9670-4d99-a4cc-3d72d276e4cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54043d9f-9670-4d99-a4cc-3d72d276e4cc}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9fbe4989-20d3-4e94-8c87-152d451beb4c}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05e734ee-b62d-490f-8e61-be677bdb643f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05e734ee-b62d-490f-8e61-be677bdb643f}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {317a4520-e87a-4c2b-902f-d5d564777a42}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdfcffdd-0ef2-4035-a90d-047d166ce6d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdfcffdd-0ef2-4035-a90d-047d166ce6d7}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c2d9cc3-bae2-4bf5-bf65-b404b5ac3d7b}, !- Handle
  Guestroom103 Service Water Use 0.03gal/min, !- Name
  {2037a5cf-f346-4bb5-a84f-457869a4ebd7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3501b1b2-19e7-40da-a856-f87c1acc1c06}, !- Handle
  Node 213,                               !- Name
  {efc2c9fd-4ad0-4a0e-98e8-297138d559ba}, !- Inlet Port
  {594ae833-bfc0-4d1c-a987-4ba688d576e1}; !- Outlet Port

OS:Connection,
  {efc2c9fd-4ad0-4a0e-98e8-297138d559ba}, !- Handle
  {d394005d-eb56-4d20-bb49-755667d697b5}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  6,                                      !- Outlet Port
  {3501b1b2-19e7-40da-a856-f87c1acc1c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0fe13cd-da2f-457e-8d64-3c99202dd21d}, !- Handle
  Node 214,                               !- Name
  {4d8f73ba-49b6-46e1-b7bb-62397f346036}, !- Inlet Port
  {d16fcab3-a27c-4e8c-ad2c-91787f4303a2}; !- Outlet Port

OS:Connection,
  {594ae833-bfc0-4d1c-a987-4ba688d576e1}, !- Handle
  {89d252e1-e492-4870-bc92-bb3eff45878a}, !- Name
  {3501b1b2-19e7-40da-a856-f87c1acc1c06}, !- Source Object
  3,                                      !- Outlet Port
  {2c41cd0f-a8a3-46cb-a49f-f53316452edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8f73ba-49b6-46e1-b7bb-62397f346036}, !- Handle
  {8b8b7111-874d-48c8-a957-1fd1fa33f434}, !- Name
  {2c41cd0f-a8a3-46cb-a49f-f53316452edf}, !- Source Object
  3,                                      !- Outlet Port
  {c0fe13cd-da2f-457e-8d64-3c99202dd21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16fcab3-a27c-4e8c-ad2c-91787f4303a2}, !- Handle
  {49253a3d-2234-486b-8ef9-eba229ef9016}, !- Name
  {c0fe13cd-da2f-457e-8d64-3c99202dd21d}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {672529e1-c7af-4c4a-87bf-22acd4b2e41d}, !- Handle
  Water Use Connections 4,                !- Name
  {54b07bc3-4eb3-4440-9828-6af440252dd4}, !- Inlet Node Name
  {b1859527-e980-4e9e-bb00-0a0e9913c2d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {effff885-452e-4f50-b23f-18465ceab3ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {955f552a-7d8e-4fb0-9b46-81d4f63d66fd}, !- Handle
  Guestroom104 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {f29a6357-0627-4752-a080-eb3053529de7}, !- Target Temperature Schedule Name
  {9a7e2369-899a-40cd-8d68-c9507b33d760}, !- Sensible Fraction Schedule Name
  {a8e71b6a-d2b9-49ad-ba10-eb5caa8574c3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9a7e2369-899a-40cd-8d68-c9507b33d760}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2cc1e82-3dcb-4a76-a544-545010cac265}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2cc1e82-3dcb-4a76-a544-545010cac265}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8e71b6a-d2b9-49ad-ba10-eb5caa8574c3}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a61f4024-0ed2-46e8-8a64-664fd0472d28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a61f4024-0ed2-46e8-8a64-664fd0472d28}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f29a6357-0627-4752-a080-eb3053529de7}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af54f4ed-7b39-4c55-8cf8-17ff780ef89b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af54f4ed-7b39-4c55-8cf8-17ff780ef89b}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {effff885-452e-4f50-b23f-18465ceab3ae}, !- Handle
  Guestroom104 Service Water Use 0.03gal/min, !- Name
  {955f552a-7d8e-4fb0-9b46-81d4f63d66fd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76cfdc4f-47f5-4dc6-b51b-1e002e87a880}, !- Handle
  Node 215,                               !- Name
  {1d1b5e56-59f6-4fd0-9610-4a86a292fa8a}, !- Inlet Port
  {54b07bc3-4eb3-4440-9828-6af440252dd4}; !- Outlet Port

OS:Connection,
  {1d1b5e56-59f6-4fd0-9610-4a86a292fa8a}, !- Handle
  {401c3db6-7fe4-4b80-848e-6dd3f7816e49}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  7,                                      !- Outlet Port
  {76cfdc4f-47f5-4dc6-b51b-1e002e87a880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f51ffab-0b89-4a4b-af37-8f0c47e4d7d3}, !- Handle
  Node 216,                               !- Name
  {b1859527-e980-4e9e-bb00-0a0e9913c2d7}, !- Inlet Port
  {6f8e8474-b530-4581-9a91-c21bba7ec173}; !- Outlet Port

OS:Connection,
  {54b07bc3-4eb3-4440-9828-6af440252dd4}, !- Handle
  {9116696d-c4d8-4f58-b4e6-61e94f88f6ca}, !- Name
  {76cfdc4f-47f5-4dc6-b51b-1e002e87a880}, !- Source Object
  3,                                      !- Outlet Port
  {672529e1-c7af-4c4a-87bf-22acd4b2e41d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1859527-e980-4e9e-bb00-0a0e9913c2d7}, !- Handle
  {768c77a9-99f2-46cb-a5df-5fc9f72639fc}, !- Name
  {672529e1-c7af-4c4a-87bf-22acd4b2e41d}, !- Source Object
  3,                                      !- Outlet Port
  {3f51ffab-0b89-4a4b-af37-8f0c47e4d7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8e8474-b530-4581-9a91-c21bba7ec173}, !- Handle
  {713b9ebc-9f45-47dd-8d23-87df82899014}, !- Name
  {3f51ffab-0b89-4a4b-af37-8f0c47e4d7d3}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5ce0e9ee-03b7-4695-a34f-e832791e091f}, !- Handle
  Water Use Connections 5,                !- Name
  {b7bdb7f5-aa47-40bf-ba39-f596ed8f9a66}, !- Inlet Node Name
  {1a08fb90-4e2c-4a02-ab30-ab7aa92464d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {72e9c031-ed7a-4e50-a21e-7488607fb4e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14b7c010-f2b4-412f-8dbe-8d775ce0b5e5}, !- Handle
  Guestroom105 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.8401307284091e-06,                    !- Peak Flow Rate {m3/s}
  {8233562e-0207-489c-9012-d79d3c4d9ee0}, !- Target Temperature Schedule Name
  {bf2a6a93-f1ad-4df3-9359-d7a147341b43}, !- Sensible Fraction Schedule Name
  {fece894f-7f21-49a8-a53f-0966a8cc77be}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf2a6a93-f1ad-4df3-9359-d7a147341b43}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09ec8001-ea89-4b4b-a67b-5839609329fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09ec8001-ea89-4b4b-a67b-5839609329fa}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fece894f-7f21-49a8-a53f-0966a8cc77be}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1744ecb0-1b0c-4ae6-93a8-79baa8eccabe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1744ecb0-1b0c-4ae6-93a8-79baa8eccabe}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8233562e-0207-489c-9012-d79d3c4d9ee0}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0369af36-8b80-47d8-a5c0-213ca01208f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0369af36-8b80-47d8-a5c0-213ca01208f6}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {72e9c031-ed7a-4e50-a21e-7488607fb4e1}, !- Handle
  Guestroom105 Service Water Use 0.03gal/min, !- Name
  {14b7c010-f2b4-412f-8dbe-8d775ce0b5e5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a339cab0-e5ce-4fb2-92d8-9d5b7f66808f}, !- Handle
  Node 217,                               !- Name
  {c4cb861f-5fea-4959-b3d8-18076b66f34e}, !- Inlet Port
  {b7bdb7f5-aa47-40bf-ba39-f596ed8f9a66}; !- Outlet Port

OS:Connection,
  {c4cb861f-5fea-4959-b3d8-18076b66f34e}, !- Handle
  {e19060d0-cee1-450e-bd3e-4a41d334ab61}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  8,                                      !- Outlet Port
  {a339cab0-e5ce-4fb2-92d8-9d5b7f66808f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5c1f4af-53c7-44a8-899e-5054ef57f964}, !- Handle
  Node 218,                               !- Name
  {1a08fb90-4e2c-4a02-ab30-ab7aa92464d0}, !- Inlet Port
  {5c621842-208d-4e34-bf8a-d3a35492d993}; !- Outlet Port

OS:Connection,
  {b7bdb7f5-aa47-40bf-ba39-f596ed8f9a66}, !- Handle
  {247f058b-8abb-4ffd-a008-f9fa279a05d2}, !- Name
  {a339cab0-e5ce-4fb2-92d8-9d5b7f66808f}, !- Source Object
  3,                                      !- Outlet Port
  {5ce0e9ee-03b7-4695-a34f-e832791e091f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a08fb90-4e2c-4a02-ab30-ab7aa92464d0}, !- Handle
  {4195f3ca-fe0b-4664-bb53-44daf6d97d49}, !- Name
  {5ce0e9ee-03b7-4695-a34f-e832791e091f}, !- Source Object
  3,                                      !- Outlet Port
  {b5c1f4af-53c7-44a8-899e-5054ef57f964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c621842-208d-4e34-bf8a-d3a35492d993}, !- Handle
  {9a8d3b7d-3f93-4178-9e8a-204ea128d172}, !- Name
  {b5c1f4af-53c7-44a8-899e-5054ef57f964}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bc315ca2-1f06-420e-8672-4a22260bf6be}, !- Handle
  Water Use Connections 6,                !- Name
  {da8e608a-3118-414f-b631-5b0bb61ee4a5}, !- Inlet Node Name
  {44404677-978a-4106-9b66-4351ce1c3d73}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52dfc81d-dc55-4754-8236-71fc4478fa4b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13508fe6-393b-4173-a079-dc375f77803c}, !- Handle
  Guestroom201 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {b236f46a-0ebe-4f63-ba6a-268a06f003e5}, !- Target Temperature Schedule Name
  {a591758a-4762-48e7-8939-2f03e33886d1}, !- Sensible Fraction Schedule Name
  {d2a97b5b-8bf5-425e-a035-99293e8d9d78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a591758a-4762-48e7-8939-2f03e33886d1}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {990cdd0f-b70a-4bc1-8a6f-51601c164b22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {990cdd0f-b70a-4bc1-8a6f-51601c164b22}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2a97b5b-8bf5-425e-a035-99293e8d9d78}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7115f3e7-cd17-4e78-a48c-709894f85e47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7115f3e7-cd17-4e78-a48c-709894f85e47}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b236f46a-0ebe-4f63-ba6a-268a06f003e5}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9ed1c0a-046b-4171-b52a-928a50b9add8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9ed1c0a-046b-4171-b52a-928a50b9add8}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {52dfc81d-dc55-4754-8236-71fc4478fa4b}, !- Handle
  Guestroom201 Service Water Use 0.03gal/min, !- Name
  {13508fe6-393b-4173-a079-dc375f77803c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9192ce8a-3370-4931-a87f-481901d0d800}, !- Handle
  Node 219,                               !- Name
  {6d493a50-c4d3-4086-b8b8-dd52873bbbc4}, !- Inlet Port
  {da8e608a-3118-414f-b631-5b0bb61ee4a5}; !- Outlet Port

OS:Connection,
  {6d493a50-c4d3-4086-b8b8-dd52873bbbc4}, !- Handle
  {e30b03ae-60f1-4494-9042-a52deaf2d678}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  9,                                      !- Outlet Port
  {9192ce8a-3370-4931-a87f-481901d0d800}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8df3ce0d-0479-4f79-a2fb-fb84d32e870d}, !- Handle
  Node 220,                               !- Name
  {44404677-978a-4106-9b66-4351ce1c3d73}, !- Inlet Port
  {380b8ce4-95ff-491a-ad24-70e4e6125130}; !- Outlet Port

OS:Connection,
  {da8e608a-3118-414f-b631-5b0bb61ee4a5}, !- Handle
  {e091f41f-4019-4356-996a-b5d29d802a36}, !- Name
  {9192ce8a-3370-4931-a87f-481901d0d800}, !- Source Object
  3,                                      !- Outlet Port
  {bc315ca2-1f06-420e-8672-4a22260bf6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44404677-978a-4106-9b66-4351ce1c3d73}, !- Handle
  {34ef5abc-e0e0-4f31-b93c-49f84a12f124}, !- Name
  {bc315ca2-1f06-420e-8672-4a22260bf6be}, !- Source Object
  3,                                      !- Outlet Port
  {8df3ce0d-0479-4f79-a2fb-fb84d32e870d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380b8ce4-95ff-491a-ad24-70e4e6125130}, !- Handle
  {f93499a0-ddbf-463a-8c02-52e0ddc597f4}, !- Name
  {8df3ce0d-0479-4f79-a2fb-fb84d32e870d}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9e86da39-6692-4f7e-b4ab-eb3210b01d23}, !- Handle
  Water Use Connections 7,                !- Name
  {e1e6c183-5a80-430c-bdbf-7f993c976b3b}, !- Inlet Node Name
  {1d20a883-e59c-44bb-b26d-1cc0ea4c0dbc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fea6806c-164a-4d39-858d-e1bd40ab5891}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c870a3c2-3155-4a91-8a52-63fa5a9f7180}, !- Handle
  Guestroom202_205 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {46141233-bbb6-46c0-9fb6-e2417c07e303}, !- Target Temperature Schedule Name
  {1e30ca73-5b81-41b9-823f-a2858574619f}, !- Sensible Fraction Schedule Name
  {e689c0e0-2afe-42ae-bc04-1a012a0f7dba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e30ca73-5b81-41b9-823f-a2858574619f}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c905f76b-d11c-41ac-93c0-19c23a307ebd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c905f76b-d11c-41ac-93c0-19c23a307ebd}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e689c0e0-2afe-42ae-bc04-1a012a0f7dba}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f61102b2-624f-4127-ac3c-55baf5b86c7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f61102b2-624f-4127-ac3c-55baf5b86c7c}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46141233-bbb6-46c0-9fb6-e2417c07e303}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3885dca3-ff8d-4221-af7f-e86f5af6c128}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3885dca3-ff8d-4221-af7f-e86f5af6c128}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {fea6806c-164a-4d39-858d-e1bd40ab5891}, !- Handle
  Guestroom202_205 Service Water Use 0.12gal/min, !- Name
  {c870a3c2-3155-4a91-8a52-63fa5a9f7180}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7b2fb9a5-7a49-4168-bbd3-239dee841234}, !- Handle
  Node 221,                               !- Name
  {70513e8a-2625-4786-ace9-249c910a258c}, !- Inlet Port
  {e1e6c183-5a80-430c-bdbf-7f993c976b3b}; !- Outlet Port

OS:Connection,
  {70513e8a-2625-4786-ace9-249c910a258c}, !- Handle
  {781c7110-64cc-4bc8-ad70-2f6cf6b2b983}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  10,                                     !- Outlet Port
  {7b2fb9a5-7a49-4168-bbd3-239dee841234}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc0dd74f-2bf7-4d51-b8e7-c53e6ad09377}, !- Handle
  Node 222,                               !- Name
  {1d20a883-e59c-44bb-b26d-1cc0ea4c0dbc}, !- Inlet Port
  {276e06d6-3187-48eb-b136-6436f3b6f63b}; !- Outlet Port

OS:Connection,
  {e1e6c183-5a80-430c-bdbf-7f993c976b3b}, !- Handle
  {b65c7687-c967-4728-9de3-33626f962966}, !- Name
  {7b2fb9a5-7a49-4168-bbd3-239dee841234}, !- Source Object
  3,                                      !- Outlet Port
  {9e86da39-6692-4f7e-b4ab-eb3210b01d23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d20a883-e59c-44bb-b26d-1cc0ea4c0dbc}, !- Handle
  {cf08d10e-5650-40e2-a886-7a5c7f3155dc}, !- Name
  {9e86da39-6692-4f7e-b4ab-eb3210b01d23}, !- Source Object
  3,                                      !- Outlet Port
  {bc0dd74f-2bf7-4d51-b8e7-c53e6ad09377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276e06d6-3187-48eb-b136-6436f3b6f63b}, !- Handle
  {9202f831-670e-4cdd-a1af-c381cb4fc0d7}, !- Name
  {bc0dd74f-2bf7-4d51-b8e7-c53e6ad09377}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40545bae-e231-4adc-9408-5372c04b79f3}, !- Handle
  Water Use Connections 8,                !- Name
  {e3c73075-ef2f-4e16-8553-9a48e66619f1}, !- Inlet Node Name
  {7d5cb823-5937-4886-8f20-849197aacabb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9e5c12b-2343-4a91-be14-b3d0dc2a07e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {341ce253-9b11-4243-8cbb-03ea487b292b}, !- Handle
  Guestroom206_208 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-06,                    !- Peak Flow Rate {m3/s}
  {3621468d-0d9c-4833-b9ca-44e4fe127378}, !- Target Temperature Schedule Name
  {51ac9ea2-eb94-4d07-919f-b378b41913df}, !- Sensible Fraction Schedule Name
  {ae2442a4-7ed4-4e57-981e-be7c825b25f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51ac9ea2-eb94-4d07-919f-b378b41913df}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5fe53f3-f770-4410-a98b-3d3de5899248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5fe53f3-f770-4410-a98b-3d3de5899248}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae2442a4-7ed4-4e57-981e-be7c825b25f2}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {16dd8469-7ff7-406c-8783-88348b3f13a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16dd8469-7ff7-406c-8783-88348b3f13a8}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3621468d-0d9c-4833-b9ca-44e4fe127378}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a673cca3-00e8-486d-80ef-3f40bca026d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a673cca3-00e8-486d-80ef-3f40bca026d7}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9e5c12b-2343-4a91-be14-b3d0dc2a07e0}, !- Handle
  Guestroom206_208 Service Water Use 0.09gal/min, !- Name
  {341ce253-9b11-4243-8cbb-03ea487b292b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e88938b0-9997-4080-bf25-a673af2dd083}, !- Handle
  Node 223,                               !- Name
  {9466cb95-9402-41bd-8ed3-ab4e68e8a0f8}, !- Inlet Port
  {e3c73075-ef2f-4e16-8553-9a48e66619f1}; !- Outlet Port

OS:Connection,
  {9466cb95-9402-41bd-8ed3-ab4e68e8a0f8}, !- Handle
  {f0b4a7c5-1fb6-47d8-b07e-f47a3b7c56ea}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  11,                                     !- Outlet Port
  {e88938b0-9997-4080-bf25-a673af2dd083}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1cc8394-b48c-4076-a529-0b93e63ad9cf}, !- Handle
  Node 224,                               !- Name
  {7d5cb823-5937-4886-8f20-849197aacabb}, !- Inlet Port
  {cd67be8e-52e2-444d-839e-6af0ec565ef4}; !- Outlet Port

OS:Connection,
  {e3c73075-ef2f-4e16-8553-9a48e66619f1}, !- Handle
  {fd2e6fa4-8d08-44c5-b73e-53fcf758eb5d}, !- Name
  {e88938b0-9997-4080-bf25-a673af2dd083}, !- Source Object
  3,                                      !- Outlet Port
  {40545bae-e231-4adc-9408-5372c04b79f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5cb823-5937-4886-8f20-849197aacabb}, !- Handle
  {349cc43d-b73c-4450-854a-09075020f37f}, !- Name
  {40545bae-e231-4adc-9408-5372c04b79f3}, !- Source Object
  3,                                      !- Outlet Port
  {b1cc8394-b48c-4076-a529-0b93e63ad9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd67be8e-52e2-444d-839e-6af0ec565ef4}, !- Handle
  {b66d8283-3a09-410f-8a3c-e6123ce6bf65}, !- Name
  {b1cc8394-b48c-4076-a529-0b93e63ad9cf}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {829e3e0e-abc2-41f9-867b-d1aa6fcf0754}, !- Handle
  Water Use Connections 9,                !- Name
  {003eae95-953d-4490-b1e7-4632488ca102}, !- Inlet Node Name
  {6581fe0a-a198-4e07-ab2f-7766c5881565}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16ae0db2-d105-445d-84ea-887babe2922e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29f6058c-8d80-4395-9057-5cbdc7120333}, !- Handle
  Guestroom209_212 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {d4e0d3ff-0c66-45f8-b52b-4e808ddd3a43}, !- Target Temperature Schedule Name
  {078b98da-b432-4492-ab3b-107a05cfc730}, !- Sensible Fraction Schedule Name
  {cf8835a1-9c42-483e-af29-41d3ea219b61}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {078b98da-b432-4492-ab3b-107a05cfc730}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18918a3c-fc95-4352-b25e-6968e704e68c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18918a3c-fc95-4352-b25e-6968e704e68c}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf8835a1-9c42-483e-af29-41d3ea219b61}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3afe407a-ba3b-4be8-8d2a-4343ffc7c7b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3afe407a-ba3b-4be8-8d2a-4343ffc7c7b0}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4e0d3ff-0c66-45f8-b52b-4e808ddd3a43}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08dd1bf1-d2f9-42f8-9b9c-13d1afec9feb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08dd1bf1-d2f9-42f8-9b9c-13d1afec9feb}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {16ae0db2-d105-445d-84ea-887babe2922e}, !- Handle
  Guestroom209_212 Service Water Use 0.12gal/min, !- Name
  {29f6058c-8d80-4395-9057-5cbdc7120333}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a182289-b4e7-49f8-b477-f8ff76e155b6}, !- Handle
  Node 225,                               !- Name
  {42c8135c-1a29-4e88-8964-ea7f7148823e}, !- Inlet Port
  {003eae95-953d-4490-b1e7-4632488ca102}; !- Outlet Port

OS:Connection,
  {42c8135c-1a29-4e88-8964-ea7f7148823e}, !- Handle
  {0ec2fd36-dad7-41c1-83ec-6543a8563ff9}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  12,                                     !- Outlet Port
  {7a182289-b4e7-49f8-b477-f8ff76e155b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b8a235c-89a3-4320-85c6-2fe8e6da7c69}, !- Handle
  Node 226,                               !- Name
  {6581fe0a-a198-4e07-ab2f-7766c5881565}, !- Inlet Port
  {e654902e-a95e-4267-b750-3ad48bc2e73c}; !- Outlet Port

OS:Connection,
  {003eae95-953d-4490-b1e7-4632488ca102}, !- Handle
  {addbf33a-fce5-473e-ae31-c16614ef8fd4}, !- Name
  {7a182289-b4e7-49f8-b477-f8ff76e155b6}, !- Source Object
  3,                                      !- Outlet Port
  {829e3e0e-abc2-41f9-867b-d1aa6fcf0754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6581fe0a-a198-4e07-ab2f-7766c5881565}, !- Handle
  {5d4c931d-aa22-4572-aa89-01c5d3239055}, !- Name
  {829e3e0e-abc2-41f9-867b-d1aa6fcf0754}, !- Source Object
  3,                                      !- Outlet Port
  {7b8a235c-89a3-4320-85c6-2fe8e6da7c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e654902e-a95e-4267-b750-3ad48bc2e73c}, !- Handle
  {77f3a098-27ce-4884-8629-6c3c8df5b65f}, !- Name
  {7b8a235c-89a3-4320-85c6-2fe8e6da7c69}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d7e0aa44-97e6-4660-9097-f3b40ddcde1e}, !- Handle
  Water Use Connections 10,               !- Name
  {a34df8cb-59ea-4a75-93fb-89b7734e00bd}, !- Inlet Node Name
  {9ec0f350-5473-41b2-9a72-9599918727fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7dbd533e-e608-4e26-9dea-fb9c6c673f23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09f6ed4d-41fd-4034-a286-2db19d0f5954}, !- Handle
  Guestroom213 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {aeb516b8-5db0-4f35-ab5e-2889ed87172d}, !- Target Temperature Schedule Name
  {a8aa7329-a5b9-4678-8250-bb128871b1ff}, !- Sensible Fraction Schedule Name
  {068565f1-ad7d-412c-b2af-0b77dd3170c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8aa7329-a5b9-4678-8250-bb128871b1ff}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e02cb90e-bed5-4e07-929c-9ca1778217c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e02cb90e-bed5-4e07-929c-9ca1778217c7}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {068565f1-ad7d-412c-b2af-0b77dd3170c7}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {586120f0-ff7b-465e-a268-b047778b66ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {586120f0-ff7b-465e-a268-b047778b66ac}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aeb516b8-5db0-4f35-ab5e-2889ed87172d}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab42b9dd-595b-43ac-8c61-ba9477880fe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab42b9dd-595b-43ac-8c61-ba9477880fe3}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {7dbd533e-e608-4e26-9dea-fb9c6c673f23}, !- Handle
  Guestroom213 Service Water Use 0.03gal/min, !- Name
  {09f6ed4d-41fd-4034-a286-2db19d0f5954}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08aed98d-f8c0-44ac-b0b8-8c0babd90753}, !- Handle
  Node 227,                               !- Name
  {32338d9a-1e86-4f64-8e76-51bc4419eb8c}, !- Inlet Port
  {a34df8cb-59ea-4a75-93fb-89b7734e00bd}; !- Outlet Port

OS:Connection,
  {32338d9a-1e86-4f64-8e76-51bc4419eb8c}, !- Handle
  {4c280e5e-0a65-44b3-be83-eae57a4d2cc9}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  13,                                     !- Outlet Port
  {08aed98d-f8c0-44ac-b0b8-8c0babd90753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89eeabf7-b124-4300-be70-ef4811312c0b}, !- Handle
  Node 228,                               !- Name
  {9ec0f350-5473-41b2-9a72-9599918727fc}, !- Inlet Port
  {da14aa39-6d04-46b5-adca-dffbabf7c26d}; !- Outlet Port

OS:Connection,
  {a34df8cb-59ea-4a75-93fb-89b7734e00bd}, !- Handle
  {670cdf78-8625-4256-a869-2fcefe6df0db}, !- Name
  {08aed98d-f8c0-44ac-b0b8-8c0babd90753}, !- Source Object
  3,                                      !- Outlet Port
  {d7e0aa44-97e6-4660-9097-f3b40ddcde1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec0f350-5473-41b2-9a72-9599918727fc}, !- Handle
  {183066dc-9228-480f-9ed9-d764dcf15edd}, !- Name
  {d7e0aa44-97e6-4660-9097-f3b40ddcde1e}, !- Source Object
  3,                                      !- Outlet Port
  {89eeabf7-b124-4300-be70-ef4811312c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da14aa39-6d04-46b5-adca-dffbabf7c26d}, !- Handle
  {0efb6b8f-e7a8-4e37-b918-a2d18415a5d2}, !- Name
  {89eeabf7-b124-4300-be70-ef4811312c0b}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f77f92af-3c29-4677-85cb-6fc9562a0128}, !- Handle
  Water Use Connections 11,               !- Name
  {5f268840-0653-4cab-a44b-9f63ab92d191}, !- Inlet Node Name
  {8e07d149-cc90-4ec2-a44b-879af04ac1cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {151ea72d-6869-4be3-8018-88b90f4742b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {359cda80-1650-40b1-ac4e-0f3641bbe97d}, !- Handle
  Guestroom214 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {e5ab1224-2c19-42c2-8948-1c603329925d}, !- Target Temperature Schedule Name
  {7534c942-7e76-4b4f-afe2-0fad608d11d4}, !- Sensible Fraction Schedule Name
  {9af8623f-fcad-41ef-9466-5b8e0cf30cb5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7534c942-7e76-4b4f-afe2-0fad608d11d4}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef4ac4d8-d01e-48d9-9824-588541d0c46a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef4ac4d8-d01e-48d9-9824-588541d0c46a}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9af8623f-fcad-41ef-9466-5b8e0cf30cb5}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a97dc6f8-e539-4952-8629-bac4004e6f65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a97dc6f8-e539-4952-8629-bac4004e6f65}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5ab1224-2c19-42c2-8948-1c603329925d}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24270a3f-e4a2-4708-8687-2b4b4c13e18f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24270a3f-e4a2-4708-8687-2b4b4c13e18f}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {151ea72d-6869-4be3-8018-88b90f4742b2}, !- Handle
  Guestroom214 Service Water Use 0.03gal/min, !- Name
  {359cda80-1650-40b1-ac4e-0f3641bbe97d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2c33458b-640b-43b9-a5ff-80624bc6dc76}, !- Handle
  Node 229,                               !- Name
  {496f725b-08f6-499c-a4b0-915c87cd48bf}, !- Inlet Port
  {5f268840-0653-4cab-a44b-9f63ab92d191}; !- Outlet Port

OS:Connection,
  {496f725b-08f6-499c-a4b0-915c87cd48bf}, !- Handle
  {11666ea8-a31d-44a0-9d27-967bac4f4fd1}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  14,                                     !- Outlet Port
  {2c33458b-640b-43b9-a5ff-80624bc6dc76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14238209-58a6-4607-b696-c46762d4851a}, !- Handle
  Node 230,                               !- Name
  {8e07d149-cc90-4ec2-a44b-879af04ac1cb}, !- Inlet Port
  {d1fd49de-e7a8-4006-8806-25737828b526}; !- Outlet Port

OS:Connection,
  {5f268840-0653-4cab-a44b-9f63ab92d191}, !- Handle
  {8f454023-fc66-4f61-afcc-880578596aa7}, !- Name
  {2c33458b-640b-43b9-a5ff-80624bc6dc76}, !- Source Object
  3,                                      !- Outlet Port
  {f77f92af-3c29-4677-85cb-6fc9562a0128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e07d149-cc90-4ec2-a44b-879af04ac1cb}, !- Handle
  {7eecbade-617d-439b-b254-8c4afb74f8f8}, !- Name
  {f77f92af-3c29-4677-85cb-6fc9562a0128}, !- Source Object
  3,                                      !- Outlet Port
  {14238209-58a6-4607-b696-c46762d4851a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1fd49de-e7a8-4006-8806-25737828b526}, !- Handle
  {2f27a79a-1479-4db0-b008-0dfcb7d8fdf9}, !- Name
  {14238209-58a6-4607-b696-c46762d4851a}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {010bec0c-b452-4576-999d-1db9123a35e1}, !- Handle
  Water Use Connections 12,               !- Name
  {2eae359a-ebc8-4c36-98e5-8f0170f50b87}, !- Inlet Node Name
  {41f16225-95d9-46f7-90ba-c89c0e657c1d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {97611098-dbfa-4b70-80a4-f418ad662d36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67d9f7ae-5772-4af2-a034-7d161b22bf01}, !- Handle
  Guestroom215_218 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {89aab63d-da66-45b6-a605-90e97b922230}, !- Target Temperature Schedule Name
  {1ba73ef7-cc89-46e6-b009-c3eb62a84a30}, !- Sensible Fraction Schedule Name
  {da849163-0e4b-44e1-9f0c-ecf045710a58}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ba73ef7-cc89-46e6-b009-c3eb62a84a30}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b9381e41-0163-4400-a191-5e5518ac1366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9381e41-0163-4400-a191-5e5518ac1366}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da849163-0e4b-44e1-9f0c-ecf045710a58}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2328f345-30d8-4149-b4d2-18095ca6b82b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2328f345-30d8-4149-b4d2-18095ca6b82b}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {89aab63d-da66-45b6-a605-90e97b922230}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b11542d0-70d9-47dd-a030-0af85a1f1084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b11542d0-70d9-47dd-a030-0af85a1f1084}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {97611098-dbfa-4b70-80a4-f418ad662d36}, !- Handle
  Guestroom215_218 Service Water Use 0.12gal/min, !- Name
  {67d9f7ae-5772-4af2-a034-7d161b22bf01}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0957f9d7-00a0-40a8-9605-2a8a91867ae5}, !- Handle
  Node 231,                               !- Name
  {6ee084be-5094-4a58-85c0-5505cb20ac45}, !- Inlet Port
  {2eae359a-ebc8-4c36-98e5-8f0170f50b87}; !- Outlet Port

OS:Connection,
  {6ee084be-5094-4a58-85c0-5505cb20ac45}, !- Handle
  {c58bc8df-fbcb-45cf-b962-5da5e8a57f11}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  15,                                     !- Outlet Port
  {0957f9d7-00a0-40a8-9605-2a8a91867ae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df265467-5a7c-4c00-ad57-e5eb117dc49c}, !- Handle
  Node 232,                               !- Name
  {41f16225-95d9-46f7-90ba-c89c0e657c1d}, !- Inlet Port
  {22d1c8e8-a51b-41cb-8c42-d81695da69d6}; !- Outlet Port

OS:Connection,
  {2eae359a-ebc8-4c36-98e5-8f0170f50b87}, !- Handle
  {25b025ef-ce6a-48fb-abe0-ced2f3cb09c4}, !- Name
  {0957f9d7-00a0-40a8-9605-2a8a91867ae5}, !- Source Object
  3,                                      !- Outlet Port
  {010bec0c-b452-4576-999d-1db9123a35e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f16225-95d9-46f7-90ba-c89c0e657c1d}, !- Handle
  {0b20977d-fe50-409f-9d7a-c9536c761f89}, !- Name
  {010bec0c-b452-4576-999d-1db9123a35e1}, !- Source Object
  3,                                      !- Outlet Port
  {df265467-5a7c-4c00-ad57-e5eb117dc49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22d1c8e8-a51b-41cb-8c42-d81695da69d6}, !- Handle
  {9a5371be-00bf-4a81-bef6-0b190a0a7fe9}, !- Name
  {df265467-5a7c-4c00-ad57-e5eb117dc49c}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1a02ac9e-b6e8-41a9-b978-67d11763e32c}, !- Handle
  Water Use Connections 13,               !- Name
  {6dc6c7a2-5ba3-475b-a691-468c492f7a62}, !- Inlet Node Name
  {83c4d12c-4388-48d8-9e82-b6a4ce541c08}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adfbc8b2-004f-4522-a4d6-29d365ce6ad6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84f56307-8884-45a1-a0c7-0ce7725cc6fb}, !- Handle
  Guestroom219 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {18464f76-cbee-494f-aada-985625fad42f}, !- Target Temperature Schedule Name
  {07408d98-35b0-40eb-8ce0-aa044d5c1515}, !- Sensible Fraction Schedule Name
  {767b17db-ac9d-4bee-9367-806b0be239f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {07408d98-35b0-40eb-8ce0-aa044d5c1515}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7bdc782-6e96-4eda-89ca-bda2044a3e17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7bdc782-6e96-4eda-89ca-bda2044a3e17}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {767b17db-ac9d-4bee-9367-806b0be239f4}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e27a499e-c700-40f6-ad8d-0c3e703adef3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e27a499e-c700-40f6-ad8d-0c3e703adef3}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18464f76-cbee-494f-aada-985625fad42f}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76f9fed9-a1e7-40af-b52a-7e1804db5707}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76f9fed9-a1e7-40af-b52a-7e1804db5707}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {adfbc8b2-004f-4522-a4d6-29d365ce6ad6}, !- Handle
  Guestroom219 Service Water Use 0.03gal/min, !- Name
  {84f56307-8884-45a1-a0c7-0ce7725cc6fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d47c0dd5-25a6-4bd2-994c-8af1ad04b580}, !- Handle
  Node 233,                               !- Name
  {55a5b28f-c4e8-47fd-ba1f-e7089f6b8be1}, !- Inlet Port
  {6dc6c7a2-5ba3-475b-a691-468c492f7a62}; !- Outlet Port

OS:Connection,
  {55a5b28f-c4e8-47fd-ba1f-e7089f6b8be1}, !- Handle
  {1d3e26b0-b300-4e6b-ac0a-4a7bf0e59fe6}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  16,                                     !- Outlet Port
  {d47c0dd5-25a6-4bd2-994c-8af1ad04b580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {253f3c30-ad99-48a4-b743-6b2357517d7e}, !- Handle
  Node 234,                               !- Name
  {83c4d12c-4388-48d8-9e82-b6a4ce541c08}, !- Inlet Port
  {35ee23be-20c1-41e6-91a3-536528d0cd65}; !- Outlet Port

OS:Connection,
  {6dc6c7a2-5ba3-475b-a691-468c492f7a62}, !- Handle
  {1c046fd5-21ec-4098-8129-f1da2bdf8ea5}, !- Name
  {d47c0dd5-25a6-4bd2-994c-8af1ad04b580}, !- Source Object
  3,                                      !- Outlet Port
  {1a02ac9e-b6e8-41a9-b978-67d11763e32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83c4d12c-4388-48d8-9e82-b6a4ce541c08}, !- Handle
  {f0559e56-db8d-4292-a9cb-435e7516eaeb}, !- Name
  {1a02ac9e-b6e8-41a9-b978-67d11763e32c}, !- Source Object
  3,                                      !- Outlet Port
  {253f3c30-ad99-48a4-b743-6b2357517d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ee23be-20c1-41e6-91a3-536528d0cd65}, !- Handle
  {175731a6-f0c2-460d-8290-255ca343527a}, !- Name
  {253f3c30-ad99-48a4-b743-6b2357517d7e}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {401e944d-8a4f-4df9-861a-d0d42c03dc39}, !- Handle
  Water Use Connections 14,               !- Name
  {4f82a8a2-49d9-4c88-bdff-8ee8f4388fcf}, !- Inlet Node Name
  {97ca4d63-d2d0-4c95-a45e-cf9bd3d634c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {334dfa17-776b-4d9d-9d59-ead38e79182a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {45a3438d-7f94-4ee0-a84b-4dc6c0a46bb6}, !- Handle
  Guestroom220_223 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {1cd3aaa2-bd9d-44f9-9c89-57d904814065}, !- Target Temperature Schedule Name
  {8c4402ae-1a74-498f-9635-389feb63bd97}, !- Sensible Fraction Schedule Name
  {b3cf7656-cd12-4085-b874-208ab9b2a4b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c4402ae-1a74-498f-9635-389feb63bd97}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a4b67c0-0d12-439c-953f-be59a2bf38ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a4b67c0-0d12-439c-953f-be59a2bf38ec}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3cf7656-cd12-4085-b874-208ab9b2a4b5}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1190a4e0-27cc-4b2c-95fd-7b055a104131}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1190a4e0-27cc-4b2c-95fd-7b055a104131}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cd3aaa2-bd9d-44f9-9c89-57d904814065}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {491996d4-d7f0-4df0-8c2e-df6bbbae2756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {491996d4-d7f0-4df0-8c2e-df6bbbae2756}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {334dfa17-776b-4d9d-9d59-ead38e79182a}, !- Handle
  Guestroom220_223 Service Water Use 0.12gal/min, !- Name
  {45a3438d-7f94-4ee0-a84b-4dc6c0a46bb6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c0fe022-c5c2-44b5-ba78-2c2c5e84ce83}, !- Handle
  Node 235,                               !- Name
  {115921d0-ab44-447a-9997-384d9d1c8e0d}, !- Inlet Port
  {4f82a8a2-49d9-4c88-bdff-8ee8f4388fcf}; !- Outlet Port

OS:Connection,
  {115921d0-ab44-447a-9997-384d9d1c8e0d}, !- Handle
  {a277e48d-ac4b-4106-879c-f2699138da5a}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  17,                                     !- Outlet Port
  {6c0fe022-c5c2-44b5-ba78-2c2c5e84ce83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d693f77e-ac5d-4a8f-832a-d03ba479492d}, !- Handle
  Node 236,                               !- Name
  {97ca4d63-d2d0-4c95-a45e-cf9bd3d634c1}, !- Inlet Port
  {38b7b895-3bc7-401c-baff-4efb91b4bcaf}; !- Outlet Port

OS:Connection,
  {4f82a8a2-49d9-4c88-bdff-8ee8f4388fcf}, !- Handle
  {5b3e94e4-8430-4644-b587-a12cc5ed43bb}, !- Name
  {6c0fe022-c5c2-44b5-ba78-2c2c5e84ce83}, !- Source Object
  3,                                      !- Outlet Port
  {401e944d-8a4f-4df9-861a-d0d42c03dc39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97ca4d63-d2d0-4c95-a45e-cf9bd3d634c1}, !- Handle
  {59061925-9c65-4459-a4e0-60d5bdf25753}, !- Name
  {401e944d-8a4f-4df9-861a-d0d42c03dc39}, !- Source Object
  3,                                      !- Outlet Port
  {d693f77e-ac5d-4a8f-832a-d03ba479492d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38b7b895-3bc7-401c-baff-4efb91b4bcaf}, !- Handle
  {12567435-0ab0-4833-bf71-2a4e54785f78}, !- Name
  {d693f77e-ac5d-4a8f-832a-d03ba479492d}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {73964e2e-bb09-418d-9a22-72e44b0e2b67}, !- Handle
  Water Use Connections 15,               !- Name
  {26fc63af-010f-4010-b254-a41da67b8b87}, !- Inlet Node Name
  {d76d7ab0-7b7e-422c-aaec-5ba9424b3562}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3697282-202c-4547-adf8-48d6a73dd09e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc39b0ce-89ad-4bc9-b10c-5f54e2e39fcc}, !- Handle
  Guestroom224 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {638438ed-13cf-4d15-9f2b-ce333d788f74}, !- Target Temperature Schedule Name
  {02e1058b-4543-4a8b-a2b6-1fec464d8f57}, !- Sensible Fraction Schedule Name
  {e8a86ce1-e7af-4ded-a140-93a68d5ecb26}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02e1058b-4543-4a8b-a2b6-1fec464d8f57}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9eab8359-e717-445c-b10b-0adf00c42cef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9eab8359-e717-445c-b10b-0adf00c42cef}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8a86ce1-e7af-4ded-a140-93a68d5ecb26}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88dc043c-29d0-415e-a7f2-71efdb9be721}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88dc043c-29d0-415e-a7f2-71efdb9be721}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {638438ed-13cf-4d15-9f2b-ce333d788f74}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6cb028a7-fb6f-4195-b89f-19fc5d2a9991}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cb028a7-fb6f-4195-b89f-19fc5d2a9991}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {d3697282-202c-4547-adf8-48d6a73dd09e}, !- Handle
  Guestroom224 Service Water Use 0.03gal/min, !- Name
  {cc39b0ce-89ad-4bc9-b10c-5f54e2e39fcc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69c63407-1ca9-449d-9919-be3dc945ab2d}, !- Handle
  Node 237,                               !- Name
  {5c537470-b397-41e3-a012-67102bad3503}, !- Inlet Port
  {26fc63af-010f-4010-b254-a41da67b8b87}; !- Outlet Port

OS:Connection,
  {5c537470-b397-41e3-a012-67102bad3503}, !- Handle
  {5df73c88-560b-4f34-8013-c2d2ce6cb748}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  18,                                     !- Outlet Port
  {69c63407-1ca9-449d-9919-be3dc945ab2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dffd336d-e328-4f8c-aa44-c614d48c6724}, !- Handle
  Node 238,                               !- Name
  {d76d7ab0-7b7e-422c-aaec-5ba9424b3562}, !- Inlet Port
  {771f3333-63c8-4c88-b72e-608c49da8a52}; !- Outlet Port

OS:Connection,
  {26fc63af-010f-4010-b254-a41da67b8b87}, !- Handle
  {436ae7ba-b9d8-426e-9045-fce8b669233b}, !- Name
  {69c63407-1ca9-449d-9919-be3dc945ab2d}, !- Source Object
  3,                                      !- Outlet Port
  {73964e2e-bb09-418d-9a22-72e44b0e2b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d76d7ab0-7b7e-422c-aaec-5ba9424b3562}, !- Handle
  {e847aaf2-2a36-4696-ae62-e9184705f676}, !- Name
  {73964e2e-bb09-418d-9a22-72e44b0e2b67}, !- Source Object
  3,                                      !- Outlet Port
  {dffd336d-e328-4f8c-aa44-c614d48c6724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771f3333-63c8-4c88-b72e-608c49da8a52}, !- Handle
  {37130060-051f-46f4-9c77-3dd41746dfc6}, !- Name
  {dffd336d-e328-4f8c-aa44-c614d48c6724}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acd0b627-249f-4bcd-8d57-6b20dc744ce2}, !- Handle
  Water Use Connections 16,               !- Name
  {7d2f8f5e-4dbd-4d59-a579-e4954cf376ec}, !- Inlet Node Name
  {261860bc-5cb7-4549-b488-874182ec46e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74da2d6c-3b0f-4218-980d-0f46a6f4e3a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a42bca47-dd95-4d2b-a2cb-b52a3aa27002}, !- Handle
  Guestroom301 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {82ac03ee-c9de-485d-828f-917f79dd9fe4}, !- Target Temperature Schedule Name
  {c8e68fb5-e73f-4b34-8038-0c15c1142931}, !- Sensible Fraction Schedule Name
  {47b70396-3719-4312-8a48-14be8e4649ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8e68fb5-e73f-4b34-8038-0c15c1142931}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e935ab15-9f73-41f2-82a1-c458bc1ca853}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e935ab15-9f73-41f2-82a1-c458bc1ca853}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {47b70396-3719-4312-8a48-14be8e4649ce}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ca7158a-8129-4a99-aa54-3638a42ef794}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca7158a-8129-4a99-aa54-3638a42ef794}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {82ac03ee-c9de-485d-828f-917f79dd9fe4}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5c98c4e-436b-4592-baa5-54a79e1dde6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5c98c4e-436b-4592-baa5-54a79e1dde6c}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {74da2d6c-3b0f-4218-980d-0f46a6f4e3a7}, !- Handle
  Guestroom301 Service Water Use 0.03gal/min, !- Name
  {a42bca47-dd95-4d2b-a2cb-b52a3aa27002}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d28ca75-9d8f-46ab-a8dc-3ee569cdf86b}, !- Handle
  Node 239,                               !- Name
  {e82963f8-506b-4e0a-9e55-2b2310bba6f2}, !- Inlet Port
  {7d2f8f5e-4dbd-4d59-a579-e4954cf376ec}; !- Outlet Port

OS:Connection,
  {e82963f8-506b-4e0a-9e55-2b2310bba6f2}, !- Handle
  {a83aa745-b5a3-4f89-8969-c4346d339930}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  19,                                     !- Outlet Port
  {6d28ca75-9d8f-46ab-a8dc-3ee569cdf86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81a529f4-998a-4515-b8ef-5279690df8fc}, !- Handle
  Node 240,                               !- Name
  {261860bc-5cb7-4549-b488-874182ec46e0}, !- Inlet Port
  {6943e6ae-8064-4e97-97c1-1ddf05d7f38a}; !- Outlet Port

OS:Connection,
  {7d2f8f5e-4dbd-4d59-a579-e4954cf376ec}, !- Handle
  {c4712547-495d-49f7-a421-26fbb554163b}, !- Name
  {6d28ca75-9d8f-46ab-a8dc-3ee569cdf86b}, !- Source Object
  3,                                      !- Outlet Port
  {acd0b627-249f-4bcd-8d57-6b20dc744ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {261860bc-5cb7-4549-b488-874182ec46e0}, !- Handle
  {57a74721-658e-4439-b399-c30b69c61692}, !- Name
  {acd0b627-249f-4bcd-8d57-6b20dc744ce2}, !- Source Object
  3,                                      !- Outlet Port
  {81a529f4-998a-4515-b8ef-5279690df8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6943e6ae-8064-4e97-97c1-1ddf05d7f38a}, !- Handle
  {7a8b9b6f-4b96-4b81-910d-e99b1119a8d2}, !- Name
  {81a529f4-998a-4515-b8ef-5279690df8fc}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e984adcf-b811-4ce4-af94-3a0d5d38795e}, !- Handle
  Water Use Connections 17,               !- Name
  {5b92aed8-9731-4e72-91b4-39b7ac61feea}, !- Inlet Node Name
  {dd342832-3ba6-480c-8c1e-8e765132ffa3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {856661a7-e9c0-4906-add0-e5ff792624ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f470af4d-c2d2-4c07-b81b-c5217a63b4ec}, !- Handle
  Guestroom302_305 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {1b54232c-2a70-482b-a863-840006da5572}, !- Target Temperature Schedule Name
  {a2231da7-bc70-4386-ac2d-406af4fbeea0}, !- Sensible Fraction Schedule Name
  {077898e5-7956-4f45-8e0e-52f77adbf1ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a2231da7-bc70-4386-ac2d-406af4fbeea0}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37dfa1df-3766-4063-99f0-942d34e8e8f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37dfa1df-3766-4063-99f0-942d34e8e8f4}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {077898e5-7956-4f45-8e0e-52f77adbf1ad}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92b31dcf-c968-447b-a62f-17dfdecb2ec9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92b31dcf-c968-447b-a62f-17dfdecb2ec9}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b54232c-2a70-482b-a863-840006da5572}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9293a245-d447-49ba-97b1-042cb7cb2d11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9293a245-d447-49ba-97b1-042cb7cb2d11}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {856661a7-e9c0-4906-add0-e5ff792624ee}, !- Handle
  Guestroom302_305 Service Water Use 0.12gal/min, !- Name
  {f470af4d-c2d2-4c07-b81b-c5217a63b4ec}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {394b6579-dbbf-483d-a73d-1b92522f0f78}, !- Handle
  Node 241,                               !- Name
  {3e1b80d4-74d0-4a3e-beff-01f65bc500b6}, !- Inlet Port
  {5b92aed8-9731-4e72-91b4-39b7ac61feea}; !- Outlet Port

OS:Connection,
  {3e1b80d4-74d0-4a3e-beff-01f65bc500b6}, !- Handle
  {66cd6fbe-3aac-4b03-8f50-a2408381bbb0}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  20,                                     !- Outlet Port
  {394b6579-dbbf-483d-a73d-1b92522f0f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf8ddd08-31ba-4da5-8a63-55303fa8dad7}, !- Handle
  Node 242,                               !- Name
  {dd342832-3ba6-480c-8c1e-8e765132ffa3}, !- Inlet Port
  {f3c8037e-6e58-4460-8d15-30aacc354377}; !- Outlet Port

OS:Connection,
  {5b92aed8-9731-4e72-91b4-39b7ac61feea}, !- Handle
  {ce27efb9-63ae-4b6c-8d96-e9e372246320}, !- Name
  {394b6579-dbbf-483d-a73d-1b92522f0f78}, !- Source Object
  3,                                      !- Outlet Port
  {e984adcf-b811-4ce4-af94-3a0d5d38795e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd342832-3ba6-480c-8c1e-8e765132ffa3}, !- Handle
  {1caa4e2d-4b75-414c-b775-5df745a63e33}, !- Name
  {e984adcf-b811-4ce4-af94-3a0d5d38795e}, !- Source Object
  3,                                      !- Outlet Port
  {bf8ddd08-31ba-4da5-8a63-55303fa8dad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3c8037e-6e58-4460-8d15-30aacc354377}, !- Handle
  {2acb1234-4dae-45ec-9368-5db247b723c5}, !- Name
  {bf8ddd08-31ba-4da5-8a63-55303fa8dad7}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef403cae-359a-49be-8301-46d074f5ad4c}, !- Handle
  Water Use Connections 18,               !- Name
  {956bf41c-1100-4507-8fbe-e56894462216}, !- Inlet Node Name
  {b283c58c-5477-40b0-850f-6bc5a26629de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7b3ffe85-d1e0-4a44-88ee-0c4d681b3ae6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6bc9ec6b-4858-48c7-bd75-85067e899022}, !- Handle
  Guestroom306_308 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-06,                    !- Peak Flow Rate {m3/s}
  {27b34b4e-4f9b-4bbf-bd77-b9740a932cbd}, !- Target Temperature Schedule Name
  {10f2e5f1-befb-4a8f-a3e1-ff3862240718}, !- Sensible Fraction Schedule Name
  {9db82b84-3d58-402e-8643-ba811f5d8575}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {10f2e5f1-befb-4a8f-a3e1-ff3862240718}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34775004-666c-4c65-b7d0-66c43f460a1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34775004-666c-4c65-b7d0-66c43f460a1b}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9db82b84-3d58-402e-8643-ba811f5d8575}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ea4e974-9b24-4b9a-a095-b3ce368549e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ea4e974-9b24-4b9a-a095-b3ce368549e1}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27b34b4e-4f9b-4bbf-bd77-b9740a932cbd}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {044c58cf-6619-457e-904f-8c4f2dd0c9fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {044c58cf-6619-457e-904f-8c4f2dd0c9fb}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {7b3ffe85-d1e0-4a44-88ee-0c4d681b3ae6}, !- Handle
  Guestroom306_308 Service Water Use 0.09gal/min, !- Name
  {6bc9ec6b-4858-48c7-bd75-85067e899022}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {152d45cf-89f4-4567-ba7a-19044b09502f}, !- Handle
  Node 243,                               !- Name
  {ed554320-d717-4af3-a605-55e25cbff01a}, !- Inlet Port
  {956bf41c-1100-4507-8fbe-e56894462216}; !- Outlet Port

OS:Connection,
  {ed554320-d717-4af3-a605-55e25cbff01a}, !- Handle
  {20169779-c109-4346-945a-f6b1f2952b08}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  21,                                     !- Outlet Port
  {152d45cf-89f4-4567-ba7a-19044b09502f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba9fbabb-a998-461a-974b-1943a8059bda}, !- Handle
  Node 244,                               !- Name
  {b283c58c-5477-40b0-850f-6bc5a26629de}, !- Inlet Port
  {43c6dd9f-367e-40f6-81a8-98fc392f6ef9}; !- Outlet Port

OS:Connection,
  {956bf41c-1100-4507-8fbe-e56894462216}, !- Handle
  {6ac7e185-727a-47da-a813-d02316645124}, !- Name
  {152d45cf-89f4-4567-ba7a-19044b09502f}, !- Source Object
  3,                                      !- Outlet Port
  {ef403cae-359a-49be-8301-46d074f5ad4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b283c58c-5477-40b0-850f-6bc5a26629de}, !- Handle
  {7dd2151a-32d8-4170-971e-7aadf3c05d10}, !- Name
  {ef403cae-359a-49be-8301-46d074f5ad4c}, !- Source Object
  3,                                      !- Outlet Port
  {ba9fbabb-a998-461a-974b-1943a8059bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43c6dd9f-367e-40f6-81a8-98fc392f6ef9}, !- Handle
  {1a87f856-8371-4e07-be7f-e4d35064cb3a}, !- Name
  {ba9fbabb-a998-461a-974b-1943a8059bda}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44be56cd-2d35-4b3c-8c24-11965d3da0f1}, !- Handle
  Water Use Connections 19,               !- Name
  {8b790da8-9af6-469a-91c6-d4ebd0e22fa7}, !- Inlet Node Name
  {a341ea7c-c1d5-4c11-9d10-a93b6dd1f47b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8b784e1-5b49-4cc3-804f-720aa13c26db}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88a6f8fc-3e12-46b5-8214-ef788dc16f38}, !- Handle
  Guestroom309_312 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {c942835f-2ee2-4ac7-8f15-1df933ea5c00}, !- Target Temperature Schedule Name
  {9ea92ee1-e65b-48e1-ab2e-87ebf26af0ae}, !- Sensible Fraction Schedule Name
  {7faa48fd-d4a7-4278-bde6-f0a635e67729}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ea92ee1-e65b-48e1-ab2e-87ebf26af0ae}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e71d515a-2565-475c-b811-a84f359ff883}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e71d515a-2565-475c-b811-a84f359ff883}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7faa48fd-d4a7-4278-bde6-f0a635e67729}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf73ad5c-e880-4ca1-bf4e-43a486b174d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf73ad5c-e880-4ca1-bf4e-43a486b174d1}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c942835f-2ee2-4ac7-8f15-1df933ea5c00}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7684eed-d86d-461d-bf76-659b3f814f33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7684eed-d86d-461d-bf76-659b3f814f33}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8b784e1-5b49-4cc3-804f-720aa13c26db}, !- Handle
  Guestroom309_312 Service Water Use 0.12gal/min, !- Name
  {88a6f8fc-3e12-46b5-8214-ef788dc16f38}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fcf08c6c-e950-418b-97b8-68c6feb40114}, !- Handle
  Node 245,                               !- Name
  {7fb1a2ed-9528-4ed2-bce6-cdf209f52b0f}, !- Inlet Port
  {8b790da8-9af6-469a-91c6-d4ebd0e22fa7}; !- Outlet Port

OS:Connection,
  {7fb1a2ed-9528-4ed2-bce6-cdf209f52b0f}, !- Handle
  {f27745fd-8067-40a1-9f33-3f8afe2dc89d}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  22,                                     !- Outlet Port
  {fcf08c6c-e950-418b-97b8-68c6feb40114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a52790a7-a8e1-441b-8b17-bab63d6e3475}, !- Handle
  Node 246,                               !- Name
  {a341ea7c-c1d5-4c11-9d10-a93b6dd1f47b}, !- Inlet Port
  {de2a9ca9-d042-4088-b5de-8b22e3816904}; !- Outlet Port

OS:Connection,
  {8b790da8-9af6-469a-91c6-d4ebd0e22fa7}, !- Handle
  {dd28fd41-eb1c-4f00-aa18-b3ab0cbeb062}, !- Name
  {fcf08c6c-e950-418b-97b8-68c6feb40114}, !- Source Object
  3,                                      !- Outlet Port
  {44be56cd-2d35-4b3c-8c24-11965d3da0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a341ea7c-c1d5-4c11-9d10-a93b6dd1f47b}, !- Handle
  {b3ec7bbb-b2b3-4391-990b-61d4e3c9c7e4}, !- Name
  {44be56cd-2d35-4b3c-8c24-11965d3da0f1}, !- Source Object
  3,                                      !- Outlet Port
  {a52790a7-a8e1-441b-8b17-bab63d6e3475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2a9ca9-d042-4088-b5de-8b22e3816904}, !- Handle
  {9639136f-7620-43e3-8b87-ecbf64dc56ac}, !- Name
  {a52790a7-a8e1-441b-8b17-bab63d6e3475}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a1dc57e-01b7-4c80-9f9f-c44dffb28a92}, !- Handle
  Water Use Connections 20,               !- Name
  {8693916c-5f58-4cfe-b841-07935d6fa990}, !- Inlet Node Name
  {5676ad2d-881e-4916-8073-e884a7c3ffb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee456882-42af-4319-8589-122993d132bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1c0663c8-b1f2-4b3b-a46d-25bd89b58560}, !- Handle
  Guestroom313 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {c8abd08c-d9ea-4982-8223-4be47312f795}, !- Target Temperature Schedule Name
  {7affe6df-ee31-4858-96e8-7450645802e1}, !- Sensible Fraction Schedule Name
  {014035b4-408a-4725-9c45-1e6409bb7fb8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7affe6df-ee31-4858-96e8-7450645802e1}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c78a7aa2-70f0-42ca-ab9e-532d5027d4f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c78a7aa2-70f0-42ca-ab9e-532d5027d4f2}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {014035b4-408a-4725-9c45-1e6409bb7fb8}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4dfc4fbe-1a31-462f-acf0-e88ac7f9a706}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dfc4fbe-1a31-462f-acf0-e88ac7f9a706}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8abd08c-d9ea-4982-8223-4be47312f795}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae39aeff-8bd0-4bdc-9222-518a0398019e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae39aeff-8bd0-4bdc-9222-518a0398019e}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee456882-42af-4319-8589-122993d132bc}, !- Handle
  Guestroom313 Service Water Use 0.03gal/min, !- Name
  {1c0663c8-b1f2-4b3b-a46d-25bd89b58560}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20eea1bb-a462-4752-80c5-bb541faac976}, !- Handle
  Node 247,                               !- Name
  {f7397054-6e31-4c69-88e4-2dbfa3295e37}, !- Inlet Port
  {8693916c-5f58-4cfe-b841-07935d6fa990}; !- Outlet Port

OS:Connection,
  {f7397054-6e31-4c69-88e4-2dbfa3295e37}, !- Handle
  {dc33a0a3-97e8-40e1-9cf3-1a57b9a4e8f4}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  23,                                     !- Outlet Port
  {20eea1bb-a462-4752-80c5-bb541faac976}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {805760ac-b81c-4694-ba7b-cefe4390bd97}, !- Handle
  Node 248,                               !- Name
  {5676ad2d-881e-4916-8073-e884a7c3ffb2}, !- Inlet Port
  {cb5a1c4a-307e-4ec0-b18a-c588f4c28824}; !- Outlet Port

OS:Connection,
  {8693916c-5f58-4cfe-b841-07935d6fa990}, !- Handle
  {b805bc14-b014-4182-9537-61d155156183}, !- Name
  {20eea1bb-a462-4752-80c5-bb541faac976}, !- Source Object
  3,                                      !- Outlet Port
  {5a1dc57e-01b7-4c80-9f9f-c44dffb28a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5676ad2d-881e-4916-8073-e884a7c3ffb2}, !- Handle
  {fd917925-2a43-4f33-90df-90a14cff0f95}, !- Name
  {5a1dc57e-01b7-4c80-9f9f-c44dffb28a92}, !- Source Object
  3,                                      !- Outlet Port
  {805760ac-b81c-4694-ba7b-cefe4390bd97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb5a1c4a-307e-4ec0-b18a-c588f4c28824}, !- Handle
  {11c38b6d-8374-4d96-9c96-6edf2b046e37}, !- Name
  {805760ac-b81c-4694-ba7b-cefe4390bd97}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1bf0894e-08dc-4867-906b-1b404cca2f6b}, !- Handle
  Water Use Connections 21,               !- Name
  {32603249-7b08-479e-a642-a0be8e59a58c}, !- Inlet Node Name
  {8d6ec0cc-4057-4ea6-acaf-2dfa03cee724}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ffe610b-2d29-404f-9191-03d5a16274ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90299bba-0bbf-451d-aaf1-8ec75cc2a726}, !- Handle
  Guestroom314 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {4ed539c6-a884-4979-b23a-1e717ec51ddf}, !- Target Temperature Schedule Name
  {177dce8f-89e6-4a01-9a7d-04d67216e7e8}, !- Sensible Fraction Schedule Name
  {6026ae15-8916-48e4-987a-0a5203d2bce4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {177dce8f-89e6-4a01-9a7d-04d67216e7e8}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c6738fa-ec49-478c-ae14-f2e6f1d3f52f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c6738fa-ec49-478c-ae14-f2e6f1d3f52f}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6026ae15-8916-48e4-987a-0a5203d2bce4}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {863d08ae-7f51-49c7-828b-5cd5abe59030}; !- Default Day Schedule Name

OS:Schedule:Day,
  {863d08ae-7f51-49c7-828b-5cd5abe59030}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ed539c6-a884-4979-b23a-1e717ec51ddf}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5b49037-3625-442d-8b1f-5d456d47275c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5b49037-3625-442d-8b1f-5d456d47275c}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ffe610b-2d29-404f-9191-03d5a16274ef}, !- Handle
  Guestroom314 Service Water Use 0.03gal/min, !- Name
  {90299bba-0bbf-451d-aaf1-8ec75cc2a726}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f059fb2c-9063-4a05-8751-f6f448e6853d}, !- Handle
  Node 249,                               !- Name
  {20d46cc4-881f-4e08-bb49-f0edccaef1c9}, !- Inlet Port
  {32603249-7b08-479e-a642-a0be8e59a58c}; !- Outlet Port

OS:Connection,
  {20d46cc4-881f-4e08-bb49-f0edccaef1c9}, !- Handle
  {9c879a57-07e5-4661-87b4-6b429440a00e}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  24,                                     !- Outlet Port
  {f059fb2c-9063-4a05-8751-f6f448e6853d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dca522cc-9c71-4c03-b007-d0972a488b53}, !- Handle
  Node 250,                               !- Name
  {8d6ec0cc-4057-4ea6-acaf-2dfa03cee724}, !- Inlet Port
  {171b0157-94c3-4ae1-816b-d741e08238b8}; !- Outlet Port

OS:Connection,
  {32603249-7b08-479e-a642-a0be8e59a58c}, !- Handle
  {7a4c1cb4-a574-4606-86f7-3ea27e73c072}, !- Name
  {f059fb2c-9063-4a05-8751-f6f448e6853d}, !- Source Object
  3,                                      !- Outlet Port
  {1bf0894e-08dc-4867-906b-1b404cca2f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6ec0cc-4057-4ea6-acaf-2dfa03cee724}, !- Handle
  {2a077ae6-ea2a-441f-a4f1-afad2897417f}, !- Name
  {1bf0894e-08dc-4867-906b-1b404cca2f6b}, !- Source Object
  3,                                      !- Outlet Port
  {dca522cc-9c71-4c03-b007-d0972a488b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171b0157-94c3-4ae1-816b-d741e08238b8}, !- Handle
  {e599cbcc-c804-434f-bcb6-6e5d364a9f5f}, !- Name
  {dca522cc-9c71-4c03-b007-d0972a488b53}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {24a08eb1-f23f-4e0b-85fa-f505d806cbb6}, !- Handle
  Water Use Connections 22,               !- Name
  {bb940d31-b4f6-4405-8bdf-55474b5fe697}, !- Inlet Node Name
  {efdb7dcc-1981-425f-afed-abea10ad1ee0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {985eacd2-7ab4-42b3-81c0-18df9e9183bb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61e65dce-bb21-45fd-ab74-fa1ea50cebf9}, !- Handle
  Guestroom315_318 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {ec065a70-46ce-4766-b41f-eda18aa545cb}, !- Target Temperature Schedule Name
  {cbb235e4-f2d5-4d6b-a8c5-52462cbddfda}, !- Sensible Fraction Schedule Name
  {647d1ea8-7f4d-40e6-a962-cd17077e185f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbb235e4-f2d5-4d6b-a8c5-52462cbddfda}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c59ed49-c1b1-442e-9445-e43602c79509}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c59ed49-c1b1-442e-9445-e43602c79509}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {647d1ea8-7f4d-40e6-a962-cd17077e185f}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0d261ff-5b5b-40c7-ab45-2d8588bfcdc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0d261ff-5b5b-40c7-ab45-2d8588bfcdc0}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec065a70-46ce-4766-b41f-eda18aa545cb}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a226ded-99c3-4af5-bef2-3f5778e3f382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a226ded-99c3-4af5-bef2-3f5778e3f382}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {985eacd2-7ab4-42b3-81c0-18df9e9183bb}, !- Handle
  Guestroom315_318 Service Water Use 0.12gal/min, !- Name
  {61e65dce-bb21-45fd-ab74-fa1ea50cebf9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5be1da1c-4b53-45a6-a745-0f27080c7eb9}, !- Handle
  Node 251,                               !- Name
  {69cd02d3-cd63-4844-8594-d077278cc654}, !- Inlet Port
  {bb940d31-b4f6-4405-8bdf-55474b5fe697}; !- Outlet Port

OS:Connection,
  {69cd02d3-cd63-4844-8594-d077278cc654}, !- Handle
  {62c5f60f-fdf0-492b-8783-83f5c970176b}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  25,                                     !- Outlet Port
  {5be1da1c-4b53-45a6-a745-0f27080c7eb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c7f21a-d821-46a6-a128-af850f32d181}, !- Handle
  Node 252,                               !- Name
  {efdb7dcc-1981-425f-afed-abea10ad1ee0}, !- Inlet Port
  {02c7737c-35c4-4fe1-b45c-dd1f2bc07279}; !- Outlet Port

OS:Connection,
  {bb940d31-b4f6-4405-8bdf-55474b5fe697}, !- Handle
  {cf90ea08-d2a1-46e4-b190-a26746ad04c2}, !- Name
  {5be1da1c-4b53-45a6-a745-0f27080c7eb9}, !- Source Object
  3,                                      !- Outlet Port
  {24a08eb1-f23f-4e0b-85fa-f505d806cbb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdb7dcc-1981-425f-afed-abea10ad1ee0}, !- Handle
  {e640d47c-fe40-4e58-adf4-fc8503495e79}, !- Name
  {24a08eb1-f23f-4e0b-85fa-f505d806cbb6}, !- Source Object
  3,                                      !- Outlet Port
  {e7c7f21a-d821-46a6-a128-af850f32d181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02c7737c-35c4-4fe1-b45c-dd1f2bc07279}, !- Handle
  {2483c3d8-81e0-47df-8bbe-a3d89e6808be}, !- Name
  {e7c7f21a-d821-46a6-a128-af850f32d181}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {63c70b5a-c021-4c1c-9b65-3c854f277cc2}, !- Handle
  Water Use Connections 23,               !- Name
  {1ff38f72-fbbe-4985-8883-d10b82ed706f}, !- Inlet Node Name
  {54159a6a-4a9f-4729-90c9-d3595f611677}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c24785c0-d7ca-480d-afb6-4cb1e8fd142d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06300eb9-5155-407b-9f11-3d0c3bae27e6}, !- Handle
  Guestroom319 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {ee941dfa-c3e7-4341-8fcd-1b4cd2ec2bb5}, !- Target Temperature Schedule Name
  {7d9d93f5-bc41-47ee-ac53-db7c44733929}, !- Sensible Fraction Schedule Name
  {ad96aab6-ce81-48aa-b607-15ebc4823204}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d9d93f5-bc41-47ee-ac53-db7c44733929}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6f78fed-6b26-4588-9772-2ee1af2c8e6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6f78fed-6b26-4588-9772-2ee1af2c8e6f}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad96aab6-ce81-48aa-b607-15ebc4823204}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be9b2102-ac19-4cbe-a237-6fd18a7e780b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be9b2102-ac19-4cbe-a237-6fd18a7e780b}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee941dfa-c3e7-4341-8fcd-1b4cd2ec2bb5}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ca65fe8-eb02-40a0-a291-ff5ae6360da7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ca65fe8-eb02-40a0-a291-ff5ae6360da7}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {c24785c0-d7ca-480d-afb6-4cb1e8fd142d}, !- Handle
  Guestroom319 Service Water Use 0.03gal/min, !- Name
  {06300eb9-5155-407b-9f11-3d0c3bae27e6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1bca37b-ac42-481a-9c4f-5980ceb5ff74}, !- Handle
  Node 253,                               !- Name
  {20d2d339-4a5c-469b-99cf-cfa77bb25f8d}, !- Inlet Port
  {1ff38f72-fbbe-4985-8883-d10b82ed706f}; !- Outlet Port

OS:Connection,
  {20d2d339-4a5c-469b-99cf-cfa77bb25f8d}, !- Handle
  {a9f6bd38-eed3-4ee0-8f59-de3adb86b41a}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  26,                                     !- Outlet Port
  {b1bca37b-ac42-481a-9c4f-5980ceb5ff74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74364961-1d8d-4c95-86b7-5f0a15c18092}, !- Handle
  Node 254,                               !- Name
  {54159a6a-4a9f-4729-90c9-d3595f611677}, !- Inlet Port
  {ae95c23e-fb20-4e4d-8f5f-f8a3041bbf42}; !- Outlet Port

OS:Connection,
  {1ff38f72-fbbe-4985-8883-d10b82ed706f}, !- Handle
  {f504a39b-65a4-4e7d-9a82-5069de4fab36}, !- Name
  {b1bca37b-ac42-481a-9c4f-5980ceb5ff74}, !- Source Object
  3,                                      !- Outlet Port
  {63c70b5a-c021-4c1c-9b65-3c854f277cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54159a6a-4a9f-4729-90c9-d3595f611677}, !- Handle
  {53687a7b-62a7-4593-88b7-d18dcdaa8c66}, !- Name
  {63c70b5a-c021-4c1c-9b65-3c854f277cc2}, !- Source Object
  3,                                      !- Outlet Port
  {74364961-1d8d-4c95-86b7-5f0a15c18092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae95c23e-fb20-4e4d-8f5f-f8a3041bbf42}, !- Handle
  {46f7fd1d-9ff2-4187-a185-758f7486ebdb}, !- Name
  {74364961-1d8d-4c95-86b7-5f0a15c18092}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0e129cd6-195e-47a7-b470-3ee3236b8c02}, !- Handle
  Water Use Connections 24,               !- Name
  {884acfb1-17b2-4ac8-a4b5-1598f10f0795}, !- Inlet Node Name
  {9aabcb0a-c649-491c-90ad-bf15b17166d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a31b2a42-2aa9-4b5d-90d9-a5dd22d5c9d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fe9e133-46d5-4000-8718-11fe5cf43d67}, !- Handle
  Guestroom320_323 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {a36116a7-568d-45f4-9f6d-feb93ee6b30a}, !- Target Temperature Schedule Name
  {efda8070-4cf1-4cb1-b550-3ae4376e4860}, !- Sensible Fraction Schedule Name
  {230f44ea-39e7-4474-888c-5955948312a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {efda8070-4cf1-4cb1-b550-3ae4376e4860}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {554bbf65-107b-4f21-9463-1dea0ffe36a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {554bbf65-107b-4f21-9463-1dea0ffe36a0}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {230f44ea-39e7-4474-888c-5955948312a2}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b053f35c-c78c-453c-9613-aeee8d372a23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b053f35c-c78c-453c-9613-aeee8d372a23}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a36116a7-568d-45f4-9f6d-feb93ee6b30a}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a42e2ea0-05a5-478a-a119-1f688308d648}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a42e2ea0-05a5-478a-a119-1f688308d648}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {a31b2a42-2aa9-4b5d-90d9-a5dd22d5c9d0}, !- Handle
  Guestroom320_323 Service Water Use 0.12gal/min, !- Name
  {8fe9e133-46d5-4000-8718-11fe5cf43d67}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {02d546b3-b3d9-4bae-9aea-4d11f2763038}, !- Handle
  Node 255,                               !- Name
  {205e02d8-687f-4a31-8dfc-326599f5df33}, !- Inlet Port
  {884acfb1-17b2-4ac8-a4b5-1598f10f0795}; !- Outlet Port

OS:Connection,
  {205e02d8-687f-4a31-8dfc-326599f5df33}, !- Handle
  {35e76744-bb08-4882-a82b-d9cc9f16cf50}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  27,                                     !- Outlet Port
  {02d546b3-b3d9-4bae-9aea-4d11f2763038}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58b1c3ad-6951-4d7e-8e71-7405fc80a9f1}, !- Handle
  Node 256,                               !- Name
  {9aabcb0a-c649-491c-90ad-bf15b17166d5}, !- Inlet Port
  {21892a93-02f4-49c8-9d21-0c618565b65f}; !- Outlet Port

OS:Connection,
  {884acfb1-17b2-4ac8-a4b5-1598f10f0795}, !- Handle
  {90fa5495-4593-4bb3-8898-045f2580aed1}, !- Name
  {02d546b3-b3d9-4bae-9aea-4d11f2763038}, !- Source Object
  3,                                      !- Outlet Port
  {0e129cd6-195e-47a7-b470-3ee3236b8c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aabcb0a-c649-491c-90ad-bf15b17166d5}, !- Handle
  {2f305b9f-a96a-4aee-a05e-171682deb7a7}, !- Name
  {0e129cd6-195e-47a7-b470-3ee3236b8c02}, !- Source Object
  3,                                      !- Outlet Port
  {58b1c3ad-6951-4d7e-8e71-7405fc80a9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21892a93-02f4-49c8-9d21-0c618565b65f}, !- Handle
  {5f674144-ff72-4f09-ad52-5dac00e71476}, !- Name
  {58b1c3ad-6951-4d7e-8e71-7405fc80a9f1}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2aedd55b-406a-4800-a985-fa353b11eb1f}, !- Handle
  Water Use Connections 25,               !- Name
  {d87914a5-a029-4670-bb35-4b6fd514d723}, !- Inlet Node Name
  {603eef25-74b8-4f4b-99d1-0c8b17b97ab0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {968c56c5-3e78-4134-afe6-458689e5327b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30235a18-b284-41f1-9065-34ca833e6c57}, !- Handle
  Guestroom324 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {49c494c1-14bd-45f3-a1a8-4eb4eee18cc2}, !- Target Temperature Schedule Name
  {5bdca1f2-ba45-4d79-bcc0-95f42720c429}, !- Sensible Fraction Schedule Name
  {cfc85356-898c-482a-8973-2d90f4db0c2b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5bdca1f2-ba45-4d79-bcc0-95f42720c429}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d49fe8a-a7a0-4506-9356-6d2e7237a5e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d49fe8a-a7a0-4506-9356-6d2e7237a5e6}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfc85356-898c-482a-8973-2d90f4db0c2b}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9287680-11ba-4169-a6b6-9d81c6d94b40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9287680-11ba-4169-a6b6-9d81c6d94b40}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49c494c1-14bd-45f3-a1a8-4eb4eee18cc2}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96e1ca6d-8e18-49af-bb53-4d36011a9f82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96e1ca6d-8e18-49af-bb53-4d36011a9f82}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {968c56c5-3e78-4134-afe6-458689e5327b}, !- Handle
  Guestroom324 Service Water Use 0.03gal/min, !- Name
  {30235a18-b284-41f1-9065-34ca833e6c57}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cbb71ee1-efc0-4621-a9e9-3308b04dc394}, !- Handle
  Node 257,                               !- Name
  {0b1d7df3-e214-442d-8623-99e5daff17c9}, !- Inlet Port
  {d87914a5-a029-4670-bb35-4b6fd514d723}; !- Outlet Port

OS:Connection,
  {0b1d7df3-e214-442d-8623-99e5daff17c9}, !- Handle
  {b6514a2b-248a-43e6-9ba6-1ee1d18ad16e}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  28,                                     !- Outlet Port
  {cbb71ee1-efc0-4621-a9e9-3308b04dc394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62761b37-6054-48dd-a17a-dec10d2fa55f}, !- Handle
  Node 258,                               !- Name
  {603eef25-74b8-4f4b-99d1-0c8b17b97ab0}, !- Inlet Port
  {990ddca3-4303-4706-a14c-4c04b197be10}; !- Outlet Port

OS:Connection,
  {d87914a5-a029-4670-bb35-4b6fd514d723}, !- Handle
  {aa3bcacb-06aa-4ec7-99f2-5fd4dadda7ae}, !- Name
  {cbb71ee1-efc0-4621-a9e9-3308b04dc394}, !- Source Object
  3,                                      !- Outlet Port
  {2aedd55b-406a-4800-a985-fa353b11eb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603eef25-74b8-4f4b-99d1-0c8b17b97ab0}, !- Handle
  {34408361-38ab-4ce7-97f2-f080b0a46cd5}, !- Name
  {2aedd55b-406a-4800-a985-fa353b11eb1f}, !- Source Object
  3,                                      !- Outlet Port
  {62761b37-6054-48dd-a17a-dec10d2fa55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990ddca3-4303-4706-a14c-4c04b197be10}, !- Handle
  {99eda8ad-d7f5-498d-bcaf-b9ad2e8e251e}, !- Name
  {62761b37-6054-48dd-a17a-dec10d2fa55f}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {983ca623-12ee-412b-a01e-2fedf4032de2}, !- Handle
  Water Use Connections 26,               !- Name
  {877808f3-6864-448a-8433-c5f9216a6abc}, !- Inlet Node Name
  {af7aa342-ad88-4ce7-bb9b-255aef9ed9e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7077dde5-d796-47c5-98c9-ffae29fde65f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9549c16-43cf-44c0-9149-ca67be803054}, !- Handle
  Guestroom401 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783812e-06,                   !- Peak Flow Rate {m3/s}
  {2528128f-5332-460e-969d-aed98f3e2781}, !- Target Temperature Schedule Name
  {0e4941e3-6b20-4a13-bf67-d5521edd14f3}, !- Sensible Fraction Schedule Name
  {d907de39-08a9-41ae-943e-67e83057b17e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e4941e3-6b20-4a13-bf67-d5521edd14f3}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0aa62a3e-f847-429b-854d-62e09854bb56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0aa62a3e-f847-429b-854d-62e09854bb56}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d907de39-08a9-41ae-943e-67e83057b17e}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78173040-8e62-4403-ab48-65ffe83a4bd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78173040-8e62-4403-ab48-65ffe83a4bd1}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2528128f-5332-460e-969d-aed98f3e2781}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {822a2fee-4463-4e16-b7a1-8b62efae33ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {822a2fee-4463-4e16-b7a1-8b62efae33ee}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {7077dde5-d796-47c5-98c9-ffae29fde65f}, !- Handle
  Guestroom401 Service Water Use 0.03gal/min, !- Name
  {e9549c16-43cf-44c0-9149-ca67be803054}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1f62334-6e60-4518-90cf-96d80d39c2e4}, !- Handle
  Node 259,                               !- Name
  {b1a53af9-5f6b-452b-a0b7-18dab52469e0}, !- Inlet Port
  {877808f3-6864-448a-8433-c5f9216a6abc}; !- Outlet Port

OS:Connection,
  {b1a53af9-5f6b-452b-a0b7-18dab52469e0}, !- Handle
  {ba2579b2-07b8-4abf-a1a8-3506c9f687e3}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  29,                                     !- Outlet Port
  {b1f62334-6e60-4518-90cf-96d80d39c2e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a294c13-c810-4e9f-8311-cfef4ac327d8}, !- Handle
  Node 260,                               !- Name
  {af7aa342-ad88-4ce7-bb9b-255aef9ed9e2}, !- Inlet Port
  {fb9c5e42-f566-47a9-8901-bc9c7c203173}; !- Outlet Port

OS:Connection,
  {877808f3-6864-448a-8433-c5f9216a6abc}, !- Handle
  {2c4ee363-9464-4081-98bf-833d502d5426}, !- Name
  {b1f62334-6e60-4518-90cf-96d80d39c2e4}, !- Source Object
  3,                                      !- Outlet Port
  {983ca623-12ee-412b-a01e-2fedf4032de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7aa342-ad88-4ce7-bb9b-255aef9ed9e2}, !- Handle
  {0da7891d-1441-4ea9-81fa-f3497fd0d797}, !- Name
  {983ca623-12ee-412b-a01e-2fedf4032de2}, !- Source Object
  3,                                      !- Outlet Port
  {1a294c13-c810-4e9f-8311-cfef4ac327d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9c5e42-f566-47a9-8901-bc9c7c203173}, !- Handle
  {eaf5f69a-d588-408b-93b8-23dd1522ca71}, !- Name
  {1a294c13-c810-4e9f-8311-cfef4ac327d8}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bb89b73-5dfd-4ab0-9f54-4d029b35cd8b}, !- Handle
  Water Use Connections 27,               !- Name
  {0ece31c3-1869-4837-8598-b210c4cc9cfc}, !- Inlet Node Name
  {5129b8ff-745b-4ba2-a2dc-1322fe883835}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16c6df2d-1962-4e00-ab71-2be1c9aa1cb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90a10eb3-48f4-4105-8d82-ba642e6feda5}, !- Handle
  Guestroom402_405 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {304140f2-5854-47f7-8d19-86b1cb33d7e5}, !- Target Temperature Schedule Name
  {5a28b3b6-3837-44f0-8672-b4b09db37e3b}, !- Sensible Fraction Schedule Name
  {fabc6128-0765-40ca-bfbd-292073e23bdd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a28b3b6-3837-44f0-8672-b4b09db37e3b}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cb1d6134-9b81-4d3e-8f9b-a6a77ff626e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb1d6134-9b81-4d3e-8f9b-a6a77ff626e1}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fabc6128-0765-40ca-bfbd-292073e23bdd}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b734cd8e-af9d-4387-922e-35f24788e496}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b734cd8e-af9d-4387-922e-35f24788e496}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {304140f2-5854-47f7-8d19-86b1cb33d7e5}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d3227ec-5532-4717-87fa-2a86153eec8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d3227ec-5532-4717-87fa-2a86153eec8d}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {16c6df2d-1962-4e00-ab71-2be1c9aa1cb6}, !- Handle
  Guestroom402_405 Service Water Use 0.12gal/min, !- Name
  {90a10eb3-48f4-4105-8d82-ba642e6feda5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0205ecc4-d594-4f92-b18c-15d24ab2e1e3}, !- Handle
  Node 261,                               !- Name
  {8387b328-73e1-4883-b329-dca4b759d6cd}, !- Inlet Port
  {0ece31c3-1869-4837-8598-b210c4cc9cfc}; !- Outlet Port

OS:Connection,
  {8387b328-73e1-4883-b329-dca4b759d6cd}, !- Handle
  {475ff022-8d11-4f79-9242-a3a3c5302674}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  30,                                     !- Outlet Port
  {0205ecc4-d594-4f92-b18c-15d24ab2e1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa62be85-3f4f-4be0-9eb2-42eecf5c8356}, !- Handle
  Node 262,                               !- Name
  {5129b8ff-745b-4ba2-a2dc-1322fe883835}, !- Inlet Port
  {950170cb-9d87-440d-80d3-8b7043090e99}; !- Outlet Port

OS:Connection,
  {0ece31c3-1869-4837-8598-b210c4cc9cfc}, !- Handle
  {988949ae-ba8f-4ba7-860b-867af90c7b18}, !- Name
  {0205ecc4-d594-4f92-b18c-15d24ab2e1e3}, !- Source Object
  3,                                      !- Outlet Port
  {5bb89b73-5dfd-4ab0-9f54-4d029b35cd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5129b8ff-745b-4ba2-a2dc-1322fe883835}, !- Handle
  {b0d1c07b-90df-4e02-9973-64ebbf49a753}, !- Name
  {5bb89b73-5dfd-4ab0-9f54-4d029b35cd8b}, !- Source Object
  3,                                      !- Outlet Port
  {fa62be85-3f4f-4be0-9eb2-42eecf5c8356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950170cb-9d87-440d-80d3-8b7043090e99}, !- Handle
  {d0218a0e-bb32-4894-a2b8-6e4b06b42b75}, !- Name
  {fa62be85-3f4f-4be0-9eb2-42eecf5c8356}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c3588f0e-7f6d-48a9-8c9c-f680bd3d1fb6}, !- Handle
  Water Use Connections 28,               !- Name
  {7608f58a-3eec-4446-b73e-c81c7a531a23}, !- Inlet Node Name
  {da2fe8d1-0544-4fac-ac19-c81616f9b420}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf48f555-0941-4f5b-9318-6fcb7f0eff82}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec136fb5-ca3a-4794-b11e-b6046d7cc238}, !- Handle
  Guestroom406_408 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.9454711760924e-06,                    !- Peak Flow Rate {m3/s}
  {d46959a1-af85-49d7-b877-47828c712c06}, !- Target Temperature Schedule Name
  {3bf6f541-dba6-4834-94a4-2c5d20258c98}, !- Sensible Fraction Schedule Name
  {e1433b9e-ba2d-4202-b15e-56aa8ca2cc08}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3bf6f541-dba6-4834-94a4-2c5d20258c98}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dcdaefd0-f8e1-4087-90db-9bebafc93d63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcdaefd0-f8e1-4087-90db-9bebafc93d63}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1433b9e-ba2d-4202-b15e-56aa8ca2cc08}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f516f708-cd50-4207-b20f-bd18c9a9b833}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f516f708-cd50-4207-b20f-bd18c9a9b833}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d46959a1-af85-49d7-b877-47828c712c06}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {417e3330-78dc-4424-86ba-3490c6c232f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {417e3330-78dc-4424-86ba-3490c6c232f0}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf48f555-0941-4f5b-9318-6fcb7f0eff82}, !- Handle
  Guestroom406_408 Service Water Use 0.09gal/min, !- Name
  {ec136fb5-ca3a-4794-b11e-b6046d7cc238}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e1c73f6-85c8-438a-8e53-7707fc4674e5}, !- Handle
  Node 263,                               !- Name
  {5c8b7f92-2223-4c18-ab8c-f355389bf073}, !- Inlet Port
  {7608f58a-3eec-4446-b73e-c81c7a531a23}; !- Outlet Port

OS:Connection,
  {5c8b7f92-2223-4c18-ab8c-f355389bf073}, !- Handle
  {c5e5eb34-9837-42ab-9b3a-cfbafb332950}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  31,                                     !- Outlet Port
  {2e1c73f6-85c8-438a-8e53-7707fc4674e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa57b823-e659-4270-9dc1-513bd20f1105}, !- Handle
  Node 264,                               !- Name
  {da2fe8d1-0544-4fac-ac19-c81616f9b420}, !- Inlet Port
  {eee609fa-6de1-448a-924c-756098e56e59}; !- Outlet Port

OS:Connection,
  {7608f58a-3eec-4446-b73e-c81c7a531a23}, !- Handle
  {dd5f33c4-18c6-4d3e-9240-e5f5b8d82795}, !- Name
  {2e1c73f6-85c8-438a-8e53-7707fc4674e5}, !- Source Object
  3,                                      !- Outlet Port
  {c3588f0e-7f6d-48a9-8c9c-f680bd3d1fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2fe8d1-0544-4fac-ac19-c81616f9b420}, !- Handle
  {f673c720-3107-43d2-89ec-92a302eba4df}, !- Name
  {c3588f0e-7f6d-48a9-8c9c-f680bd3d1fb6}, !- Source Object
  3,                                      !- Outlet Port
  {aa57b823-e659-4270-9dc1-513bd20f1105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee609fa-6de1-448a-924c-756098e56e59}, !- Handle
  {7ba01b20-512b-4367-becc-6faab885d0dd}, !- Name
  {aa57b823-e659-4270-9dc1-513bd20f1105}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {afb67702-1b67-45fd-a6e3-09a991f5d0e7}, !- Handle
  Water Use Connections 29,               !- Name
  {24f8ccb6-0039-40fd-9e97-8c67968d798b}, !- Inlet Node Name
  {4de2f311-9d6d-42a2-990b-45a73b9a19c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74ea7939-82ee-47c5-a548-b45d46c6c55f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8be64ece-0780-4e06-b49f-3f46a0dd3f5b}, !- Handle
  Guestroom409_412 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.3610595513525e-06,                    !- Peak Flow Rate {m3/s}
  {6667a79d-b231-4e9f-86ec-397e9f73b720}, !- Target Temperature Schedule Name
  {91a002e7-53a2-4a38-b3d0-ff1dbf82c19b}, !- Sensible Fraction Schedule Name
  {4eb6243d-c0d7-40f1-88f6-1287a2a50b79}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91a002e7-53a2-4a38-b3d0-ff1dbf82c19b}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0431e67c-7be2-4c9c-97a5-30599fb66c74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0431e67c-7be2-4c9c-97a5-30599fb66c74}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4eb6243d-c0d7-40f1-88f6-1287a2a50b79}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c056637a-8bf4-4bdf-9d88-7377b7b5469e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c056637a-8bf4-4bdf-9d88-7377b7b5469e}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6667a79d-b231-4e9f-86ec-397e9f73b720}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d96c2caf-7482-40d5-b33a-0485d2850ed1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d96c2caf-7482-40d5-b33a-0485d2850ed1}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {74ea7939-82ee-47c5-a548-b45d46c6c55f}, !- Handle
  Guestroom409_412 Service Water Use 0.12gal/min, !- Name
  {8be64ece-0780-4e06-b49f-3f46a0dd3f5b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5966942b-13e2-424f-af65-333a2b0ed4c8}, !- Handle
  Node 265,                               !- Name
  {5279f862-766a-4178-8ce8-09a429b5966a}, !- Inlet Port
  {24f8ccb6-0039-40fd-9e97-8c67968d798b}; !- Outlet Port

OS:Connection,
  {5279f862-766a-4178-8ce8-09a429b5966a}, !- Handle
  {f4d0662d-8bbe-4df1-aec8-ef51dd62e377}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  32,                                     !- Outlet Port
  {5966942b-13e2-424f-af65-333a2b0ed4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {507ad2bf-2e85-4e76-b382-694abc2b4186}, !- Handle
  Node 266,                               !- Name
  {4de2f311-9d6d-42a2-990b-45a73b9a19c0}, !- Inlet Port
  {22859999-25e4-4795-bd35-a3763b0f9608}; !- Outlet Port

OS:Connection,
  {24f8ccb6-0039-40fd-9e97-8c67968d798b}, !- Handle
  {a26ce4b4-7b1d-460d-aa10-9d0763dc7e92}, !- Name
  {5966942b-13e2-424f-af65-333a2b0ed4c8}, !- Source Object
  3,                                      !- Outlet Port
  {afb67702-1b67-45fd-a6e3-09a991f5d0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4de2f311-9d6d-42a2-990b-45a73b9a19c0}, !- Handle
  {287e98cb-540a-4fe4-8d3a-305ae62cb69e}, !- Name
  {afb67702-1b67-45fd-a6e3-09a991f5d0e7}, !- Source Object
  3,                                      !- Outlet Port
  {507ad2bf-2e85-4e76-b382-694abc2b4186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22859999-25e4-4795-bd35-a3763b0f9608}, !- Handle
  {1c9899f5-014f-4352-8e69-dbcbd0b6d60d}, !- Name
  {507ad2bf-2e85-4e76-b382-694abc2b4186}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5784e635-f4f0-4ec5-8386-e73c7636f984}, !- Handle
  Water Use Connections 30,               !- Name
  {d8aa2d5f-a9dc-461b-ae48-f9b05e50a519}, !- Inlet Node Name
  {d7e09953-5f24-4d86-9db5-56436f358909}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afd0d112-c3e6-480c-8a58-1357fe3094c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac034bbf-1c98-43f3-b6b7-35fa8200c05c}, !- Handle
  Guestroom413 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84026488783813e-06,                   !- Peak Flow Rate {m3/s}
  {a1dad9d4-521d-4d21-a251-ccb88d249b74}, !- Target Temperature Schedule Name
  {daf70797-4cc1-43a7-bf2e-f578d9e9cc53}, !- Sensible Fraction Schedule Name
  {1282e052-cf32-41c4-90da-55091c19cea5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {daf70797-4cc1-43a7-bf2e-f578d9e9cc53}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13ea4771-839e-4083-ae9c-29374741a50d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13ea4771-839e-4083-ae9c-29374741a50d}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1282e052-cf32-41c4-90da-55091c19cea5}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49524a8e-3454-4a1c-8665-af1e93e39490}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49524a8e-3454-4a1c-8665-af1e93e39490}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1dad9d4-521d-4d21-a251-ccb88d249b74}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a6e4ea5-2885-4e7a-bb21-2c42bf51479b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a6e4ea5-2885-4e7a-bb21-2c42bf51479b}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {afd0d112-c3e6-480c-8a58-1357fe3094c4}, !- Handle
  Guestroom413 Service Water Use 0.03gal/min, !- Name
  {ac034bbf-1c98-43f3-b6b7-35fa8200c05c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79c44209-dc45-4cce-bfbe-a2cd3a49ae6d}, !- Handle
  Node 267,                               !- Name
  {c5a2b272-8cf8-4cec-8013-b8fc42e15e27}, !- Inlet Port
  {d8aa2d5f-a9dc-461b-ae48-f9b05e50a519}; !- Outlet Port

OS:Connection,
  {c5a2b272-8cf8-4cec-8013-b8fc42e15e27}, !- Handle
  {21cd74b5-8014-4e40-a86c-b879fd12e149}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  33,                                     !- Outlet Port
  {79c44209-dc45-4cce-bfbe-a2cd3a49ae6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b284b079-d4b2-4403-bc82-9813d81a8003}, !- Handle
  Node 268,                               !- Name
  {d7e09953-5f24-4d86-9db5-56436f358909}, !- Inlet Port
  {1c52143d-6150-4db8-8ceb-3b834b7e2d10}; !- Outlet Port

OS:Connection,
  {d8aa2d5f-a9dc-461b-ae48-f9b05e50a519}, !- Handle
  {0c1776f9-de54-43fb-8498-e565d3ff91b0}, !- Name
  {79c44209-dc45-4cce-bfbe-a2cd3a49ae6d}, !- Source Object
  3,                                      !- Outlet Port
  {5784e635-f4f0-4ec5-8386-e73c7636f984}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e09953-5f24-4d86-9db5-56436f358909}, !- Handle
  {4f69988e-695b-42de-a55c-08bc8e72f2aa}, !- Name
  {5784e635-f4f0-4ec5-8386-e73c7636f984}, !- Source Object
  3,                                      !- Outlet Port
  {b284b079-d4b2-4403-bc82-9813d81a8003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c52143d-6150-4db8-8ceb-3b834b7e2d10}, !- Handle
  {a5c86323-b3b8-45e8-a1e2-623006795192}, !- Name
  {b284b079-d4b2-4403-bc82-9813d81a8003}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {642a54e8-44e2-47bd-a382-920cb7128419}, !- Handle
  Water Use Connections 31,               !- Name
  {06ae1bdc-0629-43b2-9052-7ff4476520af}, !- Inlet Node Name
  {daf5359a-97cb-42b2-8ced-1e85922eb8de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bce416e2-0e4d-413c-a6cc-bae14ddeab30}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92eb03ab-ef39-4053-a492-5f83117afcd5}, !- Handle
  Guestroom414 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {b69d0689-efb0-4ca6-a2a8-2c265e7d7d50}, !- Target Temperature Schedule Name
  {b9c2da7d-e838-4a60-a07d-a3966c38cfa8}, !- Sensible Fraction Schedule Name
  {1e32e66a-afa1-43a4-bceb-82967fa186f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b9c2da7d-e838-4a60-a07d-a3966c38cfa8}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b63d9c96-d9d7-4c56-b152-3a2308d7106b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b63d9c96-d9d7-4c56-b152-3a2308d7106b}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e32e66a-afa1-43a4-bceb-82967fa186f3}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15a72747-0e25-4db3-8889-fe3f470b3856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15a72747-0e25-4db3-8889-fe3f470b3856}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b69d0689-efb0-4ca6-a2a8-2c265e7d7d50}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c056185-1081-4d62-8895-4584a36cbb37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c056185-1081-4d62-8895-4584a36cbb37}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {bce416e2-0e4d-413c-a6cc-bae14ddeab30}, !- Handle
  Guestroom414 Service Water Use 0.03gal/min, !- Name
  {92eb03ab-ef39-4053-a492-5f83117afcd5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c331453-cd6d-4bf1-a3e5-2c58943e8ead}, !- Handle
  Node 269,                               !- Name
  {dff606d7-0d02-4880-bdf9-d635cd3e4059}, !- Inlet Port
  {06ae1bdc-0629-43b2-9052-7ff4476520af}; !- Outlet Port

OS:Connection,
  {dff606d7-0d02-4880-bdf9-d635cd3e4059}, !- Handle
  {f6257e47-a5fb-45c4-8269-720db3dd5674}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  34,                                     !- Outlet Port
  {4c331453-cd6d-4bf1-a3e5-2c58943e8ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd9ac1e0-7371-4444-996e-9c43697c3fb2}, !- Handle
  Node 270,                               !- Name
  {daf5359a-97cb-42b2-8ced-1e85922eb8de}, !- Inlet Port
  {fed5fd32-8726-4ba2-a57e-ba2ed5c80a60}; !- Outlet Port

OS:Connection,
  {06ae1bdc-0629-43b2-9052-7ff4476520af}, !- Handle
  {35e5f542-6256-4a1c-924d-6e6a58024a9c}, !- Name
  {4c331453-cd6d-4bf1-a3e5-2c58943e8ead}, !- Source Object
  3,                                      !- Outlet Port
  {642a54e8-44e2-47bd-a382-920cb7128419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf5359a-97cb-42b2-8ced-1e85922eb8de}, !- Handle
  {90e94d79-5c31-42e5-8ed0-53c8da798dbf}, !- Name
  {642a54e8-44e2-47bd-a382-920cb7128419}, !- Source Object
  3,                                      !- Outlet Port
  {bd9ac1e0-7371-4444-996e-9c43697c3fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed5fd32-8726-4ba2-a57e-ba2ed5c80a60}, !- Handle
  {bab3608a-8e04-46c1-a8a9-c50e6ae5bec4}, !- Name
  {bd9ac1e0-7371-4444-996e-9c43697c3fb2}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2ab4f0fd-1b00-4135-a58d-0aab5e2c4e5c}, !- Handle
  Water Use Connections 32,               !- Name
  {c9d3fa5b-e736-4590-93a7-770a4839527d}, !- Inlet Node Name
  {17e12562-ed8c-4159-a7fe-67d5f4959adc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b34959dd-943e-40fc-a7b5-1cf160265ab4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3a9cf50-0e46-484f-bd1b-502f10e1cd1f}, !- Handle
  Guestroom415_418 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {2b1cd24e-7562-4a28-b4c1-2c8c610c14ba}, !- Target Temperature Schedule Name
  {3b18fb38-b796-4041-8f38-7b9a2d66b363}, !- Sensible Fraction Schedule Name
  {2309a4b3-3c63-4360-bad5-3d6d05052751}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b18fb38-b796-4041-8f38-7b9a2d66b363}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f507663f-0087-4f3e-ba74-a2f19163c28c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f507663f-0087-4f3e-ba74-a2f19163c28c}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2309a4b3-3c63-4360-bad5-3d6d05052751}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {891e6642-445f-460d-866b-f74c1f3e7c9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {891e6642-445f-460d-866b-f74c1f3e7c9e}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b1cd24e-7562-4a28-b4c1-2c8c610c14ba}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5c9ec65-d2d1-483f-97e0-5420c278d324}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5c9ec65-d2d1-483f-97e0-5420c278d324}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {b34959dd-943e-40fc-a7b5-1cf160265ab4}, !- Handle
  Guestroom415_418 Service Water Use 0.12gal/min, !- Name
  {b3a9cf50-0e46-484f-bd1b-502f10e1cd1f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e61dd09d-10ed-4588-9d82-1f5b5e61ddd4}, !- Handle
  Node 271,                               !- Name
  {3e0fd944-875a-4160-987a-addefe8a0c5a}, !- Inlet Port
  {c9d3fa5b-e736-4590-93a7-770a4839527d}; !- Outlet Port

OS:Connection,
  {3e0fd944-875a-4160-987a-addefe8a0c5a}, !- Handle
  {31ca44e8-bd7b-49a5-8de6-44f9d6b9036f}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  35,                                     !- Outlet Port
  {e61dd09d-10ed-4588-9d82-1f5b5e61ddd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ee714a4-2713-4287-ba82-98e1726eefc7}, !- Handle
  Node 272,                               !- Name
  {17e12562-ed8c-4159-a7fe-67d5f4959adc}, !- Inlet Port
  {2e48b989-d5c8-42c0-9e5d-c3cb13a42e39}; !- Outlet Port

OS:Connection,
  {c9d3fa5b-e736-4590-93a7-770a4839527d}, !- Handle
  {ac0e2223-ff6c-4d41-8b48-b669064ced73}, !- Name
  {e61dd09d-10ed-4588-9d82-1f5b5e61ddd4}, !- Source Object
  3,                                      !- Outlet Port
  {2ab4f0fd-1b00-4135-a58d-0aab5e2c4e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17e12562-ed8c-4159-a7fe-67d5f4959adc}, !- Handle
  {7453f8ab-963f-4ff8-961a-ac32a25b66c5}, !- Name
  {2ab4f0fd-1b00-4135-a58d-0aab5e2c4e5c}, !- Source Object
  3,                                      !- Outlet Port
  {5ee714a4-2713-4287-ba82-98e1726eefc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e48b989-d5c8-42c0-9e5d-c3cb13a42e39}, !- Handle
  {3724d3ca-422b-4fa1-95cb-4c22d12f9d0c}, !- Name
  {5ee714a4-2713-4287-ba82-98e1726eefc7}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7b541cb1-f856-4e25-81f5-4324962216fb}, !- Handle
  Water Use Connections 33,               !- Name
  {12a45dc1-c27f-48fc-8e6c-7a0658904951}, !- Inlet Node Name
  {7f51264a-9548-4e81-bbbd-0ec5eb63dcf4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cdeb8216-14b7-48c8-8d85-3b0dd752f176}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0cb25bbc-0f7b-4c7d-92ac-641739a827b2}, !- Handle
  Guestroom419 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {af9f2a80-0be6-490e-84a0-b13726fd95fe}, !- Target Temperature Schedule Name
  {feb7a6d0-c09c-4311-ac4f-44464a865bc4}, !- Sensible Fraction Schedule Name
  {e421c64e-d0ec-4502-b969-718d2892e30d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {feb7a6d0-c09c-4311-ac4f-44464a865bc4}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6963ef3b-861c-4d59-8168-2d341568c5e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6963ef3b-861c-4d59-8168-2d341568c5e0}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e421c64e-d0ec-4502-b969-718d2892e30d}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {222ff968-bf60-42df-aaad-0f160346e66f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {222ff968-bf60-42df-aaad-0f160346e66f}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af9f2a80-0be6-490e-84a0-b13726fd95fe}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c3f9527c-16da-47d5-bf83-37d1393cf8d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3f9527c-16da-47d5-bf83-37d1393cf8d2}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {cdeb8216-14b7-48c8-8d85-3b0dd752f176}, !- Handle
  Guestroom419 Service Water Use 0.03gal/min, !- Name
  {0cb25bbc-0f7b-4c7d-92ac-641739a827b2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab83a365-e53b-4c05-9855-574069263fad}, !- Handle
  Node 273,                               !- Name
  {243360b3-9d72-4442-8a7c-c4070ad70d36}, !- Inlet Port
  {12a45dc1-c27f-48fc-8e6c-7a0658904951}; !- Outlet Port

OS:Connection,
  {243360b3-9d72-4442-8a7c-c4070ad70d36}, !- Handle
  {e62f9f63-0a06-4621-a8c3-f3a6331735b9}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  36,                                     !- Outlet Port
  {ab83a365-e53b-4c05-9855-574069263fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {534991d2-3d7e-4e79-9566-eff542429d60}, !- Handle
  Node 274,                               !- Name
  {7f51264a-9548-4e81-bbbd-0ec5eb63dcf4}, !- Inlet Port
  {6082c216-9c79-4561-b8f1-35c351ccc00f}; !- Outlet Port

OS:Connection,
  {12a45dc1-c27f-48fc-8e6c-7a0658904951}, !- Handle
  {116042fc-a800-4d97-a72d-c2fd0cd37e2b}, !- Name
  {ab83a365-e53b-4c05-9855-574069263fad}, !- Source Object
  3,                                      !- Outlet Port
  {7b541cb1-f856-4e25-81f5-4324962216fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f51264a-9548-4e81-bbbd-0ec5eb63dcf4}, !- Handle
  {8259287b-3b64-44bc-aec3-901276c4b737}, !- Name
  {7b541cb1-f856-4e25-81f5-4324962216fb}, !- Source Object
  3,                                      !- Outlet Port
  {534991d2-3d7e-4e79-9566-eff542429d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6082c216-9c79-4561-b8f1-35c351ccc00f}, !- Handle
  {895c6b6b-602f-48de-9ef0-f835b0b10cd5}, !- Name
  {534991d2-3d7e-4e79-9566-eff542429d60}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3217aaa9-450f-46b4-8970-41407484d9ed}, !- Handle
  Water Use Connections 34,               !- Name
  {bb6c1046-c52d-4770-a5b9-5d8dbd527408}, !- Inlet Node Name
  {359a1d5c-c632-4578-a70e-cfc6911a8609}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e8617f2-57eb-4a8e-bb9a-0fd391e56326}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f940f0b-7e4a-4234-939f-19e87e1519e8}, !- Handle
  Guestroom420_423 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.36052291363643e-06,                   !- Peak Flow Rate {m3/s}
  {a1ec6e88-b0cd-4a97-ba1e-ce3bfb6f3721}, !- Target Temperature Schedule Name
  {53947c54-6ade-4f18-a142-4f22a376985c}, !- Sensible Fraction Schedule Name
  {0942d2ea-324a-40ec-89db-b2c40bf7b7ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {53947c54-6ade-4f18-a142-4f22a376985c}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40c443f1-afc0-457d-ab5d-ca06b4e901b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40c443f1-afc0-457d-ab5d-ca06b4e901b2}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0942d2ea-324a-40ec-89db-b2c40bf7b7ee}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3cda2027-66b2-494f-959c-50ea9ec67192}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cda2027-66b2-494f-959c-50ea9ec67192}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1ec6e88-b0cd-4a97-ba1e-ce3bfb6f3721}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b588df8-2994-490f-97d6-ed516741ce39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b588df8-2994-490f-97d6-ed516741ce39}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e8617f2-57eb-4a8e-bb9a-0fd391e56326}, !- Handle
  Guestroom420_423 Service Water Use 0.12gal/min, !- Name
  {5f940f0b-7e4a-4234-939f-19e87e1519e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d760f891-73d5-4d08-a54a-beee1eb7df32}, !- Handle
  Node 275,                               !- Name
  {c67ed92d-0336-48d3-9089-febed8f07888}, !- Inlet Port
  {bb6c1046-c52d-4770-a5b9-5d8dbd527408}; !- Outlet Port

OS:Connection,
  {c67ed92d-0336-48d3-9089-febed8f07888}, !- Handle
  {158498c5-5fa7-4b82-862d-26c1da4c0f95}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  37,                                     !- Outlet Port
  {d760f891-73d5-4d08-a54a-beee1eb7df32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c55152-e169-43fd-87b5-09b77f3178b9}, !- Handle
  Node 276,                               !- Name
  {359a1d5c-c632-4578-a70e-cfc6911a8609}, !- Inlet Port
  {5fd9772a-3eda-4542-8b3f-4fbc42433862}; !- Outlet Port

OS:Connection,
  {bb6c1046-c52d-4770-a5b9-5d8dbd527408}, !- Handle
  {4511e19b-7ba6-4387-b2d0-a5575d4a3873}, !- Name
  {d760f891-73d5-4d08-a54a-beee1eb7df32}, !- Source Object
  3,                                      !- Outlet Port
  {3217aaa9-450f-46b4-8970-41407484d9ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {359a1d5c-c632-4578-a70e-cfc6911a8609}, !- Handle
  {609d6715-803c-4974-9305-7d00a535d555}, !- Name
  {3217aaa9-450f-46b4-8970-41407484d9ed}, !- Source Object
  3,                                      !- Outlet Port
  {d7c55152-e169-43fd-87b5-09b77f3178b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fd9772a-3eda-4542-8b3f-4fbc42433862}, !- Handle
  {709d5d0d-d81a-483f-b8f6-a9ab5854ccaa}, !- Name
  {d7c55152-e169-43fd-87b5-09b77f3178b9}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {25beb284-b79f-4362-a902-5ae0bd16fa2e}, !- Handle
  Water Use Connections 35,               !- Name
  {7d794386-cc71-40b4-9b72-7a8d276f0a6d}, !- Inlet Node Name
  {79677e42-438a-4032-beb7-b139ee694f92}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7696f2ed-e2df-4ec3-bdb8-b8024ba0fdb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4526e4d3-fbab-40b7-b7fc-da0f2a0ee8e8}, !- Handle
  Guestroom424 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.84013072840911e-06,                   !- Peak Flow Rate {m3/s}
  {e48472e6-76e2-490f-9b2f-fb5f1083deec}, !- Target Temperature Schedule Name
  {f1301b9d-432e-4186-9674-375aa951b27b}, !- Sensible Fraction Schedule Name
  {38de08e5-48b3-407b-b8ea-a34ca0626cfe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1301b9d-432e-4186-9674-375aa951b27b}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {996b1f52-4f45-4603-bc6d-33b106ca7945}; !- Default Day Schedule Name

OS:Schedule:Day,
  {996b1f52-4f45-4603-bc6d-33b106ca7945}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38de08e5-48b3-407b-b8ea-a34ca0626cfe}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {339d4b70-37ca-49f8-a15a-2997be6d03ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {339d4b70-37ca-49f8-a15a-2997be6d03ef}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e48472e6-76e2-490f-9b2f-fb5f1083deec}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {27c755a3-25f3-42d3-b2f4-3caa083b926d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27c755a3-25f3-42d3-b2f4-3caa083b926d}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3;                                   !- Value Until Time 1

OS:WaterUse:Equipment,
  {7696f2ed-e2df-4ec3-bdb8-b8024ba0fdb6}, !- Handle
  Guestroom424 Service Water Use 0.03gal/min, !- Name
  {4526e4d3-fbab-40b7-b7fc-da0f2a0ee8e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {b14f9504-28b9-45cf-9066-979b8c346f2f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5285cdd0-0342-4061-9434-61c6869f8db1}, !- Handle
  Node 277,                               !- Name
  {3f113e92-9758-40f0-b54c-3a848ff221a9}, !- Inlet Port
  {7d794386-cc71-40b4-9b72-7a8d276f0a6d}; !- Outlet Port

OS:Connection,
  {3f113e92-9758-40f0-b54c-3a848ff221a9}, !- Handle
  {96c70db0-588e-404d-b7b9-725db7fc1866}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  38,                                     !- Outlet Port
  {5285cdd0-0342-4061-9434-61c6869f8db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8f44b49-3669-4c10-8585-2b5d61f080c1}, !- Handle
  Node 278,                               !- Name
  {79677e42-438a-4032-beb7-b139ee694f92}, !- Inlet Port
  {e08d9bb9-0820-4887-b301-1e87340b6dad}; !- Outlet Port

OS:Connection,
  {7d794386-cc71-40b4-9b72-7a8d276f0a6d}, !- Handle
  {a0b6210f-9f34-432e-a2b5-5dc385b7d473}, !- Name
  {5285cdd0-0342-4061-9434-61c6869f8db1}, !- Source Object
  3,                                      !- Outlet Port
  {25beb284-b79f-4362-a902-5ae0bd16fa2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79677e42-438a-4032-beb7-b139ee694f92}, !- Handle
  {77e35c8b-f7f8-4507-a19e-29cb4ffa859d}, !- Name
  {25beb284-b79f-4362-a902-5ae0bd16fa2e}, !- Source Object
  3,                                      !- Outlet Port
  {d8f44b49-3669-4c10-8585-2b5d61f080c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08d9bb9-0820-4887-b301-1e87340b6dad}, !- Handle
  {059556bd-e0ff-4cbd-851e-af5508a2f519}, !- Name
  {d8f44b49-3669-4c10-8585-2b5d61f080c1}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12c6b043-59ac-4956-883b-8b6e734f7898}, !- Handle
  Water Use Connections 36,               !- Name
  {25eb612e-1931-4ce7-aa63-7fd1faf28955}, !- Inlet Node Name
  {cc5c297a-2003-4eae-bb55-078d47aa314e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2151d822-a237-45f4-af60-c79e87aaee02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c8efb9e-1e21-4e56-be9c-72138def704f}, !- Handle
  Laundryroomflr1 Service Water Use Def 1.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.09764709465957e-05,                   !- Peak Flow Rate {m3/s}
  {e2bef827-cb01-4643-a92b-8004213bd0ff}, !- Target Temperature Schedule Name
  {8f0ff2b2-5ce1-41c9-9f82-0236ac51f1c3}, !- Sensible Fraction Schedule Name
  {5617a5ec-e55d-4fd6-98a9-c5d9d7345ad0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f0ff2b2-5ce1-41c9-9f82-0236ac51f1c3}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5495f1a-d967-45dc-ad19-72a6b8d2bfd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5495f1a-d967-45dc-ad19-72a6b8d2bfd7}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5617a5ec-e55d-4fd6-98a9-c5d9d7345ad0}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8a338bc9-611c-46e9-a787-f7ce299adcae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a338bc9-611c-46e9-a787-f7ce299adcae}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2bef827-cb01-4643-a92b-8004213bd0ff}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de10b382-b5e4-4551-afc2-9b7f4698d0ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de10b382-b5e4-4551-afc2-9b7f4698d0ec}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2151d822-a237-45f4-af60-c79e87aaee02}, !- Handle
  Laundryroomflr1 Service Water Use 1.12gal/min, !- Name
  {8c8efb9e-1e21-4e56-be9c-72138def704f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bcd89c51-57a3-4a4d-afef-ab37e037729d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {bcd89c51-57a3-4a4d-afef-ab37e037729d}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  {fc871124-c693-4e82-afc6-5e9a9532b7d1}, !- Default Day Schedule Name
  {fa7bd172-7ad2-42b6-a159-f645125aa969}, !- Summer Design Day Schedule Name
  {48ac06c9-b3d4-449e-9748-ba0a59a91eeb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc871124-c693-4e82-afc6-5e9a9532b7d1}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7109c4c0-8051-45bd-b2d3-6488c04afa43}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48ac06c9-b3d4-449e-9748-ba0a59a91eeb}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {837e2791-1ebc-4bdb-83be-04d9825a8562}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fa7bd172-7ad2-42b6-a159-f645125aa969}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Node,
  {53d845f8-c7ac-44e6-a5b3-ea44b10f383e}, !- Handle
  Node 279,                               !- Name
  {68ddee75-d031-479b-9c9a-1db1808be2f2}, !- Inlet Port
  {25eb612e-1931-4ce7-aa63-7fd1faf28955}; !- Outlet Port

OS:Connection,
  {68ddee75-d031-479b-9c9a-1db1808be2f2}, !- Handle
  {e33441ab-8a6b-40a2-9fe1-dfbbcdbd8ca8}, !- Name
  {638a3632-bc6c-4ca0-8b24-cbf645ee4a9c}, !- Source Object
  39,                                     !- Outlet Port
  {53d845f8-c7ac-44e6-a5b3-ea44b10f383e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0bef5ce-9bdd-49b8-945d-16223a583468}, !- Handle
  Node 280,                               !- Name
  {cc5c297a-2003-4eae-bb55-078d47aa314e}, !- Inlet Port
  {4aaa0b6b-826c-477d-873e-1546a3728111}; !- Outlet Port

OS:Connection,
  {25eb612e-1931-4ce7-aa63-7fd1faf28955}, !- Handle
  {7e7dc2fe-bb0c-4ddc-a63b-eb183f7818f8}, !- Name
  {53d845f8-c7ac-44e6-a5b3-ea44b10f383e}, !- Source Object
  3,                                      !- Outlet Port
  {12c6b043-59ac-4956-883b-8b6e734f7898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5c297a-2003-4eae-bb55-078d47aa314e}, !- Handle
  {091944dc-be5b-4391-9085-b45177c3ea9d}, !- Name
  {12c6b043-59ac-4956-883b-8b6e734f7898}, !- Source Object
  3,                                      !- Outlet Port
  {c0bef5ce-9bdd-49b8-945d-16223a583468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aaa0b6b-826c-477d-873e-1546a3728111}, !- Handle
  {6dfb5b02-1b6d-4e10-ad0d-7a7cb369d595}, !- Name
  {c0bef5ce-9bdd-49b8-945d-16223a583468}, !- Source Object
  3,                                      !- Outlet Port
  {600f44f6-0013-4ca9-8644-2704bc8f4621}, !- Target Object
  39;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {12a37f4d-f589-48c9-ad9c-61d682affac5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  16715;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {21f2084d-4be3-4762-aa05-b1bfb89749e6}, !- Handle
  SmallHotel Exterior Lights,             !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  {4ab042ee-a822-442f-a091-efdb2df0c25e}, !- Default Day Schedule Name
  {166d46ca-237f-4341-b330-1091635754fc}, !- Summer Design Day Schedule Name
  {743ba2fa-7ff8-4451-8359-6c5c835618ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ab042ee-a822-442f-a091-efdb2df0c25e}, !- Handle
  SmallHotel Exterior Lights Default,     !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d804dd3e-6e51-46a9-b690-6a621abf4be1}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {743ba2fa-7ff8-4451-8359-6c5c835618ef}, !- Handle
  SmallHotel Exterior Lights Winter Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c82b13e-6b37-4d91-9a7d-c2c6fe55d349}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {166d46ca-237f-4341-b330-1091635754fc}, !- Handle
  SmallHotel Exterior Lights Summer Design Day, !- Name
  {b6f011f7-9148-4a35-8213-d4f7f60f05a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {c99993b9-9c10-49d3-8dbd-b671ade13631}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {12a37f4d-f589-48c9-ad9c-61d682affac5}, !- Exterior Lights Definition Name
  {21f2084d-4be3-4762-aa05-b1bfb89749e6}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {1f13192a-c45f-448f-8466-66223ec8c4a3}, !- Handle
  Miami Intl Ap,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722020,                                 !- WMO Number
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:///home/osdev/openstudio-standards/openstudio-standards/data/weather/USA_FL_Miami.Intl.AP.722020_TMY3.epw, !- Url
  7D992F19;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {73104d55-3131-4f22-a536-950639606404}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ac5bd276-24a4-472b-a717-f14470254e1c}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5f8ec82a-4a03-4fbb-8a65-cb7f92cf3a64}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:GroundTemperature:BuildingSurface,
  {4a8b2e0f-3f7a-4d0a-86fa-71136f0a8033}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Sizing:Parameters,
  {681830d2-afba-4e0c-845a-fcdb0996b998}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {2b20f672-22d5-4335-8262-ce85d77d38fc}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1A;                                     !- Climate Zone Value 1

OS:Schedule:Ruleset,
  {c09ab0ad-7fc4-487c-b581-39b4a51e4e39}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {858109c9-2954-4fae-a7fc-8dddee4ce528}; !- Default Day Schedule Name

OS:Schedule:Day,
  {858109c9-2954-4fae-a7fc-8dddee4ce528}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {04d99b65-20b5-4419-b2dc-e96d38f3cd06}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cd102a5c-ccac-4089-9d1a-56c483bca6e7}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {313a8447-c604-46cd-8de9-56d61f565624}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bca0c767-126d-4d76-b855-3c68ed4f400b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d6ee14f6-0832-49cc-83b8-08b95cfc800f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bce1a2ac-ea1a-4d76-a37d-ab653f1a8029}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a0a750f0-3962-4f43-86f8-12d8d62708c0}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcc842e7-ff6d-4d5f-99cc-0f70a8c069a9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f6b976a9-2531-4661-ab0a-391fedf67ef6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1ee314c2-3533-4b13-8698-bea391a5e725}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e5c6ee9-0f2b-4af9-bf12-754a6e1dfcce}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3565716e-ccb0-405b-8d2d-413f972f4a56}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0f0ad3b-03dd-4204-adce-eb0fbf5748aa}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0097a173-0e16-4987-933a-b90b9a3a7402}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f57c1cab-dfb5-456f-8cf3-531b555ec31c}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b29120fe-af15-40f7-b1f0-e3b128b5ce12}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {84bb66e1-23fc-4512-9fbd-a280c7629c3a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2730abbd-abb0-4e37-96f0-2f23d373818e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4c331d0e-b660-426d-bd1a-afc56daacc58}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a7d4c108-17e3-49aa-87f1-b5158d71c4fa}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45b9f43c-4cd6-4436-ae25-0968034b4edf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ab27537d-6bfa-4e3e-9582-8a15aea73310}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {746ee323-6cd2-40ca-81ca-8df2b8bad2f3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f82fc67a-a978-4d1e-ba80-38254ac2ecf0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {87278932-2e99-47b9-9894-611138274061}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3818f839-d3ae-41a5-b462-a81d54dec03f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1d3b73e1-fba8-4c9e-a4fd-2f99353e426c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9475188a-cfc7-49d2-8f82-d5556f157769}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {53e85f63-7fd7-4be1-943b-d89a4be9ee37}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48cb711a-afa2-4371-9a03-aa2d68e3899e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cd079c2-4792-4638-8c1a-8d09c8c35dbc}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7b6560bf-9ba6-4acc-bba6-657c6e24b7a1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {949c0659-349a-471d-94ea-02d1c7db478b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {15696a5a-cfd7-44c7-9aaa-83111797f61d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {35cccf18-d067-4edd-9719-6b3cb9d538c4}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf53a2dc-26ee-453e-8bbd-66fd7f33d34e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5b34b3af-1071-4ecd-bb14-28a86ca740da}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61a96cde-cb1d-4622-90c1-06a824c4ec37}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {aecf0345-d0c5-41e6-a8ca-1391158b216f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a31a01f-6165-4916-8f82-12ae49885482}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3469030-a479-4a99-b91a-265bf9c6d4cc}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {08592707-1e0e-401e-b0ca-719203c8ba36}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd89cd23-bff5-40c9-98f8-fd9ef68ec664}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {13d7673a-bb73-4ac4-9ec0-59de2eaa65cf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9a4d0592-10de-4ff7-a6aa-2fe25d28b1a5}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 8,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aa55d324-63a4-4532-aec3-56ea495351bb}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {62e44eca-bda0-4656-8f13-59afffb0693e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {be16ac9c-ebae-4e83-a0fc-b2b5db448108}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {42d4480c-24e5-4ee4-bce7-2b2d7f20cdd5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3da14ace-002d-4f2f-aac6-97b0afc48498}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 9,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f656ddf2-9652-4a53-8329-142a17aa4354}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ba210d5b-6b7d-4c7f-a427-7d5162538883}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {39454e99-e780-4934-9a1e-985412feb6b3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9a219d81-06e6-450d-8458-7d30cdb75b96}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {931496bd-7712-4d0d-b29e-e7511c28ed86}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 10,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {38667b8f-b546-48b5-a08e-a77bf65da3b8}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {70eca8fb-b434-443c-a10a-86b6e33e7d3f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f16cc8a3-2f8c-4a6e-a411-64850127d738}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fb47c4bf-2dbd-4f2c-a0cc-2b6a34101bfb}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0fec50de-45cd-4d19-a35d-1b4bf4214049}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 11,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {99b4e25d-9d24-4ccc-8162-b5dc3031a45a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 12,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bc1cdb56-13ce-47c0-82ce-8c9b23a82b1b}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9c508d1-2330-4661-b0f2-127b854f70d0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 12,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {66218652-59a7-4127-83fe-70893916ad0d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {69b16708-6160-435c-94a3-bf3c144ad03b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 12,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a66e1ec6-2f38-463a-b3f6-58dcd046c655}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 13,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5d27561c-b3cd-4404-b2ca-9b91525d1c10}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c606ac37-50cc-4c49-9c56-250338ab5089}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 13,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2f8c559b-1102-42ee-9ddf-63549983db19}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fd29a40e-56ee-4bb3-9b38-39bcf2162c98}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 13,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ab3a336-fc71-4486-a4a1-3225482791ab}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 14,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cacc0f57-bcd2-4bb8-854d-cd06158c36fd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c4652d7-2a51-4275-bcf1-6332342d1d59}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 14,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a349d5fd-77ec-40ba-a727-f3a1308fd463}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b12e4a8d-530e-4fa8-a64a-c130f5505e42}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 14,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {64e3c21e-f2ee-4555-8ef5-67808e765c53}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 15,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c5e53c67-aef0-438e-aca3-15123a4e1271}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 15,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {58b29acd-0729-4bee-9b50-77cf4e31fbaf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 15,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f5279ff3-02ce-441c-af93-8eba336f18d8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 15,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {196910c7-fe2d-4a8c-91eb-bec4aaf67654}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 15,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ac20cf3-1364-44d7-ad57-fa8bb5e09a8f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 16,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {aa31b8e0-0eb6-44dd-8297-3b80e28ca119}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 16,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b5231de3-f6d8-487b-a832-5d039c4f2a79}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 16,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {ac4d18b1-015d-46c5-9906-9323d2aa3791}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 16,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e88ca2e7-a8ea-4d12-86e5-49301943b245}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 16,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {732b8d8c-683c-4654-b379-765780c7fec2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 17,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {afdfe942-0200-4c91-ae63-7f74cbf80e84}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 17,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {738137b2-9c0c-4534-9eb0-5ee9662e3b93}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 17,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e6bf424d-39b2-4259-b69b-991f8a052a4d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 17,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0d7eec2-709a-49c3-9ae9-f6126c5a0214}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 17,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1a660d91-a907-4510-a75f-8ff496325733}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 18,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c7f3001a-1ce4-41bd-acc5-476b2943f503}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 18,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69e12351-2607-44fa-aae8-9e7a495a0aac}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 18,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {60e8c9d3-90ea-45b6-a306-fa828452f9ae}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 18,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f637f48a-7663-48c5-93d7-9c1ea6f7e821}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 18,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb3f782b-d870-4e88-91cb-d965be776b0e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 19,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b9422ec8-0475-474d-9cd3-4ef8540b01c4}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 19,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {045a5e9b-3098-462e-9d90-c3891f0f18e8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 19,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e81edb4b-f1cb-44e1-8fb9-079e749da85b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 19,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a5340cf-50b6-4066-9ddf-8e6dfdaa354f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 19,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {12e00450-1160-4cf2-8571-4284caa7d8a0}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 20,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f6c0033a-9dfe-4a76-b449-edfae82f3da6}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 20,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {42e0477d-5b93-47e6-8d50-c14b7f43dbcc}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 20,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0784e5c1-61c9-4ec8-b833-0be613fa4e59}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 20,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9cb03a0-f44b-435f-81f0-bcfb277c9a13}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 20,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {398c5581-9b03-4f26-8a30-ff02c64f0a28}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 21,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {143f6188-c893-4278-8d2a-7f2c7099f07a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 21,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {13e3c661-9341-4a7d-9210-e517b65045ec}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 21,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f4b66bbd-eb89-4a7a-9fbd-73031efba8b9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 21,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b6fef6ee-2f56-497b-a065-691a5b1d30c3}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 21,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e57cad51-b6fc-4149-b09d-71068d570816}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 22,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9289a16d-a81d-4c90-90c0-a89578d6debd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 22,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d811fbb-bfe8-4cea-9c83-bb4a32b16dc5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 22,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {38e83d1a-00ca-46f4-804d-af2015ed56ef}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 22,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e90673c5-87de-4c0b-8a4b-d176effe0a37}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 22,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34ade18e-fabc-44cd-aa57-7bd52226ad82}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 23,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {6b238bf3-fb8e-4de9-a6b2-a52ce5ee5f0f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 23,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {68e8f795-6946-495e-b853-f0a67bbd0a17}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 23,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a83dee94-693c-4a3e-9422-47ff4f13d823}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 23,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2762481b-6b6a-482c-9308-d43b501990ad}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 23,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4a63173e-019a-4bed-bb77-0f70e47c06e6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 24,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {31748893-7e0c-451d-8c8f-33c3c3bd2abb}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 24,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9b6109c-5923-42ef-97b7-9b51c3784c30}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 24,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {97694a74-fcc7-4e6a-9178-2cb6cb7b3402}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 24,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a4416ab8-6b86-4188-afc0-7afc8af29ae8}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 24,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb77f039-dcc4-4c03-9926-2f4ca70839b7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 25,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {31b2ead3-642d-4be1-8a28-197b5b608c6f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 25,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8dfa1fa1-8002-45b3-9e2d-b47c2c650e81}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 25,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a3216e0d-8e3e-4a99-ac84-ca61a248ecbd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 25,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0d615806-0bec-46f9-b859-cffc0658727d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 25,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e9f57db-a9c2-4a17-b9a8-4a28971faf96}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 26,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f45584af-ee2a-42f6-9814-00c175c938fe}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 26,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c6dd5c8-b944-4cba-9672-bd5e22e2f1e0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 26,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {eadba41a-0328-43bc-b4e4-3a792e148817}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 26,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d77f6e8-6ed4-4436-b3bd-13976868a704}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 26,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e398b43-5ffe-41da-9b9c-5ccdd410d970}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 27,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {0ecad99e-ec20-435d-af82-f234812b55ca}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 27,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3c153e4-8109-4134-8726-e3d245988049}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 27,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3386dc74-ba95-4c73-b237-3292f2c0531d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 27,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6a5563db-fc11-4986-9a9b-6406cc563c80}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 27,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ddf85966-9831-4b59-a2d0-ba16341c54b4}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 28,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c36497dd-1191-4fa4-8ffc-3cf55b909e41}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 28,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32fc2fca-61d5-4760-8eea-d109967533e2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 28,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {afc3a295-07f3-4a92-94cf-6b172424700c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 28,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d8d517cc-a862-44d0-9bee-61e3df581925}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 28,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f4d22a2-eb1e-4eac-a54b-5d4bfe75f566}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 29,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {7dd6acb7-0214-4744-a311-a257aa5c20f9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 29,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aed9491f-9505-49e9-bd8a-289e9000dec2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 29,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {cc2300ed-1737-4c6d-9108-4605953069f0}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 29,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5ee99b91-7307-4219-bd14-65127fb9fbc9}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 29,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40c30758-ddd9-4080-beca-d4fa3f1fb310}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 30,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a8618f4b-60c3-4d9d-bd2b-bb3dbc67b5bc}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 30,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9066ef4-9813-4e2f-9b28-f04bc3a38fe7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 30,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {c19085ce-ca4b-4ff7-86a6-40ce7970fd51}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 30,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a799492e-c543-426c-b21b-169bd9a90fba}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 30,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b56d0d87-549a-4c4b-b6d6-84c9c3d43335}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 31,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {154bf53b-5eae-4563-bc35-d18493b6de7c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 31,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {150b9c63-b3a8-418a-9fa3-b2ffa9583be5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 31,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e7c1e36b-58d0-48ab-aa9a-235c663b8421}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 31,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fec774f6-11f3-4eb4-96f0-c8ab5d2ece96}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 31,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9e8c9b0a-2738-4d5d-b02e-daf3b1749595}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 32,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {532bbd5f-c7a8-4d0b-aaae-57f821dae60a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 32,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9140449a-6f09-4076-9773-6315b241261f}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 32,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e5afe0d2-09c0-4c40-a5cb-ff6978a7ea20}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 32,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f3e56b11-ba60-4ce5-b116-7c9ca01a7f26}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 32,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1caf1e14-d8e6-4328-842e-79403e04736b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 33,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {facba757-9792-4034-b688-5aa4375af4a3}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 33,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61d4d669-6200-4237-b8a6-2542d1e1dfef}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 33,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b1d9c717-e7fd-4a06-979c-706135eebabf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 33,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {80e90a94-87d2-4101-9b69-9ec5cb3a66fb}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 33,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f90de18a-f141-4d08-8647-c9ea20b304e2}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 34,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fd6c1d07-4a46-4980-991f-a6175c34cbca}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 34,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {32b0d4b9-9090-4fe3-8c04-4afd1bcdffe4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 34,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f12cde40-28b9-4ab4-a953-5106dd945abf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 34,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b31b5200-a8f8-4c34-8883-16fce90328b9}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 34,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {babc5e3c-7e60-4302-8d16-7692c6a16f59}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 35,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2b7da50b-b393-48e4-b5c0-bfecd36b556a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 35,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74c22443-0476-4a3e-b463-7455bea7a951}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 35,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3675726b-accc-4018-aea6-273ed59d2632}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 35,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9d355fe4-e465-4f8f-af1b-69e3dc09232e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 35,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2731411c-e0ce-469b-bd6c-c23db43eacf1}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 36,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8f4ea201-a03e-47fd-a151-5e9e0eba07df}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 36,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1aa5f5c1-5e1c-4fe0-b97c-b0ec57f45d1c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 36,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e5aa286d-6265-4fe8-9741-eb61a8c8e76d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 36,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8977301e-fe22-4e0e-83b9-c11d041e151a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 36,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {293721db-7597-41dc-a76e-4cfd5f0910b1}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 37,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {a31b1284-c24f-4812-887e-aff5d3e4aa6a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 37,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6bbe0d70-5794-497a-9002-25ead924872a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 37,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4889de62-5dea-4a15-8a73-1ab0634f62a4}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 37,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d28b52f-c651-47d8-968d-068c541fed75}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 37,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {813083f7-016d-482f-950f-03892ff2184b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 38,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {fab5ca00-9667-4002-aa0b-091391550422}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 38,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74a8ed2b-0e9c-4da2-a890-695edb2f878e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 38,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5a858d7f-5597-482a-8a91-42cdb25c5b8a}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 38,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {90e25adc-40e6-4b01-aa0e-c646fbe37a65}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 38,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {03bd7640-7ff2-4870-abd9-f34d35d2616d}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 39,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {4c129599-b2ee-44a5-9285-d5580c589d4d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 39,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bec8485f-f3d5-4dcd-8fda-34c1ae040cd2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 39,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {3287c5b2-fb62-4bf0-9c2b-610acc7ba1e1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 39,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {29820762-d50a-42d1-b2dc-fe6cc0edad72}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 39,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15a3b924-a33e-4a3d-887e-f4f709c42728}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 40,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {17042a37-eacf-4b15-82ab-46c8f636a1c4}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 40,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d489f368-a99b-44f9-b559-c2187ef01a33}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 40,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {aa366bd8-3bb8-4fbd-942c-ea19f4dae692}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 40,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7b1c683a-2698-4ec4-a8d6-254bfd9e7c96}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 40,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b313f46-18d4-415e-843e-525c6f4df280}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 41,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e0f1c538-78e0-4e1a-aaf2-7638fd110fbd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 41,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a6192c4b-0a09-4f2c-9381-85d0291e596c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 41,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d7a76fda-e42c-4bff-9143-c9df90faedc8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 41,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b077c56c-f4ef-4100-a9b6-65112367ca36}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 41,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9a3e7462-b0a6-4a63-af4e-7a23b91358ef}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 42,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {d6abcb3f-e1fe-4f97-bfa0-1fda02f52206}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 42,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {671f48c6-5938-4992-b6f8-5becd74d5327}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 42,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {5533b42c-9a6a-4147-81d5-a1c4170a1f84}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 42,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25a1e8be-4ea3-46c1-947d-69f528775c3d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 42,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {713cb53a-7c05-4796-a24a-c98fa7fa624e}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 43,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {734c625d-7054-4d87-8e3c-5ec21010316a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 43,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c9ed8de-8c51-45f3-a816-0951bb54ff29}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 43,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {83022833-e637-4f66-8d35-1129469241c9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 43,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3d74541e-0b46-485f-b1e7-a014f48f38e2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 43,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42d54a30-1d6b-42f8-a5c2-c41aee8e65fd}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 44,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b7b4d6cf-9d0c-41ed-93c7-400e83eecbb1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 44,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {078131a8-ce26-4f17-af0e-8f7b2e37f08b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 44,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {479470cc-8375-487d-b59d-9184e943bb74}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 44,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b152011b-6653-4d52-9f52-bb07dac8216a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 44,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b212cea8-f032-41ee-a67c-e76e0378b2d6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 45,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {848a886d-3760-456f-80ca-c7bfd0a02561}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 45,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bd7d55c-1fb0-41c6-974f-25628d0c4874}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 45,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {61fe8bbf-cc27-473d-b562-cfd0fca70411}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 45,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {508848c6-26c3-4b57-9aea-0815f020f359}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 45,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40510d4d-893b-4219-8921-de8b9e596352}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 46,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-06,                            !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {065c2a13-2315-4b77-8fb7-4d6684e78c5f}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 46,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51204afd-e081-401c-b8f0-365043833c21}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 46,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {70f46c19-391c-4384-8270-88e80459c620}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 46,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {543c9632-a608-426a-bd42-e7f3e0ff7f4d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 46,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

