OS:Connection,
  {e800743e-512b-48a8-87b5-fec40ba93366}, !- Handle
  {d1b25cd3-5a6c-4b26-91bb-334a569b08ad}, !- Name
  {b21bc778-a9c6-4057-a701-42b2c0e3acd6}, !- Source Object
  3,                                      !- Outlet Port
  {8fba2e8c-19ca-4f64-9b32-7bdeb58e2ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a7497e-56af-478b-8192-e11ba741caae}, !- Handle
  {56003c62-d88e-4156-bb2b-ceaf17ae4cb8}, !- Name
  {8fba2e8c-19ca-4f64-9b32-7bdeb58e2ceb}, !- Source Object
  3,                                      !- Outlet Port
  {e60376c1-41bb-4748-97b1-b1faca25ea0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7619e1b2-ce18-4df1-bcf5-9cef8c022741}, !- Handle
  Node 523,                               !- Name
  {f5f2aaf2-228c-4962-9659-4f285a385b71}, !- Inlet Port
  {4c8f76e5-1ea9-4a0d-927f-5063e0c8a936}; !- Outlet Port

OS:Connection,
  {4c8f76e5-1ea9-4a0d-927f-5063e0c8a936}, !- Handle
  {6577dde8-49a7-4331-8e01-09e7307e471f}, !- Name
  {7619e1b2-ce18-4df1-bcf5-9cef8c022741}, !- Source Object
  3,                                      !- Outlet Port
  {c9a284da-f31a-4f70-bb25-b9029cd2ae6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5f2aaf2-228c-4962-9659-4f285a385b71}, !- Handle
  {0f34d596-763b-4c4d-8022-57c60ea5efa9}, !- Name
  {e60376c1-41bb-4748-97b1-b1faca25ea0c}, !- Source Object
  4,                                      !- Outlet Port
  {7619e1b2-ce18-4df1-bcf5-9cef8c022741}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1084dbd4-2a91-4d34-8455-733fde81774e}, !- Handle
  Coil Heating Water Baseboard 69,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4167e95f-6240-4185-93cd-9dce5cafa4d9}, !- Water Inlet Node Name
  {116d272b-ccbd-452a-a8e1-c553f02b10ee}; !- Water Outlet Node Name

OS:Node,
  {4384ce1c-a2c8-41ed-ab2d-2c37c7d358f3}, !- Handle
  Node 524,                               !- Name
  {ab2cb5a8-bd2f-41ef-9769-8a8d736820ae}, !- Inlet Port
  {4167e95f-6240-4185-93cd-9dce5cafa4d9}; !- Outlet Port

OS:Connection,
  {ab2cb5a8-bd2f-41ef-9769-8a8d736820ae}, !- Handle
  {5b8d6de6-17fc-41c0-a36b-7ba971572f90}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  72,                                     !- Outlet Port
  {4384ce1c-a2c8-41ed-ab2d-2c37c7d358f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {940fb344-8878-426c-aa5d-22e06f2a0e8a}, !- Handle
  Node 525,                               !- Name
  {116d272b-ccbd-452a-a8e1-c553f02b10ee}, !- Inlet Port
  {1f7852c6-a962-4178-a8b2-2c9cc840c285}; !- Outlet Port

OS:Connection,
  {4167e95f-6240-4185-93cd-9dce5cafa4d9}, !- Handle
  {b68c895e-eb5a-41e3-81bf-fab1aa09d7c3}, !- Name
  {4384ce1c-a2c8-41ed-ab2d-2c37c7d358f3}, !- Source Object
  3,                                      !- Outlet Port
  {1084dbd4-2a91-4d34-8455-733fde81774e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {116d272b-ccbd-452a-a8e1-c553f02b10ee}, !- Handle
  {f6148b94-d4f0-4104-b025-b3f4cfb1604d}, !- Name
  {1084dbd4-2a91-4d34-8455-733fde81774e}, !- Source Object
  10,                                     !- Outlet Port
  {940fb344-8878-426c-aa5d-22e06f2a0e8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f7852c6-a962-4178-a8b2-2c9cc840c285}, !- Handle
  {0b22d507-1255-4ce0-8e9b-fcd174c23853}, !- Name
  {940fb344-8878-426c-aa5d-22e06f2a0e8a}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca47fa13-f057-44cf-8a47-658292cd7b7f}, !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {1084dbd4-2a91-4d34-8455-733fde81774e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b67a7f51-33cd-45f1-8f9f-982ca0e425e7}, !- Handle
  Air Terminal Single Duct Uncontrolled 69, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {3988ef2c-6a55-497f-a8b6-657e771f76c6}, !- Inlet Air Node Name
  {3db16840-918f-4bc8-a1c5-430781285ba0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d909da28-1599-4884-a849-2812f85710d6}, !- Handle
  Node 526,                               !- Name
  {3db16840-918f-4bc8-a1c5-430781285ba0}, !- Inlet Port
  {d0e8c38a-9e60-4de1-a6c1-ced5a6e6282a}; !- Outlet Port

OS:Node,
  {783ee115-c3f1-4dc0-9063-82bc6694f4c9}, !- Handle
  Node 527,                               !- Name
  {d0a4481a-165f-48e6-9bc1-355de85e13c8}, !- Inlet Port
  {6742def1-66ba-45d7-89d2-b02ed7787314}; !- Outlet Port

OS:Connection,
  {d0e8c38a-9e60-4de1-a6c1-ced5a6e6282a}, !- Handle
  {dda6407a-cc2c-4b79-af88-9dbd2420de19}, !- Name
  {d909da28-1599-4884-a849-2812f85710d6}, !- Source Object
  3,                                      !- Outlet Port
  {c9a284da-f31a-4f70-bb25-b9029cd2ae6f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d0a4481a-165f-48e6-9bc1-355de85e13c8}, !- Handle
  {c6a77223-6dd8-47ae-bac1-7191eb66ac02}, !- Name
  {0abe9a84-c9a8-4d4c-9977-c9d7bee07b11}, !- Source Object
  12,                                     !- Outlet Port
  {783ee115-c3f1-4dc0-9063-82bc6694f4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6742def1-66ba-45d7-89d2-b02ed7787314}, !- Handle
  {e28c1d69-9efb-40ed-9b02-892d647181d6}, !- Name
  {783ee115-c3f1-4dc0-9063-82bc6694f4c9}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  71;                                     !- Inlet Port

OS:Connection,
  {3988ef2c-6a55-497f-a8b6-657e771f76c6}, !- Handle
  {c9c64819-d833-458d-89dc-cdc7d82a7c78}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  71,                                     !- Outlet Port
  {b67a7f51-33cd-45f1-8f9f-982ca0e425e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3db16840-918f-4bc8-a1c5-430781285ba0}, !- Handle
  {fa8afd6e-12ad-401f-8c07-1c1ff6fccafd}, !- Name
  {b67a7f51-33cd-45f1-8f9f-982ca0e425e7}, !- Source Object
  4,                                      !- Outlet Port
  {d909da28-1599-4884-a849-2812f85710d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43cf3ce2-4a3b-4c88-a7b2-2c0aede8079e}, !- Handle
  Coil Heating Electric 70,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a4471e9a-31c8-4f59-ad6f-f4b2bebc0e50}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a459fc96-1002-4d89-9cdf-1d92b1eb5cb0}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f4721f6-eb18-47a3-a853-ea310afe0a02}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b0088e5-42bb-4b4f-b8c9-b4b26097a8b0}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {91828527-2d01-462d-bbf1-b4a7e829b972}, !- Handle
  Curve Cubic 71,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3328b84d-40a6-479a-84fb-03299d55425a}, !- Handle
  Coil Cooling DX Single Speed 71 10kBtu/hr 10.4EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52838925442265,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e874fbf-1de5-4862-91df-957868517e8c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6fb847e9-35d5-4e03-8611-0d78897f8aef}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b536c30b-6123-468b-8b27-0a2c2ecb5703}, !- Energy Input Ratio Function of Temperature Curve Name
  {e0fff30c-5f8d-4862-ab89-21b1f3c03850}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {48e497f1-11a0-4bac-966f-36b2fe150f31}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5c9789d4-4fd3-4c6b-9882-d5eda76be02a}, !- Handle
  Fan Constant Volume 71,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b8d11c09-d7e0-4c3e-b8ab-ed17a3d21641}, !- Handle
  Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {26320bdb-a253-484a-8f93-c6dfb81d027f}, !- Air Inlet Node Name
  {cfd8a178-b6a9-49c3-a15a-ca08f8205eb9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5c9789d4-4fd3-4c6b-9882-d5eda76be02a}, !- Supply Air Fan Name
  {43cf3ce2-4a3b-4c88-a7b2-2c0aede8079e}, !- Heating Coil Name
  {3328b84d-40a6-479a-84fb-03299d55425a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bb8f5a2c-f248-45a0-81cd-fd0f93285bd7}, !- Handle
  Node 528,                               !- Name
  {0c86be9c-348f-4aa6-9820-c1ded1416549}, !- Inlet Port
  {26320bdb-a253-484a-8f93-c6dfb81d027f}; !- Outlet Port

OS:Connection,
  {0c86be9c-348f-4aa6-9820-c1ded1416549}, !- Handle
  {72d58999-60e0-47ed-806d-0af2ce31b91f}, !- Name
  {d350d13a-3d1c-4f78-a1cc-e39f7c49dcf2}, !- Source Object
  3,                                      !- Outlet Port
  {bb8f5a2c-f248-45a0-81cd-fd0f93285bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26320bdb-a253-484a-8f93-c6dfb81d027f}, !- Handle
  {ba7042d5-ee56-4528-8db6-c3ab4dfb681e}, !- Name
  {bb8f5a2c-f248-45a0-81cd-fd0f93285bd7}, !- Source Object
  3,                                      !- Outlet Port
  {b8d11c09-d7e0-4c3e-b8ab-ed17a3d21641}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b3db013-c8e3-4f04-a5d7-d64199103aac}, !- Handle
  Node 529,                               !- Name
  {cfd8a178-b6a9-49c3-a15a-ca08f8205eb9}, !- Inlet Port
  {5a9e5724-4539-4c29-ab49-b88912888fa3}; !- Outlet Port

OS:Connection,
  {5a9e5724-4539-4c29-ab49-b88912888fa3}, !- Handle
  {ecc1e9ac-a436-4295-9814-4a29ad01b280}, !- Name
  {8b3db013-c8e3-4f04-a5d7-d64199103aac}, !- Source Object
  3,                                      !- Outlet Port
  {e6995675-4475-49fe-975f-3891b72d4185}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfd8a178-b6a9-49c3-a15a-ca08f8205eb9}, !- Handle
  {8976018d-f63e-4745-9368-7ce1b2812a49}, !- Name
  {b8d11c09-d7e0-4c3e-b8ab-ed17a3d21641}, !- Source Object
  4,                                      !- Outlet Port
  {8b3db013-c8e3-4f04-a5d7-d64199103aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4e10b3bc-03a8-44d8-afa5-fb365dc453fa}, !- Handle
  Coil Heating Water Baseboard 70,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9592c1c9-a6ed-4512-a143-15b211dbb71b}, !- Water Inlet Node Name
  {c0843f40-d680-4a7f-a9be-33f61da12c94}; !- Water Outlet Node Name

OS:Node,
  {8deb743b-1dba-433b-84ce-682cf318a641}, !- Handle
  Node 530,                               !- Name
  {56e06ceb-6029-43fe-8829-0b10b5020eef}, !- Inlet Port
  {9592c1c9-a6ed-4512-a143-15b211dbb71b}; !- Outlet Port

OS:Connection,
  {56e06ceb-6029-43fe-8829-0b10b5020eef}, !- Handle
  {41b08943-845e-4a9a-8a39-aa89e04f2756}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  73,                                     !- Outlet Port
  {8deb743b-1dba-433b-84ce-682cf318a641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ebd0f5-991c-4d6f-b73f-8215e4097a4b}, !- Handle
  Node 531,                               !- Name
  {c0843f40-d680-4a7f-a9be-33f61da12c94}, !- Inlet Port
  {f1aa49e8-c431-4057-b1e7-10a3563baec7}; !- Outlet Port

OS:Connection,
  {9592c1c9-a6ed-4512-a143-15b211dbb71b}, !- Handle
  {9ce533cd-8915-4821-b089-3413dbb23972}, !- Name
  {8deb743b-1dba-433b-84ce-682cf318a641}, !- Source Object
  3,                                      !- Outlet Port
  {4e10b3bc-03a8-44d8-afa5-fb365dc453fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0843f40-d680-4a7f-a9be-33f61da12c94}, !- Handle
  {8ce6f445-5fa5-4c23-8b01-c04403c022bc}, !- Name
  {4e10b3bc-03a8-44d8-afa5-fb365dc453fa}, !- Source Object
  10,                                     !- Outlet Port
  {f9ebd0f5-991c-4d6f-b73f-8215e4097a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1aa49e8-c431-4057-b1e7-10a3563baec7}, !- Handle
  {71cec622-d4bc-4ad8-bc1e-c017c5f22ffd}, !- Name
  {f9ebd0f5-991c-4d6f-b73f-8215e4097a4b}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fed7fed5-c88f-44f7-9565-ed0443caa9c3}, !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {4e10b3bc-03a8-44d8-afa5-fb365dc453fa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {483929eb-1f75-4b3a-b5db-cf9565fe4fb0}, !- Handle
  Air Terminal Single Duct Uncontrolled 70, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {b3fd9e82-27b5-428e-9a29-b55afa9f52e7}, !- Inlet Air Node Name
  {5d972184-7728-4b69-9000-c5430a0de65f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94faed16-c0f4-429d-8e9b-95e7a296029f}, !- Handle
  Node 532,                               !- Name
  {5d972184-7728-4b69-9000-c5430a0de65f}, !- Inlet Port
  {9288814b-0970-4197-ad2c-b7bc7b2d5951}; !- Outlet Port

OS:Node,
  {1a47e8b5-26b7-44b2-9392-087aa7486102}, !- Handle
  Node 533,                               !- Name
  {8ee0ad3f-eab3-465b-89d3-68724b492bf4}, !- Inlet Port
  {b69114ab-ad32-49b7-886b-9a421e1d694f}; !- Outlet Port

OS:Connection,
  {9288814b-0970-4197-ad2c-b7bc7b2d5951}, !- Handle
  {7d489148-e8fa-4e47-877d-9b967e8fb941}, !- Name
  {94faed16-c0f4-429d-8e9b-95e7a296029f}, !- Source Object
  3,                                      !- Outlet Port
  {e6995675-4475-49fe-975f-3891b72d4185}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8ee0ad3f-eab3-465b-89d3-68724b492bf4}, !- Handle
  {9d9597d3-b090-40b5-86b2-318d94c9fb40}, !- Name
  {61a44771-1dcb-47d3-9f76-0a627ab2f353}, !- Source Object
  12,                                     !- Outlet Port
  {1a47e8b5-26b7-44b2-9392-087aa7486102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b69114ab-ad32-49b7-886b-9a421e1d694f}, !- Handle
  {c37bf208-153b-40db-83a1-2a46e76cffa2}, !- Name
  {1a47e8b5-26b7-44b2-9392-087aa7486102}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  72;                                     !- Inlet Port

OS:Connection,
  {b3fd9e82-27b5-428e-9a29-b55afa9f52e7}, !- Handle
  {9355a22d-ce5e-4033-97c5-1dbde60dab69}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  72,                                     !- Outlet Port
  {483929eb-1f75-4b3a-b5db-cf9565fe4fb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d972184-7728-4b69-9000-c5430a0de65f}, !- Handle
  {f971f13b-e2bd-49ff-9ce0-029a40c89ef4}, !- Name
  {483929eb-1f75-4b3a-b5db-cf9565fe4fb0}, !- Source Object
  4,                                      !- Outlet Port
  {94faed16-c0f4-429d-8e9b-95e7a296029f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9d733b4c-edff-4765-be91-5a7622098fec}, !- Handle
  Coil Heating Electric 71,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b6ca5e8a-2ad1-461e-8ac0-7667ecfbd501}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9061897f-c708-4d5a-babf-eb0dc0a2626d}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33df4f9a-2fd6-4969-858d-c0232b233466}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61493067-aaa9-424e-bbe9-dba25242c622}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a7a4c3c-0538-46f6-b062-980b0d792e53}, !- Handle
  Curve Cubic 72,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3987725f-05cb-4f42-a9df-738faffe7106}, !- Handle
  Coil Cooling DX Single Speed 72 12kBtu/hr 9.9EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36718131318751,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8d5fe24-520b-4ab4-ad0e-19ed118194d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2700202e-b0f6-4bef-ac31-78505c2bf5e2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {09eb2adc-a7a9-467f-9be1-8d78418b0e88}, !- Energy Input Ratio Function of Temperature Curve Name
  {c181dd5b-063a-4f51-b409-401bb48808bd}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {22ef4dbe-a1ee-4879-8ace-c6a143e39aac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c4150beb-5c83-49da-8405-190133ca2426}, !- Handle
  Fan Constant Volume 72,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0b56499a-7791-4a96-bb8a-220a728fdf9a}, !- Handle
  Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {b742c6c3-19be-40db-8f4d-dafaff0f4625}, !- Air Inlet Node Name
  {007934b8-4df0-4ce1-bb8c-be03b1774767}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c4150beb-5c83-49da-8405-190133ca2426}, !- Supply Air Fan Name
  {9d733b4c-edff-4765-be91-5a7622098fec}, !- Heating Coil Name
  {3987725f-05cb-4f42-a9df-738faffe7106}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ccb23804-2843-4365-b31f-80e8842b2564}, !- Handle
  Node 534,                               !- Name
  {7102fbc1-c01a-4748-bad7-1b115288e7ef}, !- Inlet Port
  {b742c6c3-19be-40db-8f4d-dafaff0f4625}; !- Outlet Port

OS:Connection,
  {7102fbc1-c01a-4748-bad7-1b115288e7ef}, !- Handle
  {f0177d62-a849-4c6d-b29a-0406b0849bc8}, !- Name
  {dc3e57f5-6627-4fee-8311-019a10409621}, !- Source Object
  3,                                      !- Outlet Port
  {ccb23804-2843-4365-b31f-80e8842b2564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b742c6c3-19be-40db-8f4d-dafaff0f4625}, !- Handle
  {34c9724d-871d-444d-a22f-a1780cb8d438}, !- Name
  {ccb23804-2843-4365-b31f-80e8842b2564}, !- Source Object
  3,                                      !- Outlet Port
  {0b56499a-7791-4a96-bb8a-220a728fdf9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb25dd49-83f9-473a-9bf0-6d7f39d0a71e}, !- Handle
  Node 535,                               !- Name
  {007934b8-4df0-4ce1-bb8c-be03b1774767}, !- Inlet Port
  {296de040-a77b-4839-827f-d903f93560e2}; !- Outlet Port

OS:Connection,
  {296de040-a77b-4839-827f-d903f93560e2}, !- Handle
  {4bbc196c-7e37-4940-8d25-bbc746fe1b91}, !- Name
  {fb25dd49-83f9-473a-9bf0-6d7f39d0a71e}, !- Source Object
  3,                                      !- Outlet Port
  {7105118f-e74a-4186-82f2-445e378e35a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {007934b8-4df0-4ce1-bb8c-be03b1774767}, !- Handle
  {0e36fd16-66f6-415a-8b77-8c41f3540222}, !- Name
  {0b56499a-7791-4a96-bb8a-220a728fdf9a}, !- Source Object
  4,                                      !- Outlet Port
  {fb25dd49-83f9-473a-9bf0-6d7f39d0a71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {55fd2850-8f79-427f-bf24-ab6073f1a821}, !- Handle
  Coil Heating Water Baseboard 71,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {951fc5b0-cc57-4120-b071-215211d17d9b}, !- Water Inlet Node Name
  {24dc18c8-a88a-411d-b656-27a94cbe60a0}; !- Water Outlet Node Name

OS:Node,
  {ca9529a8-4b2d-44c5-9346-02198eda5c9e}, !- Handle
  Node 536,                               !- Name
  {3a4bdf8f-fc76-446c-8825-575c80b27fd2}, !- Inlet Port
  {951fc5b0-cc57-4120-b071-215211d17d9b}; !- Outlet Port

OS:Connection,
  {3a4bdf8f-fc76-446c-8825-575c80b27fd2}, !- Handle
  {50893495-0d29-459b-86d2-ce25d3648fda}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  74,                                     !- Outlet Port
  {ca9529a8-4b2d-44c5-9346-02198eda5c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {95631270-c5eb-45d4-98d8-44bcea349aea}, !- Handle
  Node 537,                               !- Name
  {24dc18c8-a88a-411d-b656-27a94cbe60a0}, !- Inlet Port
  {a37435de-9ea6-4ed5-8bdf-f4cac9d8ad68}; !- Outlet Port

OS:Connection,
  {951fc5b0-cc57-4120-b071-215211d17d9b}, !- Handle
  {6fc1c337-3f4d-40a3-a7ae-ed0cd4db43f9}, !- Name
  {ca9529a8-4b2d-44c5-9346-02198eda5c9e}, !- Source Object
  3,                                      !- Outlet Port
  {55fd2850-8f79-427f-bf24-ab6073f1a821}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {24dc18c8-a88a-411d-b656-27a94cbe60a0}, !- Handle
  {a18a2f71-68f3-4fbf-8c4e-50293ebeb313}, !- Name
  {55fd2850-8f79-427f-bf24-ab6073f1a821}, !- Source Object
  10,                                     !- Outlet Port
  {95631270-c5eb-45d4-98d8-44bcea349aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37435de-9ea6-4ed5-8bdf-f4cac9d8ad68}, !- Handle
  {b8e19269-c448-414c-9999-3065ccb00be2}, !- Name
  {95631270-c5eb-45d4-98d8-44bcea349aea}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d79b00f0-f31d-4a1c-a454-68e5e2e7d966}, !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {55fd2850-8f79-427f-bf24-ab6073f1a821}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {db84fd3b-63f1-4b6c-8528-b4f584f1a9d9}, !- Handle
  Air Terminal Single Duct Uncontrolled 71, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {179f9c06-dab6-4512-a65f-e373d7baac51}, !- Inlet Air Node Name
  {60462f79-f387-425f-bca1-72438e0ef4db}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {938a336e-3daf-4fd1-964f-b0390aeaf458}, !- Handle
  Node 538,                               !- Name
  {60462f79-f387-425f-bca1-72438e0ef4db}, !- Inlet Port
  {91be3e84-c923-46eb-80b1-904f0b7f3feb}; !- Outlet Port

OS:Node,
  {f89b304c-67de-4498-a485-784953efd48f}, !- Handle
  Node 539,                               !- Name
  {9116e224-dded-44e9-be24-59561f18d81c}, !- Inlet Port
  {e90392fa-a87f-4edc-9ed9-1c855802f903}; !- Outlet Port

OS:Connection,
  {91be3e84-c923-46eb-80b1-904f0b7f3feb}, !- Handle
  {99ad005b-77fa-4d5a-b4ed-154adbfd7a6e}, !- Name
  {938a336e-3daf-4fd1-964f-b0390aeaf458}, !- Source Object
  3,                                      !- Outlet Port
  {7105118f-e74a-4186-82f2-445e378e35a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9116e224-dded-44e9-be24-59561f18d81c}, !- Handle
  {8d4b80ce-106e-4a5b-99a3-433467ca4d2a}, !- Name
  {3fcf2bef-7a59-4e65-9c7c-98f857fe8254}, !- Source Object
  12,                                     !- Outlet Port
  {f89b304c-67de-4498-a485-784953efd48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e90392fa-a87f-4edc-9ed9-1c855802f903}, !- Handle
  {3eb979e7-c512-41fd-ada8-0b7018de9ff0}, !- Name
  {f89b304c-67de-4498-a485-784953efd48f}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  73;                                     !- Inlet Port

OS:Connection,
  {179f9c06-dab6-4512-a65f-e373d7baac51}, !- Handle
  {c5b44d96-bb7e-4f8c-b7e4-60226c66cb75}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  73,                                     !- Outlet Port
  {db84fd3b-63f1-4b6c-8528-b4f584f1a9d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60462f79-f387-425f-bca1-72438e0ef4db}, !- Handle
  {39bfab83-798e-4c3a-9f80-f8c9ac1e9bce}, !- Name
  {db84fd3b-63f1-4b6c-8528-b4f584f1a9d9}, !- Source Object
  4,                                      !- Outlet Port
  {938a336e-3daf-4fd1-964f-b0390aeaf458}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {6f625db4-ee41-436b-a0b6-e2d8b653eb6e}, !- Handle
  Coil Heating Electric 72,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6d983ec4-0c12-4f36-bb6e-55d8db3ddbbd}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03c79521-05b2-4048-bcfc-d7b7bd4bf73c}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c75f119-7521-4dba-bf1d-e1a4a563f1f8}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {640cce0e-492d-4c94-9d9c-e3a59c7e11b1}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6760dde-cfc6-48ee-b139-b95577d77d84}, !- Handle
  Curve Cubic 73,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {44e1ead1-1a9f-46dd-bfa2-72e47a467e2e}, !- Handle
  Coil Cooling DX Single Speed 73 6kBtu/hr 11.0EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72629324992684,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {347d3b1b-e690-4cce-92b4-104b34d8c50c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ccc22a09-7c19-4e67-bc4b-bb8d008908df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a2ccfe51-c707-4389-aadb-d6dbe650cca9}, !- Energy Input Ratio Function of Temperature Curve Name
  {cd69db29-7a8a-4704-be8b-15cdec35c757}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e0f27de-e2aa-4342-9c70-139c9529867a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {bc29913c-28bd-4611-a76f-15f35969763f}, !- Handle
  Fan Constant Volume 73,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {84adc433-8c0f-4d11-aca1-04a3c4e3c898}, !- Handle
  Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {1779f68c-b4a1-4a45-ba3f-ba2f2702830a}, !- Air Inlet Node Name
  {a26e058b-d866-467e-8bae-874daa2e046b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc29913c-28bd-4611-a76f-15f35969763f}, !- Supply Air Fan Name
  {6f625db4-ee41-436b-a0b6-e2d8b653eb6e}, !- Heating Coil Name
  {44e1ead1-1a9f-46dd-bfa2-72e47a467e2e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {97f39877-6823-4107-9d58-8ad3a710739a}, !- Handle
  Node 540,                               !- Name
  {8c515a1c-fddb-402c-859f-cb9498b92bf4}, !- Inlet Port
  {1779f68c-b4a1-4a45-ba3f-ba2f2702830a}; !- Outlet Port

OS:Connection,
  {8c515a1c-fddb-402c-859f-cb9498b92bf4}, !- Handle
  {70271dd1-ff6f-4ac9-95e9-3142c445ede3}, !- Name
  {f8448198-69c9-4526-b028-66c3b75310be}, !- Source Object
  3,                                      !- Outlet Port
  {97f39877-6823-4107-9d58-8ad3a710739a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1779f68c-b4a1-4a45-ba3f-ba2f2702830a}, !- Handle
  {faae3738-ff25-4393-93fd-92d04e4e047a}, !- Name
  {97f39877-6823-4107-9d58-8ad3a710739a}, !- Source Object
  3,                                      !- Outlet Port
  {84adc433-8c0f-4d11-aca1-04a3c4e3c898}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e9bf7c56-e049-4cd3-9b51-341af8529136}, !- Handle
  Node 541,                               !- Name
  {a26e058b-d866-467e-8bae-874daa2e046b}, !- Inlet Port
  {07eb2955-7c43-41b1-a2be-9f9596c79c80}; !- Outlet Port

OS:Connection,
  {07eb2955-7c43-41b1-a2be-9f9596c79c80}, !- Handle
  {73c3615d-4d35-4a29-876e-02f6289ed3ca}, !- Name
  {e9bf7c56-e049-4cd3-9b51-341af8529136}, !- Source Object
  3,                                      !- Outlet Port
  {120d84af-b9e6-4931-b251-e2bade25f1b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a26e058b-d866-467e-8bae-874daa2e046b}, !- Handle
  {0e683465-efe2-4023-88f0-fc2f051155fd}, !- Name
  {84adc433-8c0f-4d11-aca1-04a3c4e3c898}, !- Source Object
  4,                                      !- Outlet Port
  {e9bf7c56-e049-4cd3-9b51-341af8529136}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {75cd30e5-cb07-4d2b-bdc2-88cba2f04162}, !- Handle
  Coil Heating Water Baseboard 72,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3bc83175-690a-4130-a557-a8d0d204faea}, !- Water Inlet Node Name
  {55179d6d-115c-4f0f-8e00-fdae616e2aa1}; !- Water Outlet Node Name

OS:Node,
  {027a5a37-0cd0-4f60-a34e-b4fadb192c69}, !- Handle
  Node 542,                               !- Name
  {82a249fa-6af5-4a3b-8252-1883a0ead3c4}, !- Inlet Port
  {3bc83175-690a-4130-a557-a8d0d204faea}; !- Outlet Port

OS:Connection,
  {82a249fa-6af5-4a3b-8252-1883a0ead3c4}, !- Handle
  {8b0875c6-f932-4157-ab35-4a3a38ee3cee}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  75,                                     !- Outlet Port
  {027a5a37-0cd0-4f60-a34e-b4fadb192c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44766f8e-1404-4db6-99ad-3139d971f3f7}, !- Handle
  Node 543,                               !- Name
  {55179d6d-115c-4f0f-8e00-fdae616e2aa1}, !- Inlet Port
  {4f7f7dd2-2cb5-4945-bf9c-ce744915136d}; !- Outlet Port

OS:Connection,
  {3bc83175-690a-4130-a557-a8d0d204faea}, !- Handle
  {c0aade9d-8510-4220-ac8e-9b72d33d3e85}, !- Name
  {027a5a37-0cd0-4f60-a34e-b4fadb192c69}, !- Source Object
  3,                                      !- Outlet Port
  {75cd30e5-cb07-4d2b-bdc2-88cba2f04162}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {55179d6d-115c-4f0f-8e00-fdae616e2aa1}, !- Handle
  {2a5e8031-e5a8-45c8-9be7-36307a6b082c}, !- Name
  {75cd30e5-cb07-4d2b-bdc2-88cba2f04162}, !- Source Object
  10,                                     !- Outlet Port
  {44766f8e-1404-4db6-99ad-3139d971f3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7f7dd2-2cb5-4945-bf9c-ce744915136d}, !- Handle
  {3d2ca9c4-ef00-4977-911d-7dc98636eb0a}, !- Name
  {44766f8e-1404-4db6-99ad-3139d971f3f7}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  75;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {71985721-3add-483b-a07c-1460c3a092ff}, !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {75cd30e5-cb07-4d2b-bdc2-88cba2f04162}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e073b7f2-0124-4580-ac12-8613bbc5f2e2}, !- Handle
  Air Terminal Single Duct Uncontrolled 72, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {ea0911a3-56d4-4551-9dcc-68674493964a}, !- Inlet Air Node Name
  {f57dd2ea-aa0f-4472-adc6-c5688a2a0d48}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1e4f3e5e-3b57-4897-ab87-7642ae9c9a93}, !- Handle
  Node 544,                               !- Name
  {f57dd2ea-aa0f-4472-adc6-c5688a2a0d48}, !- Inlet Port
  {39247b11-9941-420f-97d1-88e0eb7686e5}; !- Outlet Port

OS:Node,
  {6cb8e13a-abeb-4cd6-9c7c-aa16df0a139d}, !- Handle
  Node 545,                               !- Name
  {f222b5f4-09f4-4de3-9269-372fc7caf371}, !- Inlet Port
  {04dead72-f134-456b-8f0d-74a602032a4a}; !- Outlet Port

OS:Connection,
  {39247b11-9941-420f-97d1-88e0eb7686e5}, !- Handle
  {8e82d1ca-bcd1-46f2-8e8d-475957be329b}, !- Name
  {1e4f3e5e-3b57-4897-ab87-7642ae9c9a93}, !- Source Object
  3,                                      !- Outlet Port
  {120d84af-b9e6-4931-b251-e2bade25f1b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f222b5f4-09f4-4de3-9269-372fc7caf371}, !- Handle
  {92807e8d-7354-4605-a12f-964054441d62}, !- Name
  {0349ab3d-0a71-4c92-af61-3f2afc4ae008}, !- Source Object
  12,                                     !- Outlet Port
  {6cb8e13a-abeb-4cd6-9c7c-aa16df0a139d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04dead72-f134-456b-8f0d-74a602032a4a}, !- Handle
  {253a5feb-2856-4551-bb5f-1d4f60218fd0}, !- Name
  {6cb8e13a-abeb-4cd6-9c7c-aa16df0a139d}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  74;                                     !- Inlet Port

OS:Connection,
  {ea0911a3-56d4-4551-9dcc-68674493964a}, !- Handle
  {8dc4356d-ca57-49df-9386-4adb07a4ab9f}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  74,                                     !- Outlet Port
  {e073b7f2-0124-4580-ac12-8613bbc5f2e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f57dd2ea-aa0f-4472-adc6-c5688a2a0d48}, !- Handle
  {e76b05c7-101e-419b-affc-c8c4e214816b}, !- Name
  {e073b7f2-0124-4580-ac12-8613bbc5f2e2}, !- Source Object
  4,                                      !- Outlet Port
  {1e4f3e5e-3b57-4897-ab87-7642ae9c9a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d5e9a0f0-35e0-4526-9a85-bfaced9812ce}, !- Handle
  Coil Heating Electric 73,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {29108610-b056-437f-b00c-55cd7b3c625c}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d840b3d2-6854-4c89-9cbe-b9564bc2e6f8}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e2bd076-462f-4d08-8f8c-504edb62d966}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cc336b9c-0f58-4f90-8250-56e78ecd760a}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {35d0d091-453a-43fb-8729-b1f73d477e2c}, !- Handle
  Curve Cubic 74,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6499d0db-24de-4671-a1f4-8914a5c28fac}, !- Handle
  Coil Cooling DX Single Speed 74 6kBtu/hr 11.0EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72622099037273,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a570152b-c961-44dd-b70d-412f7d0d978b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0c34fa91-7419-4f28-b15d-cbbbed3a50c4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4f541676-0fc7-4e4e-bab5-341eee7acd7a}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c612063-a5f9-4b2b-b7bc-077fefe8c77a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c23d6505-fc47-49a8-ab9c-e3ba0af74db4}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b1d00704-e79f-49a4-9f10-2994923e696b}, !- Handle
  Fan Constant Volume 74,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e2479bb-fce7-4343-bfb2-25ab3df58ebd}, !- Handle
  Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {b1124307-3806-4fff-b108-410b5992bd47}, !- Air Inlet Node Name
  {b472ca1d-cd7f-4b18-976f-c352763e6f93}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b1d00704-e79f-49a4-9f10-2994923e696b}, !- Supply Air Fan Name
  {d5e9a0f0-35e0-4526-9a85-bfaced9812ce}, !- Heating Coil Name
  {6499d0db-24de-4671-a1f4-8914a5c28fac}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {07df9b69-eb92-4699-9341-d87f20ac1b85}, !- Handle
  Node 546,                               !- Name
  {3a4a9e83-51a3-4cef-8b65-9e995978f3ad}, !- Inlet Port
  {b1124307-3806-4fff-b108-410b5992bd47}; !- Outlet Port

OS:Connection,
  {3a4a9e83-51a3-4cef-8b65-9e995978f3ad}, !- Handle
  {9077d145-9fff-4f2b-ae87-cb5b3bece5b3}, !- Name
  {1e1fb1fe-6c57-41e8-94e2-af993a9ba177}, !- Source Object
  3,                                      !- Outlet Port
  {07df9b69-eb92-4699-9341-d87f20ac1b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1124307-3806-4fff-b108-410b5992bd47}, !- Handle
  {9df79f55-909b-41e0-b7c9-980682225ee2}, !- Name
  {07df9b69-eb92-4699-9341-d87f20ac1b85}, !- Source Object
  3,                                      !- Outlet Port
  {8e2479bb-fce7-4343-bfb2-25ab3df58ebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49adfa9e-f9b5-4e52-85bc-c01d44a8cea7}, !- Handle
  Node 547,                               !- Name
  {b472ca1d-cd7f-4b18-976f-c352763e6f93}, !- Inlet Port
  {68ca9237-00d2-42f4-a1bd-15712302be1c}; !- Outlet Port

OS:Connection,
  {68ca9237-00d2-42f4-a1bd-15712302be1c}, !- Handle
  {9c1ba75a-6bd1-4a15-897a-22cc667f57ed}, !- Name
  {49adfa9e-f9b5-4e52-85bc-c01d44a8cea7}, !- Source Object
  3,                                      !- Outlet Port
  {995332c9-8afa-4235-b8c0-7d74e759742d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b472ca1d-cd7f-4b18-976f-c352763e6f93}, !- Handle
  {a15c0635-8c44-4769-b754-3ed815cb16f5}, !- Name
  {8e2479bb-fce7-4343-bfb2-25ab3df58ebd}, !- Source Object
  4,                                      !- Outlet Port
  {49adfa9e-f9b5-4e52-85bc-c01d44a8cea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4d8d5802-4c60-4b35-a1de-21e705fe9af1}, !- Handle
  Coil Heating Water Baseboard 73,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f649b0fe-605c-4164-9e22-a690ead09d51}, !- Water Inlet Node Name
  {b3e1b8a2-b5a8-412b-89ac-697c42638d6d}; !- Water Outlet Node Name

OS:Node,
  {0ce446a3-aa51-4b5a-9975-38758ab94da2}, !- Handle
  Node 548,                               !- Name
  {ffa4ae0c-f4a1-4c8c-ab29-852391a4af6a}, !- Inlet Port
  {f649b0fe-605c-4164-9e22-a690ead09d51}; !- Outlet Port

OS:Connection,
  {ffa4ae0c-f4a1-4c8c-ab29-852391a4af6a}, !- Handle
  {2fd5caf0-c56a-4d3b-93f3-c8a361f04f8b}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  76,                                     !- Outlet Port
  {0ce446a3-aa51-4b5a-9975-38758ab94da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f10812e8-ec23-4fbd-8d78-4615f54fab80}, !- Handle
  Node 549,                               !- Name
  {b3e1b8a2-b5a8-412b-89ac-697c42638d6d}, !- Inlet Port
  {df1db80a-3673-4d4a-bef4-d81ec11a3ae5}; !- Outlet Port

OS:Connection,
  {f649b0fe-605c-4164-9e22-a690ead09d51}, !- Handle
  {04d0739b-c08c-47a7-82f5-ec3756b87226}, !- Name
  {0ce446a3-aa51-4b5a-9975-38758ab94da2}, !- Source Object
  3,                                      !- Outlet Port
  {4d8d5802-4c60-4b35-a1de-21e705fe9af1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b3e1b8a2-b5a8-412b-89ac-697c42638d6d}, !- Handle
  {5ebe9c0d-5e0f-4d24-8769-f16571e8909d}, !- Name
  {4d8d5802-4c60-4b35-a1de-21e705fe9af1}, !- Source Object
  10,                                     !- Outlet Port
  {f10812e8-ec23-4fbd-8d78-4615f54fab80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1db80a-3673-4d4a-bef4-d81ec11a3ae5}, !- Handle
  {ed88c9a5-002d-420e-8cd6-868e19e66ed5}, !- Name
  {f10812e8-ec23-4fbd-8d78-4615f54fab80}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {29be3257-4a1d-4a0f-9daa-3b23f5b80c4b}, !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {4d8d5802-4c60-4b35-a1de-21e705fe9af1}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0f38cd4f-09cd-4455-a8d6-8eff40653eb7}, !- Handle
  Air Terminal Single Duct Uncontrolled 73, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {a9ced76a-77c1-4856-a7de-60e454af177e}, !- Inlet Air Node Name
  {4e6fc8b8-e14b-406e-b134-49e937b03266}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6a117636-52b7-48c4-9f91-1d3b871b25ae}, !- Handle
  Node 550,                               !- Name
  {4e6fc8b8-e14b-406e-b134-49e937b03266}, !- Inlet Port
  {2570a36a-ce9f-432e-9d1b-a5464da27239}; !- Outlet Port

OS:Node,
  {f6dda0e6-2ddd-4575-9120-b75b851eed4a}, !- Handle
  Node 551,                               !- Name
  {73b4ea61-86c9-4d82-857a-33440664809c}, !- Inlet Port
  {0f8d55d3-8f47-4d90-a1e2-66aad5975f14}; !- Outlet Port

OS:Connection,
  {2570a36a-ce9f-432e-9d1b-a5464da27239}, !- Handle
  {a1598acd-a089-4d66-addd-9fdf9fb85cec}, !- Name
  {6a117636-52b7-48c4-9f91-1d3b871b25ae}, !- Source Object
  3,                                      !- Outlet Port
  {995332c9-8afa-4235-b8c0-7d74e759742d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {73b4ea61-86c9-4d82-857a-33440664809c}, !- Handle
  {4a56593f-a4c0-44ff-b558-a7ff98afcf13}, !- Name
  {97773dc0-212e-4f1f-b73c-2c385f818da4}, !- Source Object
  12,                                     !- Outlet Port
  {f6dda0e6-2ddd-4575-9120-b75b851eed4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8d55d3-8f47-4d90-a1e2-66aad5975f14}, !- Handle
  {9b71b2ac-988e-461e-b03e-6210d485f1cf}, !- Name
  {f6dda0e6-2ddd-4575-9120-b75b851eed4a}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  75;                                     !- Inlet Port

OS:Connection,
  {a9ced76a-77c1-4856-a7de-60e454af177e}, !- Handle
  {5bb3a727-4200-4077-84b0-b525128998a8}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  75,                                     !- Outlet Port
  {0f38cd4f-09cd-4455-a8d6-8eff40653eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e6fc8b8-e14b-406e-b134-49e937b03266}, !- Handle
  {1d19c702-83cd-4477-9d73-21487e17874a}, !- Name
  {0f38cd4f-09cd-4455-a8d6-8eff40653eb7}, !- Source Object
  4,                                      !- Outlet Port
  {6a117636-52b7-48c4-9f91-1d3b871b25ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d6180de6-596a-4726-80af-11079befec28}, !- Handle
  Coil Heating Electric 74,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b8fd5add-447e-47f9-a511-ac1ab0d49366}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e4f7563-8fa9-400c-a4c9-3f838f434791}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b81d2431-248f-44d0-abcb-b406fad3e18c}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e99336c-0b00-4e43-86b9-1475b3ec8fbe}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7fe41b44-e9e1-45ea-a7b5-8bfae11a1cf9}, !- Handle
  Curve Cubic 75,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {daf0d16b-3730-4d3a-ba00-0fff0f5f1751}, !- Handle
  Coil Cooling DX Single Speed 75 9kBtu/hr 10.5EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55091950183755,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5635419-339c-4138-b8dd-4ca8bd59dbb0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {49c5617a-da18-4d60-a54f-59c8f8adf82f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f1b03042-baf1-46a0-af46-38293817798e}, !- Energy Input Ratio Function of Temperature Curve Name
  {1b6bd306-140b-49c6-b240-5a3516a45557}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {daf0e7cc-2d1b-4f25-9907-17348f9c889b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {9b943fcb-364a-470c-a2c5-4b5e18f90678}, !- Handle
  Fan Constant Volume 75,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e0f47542-8aec-45c4-9895-a5c338d8ad92}, !- Handle
  Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {bc64a098-1c71-4f6c-9626-26de2223607c}, !- Air Inlet Node Name
  {c0765db6-b2f1-477f-a560-c02834f7308f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9b943fcb-364a-470c-a2c5-4b5e18f90678}, !- Supply Air Fan Name
  {d6180de6-596a-4726-80af-11079befec28}, !- Heating Coil Name
  {daf0d16b-3730-4d3a-ba00-0fff0f5f1751}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ad67ace7-ff63-423a-a131-34ebff733e60}, !- Handle
  Node 552,                               !- Name
  {311d4a02-65fe-4a63-a3d9-72db8138b71a}, !- Inlet Port
  {bc64a098-1c71-4f6c-9626-26de2223607c}; !- Outlet Port

OS:Connection,
  {311d4a02-65fe-4a63-a3d9-72db8138b71a}, !- Handle
  {ef0e8c2d-ad5c-4865-8504-d0de95d0c69a}, !- Name
  {f7d9255d-2a97-493e-8c5c-4a36d4a734fc}, !- Source Object
  3,                                      !- Outlet Port
  {ad67ace7-ff63-423a-a131-34ebff733e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc64a098-1c71-4f6c-9626-26de2223607c}, !- Handle
  {7d456460-7801-4388-a3e3-207c447aba69}, !- Name
  {ad67ace7-ff63-423a-a131-34ebff733e60}, !- Source Object
  3,                                      !- Outlet Port
  {e0f47542-8aec-45c4-9895-a5c338d8ad92}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {634e6731-a0bb-4327-8819-717774f7affa}, !- Handle
  Node 553,                               !- Name
  {c0765db6-b2f1-477f-a560-c02834f7308f}, !- Inlet Port
  {f8515692-ed03-4a7c-94ce-9a9472c96a28}; !- Outlet Port

OS:Connection,
  {f8515692-ed03-4a7c-94ce-9a9472c96a28}, !- Handle
  {8481483f-1f15-467f-9357-8840de5142d6}, !- Name
  {634e6731-a0bb-4327-8819-717774f7affa}, !- Source Object
  3,                                      !- Outlet Port
  {27c2ec47-774b-4afe-883e-028c86624ca0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0765db6-b2f1-477f-a560-c02834f7308f}, !- Handle
  {f142c6b1-7943-416c-bb08-aecedb0a2bf1}, !- Name
  {e0f47542-8aec-45c4-9895-a5c338d8ad92}, !- Source Object
  4,                                      !- Outlet Port
  {634e6731-a0bb-4327-8819-717774f7affa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0648720c-e2a4-42ce-a49e-808ba1e1020f}, !- Handle
  Coil Heating Water Baseboard 74,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {565e9ee1-f2b8-4c83-bfff-2410677572e7}, !- Water Inlet Node Name
  {f37d9eb3-1064-4be4-a9cd-8bbc65b287f7}; !- Water Outlet Node Name

OS:Node,
  {779fda10-b64d-4268-95aa-6112653d8071}, !- Handle
  Node 554,                               !- Name
  {9d8ace6e-c280-4ca3-b09b-ee1dff27aba3}, !- Inlet Port
  {565e9ee1-f2b8-4c83-bfff-2410677572e7}; !- Outlet Port

OS:Connection,
  {9d8ace6e-c280-4ca3-b09b-ee1dff27aba3}, !- Handle
  {f49e3db8-711b-4559-bed1-357b1a04f9f3}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  77,                                     !- Outlet Port
  {779fda10-b64d-4268-95aa-6112653d8071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9717115a-a6ac-4b3c-909f-9eaa9a80813f}, !- Handle
  Node 555,                               !- Name
  {f37d9eb3-1064-4be4-a9cd-8bbc65b287f7}, !- Inlet Port
  {f96e3569-cea7-4463-b283-812ea9f87b61}; !- Outlet Port

OS:Connection,
  {565e9ee1-f2b8-4c83-bfff-2410677572e7}, !- Handle
  {616b28f1-6cd3-4772-9e93-4814e1aace50}, !- Name
  {779fda10-b64d-4268-95aa-6112653d8071}, !- Source Object
  3,                                      !- Outlet Port
  {0648720c-e2a4-42ce-a49e-808ba1e1020f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f37d9eb3-1064-4be4-a9cd-8bbc65b287f7}, !- Handle
  {26535cb2-6032-42fd-9c31-af0630a03f4f}, !- Name
  {0648720c-e2a4-42ce-a49e-808ba1e1020f}, !- Source Object
  10,                                     !- Outlet Port
  {9717115a-a6ac-4b3c-909f-9eaa9a80813f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96e3569-cea7-4463-b283-812ea9f87b61}, !- Handle
  {8b9b77a6-fa09-4f1d-83aa-1f29bb95db3f}, !- Name
  {9717115a-a6ac-4b3c-909f-9eaa9a80813f}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  77;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d4f17a6b-465d-4b0b-8f95-c2ec5d966099}, !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {0648720c-e2a4-42ce-a49e-808ba1e1020f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {439200cc-b636-4502-ad5a-248b4dc0db51}, !- Handle
  Air Terminal Single Duct Uncontrolled 74, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {9e0e7239-bd04-4fe6-8180-0e45a4daace0}, !- Inlet Air Node Name
  {d4d20f8f-5bc8-456c-a3f8-20431fd955bd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8af0ad9d-ed05-4863-a7b0-484d22a2b67d}, !- Handle
  Node 556,                               !- Name
  {d4d20f8f-5bc8-456c-a3f8-20431fd955bd}, !- Inlet Port
  {47b7aa3e-09e4-47e3-a1ad-2ed5760290e6}; !- Outlet Port

OS:Node,
  {75f10dea-f399-4625-a105-dfe792ee3eff}, !- Handle
  Node 557,                               !- Name
  {9cec1847-2fe8-415f-b128-a17960f9ae01}, !- Inlet Port
  {9b3a4db7-2c8f-4c52-afac-f59b337368a9}; !- Outlet Port

OS:Connection,
  {47b7aa3e-09e4-47e3-a1ad-2ed5760290e6}, !- Handle
  {30bf73a7-6a36-44a9-802e-0adf0019e02c}, !- Name
  {8af0ad9d-ed05-4863-a7b0-484d22a2b67d}, !- Source Object
  3,                                      !- Outlet Port
  {27c2ec47-774b-4afe-883e-028c86624ca0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9cec1847-2fe8-415f-b128-a17960f9ae01}, !- Handle
  {5b16eb73-bb66-49ca-9e4a-5d8d37e8aa34}, !- Name
  {5a55ce80-8281-428d-bb13-e774a3a5bbce}, !- Source Object
  12,                                     !- Outlet Port
  {75f10dea-f399-4625-a105-dfe792ee3eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3a4db7-2c8f-4c52-afac-f59b337368a9}, !- Handle
  {7a123158-1352-40f2-970d-b7f9cb98bb7d}, !- Name
  {75f10dea-f399-4625-a105-dfe792ee3eff}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  76;                                     !- Inlet Port

OS:Connection,
  {9e0e7239-bd04-4fe6-8180-0e45a4daace0}, !- Handle
  {00311ec5-550d-4b72-8213-47f161023ee3}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  76,                                     !- Outlet Port
  {439200cc-b636-4502-ad5a-248b4dc0db51}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d4d20f8f-5bc8-456c-a3f8-20431fd955bd}, !- Handle
  {fe9cd6c9-0485-404f-99ba-9bc909fa77b6}, !- Name
  {439200cc-b636-4502-ad5a-248b4dc0db51}, !- Source Object
  4,                                      !- Outlet Port
  {8af0ad9d-ed05-4863-a7b0-484d22a2b67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cac80ee9-9521-477c-95e0-0f7f22af4e0b}, !- Handle
  Coil Heating Electric 75,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {73138557-90c1-4442-97a9-49f445167cfe}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0529c75e-1125-4c6b-9698-840ec835c3d8}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {887fe495-d06d-4494-bec3-3d9c69d36b89}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a0f4015-9ea1-4586-b23d-53f4a9653d2e}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {96a8adf9-1b84-43f1-b501-90fce582a9aa}, !- Handle
  Curve Cubic 76,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0b914395-a0f8-4b71-a865-bf4da2152deb}, !- Handle
  Coil Cooling DX Single Speed 76 11kBtu/hr 10.2EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44941273199562,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5193ee88-c31c-4944-b515-b80bd17f3f50}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89875e4b-25cb-4152-b6cd-3f001315d6fd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ba1ca305-7b90-46e0-88bb-8df390efe36f}, !- Energy Input Ratio Function of Temperature Curve Name
  {3244a482-cc64-4f2d-9616-0f436553634d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {337c6dfa-f283-4f03-b270-d86f24f639d2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {241dda2d-a6ba-4e62-8fad-5a260340ae29}, !- Handle
  Fan Constant Volume 76,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3f68973e-143d-4c1a-9e26-8c3e2ff1ce9e}, !- Handle
  Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {77e18164-0425-4775-a3e8-860b1ff53402}, !- Air Inlet Node Name
  {a290013c-442c-4b04-8b82-8b236856533f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {241dda2d-a6ba-4e62-8fad-5a260340ae29}, !- Supply Air Fan Name
  {cac80ee9-9521-477c-95e0-0f7f22af4e0b}, !- Heating Coil Name
  {0b914395-a0f8-4b71-a865-bf4da2152deb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {355d1969-590e-4c89-a9f6-1b17b7ed94fc}, !- Handle
  Node 558,                               !- Name
  {60597ccf-7189-424d-99b6-13ff514b369b}, !- Inlet Port
  {77e18164-0425-4775-a3e8-860b1ff53402}; !- Outlet Port

OS:Connection,
  {60597ccf-7189-424d-99b6-13ff514b369b}, !- Handle
  {e977473f-eaf0-492a-b4c2-66292ce9a924}, !- Name
  {b30f44d8-4f73-4ae0-abc7-ae5a9db9944c}, !- Source Object
  3,                                      !- Outlet Port
  {355d1969-590e-4c89-a9f6-1b17b7ed94fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e18164-0425-4775-a3e8-860b1ff53402}, !- Handle
  {3bbcf2ac-5a40-42ef-88c1-9b2811486000}, !- Name
  {355d1969-590e-4c89-a9f6-1b17b7ed94fc}, !- Source Object
  3,                                      !- Outlet Port
  {3f68973e-143d-4c1a-9e26-8c3e2ff1ce9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15f6798b-7d40-4862-a839-1871aefc60f6}, !- Handle
  Node 559,                               !- Name
  {a290013c-442c-4b04-8b82-8b236856533f}, !- Inlet Port
  {133d3dd2-f2c1-42a8-a584-bcfe2b771b81}; !- Outlet Port

OS:Connection,
  {133d3dd2-f2c1-42a8-a584-bcfe2b771b81}, !- Handle
  {65bd3b78-b22a-4beb-bd10-a2ad97314495}, !- Name
  {15f6798b-7d40-4862-a839-1871aefc60f6}, !- Source Object
  3,                                      !- Outlet Port
  {1793b7f5-3418-49cc-b2c5-4e07edcb83f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a290013c-442c-4b04-8b82-8b236856533f}, !- Handle
  {dcb3bf9e-b46e-42da-aa69-2a3519fc09bf}, !- Name
  {3f68973e-143d-4c1a-9e26-8c3e2ff1ce9e}, !- Source Object
  4,                                      !- Outlet Port
  {15f6798b-7d40-4862-a839-1871aefc60f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9fd55ebb-b306-45ce-b187-97dfabe2b45c}, !- Handle
  Coil Heating Water Baseboard 75,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4409e327-df34-41e6-b152-571a3e883ad7}, !- Water Inlet Node Name
  {e336af5e-a44e-49b3-9da4-3d33fc7a7105}; !- Water Outlet Node Name

OS:Node,
  {5f4f7fba-d098-402d-9319-6d615340acd4}, !- Handle
  Node 560,                               !- Name
  {c4eb7b5d-63de-4596-8e75-19a57cb033ef}, !- Inlet Port
  {4409e327-df34-41e6-b152-571a3e883ad7}; !- Outlet Port

OS:Connection,
  {c4eb7b5d-63de-4596-8e75-19a57cb033ef}, !- Handle
  {eab7391a-130c-4f64-b415-f3b67330b41a}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  78,                                     !- Outlet Port
  {5f4f7fba-d098-402d-9319-6d615340acd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {084c2295-f97e-444e-a429-fd567f04a5cd}, !- Handle
  Node 561,                               !- Name
  {e336af5e-a44e-49b3-9da4-3d33fc7a7105}, !- Inlet Port
  {0a3fa2dd-cf22-4b40-8173-9035b9b4c37e}; !- Outlet Port

OS:Connection,
  {4409e327-df34-41e6-b152-571a3e883ad7}, !- Handle
  {79280796-e26b-4173-b278-cff0c212d4f6}, !- Name
  {5f4f7fba-d098-402d-9319-6d615340acd4}, !- Source Object
  3,                                      !- Outlet Port
  {9fd55ebb-b306-45ce-b187-97dfabe2b45c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e336af5e-a44e-49b3-9da4-3d33fc7a7105}, !- Handle
  {018f4297-0be5-4e13-ba6b-58e58c516354}, !- Name
  {9fd55ebb-b306-45ce-b187-97dfabe2b45c}, !- Source Object
  10,                                     !- Outlet Port
  {084c2295-f97e-444e-a429-fd567f04a5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a3fa2dd-cf22-4b40-8173-9035b9b4c37e}, !- Handle
  {97dc920d-d694-43e0-9c39-c3cdf6fe0f02}, !- Name
  {084c2295-f97e-444e-a429-fd567f04a5cd}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  78;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8300fe8b-c874-4668-8e7f-6c0b9aee490e}, !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {9fd55ebb-b306-45ce-b187-97dfabe2b45c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dafd4d9e-312e-4a53-ab9a-785b2f013ed8}, !- Handle
  Air Terminal Single Duct Uncontrolled 75, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {73ae8520-bdc4-4e77-adf3-e7af8d540f18}, !- Inlet Air Node Name
  {924419f0-4e11-423b-a959-001c5d67b231}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {68952c7a-ecc4-49e6-9d63-e66b054721dd}, !- Handle
  Node 562,                               !- Name
  {924419f0-4e11-423b-a959-001c5d67b231}, !- Inlet Port
  {dec4020a-8f9e-44a6-a4bd-8378f80ca1d6}; !- Outlet Port

OS:Node,
  {25c3c211-ddc6-4a4d-ae44-2680bebe7aad}, !- Handle
  Node 563,                               !- Name
  {37a56594-5805-4c76-89b3-618b8b30b5a4}, !- Inlet Port
  {fb19078f-4e5d-4443-88c3-d4a1579310e1}; !- Outlet Port

OS:Connection,
  {dec4020a-8f9e-44a6-a4bd-8378f80ca1d6}, !- Handle
  {3f983815-49b1-428b-a6d4-83b063a28583}, !- Name
  {68952c7a-ecc4-49e6-9d63-e66b054721dd}, !- Source Object
  3,                                      !- Outlet Port
  {1793b7f5-3418-49cc-b2c5-4e07edcb83f1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {37a56594-5805-4c76-89b3-618b8b30b5a4}, !- Handle
  {1ce3715e-ab1f-42c8-b56e-556805b6ee7d}, !- Name
  {6526c3ee-212a-4239-82c5-84bf8ba26e87}, !- Source Object
  12,                                     !- Outlet Port
  {25c3c211-ddc6-4a4d-ae44-2680bebe7aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb19078f-4e5d-4443-88c3-d4a1579310e1}, !- Handle
  {c3128a06-0045-439b-9477-2e7eca6abfa1}, !- Name
  {25c3c211-ddc6-4a4d-ae44-2680bebe7aad}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  77;                                     !- Inlet Port

OS:Connection,
  {73ae8520-bdc4-4e77-adf3-e7af8d540f18}, !- Handle
  {c24619e1-bc3c-4d12-be96-0ecffc28e5f0}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  77,                                     !- Outlet Port
  {dafd4d9e-312e-4a53-ab9a-785b2f013ed8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {924419f0-4e11-423b-a959-001c5d67b231}, !- Handle
  {a569d9b2-0d24-4f6d-84a7-4ec84dd5f1f3}, !- Name
  {dafd4d9e-312e-4a53-ab9a-785b2f013ed8}, !- Source Object
  4,                                      !- Outlet Port
  {68952c7a-ecc4-49e6-9d63-e66b054721dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e5aa940c-d8b9-4d5b-b925-373a0f9604d3}, !- Handle
  Coil Heating Electric 76,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b7f6fd35-f55d-4dcd-a29a-2b3d14deb671}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {491a75e4-c73d-4b8b-bced-9e46921bde71}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a4b6149-82e5-4ff5-ace4-68788a991388}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a6a5e30-e116-4cb4-a83b-9c58fd21b018}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73ab507b-7aad-40cd-b0da-786a50d71846}, !- Handle
  Curve Cubic 77,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f1a71656-7ec2-40d8-bc9b-450bd70b2d7f}, !- Handle
  Coil Cooling DX Single Speed 77 6kBtu/hr 11.0EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7262000841548,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b14292f1-f507-4705-8e60-ae59b49bbeae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {43a9d838-8445-4a02-bd93-49930933f62a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a8c0131f-6168-47fc-91d6-7a01c9a6f414}, !- Energy Input Ratio Function of Temperature Curve Name
  {48d7dbf2-502c-45ce-a487-8e56143bdeaf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {90818a3e-6a8b-4f48-8b9d-95328681e8ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0f7e14ab-2069-4616-b439-577ef15a3a83}, !- Handle
  Fan Constant Volume 77,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {417e5eb8-7d39-4117-ab9a-a882961480f8}, !- Handle
  Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {b0945206-ef4d-4c84-99b6-02db2905847e}, !- Air Inlet Node Name
  {9a7c79d4-64a3-4ba1-bd3a-1010c2b5846c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0f7e14ab-2069-4616-b439-577ef15a3a83}, !- Supply Air Fan Name
  {e5aa940c-d8b9-4d5b-b925-373a0f9604d3}, !- Heating Coil Name
  {f1a71656-7ec2-40d8-bc9b-450bd70b2d7f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77eaa92f-12c1-48a3-afce-6272c7d5d968}, !- Handle
  Node 564,                               !- Name
  {5fc4933c-6c69-49a6-8656-0f8335d6a577}, !- Inlet Port
  {b0945206-ef4d-4c84-99b6-02db2905847e}; !- Outlet Port

OS:Connection,
  {5fc4933c-6c69-49a6-8656-0f8335d6a577}, !- Handle
  {bdc5bc0c-cc8f-4f7b-8936-312122a90e5a}, !- Name
  {f1469310-f5f0-432f-b2cf-58681fe95378}, !- Source Object
  3,                                      !- Outlet Port
  {77eaa92f-12c1-48a3-afce-6272c7d5d968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0945206-ef4d-4c84-99b6-02db2905847e}, !- Handle
  {26e8e874-1bcf-4fea-b848-cb7fc7ae7a7d}, !- Name
  {77eaa92f-12c1-48a3-afce-6272c7d5d968}, !- Source Object
  3,                                      !- Outlet Port
  {417e5eb8-7d39-4117-ab9a-a882961480f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5819a9f5-e726-4bda-94f5-9bba440879dd}, !- Handle
  Node 565,                               !- Name
  {9a7c79d4-64a3-4ba1-bd3a-1010c2b5846c}, !- Inlet Port
  {def93f74-2cde-43f2-8f91-2ff551e5cb81}; !- Outlet Port

OS:Connection,
  {def93f74-2cde-43f2-8f91-2ff551e5cb81}, !- Handle
  {d601bb8f-4a72-4f43-9b57-70b1bc2a156f}, !- Name
  {5819a9f5-e726-4bda-94f5-9bba440879dd}, !- Source Object
  3,                                      !- Outlet Port
  {40a52856-7c36-4edc-9c8e-79235475956e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a7c79d4-64a3-4ba1-bd3a-1010c2b5846c}, !- Handle
  {2fa669d7-d8e0-40da-8626-06691ab8e70b}, !- Name
  {417e5eb8-7d39-4117-ab9a-a882961480f8}, !- Source Object
  4,                                      !- Outlet Port
  {5819a9f5-e726-4bda-94f5-9bba440879dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e5f8fa17-7608-4f67-9056-956998ed7a3f}, !- Handle
  Coil Heating Water Baseboard 76,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ebd99fa1-0c3c-4650-80d7-108d0ed1be9b}, !- Water Inlet Node Name
  {4b45f9eb-4a97-4536-b7bc-d352dfca7c6a}; !- Water Outlet Node Name

OS:Node,
  {1e439aff-19ca-48f0-8928-d1527fa45510}, !- Handle
  Node 566,                               !- Name
  {fcc076e3-cf8d-41fa-a044-50fcf7d78365}, !- Inlet Port
  {ebd99fa1-0c3c-4650-80d7-108d0ed1be9b}; !- Outlet Port

OS:Connection,
  {fcc076e3-cf8d-41fa-a044-50fcf7d78365}, !- Handle
  {52913bd7-a1c6-44e1-876b-560aea13222d}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  79,                                     !- Outlet Port
  {1e439aff-19ca-48f0-8928-d1527fa45510}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcb9936d-8dc5-4382-a725-b7e80d2996a2}, !- Handle
  Node 567,                               !- Name
  {4b45f9eb-4a97-4536-b7bc-d352dfca7c6a}, !- Inlet Port
  {4c4988c2-02cc-4952-90fa-dfd56f858f94}; !- Outlet Port

OS:Connection,
  {ebd99fa1-0c3c-4650-80d7-108d0ed1be9b}, !- Handle
  {4d3e50e9-45f5-4891-a225-b67a6a3a95a1}, !- Name
  {1e439aff-19ca-48f0-8928-d1527fa45510}, !- Source Object
  3,                                      !- Outlet Port
  {e5f8fa17-7608-4f67-9056-956998ed7a3f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4b45f9eb-4a97-4536-b7bc-d352dfca7c6a}, !- Handle
  {634e1c45-a9f2-419b-a009-8a5e1e3236c6}, !- Name
  {e5f8fa17-7608-4f67-9056-956998ed7a3f}, !- Source Object
  10,                                     !- Outlet Port
  {bcb9936d-8dc5-4382-a725-b7e80d2996a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4988c2-02cc-4952-90fa-dfd56f858f94}, !- Handle
  {4ec19181-23bd-4651-b15e-c5afb7314977}, !- Name
  {bcb9936d-8dc5-4382-a725-b7e80d2996a2}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  79;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4174d028-6ac8-4035-93a0-170ed50762dd}, !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {e5f8fa17-7608-4f67-9056-956998ed7a3f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {56714fa3-255e-4064-a269-e76c20088d48}, !- Handle
  Air Terminal Single Duct Uncontrolled 76, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {95f6b7a3-8671-4092-9bf6-a9391233a98a}, !- Inlet Air Node Name
  {85ff83ce-05a1-4bf3-8d18-d7c6f1b612d0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {88d4973a-8913-4722-94d9-9230cf1c7d67}, !- Handle
  Node 568,                               !- Name
  {85ff83ce-05a1-4bf3-8d18-d7c6f1b612d0}, !- Inlet Port
  {0503dfd6-ce7f-45eb-af5f-a1c2b135e5a5}; !- Outlet Port

OS:Node,
  {39a3bee9-2ae3-47ad-9688-1ff895f80f93}, !- Handle
  Node 569,                               !- Name
  {270f3411-a2d1-42e1-af1b-9e78be02f73b}, !- Inlet Port
  {5a518aae-72bf-48fd-92fb-c02dcc08747d}; !- Outlet Port

OS:Connection,
  {0503dfd6-ce7f-45eb-af5f-a1c2b135e5a5}, !- Handle
  {79bfbcf1-0fa5-4083-b28f-93558fe416ac}, !- Name
  {88d4973a-8913-4722-94d9-9230cf1c7d67}, !- Source Object
  3,                                      !- Outlet Port
  {40a52856-7c36-4edc-9c8e-79235475956e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {270f3411-a2d1-42e1-af1b-9e78be02f73b}, !- Handle
  {147d97e9-5c8b-4a15-a9b6-fa57aef43ed8}, !- Name
  {d6fe4ed2-3c31-4245-97c5-a4f285e31791}, !- Source Object
  12,                                     !- Outlet Port
  {39a3bee9-2ae3-47ad-9688-1ff895f80f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a518aae-72bf-48fd-92fb-c02dcc08747d}, !- Handle
  {0d78f1ae-5041-4cfd-9209-fa13314a676c}, !- Name
  {39a3bee9-2ae3-47ad-9688-1ff895f80f93}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  78;                                     !- Inlet Port

OS:Connection,
  {95f6b7a3-8671-4092-9bf6-a9391233a98a}, !- Handle
  {a7838b9c-be8a-4d4a-ba78-fc9fb96e247c}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  78,                                     !- Outlet Port
  {56714fa3-255e-4064-a269-e76c20088d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85ff83ce-05a1-4bf3-8d18-d7c6f1b612d0}, !- Handle
  {20959739-756c-4870-8d94-ad36361d8bb5}, !- Name
  {56714fa3-255e-4064-a269-e76c20088d48}, !- Source Object
  4,                                      !- Outlet Port
  {88d4973a-8913-4722-94d9-9230cf1c7d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bcbd8423-403c-411e-8875-006be8768ea7}, !- Handle
  Coil Heating Electric 77,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bd73baf0-c71b-49d1-9800-19b6d1427317}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c884443e-4e43-4f19-aee0-0d52fadbec2c}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ff472b3-19fc-4fa6-9d7e-d00fa7322df7}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d939df90-04df-42de-85e2-c8e3b1755bc7}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9592f2ff-9f7e-4a39-8c93-a2ca3392b373}, !- Handle
  Curve Cubic 78,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ab3e4982-21cf-4613-8538-4af7b88bbe30}, !- Handle
  Coil Cooling DX Single Speed 78 8kBtu/hr 10.9EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68109822085876,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {263d521d-fe74-4fe9-8794-7c4b121a3ef6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {dcb64dc0-c46c-4458-9b61-c8e9f5eba39b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {40ef30ac-e2d7-44df-b7a9-4e0cd312427c}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c5386ed-b024-468a-810c-e2495af920eb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cdbe5b60-aa32-402f-927b-e52cbca5147c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {669d816a-acf7-4642-bddc-5194c38144f1}, !- Handle
  Fan Constant Volume 78,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6583c698-a3f8-49d5-8a3c-a726785eba75}, !- Handle
  Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {a7ce9b00-0b20-49b9-ae9e-485053115326}, !- Air Inlet Node Name
  {5c86d48a-9f86-4db2-a3c1-e268c4372b81}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {669d816a-acf7-4642-bddc-5194c38144f1}, !- Supply Air Fan Name
  {bcbd8423-403c-411e-8875-006be8768ea7}, !- Heating Coil Name
  {ab3e4982-21cf-4613-8538-4af7b88bbe30}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ed0931bb-c7a7-4818-9291-fe91f01364d1}, !- Handle
  Node 570,                               !- Name
  {97d369ac-2052-4f38-a940-b144c26c0979}, !- Inlet Port
  {a7ce9b00-0b20-49b9-ae9e-485053115326}; !- Outlet Port

OS:Connection,
  {97d369ac-2052-4f38-a940-b144c26c0979}, !- Handle
  {5debc525-092f-47d8-bfc0-278c1151380a}, !- Name
  {69f82bd3-af03-4568-a197-510f449e8dfe}, !- Source Object
  3,                                      !- Outlet Port
  {ed0931bb-c7a7-4818-9291-fe91f01364d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ce9b00-0b20-49b9-ae9e-485053115326}, !- Handle
  {f557cd59-7c68-47cc-a4c5-9c80823124f7}, !- Name
  {ed0931bb-c7a7-4818-9291-fe91f01364d1}, !- Source Object
  3,                                      !- Outlet Port
  {6583c698-a3f8-49d5-8a3c-a726785eba75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa161a02-0ab9-437e-a777-37b3e4906d31}, !- Handle
  Node 571,                               !- Name
  {5c86d48a-9f86-4db2-a3c1-e268c4372b81}, !- Inlet Port
  {f07f52c9-912a-421a-83b1-7e3e80ca7673}; !- Outlet Port

OS:Connection,
  {f07f52c9-912a-421a-83b1-7e3e80ca7673}, !- Handle
  {270a14a3-5e2e-4cad-86ec-617b25513ffe}, !- Name
  {aa161a02-0ab9-437e-a777-37b3e4906d31}, !- Source Object
  3,                                      !- Outlet Port
  {d835c74f-4ff4-4ab7-855b-a6b0fae4ecd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c86d48a-9f86-4db2-a3c1-e268c4372b81}, !- Handle
  {7263bb4f-2b2a-450a-9faa-66f906640b3f}, !- Name
  {6583c698-a3f8-49d5-8a3c-a726785eba75}, !- Source Object
  4,                                      !- Outlet Port
  {aa161a02-0ab9-437e-a777-37b3e4906d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2891f320-21a5-44f3-b284-ae106337502a}, !- Handle
  Coil Heating Water Baseboard 77,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {857d0add-a012-41cd-a120-db6cfcfabcd4}, !- Water Inlet Node Name
  {bb230a63-19df-48ec-adbc-d8b3edfeb728}; !- Water Outlet Node Name

OS:Node,
  {9cfdf281-d414-4cdb-9134-af8ec3df0f19}, !- Handle
  Node 572,                               !- Name
  {f93db76f-a7dc-4a9b-bcb5-cf18a9713e3a}, !- Inlet Port
  {857d0add-a012-41cd-a120-db6cfcfabcd4}; !- Outlet Port

OS:Connection,
  {f93db76f-a7dc-4a9b-bcb5-cf18a9713e3a}, !- Handle
  {83f08988-a5d3-4a78-961d-d842b360a2a8}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  80,                                     !- Outlet Port
  {9cfdf281-d414-4cdb-9134-af8ec3df0f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f3aa55d-f54c-4932-b793-36641d6b0491}, !- Handle
  Node 573,                               !- Name
  {bb230a63-19df-48ec-adbc-d8b3edfeb728}, !- Inlet Port
  {96f90e4c-b1f9-4d15-b838-c0068f797c1d}; !- Outlet Port

OS:Connection,
  {857d0add-a012-41cd-a120-db6cfcfabcd4}, !- Handle
  {23797c0e-85e1-4bb6-a554-f1fa780c0ce2}, !- Name
  {9cfdf281-d414-4cdb-9134-af8ec3df0f19}, !- Source Object
  3,                                      !- Outlet Port
  {2891f320-21a5-44f3-b284-ae106337502a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bb230a63-19df-48ec-adbc-d8b3edfeb728}, !- Handle
  {bafcba09-83bf-438b-963d-93cfeabf2c96}, !- Name
  {2891f320-21a5-44f3-b284-ae106337502a}, !- Source Object
  10,                                     !- Outlet Port
  {4f3aa55d-f54c-4932-b793-36641d6b0491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f90e4c-b1f9-4d15-b838-c0068f797c1d}, !- Handle
  {38d27f85-6820-48f0-82a7-f2e9a0fe7376}, !- Name
  {4f3aa55d-f54c-4932-b793-36641d6b0491}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  80;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7144009f-64cc-4aef-8a9a-3fa8980b4d9e}, !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {2891f320-21a5-44f3-b284-ae106337502a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c400a9ee-eb71-459a-a149-8b89e0357133}, !- Handle
  Air Terminal Single Duct Uncontrolled 77, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {63e165cf-a626-4e78-bcdd-1fb7037c6f8f}, !- Inlet Air Node Name
  {8ca29a39-a3c6-4d12-a644-63fcbc820c47}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7af127a6-db82-4d6c-8f0d-1f37d740eaff}, !- Handle
  Node 574,                               !- Name
  {8ca29a39-a3c6-4d12-a644-63fcbc820c47}, !- Inlet Port
  {ec9b7c29-4a5d-48d3-a505-8ca0bfb7a30c}; !- Outlet Port

OS:Node,
  {d285d545-f74d-4655-a3f2-ca85ba2acc2a}, !- Handle
  Node 575,                               !- Name
  {13967182-1110-40c0-91ca-720c9d5e6dc8}, !- Inlet Port
  {fbfcb0da-96de-44ad-a1c0-1c6524aa9e90}; !- Outlet Port

OS:Connection,
  {ec9b7c29-4a5d-48d3-a505-8ca0bfb7a30c}, !- Handle
  {3bdf253e-5aec-4fce-9912-58b4f3a4aa54}, !- Name
  {7af127a6-db82-4d6c-8f0d-1f37d740eaff}, !- Source Object
  3,                                      !- Outlet Port
  {d835c74f-4ff4-4ab7-855b-a6b0fae4ecd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {13967182-1110-40c0-91ca-720c9d5e6dc8}, !- Handle
  {7feb55e2-082c-400c-b67b-2e4de9d20fbe}, !- Name
  {373f53f6-d95a-4877-b6f2-c38e10be4c12}, !- Source Object
  12,                                     !- Outlet Port
  {d285d545-f74d-4655-a3f2-ca85ba2acc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbfcb0da-96de-44ad-a1c0-1c6524aa9e90}, !- Handle
  {5c0916f2-0545-49fc-8244-b7bcdf0631e9}, !- Name
  {d285d545-f74d-4655-a3f2-ca85ba2acc2a}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  79;                                     !- Inlet Port

OS:Connection,
  {63e165cf-a626-4e78-bcdd-1fb7037c6f8f}, !- Handle
  {eb515cb6-a2d1-4557-b3ce-d303a3d43de5}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  79,                                     !- Outlet Port
  {c400a9ee-eb71-459a-a149-8b89e0357133}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ca29a39-a3c6-4d12-a644-63fcbc820c47}, !- Handle
  {87dec7e2-173e-401b-a2da-de46e6322ef1}, !- Name
  {c400a9ee-eb71-459a-a149-8b89e0357133}, !- Source Object
  4,                                      !- Outlet Port
  {7af127a6-db82-4d6c-8f0d-1f37d740eaff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f12d9059-7e31-4923-b350-ec2dd88df933}, !- Handle
  Coil Heating Electric 78,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2c34e788-1fec-4a70-8bed-24ae0e2c2935}, !- Handle
  Curve Biquadratic 157,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f056dce4-c4f5-4871-9075-3c9afabbc9c2}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {497b39e0-183f-433f-9f05-90816940a6ef}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d371af1-debc-430e-b6bf-dea2485d5567}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1768219d-0f48-46d1-adbe-c077b1205f63}, !- Handle
  Curve Cubic 79,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {751865f4-9120-4d88-b167-4ed6747075f1}, !- Handle
  Coil Cooling DX Single Speed 79 8kBtu/hr 10.9EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67646441312107,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d80517b-da45-444b-8f80-88cf17f8853d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {955a035f-7207-4d3c-9f6a-4998d6f57644}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41cec465-0e51-4586-9fe5-b15bdbcf9aa8}, !- Energy Input Ratio Function of Temperature Curve Name
  {50411c11-63bf-4102-8f0f-97bd6009113b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {44019d00-2bff-4d9c-b8e6-fa333f77b100}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {124e4c3b-3be5-4f50-a969-41579c04979f}, !- Handle
  Fan Constant Volume 79,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2cbb4719-2303-4781-b9b7-3a0d87c22626}, !- Handle
  Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {8ffbed36-5453-41e0-9d47-8046c7582e00}, !- Air Inlet Node Name
  {99c5e36f-c22c-49da-91cb-86264bc80528}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {124e4c3b-3be5-4f50-a969-41579c04979f}, !- Supply Air Fan Name
  {f12d9059-7e31-4923-b350-ec2dd88df933}, !- Heating Coil Name
  {751865f4-9120-4d88-b167-4ed6747075f1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c35a14b8-8ccb-4252-b6fb-da429b1752b3}, !- Handle
  Node 576,                               !- Name
  {215ef379-fa7b-4f55-ba4e-15bd5f243e56}, !- Inlet Port
  {8ffbed36-5453-41e0-9d47-8046c7582e00}; !- Outlet Port

OS:Connection,
  {215ef379-fa7b-4f55-ba4e-15bd5f243e56}, !- Handle
  {e99b1be8-ba33-45ee-a367-23ca088984c6}, !- Name
  {eda5051f-8f7d-4b5e-93e5-6035c1c46da2}, !- Source Object
  3,                                      !- Outlet Port
  {c35a14b8-8ccb-4252-b6fb-da429b1752b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ffbed36-5453-41e0-9d47-8046c7582e00}, !- Handle
  {954269d2-db46-4bb2-89e8-e987cc8ebcd4}, !- Name
  {c35a14b8-8ccb-4252-b6fb-da429b1752b3}, !- Source Object
  3,                                      !- Outlet Port
  {2cbb4719-2303-4781-b9b7-3a0d87c22626}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c40778f-ee50-4d25-846c-17dae6040594}, !- Handle
  Node 577,                               !- Name
  {99c5e36f-c22c-49da-91cb-86264bc80528}, !- Inlet Port
  {6a919810-5773-4397-b894-a4e96298eee5}; !- Outlet Port

OS:Connection,
  {6a919810-5773-4397-b894-a4e96298eee5}, !- Handle
  {d17dd4cd-6489-4e8e-b343-ed23c0cc283e}, !- Name
  {0c40778f-ee50-4d25-846c-17dae6040594}, !- Source Object
  3,                                      !- Outlet Port
  {2d07e8a8-4334-45fa-af03-59748692fd01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99c5e36f-c22c-49da-91cb-86264bc80528}, !- Handle
  {31a3fee6-da27-4cc2-aff3-331bafc7e5bd}, !- Name
  {2cbb4719-2303-4781-b9b7-3a0d87c22626}, !- Source Object
  4,                                      !- Outlet Port
  {0c40778f-ee50-4d25-846c-17dae6040594}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {de5c0047-4482-42ba-93cf-9aae46da8db0}, !- Handle
  Coil Heating Water Baseboard 78,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2a9f3bd8-05da-440a-8790-b8d7f001f9d0}, !- Water Inlet Node Name
  {45b179c0-bad3-47a6-937c-0d1d4dcc047e}; !- Water Outlet Node Name

OS:Node,
  {acc25adc-9438-4787-a951-35afced60d1f}, !- Handle
  Node 578,                               !- Name
  {4250e23f-5fb4-4890-960d-5bc629236d3e}, !- Inlet Port
  {2a9f3bd8-05da-440a-8790-b8d7f001f9d0}; !- Outlet Port

OS:Connection,
  {4250e23f-5fb4-4890-960d-5bc629236d3e}, !- Handle
  {a4a55fe5-5946-45f4-aa97-50e87bcdd9de}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  81,                                     !- Outlet Port
  {acc25adc-9438-4787-a951-35afced60d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5377a612-90d4-4c37-a74d-710aba3f4907}, !- Handle
  Node 579,                               !- Name
  {45b179c0-bad3-47a6-937c-0d1d4dcc047e}, !- Inlet Port
  {5069f09f-9a14-4345-9a00-3b526501ff74}; !- Outlet Port

OS:Connection,
  {2a9f3bd8-05da-440a-8790-b8d7f001f9d0}, !- Handle
  {2c31c7e6-2b06-4727-92ec-97f04c6db302}, !- Name
  {acc25adc-9438-4787-a951-35afced60d1f}, !- Source Object
  3,                                      !- Outlet Port
  {de5c0047-4482-42ba-93cf-9aae46da8db0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {45b179c0-bad3-47a6-937c-0d1d4dcc047e}, !- Handle
  {01a59412-2ee6-443e-86f2-422f2fd61d8c}, !- Name
  {de5c0047-4482-42ba-93cf-9aae46da8db0}, !- Source Object
  10,                                     !- Outlet Port
  {5377a612-90d4-4c37-a74d-710aba3f4907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5069f09f-9a14-4345-9a00-3b526501ff74}, !- Handle
  {07d968d0-e7e2-44f6-bb29-bdb1a13f8c8b}, !- Name
  {5377a612-90d4-4c37-a74d-710aba3f4907}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  81;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0c087d5f-8c4f-4f39-a586-e3ee8fa6f58d}, !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {de5c0047-4482-42ba-93cf-9aae46da8db0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {84ce62f1-5db5-4a5a-af97-30445634374f}, !- Handle
  Air Terminal Single Duct Uncontrolled 78, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {dcbe6749-42a8-4e86-bad7-35c5eb776a8f}, !- Inlet Air Node Name
  {7a50d408-9f70-4629-b0d8-105db74e01d9}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7887a61-a729-415b-b0f0-739d73b64e3d}, !- Handle
  Node 580,                               !- Name
  {7a50d408-9f70-4629-b0d8-105db74e01d9}, !- Inlet Port
  {6d2ae2d9-7130-4fc9-9e2e-65d68796ae7a}; !- Outlet Port

OS:Node,
  {18356ead-89b3-4594-9912-a86da4673179}, !- Handle
  Node 581,                               !- Name
  {a8bf0810-a6ba-41f1-8872-7808e2f4b31b}, !- Inlet Port
  {b64525ce-5613-4a44-bbf4-7b0f6932c209}; !- Outlet Port

OS:Connection,
  {6d2ae2d9-7130-4fc9-9e2e-65d68796ae7a}, !- Handle
  {d6d4a21f-c3cb-4bb3-8eea-35ad871f5cb7}, !- Name
  {c7887a61-a729-415b-b0f0-739d73b64e3d}, !- Source Object
  3,                                      !- Outlet Port
  {2d07e8a8-4334-45fa-af03-59748692fd01}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8bf0810-a6ba-41f1-8872-7808e2f4b31b}, !- Handle
  {53be2612-60c1-4f91-8b8d-5de3e78e6817}, !- Name
  {2fe2c299-027a-4d67-a076-3b7616bb35fb}, !- Source Object
  12,                                     !- Outlet Port
  {18356ead-89b3-4594-9912-a86da4673179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b64525ce-5613-4a44-bbf4-7b0f6932c209}, !- Handle
  {485e0646-de4c-446a-8760-e56ba3515d1c}, !- Name
  {18356ead-89b3-4594-9912-a86da4673179}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  80;                                     !- Inlet Port

OS:Connection,
  {dcbe6749-42a8-4e86-bad7-35c5eb776a8f}, !- Handle
  {29134a9e-b825-4f8a-a035-3c3ef45dc88f}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  80,                                     !- Outlet Port
  {84ce62f1-5db5-4a5a-af97-30445634374f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a50d408-9f70-4629-b0d8-105db74e01d9}, !- Handle
  {e6a83878-40d6-4d41-8e4c-c6d3bf7a8ce1}, !- Name
  {84ce62f1-5db5-4a5a-af97-30445634374f}, !- Source Object
  4,                                      !- Outlet Port
  {c7887a61-a729-415b-b0f0-739d73b64e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {440be486-eb4e-41c6-9735-9ee11e2de999}, !- Handle
  Coil Heating Electric 79,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c5b4afb3-40f3-4171-b86c-858b6450c2b0}, !- Handle
  Curve Biquadratic 159,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8eb1fe51-52d7-4757-a6a1-edb7b71d2b91}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc60953a-c245-4d99-85dc-bbb11876dd93}, !- Handle
  Curve Biquadratic 160,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fce93226-b7cd-49f9-a489-574e230d7d16}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b2c5cc3-c8b3-45b9-b361-e5a60452d03e}, !- Handle
  Curve Cubic 80,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9e079786-8a7b-403c-ba89-afe217d562b1}, !- Handle
  Coil Cooling DX Single Speed 80 10kBtu/hr 10.4EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.52942969262756,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5411220f-7ce0-4936-9027-936262b8e37d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1d0c3722-cfda-4f40-b903-cbee8322a7ee}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {4ff35a0a-f8a3-4f07-9442-ea74784fb4c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d17b6f0-1f8f-44b7-ad24-7cae754e63e7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3079f082-c477-4066-a395-c39321737923}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e8eb2272-deed-4687-846a-f72575306e41}, !- Handle
  Fan Constant Volume 80,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9e0f6283-6145-4e11-8695-9e5faff63b7f}, !- Handle
  Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {6a09f29b-2f5c-4ad8-9424-ea7bd5fb4d83}, !- Air Inlet Node Name
  {8d9d6dc8-fcb3-4676-9422-4cf02de3a98a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e8eb2272-deed-4687-846a-f72575306e41}, !- Supply Air Fan Name
  {440be486-eb4e-41c6-9735-9ee11e2de999}, !- Heating Coil Name
  {9e079786-8a7b-403c-ba89-afe217d562b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e3bdf172-6eec-442d-8f14-8471927d20f4}, !- Handle
  Node 582,                               !- Name
  {2b8cd2eb-80d9-4163-9332-e9e2fe354277}, !- Inlet Port
  {6a09f29b-2f5c-4ad8-9424-ea7bd5fb4d83}; !- Outlet Port

OS:Connection,
  {2b8cd2eb-80d9-4163-9332-e9e2fe354277}, !- Handle
  {afe5b2e1-c356-48bd-823d-0adf39842581}, !- Name
  {9c660cde-3f19-4448-a7c0-2c8481d25306}, !- Source Object
  3,                                      !- Outlet Port
  {e3bdf172-6eec-442d-8f14-8471927d20f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a09f29b-2f5c-4ad8-9424-ea7bd5fb4d83}, !- Handle
  {0516789f-6868-4563-b087-c269e1c16824}, !- Name
  {e3bdf172-6eec-442d-8f14-8471927d20f4}, !- Source Object
  3,                                      !- Outlet Port
  {9e0f6283-6145-4e11-8695-9e5faff63b7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90cf3be4-535a-4d02-afee-c718b5bc1ca5}, !- Handle
  Node 583,                               !- Name
  {8d9d6dc8-fcb3-4676-9422-4cf02de3a98a}, !- Inlet Port
  {b2c1a240-496a-4d3d-b155-f007e9855ec9}; !- Outlet Port

OS:Connection,
  {b2c1a240-496a-4d3d-b155-f007e9855ec9}, !- Handle
  {de7ed924-6be3-4436-ab1d-0c86e21152a6}, !- Name
  {90cf3be4-535a-4d02-afee-c718b5bc1ca5}, !- Source Object
  3,                                      !- Outlet Port
  {f4a6651b-4a4d-4986-883d-56cc3162b6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d9d6dc8-fcb3-4676-9422-4cf02de3a98a}, !- Handle
  {c2e4a35d-6b22-423d-bde4-2c5d1cac7cdb}, !- Name
  {9e0f6283-6145-4e11-8695-9e5faff63b7f}, !- Source Object
  4,                                      !- Outlet Port
  {90cf3be4-535a-4d02-afee-c718b5bc1ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {70ca5181-c281-4eb4-87f2-9e9da369e88c}, !- Handle
  Coil Heating Water Baseboard 79,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1ba73657-dd87-474f-a4c5-2d67770c110f}, !- Water Inlet Node Name
  {e199cfc2-6afa-4dd0-99ca-4507202f8b3c}; !- Water Outlet Node Name

OS:Node,
  {0b3c57eb-ef3c-44e7-a8f5-c5f02ea4a57f}, !- Handle
  Node 584,                               !- Name
  {28f6740e-d8c1-4279-b948-68c43cbd308c}, !- Inlet Port
  {1ba73657-dd87-474f-a4c5-2d67770c110f}; !- Outlet Port

OS:Connection,
  {28f6740e-d8c1-4279-b948-68c43cbd308c}, !- Handle
  {ad7a4305-bf03-4f8d-9da2-ce03aa142bd0}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  82,                                     !- Outlet Port
  {0b3c57eb-ef3c-44e7-a8f5-c5f02ea4a57f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9efb299c-7aaa-4c9e-ad3c-5794cf84aebd}, !- Handle
  Node 585,                               !- Name
  {e199cfc2-6afa-4dd0-99ca-4507202f8b3c}, !- Inlet Port
  {30ebdf75-3e3b-4056-8dc2-47faef093cef}; !- Outlet Port

OS:Connection,
  {1ba73657-dd87-474f-a4c5-2d67770c110f}, !- Handle
  {67867254-6639-4093-8272-42fa355b5146}, !- Name
  {0b3c57eb-ef3c-44e7-a8f5-c5f02ea4a57f}, !- Source Object
  3,                                      !- Outlet Port
  {70ca5181-c281-4eb4-87f2-9e9da369e88c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e199cfc2-6afa-4dd0-99ca-4507202f8b3c}, !- Handle
  {078ce56c-b511-4563-9b13-7f0f5e03ba89}, !- Name
  {70ca5181-c281-4eb4-87f2-9e9da369e88c}, !- Source Object
  10,                                     !- Outlet Port
  {9efb299c-7aaa-4c9e-ad3c-5794cf84aebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ebdf75-3e3b-4056-8dc2-47faef093cef}, !- Handle
  {623489e3-6565-4b28-8801-7cceb3d06b5b}, !- Name
  {9efb299c-7aaa-4c9e-ad3c-5794cf84aebd}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  82;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f08921ae-cafe-49b1-ac5d-7f567ab45704}, !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {70ca5181-c281-4eb4-87f2-9e9da369e88c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {cf1d8e35-61b9-4e7d-8417-3040d76d7056}, !- Handle
  Air Terminal Single Duct Uncontrolled 79, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {8e4b9e77-7d6e-4a6c-9ea0-3077f747270d}, !- Inlet Air Node Name
  {9d4b2db3-0ce0-497b-bf34-c07adb33902d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65a869a7-f05a-4ea5-9e0f-6af37fcac13e}, !- Handle
  Node 586,                               !- Name
  {9d4b2db3-0ce0-497b-bf34-c07adb33902d}, !- Inlet Port
  {f6c5c985-ccf6-443f-8caf-698a55dc7d31}; !- Outlet Port

OS:Node,
  {3287fc0a-384d-4953-825d-5e384c90e3a1}, !- Handle
  Node 587,                               !- Name
  {008d1476-4fc1-4272-850b-808d63a72ecd}, !- Inlet Port
  {9b9a3290-d03f-413f-9f9c-88feda03dd76}; !- Outlet Port

OS:Connection,
  {f6c5c985-ccf6-443f-8caf-698a55dc7d31}, !- Handle
  {596dc371-ec9e-4f7d-a00a-c1a2e06d47ce}, !- Name
  {65a869a7-f05a-4ea5-9e0f-6af37fcac13e}, !- Source Object
  3,                                      !- Outlet Port
  {f4a6651b-4a4d-4986-883d-56cc3162b6e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {008d1476-4fc1-4272-850b-808d63a72ecd}, !- Handle
  {e4393225-c224-41c4-98c7-ef90d049dcf8}, !- Name
  {cf6813f1-49cb-4db0-9ff7-e6b0d3c10a67}, !- Source Object
  12,                                     !- Outlet Port
  {3287fc0a-384d-4953-825d-5e384c90e3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9a3290-d03f-413f-9f9c-88feda03dd76}, !- Handle
  {96913fd7-d6fa-46f0-8f1f-a838eb38a0d6}, !- Name
  {3287fc0a-384d-4953-825d-5e384c90e3a1}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  81;                                     !- Inlet Port

OS:Connection,
  {8e4b9e77-7d6e-4a6c-9ea0-3077f747270d}, !- Handle
  {a24711be-478d-4ab1-a06f-3b6ac5690e9c}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  81,                                     !- Outlet Port
  {cf1d8e35-61b9-4e7d-8417-3040d76d7056}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d4b2db3-0ce0-497b-bf34-c07adb33902d}, !- Handle
  {51b804dc-ec4b-4433-87fa-b0cbeafa230b}, !- Name
  {cf1d8e35-61b9-4e7d-8417-3040d76d7056}, !- Source Object
  4,                                      !- Outlet Port
  {65a869a7-f05a-4ea5-9e0f-6af37fcac13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {2b55b890-a901-4e9a-9332-de6afb946f21}, !- Handle
  Coil Heating Electric 80,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {96302cc5-88eb-4636-ae99-96586d2d397f}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08faa05c-505a-432d-8f5a-0bc70d0ef348}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cb7a474-3082-4869-a97e-cbf80fa88efd}, !- Handle
  Curve Biquadratic 162,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86a4d8fd-a6b8-43e9-bf4d-0281b8a523d8}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4edc87a4-d38f-436e-b33e-6a0277c936a1}, !- Handle
  Curve Cubic 81,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {760091ed-9a55-4d68-b7a2-84851aabd43b}, !- Handle
  Coil Cooling DX Single Speed 81 12kBtu/hr 9.9EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36496980076132,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {835f02ea-9352-4773-84c3-2171875bcd05}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fe4ba92d-21ae-4f6a-af0b-c7e41f10e7ce}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {cf0e34e8-520e-4db7-8717-594327a39298}, !- Energy Input Ratio Function of Temperature Curve Name
  {917ddf41-7ae4-4bea-8296-89558bd75070}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {348dc3ec-61d3-4646-8f10-667021d17e2c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {77ef322b-09ec-4b9b-a81b-4ee69f13c538}, !- Handle
  Fan Constant Volume 81,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f7881e9d-0cca-4684-9c28-c64b63f844fd}, !- Handle
  Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {ad932b0c-b9e2-4054-83aa-ae2f83c9b8dd}, !- Air Inlet Node Name
  {4ca8f46f-d024-4364-a259-676f2890ffec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {77ef322b-09ec-4b9b-a81b-4ee69f13c538}, !- Supply Air Fan Name
  {2b55b890-a901-4e9a-9332-de6afb946f21}, !- Heating Coil Name
  {760091ed-9a55-4d68-b7a2-84851aabd43b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c528138d-8a40-4184-a289-283be72c4918}, !- Handle
  Node 588,                               !- Name
  {96fe837f-fb5f-4f21-a772-fa1b9330ad47}, !- Inlet Port
  {ad932b0c-b9e2-4054-83aa-ae2f83c9b8dd}; !- Outlet Port

OS:Connection,
  {96fe837f-fb5f-4f21-a772-fa1b9330ad47}, !- Handle
  {10e8efd5-6167-4d8f-8eee-63431d30707a}, !- Name
  {bb830e90-3f51-4313-b8dc-7cfdfe437fbb}, !- Source Object
  3,                                      !- Outlet Port
  {c528138d-8a40-4184-a289-283be72c4918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad932b0c-b9e2-4054-83aa-ae2f83c9b8dd}, !- Handle
  {285854f8-74d0-4365-a4b4-c25e14f8620e}, !- Name
  {c528138d-8a40-4184-a289-283be72c4918}, !- Source Object
  3,                                      !- Outlet Port
  {f7881e9d-0cca-4684-9c28-c64b63f844fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {54e81189-63c9-40fa-94fa-4b903cc21e9c}, !- Handle
  Node 589,                               !- Name
  {4ca8f46f-d024-4364-a259-676f2890ffec}, !- Inlet Port
  {c69635b2-4042-4901-af81-60597dbb7f6f}; !- Outlet Port

OS:Connection,
  {c69635b2-4042-4901-af81-60597dbb7f6f}, !- Handle
  {031f0c5f-7c42-4bad-bc4d-b5341bbb94e8}, !- Name
  {54e81189-63c9-40fa-94fa-4b903cc21e9c}, !- Source Object
  3,                                      !- Outlet Port
  {56f8cc39-b088-4110-aec5-8d7d2adc0747}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca8f46f-d024-4364-a259-676f2890ffec}, !- Handle
  {7d896456-cd21-4211-8062-6517191d4932}, !- Name
  {f7881e9d-0cca-4684-9c28-c64b63f844fd}, !- Source Object
  4,                                      !- Outlet Port
  {54e81189-63c9-40fa-94fa-4b903cc21e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a391818a-d14a-4084-bcdc-904402dbdfbf}, !- Handle
  Coil Heating Water Baseboard 80,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {00eef2be-afd0-4c84-898b-3b8e477e0d8c}, !- Water Inlet Node Name
  {1d139150-2524-4c01-bfe1-043886f71f9b}; !- Water Outlet Node Name

OS:Node,
  {0d74a4b3-5716-44f8-832a-881ae97ba26a}, !- Handle
  Node 590,                               !- Name
  {38f158b3-b8a0-4267-9624-807f167e70f4}, !- Inlet Port
  {00eef2be-afd0-4c84-898b-3b8e477e0d8c}; !- Outlet Port

OS:Connection,
  {38f158b3-b8a0-4267-9624-807f167e70f4}, !- Handle
  {b8a7bf92-c444-49f3-8c67-8e7e37f488a0}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  83,                                     !- Outlet Port
  {0d74a4b3-5716-44f8-832a-881ae97ba26a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbdbf004-0edb-4101-84b7-c5cfc56f0e4c}, !- Handle
  Node 591,                               !- Name
  {1d139150-2524-4c01-bfe1-043886f71f9b}, !- Inlet Port
  {8678c24a-7d22-4c6e-81d1-7f0ad9c95f1b}; !- Outlet Port

OS:Connection,
  {00eef2be-afd0-4c84-898b-3b8e477e0d8c}, !- Handle
  {b6ea88a6-9cef-483d-86e9-c449a4dadb7f}, !- Name
  {0d74a4b3-5716-44f8-832a-881ae97ba26a}, !- Source Object
  3,                                      !- Outlet Port
  {a391818a-d14a-4084-bcdc-904402dbdfbf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1d139150-2524-4c01-bfe1-043886f71f9b}, !- Handle
  {927b3f75-4f88-4eca-81f5-2d081b04d697}, !- Name
  {a391818a-d14a-4084-bcdc-904402dbdfbf}, !- Source Object
  10,                                     !- Outlet Port
  {dbdbf004-0edb-4101-84b7-c5cfc56f0e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8678c24a-7d22-4c6e-81d1-7f0ad9c95f1b}, !- Handle
  {33ed56a2-155a-409d-9245-ad6e716bcff3}, !- Name
  {dbdbf004-0edb-4101-84b7-c5cfc56f0e4c}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  83;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {20ff95db-0485-4d89-81f0-2a31a3070f76}, !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {a391818a-d14a-4084-bcdc-904402dbdfbf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {21ab0f6f-0051-43b3-9741-5a1713f61ba7}, !- Handle
  Air Terminal Single Duct Uncontrolled 80, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {e8e5b62c-6985-4cf5-bd20-25fcfb34f9fb}, !- Inlet Air Node Name
  {5bf19ef1-726b-4dd0-b695-6799bdc0308c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37389f02-3dda-48fe-be3a-0671866bc007}, !- Handle
  Node 592,                               !- Name
  {5bf19ef1-726b-4dd0-b695-6799bdc0308c}, !- Inlet Port
  {25ed5f3e-53dc-4b52-9662-0eeb3531d970}; !- Outlet Port

OS:Node,
  {93950245-5b06-428f-a3ff-0762c89fe910}, !- Handle
  Node 593,                               !- Name
  {86e4f1f6-de9f-4640-8cb9-367b5a17ebb3}, !- Inlet Port
  {1d064c76-8db5-42e2-8d91-57d5d790061b}; !- Outlet Port

OS:Connection,
  {25ed5f3e-53dc-4b52-9662-0eeb3531d970}, !- Handle
  {8c793da6-2fbe-4833-a07b-a07d1c8290da}, !- Name
  {37389f02-3dda-48fe-be3a-0671866bc007}, !- Source Object
  3,                                      !- Outlet Port
  {56f8cc39-b088-4110-aec5-8d7d2adc0747}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {86e4f1f6-de9f-4640-8cb9-367b5a17ebb3}, !- Handle
  {43e1708d-f5a3-40d3-9efe-e4d7c639ee98}, !- Name
  {216c6cff-83bb-4968-b8b9-952e3bdf8511}, !- Source Object
  12,                                     !- Outlet Port
  {93950245-5b06-428f-a3ff-0762c89fe910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d064c76-8db5-42e2-8d91-57d5d790061b}, !- Handle
  {9bd59053-a685-4ccb-8683-15d0285809d3}, !- Name
  {93950245-5b06-428f-a3ff-0762c89fe910}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  82;                                     !- Inlet Port

OS:Connection,
  {e8e5b62c-6985-4cf5-bd20-25fcfb34f9fb}, !- Handle
  {3954e2ad-1379-4822-ad7e-adea4685c8f2}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  82,                                     !- Outlet Port
  {21ab0f6f-0051-43b3-9741-5a1713f61ba7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5bf19ef1-726b-4dd0-b695-6799bdc0308c}, !- Handle
  {c4debb24-2074-4d3d-9d3f-3a9cf9713593}, !- Name
  {21ab0f6f-0051-43b3-9741-5a1713f61ba7}, !- Source Object
  4,                                      !- Outlet Port
  {37389f02-3dda-48fe-be3a-0671866bc007}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {36ed162c-1674-4bda-9c4c-e67a04241956}, !- Handle
  Coil Heating Electric 81,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {39c63f7e-ec72-4fe3-9b46-9ea9989ee200}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a4bdcf81-63fb-4d83-a493-7e3836b3da14}, !- Handle
  Curve Quadratic 163,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca4e4069-f1c7-4404-9f85-2199afb956c9}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e3b215c-40cc-48ca-b92c-725947cd1739}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33489e3d-6ebf-4517-907a-1db94d2af8c0}, !- Handle
  Curve Cubic 82,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8d817596-4c09-4698-a2cb-ad91c945d01d}, !- Handle
  Coil Cooling DX Single Speed 82 6kBtu/hr 11.0EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72644775165538,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f415bc5-a939-45fe-88e6-c71904c9173b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5b515ba4-b026-4580-97b4-0b41ace65e7e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41a00456-6ce8-4961-be12-3f7c481bb1d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {5b8c85ca-125e-4178-8e29-d9fde1384410}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bd4eb29e-1397-429a-b543-f9d1918c3bdb}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {ac92ce8d-c7b1-4488-80de-97c76511158b}, !- Handle
  Fan Constant Volume 82,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d86387ca-3eb6-406c-8235-ef0a1f0df23b}, !- Handle
  Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {b935b360-244b-43f8-a575-e57ae0c3f824}, !- Air Inlet Node Name
  {42fc2d19-eb0a-4466-874f-8c65bbf09e87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ac92ce8d-c7b1-4488-80de-97c76511158b}, !- Supply Air Fan Name
  {36ed162c-1674-4bda-9c4c-e67a04241956}, !- Heating Coil Name
  {8d817596-4c09-4698-a2cb-ad91c945d01d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b6dc877-a0ed-48ed-bfda-ff24c9a1069b}, !- Handle
  Node 594,                               !- Name
  {aa093ac5-28de-4249-965e-0fcb66b5a4be}, !- Inlet Port
  {b935b360-244b-43f8-a575-e57ae0c3f824}; !- Outlet Port

OS:Connection,
  {aa093ac5-28de-4249-965e-0fcb66b5a4be}, !- Handle
  {be9d993d-7998-46ba-85d6-08ab5b036560}, !- Name
  {8a9d967b-908e-4a24-a740-4e935eb3939d}, !- Source Object
  3,                                      !- Outlet Port
  {7b6dc877-a0ed-48ed-bfda-ff24c9a1069b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b935b360-244b-43f8-a575-e57ae0c3f824}, !- Handle
  {5bd1bc74-fe65-4ff4-90f5-24bd8a1078ed}, !- Name
  {7b6dc877-a0ed-48ed-bfda-ff24c9a1069b}, !- Source Object
  3,                                      !- Outlet Port
  {d86387ca-3eb6-406c-8235-ef0a1f0df23b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63488002-d98a-4187-8ca7-6d15e5ab41c6}, !- Handle
  Node 595,                               !- Name
  {42fc2d19-eb0a-4466-874f-8c65bbf09e87}, !- Inlet Port
  {2e55f4f3-bbb5-42c8-9ee3-008c50347647}; !- Outlet Port

OS:Connection,
  {2e55f4f3-bbb5-42c8-9ee3-008c50347647}, !- Handle
  {3cc1e156-e135-41e4-878b-12cfb449c375}, !- Name
  {63488002-d98a-4187-8ca7-6d15e5ab41c6}, !- Source Object
  3,                                      !- Outlet Port
  {0744e94a-651a-4414-9037-e3f453fede0a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42fc2d19-eb0a-4466-874f-8c65bbf09e87}, !- Handle
  {3440e541-a8c0-4792-b8bd-b0473be1844b}, !- Name
  {d86387ca-3eb6-406c-8235-ef0a1f0df23b}, !- Source Object
  4,                                      !- Outlet Port
  {63488002-d98a-4187-8ca7-6d15e5ab41c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d21eadee-34cf-4c24-a1b9-10adf665a515}, !- Handle
  Coil Heating Water Baseboard 81,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {048db8f1-60ce-44bc-be1b-17978d788920}, !- Water Inlet Node Name
  {098f7eac-38ec-49ed-9d48-f79c1343bc28}; !- Water Outlet Node Name

OS:Node,
  {81b11166-180f-44f6-9f87-90bde50960cf}, !- Handle
  Node 596,                               !- Name
  {05f5631d-07af-494a-ba24-13456e3bf467}, !- Inlet Port
  {048db8f1-60ce-44bc-be1b-17978d788920}; !- Outlet Port

OS:Connection,
  {05f5631d-07af-494a-ba24-13456e3bf467}, !- Handle
  {27e60c5e-7fe3-418d-b03c-6014b0a14906}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  84,                                     !- Outlet Port
  {81b11166-180f-44f6-9f87-90bde50960cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fb33d35-7c66-4a3f-ad7d-8964e628997b}, !- Handle
  Node 597,                               !- Name
  {098f7eac-38ec-49ed-9d48-f79c1343bc28}, !- Inlet Port
  {a0582f8b-4cf4-463f-a65f-7a4e2962f59a}; !- Outlet Port

OS:Connection,
  {048db8f1-60ce-44bc-be1b-17978d788920}, !- Handle
  {46010f95-0c3e-4b0d-a8be-50e373884eb0}, !- Name
  {81b11166-180f-44f6-9f87-90bde50960cf}, !- Source Object
  3,                                      !- Outlet Port
  {d21eadee-34cf-4c24-a1b9-10adf665a515}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {098f7eac-38ec-49ed-9d48-f79c1343bc28}, !- Handle
  {9f812cd8-3691-4380-8376-876544d7f714}, !- Name
  {d21eadee-34cf-4c24-a1b9-10adf665a515}, !- Source Object
  10,                                     !- Outlet Port
  {2fb33d35-7c66-4a3f-ad7d-8964e628997b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0582f8b-4cf4-463f-a65f-7a4e2962f59a}, !- Handle
  {ebb810dc-dfaf-42a9-8b95-c2217fcfcbf4}, !- Name
  {2fb33d35-7c66-4a3f-ad7d-8964e628997b}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  84;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {77bbe6d5-16c6-4de6-b012-6e832e5809a7}, !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {d21eadee-34cf-4c24-a1b9-10adf665a515}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fd34b7bc-e311-4d0f-bb76-2305a06529a5}, !- Handle
  Air Terminal Single Duct Uncontrolled 81, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {ec4df649-3158-4687-8de4-9b7eb30fd99d}, !- Inlet Air Node Name
  {15269f9e-5af7-468c-bb92-bb9233312e73}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f886f1ed-b397-4a32-bbde-3e98124139a5}, !- Handle
  Node 598,                               !- Name
  {15269f9e-5af7-468c-bb92-bb9233312e73}, !- Inlet Port
  {47d68705-14ea-495e-b86c-4fc0225984cb}; !- Outlet Port

OS:Node,
  {e0c0d1c4-ea9d-4459-a16e-11b89f730ef6}, !- Handle
  Node 599,                               !- Name
  {a4b3c7a1-4c05-43d0-8a88-43357e738c3e}, !- Inlet Port
  {25216fbc-5f92-4ead-b0e0-7cc55b9511a7}; !- Outlet Port

OS:Connection,
  {47d68705-14ea-495e-b86c-4fc0225984cb}, !- Handle
  {7b4058a3-79b9-472a-ac4c-24bfbddfdd58}, !- Name
  {f886f1ed-b397-4a32-bbde-3e98124139a5}, !- Source Object
  3,                                      !- Outlet Port
  {0744e94a-651a-4414-9037-e3f453fede0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4b3c7a1-4c05-43d0-8a88-43357e738c3e}, !- Handle
  {15575608-a3d3-4193-8912-bfec101a0bb8}, !- Name
  {8c80e8c4-3c65-4e60-ad1e-ded351f4d77c}, !- Source Object
  12,                                     !- Outlet Port
  {e0c0d1c4-ea9d-4459-a16e-11b89f730ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25216fbc-5f92-4ead-b0e0-7cc55b9511a7}, !- Handle
  {4fef59be-3e46-41fe-a37f-b0283b757621}, !- Name
  {e0c0d1c4-ea9d-4459-a16e-11b89f730ef6}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  83;                                     !- Inlet Port

OS:Connection,
  {ec4df649-3158-4687-8de4-9b7eb30fd99d}, !- Handle
  {454b6e0f-512a-41dc-8993-c26ecbdd6871}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  83,                                     !- Outlet Port
  {fd34b7bc-e311-4d0f-bb76-2305a06529a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15269f9e-5af7-468c-bb92-bb9233312e73}, !- Handle
  {f0853879-77dc-40bc-b303-79abc99003bd}, !- Name
  {fd34b7bc-e311-4d0f-bb76-2305a06529a5}, !- Source Object
  4,                                      !- Outlet Port
  {f886f1ed-b397-4a32-bbde-3e98124139a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1d56f047-f02a-4195-a87d-c50179194bb8}, !- Handle
  Coil Heating Electric 82,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a793dbf7-df1a-444b-ad36-f8843798804a}, !- Handle
  Curve Biquadratic 165,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84dadfa9-9c4d-4f01-b903-cd2a84aaca62}, !- Handle
  Curve Quadratic 165,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40e84ec1-6bd1-4041-a02b-a9c15ea2abe1}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {71ea6095-6cc4-4da0-aa62-e7a6773f25e9}, !- Handle
  Curve Quadratic 166,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8d8a57a4-5a59-4530-8b7a-316d72f5236a}, !- Handle
  Curve Cubic 83,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b143c663-93ed-43d4-85bd-a4b1e4885908}, !- Handle
  Coil Cooling DX Single Speed 83 6kBtu/hr 11.0EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72636927796171,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4bbedfb6-f50a-43bd-96f8-6be9ae763a38}, !- Total Cooling Capacity Function of Temperature Curve Name
  {cc59de5c-875c-47a8-993f-e72c678d2680}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2a8b4e10-63e0-4873-a343-a4464bf060dc}, !- Energy Input Ratio Function of Temperature Curve Name
  {deb1daa4-221a-42da-aaaa-55b19956ac11}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b41ab8d-dfa7-47b3-a6d9-3f484cd2b7ed}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f94d2ce8-ee41-4acd-bc1c-d409f7d7b463}, !- Handle
  Fan Constant Volume 83,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f517b06c-25c1-4239-9c4b-f1cd506955eb}, !- Handle
  Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {4227d104-f507-4db9-a8b1-82b750957205}, !- Air Inlet Node Name
  {6b3c9c59-b60e-4126-8a67-d503b09e89ec}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f94d2ce8-ee41-4acd-bc1c-d409f7d7b463}, !- Supply Air Fan Name
  {1d56f047-f02a-4195-a87d-c50179194bb8}, !- Heating Coil Name
  {b143c663-93ed-43d4-85bd-a4b1e4885908}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f0704dde-f4fd-44a5-b0a8-298412b4b1c8}, !- Handle
  Node 600,                               !- Name
  {3da7f743-9d28-4cd8-b5d6-d464fee88bcd}, !- Inlet Port
  {4227d104-f507-4db9-a8b1-82b750957205}; !- Outlet Port

OS:Connection,
  {3da7f743-9d28-4cd8-b5d6-d464fee88bcd}, !- Handle
  {e73d2bf9-3e56-4702-8830-969430ea192c}, !- Name
  {128d210f-110b-4240-8a81-df466b322ce1}, !- Source Object
  3,                                      !- Outlet Port
  {f0704dde-f4fd-44a5-b0a8-298412b4b1c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4227d104-f507-4db9-a8b1-82b750957205}, !- Handle
  {4f3f87c8-b8ca-46a3-aed3-54c27b3aac03}, !- Name
  {f0704dde-f4fd-44a5-b0a8-298412b4b1c8}, !- Source Object
  3,                                      !- Outlet Port
  {f517b06c-25c1-4239-9c4b-f1cd506955eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d6a3a6e2-d262-46ee-bb29-9699010c1b70}, !- Handle
  Node 601,                               !- Name
  {6b3c9c59-b60e-4126-8a67-d503b09e89ec}, !- Inlet Port
  {53921369-6340-4f07-a113-b1dbaf6abf5c}; !- Outlet Port

OS:Connection,
  {53921369-6340-4f07-a113-b1dbaf6abf5c}, !- Handle
  {ba144292-2da7-4431-b0bb-f9e7f0afcc19}, !- Name
  {d6a3a6e2-d262-46ee-bb29-9699010c1b70}, !- Source Object
  3,                                      !- Outlet Port
  {62b2c0b5-04b6-465e-9eee-387757cc62d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b3c9c59-b60e-4126-8a67-d503b09e89ec}, !- Handle
  {a01a2427-7bd9-418f-a19e-136383c4d236}, !- Name
  {f517b06c-25c1-4239-9c4b-f1cd506955eb}, !- Source Object
  4,                                      !- Outlet Port
  {d6a3a6e2-d262-46ee-bb29-9699010c1b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {110fbb9e-b9ec-48e2-98cb-82f399b9e177}, !- Handle
  Coil Heating Water Baseboard 82,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a46595d9-5935-491a-99a7-99ead53f8518}, !- Water Inlet Node Name
  {ef8e37b5-5161-4fbf-b84b-a8ed8df2d19b}; !- Water Outlet Node Name

OS:Node,
  {704b466b-0f2a-4d6c-9b29-d5e1b96d332e}, !- Handle
  Node 602,                               !- Name
  {e7813fe3-17db-4000-a337-460a0bc333e6}, !- Inlet Port
  {a46595d9-5935-491a-99a7-99ead53f8518}; !- Outlet Port

OS:Connection,
  {e7813fe3-17db-4000-a337-460a0bc333e6}, !- Handle
  {bfbfa6a4-13c8-4357-b58c-a9c1c960d8ac}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  85,                                     !- Outlet Port
  {704b466b-0f2a-4d6c-9b29-d5e1b96d332e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c14b95-3e4e-413e-89ea-c5231d449692}, !- Handle
  Node 603,                               !- Name
  {ef8e37b5-5161-4fbf-b84b-a8ed8df2d19b}, !- Inlet Port
  {3d73c0d7-425b-4499-b930-1927b402ae88}; !- Outlet Port

OS:Connection,
  {a46595d9-5935-491a-99a7-99ead53f8518}, !- Handle
  {db73de62-ed30-437e-96bc-3bbe27415284}, !- Name
  {704b466b-0f2a-4d6c-9b29-d5e1b96d332e}, !- Source Object
  3,                                      !- Outlet Port
  {110fbb9e-b9ec-48e2-98cb-82f399b9e177}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ef8e37b5-5161-4fbf-b84b-a8ed8df2d19b}, !- Handle
  {483b0dc8-c032-40f2-a7d5-0b2ec34a5172}, !- Name
  {110fbb9e-b9ec-48e2-98cb-82f399b9e177}, !- Source Object
  10,                                     !- Outlet Port
  {a5c14b95-3e4e-413e-89ea-c5231d449692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d73c0d7-425b-4499-b930-1927b402ae88}, !- Handle
  {f7a5d536-dd24-40db-b940-bba583d8293d}, !- Name
  {a5c14b95-3e4e-413e-89ea-c5231d449692}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  85;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4e8f3334-b418-4014-ac62-93acf50294be}, !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {110fbb9e-b9ec-48e2-98cb-82f399b9e177}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e541151d-5cbb-4244-9c99-8834820c8b73}, !- Handle
  Air Terminal Single Duct Uncontrolled 82, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {758dcc48-dc31-4db4-ae40-157166524b57}, !- Inlet Air Node Name
  {db4210c1-acad-4557-b0f9-a75a79b0615f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1de33978-e93c-44b8-99ce-48234eec1d33}, !- Handle
  Node 604,                               !- Name
  {db4210c1-acad-4557-b0f9-a75a79b0615f}, !- Inlet Port
  {ec0be161-e1e1-46a1-93e6-26d6e04ffe4b}; !- Outlet Port

OS:Node,
  {daf2f6b9-1856-43c3-a5a1-53fe1a3f3052}, !- Handle
  Node 605,                               !- Name
  {54a8ae46-65b1-4916-a3ab-4af7274d6735}, !- Inlet Port
  {9a1a8dcd-6a55-4b2d-90e1-8b7b2a732a44}; !- Outlet Port

OS:Connection,
  {ec0be161-e1e1-46a1-93e6-26d6e04ffe4b}, !- Handle
  {d1220ffc-3ca7-4778-9d50-d6f61437e585}, !- Name
  {1de33978-e93c-44b8-99ce-48234eec1d33}, !- Source Object
  3,                                      !- Outlet Port
  {62b2c0b5-04b6-465e-9eee-387757cc62d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {54a8ae46-65b1-4916-a3ab-4af7274d6735}, !- Handle
  {4926ca50-45c0-4229-881c-4d0531ecd749}, !- Name
  {701784e4-29d8-4af0-b54d-a28488a66eed}, !- Source Object
  12,                                     !- Outlet Port
  {daf2f6b9-1856-43c3-a5a1-53fe1a3f3052}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a1a8dcd-6a55-4b2d-90e1-8b7b2a732a44}, !- Handle
  {f960cfb3-0c22-49a3-aa14-faed21c0d2d3}, !- Name
  {daf2f6b9-1856-43c3-a5a1-53fe1a3f3052}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  84;                                     !- Inlet Port

OS:Connection,
  {758dcc48-dc31-4db4-ae40-157166524b57}, !- Handle
  {654dbe02-c9b3-4e34-b208-69fe1a39a1bd}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  84,                                     !- Outlet Port
  {e541151d-5cbb-4244-9c99-8834820c8b73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db4210c1-acad-4557-b0f9-a75a79b0615f}, !- Handle
  {4f409b2e-8d65-4e9d-ad3f-712607f915e7}, !- Name
  {e541151d-5cbb-4244-9c99-8834820c8b73}, !- Source Object
  4,                                      !- Outlet Port
  {1de33978-e93c-44b8-99ce-48234eec1d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1271b49d-e607-45fe-96a6-3ce56eb0742a}, !- Handle
  Coil Heating Electric 83,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {389c32c6-2b46-4660-bf4f-9a5a29bcf468}, !- Handle
  Curve Biquadratic 167,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ed4bac7-e755-48d2-986b-5cbb23f959ed}, !- Handle
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4217a862-2504-43a9-a9c5-31092fdd3fcc}, !- Handle
  Curve Biquadratic 168,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {79ff1a36-911c-4978-b26b-59e94b63605e}, !- Handle
  Curve Quadratic 168,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7f1ea445-fe1d-4487-a3e1-79cf7337583e}, !- Handle
  Curve Cubic 84,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cce30368-b40f-44be-844a-97d6c41c7ce3}, !- Handle
  Coil Cooling DX Single Speed 84 9kBtu/hr 10.5EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.55401277989754,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6654dba3-1f82-41b3-8b19-3d225dd3de0c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e875154d-b573-4d19-8f7d-1929b8ffdd6d}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0a239772-a465-4e1c-b777-0a954d77a65e}, !- Energy Input Ratio Function of Temperature Curve Name
  {2995bcd8-6582-439f-ba42-9161ddf4e1b2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4bd968c5-4fd1-400e-8d64-48925230a7c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {47222963-6934-4111-9315-5c62c194404b}, !- Handle
  Fan Constant Volume 84,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bbbd6ff0-604f-4d20-a1a1-a81d6d83cf1e}, !- Handle
  Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {f8bc15d3-fa32-4ebb-8139-ef6a6ff29123}, !- Air Inlet Node Name
  {ae790fcc-11bf-42bc-bd6b-d142713f8544}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {47222963-6934-4111-9315-5c62c194404b}, !- Supply Air Fan Name
  {1271b49d-e607-45fe-96a6-3ce56eb0742a}, !- Heating Coil Name
  {cce30368-b40f-44be-844a-97d6c41c7ce3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0165cea1-86cb-4cf0-b4ca-add803d1258c}, !- Handle
  Node 606,                               !- Name
  {b9e7fa12-32c4-4d5d-a7c8-9c860a2bd067}, !- Inlet Port
  {f8bc15d3-fa32-4ebb-8139-ef6a6ff29123}; !- Outlet Port

OS:Connection,
  {b9e7fa12-32c4-4d5d-a7c8-9c860a2bd067}, !- Handle
  {bc53bbc5-5e52-4961-a73d-f7e518560f48}, !- Name
  {5bf063c9-8c4b-44a3-a956-6f98086b2d96}, !- Source Object
  3,                                      !- Outlet Port
  {0165cea1-86cb-4cf0-b4ca-add803d1258c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8bc15d3-fa32-4ebb-8139-ef6a6ff29123}, !- Handle
  {681d506d-2dfa-4dc6-8746-dde2862a4f85}, !- Name
  {0165cea1-86cb-4cf0-b4ca-add803d1258c}, !- Source Object
  3,                                      !- Outlet Port
  {bbbd6ff0-604f-4d20-a1a1-a81d6d83cf1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {659aac9e-a178-4b55-9806-7dadd8cd21c2}, !- Handle
  Node 607,                               !- Name
  {ae790fcc-11bf-42bc-bd6b-d142713f8544}, !- Inlet Port
  {de9109ab-582c-41c7-bbcc-5733d632386f}; !- Outlet Port

OS:Connection,
  {de9109ab-582c-41c7-bbcc-5733d632386f}, !- Handle
  {ee500c9d-e941-4827-b84d-3e24f3e9155b}, !- Name
  {659aac9e-a178-4b55-9806-7dadd8cd21c2}, !- Source Object
  3,                                      !- Outlet Port
  {e7f5ab9f-171d-4ab4-99c3-dbc247c43526}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae790fcc-11bf-42bc-bd6b-d142713f8544}, !- Handle
  {e596f936-bf5b-4980-b137-6f8cece91a1a}, !- Name
  {bbbd6ff0-604f-4d20-a1a1-a81d6d83cf1e}, !- Source Object
  4,                                      !- Outlet Port
  {659aac9e-a178-4b55-9806-7dadd8cd21c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {08def41c-7ae9-4f16-aade-7bca87a7e4d3}, !- Handle
  Coil Heating Water Baseboard 83,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c2083c0-3f8b-441a-8fbd-ace2eff004eb}, !- Water Inlet Node Name
  {ceed5fac-70f3-49c3-b304-a35a928126d1}; !- Water Outlet Node Name

OS:Node,
  {85a93e90-130d-43fa-b517-73c43e301af2}, !- Handle
  Node 608,                               !- Name
  {18f5ee42-3227-41fd-917c-48c211032253}, !- Inlet Port
  {5c2083c0-3f8b-441a-8fbd-ace2eff004eb}; !- Outlet Port

OS:Connection,
  {18f5ee42-3227-41fd-917c-48c211032253}, !- Handle
  {7e09c8f2-9362-43be-9214-0b6def3eac79}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  86,                                     !- Outlet Port
  {85a93e90-130d-43fa-b517-73c43e301af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c75dc131-c5c1-4659-a3ca-179b1ae627b6}, !- Handle
  Node 609,                               !- Name
  {ceed5fac-70f3-49c3-b304-a35a928126d1}, !- Inlet Port
  {d557b14c-6768-4fa5-83ef-467203b3ed92}; !- Outlet Port

OS:Connection,
  {5c2083c0-3f8b-441a-8fbd-ace2eff004eb}, !- Handle
  {eed82c06-9c59-49c2-99f5-a3f69546da1b}, !- Name
  {85a93e90-130d-43fa-b517-73c43e301af2}, !- Source Object
  3,                                      !- Outlet Port
  {08def41c-7ae9-4f16-aade-7bca87a7e4d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ceed5fac-70f3-49c3-b304-a35a928126d1}, !- Handle
  {7b53ba81-a6f9-4fb0-8cf1-a7a10ff31d0f}, !- Name
  {08def41c-7ae9-4f16-aade-7bca87a7e4d3}, !- Source Object
  10,                                     !- Outlet Port
  {c75dc131-c5c1-4659-a3ca-179b1ae627b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d557b14c-6768-4fa5-83ef-467203b3ed92}, !- Handle
  {a981d67c-0a68-4eb4-b371-f01a203ea01d}, !- Name
  {c75dc131-c5c1-4659-a3ca-179b1ae627b6}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  86;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8897489f-cc64-4ec8-bd63-6ecf6ace6491}, !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {08def41c-7ae9-4f16-aade-7bca87a7e4d3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {13607ca7-2e0e-4033-8ec8-c78fb3f192a7}, !- Handle
  Air Terminal Single Duct Uncontrolled 83, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {a93304d7-3152-409b-a5d0-677d76d25d3b}, !- Inlet Air Node Name
  {2c816692-eb55-4462-8a37-87f86f25119e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {534b8b1b-1ef1-4515-8940-9ef5d70566fd}, !- Handle
  Node 610,                               !- Name
  {2c816692-eb55-4462-8a37-87f86f25119e}, !- Inlet Port
  {130f272d-d93c-4d8b-b236-8c328b9123a6}; !- Outlet Port

OS:Node,
  {cd4d39e4-5f74-4ece-a290-97b7f520144c}, !- Handle
  Node 611,                               !- Name
  {8b886eba-7b72-4c13-8988-e50e2dbc6253}, !- Inlet Port
  {fd1aa971-e9a4-48b7-9829-3e9bf7f5a9e0}; !- Outlet Port

OS:Connection,
  {130f272d-d93c-4d8b-b236-8c328b9123a6}, !- Handle
  {1531dd45-f544-4f0d-ac71-e87df44d7a9f}, !- Name
  {534b8b1b-1ef1-4515-8940-9ef5d70566fd}, !- Source Object
  3,                                      !- Outlet Port
  {e7f5ab9f-171d-4ab4-99c3-dbc247c43526}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8b886eba-7b72-4c13-8988-e50e2dbc6253}, !- Handle
  {98c9e266-550e-4b79-9d44-4efecd95c5fb}, !- Name
  {29845fc7-48c5-4652-b576-1a3bdcd5c3ac}, !- Source Object
  12,                                     !- Outlet Port
  {cd4d39e4-5f74-4ece-a290-97b7f520144c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1aa971-e9a4-48b7-9829-3e9bf7f5a9e0}, !- Handle
  {c0c51478-eca0-4b2a-b891-e04e8bc09105}, !- Name
  {cd4d39e4-5f74-4ece-a290-97b7f520144c}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  85;                                     !- Inlet Port

OS:Connection,
  {a93304d7-3152-409b-a5d0-677d76d25d3b}, !- Handle
  {dcf0389b-0b31-4ad6-a01c-35ec89b97521}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  85,                                     !- Outlet Port
  {13607ca7-2e0e-4033-8ec8-c78fb3f192a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c816692-eb55-4462-8a37-87f86f25119e}, !- Handle
  {e3eec750-7061-4ae7-b548-96509fcb366e}, !- Name
  {13607ca7-2e0e-4033-8ec8-c78fb3f192a7}, !- Source Object
  4,                                      !- Outlet Port
  {534b8b1b-1ef1-4515-8940-9ef5d70566fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {51e5a551-c74d-4ffa-a7ed-21590125c729}, !- Handle
  Coil Heating Electric 84,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c63711f8-6f3d-401e-9cfb-0393ae0f0509}, !- Handle
  Curve Biquadratic 169,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {688ef8c9-1b98-45e3-a4ea-16e22d336e94}, !- Handle
  Curve Quadratic 169,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {52451061-914a-450b-9505-f9b89e5c756a}, !- Handle
  Curve Biquadratic 170,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a4ba70d-8ce0-430a-a71c-f0defd325d52}, !- Handle
  Curve Quadratic 170,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c51af5cf-2fec-42f6-ac00-43cb471fd783}, !- Handle
  Curve Cubic 85,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {15fea05c-43ed-44a9-bd96-ad7c3e4ca3ce}, !- Handle
  Coil Cooling DX Single Speed 85 11kBtu/hr 10.1EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.43098912031404,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40a397e6-5c6c-473b-b6aa-c7758c670534}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5606ecf3-1060-4992-ba15-858562fec1bf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ab6a0a2a-0c7d-4fe7-9015-13e122842a04}, !- Energy Input Ratio Function of Temperature Curve Name
  {b65c8050-4750-4fa7-bea6-1b3f95e70dcf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a833f5ca-2a8c-4acd-99ea-0b787cc2d1d7}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0b62dacc-30cb-478d-938f-5dade4eb63a7}, !- Handle
  Fan Constant Volume 85,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cfdf9864-bd49-4e17-8377-46acd1b0b702}, !- Handle
  Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {aa3071f7-138b-45c3-9fca-383e27de42e4}, !- Air Inlet Node Name
  {d91a9dbb-4eac-4070-9ce3-1e42b23e42f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0b62dacc-30cb-478d-938f-5dade4eb63a7}, !- Supply Air Fan Name
  {51e5a551-c74d-4ffa-a7ed-21590125c729}, !- Heating Coil Name
  {15fea05c-43ed-44a9-bd96-ad7c3e4ca3ce}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {95f460e7-d2bf-4456-8d48-9173147d3103}, !- Handle
  Node 612,                               !- Name
  {28538a3c-bbb4-4393-aebe-499564149fae}, !- Inlet Port
  {aa3071f7-138b-45c3-9fca-383e27de42e4}; !- Outlet Port

OS:Connection,
  {28538a3c-bbb4-4393-aebe-499564149fae}, !- Handle
  {588b2246-db87-44a5-8c9f-8bdba6504d16}, !- Name
  {ffa80482-8f9f-448d-9603-880e16368add}, !- Source Object
  3,                                      !- Outlet Port
  {95f460e7-d2bf-4456-8d48-9173147d3103}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3071f7-138b-45c3-9fca-383e27de42e4}, !- Handle
  {e2b2a8e1-7342-4b8e-ba97-2a8104f2660f}, !- Name
  {95f460e7-d2bf-4456-8d48-9173147d3103}, !- Source Object
  3,                                      !- Outlet Port
  {cfdf9864-bd49-4e17-8377-46acd1b0b702}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dacab5f3-86c0-4af6-b8e0-fe3e52944768}, !- Handle
  Node 613,                               !- Name
  {d91a9dbb-4eac-4070-9ce3-1e42b23e42f1}, !- Inlet Port
  {32f6d256-9c22-406c-98b6-8dc4baf68a60}; !- Outlet Port

OS:Connection,
  {32f6d256-9c22-406c-98b6-8dc4baf68a60}, !- Handle
  {b00d398e-b012-4483-83fb-d823e7e8e572}, !- Name
  {dacab5f3-86c0-4af6-b8e0-fe3e52944768}, !- Source Object
  3,                                      !- Outlet Port
  {8b95f246-8dd8-4a5c-8eea-f98585f5deb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d91a9dbb-4eac-4070-9ce3-1e42b23e42f1}, !- Handle
  {52c8f47b-1a8d-4851-8854-84c418786c3d}, !- Name
  {cfdf9864-bd49-4e17-8377-46acd1b0b702}, !- Source Object
  4,                                      !- Outlet Port
  {dacab5f3-86c0-4af6-b8e0-fe3e52944768}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {58ee443a-dd41-4955-84de-dff82b9e7dde}, !- Handle
  Coil Heating Water Baseboard 84,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e96293aa-7d03-449c-ad2a-c6073e6f89a0}, !- Water Inlet Node Name
  {e9fef86b-5ed2-4009-b64d-8f4a6c1fa5ec}; !- Water Outlet Node Name

OS:Node,
  {9dd86a00-e00b-442c-8714-b4d8a0e76b94}, !- Handle
  Node 614,                               !- Name
  {2fb4c323-f903-473b-8241-0c6baeba312b}, !- Inlet Port
  {e96293aa-7d03-449c-ad2a-c6073e6f89a0}; !- Outlet Port

OS:Connection,
  {2fb4c323-f903-473b-8241-0c6baeba312b}, !- Handle
  {62fba1b7-fe2f-493d-a3b8-42826ff28514}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  87,                                     !- Outlet Port
  {9dd86a00-e00b-442c-8714-b4d8a0e76b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dda537f-ad0e-4bfe-9545-d68e4e8adf11}, !- Handle
  Node 615,                               !- Name
  {e9fef86b-5ed2-4009-b64d-8f4a6c1fa5ec}, !- Inlet Port
  {91ef6bb1-0289-4c65-93d0-e97570a0d6be}; !- Outlet Port

OS:Connection,
  {e96293aa-7d03-449c-ad2a-c6073e6f89a0}, !- Handle
  {8b28f13c-1c4e-4b6d-9fba-e4ac71f48d23}, !- Name
  {9dd86a00-e00b-442c-8714-b4d8a0e76b94}, !- Source Object
  3,                                      !- Outlet Port
  {58ee443a-dd41-4955-84de-dff82b9e7dde}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e9fef86b-5ed2-4009-b64d-8f4a6c1fa5ec}, !- Handle
  {c4a969b5-3f58-4e5f-9d23-999b2e9eb872}, !- Name
  {58ee443a-dd41-4955-84de-dff82b9e7dde}, !- Source Object
  10,                                     !- Outlet Port
  {8dda537f-ad0e-4bfe-9545-d68e4e8adf11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91ef6bb1-0289-4c65-93d0-e97570a0d6be}, !- Handle
  {be563443-b346-4ad8-add7-8c91d07e2b27}, !- Name
  {8dda537f-ad0e-4bfe-9545-d68e4e8adf11}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  87;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2028f7f9-19d8-4808-bd51-768c982b437f}, !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {58ee443a-dd41-4955-84de-dff82b9e7dde}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {db129004-2db5-4881-8d81-2c73bbae1798}, !- Handle
  Air Terminal Single Duct Uncontrolled 84, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {3091b6db-2733-459b-be9a-f0d3e9e1783f}, !- Inlet Air Node Name
  {49c86a94-8a32-4cd9-a0e0-a76937648bcc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fa079842-4d19-41c4-b1f0-6641a22c260a}, !- Handle
  Node 616,                               !- Name
  {49c86a94-8a32-4cd9-a0e0-a76937648bcc}, !- Inlet Port
  {d446c7c8-e527-46d2-b016-98cd654d033d}; !- Outlet Port

OS:Node,
  {5b666fa1-c970-4484-9fc7-dfda84076ed4}, !- Handle
  Node 617,                               !- Name
  {e62411ad-ad50-47f4-915f-73b8a6145af4}, !- Inlet Port
  {f940db19-1ff5-44e8-9d04-50250404fdf4}; !- Outlet Port

OS:Connection,
  {d446c7c8-e527-46d2-b016-98cd654d033d}, !- Handle
  {d32f0491-ac32-4931-8349-f6ce8ba2aeca}, !- Name
  {fa079842-4d19-41c4-b1f0-6641a22c260a}, !- Source Object
  3,                                      !- Outlet Port
  {8b95f246-8dd8-4a5c-8eea-f98585f5deb9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e62411ad-ad50-47f4-915f-73b8a6145af4}, !- Handle
  {4057dbab-7995-4071-89ff-8911d12e4c45}, !- Name
  {ec771de9-fe57-4bbe-8a17-9e456cf7b760}, !- Source Object
  12,                                     !- Outlet Port
  {5b666fa1-c970-4484-9fc7-dfda84076ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f940db19-1ff5-44e8-9d04-50250404fdf4}, !- Handle
  {bd794e32-e079-475a-bb4a-362ec57db4af}, !- Name
  {5b666fa1-c970-4484-9fc7-dfda84076ed4}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  86;                                     !- Inlet Port

OS:Connection,
  {3091b6db-2733-459b-be9a-f0d3e9e1783f}, !- Handle
  {4f1f4081-5c1d-48b3-b11f-ad2abfc9cd21}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  86,                                     !- Outlet Port
  {db129004-2db5-4881-8d81-2c73bbae1798}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {49c86a94-8a32-4cd9-a0e0-a76937648bcc}, !- Handle
  {69ccc595-dfa9-4b69-8f45-c47eb77c6044}, !- Name
  {db129004-2db5-4881-8d81-2c73bbae1798}, !- Source Object
  4,                                      !- Outlet Port
  {fa079842-4d19-41c4-b1f0-6641a22c260a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c94495aa-d731-41c2-845d-dd3cdca1d9fe}, !- Handle
  Coil Heating Electric 85,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {2da31dbf-91c1-4007-958d-1613beddc666}, !- Handle
  Curve Biquadratic 171,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {797502ed-4a30-4859-999f-d67e617fd5c4}, !- Handle
  Curve Quadratic 171,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7be333a0-5471-4299-98db-05fe25d1a8e5}, !- Handle
  Curve Biquadratic 172,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30795239-2781-4236-8d08-038039e1f6a7}, !- Handle
  Curve Quadratic 172,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2e283b1c-f5a0-45e1-a0db-d19a7b079b2a}, !- Handle
  Curve Cubic 86,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ceeced4b-bdba-4770-a38b-344efd6c8c61}, !- Handle
  Coil Cooling DX Single Speed 86 6kBtu/hr 11.0EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.72633819006707,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6deec13-325e-4393-b08a-07d85759ddae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {17c29274-0b63-4d56-9f25-2f857df5fc93}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {6bb4e4f4-4c21-4a60-8084-fedec9f52b1e}, !- Energy Input Ratio Function of Temperature Curve Name
  {7eb78b9f-9f3c-4974-be69-1f7537e9031e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6d0ae11d-0f90-4d4d-b01a-1a1424ed79fa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f10896c9-b4f6-4822-b393-bf6560d5e5fa}, !- Handle
  Fan Constant Volume 86,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cae8e909-5d2f-42fc-b12c-f0b907b667fa}, !- Handle
  Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {1e9b5dbb-f525-4359-a0fb-0377bedde12e}, !- Air Inlet Node Name
  {21c2ecf7-b0e2-49e0-b468-7cc9a78ad7a2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f10896c9-b4f6-4822-b393-bf6560d5e5fa}, !- Supply Air Fan Name
  {c94495aa-d731-41c2-845d-dd3cdca1d9fe}, !- Heating Coil Name
  {ceeced4b-bdba-4770-a38b-344efd6c8c61}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e6254959-be81-41bf-8125-760348436c23}, !- Handle
  Node 618,                               !- Name
  {147e3602-6ab5-4bd4-b662-b68be578a3a3}, !- Inlet Port
  {1e9b5dbb-f525-4359-a0fb-0377bedde12e}; !- Outlet Port

OS:Connection,
  {147e3602-6ab5-4bd4-b662-b68be578a3a3}, !- Handle
  {99704cd6-3ff0-4c98-a93e-52be5977471d}, !- Name
  {12f960c1-0cfd-4533-95ff-6dc600facd42}, !- Source Object
  3,                                      !- Outlet Port
  {e6254959-be81-41bf-8125-760348436c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9b5dbb-f525-4359-a0fb-0377bedde12e}, !- Handle
  {9f61db48-30ec-433e-9504-667b7b38dd3d}, !- Name
  {e6254959-be81-41bf-8125-760348436c23}, !- Source Object
  3,                                      !- Outlet Port
  {cae8e909-5d2f-42fc-b12c-f0b907b667fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d7b271e2-d7fe-4dd4-a552-aee730177815}, !- Handle
  Node 619,                               !- Name
  {21c2ecf7-b0e2-49e0-b468-7cc9a78ad7a2}, !- Inlet Port
  {fbe43db9-e606-489a-916e-1ca380649678}; !- Outlet Port

OS:Connection,
  {fbe43db9-e606-489a-916e-1ca380649678}, !- Handle
  {9d0df2e8-ba45-48eb-a267-2ff933fe1c7e}, !- Name
  {d7b271e2-d7fe-4dd4-a552-aee730177815}, !- Source Object
  3,                                      !- Outlet Port
  {669310e3-8d16-4356-ba9a-c8f8137e6f27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21c2ecf7-b0e2-49e0-b468-7cc9a78ad7a2}, !- Handle
  {523088ab-b61a-44d0-9e71-d18eaa329256}, !- Name
  {cae8e909-5d2f-42fc-b12c-f0b907b667fa}, !- Source Object
  4,                                      !- Outlet Port
  {d7b271e2-d7fe-4dd4-a552-aee730177815}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {60b59666-20b1-405e-8b3b-d683e5fa820f}, !- Handle
  Coil Heating Water Baseboard 85,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {637c20c9-9f48-458f-b83f-63a069db5c0d}, !- Water Inlet Node Name
  {ddf60725-3a49-4cfb-8456-d7dbd2f05df7}; !- Water Outlet Node Name

OS:Node,
  {50e04327-30e4-4c6a-90b5-e8456bb23df0}, !- Handle
  Node 620,                               !- Name
  {104fa689-6273-4beb-97c2-b70906d904a0}, !- Inlet Port
  {637c20c9-9f48-458f-b83f-63a069db5c0d}; !- Outlet Port

OS:Connection,
  {104fa689-6273-4beb-97c2-b70906d904a0}, !- Handle
  {0029b645-72e7-4951-9daf-43dd875bf6ba}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  88,                                     !- Outlet Port
  {50e04327-30e4-4c6a-90b5-e8456bb23df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a4b302a-d046-4447-8d11-4dae6fe3d979}, !- Handle
  Node 621,                               !- Name
  {ddf60725-3a49-4cfb-8456-d7dbd2f05df7}, !- Inlet Port
  {c3b82821-79db-4ef6-82c3-df14e4de7881}; !- Outlet Port

OS:Connection,
  {637c20c9-9f48-458f-b83f-63a069db5c0d}, !- Handle
  {1b245ed1-2a76-4819-9660-e0f6f10beee5}, !- Name
  {50e04327-30e4-4c6a-90b5-e8456bb23df0}, !- Source Object
  3,                                      !- Outlet Port
  {60b59666-20b1-405e-8b3b-d683e5fa820f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ddf60725-3a49-4cfb-8456-d7dbd2f05df7}, !- Handle
  {82312000-bd4f-4234-a67e-2245754a75cc}, !- Name
  {60b59666-20b1-405e-8b3b-d683e5fa820f}, !- Source Object
  10,                                     !- Outlet Port
  {7a4b302a-d046-4447-8d11-4dae6fe3d979}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b82821-79db-4ef6-82c3-df14e4de7881}, !- Handle
  {dfba076a-6d89-4177-b937-06779fa56964}, !- Name
  {7a4b302a-d046-4447-8d11-4dae6fe3d979}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  88;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8f4edb46-af8f-40be-aeff-2a6312dca78f}, !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {60b59666-20b1-405e-8b3b-d683e5fa820f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fa254cde-25ae-41ad-928d-b6b9e4715ade}, !- Handle
  Air Terminal Single Duct Uncontrolled 85, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {3fd68acf-275e-4464-968f-29a941006178}, !- Inlet Air Node Name
  {70aad4d4-a7a8-4855-9090-b47842d73e9d}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1ab66a9-470b-49a5-bff4-69b3e16232ee}, !- Handle
  Node 622,                               !- Name
  {70aad4d4-a7a8-4855-9090-b47842d73e9d}, !- Inlet Port
  {e355ec29-f3d3-4f9c-96b5-d8ab1f2f3cb6}; !- Outlet Port

OS:Node,
  {4d7fb242-fd46-4d45-86e2-2f254f460f77}, !- Handle
  Node 623,                               !- Name
  {c16e5357-673a-40fa-8cd5-1203b125b62c}, !- Inlet Port
  {af3422bb-e172-4e54-b5e7-d516d3bcb69c}; !- Outlet Port

OS:Connection,
  {e355ec29-f3d3-4f9c-96b5-d8ab1f2f3cb6}, !- Handle
  {bca7f407-d047-4ec0-8f19-630717fca246}, !- Name
  {f1ab66a9-470b-49a5-bff4-69b3e16232ee}, !- Source Object
  3,                                      !- Outlet Port
  {669310e3-8d16-4356-ba9a-c8f8137e6f27}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c16e5357-673a-40fa-8cd5-1203b125b62c}, !- Handle
  {bd9f3340-8b87-45f5-bb12-131e200d8e77}, !- Name
  {3e5882a9-1b4f-4930-a8db-2cbd1e81f929}, !- Source Object
  12,                                     !- Outlet Port
  {4d7fb242-fd46-4d45-86e2-2f254f460f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af3422bb-e172-4e54-b5e7-d516d3bcb69c}, !- Handle
  {2e52607a-ee4c-4bb9-af8a-a8dd4f2b3401}, !- Name
  {4d7fb242-fd46-4d45-86e2-2f254f460f77}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  87;                                     !- Inlet Port

OS:Connection,
  {3fd68acf-275e-4464-968f-29a941006178}, !- Handle
  {09f89970-467d-4755-b8f7-d19312c0d4c2}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  87,                                     !- Outlet Port
  {fa254cde-25ae-41ad-928d-b6b9e4715ade}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70aad4d4-a7a8-4855-9090-b47842d73e9d}, !- Handle
  {8aa1ca54-e676-4168-a747-c8d7f188a512}, !- Name
  {fa254cde-25ae-41ad-928d-b6b9e4715ade}, !- Source Object
  4,                                      !- Outlet Port
  {f1ab66a9-470b-49a5-bff4-69b3e16232ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {151404e4-dd2c-4240-b4ea-7b7f50d498f1}, !- Handle
  Coil Heating Electric 86,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d7e2bd0b-de44-4c10-b357-055000c64625}, !- Handle
  Curve Biquadratic 173,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c3d2090-0881-4b32-abc7-6c95b10a5dc6}, !- Handle
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67b67f03-6d70-4b7f-a866-b1083677b830}, !- Handle
  Curve Biquadratic 174,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {996ad8ea-2f1d-425c-adbb-10359e264bd3}, !- Handle
  Curve Quadratic 174,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f9f03ee6-4815-4468-8de6-79ebf5547027}, !- Handle
  Curve Cubic 87,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {53248553-ffe8-477a-aee0-c83edda5831a}, !- Handle
  Coil Cooling DX Single Speed 87 8kBtu/hr 10.8EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67021927119983,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f4b9f62-c022-4a1b-9cbb-a3e03590b954}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6394e193-045d-498e-b5fc-bae3bb14dc10}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9edb7548-171a-4236-8904-acbb457f6c7f}, !- Energy Input Ratio Function of Temperature Curve Name
  {885e32f8-5a56-4b0a-8aa0-0fb48d6504b5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1c14693f-290a-472f-b3c2-10cb8abd2623}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {471044af-5c64-4ed1-875d-ec8edf6cfeca}, !- Handle
  Fan Constant Volume 87,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c83434a7-efe7-41b6-bff5-88afd37e98bd}, !- Handle
  Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {f79e62dc-f3f5-4faa-a0eb-3d3d4783405c}, !- Air Inlet Node Name
  {e6ff18a6-5fd9-4a6b-8565-f40b607eb9a7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {471044af-5c64-4ed1-875d-ec8edf6cfeca}, !- Supply Air Fan Name
  {151404e4-dd2c-4240-b4ea-7b7f50d498f1}, !- Heating Coil Name
  {53248553-ffe8-477a-aee0-c83edda5831a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ccde223d-4776-4aff-bbb8-a8bd0a9662c6}, !- Handle
  Node 624,                               !- Name
  {21de9813-347a-4179-88a5-55b504988d73}, !- Inlet Port
  {f79e62dc-f3f5-4faa-a0eb-3d3d4783405c}; !- Outlet Port

OS:Connection,
  {21de9813-347a-4179-88a5-55b504988d73}, !- Handle
  {cfe49659-4100-40ab-8ccf-0dbb232a07b4}, !- Name
  {2da3b785-860f-4a9d-8637-9a228a96841d}, !- Source Object
  3,                                      !- Outlet Port
  {ccde223d-4776-4aff-bbb8-a8bd0a9662c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79e62dc-f3f5-4faa-a0eb-3d3d4783405c}, !- Handle
  {e72db2fd-2589-4a9a-b013-c48de20378a4}, !- Name
  {ccde223d-4776-4aff-bbb8-a8bd0a9662c6}, !- Source Object
  3,                                      !- Outlet Port
  {c83434a7-efe7-41b6-bff5-88afd37e98bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7bd28cd-a093-4056-8f6b-4bfd6bd11ac6}, !- Handle
  Node 625,                               !- Name
  {e6ff18a6-5fd9-4a6b-8565-f40b607eb9a7}, !- Inlet Port
  {a20bae3e-3496-4a29-a4d2-1dce3e19e5d7}; !- Outlet Port

OS:Connection,
  {a20bae3e-3496-4a29-a4d2-1dce3e19e5d7}, !- Handle
  {331959b9-1359-42eb-b81e-be21545a5b53}, !- Name
  {a7bd28cd-a093-4056-8f6b-4bfd6bd11ac6}, !- Source Object
  3,                                      !- Outlet Port
  {8c4dc10e-9d87-43eb-8378-be407017c9f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6ff18a6-5fd9-4a6b-8565-f40b607eb9a7}, !- Handle
  {e778d16f-b1c8-4492-ac3b-ff8c1e186b3d}, !- Name
  {c83434a7-efe7-41b6-bff5-88afd37e98bd}, !- Source Object
  4,                                      !- Outlet Port
  {a7bd28cd-a093-4056-8f6b-4bfd6bd11ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {af0b7c66-6fce-4f75-9c96-32a93e62aa32}, !- Handle
  Coil Heating Water Baseboard 86,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {65f779dc-5981-49a5-a6e1-b0740e0cdf71}, !- Water Inlet Node Name
  {af6092c4-3c7c-41c1-9399-21d638842a4a}; !- Water Outlet Node Name

OS:Node,
  {58dcacde-ef5f-4d8a-8a44-3cf707f5f6ac}, !- Handle
  Node 626,                               !- Name
  {3c0c36d6-b83d-497a-b2b7-45b56f85fb80}, !- Inlet Port
  {65f779dc-5981-49a5-a6e1-b0740e0cdf71}; !- Outlet Port

OS:Connection,
  {3c0c36d6-b83d-497a-b2b7-45b56f85fb80}, !- Handle
  {2ed34e78-361d-4f47-b345-3550979ccb52}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  89,                                     !- Outlet Port
  {58dcacde-ef5f-4d8a-8a44-3cf707f5f6ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91462036-0b25-462a-9f48-eee3c9e41efd}, !- Handle
  Node 627,                               !- Name
  {af6092c4-3c7c-41c1-9399-21d638842a4a}, !- Inlet Port
  {fe4b8c05-9821-4de7-96d1-918f12fa6d98}; !- Outlet Port

OS:Connection,
  {65f779dc-5981-49a5-a6e1-b0740e0cdf71}, !- Handle
  {c67f6740-45b5-4498-b8ee-f093c50810e7}, !- Name
  {58dcacde-ef5f-4d8a-8a44-3cf707f5f6ac}, !- Source Object
  3,                                      !- Outlet Port
  {af0b7c66-6fce-4f75-9c96-32a93e62aa32}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {af6092c4-3c7c-41c1-9399-21d638842a4a}, !- Handle
  {19ab1917-ae7e-484c-9eb6-b9e094ca0729}, !- Name
  {af0b7c66-6fce-4f75-9c96-32a93e62aa32}, !- Source Object
  10,                                     !- Outlet Port
  {91462036-0b25-462a-9f48-eee3c9e41efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe4b8c05-9821-4de7-96d1-918f12fa6d98}, !- Handle
  {e4029ea6-e3d5-41c0-a02c-0ff30c97ab7c}, !- Name
  {91462036-0b25-462a-9f48-eee3c9e41efd}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  89;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e700bdc2-bdd8-448d-9538-7b07cfe4d21a}, !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {af0b7c66-6fce-4f75-9c96-32a93e62aa32}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1781c54c-02f0-4fd7-bd9c-6fd378074258}, !- Handle
  Air Terminal Single Duct Uncontrolled 86, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {4f32a5f8-19ee-44ed-9c2e-6710b79a1dff}, !- Inlet Air Node Name
  {9feb44e9-4e4c-49a2-b6bd-525438842f23}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cbedf8de-c04b-47b8-bf19-4a832b1075b1}, !- Handle
  Node 628,                               !- Name
  {9feb44e9-4e4c-49a2-b6bd-525438842f23}, !- Inlet Port
  {0e357a99-0547-45db-b540-88a69aec5590}; !- Outlet Port

OS:Node,
  {2b0829a1-6871-4c7d-b6d0-340947de2cea}, !- Handle
  Node 629,                               !- Name
  {8965d439-a8d3-41e3-a90a-e37b11eacfc8}, !- Inlet Port
  {bb221f5d-4728-4ae3-a977-de700cf56042}; !- Outlet Port

OS:Connection,
  {0e357a99-0547-45db-b540-88a69aec5590}, !- Handle
  {737eef72-7edf-4542-9adc-c002d6f5fbfc}, !- Name
  {cbedf8de-c04b-47b8-bf19-4a832b1075b1}, !- Source Object
  3,                                      !- Outlet Port
  {8c4dc10e-9d87-43eb-8378-be407017c9f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8965d439-a8d3-41e3-a90a-e37b11eacfc8}, !- Handle
  {697248a8-bb02-47c3-ae93-e3aeb2cb63ac}, !- Name
  {435ba93e-f559-44d5-a487-bceb90a520dd}, !- Source Object
  12,                                     !- Outlet Port
  {2b0829a1-6871-4c7d-b6d0-340947de2cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb221f5d-4728-4ae3-a977-de700cf56042}, !- Handle
  {9a6dc147-6acf-4a30-a3ea-1f695fa6a346}, !- Name
  {2b0829a1-6871-4c7d-b6d0-340947de2cea}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  88;                                     !- Inlet Port

OS:Connection,
  {4f32a5f8-19ee-44ed-9c2e-6710b79a1dff}, !- Handle
  {3b22b583-015f-4384-8ef4-3ad7b84177f4}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  88,                                     !- Outlet Port
  {1781c54c-02f0-4fd7-bd9c-6fd378074258}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9feb44e9-4e4c-49a2-b6bd-525438842f23}, !- Handle
  {54f2377b-7785-4b8e-98f5-4efdf6d65315}, !- Name
  {1781c54c-02f0-4fd7-bd9c-6fd378074258}, !- Source Object
  4,                                      !- Outlet Port
  {cbedf8de-c04b-47b8-bf19-4a832b1075b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {286a9b6e-f9d3-47c5-bb75-47ab74e09d76}, !- Handle
  Coil Heating Electric 87,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5f3c5e1f-3a2b-4da9-899b-8959dce93af6}, !- Handle
  Curve Biquadratic 175,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d422069f-10e4-41e7-842c-183da6a4e10b}, !- Handle
  Curve Quadratic 175,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d47c2b34-744c-4b4c-b657-c422d1ae9713}, !- Handle
  Curve Biquadratic 176,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78c42fe0-bab2-480d-8451-cd70933e96ec}, !- Handle
  Curve Quadratic 176,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e78534db-397f-40c7-bfcc-520aa1ff0459}, !- Handle
  Curve Cubic 88,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {abcd24ec-6c75-4c50-82b1-65afa8e72859}, !- Handle
  Coil Cooling DX Single Speed 88 8kBtu/hr 10.8EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66509137792304,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c4fc8366-72d4-4ee8-b408-aeb2dca6cf8e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {07c8c21a-4775-4eb7-8e55-a0b600404629}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f9b47d8e-c481-468d-9713-ac80a25a89ba}, !- Energy Input Ratio Function of Temperature Curve Name
  {b31fa12b-dfdc-48b5-83a9-215b1abd40db}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {697c87fd-7389-40c4-84ec-821e9606964f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {718fc4e4-d08a-43ea-b57e-45b8cb9ff2db}, !- Handle
  Fan Constant Volume 88,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {940206c9-ee91-4f63-a32c-71d46da8b9ac}, !- Handle
  Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {18f5e4cd-e821-4f14-9563-270925019eae}, !- Air Inlet Node Name
  {68316c79-c84d-4c65-bb55-20993d3ec4ef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {718fc4e4-d08a-43ea-b57e-45b8cb9ff2db}, !- Supply Air Fan Name
  {286a9b6e-f9d3-47c5-bb75-47ab74e09d76}, !- Heating Coil Name
  {abcd24ec-6c75-4c50-82b1-65afa8e72859}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6b6722d1-2a79-46fa-9b7b-8146a26e9580}, !- Handle
  Node 630,                               !- Name
  {b030c10a-754f-4793-8201-57e0270e4eca}, !- Inlet Port
  {18f5e4cd-e821-4f14-9563-270925019eae}; !- Outlet Port

OS:Connection,
  {b030c10a-754f-4793-8201-57e0270e4eca}, !- Handle
  {50449b96-c004-4be1-8830-c78126ccad05}, !- Name
  {609b057b-5dd7-4152-b960-3ed3e673798b}, !- Source Object
  3,                                      !- Outlet Port
  {6b6722d1-2a79-46fa-9b7b-8146a26e9580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f5e4cd-e821-4f14-9563-270925019eae}, !- Handle
  {3fdb17a9-fe3e-4d08-9b6b-4365c5413f18}, !- Name
  {6b6722d1-2a79-46fa-9b7b-8146a26e9580}, !- Source Object
  3,                                      !- Outlet Port
  {940206c9-ee91-4f63-a32c-71d46da8b9ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83728618-98cb-4445-885b-55918c78ce37}, !- Handle
  Node 631,                               !- Name
  {68316c79-c84d-4c65-bb55-20993d3ec4ef}, !- Inlet Port
  {119d8d6b-d234-465d-955a-0a774cace54d}; !- Outlet Port

OS:Connection,
  {119d8d6b-d234-465d-955a-0a774cace54d}, !- Handle
  {b2458763-7c43-4f9b-b41e-d3bcb2f94baa}, !- Name
  {83728618-98cb-4445-885b-55918c78ce37}, !- Source Object
  3,                                      !- Outlet Port
  {7950779c-7c3d-4a8b-a043-ec48498aa7ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68316c79-c84d-4c65-bb55-20993d3ec4ef}, !- Handle
  {579ad0fb-5696-45b8-b05c-4a2f03441259}, !- Name
  {940206c9-ee91-4f63-a32c-71d46da8b9ac}, !- Source Object
  4,                                      !- Outlet Port
  {83728618-98cb-4445-885b-55918c78ce37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {303f08f3-1cfe-427e-9126-0b178c087774}, !- Handle
  Coil Heating Water Baseboard 87,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {183de77b-0060-45ee-a7fc-3d0d79f33fc9}, !- Water Inlet Node Name
  {2aa30291-1c32-473d-9f2c-923cc593db4e}; !- Water Outlet Node Name

OS:Node,
  {231c6c31-d11d-48bf-9499-685386421f92}, !- Handle
  Node 632,                               !- Name
  {0c0627f7-0144-49db-b1b8-40ff7fe0c716}, !- Inlet Port
  {183de77b-0060-45ee-a7fc-3d0d79f33fc9}; !- Outlet Port

OS:Connection,
  {0c0627f7-0144-49db-b1b8-40ff7fe0c716}, !- Handle
  {00c32afd-a026-48c7-80c4-0fdf0ce267f3}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  90,                                     !- Outlet Port
  {231c6c31-d11d-48bf-9499-685386421f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7cd3926-da5e-49d3-8612-a3d7527e765d}, !- Handle
  Node 633,                               !- Name
  {2aa30291-1c32-473d-9f2c-923cc593db4e}, !- Inlet Port
  {a6ade607-a4cb-42c5-83f5-a0ad15b321b5}; !- Outlet Port

OS:Connection,
  {183de77b-0060-45ee-a7fc-3d0d79f33fc9}, !- Handle
  {27d54e21-8a96-4fa4-b2e8-5edc413c0fe0}, !- Name
  {231c6c31-d11d-48bf-9499-685386421f92}, !- Source Object
  3,                                      !- Outlet Port
  {303f08f3-1cfe-427e-9126-0b178c087774}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2aa30291-1c32-473d-9f2c-923cc593db4e}, !- Handle
  {a6d0574d-1c64-4103-9a21-2e1827d69c86}, !- Name
  {303f08f3-1cfe-427e-9126-0b178c087774}, !- Source Object
  10,                                     !- Outlet Port
  {b7cd3926-da5e-49d3-8612-a3d7527e765d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ade607-a4cb-42c5-83f5-a0ad15b321b5}, !- Handle
  {860c2362-91b0-49e5-9ead-31477c2e9c76}, !- Name
  {b7cd3926-da5e-49d3-8612-a3d7527e765d}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  90;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aab20f74-ffff-499b-b76e-0bb94904cbcf}, !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {303f08f3-1cfe-427e-9126-0b178c087774}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0377e6ab-c502-4687-a432-84874e02daa4}, !- Handle
  Air Terminal Single Duct Uncontrolled 87, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {99fbc72b-0a40-488f-807c-d87263d63a9b}, !- Inlet Air Node Name
  {1090e77d-3634-49e0-8cd7-e9af70cc0f39}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6ce66484-0943-42d5-af2f-ffc2de3d2da6}, !- Handle
  Node 634,                               !- Name
  {1090e77d-3634-49e0-8cd7-e9af70cc0f39}, !- Inlet Port
  {72ab453f-b9b5-4c6f-9d6d-7173cfda00e3}; !- Outlet Port

OS:Node,
  {3c341247-9d89-44d5-a897-b5431e55e985}, !- Handle
  Node 635,                               !- Name
  {7a39aa9c-c074-4bae-9b3f-b58e73072a12}, !- Inlet Port
  {7d01c046-f6dd-455a-82d6-3b73b9066dab}; !- Outlet Port

OS:Connection,
  {72ab453f-b9b5-4c6f-9d6d-7173cfda00e3}, !- Handle
  {a834ed09-70b4-44ca-b7ce-c3e18ab62444}, !- Name
  {6ce66484-0943-42d5-af2f-ffc2de3d2da6}, !- Source Object
  3,                                      !- Outlet Port
  {7950779c-7c3d-4a8b-a043-ec48498aa7ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7a39aa9c-c074-4bae-9b3f-b58e73072a12}, !- Handle
  {4b3f0868-df91-43b7-b79b-2730a11ad2a1}, !- Name
  {158f4e9a-f405-4ca5-8ed7-c7b27b271c69}, !- Source Object
  12,                                     !- Outlet Port
  {3c341247-9d89-44d5-a897-b5431e55e985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d01c046-f6dd-455a-82d6-3b73b9066dab}, !- Handle
  {a179abbc-73bb-408e-b21a-de170ae03785}, !- Name
  {3c341247-9d89-44d5-a897-b5431e55e985}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  89;                                     !- Inlet Port

OS:Connection,
  {99fbc72b-0a40-488f-807c-d87263d63a9b}, !- Handle
  {d167f7b8-50a5-46bc-9594-93128a54db8d}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  89,                                     !- Outlet Port
  {0377e6ab-c502-4687-a432-84874e02daa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1090e77d-3634-49e0-8cd7-e9af70cc0f39}, !- Handle
  {719ab307-9b8d-459d-b2f8-858f49773a22}, !- Name
  {0377e6ab-c502-4687-a432-84874e02daa4}, !- Source Object
  4,                                      !- Outlet Port
  {6ce66484-0943-42d5-af2f-ffc2de3d2da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {03332e98-f4dd-462c-be19-b7598fa9e228}, !- Handle
  Coil Heating Electric 88,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {61ddf399-534b-4bf9-87a1-08a6365d54d7}, !- Handle
  Curve Biquadratic 177,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b43debf-2625-49a2-a50e-e3e73bb28c6e}, !- Handle
  Curve Quadratic 177,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dbafc4c-e9b0-46f4-a863-8c4e8cb18bc6}, !- Handle
  Curve Biquadratic 178,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7855857-d8cc-4872-8fca-fc0e498b6ccb}, !- Handle
  Curve Quadratic 178,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a12eeeb7-1e71-43d1-b0d4-e85ccbe11350}, !- Handle
  Curve Cubic 89,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f91ff60b-1747-47ed-8182-9260530277c8}, !- Handle
  Coil Cooling DX Single Speed 89 11kBtu/hr 10.2EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46306842889809,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5d3beff-d0e4-453b-8699-e2e40850ff66}, !- Total Cooling Capacity Function of Temperature Curve Name
  {05beeea8-7724-46a6-afb6-69683f3256eb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {775bde2c-b1f6-4cf8-951b-cef5446757f5}, !- Energy Input Ratio Function of Temperature Curve Name
  {2e8de16f-983e-465e-aada-ad32bf270edb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f5668686-4e33-4718-a2c1-67652e02d25a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {03b4a555-037c-4b03-98b3-38a1b020e6b4}, !- Handle
  Fan Constant Volume 89,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {951dcc3a-2db1-4545-be83-67466c236141}, !- Handle
  Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {41cd1f6d-495f-42d0-af45-9ffafb408a27}, !- Air Inlet Node Name
  {322ee2b8-6804-4928-8837-69bd67e251d2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {03b4a555-037c-4b03-98b3-38a1b020e6b4}, !- Supply Air Fan Name
  {03332e98-f4dd-462c-be19-b7598fa9e228}, !- Heating Coil Name
  {f91ff60b-1747-47ed-8182-9260530277c8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {69821bce-71c0-4431-82d7-ce000727eabc}, !- Handle
  Node 636,                               !- Name
  {ceeb363b-4b09-4ff9-9faa-0f6ede17f211}, !- Inlet Port
  {41cd1f6d-495f-42d0-af45-9ffafb408a27}; !- Outlet Port

OS:Connection,
  {ceeb363b-4b09-4ff9-9faa-0f6ede17f211}, !- Handle
  {4a68257d-0e71-4cd2-bfee-1dc10495d316}, !- Name
  {7fe28b13-daee-4fe3-abbf-d1443b5d293a}, !- Source Object
  3,                                      !- Outlet Port
  {69821bce-71c0-4431-82d7-ce000727eabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41cd1f6d-495f-42d0-af45-9ffafb408a27}, !- Handle
  {358e8c1c-9894-4f13-a9d2-386c79eaf5af}, !- Name
  {69821bce-71c0-4431-82d7-ce000727eabc}, !- Source Object
  3,                                      !- Outlet Port
  {951dcc3a-2db1-4545-be83-67466c236141}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {174fc6ab-0ffb-4895-9c8a-68b3469ccdd7}, !- Handle
  Node 637,                               !- Name
  {322ee2b8-6804-4928-8837-69bd67e251d2}, !- Inlet Port
  {0fb4950e-cbba-4a7c-89ab-2a9f1909caae}; !- Outlet Port

OS:Connection,
  {0fb4950e-cbba-4a7c-89ab-2a9f1909caae}, !- Handle
  {151cd224-11e7-4781-8184-4fed914c2f53}, !- Name
  {174fc6ab-0ffb-4895-9c8a-68b3469ccdd7}, !- Source Object
  3,                                      !- Outlet Port
  {10c1d9ad-f4bf-4e98-9714-d63c29544378}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {322ee2b8-6804-4928-8837-69bd67e251d2}, !- Handle
  {78a1e395-b67e-4e50-b144-9040e78c7a29}, !- Name
  {951dcc3a-2db1-4545-be83-67466c236141}, !- Source Object
  4,                                      !- Outlet Port
  {174fc6ab-0ffb-4895-9c8a-68b3469ccdd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {89e1b184-81d1-4ec6-b5a3-d764da859414}, !- Handle
  Coil Heating Water Baseboard 88,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e62ec19b-8950-48ea-a0e2-28d91f675303}, !- Water Inlet Node Name
  {0b58dde3-960d-44c7-8419-8be19e699951}; !- Water Outlet Node Name

OS:Node,
  {f94176ae-0d74-4710-9840-9f87115dbf0a}, !- Handle
  Node 638,                               !- Name
  {b5b4f04d-5100-4afa-8cef-4a4a384d8736}, !- Inlet Port
  {e62ec19b-8950-48ea-a0e2-28d91f675303}; !- Outlet Port

OS:Connection,
  {b5b4f04d-5100-4afa-8cef-4a4a384d8736}, !- Handle
  {16d8fdaa-7fb5-475b-852e-6cff957cfe9c}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  91,                                     !- Outlet Port
  {f94176ae-0d74-4710-9840-9f87115dbf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ae8cee7-6b8e-425c-bcf0-6d87f6289461}, !- Handle
  Node 639,                               !- Name
  {0b58dde3-960d-44c7-8419-8be19e699951}, !- Inlet Port
  {b1cd73a5-5ac5-4d25-8fcc-b7716c0d27c6}; !- Outlet Port

OS:Connection,
  {e62ec19b-8950-48ea-a0e2-28d91f675303}, !- Handle
  {9e5a8249-8340-4426-bb44-f4bb62366595}, !- Name
  {f94176ae-0d74-4710-9840-9f87115dbf0a}, !- Source Object
  3,                                      !- Outlet Port
  {89e1b184-81d1-4ec6-b5a3-d764da859414}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0b58dde3-960d-44c7-8419-8be19e699951}, !- Handle
  {354203f1-4ffe-459f-8dc2-378f1f262a50}, !- Name
  {89e1b184-81d1-4ec6-b5a3-d764da859414}, !- Source Object
  10,                                     !- Outlet Port
  {2ae8cee7-6b8e-425c-bcf0-6d87f6289461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1cd73a5-5ac5-4d25-8fcc-b7716c0d27c6}, !- Handle
  {5d5d7263-6662-4cf7-82cc-a477cf07d095}, !- Name
  {2ae8cee7-6b8e-425c-bcf0-6d87f6289461}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  91;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ff81eeb-a2b2-47ad-bd48-8770e87e97f6}, !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {89e1b184-81d1-4ec6-b5a3-d764da859414}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9d6d7631-4f6c-4554-a8a6-8a3449ad8523}, !- Handle
  Air Terminal Single Duct Uncontrolled 88, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {ff35731e-91d2-46ad-94f8-4483f0547d7c}, !- Inlet Air Node Name
  {7464db15-26a4-45e2-a465-716c0ea5f798}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bb5870c1-c0c0-4d1a-9869-93e8b2229ab3}, !- Handle
  Node 640,                               !- Name
  {7464db15-26a4-45e2-a465-716c0ea5f798}, !- Inlet Port
  {5d677dd2-82f8-46d8-9d33-9421edd4c630}; !- Outlet Port

OS:Node,
  {32b71f72-d641-4858-9978-b90c1ea5e34d}, !- Handle
  Node 641,                               !- Name
  {90be1776-d5bd-4aad-8eca-490bba76dfef}, !- Inlet Port
  {94e51885-32a5-4f6a-8145-d91ab7f46f0b}; !- Outlet Port

OS:Connection,
  {5d677dd2-82f8-46d8-9d33-9421edd4c630}, !- Handle
  {e26eec17-dbdd-4f89-98bc-1e36547f7312}, !- Name
  {bb5870c1-c0c0-4d1a-9869-93e8b2229ab3}, !- Source Object
  3,                                      !- Outlet Port
  {10c1d9ad-f4bf-4e98-9714-d63c29544378}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90be1776-d5bd-4aad-8eca-490bba76dfef}, !- Handle
  {ea5841a9-1149-4f20-bc5e-287d99990734}, !- Name
  {0cdc1628-d9c0-4710-a29d-d907282ca559}, !- Source Object
  12,                                     !- Outlet Port
  {32b71f72-d641-4858-9978-b90c1ea5e34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e51885-32a5-4f6a-8145-d91ab7f46f0b}, !- Handle
  {a7b3d61a-4484-44c2-abb5-797d129555dd}, !- Name
  {32b71f72-d641-4858-9978-b90c1ea5e34d}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  90;                                     !- Inlet Port

OS:Connection,
  {ff35731e-91d2-46ad-94f8-4483f0547d7c}, !- Handle
  {85f590f6-7a33-4167-b315-092e9fdfadc6}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  90,                                     !- Outlet Port
  {9d6d7631-4f6c-4554-a8a6-8a3449ad8523}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7464db15-26a4-45e2-a465-716c0ea5f798}, !- Handle
  {53cf3dd5-1278-45e8-bfa4-77d0b32c826b}, !- Name
  {9d6d7631-4f6c-4554-a8a6-8a3449ad8523}, !- Source Object
  4,                                      !- Outlet Port
  {bb5870c1-c0c0-4d1a-9869-93e8b2229ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4405b794-9319-4577-ace0-f43f7a0f3dd1}, !- Handle
  Coil Heating Electric 89,               !- Name
  {6fc32a46-eaa1-4561-9a98-3bef23c61fcf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8a6a8f0d-1b08-4916-adef-53848211b8a6}, !- Handle
  Curve Biquadratic 179,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {efcf7b06-b97a-482a-a1d8-c1eb7c1511cf}, !- Handle
  Curve Quadratic 179,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4536ef49-6ed4-444f-847d-a3acb4344def}, !- Handle
  Curve Biquadratic 180,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c7481e6-f774-48fa-87df-c690cd1481cb}, !- Handle
  Curve Quadratic 180,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c9be2a0a-c152-4c9c-805c-df0fb455820c}, !- Handle
  Curve Cubic 90,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9fa53c63-43c8-4b96-967a-3a3f266669a0}, !- Handle
  Coil Cooling DX Single Speed 90 12kBtu/hr 9.9EER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34594896430221,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {063044ff-8fbe-479f-805f-893398549e35}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e72484a-f174-43e3-94f7-979febadf781}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {9a06e81f-e263-4223-bf1f-281a9e63173c}, !- Energy Input Ratio Function of Temperature Curve Name
  {13e8b2eb-7129-4895-959c-251e1fc81517}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7c0582b4-b2e2-4711-9e77-daa995fc8b35}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {71824ab3-8d8e-442b-9b66-ff743ceb9ccc}, !- Handle
  Fan Constant Volume 90,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6e7e5df7-e740-445f-9a4a-09aa19aec357}, !- Handle
  Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN PTAC, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {094de367-ebf2-4f34-8a4a-93b2ef35e675}, !- Air Inlet Node Name
  {eb755a3e-6b7d-4406-879d-754ea57ada4a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71824ab3-8d8e-442b-9b66-ff743ceb9ccc}, !- Supply Air Fan Name
  {4405b794-9319-4577-ace0-f43f7a0f3dd1}, !- Heating Coil Name
  {9fa53c63-43c8-4b96-967a-3a3f266669a0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ab16639c-e10e-411d-9545-451009f7bdc0}, !- Handle
  Node 642,                               !- Name
  {231f5636-c612-4b76-86e9-f3995ef56c8c}, !- Inlet Port
  {094de367-ebf2-4f34-8a4a-93b2ef35e675}; !- Outlet Port

OS:Connection,
  {231f5636-c612-4b76-86e9-f3995ef56c8c}, !- Handle
  {335e265a-629d-44b3-8d23-80dca288f64f}, !- Name
  {49c98213-e916-4147-80b7-3bf556268fad}, !- Source Object
  3,                                      !- Outlet Port
  {ab16639c-e10e-411d-9545-451009f7bdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094de367-ebf2-4f34-8a4a-93b2ef35e675}, !- Handle
  {ff832a3f-61e4-4c05-8336-099f613a282b}, !- Name
  {ab16639c-e10e-411d-9545-451009f7bdc0}, !- Source Object
  3,                                      !- Outlet Port
  {6e7e5df7-e740-445f-9a4a-09aa19aec357}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1a857968-b966-487f-8dfe-0be34d71c602}, !- Handle
  Node 643,                               !- Name
  {eb755a3e-6b7d-4406-879d-754ea57ada4a}, !- Inlet Port
  {4f7fe2a3-9e47-4415-9b28-b8e146c2ae40}; !- Outlet Port

OS:Connection,
  {4f7fe2a3-9e47-4415-9b28-b8e146c2ae40}, !- Handle
  {9dbb0752-c5a3-496e-b145-00e977575f3a}, !- Name
  {1a857968-b966-487f-8dfe-0be34d71c602}, !- Source Object
  3,                                      !- Outlet Port
  {0244c7cf-8138-413e-a63e-d308d7ab9367}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb755a3e-6b7d-4406-879d-754ea57ada4a}, !- Handle
  {afcaa25a-8c21-4bb5-aaf5-16e8057ddf3b}, !- Name
  {6e7e5df7-e740-445f-9a4a-09aa19aec357}, !- Source Object
  4,                                      !- Outlet Port
  {1a857968-b966-487f-8dfe-0be34d71c602}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {32f1911c-b06f-4d10-8f9b-5a850511c92c}, !- Handle
  Coil Heating Water Baseboard 89,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {87b3cff5-d99e-462b-835d-360abcd259c4}, !- Water Inlet Node Name
  {126acd90-b111-4ef5-a354-83bfd3aade48}; !- Water Outlet Node Name

OS:Node,
  {cf9e715d-0f92-4fe3-88ed-89b73921c52f}, !- Handle
  Node 644,                               !- Name
  {c5258069-f3a4-4e67-9584-d9450321c704}, !- Inlet Port
  {87b3cff5-d99e-462b-835d-360abcd259c4}; !- Outlet Port

OS:Connection,
  {c5258069-f3a4-4e67-9584-d9450321c704}, !- Handle
  {938ae75e-06c0-4fa3-92e1-e7e1a9614b82}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  92,                                     !- Outlet Port
  {cf9e715d-0f92-4fe3-88ed-89b73921c52f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e69e651-bae8-4a15-a67b-220afedac3bd}, !- Handle
  Node 645,                               !- Name
  {126acd90-b111-4ef5-a354-83bfd3aade48}, !- Inlet Port
  {df4c30a1-93f5-4477-84f0-3512dfba097b}; !- Outlet Port

OS:Connection,
  {87b3cff5-d99e-462b-835d-360abcd259c4}, !- Handle
  {91d9b8b2-1e00-4cf8-ac34-675a8681f230}, !- Name
  {cf9e715d-0f92-4fe3-88ed-89b73921c52f}, !- Source Object
  3,                                      !- Outlet Port
  {32f1911c-b06f-4d10-8f9b-5a850511c92c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {126acd90-b111-4ef5-a354-83bfd3aade48}, !- Handle
  {48898fda-019b-4b58-8d4f-30dfca79e2cc}, !- Name
  {32f1911c-b06f-4d10-8f9b-5a850511c92c}, !- Source Object
  10,                                     !- Outlet Port
  {1e69e651-bae8-4a15-a67b-220afedac3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df4c30a1-93f5-4477-84f0-3512dfba097b}, !- Handle
  {ee0a740b-aec5-44f8-bf23-f5cd07235025}, !- Name
  {1e69e651-bae8-4a15-a67b-220afedac3bd}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c02af331-b2d0-42f0-abfd-8d220c2a16f1}, !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {32f1911c-b06f-4d10-8f9b-5a850511c92c}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {28504b0d-cdca-4b2b-af3b-6f4e0a7d2b3f}, !- Handle
  Air Terminal Single Duct Uncontrolled 89, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {28aa7d6d-be04-490b-bcf3-1d8461cab2c8}, !- Inlet Air Node Name
  {4a8a6c1f-4bab-403a-b2ca-53fa33ba891c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2ef7cc79-de33-4576-93f1-fc0a07eba6ce}, !- Handle
  Node 646,                               !- Name
  {4a8a6c1f-4bab-403a-b2ca-53fa33ba891c}, !- Inlet Port
  {f0122b2d-eda0-4551-bc7a-612bd096391c}; !- Outlet Port

OS:Node,
  {4f23146d-db84-498e-a115-8ecab40eac88}, !- Handle
  Node 647,                               !- Name
  {599d347a-211d-4261-b9e0-859c4e850c12}, !- Inlet Port
  {44e2d6f1-2af9-41f1-b38c-e6696c21bee3}; !- Outlet Port

OS:Connection,
  {f0122b2d-eda0-4551-bc7a-612bd096391c}, !- Handle
  {db2f3f8f-9600-4926-92ef-106aa7b00355}, !- Name
  {2ef7cc79-de33-4576-93f1-fc0a07eba6ce}, !- Source Object
  3,                                      !- Outlet Port
  {0244c7cf-8138-413e-a63e-d308d7ab9367}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {599d347a-211d-4261-b9e0-859c4e850c12}, !- Handle
  {5f798078-aac7-4968-b95f-c5ea49bd5260}, !- Name
  {d76c8564-b458-4ad3-8a3a-bb280ca30bea}, !- Source Object
  12,                                     !- Outlet Port
  {4f23146d-db84-498e-a115-8ecab40eac88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e2d6f1-2af9-41f1-b38c-e6696c21bee3}, !- Handle
  {91775e09-47e7-49ae-97b2-20f661a0706b}, !- Name
  {4f23146d-db84-498e-a115-8ecab40eac88}, !- Source Object
  3,                                      !- Outlet Port
  {d090a3a8-15bc-436c-9b02-469698d8495e}, !- Target Object
  91;                                     !- Inlet Port

OS:Connection,
  {28aa7d6d-be04-490b-bcf3-1d8461cab2c8}, !- Handle
  {d624ba75-ac34-4ad8-a005-c86ad6596c14}, !- Name
  {6ee1c1c2-3a85-425b-a6a7-869e807dbe92}, !- Source Object
  91,                                     !- Outlet Port
  {28504b0d-cdca-4b2b-af3b-6f4e0a7d2b3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a8a6c1f-4bab-403a-b2ca-53fa33ba891c}, !- Handle
  {40d060cc-9468-4df0-9ef0-da04a6091998}, !- Name
  {28504b0d-cdca-4b2b-af3b-6f4e0a7d2b3f}, !- Source Object
  4,                                      !- Outlet Port
  {2ef7cc79-de33-4576-93f1-fc0a07eba6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0133a3c9-0e23-4cd9-857b-b80d45a23ad7}, !- Handle
  Sp-Office Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f655c826-ea36-4952-b657-839384babda3}, !- Supply Side Inlet Node Name
  {3fdd5b90-384a-4acf-b62f-e52dfc64c990}, !- Demand Side Outlet Node Name
  {5017ffce-5fbb-493b-b611-ed1a1d3d2d47}, !- Demand Side Inlet Node A
  {f527e387-67a0-4bb2-b9db-6c73f4ed9a32}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {974975dc-8593-427b-8bc8-3ea1f98882d1}, !- Demand Mixer Name
  {470b2b9c-c367-4747-9a66-866007ec3272}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d1b95ac-a228-4342-b68a-7f7b24e2b605}, !- Handle
  Node 648,                               !- Name
  {f655c826-ea36-4952-b657-839384babda3}, !- Inlet Port
  {8d6dfed1-2f4d-4835-a886-9f7c3761dff9}; !- Outlet Port

OS:Node,
  {3d135a3a-89f4-43f8-9c74-f51b22e5fc76}, !- Handle
  Node 649,                               !- Name
  {616dcdf4-b593-484d-b6e0-5c81e793bc10}, !- Inlet Port
  {f527e387-67a0-4bb2-b9db-6c73f4ed9a32}; !- Outlet Port

OS:Connection,
  {f655c826-ea36-4952-b657-839384babda3}, !- Handle
  {76d79cdd-ee78-4930-a4bf-f81064da4254}, !- Name
  {0133a3c9-0e23-4cd9-857b-b80d45a23ad7}, !- Source Object
  8,                                      !- Outlet Port
  {9d1b95ac-a228-4342-b68a-7f7b24e2b605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f527e387-67a0-4bb2-b9db-6c73f4ed9a32}, !- Handle
  {9a1417d0-c882-4bff-9f69-8427b3b897d5}, !- Name
  {3d135a3a-89f4-43f8-9c74-f51b22e5fc76}, !- Source Object
  3,                                      !- Outlet Port
  {0133a3c9-0e23-4cd9-857b-b80d45a23ad7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e13589e2-fdba-47a9-8270-81e7b5eea769}, !- Handle
  Node 650,                               !- Name
  {5017ffce-5fbb-493b-b611-ed1a1d3d2d47}, !- Inlet Port
  {d51e3737-7569-4b6e-a5fc-08e31f3b49a3}; !- Outlet Port

OS:Node,
  {3fe8df1d-3ef2-4220-a43f-d919f7f48f74}, !- Handle
  Node 651,                               !- Name
  {e0679da1-2d49-4d26-988a-d2e300615ba6}, !- Inlet Port
  {3fdd5b90-384a-4acf-b62f-e52dfc64c990}; !- Outlet Port

OS:Node,
  {44daab24-19cd-4dd4-b830-5c9d806be1c2}, !- Handle
  Node 652,                               !- Name
  {ba0ba82a-9b31-4b62-a9b3-e074bc818446}, !- Inlet Port
  {18c57a1c-dbb5-4751-a6bd-139242a3f09c}; !- Outlet Port

OS:Connection,
  {5017ffce-5fbb-493b-b611-ed1a1d3d2d47}, !- Handle
  {60e149d9-20fc-4861-a3ad-9bc44a50ce1a}, !- Name
  {0133a3c9-0e23-4cd9-857b-b80d45a23ad7}, !- Source Object
  10,                                     !- Outlet Port
  {e13589e2-fdba-47a9-8270-81e7b5eea769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdd5b90-384a-4acf-b62f-e52dfc64c990}, !- Handle
  {d79d38e8-bccb-4715-b849-a025b4fb6364}, !- Name
  {3fe8df1d-3ef2-4220-a43f-d919f7f48f74}, !- Source Object
  3,                                      !- Outlet Port
  {0133a3c9-0e23-4cd9-857b-b80d45a23ad7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {470b2b9c-c367-4747-9a66-866007ec3272}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d51e3737-7569-4b6e-a5fc-08e31f3b49a3}, !- Inlet Node Name
  {6bd6e090-d79f-46f2-b87b-bc890747b5fe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {974975dc-8593-427b-8bc8-3ea1f98882d1}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {e0679da1-2d49-4d26-988a-d2e300615ba6}, !- Outlet Node Name
  {8e88249a-3999-4610-8fd8-fe8d5abaa7a7}; !- Inlet Node Name 1

OS:Connection,
  {d51e3737-7569-4b6e-a5fc-08e31f3b49a3}, !- Handle
  {aeb484f3-9d2f-46a2-b3e5-3842323328ce}, !- Name
  {e13589e2-fdba-47a9-8270-81e7b5eea769}, !- Source Object
  3,                                      !- Outlet Port
  {470b2b9c-c367-4747-9a66-866007ec3272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0679da1-2d49-4d26-988a-d2e300615ba6}, !- Handle
  {ca0f5a69-74cc-4bfb-a4e8-bf313e3d62c4}, !- Name
  {974975dc-8593-427b-8bc8-3ea1f98882d1}, !- Source Object
  2,                                      !- Outlet Port
  {3fe8df1d-3ef2-4220-a43f-d919f7f48f74}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e0e49344-45ee-4fc7-a88c-6461a320dfb6}, !- Handle
  {0133a3c9-0e23-4cd9-857b-b80d45a23ad7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f7ff4748-1b42-4a4a-87f6-1ff150da7648}, !- Handle
  Fan Constant Volume 91,                 !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {869c76c5-9a7c-4acd-b92d-c7af6424c097}, !- Air Inlet Node Name
  {616dcdf4-b593-484d-b6e0-5c81e793bc10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e81351b8-974c-46c7-aeb0-1c3a78ffca86}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b655c2fb-6a1a-43c1-b84f-4ffc90de6cd9}, !- Air Inlet Node Name
  {bfa96c19-164c-40db-aa79-211a3566d36a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {697d46ad-766e-40f9-8d6f-6dedd1988109}, !- Handle
  Coil Cooling DX Single Speed 91 15kBtu/hr 14.0SEER, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {23f58a7d-cfe0-42eb-a365-23db4303a218}, !- Air Inlet Node Name
  {96dd22de-b323-4d44-9e17-cd6f926c3f44}, !- Air Outlet Node Name
  {f40262d2-aa4f-4e74-a00c-9847f49c5c2c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1714eeac-cc7c-4084-9a0f-084cbe52dc82}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f8f45840-68ed-468b-8ea0-c6c6ccd7a16e}, !- Energy Input Ratio Function of Temperature Curve Name
  {166f5abc-6941-4241-9f00-fe5b5ee6e4ca}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7280623a-7411-45a5-9532-3154e9f2cccc}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {56d69495-415b-41de-b559-c31156ecd014}, !- Handle
  Curve Biquadratic 181,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e221532-a2d1-4f9f-abf9-0883cdcf45dd}, !- Handle
  Curve Quadratic 181,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ead4c4ab-0d26-4049-aabe-06500276f586}, !- Handle
  Curve Biquadratic 182,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af414e59-d891-4506-ab9a-36569a46dca5}, !- Handle
  Curve Quadratic 182,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01484300-27c0-4e92-839b-3eb63f024423}, !- Handle
  Curve Quadratic 183,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {92b37afa-144b-49b4-b3df-079437f1b832}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e2e8b42-1096-4443-b104-99af43da9f16}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e2e8b42-1096-4443-b104-99af43da9f16}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43592e73-5bbd-4626-822f-098c802a125e}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {92b37afa-144b-49b4-b3df-079437f1b832}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf20da02-48de-47bc-8099-4b435a8a5a05}, !- Mixed Air Node Name
  {a767ef87-ec56-4a8b-8e7e-15cbb5350308}, !- Outdoor Air Stream Node Name
  {ba5022c7-ee49-4a0a-bc7a-7e53f4d9af12}, !- Relief Air Stream Node Name
  {8d6dfed1-2f4d-4835-a886-9f7c3761dff9}; !- Return Air Stream Node Name

OS:Node,
  {0c558bb3-690f-4fcd-9a97-1489f9f66b98}, !- Handle
  Node 653,                               !- Name
  ,                                       !- Inlet Port
  {a767ef87-ec56-4a8b-8e7e-15cbb5350308}; !- Outlet Port

OS:Connection,
  {a767ef87-ec56-4a8b-8e7e-15cbb5350308}, !- Handle
  {7ce45a27-94b0-4f82-b140-1dde151541d9}, !- Name
  {0c558bb3-690f-4fcd-9a97-1489f9f66b98}, !- Source Object
  3,                                      !- Outlet Port
  {43592e73-5bbd-4626-822f-098c802a125e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6721c99d-5358-45ca-8d2e-2ea98ebd5c68}, !- Handle
  Node 654,                               !- Name
  {ba5022c7-ee49-4a0a-bc7a-7e53f4d9af12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba5022c7-ee49-4a0a-bc7a-7e53f4d9af12}, !- Handle
  {d6d447e4-95d0-4e0b-980c-4f97594e7a66}, !- Name
  {43592e73-5bbd-4626-822f-098c802a125e}, !- Source Object
  7,                                      !- Outlet Port
  {6721c99d-5358-45ca-8d2e-2ea98ebd5c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {616dcdf4-b593-484d-b6e0-5c81e793bc10}, !- Handle
  {933cea6b-c91d-495d-94f4-77f2cfe71491}, !- Name
  {f7ff4748-1b42-4a4a-87f6-1ff150da7648}, !- Source Object
  9,                                      !- Outlet Port
  {3d135a3a-89f4-43f8-9c74-f51b22e5fc76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd0beeb4-694c-4fdc-9d01-5cadedee0475}, !- Handle
  Node 655,                               !- Name
  {bfa96c19-164c-40db-aa79-211a3566d36a}, !- Inlet Port
  {869c76c5-9a7c-4acd-b92d-c7af6424c097}; !- Outlet Port

OS:Connection,
  {bfa96c19-164c-40db-aa79-211a3566d36a}, !- Handle
  {57a0cf54-99ac-4760-9ca5-4381b5db23f8}, !- Name
  {e81351b8-974c-46c7-aeb0-1c3a78ffca86}, !- Source Object
  6,                                      !- Outlet Port
  {dd0beeb4-694c-4fdc-9d01-5cadedee0475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869c76c5-9a7c-4acd-b92d-c7af6424c097}, !- Handle
  {7c8e0282-db95-4b4e-805e-0a7774b57672}, !- Name
  {dd0beeb4-694c-4fdc-9d01-5cadedee0475}, !- Source Object
  3,                                      !- Outlet Port
  {f7ff4748-1b42-4a4a-87f6-1ff150da7648}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {21a8210a-4cb8-4b74-89ff-c8517f44b3e7}, !- Handle
  Node 656,                               !- Name
  {96dd22de-b323-4d44-9e17-cd6f926c3f44}, !- Inlet Port
  {b655c2fb-6a1a-43c1-b84f-4ffc90de6cd9}; !- Outlet Port

OS:Connection,
  {96dd22de-b323-4d44-9e17-cd6f926c3f44}, !- Handle
  {82c1866a-735f-485e-9cda-e377298ca8f8}, !- Name
  {697d46ad-766e-40f9-8d6f-6dedd1988109}, !- Source Object
  9,                                      !- Outlet Port
  {21a8210a-4cb8-4b74-89ff-c8517f44b3e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b655c2fb-6a1a-43c1-b84f-4ffc90de6cd9}, !- Handle
  {040e7988-ba23-4e4b-b089-41ca89618d31}, !- Name
  {21a8210a-4cb8-4b74-89ff-c8517f44b3e7}, !- Source Object
  3,                                      !- Outlet Port
  {e81351b8-974c-46c7-aeb0-1c3a78ffca86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {472baafe-e790-4234-a975-312e6d977bff}, !- Handle
  Node 657,                               !- Name
  {bf20da02-48de-47bc-8099-4b435a8a5a05}, !- Inlet Port
  {23f58a7d-cfe0-42eb-a365-23db4303a218}; !- Outlet Port

OS:Connection,
  {8d6dfed1-2f4d-4835-a886-9f7c3761dff9}, !- Handle
  {0f0ad654-64e3-4e6b-9509-70d120456ad8}, !- Name
  {9d1b95ac-a228-4342-b68a-7f7b24e2b605}, !- Source Object
  3,                                      !- Outlet Port
  {43592e73-5bbd-4626-822f-098c802a125e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf20da02-48de-47bc-8099-4b435a8a5a05}, !- Handle
  {c6218ede-d6a2-4ea8-aa1b-acbf0abadae8}, !- Name
  {43592e73-5bbd-4626-822f-098c802a125e}, !- Source Object
  5,                                      !- Outlet Port
  {472baafe-e790-4234-a975-312e6d977bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f58a7d-cfe0-42eb-a365-23db4303a218}, !- Handle
  {50bcbc73-0d7e-47e8-9e30-b9eb56cdc90f}, !- Name
  {472baafe-e790-4234-a975-312e6d977bff}, !- Source Object
  3,                                      !- Outlet Port
  {697d46ad-766e-40f9-8d6f-6dedd1988109}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b63aae16-4af6-4417-b0a1-64c26e20aa9f}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {44b3c946-92a0-4544-9367-af884f3866f4}, !- Control Zone Name
  {3d135a3a-89f4-43f8-9c74-f51b22e5fc76}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1e749881-404e-4120-af3f-88f48cea7ea6}, !- Handle
  Air Terminal Single Duct Uncontrolled 90, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {6bd6e090-d79f-46f2-b87b-bc890747b5fe}, !- Inlet Air Node Name
  {ba0ba82a-9b31-4b62-a9b3-e074bc818446}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fec137f-f7fe-4ac6-b94b-3f9f69c446af}, !- Handle
  Node 658,                               !- Name
  {c28068d6-bca6-496c-b7d6-a656aaeda356}, !- Inlet Port
  {8e88249a-3999-4610-8fd8-fe8d5abaa7a7}; !- Outlet Port

OS:Connection,
  {18c57a1c-dbb5-4751-a6bd-139242a3f09c}, !- Handle
  {116f2ca1-e135-4546-a1bc-79c6889df0a6}, !- Name
  {44daab24-19cd-4dd4-b830-5c9d806be1c2}, !- Source Object
  3,                                      !- Outlet Port
  {63bb2d39-aff9-4ed7-8228-a91d4bd510e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c28068d6-bca6-496c-b7d6-a656aaeda356}, !- Handle
  {09d70098-b48f-41f3-9e0b-07911922a93b}, !- Name
  {44b3c946-92a0-4544-9367-af884f3866f4}, !- Source Object
  12,                                     !- Outlet Port
  {9fec137f-f7fe-4ac6-b94b-3f9f69c446af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e88249a-3999-4610-8fd8-fe8d5abaa7a7}, !- Handle
  {99b14440-ea43-4c52-bbb5-21b46a042f88}, !- Name
  {9fec137f-f7fe-4ac6-b94b-3f9f69c446af}, !- Source Object
  3,                                      !- Outlet Port
  {974975dc-8593-427b-8bc8-3ea1f98882d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bd6e090-d79f-46f2-b87b-bc890747b5fe}, !- Handle
  {ed647a75-5312-48ac-a822-e2c0cd46842a}, !- Name
  {470b2b9c-c367-4747-9a66-866007ec3272}, !- Source Object
  3,                                      !- Outlet Port
  {1e749881-404e-4120-af3f-88f48cea7ea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ba0ba82a-9b31-4b62-a9b3-e074bc818446}, !- Handle
  {0934d842-6eb4-4dcf-b88a-07703530089c}, !- Name
  {1e749881-404e-4120-af3f-88f48cea7ea6}, !- Source Object
  4,                                      !- Outlet Port
  {44daab24-19cd-4dd4-b830-5c9d806be1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {41e394cd-69b2-44a0-9816-78e10afda94d}, !- Handle
  Coil Heating Water Baseboard 90,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4b5fd6be-6f1a-4fd9-b63f-3c8faa2de289}, !- Water Inlet Node Name
  {7a884ac1-68bf-4387-867f-a1cc50ee643a}; !- Water Outlet Node Name

OS:Node,
  {ca4ff0af-e30e-4acc-afe5-b7204c95187b}, !- Handle
  Node 659,                               !- Name
  {65adab5e-bfe6-4a6d-8e48-cc0703c3f9dd}, !- Inlet Port
  {4b5fd6be-6f1a-4fd9-b63f-3c8faa2de289}; !- Outlet Port

OS:Connection,
  {65adab5e-bfe6-4a6d-8e48-cc0703c3f9dd}, !- Handle
  {923402c5-e74d-44e1-b21c-6113805672e8}, !- Name
  {96a6f27a-38e9-482f-9a8a-fae982c455db}, !- Source Object
  93,                                     !- Outlet Port
  {ca4ff0af-e30e-4acc-afe5-b7204c95187b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0c840c8-b6f8-4358-adfb-1dbc5939d006}, !- Handle
  Node 660,                               !- Name
  {7a884ac1-68bf-4387-867f-a1cc50ee643a}, !- Inlet Port
  {9ec7e0a7-ccca-4527-b9b0-fd266a6deda1}; !- Outlet Port

OS:Connection,
  {4b5fd6be-6f1a-4fd9-b63f-3c8faa2de289}, !- Handle
  {970979e7-4e39-418e-9407-0e229f9eec38}, !- Name
  {ca4ff0af-e30e-4acc-afe5-b7204c95187b}, !- Source Object
  3,                                      !- Outlet Port
  {41e394cd-69b2-44a0-9816-78e10afda94d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a884ac1-68bf-4387-867f-a1cc50ee643a}, !- Handle
  {4e44b54e-16c1-4d0b-ad2e-c973dcc74f40}, !- Name
  {41e394cd-69b2-44a0-9816-78e10afda94d}, !- Source Object
  10,                                     !- Outlet Port
  {e0c840c8-b6f8-4358-adfb-1dbc5939d006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec7e0a7-ccca-4527-b9b0-fd266a6deda1}, !- Handle
  {a823f266-8c40-4a1e-9e61-fff948f0581b}, !- Name
  {e0c840c8-b6f8-4358-adfb-1dbc5939d006}, !- Source Object
  3,                                      !- Outlet Port
  {ef97f67f-e990-4e9b-aca8-c955affec633}, !- Target Object
  93;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbabc526-cba2-4a1c-bf35-f1ae11194b59}, !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {1b9becf6-fe1d-486f-b9e2-b295359c110d}, !- Availability Schedule Name
  {41e394cd-69b2-44a0-9816-78e10afda94d}; !- Heating Coil Name

OS:PlantLoop,
  {8bf14dee-54fe-4d7c-86bf-0db9ba32c363}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {1ff4f47f-69cc-4723-b655-b205af56c721}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bd691f2c-459e-486e-8b3b-1065628a6365}, !- Plant Side Inlet Node Name
  {65d512c5-9b82-42e6-b0fe-9fe1e88134e3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cb5beef0-c7f3-4d50-89a3-22f4826840e3}, !- Demand Side Inlet Node Name
  {675e111e-fd58-45ba-86d2-0b98bd4d0ea0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Demand Mixer Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Demand Splitter Name
  {3193beb6-14e3-416f-bd2c-296dc7159c27}, !- Supply Mixer Name
  {5556c2cb-b3e7-4caa-b9f0-98384786fb7b}; !- Supply Splitter Name

OS:Sizing:Plant,
  {36e7f893-a2bd-4cfe-b29c-ed38607520f8}, !- Handle
  {8bf14dee-54fe-4d7c-86bf-0db9ba32c363}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {68079fc3-57fc-43c6-ac1d-496201f54050}, !- Handle
  Node 661,                               !- Name
  {bd691f2c-459e-486e-8b3b-1065628a6365}, !- Inlet Port
  {19ed6a51-4d34-4212-bb47-2e918f7b7745}; !- Outlet Port

OS:Node,
  {1ff4f47f-69cc-4723-b655-b205af56c721}, !- Handle
  Node 662,                               !- Name
  {0a894c47-43df-42ce-a084-0470b3b0f4c9}, !- Inlet Port
  {65d512c5-9b82-42e6-b0fe-9fe1e88134e3}; !- Outlet Port

OS:Node,
  {f8b69e17-ba6a-4bee-b40c-4ed1b350aa91}, !- Handle
  Node 663,                               !- Name
  {bea85201-6e40-4ecb-94a0-040237ac3647}, !- Inlet Port
  {4b6a417c-00cb-4323-bf78-c164f2e4811d}; !- Outlet Port

OS:Connector:Mixer,
  {3193beb6-14e3-416f-bd2c-296dc7159c27}, !- Handle
  Connector Mixer 3,                      !- Name
  {b07ec784-450a-4af9-b7ba-0e2e07948234}, !- Outlet Branch Name
  {346b97d2-08d1-4303-875a-2f88122fb32a}, !- Inlet Branch Name 1
  {cc3e2415-f42b-4fbd-9355-ee1b175123ec}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5556c2cb-b3e7-4caa-b9f0-98384786fb7b}, !- Handle
  Connector Splitter 3,                   !- Name
  {7a76133b-51cb-4750-9fdb-fa3216b1fc86}, !- Inlet Branch Name
  {bea85201-6e40-4ecb-94a0-040237ac3647}, !- Outlet Branch Name 1
  {19de5155-5adb-4562-a8a2-ef30ecbbc70d}; !- Outlet Branch Name 2

OS:Connection,
  {bd691f2c-459e-486e-8b3b-1065628a6365}, !- Handle
  {77cb6578-eb6d-44ce-8bda-8db242ce34a8}, !- Name
  {8bf14dee-54fe-4d7c-86bf-0db9ba32c363}, !- Source Object
  14,                                     !- Outlet Port
  {68079fc3-57fc-43c6-ac1d-496201f54050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea85201-6e40-4ecb-94a0-040237ac3647}, !- Handle
  {0e9cec6b-9f89-47d2-b871-40b55fa369fe}, !- Name
  {5556c2cb-b3e7-4caa-b9f0-98384786fb7b}, !- Source Object
  3,                                      !- Outlet Port
  {f8b69e17-ba6a-4bee-b40c-4ed1b350aa91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d512c5-9b82-42e6-b0fe-9fe1e88134e3}, !- Handle
  {c07912d3-0276-4203-b84a-a69a4bb12e68}, !- Name
  {1ff4f47f-69cc-4723-b655-b205af56c721}, !- Source Object
  3,                                      !- Outlet Port
  {8bf14dee-54fe-4d7c-86bf-0db9ba32c363}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e45c8f31-3824-44f7-8455-c0f7321765e5}, !- Handle
  Node 664,                               !- Name
  {cb5beef0-c7f3-4d50-89a3-22f4826840e3}, !- Inlet Port
  {a0e8eecd-f5cb-4090-9a2d-6bc9d11b854d}; !- Outlet Port

OS:Node,
  {02a87f9d-4fac-4cce-af6e-ba6d6dd45bb2}, !- Handle
  Node 665,                               !- Name
  {fc1a9077-ffec-4f4d-b3b2-c628cf28e838}, !- Inlet Port
  {675e111e-fd58-45ba-86d2-0b98bd4d0ea0}; !- Outlet Port

OS:Node,
  {44141d80-a9de-4f90-a3a7-ea8ec4f6adf2}, !- Handle
  Node 666,                               !- Name
  {41f6fcaa-50db-4822-95c9-754945f47851}, !- Inlet Port
  {8e437ff4-339e-42f0-bff1-e96706414f3c}; !- Outlet Port

OS:Connector:Mixer,
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Handle
  Connector Mixer 4,                      !- Name
  {03e8e14a-c432-4627-bfb0-387dfa88fc45}, !- Outlet Branch Name
  {62653371-b9b9-4f37-a661-47bd2e14c57c}, !- Inlet Branch Name 1
  {14d3e4aa-5879-4d86-8162-4c9e6d71336c}, !- Inlet Branch Name 2
  {5e5cb1df-eb7a-4437-9c66-5f6407daaf9c}, !- Inlet Branch Name 3
  {344ad5c4-2e89-44b7-b92f-bd309cc0fb28}, !- Inlet Branch Name 4
  {d6e8bf2a-c348-4e2d-8b29-e107e9433d16}, !- Inlet Branch Name 5
  {a52a243e-729b-48a9-a1a8-6b437aaa83a0}, !- Inlet Branch Name 6
  {5f1725ac-c42b-409e-8965-6b1ef40e087b}, !- Inlet Branch Name 7
  {95a177e8-a4ef-4b61-b21d-f77326d41edc}, !- Inlet Branch Name 8
  {a2a403dd-5e85-4a4c-a96d-c936424387f4}, !- Inlet Branch Name 9
  {6e27833a-3633-4baa-8468-97d32f4f1309}, !- Inlet Branch Name 10
  {0c0a2717-d936-4468-8010-955e96c0697d}, !- Inlet Branch Name 11
  {effd8def-503c-4a16-810a-e775ea1ab0c3}, !- Inlet Branch Name 12
  {fbded898-6df3-481e-89de-5014691e5b26}, !- Inlet Branch Name 13
  {aeba56ee-6393-4970-9df1-b1bad1201b84}, !- Inlet Branch Name 14
  {fc15b5e9-177e-4951-bcaa-d41723ebebb3}, !- Inlet Branch Name 15
  {89bcd3cf-33e8-4630-8ad1-4145443f98ab}, !- Inlet Branch Name 16
  {edab3439-3acc-4689-90d3-6837133f22db}, !- Inlet Branch Name 17
  {6ac940dd-53d3-44b5-8f00-5ed272cd5d6b}, !- Inlet Branch Name 18
  {65b9ea0e-2f5a-4a96-a0cf-8aaa8c65939e}, !- Inlet Branch Name 19
  {4e9afd48-8c74-4a25-afcb-d29672bcc2a4}, !- Inlet Branch Name 20
  {64bd3e71-aeda-4b2a-9027-52e736eda1ba}, !- Inlet Branch Name 21
  {2ac1daa7-23a2-404c-a9b0-de3e60dcdd17}, !- Inlet Branch Name 22
  {b06db560-c329-484c-bb49-c7d635aa306a}, !- Inlet Branch Name 23
  {dbd73e70-a227-4a6a-bac5-e588f5506f91}, !- Inlet Branch Name 24
  {09fb9dd3-4e1c-423d-b8b7-8888a194b63e}, !- Inlet Branch Name 25
  {5d31727a-053f-483b-b2c6-52ee0914c618}, !- Inlet Branch Name 26
  {df81fb58-8262-44f9-ac3a-7295ce6d6f52}, !- Inlet Branch Name 27
  {f4cdb73f-5b8f-4bd3-9743-fb2d9133ce34}, !- Inlet Branch Name 28
  {02d528a3-f1ab-4f55-beab-b04c72e5fdb1}, !- Inlet Branch Name 29
  {a3552965-e147-4445-8d26-110dc415de58}, !- Inlet Branch Name 30
  {1096ea57-1775-4590-bc12-c309a218c22a}, !- Inlet Branch Name 31
  {08fb8e2d-3866-4692-882f-d5763dead2c4}, !- Inlet Branch Name 32
  {18a48c85-8b28-48ad-b99c-c94222e75345}, !- Inlet Branch Name 33
  {8eff8bd0-f73e-4b96-b03a-18bcdf3db85b}, !- Inlet Branch Name 34
  {d331ca84-4e02-4bd4-baf3-e72d9bd72911}, !- Inlet Branch Name 35
  {e8368feb-a6fa-4dff-912c-d41942a1e44e}, !- Inlet Branch Name 36
  {789c4b92-4851-4d02-96e0-ebda04370ada}, !- Inlet Branch Name 37
  {fc278181-800b-46ad-b9dd-03f028b0c26e}, !- Inlet Branch Name 38
  {fe5b7e4d-43e8-4371-802c-9a9be9676822}, !- Inlet Branch Name 39
  {d471a852-2c6f-4bf2-bc96-33142cf7b72f}, !- Inlet Branch Name 40
  {2cd499cd-c3d4-4287-acd1-1c25118755d1}, !- Inlet Branch Name 41
  {e36611e1-80af-4a3c-ba69-79198f4c0b67}, !- Inlet Branch Name 42
  {8e22118f-cb9a-4834-9631-66fbcaf4b013}, !- Inlet Branch Name 43
  {b257e87d-220e-47a9-8ea8-beecd2614efa}, !- Inlet Branch Name 44
  {f5019040-f82e-4cbf-a4e3-1e1000752c69}, !- Inlet Branch Name 45
  {da832f06-fc86-492e-987d-9fd784dbed45}, !- Inlet Branch Name 46
  {2af20303-e62e-491d-9339-d277e370f3cf}, !- Inlet Branch Name 47
  {c210b8ee-0072-4676-94c6-347a2ed6b5c1}, !- Inlet Branch Name 48
  {ea7f4fb2-fb86-412e-ab03-3d5041329ef5}, !- Inlet Branch Name 49
  {03eef1c3-c3bf-467b-beca-3f91b0a12247}, !- Inlet Branch Name 50
  {0271f326-bd52-4172-b977-4bd8225dcbdd}, !- Inlet Branch Name 51
  {5cb882f8-09ac-4479-b715-1d2976b594bb}, !- Inlet Branch Name 52
  {c596fe76-43cc-4098-b337-b0031ff2cfad}, !- Inlet Branch Name 53
  {343830e6-6d8a-4199-8137-331c4fd45637}, !- Inlet Branch Name 54
  {9d1522e3-82ea-41ac-90d8-e97c3d951967}, !- Inlet Branch Name 55
  {be9826e9-d1c5-4217-8205-c8a7759d1a75}, !- Inlet Branch Name 56
  {107510a3-a5da-4e49-b262-c8c19d226131}, !- Inlet Branch Name 57
  {ea2fe3b4-da22-4d8e-abcf-bdac1048d911}, !- Inlet Branch Name 58
  {7f885747-b658-44fc-9471-49ab44256204}, !- Inlet Branch Name 59
  {34aceb15-c13d-4658-bbe6-0005709e065c}, !- Inlet Branch Name 60
  {e0b38b28-14ef-4654-8718-21f387fba70d}, !- Inlet Branch Name 61
  {c7c4d75b-49a6-48f3-9ea9-97f981351788}, !- Inlet Branch Name 62
  {fe77977b-2d7e-4f93-ba19-26c5abf26107}, !- Inlet Branch Name 63
  {485fae43-f160-4081-acc6-b8bc105c2b22}, !- Inlet Branch Name 64
  {95585fa2-0950-4be8-a5b2-7027326dad01}, !- Inlet Branch Name 65
  {e859fc04-61cc-4ebb-aaf7-f5ce9d50bbe7}, !- Inlet Branch Name 66
  {742509fd-cf6e-42f3-a982-7bcf0fde66c6}, !- Inlet Branch Name 67
  {de4b0404-f650-4896-a310-d2d2d7323b03}, !- Inlet Branch Name 68
  {1a12397b-b6db-4967-960e-af5f6d8e64f5}, !- Inlet Branch Name 69
  {56b823ef-da81-402e-89af-6ab3acd07e8a}, !- Inlet Branch Name 70
  {6b222518-8973-4574-ad4e-7589c76e35bd}, !- Inlet Branch Name 71
  {e2781aa0-a67d-4367-85e2-b5c42837cf30}, !- Inlet Branch Name 72
  {efcd6f9c-dc92-4423-8e4b-490740b014cd}, !- Inlet Branch Name 73
  {45ed7168-308f-4155-b5a5-72e0fe1163ab}, !- Inlet Branch Name 74
  {daa0966f-c74f-4f19-88c1-384f82dcdfed}, !- Inlet Branch Name 75
  {abf87607-387c-4736-a0e1-4861ffd4c020}, !- Inlet Branch Name 76
  {b526da1b-e418-483c-9243-0fdddf1e289e}, !- Inlet Branch Name 77
  {c7600628-d6e7-496c-a584-2e1daa872c4a}, !- Inlet Branch Name 78
  {20d09f43-5fcc-4beb-84b5-1f4898ca5633}, !- Inlet Branch Name 79
  {8bc60f29-4cf2-4a82-884d-caaa734f5744}, !- Inlet Branch Name 80
  {3d1059bf-6335-465c-974e-376c8139cb2d}; !- Inlet Branch Name 81

OS:Connector:Splitter,
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Handle
  Connector Splitter 4,                   !- Name
  {07988f20-e062-431d-98ab-1a3e99351cfd}, !- Inlet Branch Name
  {41f6fcaa-50db-4822-95c9-754945f47851}, !- Outlet Branch Name 1
  {fdb0b60c-c049-4986-86ff-b6df7d0aa41e}, !- Outlet Branch Name 2
  {cdf1c062-d9cf-43ed-9424-1891c9c5b15a}, !- Outlet Branch Name 3
  {61f68e90-1bf7-4700-b7fa-dac4f8307d44}, !- Outlet Branch Name 4
  {d5544293-cafc-461f-a5d0-c2b9d1a208f9}, !- Outlet Branch Name 5
  {286f1fa3-3a10-4345-ab61-3292d9958a34}, !- Outlet Branch Name 6
  {2d4bd218-7211-40f7-b95f-b81eca6d3812}, !- Outlet Branch Name 7
  {d8d9653c-0a41-4a75-b622-86899fff05e6}, !- Outlet Branch Name 8
  {7e98e701-ad64-4c71-a226-9ada9ed56211}, !- Outlet Branch Name 9
  {aeba122e-44b1-483b-b09d-ff99ccf0eb59}, !- Outlet Branch Name 10
  {1ae12e7a-36fc-474f-809d-a9dec8943da3}, !- Outlet Branch Name 11
  {eeebc2b4-2211-48c5-a10a-f4a5aa0040b8}, !- Outlet Branch Name 12
  {c78292af-973e-4798-a81e-e00542210c88}, !- Outlet Branch Name 13
  {b61f278b-f93b-4410-aa80-5ad504f5c1f5}, !- Outlet Branch Name 14
  {cce3bd05-a160-472e-a67d-b597c9482759}, !- Outlet Branch Name 15
  {cdf4ee02-8998-407d-978a-6e2ec5bc1c66}, !- Outlet Branch Name 16
  {d0f99802-a229-4718-9c00-ac1a6024b404}, !- Outlet Branch Name 17
  {0019aa59-7087-495d-9f50-cf590f5ab0ec}, !- Outlet Branch Name 18
  {ec711b52-ff48-4e7e-9182-2d9befc1915f}, !- Outlet Branch Name 19
  {89fe0de0-96ba-482c-beab-aa5eeddd00cd}, !- Outlet Branch Name 20
  {49b9e086-861d-4ad6-9505-bdeb42d0c83c}, !- Outlet Branch Name 21
  {9f95c722-3a59-405a-940e-5e439d8bd5a2}, !- Outlet Branch Name 22
  {21443591-57dc-401e-b41b-3c3522b27ae5}, !- Outlet Branch Name 23
  {02a9c79d-d269-4687-bd60-afa358240ae4}, !- Outlet Branch Name 24
  {78fcf3ce-796e-4cf4-8927-0b00904b71d1}, !- Outlet Branch Name 25
  {4603463a-4ed8-48d4-9ef6-68d756ce3b9d}, !- Outlet Branch Name 26
  {d6e00df3-6e69-4583-8ec2-4c1c6dfee84e}, !- Outlet Branch Name 27
  {3343a951-0482-42de-9fc4-6738f29c4c85}, !- Outlet Branch Name 28
  {1ea64a49-0d70-4c9c-82a2-a417d08d022c}, !- Outlet Branch Name 29
  {439674fd-bced-40c8-b4c8-b0f66ae3f006}, !- Outlet Branch Name 30
  {ed3cbef4-db38-458c-841d-6894da0fe4e5}, !- Outlet Branch Name 31
  {9438d6e8-cca2-41e1-8a13-f27661595c8b}, !- Outlet Branch Name 32
  {e13b8f61-28bf-4acb-8975-df6055a74597}, !- Outlet Branch Name 33
  {038880fe-3729-4653-8916-544da7f366bf}, !- Outlet Branch Name 34
  {b3259e04-f512-4ea2-bb8f-89024a712511}, !- Outlet Branch Name 35
  {0f0cf36c-6bad-46d2-9307-56f3e625f0b6}, !- Outlet Branch Name 36
  {6b631c61-d276-41b1-972b-07debba487d3}, !- Outlet Branch Name 37
  {e3d4103b-ff74-4294-b6ac-22b728578c6e}, !- Outlet Branch Name 38
  {315dca8e-06f9-45f9-9652-064af1c67751}, !- Outlet Branch Name 39
  {980c6129-f7d9-4ad9-bae3-b06729e8ec2c}, !- Outlet Branch Name 40
  {27f0ec49-4659-4a08-b088-c2ab58e0d384}, !- Outlet Branch Name 41
  {ec37b127-e74f-4cd2-a00e-9994dded66cd}, !- Outlet Branch Name 42
  {0c189800-c6df-4ef4-ab05-10df101ed258}, !- Outlet Branch Name 43
  {ba1712b1-be24-42f9-9262-d1dd21b360c2}, !- Outlet Branch Name 44
  {1867cf4d-3718-4b54-9103-9ac59c976f14}, !- Outlet Branch Name 45
  {f9b2ec86-c75f-40d3-b710-9b763181909e}, !- Outlet Branch Name 46
  {21ef17ff-253d-4637-9548-7a8b7e17617e}, !- Outlet Branch Name 47
  {a8eb60c8-16df-4961-81cb-bc6f61465b08}, !- Outlet Branch Name 48
  {7b55082b-5587-44c6-a93f-d9690ce87b9b}, !- Outlet Branch Name 49
  {ab267953-f51e-47ab-a8a9-8ae7de68ff3f}, !- Outlet Branch Name 50
  {6082c063-66eb-4b22-8b65-81d7f37c6f9f}, !- Outlet Branch Name 51
  {0778981f-51af-45e6-9a83-6bcba49c99b0}, !- Outlet Branch Name 52
  {da99ddda-6607-4a9c-b7ab-c332deb3d2ed}, !- Outlet Branch Name 53
  {10eb494e-bf21-45d6-aa71-2fea23434d51}, !- Outlet Branch Name 54
  {1865d7c2-b593-48f1-93f4-8864fa69604f}, !- Outlet Branch Name 55
  {c122504f-d792-45e1-8977-f6c45209edb4}, !- Outlet Branch Name 56
  {c028abff-87f4-4728-aa6c-eff08bf7894b}, !- Outlet Branch Name 57
  {9e78706c-5591-4287-bb32-2ae33b8e470e}, !- Outlet Branch Name 58
  {6626de2d-0776-4584-8751-0cefd0eb0cfc}, !- Outlet Branch Name 59
  {635a9b54-4d84-4b2b-a5a4-af5f29d78d1d}, !- Outlet Branch Name 60
  {e26facb3-f6aa-4eae-928e-380697a71119}, !- Outlet Branch Name 61
  {21998004-5744-4f25-b452-62bf4551a3ab}, !- Outlet Branch Name 62
  {49c6c378-60b4-4fa0-a251-315a502477ad}, !- Outlet Branch Name 63
  {196f3227-8166-44bb-915a-5abdfdc3eca4}, !- Outlet Branch Name 64
  {f8f1e1f7-2260-4475-9842-fbbd9340f46a}, !- Outlet Branch Name 65
  {e9bad357-35fd-4836-8aa5-2c67e9da6144}, !- Outlet Branch Name 66
  {0553e5d5-5bb2-496a-8646-1d86a99c893f}, !- Outlet Branch Name 67
  {c89923db-c0fd-46dd-a4c2-113401148483}, !- Outlet Branch Name 68
  {ea7df5c1-39c9-480f-9dfb-2896a4c580b8}, !- Outlet Branch Name 69
  {b16337ff-4ae0-4d0f-9c05-74f3ad36f9e1}, !- Outlet Branch Name 70
  {5fa61ad0-e820-4bca-9216-eb9add4ec0c0}, !- Outlet Branch Name 71
  {f25143dd-9c5a-49cc-9392-3f627c79cbde}, !- Outlet Branch Name 72
  {4e491386-8722-401a-a155-451fec17e169}, !- Outlet Branch Name 73
  {23aa6d27-fd04-4479-901a-cd903591eebb}, !- Outlet Branch Name 74
  {5383e19a-1cb8-4568-8893-bb6b37cd2b6f}, !- Outlet Branch Name 75
  {38756c9c-8ae8-4e17-b27b-77d939c12f8c}, !- Outlet Branch Name 76
  {b8e2d250-094e-4f7b-8bbc-15f3afbd1843}, !- Outlet Branch Name 77
  {b682f295-f6a5-4888-8f8e-e3e0c1fb02ae}, !- Outlet Branch Name 78
  {8cd6185e-2c49-49a0-af9c-ba98ca1344e1}, !- Outlet Branch Name 79
  {88525c79-a17d-4509-89f6-708b1c39ad17}, !- Outlet Branch Name 80
  {b2c0b837-c3ee-40af-9493-4b2ed0b2b0a4}; !- Outlet Branch Name 81

OS:Connection,
  {cb5beef0-c7f3-4d50-89a3-22f4826840e3}, !- Handle
  {53b3891e-ab97-4f56-a546-63cf23074b5e}, !- Name
  {8bf14dee-54fe-4d7c-86bf-0db9ba32c363}, !- Source Object
  17,                                     !- Outlet Port
  {e45c8f31-3824-44f7-8455-c0f7321765e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f6fcaa-50db-4822-95c9-754945f47851}, !- Handle
  {6f837511-d887-42be-a0de-2d3024354eb0}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  3,                                      !- Outlet Port
  {44141d80-a9de-4f90-a3a7-ea8ec4f6adf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675e111e-fd58-45ba-86d2-0b98bd4d0ea0}, !- Handle
  {a6aa1f90-cc91-4793-8aee-16ae55978cdd}, !- Name
  {02a87f9d-4fac-4cce-af6e-ba6d6dd45bb2}, !- Source Object
  3,                                      !- Outlet Port
  {8bf14dee-54fe-4d7c-86bf-0db9ba32c363}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {b922df7d-fb9a-4e86-84bc-09e38f9837e2}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {29c35e41-fad4-49f6-a389-9072a10fd284}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b922df7d-fb9a-4e86-84bc-09e38f9837e2}, !- Schedule Type Limits Name
  {0ef31c52-b761-4aec-8d5e-9e659a786602}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ef31c52-b761-4aec-8d5e-9e659a786602}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b922df7d-fb9a-4e86-84bc-09e38f9837e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5cae1d1a-0221-467d-a353-659db4f85b36}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {29c35e41-fad4-49f6-a389-9072a10fd284}, !- Schedule Name
  {1ff4f47f-69cc-4723-b655-b205af56c721}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c512e9e3-803d-4d85-94b4-5b9b84fb5d7b}, !- Handle
  Service Water Loop Pump,                !- Name
  {19ed6a51-4d34-4212-bb47-2e918f7b7745}, !- Inlet Node Name
  {d755f0c5-d20c-43ff-ab12-370f05c741a0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {e9d61f8a-227a-47a1-afe1-15f79db2282f}, !- Handle
  Node 667,                               !- Name
  {d755f0c5-d20c-43ff-ab12-370f05c741a0}, !- Inlet Port
  {7a76133b-51cb-4750-9fdb-fa3216b1fc86}; !- Outlet Port

OS:Connection,
  {19ed6a51-4d34-4212-bb47-2e918f7b7745}, !- Handle
  {46a8ad2a-a17c-40bf-ac2d-fc96dd9dfbf8}, !- Name
  {68079fc3-57fc-43c6-ac1d-496201f54050}, !- Source Object
  3,                                      !- Outlet Port
  {c512e9e3-803d-4d85-94b4-5b9b84fb5d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d755f0c5-d20c-43ff-ab12-370f05c741a0}, !- Handle
  {4b8969dc-6a9c-4493-a9fa-52b5711093f1}, !- Name
  {c512e9e3-803d-4d85-94b4-5b9b84fb5d7b}, !- Source Object
  3,                                      !- Outlet Port
  {e9d61f8a-227a-47a1-afe1-15f79db2282f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a76133b-51cb-4750-9fdb-fa3216b1fc86}, !- Handle
  {9ab3755d-6b4c-4594-bb55-8d3107276c24}, !- Name
  {e9d61f8a-227a-47a1-afe1-15f79db2282f}, !- Source Object
  3,                                      !- Outlet Port
  {5556c2cb-b3e7-4caa-b9f0-98384786fb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bf0b1c1f-d8a3-4722-b355-cd7c69dc039e}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4e2397df-f558-44b3-aa05-d89fdf030a8e}, !- Handle
  600gal NaturalGas Water Heater - 600kBtu/hr 0.805 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {29c35e41-fad4-49f6-a389-9072a10fd284}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804592584956082,                      !- Heater Thermal Efficiency
  {f53abc1f-120b-44d3-85c7-4abf042339c9}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7e2e4ce0-49d7-4879-930d-de4e92f71597}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  20.7661441567237,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  20.7661441567237,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {4b6a417c-00cb-4323-bf78-c164f2e4811d}, !- Use Side Inlet Node Name
  {a0dea6de-bd60-4d15-9c12-990ad13967cb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {135a9c1c-e9b5-4c8c-8675-d21998136fc2}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {34548c62-a5a8-48b4-94b1-f934d462f2bb}, !- Schedule Type Limits Name
  {d84f4f1e-648d-4aa8-b09a-85bd2ad4c8c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d84f4f1e-648d-4aa8-b09a-85bd2ad4c8c9}, !- Handle
  Schedule Day 4,                         !- Name
  {34548c62-a5a8-48b4-94b1-f934d462f2bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8145c29-37c0-4ac3-8329-bb981752fc8c}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {34548c62-a5a8-48b4-94b1-f934d462f2bb}, !- Schedule Type Limits Name
  {be64a03a-7a13-4595-8b53-ec8ab07cc29b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be64a03a-7a13-4595-8b53-ec8ab07cc29b}, !- Handle
  Schedule Day 5,                         !- Name
  {34548c62-a5a8-48b4-94b1-f934d462f2bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e2e4ce0-49d7-4879-930d-de4e92f71597}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {bf0b1c1f-d8a3-4722-b355-cd7c69dc039e}, !- Schedule Type Limits Name
  {52475607-9c4c-44cf-bd72-47eaf5f72ea2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52475607-9c4c-44cf-bd72-47eaf5f72ea2}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {bf0b1c1f-d8a3-4722-b355-cd7c69dc039e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {18b969fc-79c2-4ab6-994e-1e1be15139de}, !- Handle
  Node 668,                               !- Name
  {a0dea6de-bd60-4d15-9c12-990ad13967cb}, !- Inlet Port
  {346b97d2-08d1-4303-875a-2f88122fb32a}; !- Outlet Port

OS:Connection,
  {4b6a417c-00cb-4323-bf78-c164f2e4811d}, !- Handle
  {ed2810ed-cbfa-4c7f-bf7d-af2547ea8ca7}, !- Name
  {f8b69e17-ba6a-4bee-b40c-4ed1b350aa91}, !- Source Object
  3,                                      !- Outlet Port
  {4e2397df-f558-44b3-aa05-d89fdf030a8e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a0dea6de-bd60-4d15-9c12-990ad13967cb}, !- Handle
  {1e08c101-195f-43df-9374-3eb178b44da3}, !- Name
  {4e2397df-f558-44b3-aa05-d89fdf030a8e}, !- Source Object
  32,                                     !- Outlet Port
  {18b969fc-79c2-4ab6-994e-1e1be15139de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {346b97d2-08d1-4303-875a-2f88122fb32a}, !- Handle
  {8e1b5f65-b2a6-4ffa-b46a-533bea26bd74}, !- Name
  {18b969fc-79c2-4ab6-994e-1e1be15139de}, !- Source Object
  3,                                      !- Outlet Port
  {3193beb6-14e3-416f-bd2c-296dc7159c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f3634f6-02cd-4a17-8a70-d980a7792f27}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a4c26676-1548-4560-a10a-4bb648543add}, !- Inlet Node Name
  {093685c2-1b97-426c-b30e-e2f25e448862}; !- Outlet Node Name

OS:Node,
  {a52ab830-06ea-41c2-82c1-e8d69944e14f}, !- Handle
  Node 669,                               !- Name
  {19de5155-5adb-4562-a8a2-ef30ecbbc70d}, !- Inlet Port
  {a4c26676-1548-4560-a10a-4bb648543add}; !- Outlet Port

OS:Connection,
  {19de5155-5adb-4562-a8a2-ef30ecbbc70d}, !- Handle
  {c854c154-8a03-48c2-b8e0-6ae5d2979f49}, !- Name
  {5556c2cb-b3e7-4caa-b9f0-98384786fb7b}, !- Source Object
  4,                                      !- Outlet Port
  {a52ab830-06ea-41c2-82c1-e8d69944e14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33ca827a-ae25-49c1-8c3b-8dc4774b0db7}, !- Handle
  Node 670,                               !- Name
  {093685c2-1b97-426c-b30e-e2f25e448862}, !- Inlet Port
  {cc3e2415-f42b-4fbd-9355-ee1b175123ec}; !- Outlet Port

OS:Connection,
  {a4c26676-1548-4560-a10a-4bb648543add}, !- Handle
  {bf880609-1084-4b22-9e65-5f6aec1ca3db}, !- Name
  {a52ab830-06ea-41c2-82c1-e8d69944e14f}, !- Source Object
  3,                                      !- Outlet Port
  {1f3634f6-02cd-4a17-8a70-d980a7792f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093685c2-1b97-426c-b30e-e2f25e448862}, !- Handle
  {412251cf-1ef3-403c-9073-038434433db0}, !- Name
  {1f3634f6-02cd-4a17-8a70-d980a7792f27}, !- Source Object
  3,                                      !- Outlet Port
  {33ca827a-ae25-49c1-8c3b-8dc4774b0db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3e2415-f42b-4fbd-9355-ee1b175123ec}, !- Handle
  {9baadffa-1da4-4760-8b0c-a7d422965449}, !- Name
  {33ca827a-ae25-49c1-8c3b-8dc4774b0db7}, !- Source Object
  3,                                      !- Outlet Port
  {3193beb6-14e3-416f-bd2c-296dc7159c27}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5435fa4f-e278-4144-ac88-b7b2e832f405}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {8e437ff4-339e-42f0-bff1-e96706414f3c}, !- Inlet Node Name
  {5eab1507-d9b9-466c-8dc0-8e2c11031d5a}; !- Outlet Node Name

OS:Node,
  {ee89405f-6bac-4695-be9c-c0029583d307}, !- Handle
  Node 671,                               !- Name
  {5eab1507-d9b9-466c-8dc0-8e2c11031d5a}, !- Inlet Port
  {62653371-b9b9-4f37-a661-47bd2e14c57c}; !- Outlet Port

OS:Connection,
  {8e437ff4-339e-42f0-bff1-e96706414f3c}, !- Handle
  {42853ddc-370d-4868-a0ff-30a923b30f92}, !- Name
  {44141d80-a9de-4f90-a3a7-ea8ec4f6adf2}, !- Source Object
  3,                                      !- Outlet Port
  {5435fa4f-e278-4144-ac88-b7b2e832f405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eab1507-d9b9-466c-8dc0-8e2c11031d5a}, !- Handle
  {193e1655-c3e4-450d-8990-2400b0cd63cc}, !- Name
  {5435fa4f-e278-4144-ac88-b7b2e832f405}, !- Source Object
  3,                                      !- Outlet Port
  {ee89405f-6bac-4695-be9c-c0029583d307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62653371-b9b9-4f37-a661-47bd2e14c57c}, !- Handle
  {1bc53b0d-146e-4775-a9f0-eb62bd120929}, !- Name
  {ee89405f-6bac-4695-be9c-c0029583d307}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97869b52-5f94-4f1a-84e3-e099afd9b379}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {1829b12b-c64c-41fa-b37a-c804544baa97}, !- Inlet Node Name
  {0a894c47-43df-42ce-a084-0470b3b0f4c9}; !- Outlet Node Name

OS:Node,
  {c7dfaea1-7f7b-4c2e-a5da-4e627b7da574}, !- Handle
  Node 672,                               !- Name
  {b07ec784-450a-4af9-b7ba-0e2e07948234}, !- Inlet Port
  {1829b12b-c64c-41fa-b37a-c804544baa97}; !- Outlet Port

OS:Connection,
  {b07ec784-450a-4af9-b7ba-0e2e07948234}, !- Handle
  {215e33f3-bd0b-439a-93c0-6c5d6d1fc6ca}, !- Name
  {3193beb6-14e3-416f-bd2c-296dc7159c27}, !- Source Object
  2,                                      !- Outlet Port
  {c7dfaea1-7f7b-4c2e-a5da-4e627b7da574}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1829b12b-c64c-41fa-b37a-c804544baa97}, !- Handle
  {2bd9ec7f-2f10-4d40-96f6-62d8d7622ef6}, !- Name
  {c7dfaea1-7f7b-4c2e-a5da-4e627b7da574}, !- Source Object
  3,                                      !- Outlet Port
  {97869b52-5f94-4f1a-84e3-e099afd9b379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a894c47-43df-42ce-a084-0470b3b0f4c9}, !- Handle
  {71f4023b-b9e4-4ac5-830c-d45778228833}, !- Name
  {97869b52-5f94-4f1a-84e3-e099afd9b379}, !- Source Object
  3,                                      !- Outlet Port
  {1ff4f47f-69cc-4723-b655-b205af56c721}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7115c0c5-8623-4507-812a-eb6265e4005b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a0e8eecd-f5cb-4090-9a2d-6bc9d11b854d}, !- Inlet Node Name
  {67c3c6ae-b60d-4208-aff7-6ff1765f8915}; !- Outlet Node Name

OS:Node,
  {94818306-e521-4422-9b4a-ff687bef6c76}, !- Handle
  Node 673,                               !- Name
  {67c3c6ae-b60d-4208-aff7-6ff1765f8915}, !- Inlet Port
  {07988f20-e062-431d-98ab-1a3e99351cfd}; !- Outlet Port

OS:Connection,
  {a0e8eecd-f5cb-4090-9a2d-6bc9d11b854d}, !- Handle
  {fa878fba-5560-470c-a802-9e89ee128087}, !- Name
  {e45c8f31-3824-44f7-8455-c0f7321765e5}, !- Source Object
  3,                                      !- Outlet Port
  {7115c0c5-8623-4507-812a-eb6265e4005b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c3c6ae-b60d-4208-aff7-6ff1765f8915}, !- Handle
  {8a928252-7a40-4e28-aa65-26474d51fb1d}, !- Name
  {7115c0c5-8623-4507-812a-eb6265e4005b}, !- Source Object
  3,                                      !- Outlet Port
  {94818306-e521-4422-9b4a-ff687bef6c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07988f20-e062-431d-98ab-1a3e99351cfd}, !- Handle
  {143f0f9b-e9e5-4e77-897b-705ec2cb392a}, !- Name
  {94818306-e521-4422-9b4a-ff687bef6c76}, !- Source Object
  3,                                      !- Outlet Port
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ab8c29c-0f23-4d79-aa8e-f17b37424c21}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {d34e6570-8dbf-4af7-81dd-85d8383eea35}, !- Inlet Node Name
  {fc1a9077-ffec-4f4d-b3b2-c628cf28e838}; !- Outlet Node Name

OS:Node,
  {1521f324-e38c-46d1-b902-2bb323595b7e}, !- Handle
  Node 674,                               !- Name
  {03e8e14a-c432-4627-bfb0-387dfa88fc45}, !- Inlet Port
  {d34e6570-8dbf-4af7-81dd-85d8383eea35}; !- Outlet Port

OS:Connection,
  {03e8e14a-c432-4627-bfb0-387dfa88fc45}, !- Handle
  {9e971716-1622-4902-ae5f-cdafc54c5486}, !- Name
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Source Object
  2,                                      !- Outlet Port
  {1521f324-e38c-46d1-b902-2bb323595b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d34e6570-8dbf-4af7-81dd-85d8383eea35}, !- Handle
  {d6f4286c-4c13-41ff-bf5f-78cee404d41b}, !- Name
  {1521f324-e38c-46d1-b902-2bb323595b7e}, !- Source Object
  3,                                      !- Outlet Port
  {7ab8c29c-0f23-4d79-aa8e-f17b37424c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1a9077-ffec-4f4d-b3b2-c628cf28e838}, !- Handle
  {68271bdf-13f7-4983-968c-1bf8f2e9339a}, !- Name
  {7ab8c29c-0f23-4d79-aa8e-f17b37424c21}, !- Source Object
  3,                                      !- Outlet Port
  {02a87f9d-4fac-4cce-af6e-ba6d6dd45bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0a06774b-16a5-4e2b-9d2d-b5187a5f6c9b}, !- Handle
  Water Use Connections 1,                !- Name
  {792665d0-750a-4403-81a6-668bf91d8a3b}, !- Inlet Node Name
  {982d301c-16d0-49b2-951b-96887ad2d0c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {14b7e29d-ba32-47b9-8782-f7eddf772433}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1731299-83ac-4a75-af5f-1fb0dfe289e9}, !- Handle
  F2 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d3220036-0701-4e6d-a86b-787a49d9ae0c}, !- Target Temperature Schedule Name
  {f4245131-65c0-42f3-8192-8eb9e28b4489}, !- Sensible Fraction Schedule Name
  {8011c6b5-2497-4f67-9369-a92580f1aa91}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f4245131-65c0-42f3-8192-8eb9e28b4489}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {08c40011-f604-4902-b29c-55e722277e42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08c40011-f604-4902-b29c-55e722277e42}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8011c6b5-2497-4f67-9369-a92580f1aa91}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {831422df-7153-4f23-87ce-9eb086bdfdc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {831422df-7153-4f23-87ce-9eb086bdfdc6}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3220036-0701-4e6d-a86b-787a49d9ae0c}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {585a92dd-80f4-4338-b675-be05dfc55862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {585a92dd-80f4-4338-b675-be05dfc55862}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {14b7e29d-ba32-47b9-8782-f7eddf772433}, !- Handle
  F2 n1 apartment Service Water Use 0.06gal/min, !- Name
  {e1731299-83ac-4a75-af5f-1fb0dfe289e9}, !- Water Use Equipment Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {b9a89394-9593-4f40-a63a-29e48a435b29}, !- Schedule Type Limits Name
  {4c02a283-ee58-4803-8647-992da41ffb20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c02a283-ee58-4803-8647-992da41ffb20}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {b9a89394-9593-4f40-a63a-29e48a435b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e6f54fe2-8a6e-4b97-831a-c47d30258683}, !- Handle
  Schedule Rule 32,                       !- Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52dd7107-a06a-4c5c-95a4-34b5e3ba3b29}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52dd7107-a06a-4c5c-95a4-34b5e3ba3b29}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {b9a89394-9593-4f40-a63a-29e48a435b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {8d9c7999-59a2-44f0-b528-56c6f20da7b0}, !- Handle
  Schedule Rule 33,                       !- Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3de0abc-20ad-40f7-a3a2-4b1477191812}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3de0abc-20ad-40f7-a3a2-4b1477191812}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {b9a89394-9593-4f40-a63a-29e48a435b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {f2fded0d-28b1-466d-98ab-e6403a391ce2}, !- Handle
  Schedule Rule 34,                       !- Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {756e26f0-5949-4db1-b06f-3abbd7b76e5a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {756e26f0-5949-4db1-b06f-3abbd7b76e5a}, !- Handle
