  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {b9a89394-9593-4f40-a63a-29e48a435b29}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {31b39c9b-8df3-45fe-b69e-11dab6a404df}, !- Handle
  Node 675,                               !- Name
  {fdb0b60c-c049-4986-86ff-b6df7d0aa41e}, !- Inlet Port
  {792665d0-750a-4403-81a6-668bf91d8a3b}; !- Outlet Port

OS:Connection,
  {fdb0b60c-c049-4986-86ff-b6df7d0aa41e}, !- Handle
  {a608c652-8a2f-4891-8e25-26078fbb70a3}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  4,                                      !- Outlet Port
  {31b39c9b-8df3-45fe-b69e-11dab6a404df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbbc8e97-8db7-4340-aa05-37d4a3569f35}, !- Handle
  Node 676,                               !- Name
  {982d301c-16d0-49b2-951b-96887ad2d0c2}, !- Inlet Port
  {14d3e4aa-5879-4d86-8162-4c9e6d71336c}; !- Outlet Port

OS:Connection,
  {792665d0-750a-4403-81a6-668bf91d8a3b}, !- Handle
  {742f604e-fa8d-45a9-9960-c169ff7084e7}, !- Name
  {31b39c9b-8df3-45fe-b69e-11dab6a404df}, !- Source Object
  3,                                      !- Outlet Port
  {0a06774b-16a5-4e2b-9d2d-b5187a5f6c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982d301c-16d0-49b2-951b-96887ad2d0c2}, !- Handle
  {86d54af6-4dd7-4c2f-8a93-8e304453df61}, !- Name
  {0a06774b-16a5-4e2b-9d2d-b5187a5f6c9b}, !- Source Object
  3,                                      !- Outlet Port
  {fbbc8e97-8db7-4340-aa05-37d4a3569f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14d3e4aa-5879-4d86-8162-4c9e6d71336c}, !- Handle
  {b0470bc8-4881-484e-863b-bf9ccd1a376b}, !- Name
  {fbbc8e97-8db7-4340-aa05-37d4a3569f35}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f7c4241b-1612-499e-ba2f-dcb16e827d0c}, !- Handle
  Water Use Connections 2,                !- Name
  {20739f72-0690-43e7-9a95-376a9dce1d54}, !- Inlet Node Name
  {1ea2c9b9-c1fb-436a-bbc8-e81971f575fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b4482803-a5cd-428c-aa85-42334cf9bd41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa3c2666-6ac9-4d72-8d0f-96c9881c79ad}, !- Handle
  F2 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a08afee4-a188-467f-be43-cceb1d3ca6a5}, !- Target Temperature Schedule Name
  {af47c62b-0d6f-41c8-94ec-db653cd71114}, !- Sensible Fraction Schedule Name
  {7c03655b-d055-4e56-81e1-75e88dea768f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af47c62b-0d6f-41c8-94ec-db653cd71114}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {23b599d9-88b1-413e-8ee5-7ce8b6dd2f24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b599d9-88b1-413e-8ee5-7ce8b6dd2f24}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c03655b-d055-4e56-81e1-75e88dea768f}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {65e24e87-3123-471c-a044-008482fa4692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65e24e87-3123-471c-a044-008482fa4692}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a08afee4-a188-467f-be43-cceb1d3ca6a5}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e32d7f28-0ce6-4e4a-9d48-d65861fe408a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e32d7f28-0ce6-4e4a-9d48-d65861fe408a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b4482803-a5cd-428c-aa85-42334cf9bd41}, !- Handle
  F2 n2 apartment Service Water Use 0.06gal/min, !- Name
  {aa3c2666-6ac9-4d72-8d0f-96c9881c79ad}, !- Water Use Equipment Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28b1d33e-5f55-468b-a137-011ec60279fd}, !- Handle
  Node 677,                               !- Name
  {cdf1c062-d9cf-43ed-9424-1891c9c5b15a}, !- Inlet Port
  {20739f72-0690-43e7-9a95-376a9dce1d54}; !- Outlet Port

OS:Connection,
  {cdf1c062-d9cf-43ed-9424-1891c9c5b15a}, !- Handle
  {76aa417d-694e-407c-bc43-2ac4c61c9f51}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  5,                                      !- Outlet Port
  {28b1d33e-5f55-468b-a137-011ec60279fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49ccc9f0-5c5f-45c0-96af-0c516ecf2f9d}, !- Handle
  Node 678,                               !- Name
  {1ea2c9b9-c1fb-436a-bbc8-e81971f575fc}, !- Inlet Port
  {5e5cb1df-eb7a-4437-9c66-5f6407daaf9c}; !- Outlet Port

OS:Connection,
  {20739f72-0690-43e7-9a95-376a9dce1d54}, !- Handle
  {aa0a52ca-bee7-475a-bbb4-00bbfc9ec6b4}, !- Name
  {28b1d33e-5f55-468b-a137-011ec60279fd}, !- Source Object
  3,                                      !- Outlet Port
  {f7c4241b-1612-499e-ba2f-dcb16e827d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea2c9b9-c1fb-436a-bbc8-e81971f575fc}, !- Handle
  {3bd6d2e7-fb87-4c4f-a7eb-befa8bfd3e7f}, !- Name
  {f7c4241b-1612-499e-ba2f-dcb16e827d0c}, !- Source Object
  3,                                      !- Outlet Port
  {49ccc9f0-5c5f-45c0-96af-0c516ecf2f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e5cb1df-eb7a-4437-9c66-5f6407daaf9c}, !- Handle
  {6dd212a6-9aab-49d1-b093-5e758a1d5afb}, !- Name
  {49ccc9f0-5c5f-45c0-96af-0c516ecf2f9d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {74b5f118-27ac-4eb3-8c7a-a70d54da4d10}, !- Handle
  Water Use Connections 3,                !- Name
  {9e9fd53c-a8b3-46b4-896e-ead80929efab}, !- Inlet Node Name
  {76b7ff5b-6ca7-49fb-a216-149a575b1b0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a46ec68-b72a-406e-a658-2e298dfe253d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {958b60c3-1edd-45fa-8c9c-065448485beb}, !- Handle
  F2 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {996d14e3-2226-4e5a-8186-54174fe17efe}, !- Target Temperature Schedule Name
  {88cf8114-c1b4-4e5b-99fb-96251d614426}, !- Sensible Fraction Schedule Name
  {7d431e3d-e737-4ef3-a156-b8ea9ff06b5e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88cf8114-c1b4-4e5b-99fb-96251d614426}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3df1ccf7-02a1-49a3-a9e6-a20f07bc81a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3df1ccf7-02a1-49a3-a9e6-a20f07bc81a8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d431e3d-e737-4ef3-a156-b8ea9ff06b5e}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b0e041b-7edb-4e31-bf8d-e83b7d1c39db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b0e041b-7edb-4e31-bf8d-e83b7d1c39db}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {996d14e3-2226-4e5a-8186-54174fe17efe}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {661a962a-5eaf-4a5e-97df-9f749b5c2a49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {661a962a-5eaf-4a5e-97df-9f749b5c2a49}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a46ec68-b72a-406e-a658-2e298dfe253d}, !- Handle
  F2 ne apartment Service Water Use 0.06gal/min, !- Name
  {958b60c3-1edd-45fa-8c9c-065448485beb}, !- Water Use Equipment Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8712f882-df5a-4db3-b616-3b284de11f6d}, !- Handle
  Node 679,                               !- Name
  {61f68e90-1bf7-4700-b7fa-dac4f8307d44}, !- Inlet Port
  {9e9fd53c-a8b3-46b4-896e-ead80929efab}; !- Outlet Port

OS:Connection,
  {61f68e90-1bf7-4700-b7fa-dac4f8307d44}, !- Handle
  {c77d6950-8740-4bca-a81f-bfc47b1b90de}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  6,                                      !- Outlet Port
  {8712f882-df5a-4db3-b616-3b284de11f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a042718-a856-4bf1-817c-0f61574819d2}, !- Handle
  Node 680,                               !- Name
  {76b7ff5b-6ca7-49fb-a216-149a575b1b0c}, !- Inlet Port
  {344ad5c4-2e89-44b7-b92f-bd309cc0fb28}; !- Outlet Port

OS:Connection,
  {9e9fd53c-a8b3-46b4-896e-ead80929efab}, !- Handle
  {8858d329-cfa2-4b44-b9cf-acffab9dd4bb}, !- Name
  {8712f882-df5a-4db3-b616-3b284de11f6d}, !- Source Object
  3,                                      !- Outlet Port
  {74b5f118-27ac-4eb3-8c7a-a70d54da4d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76b7ff5b-6ca7-49fb-a216-149a575b1b0c}, !- Handle
  {c8eaed58-7f27-4348-8e26-3d66166827d0}, !- Name
  {74b5f118-27ac-4eb3-8c7a-a70d54da4d10}, !- Source Object
  3,                                      !- Outlet Port
  {2a042718-a856-4bf1-817c-0f61574819d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344ad5c4-2e89-44b7-b92f-bd309cc0fb28}, !- Handle
  {b495dbc1-66ca-41c3-817f-5f301873bfaf}, !- Name
  {2a042718-a856-4bf1-817c-0f61574819d2}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {212c35a6-29af-4ed2-bae5-22322ec27b92}, !- Handle
  Water Use Connections 4,                !- Name
  {61e618a4-669c-40f4-80b8-b462170b2c8b}, !- Inlet Node Name
  {78c8a424-4d8b-4cf1-a3ff-013294bc2cbf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {225f1fbd-dbe6-4f6a-802f-1cc655baa172}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {264d66ab-6d6a-4d77-a156-a0ad8aa7b183}, !- Handle
  F2 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {293b6f7f-0e4c-4501-b56b-435e0a02c754}, !- Target Temperature Schedule Name
  {55dfacc2-0c71-4c9d-ad4a-eabac3ffdfc0}, !- Sensible Fraction Schedule Name
  {eb9e28cd-4c7a-40f2-bf6b-a5a003838dd9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55dfacc2-0c71-4c9d-ad4a-eabac3ffdfc0}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84dc39a1-57e2-445a-a4ed-f8bfb397206c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84dc39a1-57e2-445a-a4ed-f8bfb397206c}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb9e28cd-4c7a-40f2-bf6b-a5a003838dd9}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd4cdf8a-b3c6-4737-9c6a-2a3ec48161b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd4cdf8a-b3c6-4737-9c6a-2a3ec48161b5}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {293b6f7f-0e4c-4501-b56b-435e0a02c754}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e055317c-f2ba-46a0-9ae4-c7d8113950eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e055317c-f2ba-46a0-9ae4-c7d8113950eb}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {225f1fbd-dbe6-4f6a-802f-1cc655baa172}, !- Handle
  F2 nw apartment Service Water Use 0.06gal/min, !- Name
  {264d66ab-6d6a-4d77-a156-a0ad8aa7b183}, !- Water Use Equipment Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6c024402-15e9-4cb6-9595-a84f56118762}, !- Handle
  Node 681,                               !- Name
  {d5544293-cafc-461f-a5d0-c2b9d1a208f9}, !- Inlet Port
  {61e618a4-669c-40f4-80b8-b462170b2c8b}; !- Outlet Port

OS:Connection,
  {d5544293-cafc-461f-a5d0-c2b9d1a208f9}, !- Handle
  {4ddd71d6-78d2-4cd0-b3b1-713505e8364e}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  7,                                      !- Outlet Port
  {6c024402-15e9-4cb6-9595-a84f56118762}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c15318d-c9da-441f-adf1-f023ef902087}, !- Handle
  Node 682,                               !- Name
  {78c8a424-4d8b-4cf1-a3ff-013294bc2cbf}, !- Inlet Port
  {d6e8bf2a-c348-4e2d-8b29-e107e9433d16}; !- Outlet Port

OS:Connection,
  {61e618a4-669c-40f4-80b8-b462170b2c8b}, !- Handle
  {720966f4-6386-4711-b0ce-115d426c6fce}, !- Name
  {6c024402-15e9-4cb6-9595-a84f56118762}, !- Source Object
  3,                                      !- Outlet Port
  {212c35a6-29af-4ed2-bae5-22322ec27b92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78c8a424-4d8b-4cf1-a3ff-013294bc2cbf}, !- Handle
  {4c63d691-e016-4392-bd8a-0794081aaaca}, !- Name
  {212c35a6-29af-4ed2-bae5-22322ec27b92}, !- Source Object
  3,                                      !- Outlet Port
  {0c15318d-c9da-441f-adf1-f023ef902087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e8bf2a-c348-4e2d-8b29-e107e9433d16}, !- Handle
  {dcbfb770-6979-4825-86ef-0bc6469d87ff}, !- Name
  {0c15318d-c9da-441f-adf1-f023ef902087}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {05ede671-be82-4d14-891a-de6765bd393f}, !- Handle
  Water Use Connections 5,                !- Name
  {6373deb7-8e01-4fd5-8b41-92b0aeae9085}, !- Inlet Node Name
  {c3d0798e-d0cc-4625-90e0-ee2168509008}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9030e6c4-814f-4718-a4b0-994547dc9c7f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94bfbae0-b975-4613-bcf9-7de6ffb8859e}, !- Handle
  F2 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9aa2dc70-2019-4ba9-a4db-6edca179a248}, !- Target Temperature Schedule Name
  {94368d07-5853-4ceb-8e98-47661f4edff3}, !- Sensible Fraction Schedule Name
  {d6e7d194-6c7e-454e-b523-966997e2bba5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {94368d07-5853-4ceb-8e98-47661f4edff3}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb837a0-39f2-483e-aebf-f8e859e5e8d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb837a0-39f2-483e-aebf-f8e859e5e8d4}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6e7d194-6c7e-454e-b523-966997e2bba5}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7de5f48a-c8dc-47b7-9dbc-44565280ee13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7de5f48a-c8dc-47b7-9dbc-44565280ee13}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9aa2dc70-2019-4ba9-a4db-6edca179a248}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ddc6a828-d26c-4bb5-a700-402ae5b3170c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ddc6a828-d26c-4bb5-a700-402ae5b3170c}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9030e6c4-814f-4718-a4b0-994547dc9c7f}, !- Handle
  F2 s1 apartment Service Water Use 0.06gal/min, !- Name
  {94bfbae0-b975-4613-bcf9-7de6ffb8859e}, !- Water Use Equipment Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {253d167a-21b1-4b8d-9c3f-4cc60234d8a3}, !- Handle
  Node 683,                               !- Name
  {286f1fa3-3a10-4345-ab61-3292d9958a34}, !- Inlet Port
  {6373deb7-8e01-4fd5-8b41-92b0aeae9085}; !- Outlet Port

OS:Connection,
  {286f1fa3-3a10-4345-ab61-3292d9958a34}, !- Handle
  {133cb80e-8457-4b06-b266-ce1c37b0270c}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  8,                                      !- Outlet Port
  {253d167a-21b1-4b8d-9c3f-4cc60234d8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc2711e0-ea38-460b-9949-4092ed65c82d}, !- Handle
  Node 684,                               !- Name
  {c3d0798e-d0cc-4625-90e0-ee2168509008}, !- Inlet Port
  {a52a243e-729b-48a9-a1a8-6b437aaa83a0}; !- Outlet Port

OS:Connection,
  {6373deb7-8e01-4fd5-8b41-92b0aeae9085}, !- Handle
  {c52baf47-207f-47be-9984-41306018f435}, !- Name
  {253d167a-21b1-4b8d-9c3f-4cc60234d8a3}, !- Source Object
  3,                                      !- Outlet Port
  {05ede671-be82-4d14-891a-de6765bd393f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d0798e-d0cc-4625-90e0-ee2168509008}, !- Handle
  {41528060-9b5b-4ce7-bc6c-398846c38f13}, !- Name
  {05ede671-be82-4d14-891a-de6765bd393f}, !- Source Object
  3,                                      !- Outlet Port
  {dc2711e0-ea38-460b-9949-4092ed65c82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52a243e-729b-48a9-a1a8-6b437aaa83a0}, !- Handle
  {b9ec35d6-75b4-4249-aaf8-349d4e16f6fa}, !- Name
  {dc2711e0-ea38-460b-9949-4092ed65c82d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {783fb048-b928-46cb-b9b0-4b29f3b73627}, !- Handle
  Water Use Connections 6,                !- Name
  {166c445d-4746-4f42-bd23-b2f6fc900bea}, !- Inlet Node Name
  {26c1ae65-f78b-4bed-8f10-bc3d1ba4d5bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b4252d7-1f58-46ad-9570-02a4d01a054c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94f4aea8-c9f1-4e30-95a6-27c54ec85643}, !- Handle
  F2 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e05fc3e5-b83b-4166-86e8-1892a3c7803a}, !- Target Temperature Schedule Name
  {466fef8d-19b5-4607-b13f-b0cc9e63edd7}, !- Sensible Fraction Schedule Name
  {7e42155f-e67f-4309-a326-2d88f74189c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {466fef8d-19b5-4607-b13f-b0cc9e63edd7}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7fb1ed8b-2025-47f2-adeb-40d73cbc710b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fb1ed8b-2025-47f2-adeb-40d73cbc710b}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e42155f-e67f-4309-a326-2d88f74189c9}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {388e86e3-b3af-45e0-acd9-b23c2fc799f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {388e86e3-b3af-45e0-acd9-b23c2fc799f0}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e05fc3e5-b83b-4166-86e8-1892a3c7803a}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adc42597-df92-4f1a-b4c9-2018f3ba2ee2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adc42597-df92-4f1a-b4c9-2018f3ba2ee2}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b4252d7-1f58-46ad-9570-02a4d01a054c}, !- Handle
  F2 s2 apartment Service Water Use 0.06gal/min, !- Name
  {94f4aea8-c9f1-4e30-95a6-27c54ec85643}, !- Water Use Equipment Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8fe78a8-1d6c-49fb-bdd0-6f21ef3752d5}, !- Handle
  Node 685,                               !- Name
  {2d4bd218-7211-40f7-b95f-b81eca6d3812}, !- Inlet Port
  {166c445d-4746-4f42-bd23-b2f6fc900bea}; !- Outlet Port

OS:Connection,
  {2d4bd218-7211-40f7-b95f-b81eca6d3812}, !- Handle
  {69570568-58ba-44c5-88d4-67c6c7ae0b00}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  9,                                      !- Outlet Port
  {b8fe78a8-1d6c-49fb-bdd0-6f21ef3752d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {834cf9e8-94c5-4795-99d0-fdbed8cf8f44}, !- Handle
  Node 686,                               !- Name
  {26c1ae65-f78b-4bed-8f10-bc3d1ba4d5bf}, !- Inlet Port
  {5f1725ac-c42b-409e-8965-6b1ef40e087b}; !- Outlet Port

OS:Connection,
  {166c445d-4746-4f42-bd23-b2f6fc900bea}, !- Handle
  {f4f50b72-fec7-41fd-b2ba-49a3deae0ca4}, !- Name
  {b8fe78a8-1d6c-49fb-bdd0-6f21ef3752d5}, !- Source Object
  3,                                      !- Outlet Port
  {783fb048-b928-46cb-b9b0-4b29f3b73627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26c1ae65-f78b-4bed-8f10-bc3d1ba4d5bf}, !- Handle
  {d368e3c5-aac1-4570-8ce8-d4bad3e470b3}, !- Name
  {783fb048-b928-46cb-b9b0-4b29f3b73627}, !- Source Object
  3,                                      !- Outlet Port
  {834cf9e8-94c5-4795-99d0-fdbed8cf8f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1725ac-c42b-409e-8965-6b1ef40e087b}, !- Handle
  {d250050b-c1c5-464a-b86a-2b1eba4921d0}, !- Name
  {834cf9e8-94c5-4795-99d0-fdbed8cf8f44}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2e7a34b3-37b9-45fe-be0b-6fc26a4d985c}, !- Handle
  Water Use Connections 7,                !- Name
  {077908fa-cd6e-44bb-999d-fe5d765905a1}, !- Inlet Node Name
  {e02411cc-7a25-474d-88ba-47595ed503f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d6a6cda-32f7-4051-bf3f-53eb2b632d24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e66559a1-98f2-4cc5-8d60-8eb414f37f4e}, !- Handle
  F2 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {bbb25b1a-2a35-4cf0-8452-06758648beec}, !- Target Temperature Schedule Name
  {c63545b3-d59a-4c36-9dd1-54c1860333e3}, !- Sensible Fraction Schedule Name
  {6756f877-951d-4072-bb00-e7577338861f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c63545b3-d59a-4c36-9dd1-54c1860333e3}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67d6421d-34e6-45b0-8b83-51eb513bb01e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67d6421d-34e6-45b0-8b83-51eb513bb01e}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6756f877-951d-4072-bb00-e7577338861f}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d316033a-56e1-4b7e-bce7-43a08e6a16cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d316033a-56e1-4b7e-bce7-43a08e6a16cb}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbb25b1a-2a35-4cf0-8452-06758648beec}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1cecabce-cebb-47c9-b5df-29bdd2444c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cecabce-cebb-47c9-b5df-29bdd2444c45}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0d6a6cda-32f7-4051-bf3f-53eb2b632d24}, !- Handle
  F2 se apartment Service Water Use 0.06gal/min, !- Name
  {e66559a1-98f2-4cc5-8d60-8eb414f37f4e}, !- Water Use Equipment Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7aee655-d05e-418e-b1f4-eee82a520562}, !- Handle
  Node 687,                               !- Name
  {d8d9653c-0a41-4a75-b622-86899fff05e6}, !- Inlet Port
  {077908fa-cd6e-44bb-999d-fe5d765905a1}; !- Outlet Port

OS:Connection,
  {d8d9653c-0a41-4a75-b622-86899fff05e6}, !- Handle
  {800d883b-3e8d-4c0d-993f-183c9051531d}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  10,                                     !- Outlet Port
  {a7aee655-d05e-418e-b1f4-eee82a520562}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {674957de-b95a-43db-8890-931a5658ee3d}, !- Handle
  Node 688,                               !- Name
  {e02411cc-7a25-474d-88ba-47595ed503f9}, !- Inlet Port
  {95a177e8-a4ef-4b61-b21d-f77326d41edc}; !- Outlet Port

OS:Connection,
  {077908fa-cd6e-44bb-999d-fe5d765905a1}, !- Handle
  {ab1a518c-c377-4682-bf96-31ce2e29af3f}, !- Name
  {a7aee655-d05e-418e-b1f4-eee82a520562}, !- Source Object
  3,                                      !- Outlet Port
  {2e7a34b3-37b9-45fe-be0b-6fc26a4d985c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02411cc-7a25-474d-88ba-47595ed503f9}, !- Handle
  {806be3a9-f990-482a-bcc8-0cefd0902087}, !- Name
  {2e7a34b3-37b9-45fe-be0b-6fc26a4d985c}, !- Source Object
  3,                                      !- Outlet Port
  {674957de-b95a-43db-8890-931a5658ee3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95a177e8-a4ef-4b61-b21d-f77326d41edc}, !- Handle
  {def3b2c8-c072-477f-b9f1-8332198dfe19}, !- Name
  {674957de-b95a-43db-8890-931a5658ee3d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bff884f-51c5-48f7-ac2a-dee4d3165282}, !- Handle
  Water Use Connections 8,                !- Name
  {ef062b0a-8371-43b0-b3f5-6fd85718dc0a}, !- Inlet Node Name
  {939b3764-4912-487b-a481-74bc97c6f45f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {531a985b-84ff-4237-abac-469ada575c78}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {596677b8-cf47-45b5-b2b9-1f2ade3dedd5}, !- Handle
  F2 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {90688586-1821-4aa3-90c7-748a49bd7726}, !- Target Temperature Schedule Name
  {c8d288cd-e030-4c7b-b609-c4a0e797bcf9}, !- Sensible Fraction Schedule Name
  {f706ac54-ac93-49c2-b757-e7def021e3f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8d288cd-e030-4c7b-b609-c4a0e797bcf9}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d126155-4066-456a-a7f4-f9ddcdb582db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d126155-4066-456a-a7f4-f9ddcdb582db}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f706ac54-ac93-49c2-b757-e7def021e3f2}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f31a2fc1-55c6-4e8b-843e-3e832921e57a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f31a2fc1-55c6-4e8b-843e-3e832921e57a}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90688586-1821-4aa3-90c7-748a49bd7726}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3b5fe8e-0f8c-4c7c-b57d-b9ab39103f85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3b5fe8e-0f8c-4c7c-b57d-b9ab39103f85}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {531a985b-84ff-4237-abac-469ada575c78}, !- Handle
  F2 sw apartment Service Water Use 0.06gal/min, !- Name
  {596677b8-cf47-45b5-b2b9-1f2ade3dedd5}, !- Water Use Equipment Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3abc06e-12c4-4c93-bd03-30d54f9b3d19}, !- Handle
  Node 689,                               !- Name
  {7e98e701-ad64-4c71-a226-9ada9ed56211}, !- Inlet Port
  {ef062b0a-8371-43b0-b3f5-6fd85718dc0a}; !- Outlet Port

OS:Connection,
  {7e98e701-ad64-4c71-a226-9ada9ed56211}, !- Handle
  {a2085563-686f-4a5a-9aad-2f40e4ceb8d7}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  11,                                     !- Outlet Port
  {e3abc06e-12c4-4c93-bd03-30d54f9b3d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {814df050-f02d-47fd-af2b-836d5808a916}, !- Handle
  Node 690,                               !- Name
  {939b3764-4912-487b-a481-74bc97c6f45f}, !- Inlet Port
  {a2a403dd-5e85-4a4c-a96d-c936424387f4}; !- Outlet Port

OS:Connection,
  {ef062b0a-8371-43b0-b3f5-6fd85718dc0a}, !- Handle
  {737d2ede-b2d1-4c0d-9137-1f57c2ccafe4}, !- Name
  {e3abc06e-12c4-4c93-bd03-30d54f9b3d19}, !- Source Object
  3,                                      !- Outlet Port
  {5bff884f-51c5-48f7-ac2a-dee4d3165282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939b3764-4912-487b-a481-74bc97c6f45f}, !- Handle
  {8d41571f-5497-4056-bb41-742be1ecf2bf}, !- Name
  {5bff884f-51c5-48f7-ac2a-dee4d3165282}, !- Source Object
  3,                                      !- Outlet Port
  {814df050-f02d-47fd-af2b-836d5808a916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a403dd-5e85-4a4c-a96d-c936424387f4}, !- Handle
  {4878a808-4401-48b3-9784-32d4c6e95421}, !- Name
  {814df050-f02d-47fd-af2b-836d5808a916}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3601930e-50e6-4b16-b857-7d9eb36848c3}, !- Handle
  Water Use Connections 9,                !- Name
  {2daf010b-a761-4a0b-a801-6ab6757d7caa}, !- Inlet Node Name
  {02e622c6-be6c-4ed5-8b96-b887f320eedf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fdb10c49-ce38-4771-a0c8-a5e447bd0226}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {52339e9b-e29c-4d8e-8b40-80b9d9f969ec}, !- Handle
  F3 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {52d3cbd8-2109-4098-93d3-428ee5779ead}, !- Target Temperature Schedule Name
  {4628cdce-6d8e-497d-a2e6-ae33a1cbf92b}, !- Sensible Fraction Schedule Name
  {febe6137-b525-4db7-9b52-5997a18c5ad1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4628cdce-6d8e-497d-a2e6-ae33a1cbf92b}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8bca1337-8f67-426f-a722-435f140619a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bca1337-8f67-426f-a722-435f140619a9}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {febe6137-b525-4db7-9b52-5997a18c5ad1}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5c68a97-0cb1-4c2b-9acd-a4db48e4bd69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5c68a97-0cb1-4c2b-9acd-a4db48e4bd69}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52d3cbd8-2109-4098-93d3-428ee5779ead}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de758c27-4ec9-4433-a4d9-34e3a7da75c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de758c27-4ec9-4433-a4d9-34e3a7da75c9}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fdb10c49-ce38-4771-a0c8-a5e447bd0226}, !- Handle
  F3 n1 apartment Service Water Use 0.06gal/min, !- Name
  {52339e9b-e29c-4d8e-8b40-80b9d9f969ec}, !- Water Use Equipment Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {468c77f8-14c3-418b-8146-f6eb7d29abf3}, !- Handle
  Node 691,                               !- Name
  {aeba122e-44b1-483b-b09d-ff99ccf0eb59}, !- Inlet Port
  {2daf010b-a761-4a0b-a801-6ab6757d7caa}; !- Outlet Port

OS:Connection,
  {aeba122e-44b1-483b-b09d-ff99ccf0eb59}, !- Handle
  {31309d06-896d-4615-83bb-26b4b5cd8823}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  12,                                     !- Outlet Port
  {468c77f8-14c3-418b-8146-f6eb7d29abf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80678edb-f3db-4479-ad5b-cef9d4c2feb1}, !- Handle
  Node 692,                               !- Name
  {02e622c6-be6c-4ed5-8b96-b887f320eedf}, !- Inlet Port
  {6e27833a-3633-4baa-8468-97d32f4f1309}; !- Outlet Port

OS:Connection,
  {2daf010b-a761-4a0b-a801-6ab6757d7caa}, !- Handle
  {18041c12-2c2c-4833-92be-15dee804ea4a}, !- Name
  {468c77f8-14c3-418b-8146-f6eb7d29abf3}, !- Source Object
  3,                                      !- Outlet Port
  {3601930e-50e6-4b16-b857-7d9eb36848c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e622c6-be6c-4ed5-8b96-b887f320eedf}, !- Handle
  {62290f1e-648c-46b6-a965-c624f08b002f}, !- Name
  {3601930e-50e6-4b16-b857-7d9eb36848c3}, !- Source Object
  3,                                      !- Outlet Port
  {80678edb-f3db-4479-ad5b-cef9d4c2feb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e27833a-3633-4baa-8468-97d32f4f1309}, !- Handle
  {0ca26533-f717-43da-9031-a4cbbb1a811a}, !- Name
  {80678edb-f3db-4479-ad5b-cef9d4c2feb1}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f27dfbe6-7b8a-43da-8f94-06d0aea802a1}, !- Handle
  Water Use Connections 10,               !- Name
  {e6446b04-23e6-400c-8aa9-10df86d8f3cc}, !- Inlet Node Name
  {f5de5182-850a-4907-a18e-8c93e201d72d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6f0ff2f-18bf-4d56-ae98-cac010de241e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5793dafe-d969-4c03-804a-21634a8c4c43}, !- Handle
  F3 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c6c0d399-6edf-40fc-9ab2-23eac22b90fc}, !- Target Temperature Schedule Name
  {ce8e97a5-1cc5-488b-bf4e-b5f080033bc5}, !- Sensible Fraction Schedule Name
  {79be2958-ac18-4677-988d-39487969696e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce8e97a5-1cc5-488b-bf4e-b5f080033bc5}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03e46bdb-cf74-4e15-9fae-79db80ff1e6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03e46bdb-cf74-4e15-9fae-79db80ff1e6f}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79be2958-ac18-4677-988d-39487969696e}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97be111e-007b-4609-96fd-abfb303feb6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97be111e-007b-4609-96fd-abfb303feb6b}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6c0d399-6edf-40fc-9ab2-23eac22b90fc}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00bab6a4-2ad3-4c3c-97f0-cf05025208c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00bab6a4-2ad3-4c3c-97f0-cf05025208c5}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6f0ff2f-18bf-4d56-ae98-cac010de241e}, !- Handle
  F3 n2 apartment Service Water Use 0.06gal/min, !- Name
  {5793dafe-d969-4c03-804a-21634a8c4c43}, !- Water Use Equipment Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cf85370-d1c8-4f98-9dcf-e9b0c76520ec}, !- Handle
  Node 693,                               !- Name
  {1ae12e7a-36fc-474f-809d-a9dec8943da3}, !- Inlet Port
  {e6446b04-23e6-400c-8aa9-10df86d8f3cc}; !- Outlet Port

OS:Connection,
  {1ae12e7a-36fc-474f-809d-a9dec8943da3}, !- Handle
  {4f7cce2e-5b11-43dc-b856-622b30df315a}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  13,                                     !- Outlet Port
  {7cf85370-d1c8-4f98-9dcf-e9b0c76520ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3104e972-e50e-40ef-b6ca-c3f8d1e94155}, !- Handle
  Node 694,                               !- Name
  {f5de5182-850a-4907-a18e-8c93e201d72d}, !- Inlet Port
  {0c0a2717-d936-4468-8010-955e96c0697d}; !- Outlet Port

OS:Connection,
  {e6446b04-23e6-400c-8aa9-10df86d8f3cc}, !- Handle
  {d41d39f1-74e6-461f-8e85-4bb83a12b340}, !- Name
  {7cf85370-d1c8-4f98-9dcf-e9b0c76520ec}, !- Source Object
  3,                                      !- Outlet Port
  {f27dfbe6-7b8a-43da-8f94-06d0aea802a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5de5182-850a-4907-a18e-8c93e201d72d}, !- Handle
  {02d73208-c91a-4f98-aad8-76048e152ad3}, !- Name
  {f27dfbe6-7b8a-43da-8f94-06d0aea802a1}, !- Source Object
  3,                                      !- Outlet Port
  {3104e972-e50e-40ef-b6ca-c3f8d1e94155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0a2717-d936-4468-8010-955e96c0697d}, !- Handle
  {0ef5d017-f68f-46f4-90d9-7b5c5aadaec5}, !- Name
  {3104e972-e50e-40ef-b6ca-c3f8d1e94155}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93215c2f-ab20-4642-82b3-7099945d35cc}, !- Handle
  Water Use Connections 11,               !- Name
  {38aeed24-6af0-461b-b350-f00c336d6afb}, !- Inlet Node Name
  {1ec8b57a-90d4-43f6-af41-05c75da97938}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b0ee202-71f5-482d-b43b-f5b57399eb71}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed8e4d2b-8a8c-4a64-8b0c-a99b8a77e96d}, !- Handle
  F3 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7b90dbd5-6614-40e2-aa4f-b003f5d9df62}, !- Target Temperature Schedule Name
  {eedb93a2-2ed4-4f20-8315-e689b50dda98}, !- Sensible Fraction Schedule Name
  {3201872f-3c46-4176-b07a-8de10f8fd10a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eedb93a2-2ed4-4f20-8315-e689b50dda98}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62c3ce96-00d8-4e71-ad4b-05ca1f62a3f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62c3ce96-00d8-4e71-ad4b-05ca1f62a3f7}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3201872f-3c46-4176-b07a-8de10f8fd10a}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7604db4-0f9a-4a60-8995-38924027779f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7604db4-0f9a-4a60-8995-38924027779f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b90dbd5-6614-40e2-aa4f-b003f5d9df62}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7566ab3f-3f25-4697-bd45-e84c184f08f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7566ab3f-3f25-4697-bd45-e84c184f08f5}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b0ee202-71f5-482d-b43b-f5b57399eb71}, !- Handle
  F3 ne apartment Service Water Use 0.06gal/min, !- Name
  {ed8e4d2b-8a8c-4a64-8b0c-a99b8a77e96d}, !- Water Use Equipment Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fccfd054-b637-4283-984c-5a771f0030ed}, !- Handle
  Node 695,                               !- Name
  {eeebc2b4-2211-48c5-a10a-f4a5aa0040b8}, !- Inlet Port
  {38aeed24-6af0-461b-b350-f00c336d6afb}; !- Outlet Port

OS:Connection,
  {eeebc2b4-2211-48c5-a10a-f4a5aa0040b8}, !- Handle
  {4712046c-4f3d-49f8-81fe-ed3d1940cd9f}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  14,                                     !- Outlet Port
  {fccfd054-b637-4283-984c-5a771f0030ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c69379d-990b-4306-a794-f1239010a4c7}, !- Handle
  Node 696,                               !- Name
  {1ec8b57a-90d4-43f6-af41-05c75da97938}, !- Inlet Port
  {effd8def-503c-4a16-810a-e775ea1ab0c3}; !- Outlet Port

OS:Connection,
  {38aeed24-6af0-461b-b350-f00c336d6afb}, !- Handle
  {13a2bd15-ed7e-4727-99d6-61fac0b09cc9}, !- Name
  {fccfd054-b637-4283-984c-5a771f0030ed}, !- Source Object
  3,                                      !- Outlet Port
  {93215c2f-ab20-4642-82b3-7099945d35cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec8b57a-90d4-43f6-af41-05c75da97938}, !- Handle
  {4a462b31-a4fe-40ed-87a2-faad34900003}, !- Name
  {93215c2f-ab20-4642-82b3-7099945d35cc}, !- Source Object
  3,                                      !- Outlet Port
  {0c69379d-990b-4306-a794-f1239010a4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {effd8def-503c-4a16-810a-e775ea1ab0c3}, !- Handle
  {b884802e-7b20-474d-893e-7e7daf4b8030}, !- Name
  {0c69379d-990b-4306-a794-f1239010a4c7}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {94777dd3-d1d2-4e87-9bd6-1c2958a8dbfb}, !- Handle
  Water Use Connections 12,               !- Name
  {61fe277e-8512-43ec-b7fe-f6e915249bea}, !- Inlet Node Name
  {e992aae5-bc83-45fb-b1ca-0a0f3fe36f29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {043370dd-d516-4643-a6dc-a177068839de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ead4003f-de9e-4b02-8eaa-628cdf72608a}, !- Handle
  F3 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ea1f8e55-25f1-433a-b3ed-37cb659ad829}, !- Target Temperature Schedule Name
  {cee8c6ef-2ac4-42cd-93fb-8d86d69625fe}, !- Sensible Fraction Schedule Name
  {3e2d24af-c980-4a17-98a7-9e26b88e5794}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cee8c6ef-2ac4-42cd-93fb-8d86d69625fe}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b6c5f091-811f-499e-a7a2-91ed6a392712}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6c5f091-811f-499e-a7a2-91ed6a392712}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e2d24af-c980-4a17-98a7-9e26b88e5794}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f6f3376-bae2-48e7-872f-3be869ea8723}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f6f3376-bae2-48e7-872f-3be869ea8723}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea1f8e55-25f1-433a-b3ed-37cb659ad829}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b622990-104e-4e4b-aaf4-c5a31a42ac85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b622990-104e-4e4b-aaf4-c5a31a42ac85}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {043370dd-d516-4643-a6dc-a177068839de}, !- Handle
  F3 nw apartment Service Water Use 0.06gal/min, !- Name
  {ead4003f-de9e-4b02-8eaa-628cdf72608a}, !- Water Use Equipment Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e9071d9-b6d1-4f30-a1c4-b2d69b82e7ff}, !- Handle
  Node 697,                               !- Name
  {c78292af-973e-4798-a81e-e00542210c88}, !- Inlet Port
  {61fe277e-8512-43ec-b7fe-f6e915249bea}; !- Outlet Port

OS:Connection,
  {c78292af-973e-4798-a81e-e00542210c88}, !- Handle
  {985b1d6f-c246-4c96-95a7-9b9afaf73926}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  15,                                     !- Outlet Port
  {2e9071d9-b6d1-4f30-a1c4-b2d69b82e7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e9e44f9-fabe-4e94-9e2c-80a11036705f}, !- Handle
  Node 698,                               !- Name
  {e992aae5-bc83-45fb-b1ca-0a0f3fe36f29}, !- Inlet Port
  {fbded898-6df3-481e-89de-5014691e5b26}; !- Outlet Port

OS:Connection,
  {61fe277e-8512-43ec-b7fe-f6e915249bea}, !- Handle
  {ddda5c55-d2d2-44ab-8d7d-e863f746fd71}, !- Name
  {2e9071d9-b6d1-4f30-a1c4-b2d69b82e7ff}, !- Source Object
  3,                                      !- Outlet Port
  {94777dd3-d1d2-4e87-9bd6-1c2958a8dbfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e992aae5-bc83-45fb-b1ca-0a0f3fe36f29}, !- Handle
  {e9d165e0-efe1-437f-bdd9-129dc775a4f7}, !- Name
  {94777dd3-d1d2-4e87-9bd6-1c2958a8dbfb}, !- Source Object
  3,                                      !- Outlet Port
  {0e9e44f9-fabe-4e94-9e2c-80a11036705f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbded898-6df3-481e-89de-5014691e5b26}, !- Handle
  {436002d3-b2d6-4865-aba9-2285bed77074}, !- Name
  {0e9e44f9-fabe-4e94-9e2c-80a11036705f}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5c26c160-1a76-4202-b967-9f5b57c3bf92}, !- Handle
  Water Use Connections 13,               !- Name
  {cfbacdf9-3e51-493a-8527-d9bac35d218d}, !- Inlet Node Name
  {2b688511-841a-496c-a5d0-79f2313b33a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {faf59c4c-4e03-4c54-87a7-868ef6fbbabe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {498f5a91-465f-4f25-98b1-3308551555b6}, !- Handle
  F3 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c1464e50-2ad8-42ec-baf7-f3c7d7a2df43}, !- Target Temperature Schedule Name
  {e974b71d-0be4-4445-b364-2f41131bf02b}, !- Sensible Fraction Schedule Name
  {660ff7ae-3390-4731-bef1-e17e2715eda5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e974b71d-0be4-4445-b364-2f41131bf02b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9afb3ff6-e40e-43e2-aedc-d88a1cc9900b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9afb3ff6-e40e-43e2-aedc-d88a1cc9900b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {660ff7ae-3390-4731-bef1-e17e2715eda5}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9afd4757-8be2-4053-bfca-567f993d9d33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9afd4757-8be2-4053-bfca-567f993d9d33}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1464e50-2ad8-42ec-baf7-f3c7d7a2df43}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be2ba8e7-638f-4112-83cc-5d2cf5fa73be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be2ba8e7-638f-4112-83cc-5d2cf5fa73be}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {faf59c4c-4e03-4c54-87a7-868ef6fbbabe}, !- Handle
  F3 s1 apartment Service Water Use 0.06gal/min, !- Name
  {498f5a91-465f-4f25-98b1-3308551555b6}, !- Water Use Equipment Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4700d2e2-d52c-43ea-96c7-0dedc8f2cb93}, !- Handle
  Node 699,                               !- Name
  {b61f278b-f93b-4410-aa80-5ad504f5c1f5}, !- Inlet Port
  {cfbacdf9-3e51-493a-8527-d9bac35d218d}; !- Outlet Port

OS:Connection,
  {b61f278b-f93b-4410-aa80-5ad504f5c1f5}, !- Handle
  {8594fc61-089f-452c-90a2-fee998c95877}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  16,                                     !- Outlet Port
  {4700d2e2-d52c-43ea-96c7-0dedc8f2cb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ba3816f-c29c-4d9b-afe5-1f5d253e4a0a}, !- Handle
  Node 700,                               !- Name
  {2b688511-841a-496c-a5d0-79f2313b33a1}, !- Inlet Port
  {aeba56ee-6393-4970-9df1-b1bad1201b84}; !- Outlet Port

OS:Connection,
  {cfbacdf9-3e51-493a-8527-d9bac35d218d}, !- Handle
  {25866219-c134-4a90-9548-6987ee78a5c0}, !- Name
  {4700d2e2-d52c-43ea-96c7-0dedc8f2cb93}, !- Source Object
  3,                                      !- Outlet Port
  {5c26c160-1a76-4202-b967-9f5b57c3bf92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b688511-841a-496c-a5d0-79f2313b33a1}, !- Handle
  {89b659c7-1013-4454-816a-4ed0a90c49ba}, !- Name
  {5c26c160-1a76-4202-b967-9f5b57c3bf92}, !- Source Object
  3,                                      !- Outlet Port
  {0ba3816f-c29c-4d9b-afe5-1f5d253e4a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeba56ee-6393-4970-9df1-b1bad1201b84}, !- Handle
  {16b5aeef-c74c-48c9-863c-8980fb06aa52}, !- Name
  {0ba3816f-c29c-4d9b-afe5-1f5d253e4a0a}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b45563c-0971-4e1e-b8c5-5083a8377e27}, !- Handle
  Water Use Connections 14,               !- Name
  {694d61bb-1902-4599-956b-3191b7820ad9}, !- Inlet Node Name
  {1e02d114-7f85-4b30-be75-6a1c6a0a1f6f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c4bb6383-aa86-4f6d-b643-3ffe74b4411c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee8ba92b-ea1d-4b87-a9bd-b44f058a5b51}, !- Handle
  F3 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {34e60476-3f4b-40c8-856b-60237ddfe3b0}, !- Target Temperature Schedule Name
  {a20b9e02-05d4-456b-bf8a-dd286dbd23cc}, !- Sensible Fraction Schedule Name
  {d764c945-3c20-47ff-8316-15c00f7ae9a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a20b9e02-05d4-456b-bf8a-dd286dbd23cc}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eea09ddf-cb9b-45b5-85c4-a4dc79bc92e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eea09ddf-cb9b-45b5-85c4-a4dc79bc92e7}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d764c945-3c20-47ff-8316-15c00f7ae9a9}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50b40100-7c25-4388-92ed-d86309d7e5aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50b40100-7c25-4388-92ed-d86309d7e5aa}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {34e60476-3f4b-40c8-856b-60237ddfe3b0}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c631b60-102f-4475-91c5-556dbb47f565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c631b60-102f-4475-91c5-556dbb47f565}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c4bb6383-aa86-4f6d-b643-3ffe74b4411c}, !- Handle
  F3 s2 apartment Service Water Use 0.06gal/min, !- Name
  {ee8ba92b-ea1d-4b87-a9bd-b44f058a5b51}, !- Water Use Equipment Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4fa34869-4d51-489a-8dc8-5ef4d0de9d02}, !- Handle
  Node 701,                               !- Name
  {cce3bd05-a160-472e-a67d-b597c9482759}, !- Inlet Port
  {694d61bb-1902-4599-956b-3191b7820ad9}; !- Outlet Port

OS:Connection,
  {cce3bd05-a160-472e-a67d-b597c9482759}, !- Handle
  {b124c3ee-839f-4039-8403-190a526ce71f}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  17,                                     !- Outlet Port
  {4fa34869-4d51-489a-8dc8-5ef4d0de9d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfd71aa8-9ab7-4290-8d13-6ccd9bd64b34}, !- Handle
  Node 702,                               !- Name
  {1e02d114-7f85-4b30-be75-6a1c6a0a1f6f}, !- Inlet Port
  {fc15b5e9-177e-4951-bcaa-d41723ebebb3}; !- Outlet Port

OS:Connection,
  {694d61bb-1902-4599-956b-3191b7820ad9}, !- Handle
  {681da78f-64e2-4aaa-be8e-f2eca8f5adbf}, !- Name
  {4fa34869-4d51-489a-8dc8-5ef4d0de9d02}, !- Source Object
  3,                                      !- Outlet Port
  {1b45563c-0971-4e1e-b8c5-5083a8377e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e02d114-7f85-4b30-be75-6a1c6a0a1f6f}, !- Handle
  {0e7c1c07-729e-4d03-bf70-0b70c90f4acb}, !- Name
  {1b45563c-0971-4e1e-b8c5-5083a8377e27}, !- Source Object
  3,                                      !- Outlet Port
  {bfd71aa8-9ab7-4290-8d13-6ccd9bd64b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc15b5e9-177e-4951-bcaa-d41723ebebb3}, !- Handle
  {7b297f30-683f-4d8e-9b38-c94f97700ec5}, !- Name
  {bfd71aa8-9ab7-4290-8d13-6ccd9bd64b34}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a3d0277-d80f-4823-b76c-16ccf2a5e58f}, !- Handle
  Water Use Connections 15,               !- Name
  {e6f730c4-7f15-4620-bbc7-b781cf3a506f}, !- Inlet Node Name
  {318e1640-4986-4862-8731-0a32c9cac84c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1f459bc-63e4-470e-835f-9f59635e58d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebb498ca-a8cf-459e-9847-23ea1ba961df}, !- Handle
  F3 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {ae4c0614-d997-4932-a120-ae2e708a01a5}, !- Target Temperature Schedule Name
  {f1287fa3-94f4-4064-8abb-2e93540a4f8a}, !- Sensible Fraction Schedule Name
  {06abdc4a-90b4-41e4-8361-842ec64f1a45}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1287fa3-94f4-4064-8abb-2e93540a4f8a}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44739f17-870a-43fd-ac6d-aa73c6076251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44739f17-870a-43fd-ac6d-aa73c6076251}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {06abdc4a-90b4-41e4-8361-842ec64f1a45}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29a167d6-b64c-4615-b56d-c572c97f6a53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29a167d6-b64c-4615-b56d-c572c97f6a53}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae4c0614-d997-4932-a120-ae2e708a01a5}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29717ea3-bdaf-47d0-b510-f05456730d30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29717ea3-bdaf-47d0-b510-f05456730d30}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1f459bc-63e4-470e-835f-9f59635e58d1}, !- Handle
  F3 se apartment Service Water Use 0.06gal/min, !- Name
  {ebb498ca-a8cf-459e-9847-23ea1ba961df}, !- Water Use Equipment Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64055afc-29e7-4cc7-b67d-9ab342769763}, !- Handle
  Node 703,                               !- Name
  {cdf4ee02-8998-407d-978a-6e2ec5bc1c66}, !- Inlet Port
  {e6f730c4-7f15-4620-bbc7-b781cf3a506f}; !- Outlet Port

OS:Connection,
  {cdf4ee02-8998-407d-978a-6e2ec5bc1c66}, !- Handle
  {8b85ae16-57aa-4327-806a-7ec759f617e0}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  18,                                     !- Outlet Port
  {64055afc-29e7-4cc7-b67d-9ab342769763}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1dfe1dd-91bf-4816-a1c0-54b0af0b8aa4}, !- Handle
  Node 704,                               !- Name
  {318e1640-4986-4862-8731-0a32c9cac84c}, !- Inlet Port
  {89bcd3cf-33e8-4630-8ad1-4145443f98ab}; !- Outlet Port

OS:Connection,
  {e6f730c4-7f15-4620-bbc7-b781cf3a506f}, !- Handle
  {31172d95-f046-4844-99af-67d2bd50785d}, !- Name
  {64055afc-29e7-4cc7-b67d-9ab342769763}, !- Source Object
  3,                                      !- Outlet Port
  {2a3d0277-d80f-4823-b76c-16ccf2a5e58f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {318e1640-4986-4862-8731-0a32c9cac84c}, !- Handle
  {75d92186-a438-4c78-875e-9d96cf9e2567}, !- Name
  {2a3d0277-d80f-4823-b76c-16ccf2a5e58f}, !- Source Object
  3,                                      !- Outlet Port
  {e1dfe1dd-91bf-4816-a1c0-54b0af0b8aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bcd3cf-33e8-4630-8ad1-4145443f98ab}, !- Handle
  {5644811c-331b-4b3c-98e0-ac1c88e28004}, !- Name
  {e1dfe1dd-91bf-4816-a1c0-54b0af0b8aa4}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0d4597a-cdf5-4562-b4c5-34861a4ecd25}, !- Handle
  Water Use Connections 16,               !- Name
  {ca21d766-0dec-483a-8756-97a9cfb363c2}, !- Inlet Node Name
  {8bbbec72-4746-49fb-88e7-7deae355cf70}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4da4593a-4f10-4243-801c-1e7b2ee2a82b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {53596991-873b-4121-bf65-e691abddcd94}, !- Handle
  F3 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1dd72724-df9a-4952-8324-67c564618056}, !- Target Temperature Schedule Name
  {fd710efb-f1a5-4678-93b5-53644f2509ca}, !- Sensible Fraction Schedule Name
  {a1f61045-9e99-43a2-bc09-0d494651a3d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd710efb-f1a5-4678-93b5-53644f2509ca}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c0cc4f81-d8a0-448a-94fd-7d0d0fcf50eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0cc4f81-d8a0-448a-94fd-7d0d0fcf50eb}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1f61045-9e99-43a2-bc09-0d494651a3d6}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a949e212-f4a0-4246-975a-44862a29a1b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a949e212-f4a0-4246-975a-44862a29a1b6}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dd72724-df9a-4952-8324-67c564618056}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {641353c4-92c8-4921-a80d-2c8ca70c0423}; !- Default Day Schedule Name

OS:Schedule:Day,
  {641353c4-92c8-4921-a80d-2c8ca70c0423}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4da4593a-4f10-4243-801c-1e7b2ee2a82b}, !- Handle
  F3 sw apartment Service Water Use 0.06gal/min, !- Name
  {53596991-873b-4121-bf65-e691abddcd94}, !- Water Use Equipment Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4675bf8a-b773-491a-9bd7-3f505c003a08}, !- Handle
  Node 705,                               !- Name
  {d0f99802-a229-4718-9c00-ac1a6024b404}, !- Inlet Port
  {ca21d766-0dec-483a-8756-97a9cfb363c2}; !- Outlet Port

OS:Connection,
  {d0f99802-a229-4718-9c00-ac1a6024b404}, !- Handle
  {c25e9de8-7f22-4d68-9fc9-758db30258a9}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  19,                                     !- Outlet Port
  {4675bf8a-b773-491a-9bd7-3f505c003a08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8b7de92-58a9-4511-b3a2-73def5e275fd}, !- Handle
  Node 706,                               !- Name
  {8bbbec72-4746-49fb-88e7-7deae355cf70}, !- Inlet Port
  {edab3439-3acc-4689-90d3-6837133f22db}; !- Outlet Port

OS:Connection,
  {ca21d766-0dec-483a-8756-97a9cfb363c2}, !- Handle
  {70c3a30c-1ae0-4559-9866-ae3dd659ac14}, !- Name
  {4675bf8a-b773-491a-9bd7-3f505c003a08}, !- Source Object
  3,                                      !- Outlet Port
  {a0d4597a-cdf5-4562-b4c5-34861a4ecd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbbec72-4746-49fb-88e7-7deae355cf70}, !- Handle
  {5b6b230c-7217-4d3a-9f28-0e8b1195ff89}, !- Name
  {a0d4597a-cdf5-4562-b4c5-34861a4ecd25}, !- Source Object
  3,                                      !- Outlet Port
  {f8b7de92-58a9-4511-b3a2-73def5e275fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edab3439-3acc-4689-90d3-6837133f22db}, !- Handle
  {0f49705d-891b-4d45-9200-847ae49e771f}, !- Name
  {f8b7de92-58a9-4511-b3a2-73def5e275fd}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab334d93-7ea8-4f6c-85d0-f46686cc2b2b}, !- Handle
  Water Use Connections 17,               !- Name
  {bd58418f-71d4-4c0e-a8aa-52235eca49f7}, !- Inlet Node Name
  {c3ae7019-c1f3-44a8-8edd-a0714f2ef429}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e377dfd-dfa2-4ceb-ba6a-fb371129bf17}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {933a76c7-36b8-406f-930e-143f23492e25}, !- Handle
  F4 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {240bdcf1-657e-4cbd-b09e-56ed22aa53aa}, !- Target Temperature Schedule Name
  {016aed98-ff1f-4fd1-9263-67dcfbe77347}, !- Sensible Fraction Schedule Name
  {555acaf8-6017-43f2-9855-2440d868ea13}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {016aed98-ff1f-4fd1-9263-67dcfbe77347}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {628031ab-1137-4e09-a60f-52029c5c8493}; !- Default Day Schedule Name

OS:Schedule:Day,
  {628031ab-1137-4e09-a60f-52029c5c8493}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {555acaf8-6017-43f2-9855-2440d868ea13}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fd55e263-23eb-4899-828d-9006b501c328}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd55e263-23eb-4899-828d-9006b501c328}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {240bdcf1-657e-4cbd-b09e-56ed22aa53aa}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {769e35cf-9ffa-487f-80ad-ebcefc554f3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {769e35cf-9ffa-487f-80ad-ebcefc554f3f}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e377dfd-dfa2-4ceb-ba6a-fb371129bf17}, !- Handle
  F4 n1 apartment Service Water Use 0.06gal/min, !- Name
  {933a76c7-36b8-406f-930e-143f23492e25}, !- Water Use Equipment Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0765035-c7e0-428a-99e4-13d2134dab62}, !- Handle
  Node 707,                               !- Name
  {0019aa59-7087-495d-9f50-cf590f5ab0ec}, !- Inlet Port
  {bd58418f-71d4-4c0e-a8aa-52235eca49f7}; !- Outlet Port

OS:Connection,
  {0019aa59-7087-495d-9f50-cf590f5ab0ec}, !- Handle
  {e4ef64ee-fb0a-44b1-b76a-1da50738b359}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  20,                                     !- Outlet Port
  {c0765035-c7e0-428a-99e4-13d2134dab62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5620cd65-74e1-4387-b8f0-dedd175bc736}, !- Handle
  Node 708,                               !- Name
  {c3ae7019-c1f3-44a8-8edd-a0714f2ef429}, !- Inlet Port
  {6ac940dd-53d3-44b5-8f00-5ed272cd5d6b}; !- Outlet Port

OS:Connection,
  {bd58418f-71d4-4c0e-a8aa-52235eca49f7}, !- Handle
  {d57f34a6-249c-469c-baec-e99adee837dd}, !- Name
  {c0765035-c7e0-428a-99e4-13d2134dab62}, !- Source Object
  3,                                      !- Outlet Port
  {ab334d93-7ea8-4f6c-85d0-f46686cc2b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ae7019-c1f3-44a8-8edd-a0714f2ef429}, !- Handle
  {ac017ef2-fd5d-4f7f-b75b-342548604357}, !- Name
  {ab334d93-7ea8-4f6c-85d0-f46686cc2b2b}, !- Source Object
  3,                                      !- Outlet Port
  {5620cd65-74e1-4387-b8f0-dedd175bc736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac940dd-53d3-44b5-8f00-5ed272cd5d6b}, !- Handle
  {12c7e78b-f30d-44de-8e1d-ce2bb8f8d364}, !- Name
  {5620cd65-74e1-4387-b8f0-dedd175bc736}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6353245f-05ed-4708-94d7-21aed3d01755}, !- Handle
  Water Use Connections 18,               !- Name
  {2925f1f4-554a-4841-b798-2c0b649eb19a}, !- Inlet Node Name
  {fe5a9806-7644-497e-be88-0fe82c905be5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {792a18ea-8c28-42cc-b78c-5095fecd883d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c4dcf9e-2190-45e6-9a60-80b6ef359a8b}, !- Handle
  F4 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8f3d1001-fca1-49b7-9567-c16b96c9fa47}, !- Target Temperature Schedule Name
  {c29f6123-b042-4d21-ac86-f4393797145e}, !- Sensible Fraction Schedule Name
  {5c23308a-5918-4a99-aba1-2be841a9a803}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c29f6123-b042-4d21-ac86-f4393797145e}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d2bb8cb-2d58-437a-8f32-bc92da4d019b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d2bb8cb-2d58-437a-8f32-bc92da4d019b}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c23308a-5918-4a99-aba1-2be841a9a803}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f76e948-fd76-471d-a6c3-4452cde5dba9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f76e948-fd76-471d-a6c3-4452cde5dba9}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f3d1001-fca1-49b7-9567-c16b96c9fa47}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2f5026b-f33e-4551-8e83-bbcd3327c317}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2f5026b-f33e-4551-8e83-bbcd3327c317}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {792a18ea-8c28-42cc-b78c-5095fecd883d}, !- Handle
  F4 n2 apartment Service Water Use 0.06gal/min, !- Name
  {2c4dcf9e-2190-45e6-9a60-80b6ef359a8b}, !- Water Use Equipment Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5388220-593c-4212-b85d-c94e02149665}, !- Handle
  Node 709,                               !- Name
  {ec711b52-ff48-4e7e-9182-2d9befc1915f}, !- Inlet Port
  {2925f1f4-554a-4841-b798-2c0b649eb19a}; !- Outlet Port

OS:Connection,
  {ec711b52-ff48-4e7e-9182-2d9befc1915f}, !- Handle
  {1d1cf299-a49a-491c-924a-f31144d95c6b}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  21,                                     !- Outlet Port
  {e5388220-593c-4212-b85d-c94e02149665}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69572a24-1311-4102-afb8-a54a2c4186b8}, !- Handle
  Node 710,                               !- Name
  {fe5a9806-7644-497e-be88-0fe82c905be5}, !- Inlet Port
  {65b9ea0e-2f5a-4a96-a0cf-8aaa8c65939e}; !- Outlet Port

OS:Connection,
  {2925f1f4-554a-4841-b798-2c0b649eb19a}, !- Handle
  {9ccde9b8-68bf-40ab-8d98-eb27cf9a7f4a}, !- Name
  {e5388220-593c-4212-b85d-c94e02149665}, !- Source Object
  3,                                      !- Outlet Port
  {6353245f-05ed-4708-94d7-21aed3d01755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5a9806-7644-497e-be88-0fe82c905be5}, !- Handle
  {2dc3e06f-afa1-4d16-91cc-e4b54b8047bd}, !- Name
  {6353245f-05ed-4708-94d7-21aed3d01755}, !- Source Object
  3,                                      !- Outlet Port
  {69572a24-1311-4102-afb8-a54a2c4186b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b9ea0e-2f5a-4a96-a0cf-8aaa8c65939e}, !- Handle
  {64f881d1-d96d-47cf-95d2-f8956636c7ef}, !- Name
  {69572a24-1311-4102-afb8-a54a2c4186b8}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8e7c4faa-0063-44be-a8e0-0de7b8e06d7e}, !- Handle
  Water Use Connections 19,               !- Name
  {cd9261ce-d5ce-4e01-8f6d-fd67af1c27ff}, !- Inlet Node Name
  {16152d89-805b-44e2-95a8-ca1e006ff0d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {613f4c23-dd14-4bf9-9412-61ba11ba964f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d9bf270-64e1-44ee-8642-76e855e0d3a9}, !- Handle
  F4 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d53b30ba-03ac-4fc6-8e7e-85301090846a}, !- Target Temperature Schedule Name
  {7c29d26a-357f-4451-bfd7-f6e3bb6abd3f}, !- Sensible Fraction Schedule Name
  {8c822404-92d0-41d7-bf26-42a46388a493}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c29d26a-357f-4451-bfd7-f6e3bb6abd3f}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {467974af-2c71-4d9d-9d7a-a3c733882f10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {467974af-2c71-4d9d-9d7a-a3c733882f10}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c822404-92d0-41d7-bf26-42a46388a493}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e9c385c-8c84-46db-858e-d5641c3f0301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e9c385c-8c84-46db-858e-d5641c3f0301}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d53b30ba-03ac-4fc6-8e7e-85301090846a}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e96e6dde-15cd-474e-941f-0f1aee69f5e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e96e6dde-15cd-474e-941f-0f1aee69f5e9}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {613f4c23-dd14-4bf9-9412-61ba11ba964f}, !- Handle
  F4 ne apartment Service Water Use 0.06gal/min, !- Name
  {3d9bf270-64e1-44ee-8642-76e855e0d3a9}, !- Water Use Equipment Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b7926a8-3fdb-4598-8b77-b991dcf1e106}, !- Handle
  Node 711,                               !- Name
  {89fe0de0-96ba-482c-beab-aa5eeddd00cd}, !- Inlet Port
  {cd9261ce-d5ce-4e01-8f6d-fd67af1c27ff}; !- Outlet Port

OS:Connection,
  {89fe0de0-96ba-482c-beab-aa5eeddd00cd}, !- Handle
  {9ba20792-38b8-44c6-a052-bb2bc4bfc499}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  22,                                     !- Outlet Port
  {5b7926a8-3fdb-4598-8b77-b991dcf1e106}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8197102-318a-4217-a916-a65aec49957d}, !- Handle
  Node 712,                               !- Name
  {16152d89-805b-44e2-95a8-ca1e006ff0d5}, !- Inlet Port
  {4e9afd48-8c74-4a25-afcb-d29672bcc2a4}; !- Outlet Port

OS:Connection,
  {cd9261ce-d5ce-4e01-8f6d-fd67af1c27ff}, !- Handle
  {ac4595db-5633-44d6-ac9b-8356aa382cf8}, !- Name
  {5b7926a8-3fdb-4598-8b77-b991dcf1e106}, !- Source Object
  3,                                      !- Outlet Port
  {8e7c4faa-0063-44be-a8e0-0de7b8e06d7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16152d89-805b-44e2-95a8-ca1e006ff0d5}, !- Handle
  {fa50c421-09be-4549-b0fe-3e16fc71a1ea}, !- Name
  {8e7c4faa-0063-44be-a8e0-0de7b8e06d7e}, !- Source Object
  3,                                      !- Outlet Port
  {e8197102-318a-4217-a916-a65aec49957d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e9afd48-8c74-4a25-afcb-d29672bcc2a4}, !- Handle
  {8994fc7a-1330-417b-8e35-2f1ef68bb0ca}, !- Name
  {e8197102-318a-4217-a916-a65aec49957d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {13fa6a83-d88d-4b4f-bc13-e43140fc4428}, !- Handle
  Water Use Connections 20,               !- Name
  {91d89a6b-a1db-4452-9c2d-ff628f61f6f1}, !- Inlet Node Name
  {08a08ca7-f8fb-498a-9ad8-a5f67da5fe9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8fe1d31c-c694-4f6e-9732-1e9bbca21c72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dbec9e02-66b5-4d10-a74b-3cee429cc1c5}, !- Handle
  F4 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8a712c0d-ccbd-4956-8962-9c026e6d4fbb}, !- Target Temperature Schedule Name
  {333f3ecc-067b-409e-a9b8-5e8229b9845b}, !- Sensible Fraction Schedule Name
  {0933aaee-cf31-400d-ab84-db65e3559ed8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {333f3ecc-067b-409e-a9b8-5e8229b9845b}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e62f9784-2e82-42be-985e-d0b4091b85d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e62f9784-2e82-42be-985e-d0b4091b85d6}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0933aaee-cf31-400d-ab84-db65e3559ed8}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e03740f4-e6a1-45f0-bd59-592938a65cb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e03740f4-e6a1-45f0-bd59-592938a65cb9}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a712c0d-ccbd-4956-8962-9c026e6d4fbb}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdd73e0e-cd06-4022-b554-2c03605aa2af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdd73e0e-cd06-4022-b554-2c03605aa2af}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8fe1d31c-c694-4f6e-9732-1e9bbca21c72}, !- Handle
  F4 nw apartment Service Water Use 0.06gal/min, !- Name
  {dbec9e02-66b5-4d10-a74b-3cee429cc1c5}, !- Water Use Equipment Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1858dba-ff64-4c61-ab2e-2c6f7250db64}, !- Handle
  Node 713,                               !- Name
  {49b9e086-861d-4ad6-9505-bdeb42d0c83c}, !- Inlet Port
  {91d89a6b-a1db-4452-9c2d-ff628f61f6f1}; !- Outlet Port

OS:Connection,
  {49b9e086-861d-4ad6-9505-bdeb42d0c83c}, !- Handle
  {0f62bd32-f41e-4aa5-ae2a-9b2d94064e75}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  23,                                     !- Outlet Port
  {d1858dba-ff64-4c61-ab2e-2c6f7250db64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {759a807f-7d14-4e78-acbe-f69c0d5eef5a}, !- Handle
  Node 714,                               !- Name
  {08a08ca7-f8fb-498a-9ad8-a5f67da5fe9c}, !- Inlet Port
  {64bd3e71-aeda-4b2a-9027-52e736eda1ba}; !- Outlet Port

OS:Connection,
  {91d89a6b-a1db-4452-9c2d-ff628f61f6f1}, !- Handle
  {ad75a477-4e1c-450c-b2a0-2b06c551a2e8}, !- Name
  {d1858dba-ff64-4c61-ab2e-2c6f7250db64}, !- Source Object
  3,                                      !- Outlet Port
  {13fa6a83-d88d-4b4f-bc13-e43140fc4428}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08a08ca7-f8fb-498a-9ad8-a5f67da5fe9c}, !- Handle
  {c2df2a46-2aef-4014-af04-e6c8a7e7f8cb}, !- Name
  {13fa6a83-d88d-4b4f-bc13-e43140fc4428}, !- Source Object
  3,                                      !- Outlet Port
  {759a807f-7d14-4e78-acbe-f69c0d5eef5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bd3e71-aeda-4b2a-9027-52e736eda1ba}, !- Handle
  {dba4d847-1164-40ae-ba36-d2d8f29ffe99}, !- Name
  {759a807f-7d14-4e78-acbe-f69c0d5eef5a}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76eb6c8e-5e0f-4bd3-8387-2bae7159534c}, !- Handle
  Water Use Connections 21,               !- Name
  {42789877-029f-41c9-b74c-10375596eef7}, !- Inlet Node Name
  {3b331c76-6833-4af6-9564-433becb2e849}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {690a0d8a-332e-4f63-af17-c3db758aabf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d15c96d7-a1f6-4f58-b89a-cac47b57c26e}, !- Handle
  F4 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {2ae01438-96fe-4e43-a8c5-77d02c47e42b}, !- Target Temperature Schedule Name
  {64f7a807-f6bf-4fd7-925c-ce23cf14c309}, !- Sensible Fraction Schedule Name
  {76a74457-68b6-4162-b1f0-776a3b7d1052}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64f7a807-f6bf-4fd7-925c-ce23cf14c309}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78bd7ed6-e444-4874-a9a0-f22b4749e8fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78bd7ed6-e444-4874-a9a0-f22b4749e8fa}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76a74457-68b6-4162-b1f0-776a3b7d1052}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63c983f1-d8e7-4b7e-8463-c04a28782ff8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c983f1-d8e7-4b7e-8463-c04a28782ff8}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ae01438-96fe-4e43-a8c5-77d02c47e42b}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d0265c6-d244-4644-b376-64f0061460f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d0265c6-d244-4644-b376-64f0061460f2}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {690a0d8a-332e-4f63-af17-c3db758aabf6}, !- Handle
  F4 s1 apartment Service Water Use 0.06gal/min, !- Name
  {d15c96d7-a1f6-4f58-b89a-cac47b57c26e}, !- Water Use Equipment Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7abde73c-d892-410e-8274-0895a85c5979}, !- Handle
  Node 715,                               !- Name
  {9f95c722-3a59-405a-940e-5e439d8bd5a2}, !- Inlet Port
  {42789877-029f-41c9-b74c-10375596eef7}; !- Outlet Port

OS:Connection,
  {9f95c722-3a59-405a-940e-5e439d8bd5a2}, !- Handle
  {7cff0d25-0a18-46b0-a425-b8f963443394}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  24,                                     !- Outlet Port
  {7abde73c-d892-410e-8274-0895a85c5979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b0eed98-b189-4c5c-adc8-64022d9699c6}, !- Handle
  Node 716,                               !- Name
  {3b331c76-6833-4af6-9564-433becb2e849}, !- Inlet Port
  {2ac1daa7-23a2-404c-a9b0-de3e60dcdd17}; !- Outlet Port

OS:Connection,
  {42789877-029f-41c9-b74c-10375596eef7}, !- Handle
  {c3c4b173-5761-4944-96e0-9db29d5110f7}, !- Name
  {7abde73c-d892-410e-8274-0895a85c5979}, !- Source Object
  3,                                      !- Outlet Port
  {76eb6c8e-5e0f-4bd3-8387-2bae7159534c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b331c76-6833-4af6-9564-433becb2e849}, !- Handle
  {52036ba9-7ddb-41d0-ac73-9e12abc9fd01}, !- Name
  {76eb6c8e-5e0f-4bd3-8387-2bae7159534c}, !- Source Object
  3,                                      !- Outlet Port
  {1b0eed98-b189-4c5c-adc8-64022d9699c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ac1daa7-23a2-404c-a9b0-de3e60dcdd17}, !- Handle
  {95ca3132-f374-4a8b-91da-28a5f9f20ce2}, !- Name
  {1b0eed98-b189-4c5c-adc8-64022d9699c6}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b821e28a-7c82-4aff-9191-2798e4564404}, !- Handle
  Water Use Connections 22,               !- Name
  {f4c2c222-d328-490e-bc49-1f17f73b37ef}, !- Inlet Node Name
  {3ee5f408-3c79-4cb1-9085-c84ca62b1bb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f5532f4-a51c-4a15-b7b3-fa6c86a82f98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9e46a27-49f3-497a-8ca7-79403f0342f0}, !- Handle
  F4 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {8886d3b5-8b68-4334-afd8-37f107de1396}, !- Target Temperature Schedule Name
  {56b75c46-6e42-4ea6-83b9-d678138d9682}, !- Sensible Fraction Schedule Name
  {ce2bd257-ac01-4d62-bffe-4a3791190400}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {56b75c46-6e42-4ea6-83b9-d678138d9682}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b910634-b0bf-4c74-9ab6-90cf0184b09b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b910634-b0bf-4c74-9ab6-90cf0184b09b}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce2bd257-ac01-4d62-bffe-4a3791190400}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21fb70fb-07fc-44d2-9e9c-912b6475bf49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21fb70fb-07fc-44d2-9e9c-912b6475bf49}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8886d3b5-8b68-4334-afd8-37f107de1396}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7db80384-4816-48ce-b1c1-b1c26ddd7118}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db80384-4816-48ce-b1c1-b1c26ddd7118}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f5532f4-a51c-4a15-b7b3-fa6c86a82f98}, !- Handle
  F4 s2 apartment Service Water Use 0.06gal/min, !- Name
  {b9e46a27-49f3-497a-8ca7-79403f0342f0}, !- Water Use Equipment Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {783e10da-b8dd-4ac3-a75f-92dcc37acc1d}, !- Handle
  Node 717,                               !- Name
  {21443591-57dc-401e-b41b-3c3522b27ae5}, !- Inlet Port
  {f4c2c222-d328-490e-bc49-1f17f73b37ef}; !- Outlet Port

OS:Connection,
  {21443591-57dc-401e-b41b-3c3522b27ae5}, !- Handle
  {faeb845f-858d-4f8c-9437-14258390371f}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  25,                                     !- Outlet Port
  {783e10da-b8dd-4ac3-a75f-92dcc37acc1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0da19896-431d-4c02-b010-f8620f92ad7e}, !- Handle
  Node 718,                               !- Name
  {3ee5f408-3c79-4cb1-9085-c84ca62b1bb2}, !- Inlet Port
  {b06db560-c329-484c-bb49-c7d635aa306a}; !- Outlet Port

OS:Connection,
  {f4c2c222-d328-490e-bc49-1f17f73b37ef}, !- Handle
  {03e5b5f7-4ea2-424e-a282-756cef98f305}, !- Name
  {783e10da-b8dd-4ac3-a75f-92dcc37acc1d}, !- Source Object
  3,                                      !- Outlet Port
  {b821e28a-7c82-4aff-9191-2798e4564404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee5f408-3c79-4cb1-9085-c84ca62b1bb2}, !- Handle
  {879c4ade-6c63-4d98-9eec-31a3e6db6795}, !- Name
  {b821e28a-7c82-4aff-9191-2798e4564404}, !- Source Object
  3,                                      !- Outlet Port
  {0da19896-431d-4c02-b010-f8620f92ad7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b06db560-c329-484c-bb49-c7d635aa306a}, !- Handle
  {429c4b32-b09c-4589-b07a-a0138fc35b39}, !- Name
  {0da19896-431d-4c02-b010-f8620f92ad7e}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {419cffb3-35e9-494a-8ae9-527d7a7eafdd}, !- Handle
  Water Use Connections 23,               !- Name
  {5476996e-c3d6-4b40-8357-dfa442bcc2c1}, !- Inlet Node Name
  {86eb1464-7b45-426b-b91b-fbbfc989d49c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d51e8eb-cf2d-459c-a988-d428452b6ac8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8817964b-a9a1-46dd-8a2c-9d296a52c022}, !- Handle
  F4 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b13243a8-545e-49e2-8d4b-251d2ec3643a}, !- Target Temperature Schedule Name
  {5de77bd2-ecfa-4826-b6fa-81c27393ec4e}, !- Sensible Fraction Schedule Name
  {52d0c7f4-9908-45c4-89dd-44720fb181d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5de77bd2-ecfa-4826-b6fa-81c27393ec4e}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c6cbbe2-d502-4394-a6de-dc48a978dd6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c6cbbe2-d502-4394-a6de-dc48a978dd6e}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {52d0c7f4-9908-45c4-89dd-44720fb181d6}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf030d2d-1118-48e1-9c49-613a42de3c36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf030d2d-1118-48e1-9c49-613a42de3c36}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b13243a8-545e-49e2-8d4b-251d2ec3643a}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {958e00bd-a352-4f22-b7fa-dbb034858e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {958e00bd-a352-4f22-b7fa-dbb034858e01}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d51e8eb-cf2d-459c-a988-d428452b6ac8}, !- Handle
  F4 se apartment Service Water Use 0.06gal/min, !- Name
  {8817964b-a9a1-46dd-8a2c-9d296a52c022}, !- Water Use Equipment Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {671b5d5d-0c21-48a7-a3c5-4c0ddc1e015e}, !- Handle
  Node 719,                               !- Name
  {02a9c79d-d269-4687-bd60-afa358240ae4}, !- Inlet Port
  {5476996e-c3d6-4b40-8357-dfa442bcc2c1}; !- Outlet Port

OS:Connection,
  {02a9c79d-d269-4687-bd60-afa358240ae4}, !- Handle
  {76c2ed05-aadb-43a6-81cd-971b0042f10c}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  26,                                     !- Outlet Port
  {671b5d5d-0c21-48a7-a3c5-4c0ddc1e015e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9eca473d-716c-4525-8f8f-66661b9a901d}, !- Handle
  Node 720,                               !- Name
  {86eb1464-7b45-426b-b91b-fbbfc989d49c}, !- Inlet Port
  {dbd73e70-a227-4a6a-bac5-e588f5506f91}; !- Outlet Port

OS:Connection,
  {5476996e-c3d6-4b40-8357-dfa442bcc2c1}, !- Handle
  {dfce2608-d599-4b48-b033-e9aeb3bd7060}, !- Name
  {671b5d5d-0c21-48a7-a3c5-4c0ddc1e015e}, !- Source Object
  3,                                      !- Outlet Port
  {419cffb3-35e9-494a-8ae9-527d7a7eafdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86eb1464-7b45-426b-b91b-fbbfc989d49c}, !- Handle
  {e3f3fd9d-4fb7-44dc-bbec-423d30fbd05c}, !- Name
  {419cffb3-35e9-494a-8ae9-527d7a7eafdd}, !- Source Object
  3,                                      !- Outlet Port
  {9eca473d-716c-4525-8f8f-66661b9a901d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd73e70-a227-4a6a-bac5-e588f5506f91}, !- Handle
  {f221936e-0506-4548-9759-8ba437648ea1}, !- Name
  {9eca473d-716c-4525-8f8f-66661b9a901d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7fb76f0d-4a91-4d06-a508-ba2de7282f69}, !- Handle
  Water Use Connections 24,               !- Name
  {ab9ee052-d05c-4094-ae27-47f650aac3b9}, !- Inlet Node Name
  {28f8388e-25ae-4eab-9b9d-c6799cc6543e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2cb7571-b67c-4475-aebf-c33a472b31d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34fb9f7f-17de-4bbf-926b-c17658f790c3}, !- Handle
  F4 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {0a15a2c6-93f0-4861-a70a-e7b70d362629}, !- Target Temperature Schedule Name
  {e21bb598-a67f-4a16-88cb-cf3b35fb31ee}, !- Sensible Fraction Schedule Name
  {912e0c25-6d63-403c-89df-90458950dbab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e21bb598-a67f-4a16-88cb-cf3b35fb31ee}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e5f38b0-1b60-401f-ac12-d7f976a28bc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e5f38b0-1b60-401f-ac12-d7f976a28bc0}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {912e0c25-6d63-403c-89df-90458950dbab}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2851e42c-cf5c-4e44-8ae2-36eb2d391bcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2851e42c-cf5c-4e44-8ae2-36eb2d391bcd}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a15a2c6-93f0-4861-a70a-e7b70d362629}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5c8fbb-5885-4044-ac69-1fa1591ad83f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5c8fbb-5885-4044-ac69-1fa1591ad83f}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2cb7571-b67c-4475-aebf-c33a472b31d2}, !- Handle
  F4 sw apartment Service Water Use 0.06gal/min, !- Name
  {34fb9f7f-17de-4bbf-926b-c17658f790c3}, !- Water Use Equipment Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c649777-1749-4447-990d-7a55695a4eae}, !- Handle
  Node 721,                               !- Name
  {78fcf3ce-796e-4cf4-8927-0b00904b71d1}, !- Inlet Port
  {ab9ee052-d05c-4094-ae27-47f650aac3b9}; !- Outlet Port

OS:Connection,
  {78fcf3ce-796e-4cf4-8927-0b00904b71d1}, !- Handle
  {08364230-38c4-4568-8c42-2ac83f84d228}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  27,                                     !- Outlet Port
  {4c649777-1749-4447-990d-7a55695a4eae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cc52085-3154-45fe-b48b-2377cc2f77d5}, !- Handle
  Node 722,                               !- Name
  {28f8388e-25ae-4eab-9b9d-c6799cc6543e}, !- Inlet Port
  {09fb9dd3-4e1c-423d-b8b7-8888a194b63e}; !- Outlet Port

OS:Connection,
  {ab9ee052-d05c-4094-ae27-47f650aac3b9}, !- Handle
  {df54517c-1c22-41cf-bff8-cd800fe40292}, !- Name
  {4c649777-1749-4447-990d-7a55695a4eae}, !- Source Object
  3,                                      !- Outlet Port
  {7fb76f0d-4a91-4d06-a508-ba2de7282f69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28f8388e-25ae-4eab-9b9d-c6799cc6543e}, !- Handle
  {ecb11dc9-6722-43bc-b3a4-23f4c85ab5b9}, !- Name
  {7fb76f0d-4a91-4d06-a508-ba2de7282f69}, !- Source Object
  3,                                      !- Outlet Port
  {8cc52085-3154-45fe-b48b-2377cc2f77d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fb9dd3-4e1c-423d-b8b7-8888a194b63e}, !- Handle
  {c2a460ec-82c8-4e5a-a5d9-8100f9eae081}, !- Name
  {8cc52085-3154-45fe-b48b-2377cc2f77d5}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbc624b3-0b52-4c7e-b093-f5e28c0e5520}, !- Handle
  Water Use Connections 25,               !- Name
  {6b136796-42c6-419d-a3b3-a0888a176850}, !- Inlet Node Name
  {b61af13c-b2f7-4bab-a4f8-5b78386c362f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fa5f624-313d-481a-a4e5-d405138b7ed1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc455666-28f9-480f-a3a4-a94a0e1ffe55}, !- Handle
  F6 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3af72003-caac-4fd4-b2e1-59f8a7bb73a5}, !- Target Temperature Schedule Name
  {12413641-0429-4c36-8cdf-725d831d5903}, !- Sensible Fraction Schedule Name
  {d00a50fe-e9dc-42ad-b5aa-f40a09ede31a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12413641-0429-4c36-8cdf-725d831d5903}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d145656a-6e93-46a7-9fbe-04fa501c3a1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d145656a-6e93-46a7-9fbe-04fa501c3a1a}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d00a50fe-e9dc-42ad-b5aa-f40a09ede31a}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5859cc72-b293-4bdb-bbd3-a6733ea081c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5859cc72-b293-4bdb-bbd3-a6733ea081c1}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3af72003-caac-4fd4-b2e1-59f8a7bb73a5}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7feb28a-ac47-4345-b254-062e51f20b9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7feb28a-ac47-4345-b254-062e51f20b9a}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9fa5f624-313d-481a-a4e5-d405138b7ed1}, !- Handle
  F6 n1 apartment Service Water Use 0.06gal/min, !- Name
  {bc455666-28f9-480f-a3a4-a94a0e1ffe55}, !- Water Use Equipment Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {32fdc496-5394-48db-bf3a-2742793168a4}, !- Handle
  Node 723,                               !- Name
  {4603463a-4ed8-48d4-9ef6-68d756ce3b9d}, !- Inlet Port
  {6b136796-42c6-419d-a3b3-a0888a176850}; !- Outlet Port

OS:Connection,
  {4603463a-4ed8-48d4-9ef6-68d756ce3b9d}, !- Handle
  {6adf7537-ba42-4b84-bc70-eac628d0c545}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  28,                                     !- Outlet Port
  {32fdc496-5394-48db-bf3a-2742793168a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d334375b-8bb9-4c61-bb06-42236f8bb534}, !- Handle
  Node 724,                               !- Name
  {b61af13c-b2f7-4bab-a4f8-5b78386c362f}, !- Inlet Port
  {5d31727a-053f-483b-b2c6-52ee0914c618}; !- Outlet Port

OS:Connection,
  {6b136796-42c6-419d-a3b3-a0888a176850}, !- Handle
  {5d748ebf-a7a1-4e09-a47d-946cb60d50ae}, !- Name
  {32fdc496-5394-48db-bf3a-2742793168a4}, !- Source Object
  3,                                      !- Outlet Port
  {cbc624b3-0b52-4c7e-b093-f5e28c0e5520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61af13c-b2f7-4bab-a4f8-5b78386c362f}, !- Handle
  {c8b37963-b8a2-4623-8c3e-51b20bdd8e14}, !- Name
  {cbc624b3-0b52-4c7e-b093-f5e28c0e5520}, !- Source Object
  3,                                      !- Outlet Port
  {d334375b-8bb9-4c61-bb06-42236f8bb534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d31727a-053f-483b-b2c6-52ee0914c618}, !- Handle
  {7a239b16-f711-4ae4-9d8f-dc270ade86de}, !- Name
  {d334375b-8bb9-4c61-bb06-42236f8bb534}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ed700c46-d685-497f-9150-8f815adcddfd}, !- Handle
  Water Use Connections 26,               !- Name
  {8a41cd04-5f8a-4d46-b276-5b26dbefa1cf}, !- Inlet Node Name
  {bbdd4f4e-d685-4c82-8bcc-b693884b82c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd5212fe-4398-4dd5-a9df-f944f5e1df68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ba2c169-e568-4a39-b0f0-37b658347bd0}, !- Handle
  F6 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e7efb39f-da3c-4963-ae8e-57c4033e5e24}, !- Target Temperature Schedule Name
  {0f367e2a-039a-401e-9cec-d4a1a69f36b4}, !- Sensible Fraction Schedule Name
  {5acedd12-224a-417e-92a3-8c20a5bff103}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f367e2a-039a-401e-9cec-d4a1a69f36b4}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50978761-a729-4d5d-a451-e006b1c26929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50978761-a729-4d5d-a451-e006b1c26929}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5acedd12-224a-417e-92a3-8c20a5bff103}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {233a4649-7a4c-4923-9ae7-dedbf4c25534}; !- Default Day Schedule Name

OS:Schedule:Day,
  {233a4649-7a4c-4923-9ae7-dedbf4c25534}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7efb39f-da3c-4963-ae8e-57c4033e5e24}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c6f59de-6755-49d8-8805-6ce7b4ee48bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c6f59de-6755-49d8-8805-6ce7b4ee48bd}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd5212fe-4398-4dd5-a9df-f944f5e1df68}, !- Handle
  F6 n2 apartment Service Water Use 0.06gal/min, !- Name
  {7ba2c169-e568-4a39-b0f0-37b658347bd0}, !- Water Use Equipment Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d6bead3-4e74-449a-8fab-3eda48489138}, !- Handle
  Node 725,                               !- Name
  {d6e00df3-6e69-4583-8ec2-4c1c6dfee84e}, !- Inlet Port
  {8a41cd04-5f8a-4d46-b276-5b26dbefa1cf}; !- Outlet Port

OS:Connection,
  {d6e00df3-6e69-4583-8ec2-4c1c6dfee84e}, !- Handle
  {f0bc450d-d962-468d-9541-11be5a8f4691}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  29,                                     !- Outlet Port
  {1d6bead3-4e74-449a-8fab-3eda48489138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a15ef349-9e49-40a3-9489-6d52ee975d7c}, !- Handle
  Node 726,                               !- Name
  {bbdd4f4e-d685-4c82-8bcc-b693884b82c1}, !- Inlet Port
  {df81fb58-8262-44f9-ac3a-7295ce6d6f52}; !- Outlet Port

OS:Connection,
  {8a41cd04-5f8a-4d46-b276-5b26dbefa1cf}, !- Handle
  {72c71c59-38a5-4098-b26f-917b565ab35e}, !- Name
  {1d6bead3-4e74-449a-8fab-3eda48489138}, !- Source Object
  3,                                      !- Outlet Port
  {ed700c46-d685-497f-9150-8f815adcddfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbdd4f4e-d685-4c82-8bcc-b693884b82c1}, !- Handle
  {bfcafaeb-36ec-4804-b05e-53855c0f3f39}, !- Name
  {ed700c46-d685-497f-9150-8f815adcddfd}, !- Source Object
  3,                                      !- Outlet Port
  {a15ef349-9e49-40a3-9489-6d52ee975d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df81fb58-8262-44f9-ac3a-7295ce6d6f52}, !- Handle
  {eec55cd2-9896-46e7-907e-461545146758}, !- Name
  {a15ef349-9e49-40a3-9489-6d52ee975d7c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {32bf14fe-5ac6-4291-b436-d7fbdaca139c}, !- Handle
  Water Use Connections 27,               !- Name
  {e3cd06f1-3d6f-4466-80a9-42e227c375a6}, !- Inlet Node Name
  {db11ce7d-f61a-488f-aa19-b857707e69ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c310afb3-1db5-46b2-9730-f257139e77a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {131c54ab-8ee6-4dba-b42e-62db6de66f9e}, !- Handle
  F6 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a8c66d3a-0b68-4fa6-b74c-0efd5f43e603}, !- Target Temperature Schedule Name
  {6a82af21-f78b-4d15-b1cd-4fac6a81578a}, !- Sensible Fraction Schedule Name
  {d89760f3-2ea5-4da3-b373-eaa74eebc417}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6a82af21-f78b-4d15-b1cd-4fac6a81578a}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {426963e0-71be-4467-91fd-dde2ddb0b3e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {426963e0-71be-4467-91fd-dde2ddb0b3e3}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d89760f3-2ea5-4da3-b373-eaa74eebc417}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98910062-ac7c-4156-9ad1-e9e65a852aa2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98910062-ac7c-4156-9ad1-e9e65a852aa2}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8c66d3a-0b68-4fa6-b74c-0efd5f43e603}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b6a9b1e-babf-4ee8-a6d5-22b1a9b4972c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b6a9b1e-babf-4ee8-a6d5-22b1a9b4972c}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c310afb3-1db5-46b2-9730-f257139e77a0}, !- Handle
  F6 ne apartment Service Water Use 0.06gal/min, !- Name
  {131c54ab-8ee6-4dba-b42e-62db6de66f9e}, !- Water Use Equipment Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db2f7ddf-d43d-434b-ae31-c16f11bc9d61}, !- Handle
  Node 727,                               !- Name
  {3343a951-0482-42de-9fc4-6738f29c4c85}, !- Inlet Port
  {e3cd06f1-3d6f-4466-80a9-42e227c375a6}; !- Outlet Port

OS:Connection,
  {3343a951-0482-42de-9fc4-6738f29c4c85}, !- Handle
  {8be4deb0-9f1a-4961-98cd-b814128ae444}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  30,                                     !- Outlet Port
  {db2f7ddf-d43d-434b-ae31-c16f11bc9d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff16d257-16f7-4d35-b2e8-f9922fafae4e}, !- Handle
  Node 728,                               !- Name
  {db11ce7d-f61a-488f-aa19-b857707e69ee}, !- Inlet Port
  {f4cdb73f-5b8f-4bd3-9743-fb2d9133ce34}; !- Outlet Port

OS:Connection,
  {e3cd06f1-3d6f-4466-80a9-42e227c375a6}, !- Handle
  {cb8169b3-9205-448b-8e91-035ac0e96128}, !- Name
  {db2f7ddf-d43d-434b-ae31-c16f11bc9d61}, !- Source Object
  3,                                      !- Outlet Port
  {32bf14fe-5ac6-4291-b436-d7fbdaca139c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db11ce7d-f61a-488f-aa19-b857707e69ee}, !- Handle
  {cf563e12-9ffd-4ba2-bed6-054f26d238d0}, !- Name
  {32bf14fe-5ac6-4291-b436-d7fbdaca139c}, !- Source Object
  3,                                      !- Outlet Port
  {ff16d257-16f7-4d35-b2e8-f9922fafae4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4cdb73f-5b8f-4bd3-9743-fb2d9133ce34}, !- Handle
  {375a155e-3a77-4a95-a6c4-ffd93a985621}, !- Name
  {ff16d257-16f7-4d35-b2e8-f9922fafae4e}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6f9a3eba-0ac9-418f-aa58-a8dcbbc70e5f}, !- Handle
  Water Use Connections 28,               !- Name
  {8c1e2e8f-a7cb-487a-b16b-7244a4a48804}, !- Inlet Node Name
  {adbcd8c0-0ba2-4261-83bd-17e9073f7a0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {136bfea2-3207-4393-a8ec-03bf60fe0dcb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {41884b91-c516-4056-90e4-9e1025db1774}, !- Handle
  F6 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6b82a786-cfc4-4895-862e-a5794634fb09}, !- Target Temperature Schedule Name
  {83aabceb-370e-46c1-bb3d-1ac398037b6a}, !- Sensible Fraction Schedule Name
  {3091b14e-1a5c-4805-9331-ebcbb47c9a80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83aabceb-370e-46c1-bb3d-1ac398037b6a}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65c00dfa-a2a5-40c0-a7cb-bb747b224476}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65c00dfa-a2a5-40c0-a7cb-bb747b224476}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3091b14e-1a5c-4805-9331-ebcbb47c9a80}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88a79276-530a-4298-b788-a6f21fa03860}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88a79276-530a-4298-b788-a6f21fa03860}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b82a786-cfc4-4895-862e-a5794634fb09}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {896357c3-ad0d-4114-8cc8-d757ec537467}; !- Default Day Schedule Name

OS:Schedule:Day,
  {896357c3-ad0d-4114-8cc8-d757ec537467}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {136bfea2-3207-4393-a8ec-03bf60fe0dcb}, !- Handle
  F6 nw apartment Service Water Use 0.06gal/min, !- Name
  {41884b91-c516-4056-90e4-9e1025db1774}, !- Water Use Equipment Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0f06c834-9190-4ddc-aeeb-38bc5a3a1949}, !- Handle
  Node 729,                               !- Name
  {1ea64a49-0d70-4c9c-82a2-a417d08d022c}, !- Inlet Port
  {8c1e2e8f-a7cb-487a-b16b-7244a4a48804}; !- Outlet Port

OS:Connection,
  {1ea64a49-0d70-4c9c-82a2-a417d08d022c}, !- Handle
  {d58b8533-98ce-4982-900b-94f0ff69789f}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  31,                                     !- Outlet Port
  {0f06c834-9190-4ddc-aeeb-38bc5a3a1949}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1b5290e-6735-4c23-90ed-7084c13807ef}, !- Handle
  Node 730,                               !- Name
  {adbcd8c0-0ba2-4261-83bd-17e9073f7a0b}, !- Inlet Port
  {02d528a3-f1ab-4f55-beab-b04c72e5fdb1}; !- Outlet Port

OS:Connection,
  {8c1e2e8f-a7cb-487a-b16b-7244a4a48804}, !- Handle
  {d6b43aac-c198-4979-8376-c0a93a4da4f9}, !- Name
  {0f06c834-9190-4ddc-aeeb-38bc5a3a1949}, !- Source Object
  3,                                      !- Outlet Port
  {6f9a3eba-0ac9-418f-aa58-a8dcbbc70e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adbcd8c0-0ba2-4261-83bd-17e9073f7a0b}, !- Handle
  {0a2c76bb-83ad-455c-883b-41b78c383e8a}, !- Name
  {6f9a3eba-0ac9-418f-aa58-a8dcbbc70e5f}, !- Source Object
  3,                                      !- Outlet Port
  {e1b5290e-6735-4c23-90ed-7084c13807ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d528a3-f1ab-4f55-beab-b04c72e5fdb1}, !- Handle
  {04a14190-95d2-4163-a617-8a86428c6537}, !- Name
  {e1b5290e-6735-4c23-90ed-7084c13807ef}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5506565b-50b7-4fac-9896-190f97e4a906}, !- Handle
  Water Use Connections 29,               !- Name
  {aae096b6-73af-4536-8e4d-c3b880eb9eee}, !- Inlet Node Name
  {70fbdf54-0190-468b-b88f-0b45c30d97c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fed1fe4d-3ceb-4bbc-98ba-53f6faea9fc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1b5831ac-765d-4bec-b777-6c86cde98994}, !- Handle
  F6 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c8a6784a-a93d-42e5-8ded-51a69efa76e6}, !- Target Temperature Schedule Name
  {fbc7abfd-8047-4d9d-9961-5febcb2b0209}, !- Sensible Fraction Schedule Name
  {3436d960-14ea-4245-836b-bef158306fe3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbc7abfd-8047-4d9d-9961-5febcb2b0209}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e5311f6-ef89-49b6-a95c-3182cf9a6157}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e5311f6-ef89-49b6-a95c-3182cf9a6157}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3436d960-14ea-4245-836b-bef158306fe3}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b8387f2-8c27-4e98-a589-fcbc6efe9f72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b8387f2-8c27-4e98-a589-fcbc6efe9f72}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8a6784a-a93d-42e5-8ded-51a69efa76e6}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {198bcf3a-ca43-4dda-b1ce-da4332cbc264}; !- Default Day Schedule Name

OS:Schedule:Day,
  {198bcf3a-ca43-4dda-b1ce-da4332cbc264}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fed1fe4d-3ceb-4bbc-98ba-53f6faea9fc5}, !- Handle
  F6 s1 apartment Service Water Use 0.06gal/min, !- Name
  {1b5831ac-765d-4bec-b777-6c86cde98994}, !- Water Use Equipment Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {84d0c1f3-79a9-415c-95c5-63992f0e15b0}, !- Handle
  Node 731,                               !- Name
  {439674fd-bced-40c8-b4c8-b0f66ae3f006}, !- Inlet Port
  {aae096b6-73af-4536-8e4d-c3b880eb9eee}; !- Outlet Port

OS:Connection,
  {439674fd-bced-40c8-b4c8-b0f66ae3f006}, !- Handle
  {a3aa8a22-7f34-4061-b7ce-ec7846c0921c}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  32,                                     !- Outlet Port
  {84d0c1f3-79a9-415c-95c5-63992f0e15b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08c45832-6593-4823-bdfe-bd81f5d1f76f}, !- Handle
  Node 732,                               !- Name
  {70fbdf54-0190-468b-b88f-0b45c30d97c6}, !- Inlet Port
  {a3552965-e147-4445-8d26-110dc415de58}; !- Outlet Port

OS:Connection,
  {aae096b6-73af-4536-8e4d-c3b880eb9eee}, !- Handle
  {c059c610-579b-40b0-abeb-548cadb5e693}, !- Name
  {84d0c1f3-79a9-415c-95c5-63992f0e15b0}, !- Source Object
  3,                                      !- Outlet Port
  {5506565b-50b7-4fac-9896-190f97e4a906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70fbdf54-0190-468b-b88f-0b45c30d97c6}, !- Handle
  {06fb6483-1b87-4926-bf18-f04e5fec98e8}, !- Name
  {5506565b-50b7-4fac-9896-190f97e4a906}, !- Source Object
  3,                                      !- Outlet Port
  {08c45832-6593-4823-bdfe-bd81f5d1f76f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3552965-e147-4445-8d26-110dc415de58}, !- Handle
  {af345b43-89f2-4480-81a5-46f0cb2514d1}, !- Name
  {08c45832-6593-4823-bdfe-bd81f5d1f76f}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {718dc2c7-9eba-422f-ac11-10fc2821f4f8}, !- Handle
  Water Use Connections 30,               !- Name
  {03fc2cd5-e148-4ba8-a4e3-a4591e821b9b}, !- Inlet Node Name
  {919d5ff6-78d7-4243-a5a5-ae52ed8cd782}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3bbacf1a-6904-4c13-a08f-cc29811486bc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd4a311e-72f3-4f99-a0f9-489ed24e8d8e}, !- Handle
  F6 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9a18d47f-35db-4778-87d5-5386b3e3d04e}, !- Target Temperature Schedule Name
  {207777b8-6f15-48ed-9c70-48317a022cdc}, !- Sensible Fraction Schedule Name
  {e31a9e79-80ab-471b-83df-4ade4c302c2c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {207777b8-6f15-48ed-9c70-48317a022cdc}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa9e6208-09ff-41e0-8013-abbb76c2aa16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa9e6208-09ff-41e0-8013-abbb76c2aa16}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e31a9e79-80ab-471b-83df-4ade4c302c2c}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4edd1c09-d360-445c-8dd8-acbb60c6fd12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4edd1c09-d360-445c-8dd8-acbb60c6fd12}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a18d47f-35db-4778-87d5-5386b3e3d04e}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f1dfca4d-33ec-430b-82c7-d086e676c924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1dfca4d-33ec-430b-82c7-d086e676c924}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3bbacf1a-6904-4c13-a08f-cc29811486bc}, !- Handle
  F6 s2 apartment Service Water Use 0.06gal/min, !- Name
  {dd4a311e-72f3-4f99-a0f9-489ed24e8d8e}, !- Water Use Equipment Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {04398b17-3b88-4ec7-8c63-c55514c40d27}, !- Handle
  Node 733,                               !- Name
  {ed3cbef4-db38-458c-841d-6894da0fe4e5}, !- Inlet Port
  {03fc2cd5-e148-4ba8-a4e3-a4591e821b9b}; !- Outlet Port

OS:Connection,
  {ed3cbef4-db38-458c-841d-6894da0fe4e5}, !- Handle
  {d1fcf5bb-fedb-43e0-9b7b-9455d5368760}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  33,                                     !- Outlet Port
  {04398b17-3b88-4ec7-8c63-c55514c40d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4a05af0-e88a-43b5-ad31-3010d2a3c4f4}, !- Handle
  Node 734,                               !- Name
  {919d5ff6-78d7-4243-a5a5-ae52ed8cd782}, !- Inlet Port
  {1096ea57-1775-4590-bc12-c309a218c22a}; !- Outlet Port

OS:Connection,
  {03fc2cd5-e148-4ba8-a4e3-a4591e821b9b}, !- Handle
  {bf54c3dd-c834-4757-a5d2-a9e8f45d1516}, !- Name
  {04398b17-3b88-4ec7-8c63-c55514c40d27}, !- Source Object
  3,                                      !- Outlet Port
  {718dc2c7-9eba-422f-ac11-10fc2821f4f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919d5ff6-78d7-4243-a5a5-ae52ed8cd782}, !- Handle
  {6782d533-92d7-4158-bf9a-d090c9df0cb0}, !- Name
  {718dc2c7-9eba-422f-ac11-10fc2821f4f8}, !- Source Object
  3,                                      !- Outlet Port
  {d4a05af0-e88a-43b5-ad31-3010d2a3c4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1096ea57-1775-4590-bc12-c309a218c22a}, !- Handle
  {102f08fd-a9be-4029-860e-e211d1442966}, !- Name
  {d4a05af0-e88a-43b5-ad31-3010d2a3c4f4}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {772bd016-58ac-4077-9e83-88b06d7f73ee}, !- Handle
  Water Use Connections 31,               !- Name
  {27bd3d9c-2d0a-4ecf-aad8-a15a7ca4af10}, !- Inlet Node Name
  {15636f80-a270-4d2a-ab0b-8e93da9e5a07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecc7d829-405f-463b-a391-bcb2a69b8f6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a92e4e4-771b-441e-b84e-a164126d1f80}, !- Handle
  F6 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {60b85786-844a-4b1d-a8b4-e7f573217b8e}, !- Target Temperature Schedule Name
  {1ba7c6f8-eb14-44b3-ab49-ed40a95b8448}, !- Sensible Fraction Schedule Name
  {39ca097a-92ef-40e4-b433-f38b43f71287}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ba7c6f8-eb14-44b3-ab49-ed40a95b8448}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f858d3d8-55a8-4446-bc39-ad78957bebfb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f858d3d8-55a8-4446-bc39-ad78957bebfb}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39ca097a-92ef-40e4-b433-f38b43f71287}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c6450b8-5e2b-47e1-bb2d-3b0cec010e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c6450b8-5e2b-47e1-bb2d-3b0cec010e15}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60b85786-844a-4b1d-a8b4-e7f573217b8e}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a49a894-c56d-4060-9e08-ffd8d035c780}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a49a894-c56d-4060-9e08-ffd8d035c780}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ecc7d829-405f-463b-a391-bcb2a69b8f6e}, !- Handle
  F6 se apartment Service Water Use 0.06gal/min, !- Name
  {5a92e4e4-771b-441e-b84e-a164126d1f80}, !- Water Use Equipment Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d4c58e9-8e39-4815-8e1f-55f8a6c66107}, !- Handle
  Node 735,                               !- Name
  {9438d6e8-cca2-41e1-8a13-f27661595c8b}, !- Inlet Port
  {27bd3d9c-2d0a-4ecf-aad8-a15a7ca4af10}; !- Outlet Port

OS:Connection,
  {9438d6e8-cca2-41e1-8a13-f27661595c8b}, !- Handle
  {1f95d2e7-f0a9-4d59-bd55-ee0aa09898ee}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  34,                                     !- Outlet Port
  {1d4c58e9-8e39-4815-8e1f-55f8a6c66107}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {833f03b8-8647-4b7c-a711-01653d0e0627}, !- Handle
  Node 736,                               !- Name
  {15636f80-a270-4d2a-ab0b-8e93da9e5a07}, !- Inlet Port
  {08fb8e2d-3866-4692-882f-d5763dead2c4}; !- Outlet Port

OS:Connection,
  {27bd3d9c-2d0a-4ecf-aad8-a15a7ca4af10}, !- Handle
  {463ddf34-fe6b-46fd-b5ea-bb859fba1605}, !- Name
  {1d4c58e9-8e39-4815-8e1f-55f8a6c66107}, !- Source Object
  3,                                      !- Outlet Port
  {772bd016-58ac-4077-9e83-88b06d7f73ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15636f80-a270-4d2a-ab0b-8e93da9e5a07}, !- Handle
  {63f673f4-2f15-45c0-a2d9-c7c637ac7689}, !- Name
  {772bd016-58ac-4077-9e83-88b06d7f73ee}, !- Source Object
  3,                                      !- Outlet Port
  {833f03b8-8647-4b7c-a711-01653d0e0627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08fb8e2d-3866-4692-882f-d5763dead2c4}, !- Handle
  {dce4f16c-d513-4749-9517-0d5f0829fe5e}, !- Name
  {833f03b8-8647-4b7c-a711-01653d0e0627}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {750b52b7-b1b8-409e-8ce1-a6632fafe0a0}, !- Handle
  Water Use Connections 32,               !- Name
  {c7270bee-f11e-4ab6-85e3-ba08e70537b2}, !- Inlet Node Name
  {e7378ed0-4b5d-4b45-b6ae-5b5aa0e4196e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0436569-8696-40e5-851c-2283fe9a6b0c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f67d146-bb6e-468f-8192-41f5be363f7a}, !- Handle
  F6 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e7b09133-3c89-4e5e-a07f-ed5bca29d2d6}, !- Target Temperature Schedule Name
  {273814ca-1423-430c-8903-813ca9817dc0}, !- Sensible Fraction Schedule Name
  {41b4cd71-2f6c-41f1-9e59-2cd71102a439}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {273814ca-1423-430c-8903-813ca9817dc0}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {443e7ba8-16d7-4357-a76b-2adc41f5d8dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {443e7ba8-16d7-4357-a76b-2adc41f5d8dd}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41b4cd71-2f6c-41f1-9e59-2cd71102a439}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4513956c-935c-4835-b06b-cae7674e70b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4513956c-935c-4835-b06b-cae7674e70b9}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7b09133-3c89-4e5e-a07f-ed5bca29d2d6}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b932de30-88a3-4a4d-8645-c3106d7c79ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b932de30-88a3-4a4d-8645-c3106d7c79ed}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0436569-8696-40e5-851c-2283fe9a6b0c}, !- Handle
  F6 sw apartment Service Water Use 0.06gal/min, !- Name
  {9f67d146-bb6e-468f-8192-41f5be363f7a}, !- Water Use Equipment Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {896c6359-5c51-4d78-a07f-e855e23f9855}, !- Handle
  Node 737,                               !- Name
  {e13b8f61-28bf-4acb-8975-df6055a74597}, !- Inlet Port
  {c7270bee-f11e-4ab6-85e3-ba08e70537b2}; !- Outlet Port

OS:Connection,
  {e13b8f61-28bf-4acb-8975-df6055a74597}, !- Handle
  {d47e87ba-85e5-4cba-8305-9d0d54027560}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  35,                                     !- Outlet Port
  {896c6359-5c51-4d78-a07f-e855e23f9855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c8c16c-47af-465c-972b-ffa9dd4c2d07}, !- Handle
  Node 738,                               !- Name
  {e7378ed0-4b5d-4b45-b6ae-5b5aa0e4196e}, !- Inlet Port
  {18a48c85-8b28-48ad-b99c-c94222e75345}; !- Outlet Port

OS:Connection,
  {c7270bee-f11e-4ab6-85e3-ba08e70537b2}, !- Handle
  {4022d729-b565-4c88-9000-3b33ab9e6eb5}, !- Name
  {896c6359-5c51-4d78-a07f-e855e23f9855}, !- Source Object
  3,                                      !- Outlet Port
  {750b52b7-b1b8-409e-8ce1-a6632fafe0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7378ed0-4b5d-4b45-b6ae-5b5aa0e4196e}, !- Handle
  {2235452d-d364-4f6f-a15a-62b3dcd734da}, !- Name
  {750b52b7-b1b8-409e-8ce1-a6632fafe0a0}, !- Source Object
  3,                                      !- Outlet Port
  {e4c8c16c-47af-465c-972b-ffa9dd4c2d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a48c85-8b28-48ad-b99c-c94222e75345}, !- Handle
  {b831ddce-ba7d-44d2-92e0-ccd2190b10b6}, !- Name
  {e4c8c16c-47af-465c-972b-ffa9dd4c2d07}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7632918c-eaab-4aac-a25c-128ea66f1896}, !- Handle
  Water Use Connections 33,               !- Name
  {fabeca5d-c7e4-4930-af7d-0bfb87a5520c}, !- Inlet Node Name
  {247b24be-71b3-4ae5-bc00-0ea5b7be3a83}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96caa6b0-d0d2-41db-ae30-a664442cc08e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {840b1a60-a831-44f3-a0a4-c0a398eff807}, !- Handle
  F7 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {33916905-5213-4d86-8f35-53520d74e280}, !- Target Temperature Schedule Name
  {95c6e381-b7da-482c-98dd-559829972e59}, !- Sensible Fraction Schedule Name
  {6bec025a-0857-4c48-a957-3931621b6dba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95c6e381-b7da-482c-98dd-559829972e59}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d8bca3f-e18d-4102-907e-ffd1ece0cd18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d8bca3f-e18d-4102-907e-ffd1ece0cd18}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bec025a-0857-4c48-a957-3931621b6dba}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b1aac82-db43-42c8-b5be-61304ccad210}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b1aac82-db43-42c8-b5be-61304ccad210}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {33916905-5213-4d86-8f35-53520d74e280}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78132e25-d66a-4c16-a3c3-2eeb273b5717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78132e25-d66a-4c16-a3c3-2eeb273b5717}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {96caa6b0-d0d2-41db-ae30-a664442cc08e}, !- Handle
  F7 n1 apartment Service Water Use 0.06gal/min, !- Name
  {840b1a60-a831-44f3-a0a4-c0a398eff807}, !- Water Use Equipment Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9c3cb45-2fa2-484a-ae14-0dbb4ba1cbfe}, !- Handle
  Node 739,                               !- Name
  {038880fe-3729-4653-8916-544da7f366bf}, !- Inlet Port
  {fabeca5d-c7e4-4930-af7d-0bfb87a5520c}; !- Outlet Port

OS:Connection,
  {038880fe-3729-4653-8916-544da7f366bf}, !- Handle
  {605aa218-4122-4277-9aab-33b6e7633cd0}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  36,                                     !- Outlet Port
  {a9c3cb45-2fa2-484a-ae14-0dbb4ba1cbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08e4fe53-67e2-42b9-8678-928fdaa102dc}, !- Handle
  Node 740,                               !- Name
  {247b24be-71b3-4ae5-bc00-0ea5b7be3a83}, !- Inlet Port
  {8eff8bd0-f73e-4b96-b03a-18bcdf3db85b}; !- Outlet Port

OS:Connection,
  {fabeca5d-c7e4-4930-af7d-0bfb87a5520c}, !- Handle
  {c578ef49-052b-4b3b-8c24-154d1e8fecef}, !- Name
  {a9c3cb45-2fa2-484a-ae14-0dbb4ba1cbfe}, !- Source Object
  3,                                      !- Outlet Port
  {7632918c-eaab-4aac-a25c-128ea66f1896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247b24be-71b3-4ae5-bc00-0ea5b7be3a83}, !- Handle
  {f1b86641-4d7f-4631-aed7-a9bfa31239fe}, !- Name
  {7632918c-eaab-4aac-a25c-128ea66f1896}, !- Source Object
  3,                                      !- Outlet Port
  {08e4fe53-67e2-42b9-8678-928fdaa102dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eff8bd0-f73e-4b96-b03a-18bcdf3db85b}, !- Handle
  {699708ba-2962-4c34-bb84-309bd460dcfd}, !- Name
  {08e4fe53-67e2-42b9-8678-928fdaa102dc}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3141dfba-292f-4247-8497-ae04981d2d0a}, !- Handle
  Water Use Connections 34,               !- Name
  {1f97513e-febb-4693-b1e6-e6023c14c87d}, !- Inlet Node Name
  {7f24e06c-e461-4bc3-bc89-eb17cd267176}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6361781-d7f1-49bf-b811-1e9c12a4880d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9c4299f-3319-4b51-90fa-3b89fa6894ac}, !- Handle
  F7 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c027558b-3d04-42fe-b3aa-a2c3492d6bb2}, !- Target Temperature Schedule Name
  {af80a5da-f65a-427e-a82e-156fb5f0184d}, !- Sensible Fraction Schedule Name
  {4347b10a-94e9-446d-a973-c57c315d047f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af80a5da-f65a-427e-a82e-156fb5f0184d}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4cc2eb93-945e-4dc5-8f40-0c644eae1cc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cc2eb93-945e-4dc5-8f40-0c644eae1cc0}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4347b10a-94e9-446d-a973-c57c315d047f}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2383276a-9d9c-42fe-b2bc-aeb3321f2baa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2383276a-9d9c-42fe-b2bc-aeb3321f2baa}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c027558b-3d04-42fe-b3aa-a2c3492d6bb2}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f32da811-9d4b-42fa-a822-7b026f7a969b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f32da811-9d4b-42fa-a822-7b026f7a969b}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6361781-d7f1-49bf-b811-1e9c12a4880d}, !- Handle
  F7 n2 apartment Service Water Use 0.06gal/min, !- Name
  {c9c4299f-3319-4b51-90fa-3b89fa6894ac}, !- Water Use Equipment Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {958f585d-8112-4126-a9ec-e7eebb917170}, !- Handle
  Node 741,                               !- Name
  {b3259e04-f512-4ea2-bb8f-89024a712511}, !- Inlet Port
  {1f97513e-febb-4693-b1e6-e6023c14c87d}; !- Outlet Port

OS:Connection,
  {b3259e04-f512-4ea2-bb8f-89024a712511}, !- Handle
  {1f065da1-98b1-4f41-a52d-19fb5b9fcee2}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  37,                                     !- Outlet Port
  {958f585d-8112-4126-a9ec-e7eebb917170}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {366a127f-553f-475b-9d86-83192c4aad98}, !- Handle
  Node 742,                               !- Name
  {7f24e06c-e461-4bc3-bc89-eb17cd267176}, !- Inlet Port
  {d331ca84-4e02-4bd4-baf3-e72d9bd72911}; !- Outlet Port

OS:Connection,
  {1f97513e-febb-4693-b1e6-e6023c14c87d}, !- Handle
  {87fe95cb-7d57-441a-a599-991aa67ba237}, !- Name
  {958f585d-8112-4126-a9ec-e7eebb917170}, !- Source Object
  3,                                      !- Outlet Port
  {3141dfba-292f-4247-8497-ae04981d2d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f24e06c-e461-4bc3-bc89-eb17cd267176}, !- Handle
  {b32cf65f-fbdc-4cbc-a1df-ca2b303f2fdd}, !- Name
  {3141dfba-292f-4247-8497-ae04981d2d0a}, !- Source Object
  3,                                      !- Outlet Port
  {366a127f-553f-475b-9d86-83192c4aad98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d331ca84-4e02-4bd4-baf3-e72d9bd72911}, !- Handle
  {a8035b0d-9f72-49b1-9e41-77a12e446c58}, !- Name
  {366a127f-553f-475b-9d86-83192c4aad98}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {354702bc-003a-4ca2-bf46-91cb53535083}, !- Handle
  Water Use Connections 35,               !- Name
  {5a1bad61-a070-42aa-a043-1718c3a1e567}, !- Inlet Node Name
  {fc1fc1e4-b915-457f-a858-efb5c0a1add6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad67e128-1651-4284-95f1-7ac663691d0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f54484fc-8fc2-4e2e-be6f-453c3e59f306}, !- Handle
  F7 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {63fcb434-df87-4bf1-99f1-3a4d11956ae5}, !- Target Temperature Schedule Name
  {fd519f69-9455-48ac-95ac-807d84ab9cf2}, !- Sensible Fraction Schedule Name
  {0b19ad55-83a8-421d-bc85-b6456a4c996b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd519f69-9455-48ac-95ac-807d84ab9cf2}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea6b161d-0012-40a1-9e79-d67e213921d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea6b161d-0012-40a1-9e79-d67e213921d9}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b19ad55-83a8-421d-bc85-b6456a4c996b}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe2ffd7e-c2ed-4c5e-b8c7-27202ec05587}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe2ffd7e-c2ed-4c5e-b8c7-27202ec05587}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {63fcb434-df87-4bf1-99f1-3a4d11956ae5}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f88390a-a9cd-4d18-99cd-0dee7794ac31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f88390a-a9cd-4d18-99cd-0dee7794ac31}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad67e128-1651-4284-95f1-7ac663691d0e}, !- Handle
  F7 ne apartment Service Water Use 0.06gal/min, !- Name
  {f54484fc-8fc2-4e2e-be6f-453c3e59f306}, !- Water Use Equipment Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aeef4856-48a3-4231-9310-d6c18bf74775}, !- Handle
  Node 743,                               !- Name
  {0f0cf36c-6bad-46d2-9307-56f3e625f0b6}, !- Inlet Port
  {5a1bad61-a070-42aa-a043-1718c3a1e567}; !- Outlet Port

OS:Connection,
  {0f0cf36c-6bad-46d2-9307-56f3e625f0b6}, !- Handle
  {93c864a4-11fd-4c3a-a75c-2e3aa408669b}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  38,                                     !- Outlet Port
  {aeef4856-48a3-4231-9310-d6c18bf74775}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0a588f4-5db4-4266-acc1-4ed0956c980d}, !- Handle
  Node 744,                               !- Name
  {fc1fc1e4-b915-457f-a858-efb5c0a1add6}, !- Inlet Port
  {e8368feb-a6fa-4dff-912c-d41942a1e44e}; !- Outlet Port

OS:Connection,
  {5a1bad61-a070-42aa-a043-1718c3a1e567}, !- Handle
  {93bd9b04-0ff8-44ee-bb5a-2122b72191d2}, !- Name
  {aeef4856-48a3-4231-9310-d6c18bf74775}, !- Source Object
  3,                                      !- Outlet Port
  {354702bc-003a-4ca2-bf46-91cb53535083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1fc1e4-b915-457f-a858-efb5c0a1add6}, !- Handle
  {2c5291d3-9f29-4f91-9275-e7f749bfc1a5}, !- Name
  {354702bc-003a-4ca2-bf46-91cb53535083}, !- Source Object
  3,                                      !- Outlet Port
  {f0a588f4-5db4-4266-acc1-4ed0956c980d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8368feb-a6fa-4dff-912c-d41942a1e44e}, !- Handle
  {f6c014c2-efb0-48bf-b2f4-3f0e3235b9d2}, !- Name
  {f0a588f4-5db4-4266-acc1-4ed0956c980d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {641f038d-e7fe-4d89-989a-1583b1b49108}, !- Handle
  Water Use Connections 36,               !- Name
  {962bfe54-ff6a-4347-9d5c-c871ef0c813b}, !- Inlet Node Name
  {e6e60450-42b4-42b9-b4c2-bc36b5841f9e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ddcc4dab-6ade-49c7-ad5e-0d8121438cf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6143cdb8-d009-41c6-8e30-7b124f152439}, !- Handle
  F7 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f8d67136-f1b2-437c-bf82-abf06481459c}, !- Target Temperature Schedule Name
  {44c9b8ff-1a8c-4de5-8c2e-94a5e874b873}, !- Sensible Fraction Schedule Name
  {208bff32-2def-4056-ab05-f101eae005fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44c9b8ff-1a8c-4de5-8c2e-94a5e874b873}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {46122d89-bf6c-4ce7-9a25-ddc1f9811366}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46122d89-bf6c-4ce7-9a25-ddc1f9811366}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {208bff32-2def-4056-ab05-f101eae005fa}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af4b61fa-01da-4869-9955-d78a7211100b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af4b61fa-01da-4869-9955-d78a7211100b}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8d67136-f1b2-437c-bf82-abf06481459c}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82000d8a-102b-4371-8b48-ae3181c236b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82000d8a-102b-4371-8b48-ae3181c236b5}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ddcc4dab-6ade-49c7-ad5e-0d8121438cf3}, !- Handle
  F7 nw apartment Service Water Use 0.06gal/min, !- Name
  {6143cdb8-d009-41c6-8e30-7b124f152439}, !- Water Use Equipment Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {084b6a27-baf2-420e-bbcf-dd000f018286}, !- Handle
  Node 745,                               !- Name
  {6b631c61-d276-41b1-972b-07debba487d3}, !- Inlet Port
  {962bfe54-ff6a-4347-9d5c-c871ef0c813b}; !- Outlet Port

OS:Connection,
  {6b631c61-d276-41b1-972b-07debba487d3}, !- Handle
  {03b4a2e1-f091-4917-854c-f6b22b75a86b}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  39,                                     !- Outlet Port
  {084b6a27-baf2-420e-bbcf-dd000f018286}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {121a8b89-9952-4c54-9c20-de6c6f19759c}, !- Handle
  Node 746,                               !- Name
  {e6e60450-42b4-42b9-b4c2-bc36b5841f9e}, !- Inlet Port
  {789c4b92-4851-4d02-96e0-ebda04370ada}; !- Outlet Port

OS:Connection,
  {962bfe54-ff6a-4347-9d5c-c871ef0c813b}, !- Handle
  {3145994a-3dd1-4ee8-a801-26fe529b53c4}, !- Name
  {084b6a27-baf2-420e-bbcf-dd000f018286}, !- Source Object
  3,                                      !- Outlet Port
  {641f038d-e7fe-4d89-989a-1583b1b49108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e60450-42b4-42b9-b4c2-bc36b5841f9e}, !- Handle
  {54070340-c35f-4f61-bc5e-59cdc3d648b8}, !- Name
  {641f038d-e7fe-4d89-989a-1583b1b49108}, !- Source Object
  3,                                      !- Outlet Port
  {121a8b89-9952-4c54-9c20-de6c6f19759c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {789c4b92-4851-4d02-96e0-ebda04370ada}, !- Handle
  {9e705a8f-bed7-45f0-a2a0-f23894094745}, !- Name
  {121a8b89-9952-4c54-9c20-de6c6f19759c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {22a80ab5-86ee-4274-893a-50e26b1f65c2}, !- Handle
  Water Use Connections 37,               !- Name
  {9b9da22f-582a-4bb4-8b89-3e4c19a48a84}, !- Inlet Node Name
  {ab2910d4-d9f8-4072-8753-7ac9d1a61111}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5a7d47e7-06a0-4925-9cfc-c43868f7a0dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad71129b-7cec-4709-a932-d27762470d0d}, !- Handle
  F7 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {519b18f6-c8c1-4ea3-af99-92e6f3b23281}, !- Target Temperature Schedule Name
  {befb8f5b-8224-458f-a567-e1c9b811cf1f}, !- Sensible Fraction Schedule Name
  {32226200-1d46-4a0d-ab14-8606cf8fe0c8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {befb8f5b-8224-458f-a567-e1c9b811cf1f}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1544884-bc60-4be8-a465-53de079c91b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1544884-bc60-4be8-a465-53de079c91b6}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32226200-1d46-4a0d-ab14-8606cf8fe0c8}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62de06ed-6e74-4edc-ac6b-153987889b65}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62de06ed-6e74-4edc-ac6b-153987889b65}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {519b18f6-c8c1-4ea3-af99-92e6f3b23281}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e7fee54-a4c5-43c6-86a5-650366200e07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e7fee54-a4c5-43c6-86a5-650366200e07}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5a7d47e7-06a0-4925-9cfc-c43868f7a0dc}, !- Handle
  F7 s1 apartment Service Water Use 0.06gal/min, !- Name
  {ad71129b-7cec-4709-a932-d27762470d0d}, !- Water Use Equipment Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59546391-a7fe-45d0-8bca-330eee78ab54}, !- Handle
  Node 747,                               !- Name
  {e3d4103b-ff74-4294-b6ac-22b728578c6e}, !- Inlet Port
  {9b9da22f-582a-4bb4-8b89-3e4c19a48a84}; !- Outlet Port

OS:Connection,
  {e3d4103b-ff74-4294-b6ac-22b728578c6e}, !- Handle
  {28853d33-287a-40d1-9493-6d8a5a9432d8}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  40,                                     !- Outlet Port
  {59546391-a7fe-45d0-8bca-330eee78ab54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47f85bb1-e984-4897-bf7f-f8d1cd2c53fe}, !- Handle
  Node 748,                               !- Name
  {ab2910d4-d9f8-4072-8753-7ac9d1a61111}, !- Inlet Port
  {fc278181-800b-46ad-b9dd-03f028b0c26e}; !- Outlet Port

OS:Connection,
  {9b9da22f-582a-4bb4-8b89-3e4c19a48a84}, !- Handle
  {8b639c6f-bfd7-4d10-bf69-a4c6d9c4efc4}, !- Name
  {59546391-a7fe-45d0-8bca-330eee78ab54}, !- Source Object
  3,                                      !- Outlet Port
  {22a80ab5-86ee-4274-893a-50e26b1f65c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2910d4-d9f8-4072-8753-7ac9d1a61111}, !- Handle
  {6ba347db-2cd9-42de-89f1-990eeb4a129b}, !- Name
  {22a80ab5-86ee-4274-893a-50e26b1f65c2}, !- Source Object
  3,                                      !- Outlet Port
  {47f85bb1-e984-4897-bf7f-f8d1cd2c53fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc278181-800b-46ad-b9dd-03f028b0c26e}, !- Handle
  {5b77883b-1214-4d57-b75b-7c780614d0e3}, !- Name
  {47f85bb1-e984-4897-bf7f-f8d1cd2c53fe}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34aee1b1-20c7-42be-83e6-6ff447f35c68}, !- Handle
  Water Use Connections 38,               !- Name
  {7578597f-674c-4e23-a2e7-1d106f554f83}, !- Inlet Node Name
  {ed8ed5f5-ff7f-4524-a355-97ca7655553e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28f8ea0a-66d0-40d3-81ec-6dc89cf4c64f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {40e36d40-2e37-42cf-8d67-bf39dfa0893e}, !- Handle
  F7 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {5edf152c-23ad-4bfa-a030-597f49e8cff5}, !- Target Temperature Schedule Name
  {6bcd6e47-b864-4f69-9c11-2f069990bcf1}, !- Sensible Fraction Schedule Name
  {97f3b0a0-d578-4497-9a1e-51c3be54d283}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bcd6e47-b864-4f69-9c11-2f069990bcf1}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05abbea4-8595-4931-b3e4-d5e804d6ef40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05abbea4-8595-4931-b3e4-d5e804d6ef40}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {97f3b0a0-d578-4497-9a1e-51c3be54d283}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62d005aa-7472-432e-8c1d-c395981c2814}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62d005aa-7472-432e-8c1d-c395981c2814}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5edf152c-23ad-4bfa-a030-597f49e8cff5}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57851bb7-7136-445a-aa92-7c55a6d82bcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57851bb7-7136-445a-aa92-7c55a6d82bcc}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {28f8ea0a-66d0-40d3-81ec-6dc89cf4c64f}, !- Handle
  F7 s2 apartment Service Water Use 0.06gal/min, !- Name
  {40e36d40-2e37-42cf-8d67-bf39dfa0893e}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a60c401-aeac-4899-9e01-348cf427e2f6}, !- Handle
  Node 749,                               !- Name
  {315dca8e-06f9-45f9-9652-064af1c67751}, !- Inlet Port
  {7578597f-674c-4e23-a2e7-1d106f554f83}; !- Outlet Port

OS:Connection,
  {315dca8e-06f9-45f9-9652-064af1c67751}, !- Handle
  {329728e0-4d87-4025-983c-2b497d3f291a}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  41,                                     !- Outlet Port
  {6a60c401-aeac-4899-9e01-348cf427e2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {974322b6-11db-4418-8a04-eae933cb5d99}, !- Handle
  Node 750,                               !- Name
  {ed8ed5f5-ff7f-4524-a355-97ca7655553e}, !- Inlet Port
  {fe5b7e4d-43e8-4371-802c-9a9be9676822}; !- Outlet Port

OS:Connection,
  {7578597f-674c-4e23-a2e7-1d106f554f83}, !- Handle
  {cf349bb7-61f5-4ac5-8680-175976e40b8b}, !- Name
  {6a60c401-aeac-4899-9e01-348cf427e2f6}, !- Source Object
  3,                                      !- Outlet Port
  {34aee1b1-20c7-42be-83e6-6ff447f35c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8ed5f5-ff7f-4524-a355-97ca7655553e}, !- Handle
  {91b3df5f-fe26-48a1-98a5-981c6d9a7109}, !- Name
  {34aee1b1-20c7-42be-83e6-6ff447f35c68}, !- Source Object
  3,                                      !- Outlet Port
  {974322b6-11db-4418-8a04-eae933cb5d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5b7e4d-43e8-4371-802c-9a9be9676822}, !- Handle
  {63288e92-4b6f-491e-a0a3-1b55c9cd3908}, !- Name
  {974322b6-11db-4418-8a04-eae933cb5d99}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c5788935-9322-4884-848b-e75ca34dbb51}, !- Handle
  Water Use Connections 39,               !- Name
  {4082185c-bb24-48c0-8356-ba10be946c50}, !- Inlet Node Name
  {031f6eae-b1b1-4d25-9dc5-8521f9a91593}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4486c56-b425-4b73-8ced-c2827b9996d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73985af4-9984-4239-9c78-c631ed0081c8}, !- Handle
  F7 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {e6dc5b40-6271-446a-a97b-2b20aed37dff}, !- Target Temperature Schedule Name
  {5cbaa50a-51af-459b-b3ae-f0adbc188a1e}, !- Sensible Fraction Schedule Name
  {bc73464b-d3c7-4fef-92b6-c50f010b80c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cbaa50a-51af-459b-b3ae-f0adbc188a1e}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14903bf7-1dca-4026-b027-b649371ea6e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14903bf7-1dca-4026-b027-b649371ea6e3}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc73464b-d3c7-4fef-92b6-c50f010b80c0}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e18b3fd2-9924-4cbc-9338-a7344d8fd226}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e18b3fd2-9924-4cbc-9338-a7344d8fd226}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6dc5b40-6271-446a-a97b-2b20aed37dff}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2fc07c9e-f6d7-42fb-bf85-9059965e8146}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fc07c9e-f6d7-42fb-bf85-9059965e8146}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4486c56-b425-4b73-8ced-c2827b9996d9}, !- Handle
  F7 se apartment Service Water Use 0.06gal/min, !- Name
  {73985af4-9984-4239-9c78-c631ed0081c8}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4ba483c-4e92-4976-84db-a3276ac06cdf}, !- Handle
  Node 751,                               !- Name
  {980c6129-f7d9-4ad9-bae3-b06729e8ec2c}, !- Inlet Port
  {4082185c-bb24-48c0-8356-ba10be946c50}; !- Outlet Port

OS:Connection,
  {980c6129-f7d9-4ad9-bae3-b06729e8ec2c}, !- Handle
  {ef5eb4ab-d845-483c-9f76-8cb231595f7b}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  42,                                     !- Outlet Port
  {c4ba483c-4e92-4976-84db-a3276ac06cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {674c8c79-e4d6-47c7-9ec7-155717e06e74}, !- Handle
  Node 752,                               !- Name
  {031f6eae-b1b1-4d25-9dc5-8521f9a91593}, !- Inlet Port
  {d471a852-2c6f-4bf2-bc96-33142cf7b72f}; !- Outlet Port

OS:Connection,
  {4082185c-bb24-48c0-8356-ba10be946c50}, !- Handle
  {cd784bf6-cf0f-4f44-a782-692517ccd8dc}, !- Name
  {c4ba483c-4e92-4976-84db-a3276ac06cdf}, !- Source Object
  3,                                      !- Outlet Port
  {c5788935-9322-4884-848b-e75ca34dbb51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {031f6eae-b1b1-4d25-9dc5-8521f9a91593}, !- Handle
  {f2fb296c-b2cc-4771-9ea6-d5c8b04eccb1}, !- Name
  {c5788935-9322-4884-848b-e75ca34dbb51}, !- Source Object
  3,                                      !- Outlet Port
  {674c8c79-e4d6-47c7-9ec7-155717e06e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d471a852-2c6f-4bf2-bc96-33142cf7b72f}, !- Handle
  {7d04c788-87b4-4691-9d60-06d7eecc7065}, !- Name
  {674c8c79-e4d6-47c7-9ec7-155717e06e74}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd42dce0-61c8-430f-a5d2-1e7a25006706}, !- Handle
  Water Use Connections 40,               !- Name
  {907014b1-fe2f-4eba-850c-513d1f85f4c5}, !- Inlet Node Name
  {862ce3b6-3e28-4246-947e-3b567065e3f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {629a41fd-81b0-4ff8-ad3b-7457bd0036da}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7514095f-19ad-4d7b-acb5-69c282297193}, !- Handle
  F7 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {492cf34d-ac5b-401a-a393-571bd1134020}, !- Target Temperature Schedule Name
  {825150c9-19c8-481c-956a-d7b35c386e50}, !- Sensible Fraction Schedule Name
  {af0b548e-87b9-41f7-a2d9-ebbbd54f5447}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {825150c9-19c8-481c-956a-d7b35c386e50}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1fac5a4b-8512-419d-bbe3-4d5754288d83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fac5a4b-8512-419d-bbe3-4d5754288d83}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {af0b548e-87b9-41f7-a2d9-ebbbd54f5447}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {768876c2-137a-4658-a61d-8887befe84a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {768876c2-137a-4658-a61d-8887befe84a3}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {492cf34d-ac5b-401a-a393-571bd1134020}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b9040c1-d350-4f06-be55-c7f09ed31f2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b9040c1-d350-4f06-be55-c7f09ed31f2a}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {629a41fd-81b0-4ff8-ad3b-7457bd0036da}, !- Handle
  F7 sw apartment Service Water Use 0.06gal/min, !- Name
  {7514095f-19ad-4d7b-acb5-69c282297193}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {374060e6-86e2-48aa-a1f5-02afc6b6888f}, !- Handle
  Node 753,                               !- Name
  {27f0ec49-4659-4a08-b088-c2ab58e0d384}, !- Inlet Port
  {907014b1-fe2f-4eba-850c-513d1f85f4c5}; !- Outlet Port

OS:Connection,
  {27f0ec49-4659-4a08-b088-c2ab58e0d384}, !- Handle
  {2461b9f1-f45d-4def-9ca4-ac4e6a752865}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  43,                                     !- Outlet Port
  {374060e6-86e2-48aa-a1f5-02afc6b6888f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9203beb5-a189-4b6a-8a30-0e3f1b84567e}, !- Handle
  Node 754,                               !- Name
  {862ce3b6-3e28-4246-947e-3b567065e3f6}, !- Inlet Port
  {2cd499cd-c3d4-4287-acd1-1c25118755d1}; !- Outlet Port

OS:Connection,
  {907014b1-fe2f-4eba-850c-513d1f85f4c5}, !- Handle
  {b2237660-d974-4da0-b683-f928dfcc1dac}, !- Name
  {374060e6-86e2-48aa-a1f5-02afc6b6888f}, !- Source Object
  3,                                      !- Outlet Port
  {bd42dce0-61c8-430f-a5d2-1e7a25006706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {862ce3b6-3e28-4246-947e-3b567065e3f6}, !- Handle
  {4c86cfc7-aaef-4846-a8f9-65e17448c893}, !- Name
  {bd42dce0-61c8-430f-a5d2-1e7a25006706}, !- Source Object
  3,                                      !- Outlet Port
  {9203beb5-a189-4b6a-8a30-0e3f1b84567e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd499cd-c3d4-4287-acd1-1c25118755d1}, !- Handle
  {e2936de2-6b38-422e-b0ea-fd9a2e9d0faa}, !- Name
  {9203beb5-a189-4b6a-8a30-0e3f1b84567e}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8215a31c-cdf0-49f2-88e8-e9c95d1924e6}, !- Handle
  Water Use Connections 41,               !- Name
  {69203ffc-2d66-4228-8086-b56bf0218815}, !- Inlet Node Name
  {7e598e97-be6e-4d00-b73e-8c58e50e3dca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {490fef6e-b51d-4971-8ee6-36d53ff6866a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {743446e4-dd01-407a-bfd7-f0520804e742}, !- Handle
  F8 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {efcccebc-509a-4f5d-961a-5b873e359c11}, !- Target Temperature Schedule Name
  {11f4d6f3-ffab-4657-82f4-9690af18cdf3}, !- Sensible Fraction Schedule Name
  {32d3144a-e3f3-4f6f-9bd2-7e78a9b11c72}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11f4d6f3-ffab-4657-82f4-9690af18cdf3}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a746668a-8f20-4aaa-a099-42098786f1c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a746668a-8f20-4aaa-a099-42098786f1c5}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32d3144a-e3f3-4f6f-9bd2-7e78a9b11c72}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ed072e8-84cc-4567-91ad-dbe78ce67594}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ed072e8-84cc-4567-91ad-dbe78ce67594}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {efcccebc-509a-4f5d-961a-5b873e359c11}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8a396ab-073e-40fd-a1e7-cc56bd88eb5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8a396ab-073e-40fd-a1e7-cc56bd88eb5f}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {490fef6e-b51d-4971-8ee6-36d53ff6866a}, !- Handle
  F8 n1 apartment Service Water Use 0.06gal/min, !- Name
  {743446e4-dd01-407a-bfd7-f0520804e742}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {17e123d8-6653-49aa-8d55-f2e7e3b2e0f7}, !- Handle
  Node 755,                               !- Name
  {ec37b127-e74f-4cd2-a00e-9994dded66cd}, !- Inlet Port
  {69203ffc-2d66-4228-8086-b56bf0218815}; !- Outlet Port

OS:Connection,
  {ec37b127-e74f-4cd2-a00e-9994dded66cd}, !- Handle
  {ffc6ee64-2257-40fa-af40-331544d6ad42}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  44,                                     !- Outlet Port
  {17e123d8-6653-49aa-8d55-f2e7e3b2e0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2926921d-8697-4007-89cd-730ad9df1a9c}, !- Handle
  Node 756,                               !- Name
  {7e598e97-be6e-4d00-b73e-8c58e50e3dca}, !- Inlet Port
  {e36611e1-80af-4a3c-ba69-79198f4c0b67}; !- Outlet Port

OS:Connection,
  {69203ffc-2d66-4228-8086-b56bf0218815}, !- Handle
  {56b23714-76b3-4360-8111-a82d95c5a10f}, !- Name
  {17e123d8-6653-49aa-8d55-f2e7e3b2e0f7}, !- Source Object
  3,                                      !- Outlet Port
  {8215a31c-cdf0-49f2-88e8-e9c95d1924e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e598e97-be6e-4d00-b73e-8c58e50e3dca}, !- Handle
  {de5b70b9-a5ab-4274-b888-76003b833cc4}, !- Name
  {8215a31c-cdf0-49f2-88e8-e9c95d1924e6}, !- Source Object
  3,                                      !- Outlet Port
  {2926921d-8697-4007-89cd-730ad9df1a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36611e1-80af-4a3c-ba69-79198f4c0b67}, !- Handle
  {b841b7b2-8feb-4609-9f2e-aa28874f6642}, !- Name
  {2926921d-8697-4007-89cd-730ad9df1a9c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c5e84218-af6f-4904-a574-2d413f3342c5}, !- Handle
  Water Use Connections 42,               !- Name
  {3a412804-1736-4dce-b761-6a63b99f658e}, !- Inlet Node Name
  {95b0b9e6-1e38-4918-81fa-6a5427f1045e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05a2aea8-a594-41ed-ae7b-0ed9932c5957}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7b15ab6-a266-442c-b0cb-c854c5834531}, !- Handle
  F8 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f17a9035-507a-4c07-84f5-75ab257e2fe4}, !- Target Temperature Schedule Name
  {8db40402-286e-47e6-a7b3-cb9c9338b001}, !- Sensible Fraction Schedule Name
  {51c41cc5-65bd-4758-85b2-7aa8eb8dfc77}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8db40402-286e-47e6-a7b3-cb9c9338b001}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5115ddbd-0d25-4b2f-9d48-8dcc1703b939}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5115ddbd-0d25-4b2f-9d48-8dcc1703b939}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51c41cc5-65bd-4758-85b2-7aa8eb8dfc77}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29ec9040-f95f-4031-a196-1e8c6f585121}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ec9040-f95f-4031-a196-1e8c6f585121}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f17a9035-507a-4c07-84f5-75ab257e2fe4}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3b7a5a70-edd6-4b71-8fbf-5a75a36d8401}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b7a5a70-edd6-4b71-8fbf-5a75a36d8401}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05a2aea8-a594-41ed-ae7b-0ed9932c5957}, !- Handle
  F8 n2 apartment Service Water Use 0.06gal/min, !- Name
  {f7b15ab6-a266-442c-b0cb-c854c5834531}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d230cc30-0957-4239-82f0-3fac287c14b9}, !- Handle
  Node 757,                               !- Name
  {0c189800-c6df-4ef4-ab05-10df101ed258}, !- Inlet Port
  {3a412804-1736-4dce-b761-6a63b99f658e}; !- Outlet Port

OS:Connection,
  {0c189800-c6df-4ef4-ab05-10df101ed258}, !- Handle
  {93985710-2b02-4a09-a842-a0464b80bd6c}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  45,                                     !- Outlet Port
  {d230cc30-0957-4239-82f0-3fac287c14b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c4084fd-1654-4bbe-9db2-03643981f607}, !- Handle
  Node 758,                               !- Name
  {95b0b9e6-1e38-4918-81fa-6a5427f1045e}, !- Inlet Port
  {8e22118f-cb9a-4834-9631-66fbcaf4b013}; !- Outlet Port

OS:Connection,
  {3a412804-1736-4dce-b761-6a63b99f658e}, !- Handle
  {e453e617-887e-4505-a084-f0f42273b1f1}, !- Name
  {d230cc30-0957-4239-82f0-3fac287c14b9}, !- Source Object
  3,                                      !- Outlet Port
  {c5e84218-af6f-4904-a574-2d413f3342c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95b0b9e6-1e38-4918-81fa-6a5427f1045e}, !- Handle
  {73dd1c90-00cc-493a-8d1d-2f36ebf5c502}, !- Name
  {c5e84218-af6f-4904-a574-2d413f3342c5}, !- Source Object
  3,                                      !- Outlet Port
  {1c4084fd-1654-4bbe-9db2-03643981f607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e22118f-cb9a-4834-9631-66fbcaf4b013}, !- Handle
  {aed8a3b8-8730-4091-aa3d-7e3738b8a98a}, !- Name
  {1c4084fd-1654-4bbe-9db2-03643981f607}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f70642f1-0326-44d0-ad5a-569c85bd723b}, !- Handle
  Water Use Connections 43,               !- Name
  {7079193e-f17b-4a11-b126-079e7c21a555}, !- Inlet Node Name
  {092ff91f-34bf-4b12-afff-704a05a3be27}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6336fc34-eec9-4a1e-852f-1bd2c5166ab1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84eebb63-9662-4173-9331-8ce28e6f1836}, !- Handle
  F8 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6f129d3f-a560-4bea-b39a-9d86c5e01c0e}, !- Target Temperature Schedule Name
  {8f4fcc0c-3d73-4ec0-97e2-c7c4d7a14b38}, !- Sensible Fraction Schedule Name
  {79a392b7-cd4e-403d-8003-9a37c481056d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f4fcc0c-3d73-4ec0-97e2-c7c4d7a14b38}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c49e64db-5f3a-4775-b49d-795cb54f9334}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c49e64db-5f3a-4775-b49d-795cb54f9334}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {79a392b7-cd4e-403d-8003-9a37c481056d}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {65d7ae8b-37d5-4602-b9d1-7fe64c41f441}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65d7ae8b-37d5-4602-b9d1-7fe64c41f441}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f129d3f-a560-4bea-b39a-9d86c5e01c0e}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee8a6743-e9f1-4898-b357-8559cf7b46fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee8a6743-e9f1-4898-b357-8559cf7b46fd}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6336fc34-eec9-4a1e-852f-1bd2c5166ab1}, !- Handle
  F8 ne apartment Service Water Use 0.06gal/min, !- Name
  {84eebb63-9662-4173-9331-8ce28e6f1836}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be37f1bc-e0b0-4665-a4de-71070d3113b6}, !- Handle
  Node 759,                               !- Name
  {ba1712b1-be24-42f9-9262-d1dd21b360c2}, !- Inlet Port
  {7079193e-f17b-4a11-b126-079e7c21a555}; !- Outlet Port

OS:Connection,
  {ba1712b1-be24-42f9-9262-d1dd21b360c2}, !- Handle
  {c107ac05-ad75-4f55-8f1d-4502cb6d9b60}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  46,                                     !- Outlet Port
  {be37f1bc-e0b0-4665-a4de-71070d3113b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac93fd2a-9144-42e8-89ca-84955ec48ba5}, !- Handle
  Node 760,                               !- Name
  {092ff91f-34bf-4b12-afff-704a05a3be27}, !- Inlet Port
  {b257e87d-220e-47a9-8ea8-beecd2614efa}; !- Outlet Port

OS:Connection,
  {7079193e-f17b-4a11-b126-079e7c21a555}, !- Handle
  {92a12d4c-e3b7-4bfc-8b57-b27727c05575}, !- Name
  {be37f1bc-e0b0-4665-a4de-71070d3113b6}, !- Source Object
  3,                                      !- Outlet Port
  {f70642f1-0326-44d0-ad5a-569c85bd723b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {092ff91f-34bf-4b12-afff-704a05a3be27}, !- Handle
  {fddc1890-0735-4a45-8efa-7bfefb787e9e}, !- Name
  {f70642f1-0326-44d0-ad5a-569c85bd723b}, !- Source Object
  3,                                      !- Outlet Port
  {ac93fd2a-9144-42e8-89ca-84955ec48ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b257e87d-220e-47a9-8ea8-beecd2614efa}, !- Handle
  {36439d7d-7769-4c9a-8467-00d63203fb97}, !- Name
  {ac93fd2a-9144-42e8-89ca-84955ec48ba5}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f544fc71-b580-49d8-9467-f6b11b071772}, !- Handle
  Water Use Connections 44,               !- Name
  {c25d133b-8fa3-4f27-ad29-5a0b7044aedf}, !- Inlet Node Name
  {fb819159-355a-4c85-a588-5e606fc76632}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be8595d5-4295-4ee5-ae96-f08be591d33e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {409fec20-c529-4b7e-b2db-53d9bf90d4c9}, !- Handle
  F8 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {edf15499-3515-460b-8f6d-168e68af3722}, !- Target Temperature Schedule Name
  {03590d47-95af-4150-a1df-e68e9b7fbe7b}, !- Sensible Fraction Schedule Name
  {3d76e611-a0f9-4d5f-be84-4e67b0022eac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03590d47-95af-4150-a1df-e68e9b7fbe7b}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f6d1c00-4b3a-43e5-8661-2c7832ea439b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f6d1c00-4b3a-43e5-8661-2c7832ea439b}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d76e611-a0f9-4d5f-be84-4e67b0022eac}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {35394688-4785-4726-9cea-46d9f9c2a4f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35394688-4785-4726-9cea-46d9f9c2a4f4}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {edf15499-3515-460b-8f6d-168e68af3722}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca09d803-d01c-4ea9-b692-fbefe2f8a046}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca09d803-d01c-4ea9-b692-fbefe2f8a046}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be8595d5-4295-4ee5-ae96-f08be591d33e}, !- Handle
  F8 nw apartment Service Water Use 0.06gal/min, !- Name
  {409fec20-c529-4b7e-b2db-53d9bf90d4c9}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db476aff-ebe4-4ec7-a273-88207f9acd90}, !- Handle
  Node 761,                               !- Name
  {1867cf4d-3718-4b54-9103-9ac59c976f14}, !- Inlet Port
  {c25d133b-8fa3-4f27-ad29-5a0b7044aedf}; !- Outlet Port

OS:Connection,
  {1867cf4d-3718-4b54-9103-9ac59c976f14}, !- Handle
  {525fe2bf-e93b-4f10-a7ef-78048ba0f9e4}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  47,                                     !- Outlet Port
  {db476aff-ebe4-4ec7-a273-88207f9acd90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {537e55e5-cef9-4292-9c65-7e912c1007b9}, !- Handle
  Node 762,                               !- Name
  {fb819159-355a-4c85-a588-5e606fc76632}, !- Inlet Port
  {f5019040-f82e-4cbf-a4e3-1e1000752c69}; !- Outlet Port

OS:Connection,
  {c25d133b-8fa3-4f27-ad29-5a0b7044aedf}, !- Handle
  {c810cc6b-1f22-49e9-997f-1438b92576de}, !- Name
  {db476aff-ebe4-4ec7-a273-88207f9acd90}, !- Source Object
  3,                                      !- Outlet Port
  {f544fc71-b580-49d8-9467-f6b11b071772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb819159-355a-4c85-a588-5e606fc76632}, !- Handle
  {08da6f6f-7532-41ce-bb47-eaeb019aae33}, !- Name
  {f544fc71-b580-49d8-9467-f6b11b071772}, !- Source Object
  3,                                      !- Outlet Port
  {537e55e5-cef9-4292-9c65-7e912c1007b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5019040-f82e-4cbf-a4e3-1e1000752c69}, !- Handle
  {045d899e-9007-48a7-9a8a-29df65bc6a98}, !- Name
  {537e55e5-cef9-4292-9c65-7e912c1007b9}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {460c1ab6-3d7f-4149-be9d-7f1cf6ce8059}, !- Handle
  Water Use Connections 45,               !- Name
  {32cf5e52-3eb3-4901-be03-2e6c9eef8591}, !- Inlet Node Name
  {9e37059b-8e60-4ee7-805e-4ade9da98b64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {707c85c4-7641-43b1-acb8-77f34b57f78a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4321cdcf-dc0c-423c-b51f-6ef19d0a8751}, !- Handle
  F8 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {74296221-e657-459f-8667-d106cd64c363}, !- Target Temperature Schedule Name
  {05c6e87f-4863-43d2-b6e2-bca09ad7c3af}, !- Sensible Fraction Schedule Name
  {cf0683fd-de50-4abd-a9e2-1c1f96c1e618}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05c6e87f-4863-43d2-b6e2-bca09ad7c3af}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c50d282a-91a4-447a-b764-fa1f324e43dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c50d282a-91a4-447a-b764-fa1f324e43dc}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cf0683fd-de50-4abd-a9e2-1c1f96c1e618}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {53ea0d8a-4ab3-434c-b1a8-ded3b598705d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53ea0d8a-4ab3-434c-b1a8-ded3b598705d}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {74296221-e657-459f-8667-d106cd64c363}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cbcf277a-55d6-4449-8535-55e1053d3b2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbcf277a-55d6-4449-8535-55e1053d3b2c}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {707c85c4-7641-43b1-acb8-77f34b57f78a}, !- Handle
  F8 s1 apartment Service Water Use 0.06gal/min, !- Name
  {4321cdcf-dc0c-423c-b51f-6ef19d0a8751}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {445db3de-1a9e-452f-bd20-f73daf1afdc5}, !- Handle
  Node 763,                               !- Name
  {f9b2ec86-c75f-40d3-b710-9b763181909e}, !- Inlet Port
  {32cf5e52-3eb3-4901-be03-2e6c9eef8591}; !- Outlet Port

OS:Connection,
  {f9b2ec86-c75f-40d3-b710-9b763181909e}, !- Handle
  {0fdaf37e-bda6-4183-af9b-52e6a9b780f0}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  48,                                     !- Outlet Port
  {445db3de-1a9e-452f-bd20-f73daf1afdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2faccd1-0fbc-4c70-b231-522cb03b4e8d}, !- Handle
  Node 764,                               !- Name
  {9e37059b-8e60-4ee7-805e-4ade9da98b64}, !- Inlet Port
  {da832f06-fc86-492e-987d-9fd784dbed45}; !- Outlet Port

OS:Connection,
  {32cf5e52-3eb3-4901-be03-2e6c9eef8591}, !- Handle
  {29b11608-57ba-48e1-86d3-29019de04228}, !- Name
  {445db3de-1a9e-452f-bd20-f73daf1afdc5}, !- Source Object
  3,                                      !- Outlet Port
  {460c1ab6-3d7f-4149-be9d-7f1cf6ce8059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e37059b-8e60-4ee7-805e-4ade9da98b64}, !- Handle
  {c9d94c11-0058-4eeb-ae14-e37828e99a74}, !- Name
  {460c1ab6-3d7f-4149-be9d-7f1cf6ce8059}, !- Source Object
  3,                                      !- Outlet Port
  {b2faccd1-0fbc-4c70-b231-522cb03b4e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da832f06-fc86-492e-987d-9fd784dbed45}, !- Handle
  {0954cee4-d7f1-427f-9779-edb0e8efc2d4}, !- Name
  {b2faccd1-0fbc-4c70-b231-522cb03b4e8d}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5c4ec36-84fb-46f2-8c87-cf8783ed907d}, !- Handle
  Water Use Connections 46,               !- Name
  {f504728a-f989-4f60-8075-f66ed04934fb}, !- Inlet Node Name
  {4b09b4f1-bef8-4484-90f2-e608750a09c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2605a7f9-971c-4499-b2e5-c4e220d13d60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {85708005-45d4-47ac-8e57-8079ac9f0505}, !- Handle
  F8 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {f564e4b4-932d-4d31-8e8a-8eb7b96b7aa4}, !- Target Temperature Schedule Name
  {67d3e5c4-0b48-4db8-82f7-168e08a1c585}, !- Sensible Fraction Schedule Name
  {3d73477e-9ce2-4170-aacf-5fa9e0f068f6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67d3e5c4-0b48-4db8-82f7-168e08a1c585}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {49881b0d-25e9-4692-8029-0c80380435a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49881b0d-25e9-4692-8029-0c80380435a8}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d73477e-9ce2-4170-aacf-5fa9e0f068f6}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e318c1a-dde6-4a73-9ad0-a10968bbeb0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e318c1a-dde6-4a73-9ad0-a10968bbeb0b}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f564e4b4-932d-4d31-8e8a-8eb7b96b7aa4}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c8bcfbde-6cb4-4b64-8f5c-64c1bbecb2f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8bcfbde-6cb4-4b64-8f5c-64c1bbecb2f1}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2605a7f9-971c-4499-b2e5-c4e220d13d60}, !- Handle
  F8 s2 apartment Service Water Use 0.06gal/min, !- Name
  {85708005-45d4-47ac-8e57-8079ac9f0505}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9758141-2ed8-48f1-a4f5-c87a0358df05}, !- Handle
  Node 765,                               !- Name
  {21ef17ff-253d-4637-9548-7a8b7e17617e}, !- Inlet Port
  {f504728a-f989-4f60-8075-f66ed04934fb}; !- Outlet Port

OS:Connection,
  {21ef17ff-253d-4637-9548-7a8b7e17617e}, !- Handle
  {a4d7965a-992f-4378-9214-4e9bb320f375}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  49,                                     !- Outlet Port
  {c9758141-2ed8-48f1-a4f5-c87a0358df05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da1b95b5-1ee1-4638-8885-57e62f05bb59}, !- Handle
  Node 766,                               !- Name
  {4b09b4f1-bef8-4484-90f2-e608750a09c4}, !- Inlet Port
  {2af20303-e62e-491d-9339-d277e370f3cf}; !- Outlet Port

OS:Connection,
  {f504728a-f989-4f60-8075-f66ed04934fb}, !- Handle
  {01b1108e-db60-4364-9799-0c7ecfbbf399}, !- Name
  {c9758141-2ed8-48f1-a4f5-c87a0358df05}, !- Source Object
  3,                                      !- Outlet Port
  {d5c4ec36-84fb-46f2-8c87-cf8783ed907d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b09b4f1-bef8-4484-90f2-e608750a09c4}, !- Handle
  {69d8e74b-b779-45d9-b336-15988ecda612}, !- Name
  {d5c4ec36-84fb-46f2-8c87-cf8783ed907d}, !- Source Object
  3,                                      !- Outlet Port
  {da1b95b5-1ee1-4638-8885-57e62f05bb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af20303-e62e-491d-9339-d277e370f3cf}, !- Handle
  {351b973b-244f-4c5f-bf6f-59a256c05d79}, !- Name
  {da1b95b5-1ee1-4638-8885-57e62f05bb59}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cbb6484-206e-4ff5-beda-3f95dcfa2cac}, !- Handle
  Water Use Connections 47,               !- Name
  {2954348d-d4e9-461f-b5a9-f8da2587f8c3}, !- Inlet Node Name
  {cde6b59f-59df-467b-a8a9-5ba63cea8cd8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dcd9b9a9-6f39-400a-9a86-0988bdbebc9e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68ac90ac-1f01-4f6d-a516-97c41a56d1ef}, !- Handle
  F8 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {97cb9353-474b-43d9-9547-232ac9950832}, !- Target Temperature Schedule Name
  {af110101-af79-4bbf-8b76-79b218586056}, !- Sensible Fraction Schedule Name
  {63ad092f-8961-4e4f-bc18-7a0f45597774}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {af110101-af79-4bbf-8b76-79b218586056}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8baab733-501e-4c8d-a3b4-27ec9d0f9a18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8baab733-501e-4c8d-a3b4-27ec9d0f9a18}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63ad092f-8961-4e4f-bc18-7a0f45597774}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {90817c69-0067-4ea2-8da0-99a10e699708}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90817c69-0067-4ea2-8da0-99a10e699708}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97cb9353-474b-43d9-9547-232ac9950832}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7140a397-eed6-4546-9d7b-6fa8bf38997e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7140a397-eed6-4546-9d7b-6fa8bf38997e}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dcd9b9a9-6f39-400a-9a86-0988bdbebc9e}, !- Handle
  F8 se apartment Service Water Use 0.06gal/min, !- Name
  {68ac90ac-1f01-4f6d-a516-97c41a56d1ef}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f842f972-18bc-4364-a19f-1b466e0ce912}, !- Handle
  Node 767,                               !- Name
  {a8eb60c8-16df-4961-81cb-bc6f61465b08}, !- Inlet Port
  {2954348d-d4e9-461f-b5a9-f8da2587f8c3}; !- Outlet Port

OS:Connection,
  {a8eb60c8-16df-4961-81cb-bc6f61465b08}, !- Handle
  {666f6996-3233-4ef6-bde0-eecdb807ec3a}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  50,                                     !- Outlet Port
  {f842f972-18bc-4364-a19f-1b466e0ce912}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6df0b0b-bd92-4ae1-ba42-09dfff7784aa}, !- Handle
  Node 768,                               !- Name
  {cde6b59f-59df-467b-a8a9-5ba63cea8cd8}, !- Inlet Port
  {c210b8ee-0072-4676-94c6-347a2ed6b5c1}; !- Outlet Port

OS:Connection,
  {2954348d-d4e9-461f-b5a9-f8da2587f8c3}, !- Handle
  {3170ab0d-9c2a-4a51-a927-9425b8db838d}, !- Name
  {f842f972-18bc-4364-a19f-1b466e0ce912}, !- Source Object
  3,                                      !- Outlet Port
  {9cbb6484-206e-4ff5-beda-3f95dcfa2cac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde6b59f-59df-467b-a8a9-5ba63cea8cd8}, !- Handle
  {b3356910-303d-4bcc-b00b-855341288007}, !- Name
  {9cbb6484-206e-4ff5-beda-3f95dcfa2cac}, !- Source Object
  3,                                      !- Outlet Port
  {f6df0b0b-bd92-4ae1-ba42-09dfff7784aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c210b8ee-0072-4676-94c6-347a2ed6b5c1}, !- Handle
  {8a90500b-e97a-4c24-9796-5fa3af227e46}, !- Name
  {f6df0b0b-bd92-4ae1-ba42-09dfff7784aa}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa9a6f04-b858-4c8b-bc0c-a3a3fbbf9847}, !- Handle
  Water Use Connections 48,               !- Name
  {629a1f1a-1c85-4185-97a1-b413d45008b8}, !- Inlet Node Name
  {ffdd095b-620d-4624-9f8d-339929e9e38c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0eab802f-9b05-4553-8917-84241d2d9a33}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47c11c79-c462-4036-a810-43e5394d0d16}, !- Handle
  F8 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {dece3f4b-fd3d-43a4-b807-7e75ac5c1759}, !- Target Temperature Schedule Name
  {819fae71-3022-4850-8a8e-ec210574c130}, !- Sensible Fraction Schedule Name
  {11d5d38b-f42a-4510-94e7-9038e6886958}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {819fae71-3022-4850-8a8e-ec210574c130}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a4c1654c-4a02-4f88-b4e4-f1bfdb5d7551}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4c1654c-4a02-4f88-b4e4-f1bfdb5d7551}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11d5d38b-f42a-4510-94e7-9038e6886958}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2e202ca3-1966-4eee-9548-56a903beb4d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e202ca3-1966-4eee-9548-56a903beb4d1}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dece3f4b-fd3d-43a4-b807-7e75ac5c1759}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {084ebbf7-3078-40d9-8bcd-523ed4d8afa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {084ebbf7-3078-40d9-8bcd-523ed4d8afa3}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0eab802f-9b05-4553-8917-84241d2d9a33}, !- Handle
  F8 sw apartment Service Water Use 0.06gal/min, !- Name
  {47c11c79-c462-4036-a810-43e5394d0d16}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e2922b8-1bb4-4d6a-9c5d-af55047a82a0}, !- Handle
  Node 769,                               !- Name
  {7b55082b-5587-44c6-a93f-d9690ce87b9b}, !- Inlet Port
  {629a1f1a-1c85-4185-97a1-b413d45008b8}; !- Outlet Port

OS:Connection,
  {7b55082b-5587-44c6-a93f-d9690ce87b9b}, !- Handle
  {39e4f673-43fd-4e17-8878-b68ee82919a4}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  51,                                     !- Outlet Port
  {1e2922b8-1bb4-4d6a-9c5d-af55047a82a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb29eadd-3ae6-41d1-aac6-df056fd8fe0c}, !- Handle
  Node 770,                               !- Name
  {ffdd095b-620d-4624-9f8d-339929e9e38c}, !- Inlet Port
  {ea7f4fb2-fb86-412e-ab03-3d5041329ef5}; !- Outlet Port

OS:Connection,
  {629a1f1a-1c85-4185-97a1-b413d45008b8}, !- Handle
  {8380c376-4846-48db-81fd-0ce3dffe57dd}, !- Name
  {1e2922b8-1bb4-4d6a-9c5d-af55047a82a0}, !- Source Object
  3,                                      !- Outlet Port
  {fa9a6f04-b858-4c8b-bc0c-a3a3fbbf9847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffdd095b-620d-4624-9f8d-339929e9e38c}, !- Handle
  {8c27395f-ffb0-4780-b702-e9a1fcb769fb}, !- Name
  {fa9a6f04-b858-4c8b-bc0c-a3a3fbbf9847}, !- Source Object
  3,                                      !- Outlet Port
  {cb29eadd-3ae6-41d1-aac6-df056fd8fe0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7f4fb2-fb86-412e-ab03-3d5041329ef5}, !- Handle
  {b6d562a3-8110-4807-8db9-89e3f445e757}, !- Name
  {cb29eadd-3ae6-41d1-aac6-df056fd8fe0c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {372abe37-c143-4aca-b314-85943ea41706}, !- Handle
  Water Use Connections 49,               !- Name
  {826aee8f-9a24-40cd-87e0-dd4a3f645860}, !- Inlet Node Name
  {e507321c-382d-4b88-8234-0fae94ac5d30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6011cacc-c0f9-41a4-be38-59c78d52b529}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eec0f50f-4bbe-4a3d-b699-806108e7ec8f}, !- Handle
  F9 n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1b22b24b-0537-4f71-9655-e31068f29812}, !- Target Temperature Schedule Name
  {991bab57-a06f-46ec-960d-07ec7f5a340b}, !- Sensible Fraction Schedule Name
  {6f4a4371-9ff9-4fee-8eaa-09470b488adf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {991bab57-a06f-46ec-960d-07ec7f5a340b}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9e60a1be-19e2-4544-85c6-40aee0c1a5cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e60a1be-19e2-4544-85c6-40aee0c1a5cb}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f4a4371-9ff9-4fee-8eaa-09470b488adf}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c96f374d-3c59-4364-8e08-02a1edd424ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c96f374d-3c59-4364-8e08-02a1edd424ae}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b22b24b-0537-4f71-9655-e31068f29812}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df822906-2b8e-4f95-aefc-7b84545d32a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df822906-2b8e-4f95-aefc-7b84545d32a8}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6011cacc-c0f9-41a4-be38-59c78d52b529}, !- Handle
  F9 n1 apartment Service Water Use 0.06gal/min, !- Name
  {eec0f50f-4bbe-4a3d-b699-806108e7ec8f}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0489dff-164a-47e1-b4e9-0f41402e77b7}, !- Handle
  Node 771,                               !- Name
  {ab267953-f51e-47ab-a8a9-8ae7de68ff3f}, !- Inlet Port
  {826aee8f-9a24-40cd-87e0-dd4a3f645860}; !- Outlet Port

OS:Connection,
  {ab267953-f51e-47ab-a8a9-8ae7de68ff3f}, !- Handle
  {b50f89e1-e649-485e-92d9-61c6983a823c}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  52,                                     !- Outlet Port
  {b0489dff-164a-47e1-b4e9-0f41402e77b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9687d9e7-c8e4-4737-af46-22ed375c789b}, !- Handle
  Node 772,                               !- Name
  {e507321c-382d-4b88-8234-0fae94ac5d30}, !- Inlet Port
  {03eef1c3-c3bf-467b-beca-3f91b0a12247}; !- Outlet Port

OS:Connection,
  {826aee8f-9a24-40cd-87e0-dd4a3f645860}, !- Handle
  {a6cf0d48-7e90-4d12-9c74-b4ea5ebbd0ca}, !- Name
  {b0489dff-164a-47e1-b4e9-0f41402e77b7}, !- Source Object
  3,                                      !- Outlet Port
  {372abe37-c143-4aca-b314-85943ea41706}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e507321c-382d-4b88-8234-0fae94ac5d30}, !- Handle
  {6a18b34b-c012-4aca-b8e8-b724ad680c8f}, !- Name
  {372abe37-c143-4aca-b314-85943ea41706}, !- Source Object
  3,                                      !- Outlet Port
  {9687d9e7-c8e4-4737-af46-22ed375c789b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03eef1c3-c3bf-467b-beca-3f91b0a12247}, !- Handle
  {50f6dcc1-e017-4793-b4fe-ea6b41fa1d64}, !- Name
  {9687d9e7-c8e4-4737-af46-22ed375c789b}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2c44b573-b87d-403b-a6c1-a168844fa779}, !- Handle
  Water Use Connections 50,               !- Name
  {02bdb69a-2dd4-438a-8fc7-b26380778d68}, !- Inlet Node Name
  {65e315b8-c17b-4937-b469-4bba368d9fe6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1af1ab0-0461-4964-8d63-8d2f491cd392}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3352f450-244f-4385-83c0-7699cfeab6e8}, !- Handle
  F9 n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {32c55528-4004-41fd-9dab-dea6ee12109c}, !- Target Temperature Schedule Name
  {1634771b-d41b-43d9-99b4-2dd67d71b53a}, !- Sensible Fraction Schedule Name
  {7c1d8383-b88c-4321-bd0e-86052999587f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1634771b-d41b-43d9-99b4-2dd67d71b53a}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47248988-8fd8-46f8-b605-2e82ad8dc5a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47248988-8fd8-46f8-b605-2e82ad8dc5a7}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c1d8383-b88c-4321-bd0e-86052999587f}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8c1961c-8fc6-4fb2-8897-0e88f5788d11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8c1961c-8fc6-4fb2-8897-0e88f5788d11}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32c55528-4004-41fd-9dab-dea6ee12109c}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e26e3586-817d-458f-a50a-64e7bb922fd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e26e3586-817d-458f-a50a-64e7bb922fd0}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1af1ab0-0461-4964-8d63-8d2f491cd392}, !- Handle
  F9 n2 apartment Service Water Use 0.06gal/min, !- Name
  {3352f450-244f-4385-83c0-7699cfeab6e8}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eef65b8d-79e1-410e-ae6b-22253b5e3e46}, !- Handle
  Node 773,                               !- Name
  {6082c063-66eb-4b22-8b65-81d7f37c6f9f}, !- Inlet Port
  {02bdb69a-2dd4-438a-8fc7-b26380778d68}; !- Outlet Port

OS:Connection,
  {6082c063-66eb-4b22-8b65-81d7f37c6f9f}, !- Handle
  {eb57a75c-b4da-4451-b076-44baccd0f111}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  53,                                     !- Outlet Port
  {eef65b8d-79e1-410e-ae6b-22253b5e3e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed409202-a83d-4c54-842b-dda5861d0cea}, !- Handle
  Node 774,                               !- Name
  {65e315b8-c17b-4937-b469-4bba368d9fe6}, !- Inlet Port
  {0271f326-bd52-4172-b977-4bd8225dcbdd}; !- Outlet Port

OS:Connection,
  {02bdb69a-2dd4-438a-8fc7-b26380778d68}, !- Handle
  {95c60801-6349-49f9-a8b1-98072499b292}, !- Name
  {eef65b8d-79e1-410e-ae6b-22253b5e3e46}, !- Source Object
  3,                                      !- Outlet Port
  {2c44b573-b87d-403b-a6c1-a168844fa779}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e315b8-c17b-4937-b469-4bba368d9fe6}, !- Handle
  {5a10d3c9-616c-4551-9497-7e660b9bb641}, !- Name
  {2c44b573-b87d-403b-a6c1-a168844fa779}, !- Source Object
  3,                                      !- Outlet Port
  {ed409202-a83d-4c54-842b-dda5861d0cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0271f326-bd52-4172-b977-4bd8225dcbdd}, !- Handle
  {f24f009e-abe6-4054-8b7f-e892f9c4441d}, !- Name
  {ed409202-a83d-4c54-842b-dda5861d0cea}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f4efd924-aa4b-4dea-ad66-b8588d1494c2}, !- Handle
  Water Use Connections 51,               !- Name
  {5fa8123d-3281-47ba-ba39-de0a8331b9a4}, !- Inlet Node Name
  {ad878ef8-236e-4a75-a16f-73e16f461e44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d98c7db-5d8f-4967-bc54-7fcffd60b0af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ebf798a-b7be-43e0-b110-702ac05812f0}, !- Handle
  F9 ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {435d6b36-4f5a-4600-97ce-dd849f598404}, !- Target Temperature Schedule Name
  {9bd64aa4-b176-435f-9b72-93c715ee4576}, !- Sensible Fraction Schedule Name
  {da4b973b-471a-4d94-9744-d5988d601783}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9bd64aa4-b176-435f-9b72-93c715ee4576}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e9abb4b-c205-42f3-ba9f-de2977a34f10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e9abb4b-c205-42f3-ba9f-de2977a34f10}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da4b973b-471a-4d94-9744-d5988d601783}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ad5ca95-0a8e-44be-b6a7-f5c5a7a93b40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ad5ca95-0a8e-44be-b6a7-f5c5a7a93b40}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {435d6b36-4f5a-4600-97ce-dd849f598404}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50b1d9c8-5d57-4665-b4e5-38cff04968c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50b1d9c8-5d57-4665-b4e5-38cff04968c8}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d98c7db-5d8f-4967-bc54-7fcffd60b0af}, !- Handle
  F9 ne apartment Service Water Use 0.06gal/min, !- Name
  {0ebf798a-b7be-43e0-b110-702ac05812f0}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bee4879a-44ff-4663-8552-a3fc246882d8}, !- Handle
  Node 775,                               !- Name
  {0778981f-51af-45e6-9a83-6bcba49c99b0}, !- Inlet Port
  {5fa8123d-3281-47ba-ba39-de0a8331b9a4}; !- Outlet Port

OS:Connection,
  {0778981f-51af-45e6-9a83-6bcba49c99b0}, !- Handle
  {6b96a2e9-2d19-4747-be4e-d98cc37843a8}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  54,                                     !- Outlet Port
  {bee4879a-44ff-4663-8552-a3fc246882d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0583418d-18e3-48a0-bbc6-1119399f6aa9}, !- Handle
  Node 776,                               !- Name
  {ad878ef8-236e-4a75-a16f-73e16f461e44}, !- Inlet Port
  {5cb882f8-09ac-4479-b715-1d2976b594bb}; !- Outlet Port

OS:Connection,
  {5fa8123d-3281-47ba-ba39-de0a8331b9a4}, !- Handle
  {a46e4cf4-1110-481e-8f2d-e36aaa71d692}, !- Name
  {bee4879a-44ff-4663-8552-a3fc246882d8}, !- Source Object
  3,                                      !- Outlet Port
  {f4efd924-aa4b-4dea-ad66-b8588d1494c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad878ef8-236e-4a75-a16f-73e16f461e44}, !- Handle
  {f61c2bae-a162-4b75-aec5-5706da3c64c3}, !- Name
  {f4efd924-aa4b-4dea-ad66-b8588d1494c2}, !- Source Object
  3,                                      !- Outlet Port
  {0583418d-18e3-48a0-bbc6-1119399f6aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb882f8-09ac-4479-b715-1d2976b594bb}, !- Handle
  {c2de2055-bfea-4cfd-bf39-a5c61b6f6f27}, !- Name
  {0583418d-18e3-48a0-bbc6-1119399f6aa9}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {06a052bb-037b-461d-a33e-a451d7b47e4a}, !- Handle
  Water Use Connections 52,               !- Name
  {c682ffdd-873e-4ffa-9c21-f232f6b56158}, !- Inlet Node Name
  {7504a231-cf90-4d1b-a6a7-f1258b2d52fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b698dccf-6704-4909-b305-3adc638140ad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ef06f3c0-da0c-4ae2-ad25-0d2c41d14de4}, !- Handle
  F9 nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {66f3db69-2598-48a0-ad39-75413cdb972b}, !- Target Temperature Schedule Name
  {41c4fdae-9690-4ec7-97d1-37e5b4ad0259}, !- Sensible Fraction Schedule Name
  {12151651-6d43-4bd5-86e1-aa9a1887d738}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {41c4fdae-9690-4ec7-97d1-37e5b4ad0259}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {caf9724a-494d-434e-9fe4-8e4369c614a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {caf9724a-494d-434e-9fe4-8e4369c614a8}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12151651-6d43-4bd5-86e1-aa9a1887d738}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {726c0f47-71be-4d65-bc1c-5f5f874bac95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {726c0f47-71be-4d65-bc1c-5f5f874bac95}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66f3db69-2598-48a0-ad39-75413cdb972b}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4c275cad-c2c3-4377-9083-f063b91cd798}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c275cad-c2c3-4377-9083-f063b91cd798}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b698dccf-6704-4909-b305-3adc638140ad}, !- Handle
  F9 nw apartment Service Water Use 0.06gal/min, !- Name
  {ef06f3c0-da0c-4ae2-ad25-0d2c41d14de4}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {25efbacc-db46-4019-97c2-e584ff2ddbba}, !- Handle
  Node 777,                               !- Name
  {da99ddda-6607-4a9c-b7ab-c332deb3d2ed}, !- Inlet Port
  {c682ffdd-873e-4ffa-9c21-f232f6b56158}; !- Outlet Port

OS:Connection,
  {da99ddda-6607-4a9c-b7ab-c332deb3d2ed}, !- Handle
  {bddef0e6-2b7c-4c20-9b7b-3adf52e36013}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  55,                                     !- Outlet Port
  {25efbacc-db46-4019-97c2-e584ff2ddbba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5074973-65d5-49b3-9182-9f14d22bc4af}, !- Handle
  Node 778,                               !- Name
  {7504a231-cf90-4d1b-a6a7-f1258b2d52fe}, !- Inlet Port
  {c596fe76-43cc-4098-b337-b0031ff2cfad}; !- Outlet Port

OS:Connection,
  {c682ffdd-873e-4ffa-9c21-f232f6b56158}, !- Handle
  {2994eabd-d12f-4567-8b01-f5b6a2d0e1db}, !- Name
  {25efbacc-db46-4019-97c2-e584ff2ddbba}, !- Source Object
  3,                                      !- Outlet Port
  {06a052bb-037b-461d-a33e-a451d7b47e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7504a231-cf90-4d1b-a6a7-f1258b2d52fe}, !- Handle
  {321402a1-b413-4033-8ef8-a12f4b690952}, !- Name
  {06a052bb-037b-461d-a33e-a451d7b47e4a}, !- Source Object
  3,                                      !- Outlet Port
  {e5074973-65d5-49b3-9182-9f14d22bc4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c596fe76-43cc-4098-b337-b0031ff2cfad}, !- Handle
  {705531fe-0a94-4dc7-a84a-a920a7912004}, !- Name
  {e5074973-65d5-49b3-9182-9f14d22bc4af}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {75f39a65-fbdb-444e-a8c9-6f054ed6caf6}, !- Handle
  Water Use Connections 53,               !- Name
  {d72758cd-63c8-45ab-99c2-fbfc3c917ea7}, !- Inlet Node Name
  {b3c694be-7aa3-4513-ae4c-2f4f9bc95dff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0e0c06b-d2b2-4d1e-9f94-787fc2b962dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b8839b3-4061-429e-ba6c-45a95d0801b2}, !- Handle
  F9 s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {234ca763-a88f-48e9-a501-456727d2fbad}, !- Target Temperature Schedule Name
  {4c221f77-bf8f-4dae-85c2-9d68401bec50}, !- Sensible Fraction Schedule Name
  {8189eb65-2c4a-4d27-8106-6983c52516e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4c221f77-bf8f-4dae-85c2-9d68401bec50}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ffe50fba-890d-46eb-b9d7-e3f9e4772828}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffe50fba-890d-46eb-b9d7-e3f9e4772828}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8189eb65-2c4a-4d27-8106-6983c52516e5}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb929596-f2f3-4c3c-95f9-3a8abcfd419e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb929596-f2f3-4c3c-95f9-3a8abcfd419e}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {234ca763-a88f-48e9-a501-456727d2fbad}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f2a86c5-6bdd-48aa-8c78-09e2d724f101}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f2a86c5-6bdd-48aa-8c78-09e2d724f101}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0e0c06b-d2b2-4d1e-9f94-787fc2b962dc}, !- Handle
  F9 s1 apartment Service Water Use 0.06gal/min, !- Name
  {9b8839b3-4061-429e-ba6c-45a95d0801b2}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9df3abf6-8001-4d7c-a050-22e205b4247e}, !- Handle
  Node 779,                               !- Name
  {10eb494e-bf21-45d6-aa71-2fea23434d51}, !- Inlet Port
  {d72758cd-63c8-45ab-99c2-fbfc3c917ea7}; !- Outlet Port

OS:Connection,
  {10eb494e-bf21-45d6-aa71-2fea23434d51}, !- Handle
  {1f537df8-502c-438a-9f27-e478516dd43c}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  56,                                     !- Outlet Port
  {9df3abf6-8001-4d7c-a050-22e205b4247e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d0bd317-9caf-49bd-8cd6-9daf99e9bfc8}, !- Handle
  Node 780,                               !- Name
  {b3c694be-7aa3-4513-ae4c-2f4f9bc95dff}, !- Inlet Port
  {343830e6-6d8a-4199-8137-331c4fd45637}; !- Outlet Port

OS:Connection,
  {d72758cd-63c8-45ab-99c2-fbfc3c917ea7}, !- Handle
  {b4a253df-112f-4071-9512-b5e3c10e0e24}, !- Name
  {9df3abf6-8001-4d7c-a050-22e205b4247e}, !- Source Object
  3,                                      !- Outlet Port
  {75f39a65-fbdb-444e-a8c9-6f054ed6caf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c694be-7aa3-4513-ae4c-2f4f9bc95dff}, !- Handle
  {f739726b-e40a-4aaa-bee0-94aa3c9925b0}, !- Name
  {75f39a65-fbdb-444e-a8c9-6f054ed6caf6}, !- Source Object
  3,                                      !- Outlet Port
  {9d0bd317-9caf-49bd-8cd6-9daf99e9bfc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343830e6-6d8a-4199-8137-331c4fd45637}, !- Handle
  {ce4e2210-17e7-42ac-ae1e-5907d68bd6de}, !- Name
  {9d0bd317-9caf-49bd-8cd6-9daf99e9bfc8}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {94b005a8-adb7-452b-8257-68919e1987af}, !- Handle
  Water Use Connections 54,               !- Name
  {833eae82-138d-41df-b0e0-21ef6754e6af}, !- Inlet Node Name
  {ce463815-b567-4b64-982b-0833ef000776}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5431d600-805d-4184-b721-fca96e9a5745}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c5c7fd6-448b-47a7-9e81-aa13e5e34173}, !- Handle
  F9 s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {c2d9e8ac-e959-4716-8361-152572e22d8e}, !- Target Temperature Schedule Name
  {9b93c5a3-161c-43b0-a832-8424b401d58e}, !- Sensible Fraction Schedule Name
  {ae0f8d7c-4a46-400e-8c07-05e199b20038}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b93c5a3-161c-43b0-a832-8424b401d58e}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38318814-a3a1-4b2e-9709-713a248a2519}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38318814-a3a1-4b2e-9709-713a248a2519}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae0f8d7c-4a46-400e-8c07-05e199b20038}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cbf8f891-693e-40b8-b153-742dceca74bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbf8f891-693e-40b8-b153-742dceca74bd}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2d9e8ac-e959-4716-8361-152572e22d8e}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c24c3f11-9eaa-4b58-b865-5929c89a335c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c24c3f11-9eaa-4b58-b865-5929c89a335c}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5431d600-805d-4184-b721-fca96e9a5745}, !- Handle
  F9 s2 apartment Service Water Use 0.06gal/min, !- Name
  {8c5c7fd6-448b-47a7-9e81-aa13e5e34173}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4dbfa67-e5ec-48d1-bc78-6eeb82abbb87}, !- Handle
  Node 781,                               !- Name
  {1865d7c2-b593-48f1-93f4-8864fa69604f}, !- Inlet Port
  {833eae82-138d-41df-b0e0-21ef6754e6af}; !- Outlet Port

OS:Connection,
  {1865d7c2-b593-48f1-93f4-8864fa69604f}, !- Handle
  {1a0ba24b-50a4-4816-8b60-2df3c48efc19}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  57,                                     !- Outlet Port
  {c4dbfa67-e5ec-48d1-bc78-6eeb82abbb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0f9dbab-7afd-43b1-923d-9829cab8d30c}, !- Handle
  Node 782,                               !- Name
  {ce463815-b567-4b64-982b-0833ef000776}, !- Inlet Port
  {9d1522e3-82ea-41ac-90d8-e97c3d951967}; !- Outlet Port

OS:Connection,
  {833eae82-138d-41df-b0e0-21ef6754e6af}, !- Handle
  {f0383414-d5cc-4eac-a0c5-e27ff866854f}, !- Name
  {c4dbfa67-e5ec-48d1-bc78-6eeb82abbb87}, !- Source Object
  3,                                      !- Outlet Port
  {94b005a8-adb7-452b-8257-68919e1987af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce463815-b567-4b64-982b-0833ef000776}, !- Handle
  {985ce445-1d77-40c0-94d0-f1e3d2e39503}, !- Name
  {94b005a8-adb7-452b-8257-68919e1987af}, !- Source Object
  3,                                      !- Outlet Port
  {b0f9dbab-7afd-43b1-923d-9829cab8d30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d1522e3-82ea-41ac-90d8-e97c3d951967}, !- Handle
  {64f47948-191b-4c0d-bc9a-716583abe14e}, !- Name
  {b0f9dbab-7afd-43b1-923d-9829cab8d30c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {544a500f-abab-4c03-a02e-1972699196a1}, !- Handle
  Water Use Connections 55,               !- Name
  {3bf7b0c0-ec52-413e-b39f-2309d4123b78}, !- Inlet Node Name
  {75153b76-e2c5-4737-b371-528298082f46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58dbf526-873e-4b3b-af5f-8190a2a2aa52}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {560fee76-5e47-4839-a37d-c1fccd3fd2e4}, !- Handle
  F9 se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9b220d27-a90d-4732-b618-5de322a48209}, !- Target Temperature Schedule Name
  {380f69d5-e0a4-42cd-84f4-6132e47e7bff}, !- Sensible Fraction Schedule Name
  {d2d16121-c001-481b-abee-2c13770bc5ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {380f69d5-e0a4-42cd-84f4-6132e47e7bff}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4453eb54-e615-45de-989c-b809e84bb486}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4453eb54-e615-45de-989c-b809e84bb486}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2d16121-c001-481b-abee-2c13770bc5ee}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {85d5262f-31a0-41bd-b50c-88557ea5b394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85d5262f-31a0-41bd-b50c-88557ea5b394}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b220d27-a90d-4732-b618-5de322a48209}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {364bf5ed-8fe0-4a46-83d7-34f7ed0db248}; !- Default Day Schedule Name

OS:Schedule:Day,
  {364bf5ed-8fe0-4a46-83d7-34f7ed0db248}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58dbf526-873e-4b3b-af5f-8190a2a2aa52}, !- Handle
  F9 se apartment Service Water Use 0.06gal/min, !- Name
  {560fee76-5e47-4839-a37d-c1fccd3fd2e4}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15608911-862e-4e02-929d-5617d557c29b}, !- Handle
  Node 783,                               !- Name
  {c122504f-d792-45e1-8977-f6c45209edb4}, !- Inlet Port
  {3bf7b0c0-ec52-413e-b39f-2309d4123b78}; !- Outlet Port

OS:Connection,
  {c122504f-d792-45e1-8977-f6c45209edb4}, !- Handle
  {ffa598a4-251c-4395-8829-a26a8f6e03a9}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  58,                                     !- Outlet Port
  {15608911-862e-4e02-929d-5617d557c29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65844973-77e6-4bfa-be61-60584023f08f}, !- Handle
  Node 784,                               !- Name
  {75153b76-e2c5-4737-b371-528298082f46}, !- Inlet Port
  {be9826e9-d1c5-4217-8205-c8a7759d1a75}; !- Outlet Port

OS:Connection,
  {3bf7b0c0-ec52-413e-b39f-2309d4123b78}, !- Handle
  {70f54933-7715-4ca7-a9d6-420a0f2cfe7a}, !- Name
  {15608911-862e-4e02-929d-5617d557c29b}, !- Source Object
  3,                                      !- Outlet Port
  {544a500f-abab-4c03-a02e-1972699196a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75153b76-e2c5-4737-b371-528298082f46}, !- Handle
  {fa49fbfd-3f49-4e16-aa2a-6ced92f64adf}, !- Name
  {544a500f-abab-4c03-a02e-1972699196a1}, !- Source Object
  3,                                      !- Outlet Port
  {65844973-77e6-4bfa-be61-60584023f08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9826e9-d1c5-4217-8205-c8a7759d1a75}, !- Handle
  {8caa0ce8-9076-4346-aaa0-7e3e5787d4b0}, !- Name
  {65844973-77e6-4bfa-be61-60584023f08f}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ab88f3d-d780-460d-b99f-c8c80a233c47}, !- Handle
  Water Use Connections 56,               !- Name
  {4f46f424-27b4-49a0-b599-c422902ef295}, !- Inlet Node Name
  {2153d5f7-a622-4d44-bf66-9e166632f7f4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c154f78-4148-44f6-b98b-97b6c58ea900}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0220d8f3-deba-4584-8f4a-3b223836364a}, !- Handle
  F9 sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9b62bca3-881c-441e-9a72-f8b437ff1d42}, !- Target Temperature Schedule Name
  {062fb85f-16ea-4617-bb37-1ff1d91cdef0}, !- Sensible Fraction Schedule Name
  {5f1994ee-af7d-43e8-86ea-2ec48196008a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {062fb85f-16ea-4617-bb37-1ff1d91cdef0}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47bbb21d-2fcb-438b-a3fd-cc4ace4d4a91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47bbb21d-2fcb-438b-a3fd-cc4ace4d4a91}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f1994ee-af7d-43e8-86ea-2ec48196008a}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13fea9b2-e37a-4672-9d27-9f4a1a6a6e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13fea9b2-e37a-4672-9d27-9f4a1a6a6e01}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b62bca3-881c-441e-9a72-f8b437ff1d42}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4e3177f-f476-4c70-8677-3bba89c76855}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4e3177f-f476-4c70-8677-3bba89c76855}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c154f78-4148-44f6-b98b-97b6c58ea900}, !- Handle
  F9 sw apartment Service Water Use 0.06gal/min, !- Name
  {0220d8f3-deba-4584-8f4a-3b223836364a}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {637b4ab3-56db-43d0-b498-e46868a8bf60}, !- Handle
  Node 785,                               !- Name
  {c028abff-87f4-4728-aa6c-eff08bf7894b}, !- Inlet Port
  {4f46f424-27b4-49a0-b599-c422902ef295}; !- Outlet Port

OS:Connection,
  {c028abff-87f4-4728-aa6c-eff08bf7894b}, !- Handle
  {26ccbc4e-f73e-4284-9033-c1d86a4ccb27}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  59,                                     !- Outlet Port
  {637b4ab3-56db-43d0-b498-e46868a8bf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9d9da39-032a-4bb1-b3a3-49e0d5cd85df}, !- Handle
  Node 786,                               !- Name
  {2153d5f7-a622-4d44-bf66-9e166632f7f4}, !- Inlet Port
  {107510a3-a5da-4e49-b262-c8c19d226131}; !- Outlet Port

OS:Connection,
  {4f46f424-27b4-49a0-b599-c422902ef295}, !- Handle
  {fef3d57e-47f0-4625-8c14-3ddeb67d7426}, !- Name
  {637b4ab3-56db-43d0-b498-e46868a8bf60}, !- Source Object
  3,                                      !- Outlet Port
  {3ab88f3d-d780-460d-b99f-c8c80a233c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2153d5f7-a622-4d44-bf66-9e166632f7f4}, !- Handle
  {726a1d53-98d7-47fb-bc5d-88eb9b3c0502}, !- Name
  {3ab88f3d-d780-460d-b99f-c8c80a233c47}, !- Source Object
  3,                                      !- Outlet Port
  {f9d9da39-032a-4bb1-b3a3-49e0d5cd85df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107510a3-a5da-4e49-b262-c8c19d226131}, !- Handle
  {ea482123-5270-4e12-9005-00c808c3034a}, !- Name
  {f9d9da39-032a-4bb1-b3a3-49e0d5cd85df}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {de3817df-97bc-40ae-8413-9b1cc5b4391f}, !- Handle
  Water Use Connections 57,               !- Name
  {09adb5a6-2229-4088-bcce-405a36afaa4d}, !- Inlet Node Name
  {afa975c4-a4cc-4dc1-a151-b4095c89fadb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5982c8c3-8c5c-4bc3-83bb-93e1f192c88b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f1b6b749-d9b1-4fb7-b3f0-bae12092defe}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {d570b08b-639a-4099-8db6-8c516d6c178a}, !- Target Temperature Schedule Name
  {277b7122-82d0-4e06-a76a-c54e7f37f1ea}, !- Sensible Fraction Schedule Name
  {48589315-6472-4341-98e8-cc42b6d830d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {277b7122-82d0-4e06-a76a-c54e7f37f1ea}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9bf9229-611f-4b4b-97ed-d5a672ee6c05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9bf9229-611f-4b4b-97ed-d5a672ee6c05}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48589315-6472-4341-98e8-cc42b6d830d7}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {516a7609-7fce-49ce-80c3-8b8b62f531ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {516a7609-7fce-49ce-80c3-8b8b62f531ce}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d570b08b-639a-4099-8db6-8c516d6c178a}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db3fbdc3-30af-4728-b8bc-3de9c4c46d52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db3fbdc3-30af-4728-b8bc-3de9c4c46d52}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5982c8c3-8c5c-4bc3-83bb-93e1f192c88b}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {f1b6b749-d9b1-4fb7-b3f0-bae12092defe}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aca12f1a-d103-43d8-a57a-017aac7f1746}, !- Handle
  Node 787,                               !- Name
  {9e78706c-5591-4287-bb32-2ae33b8e470e}, !- Inlet Port
  {09adb5a6-2229-4088-bcce-405a36afaa4d}; !- Outlet Port

OS:Connection,
  {9e78706c-5591-4287-bb32-2ae33b8e470e}, !- Handle
  {f95944b1-6a05-4de5-9c6d-f009a5f2338f}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  60,                                     !- Outlet Port
  {aca12f1a-d103-43d8-a57a-017aac7f1746}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b64e0ab7-5b23-48d7-8a78-439756adf8dd}, !- Handle
  Node 788,                               !- Name
  {afa975c4-a4cc-4dc1-a151-b4095c89fadb}, !- Inlet Port
  {ea2fe3b4-da22-4d8e-abcf-bdac1048d911}; !- Outlet Port

OS:Connection,
  {09adb5a6-2229-4088-bcce-405a36afaa4d}, !- Handle
  {e8d0f5b4-5b53-40e2-8163-eca969224afb}, !- Name
  {aca12f1a-d103-43d8-a57a-017aac7f1746}, !- Source Object
  3,                                      !- Outlet Port
  {de3817df-97bc-40ae-8413-9b1cc5b4391f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa975c4-a4cc-4dc1-a151-b4095c89fadb}, !- Handle
  {f4720180-89a0-4c26-baa7-aef3e02723fd}, !- Name
  {de3817df-97bc-40ae-8413-9b1cc5b4391f}, !- Source Object
  3,                                      !- Outlet Port
  {b64e0ab7-5b23-48d7-8a78-439756adf8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2fe3b4-da22-4d8e-abcf-bdac1048d911}, !- Handle
  {6eb2d9a5-1834-4038-b447-f055a9f0f57b}, !- Name
  {b64e0ab7-5b23-48d7-8a78-439756adf8dd}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8c98ab91-ebd1-4795-8b7f-f9c79ca9cc16}, !- Handle
  Water Use Connections 58,               !- Name
  {b09aabf8-30e5-4057-82be-3af81c39142c}, !- Inlet Node Name
  {a3caa964-e7d9-4e35-adea-6eb33d378507}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76d97f44-dad4-492b-9ec3-08255f644105}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0523f29-3733-49fa-b79c-b31f8e0f16d1}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {b2d7461d-c5f9-4417-8cb8-800bf56ac7ce}, !- Target Temperature Schedule Name
  {a0b7e3b0-76ef-441b-94d6-a2fbb04da7ae}, !- Sensible Fraction Schedule Name
  {91c6767b-36ea-41cb-b87b-d509de543bc3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0b7e3b0-76ef-441b-94d6-a2fbb04da7ae}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c26b9f4f-c94c-453c-b90c-d86e9064c862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c26b9f4f-c94c-453c-b90c-d86e9064c862}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91c6767b-36ea-41cb-b87b-d509de543bc3}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9525f51-35f8-4cfa-9198-215662170929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9525f51-35f8-4cfa-9198-215662170929}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2d7461d-c5f9-4417-8cb8-800bf56ac7ce}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {08d7e349-e1b4-48c3-87d2-ac45b41bf98d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08d7e349-e1b4-48c3-87d2-ac45b41bf98d}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76d97f44-dad4-492b-9ec3-08255f644105}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {e0523f29-3733-49fa-b79c-b31f8e0f16d1}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {16dedb8e-6ead-46bc-81d7-106a05a7d5f8}, !- Handle
  Node 789,                               !- Name
  {6626de2d-0776-4584-8751-0cefd0eb0cfc}, !- Inlet Port
  {b09aabf8-30e5-4057-82be-3af81c39142c}; !- Outlet Port

OS:Connection,
  {6626de2d-0776-4584-8751-0cefd0eb0cfc}, !- Handle
  {abd58687-5d7f-452c-bb23-33b2230469c1}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  61,                                     !- Outlet Port
  {16dedb8e-6ead-46bc-81d7-106a05a7d5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0468b934-3b06-4cfc-b5fa-8d70887c7508}, !- Handle
  Node 790,                               !- Name
  {a3caa964-e7d9-4e35-adea-6eb33d378507}, !- Inlet Port
  {7f885747-b658-44fc-9471-49ab44256204}; !- Outlet Port

OS:Connection,
  {b09aabf8-30e5-4057-82be-3af81c39142c}, !- Handle
  {d8519e6a-957a-4873-8582-889c0ea7f83e}, !- Name
  {16dedb8e-6ead-46bc-81d7-106a05a7d5f8}, !- Source Object
  3,                                      !- Outlet Port
  {8c98ab91-ebd1-4795-8b7f-f9c79ca9cc16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3caa964-e7d9-4e35-adea-6eb33d378507}, !- Handle
  {a56de8d5-c412-400e-963e-1539c59f164c}, !- Name
  {8c98ab91-ebd1-4795-8b7f-f9c79ca9cc16}, !- Source Object
  3,                                      !- Outlet Port
  {0468b934-3b06-4cfc-b5fa-8d70887c7508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f885747-b658-44fc-9471-49ab44256204}, !- Handle
  {303922c0-d0e5-44d5-b887-4488433882a9}, !- Name
  {0468b934-3b06-4cfc-b5fa-8d70887c7508}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {21b44f04-b4f4-4475-be96-82d60284c3c5}, !- Handle
  Water Use Connections 59,               !- Name
  {447a116a-8a3b-49f0-bde4-0c50a29cae03}, !- Inlet Node Name
  {40a2a2c2-454d-4559-a18d-5deab0679340}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cc93889-8064-4005-b536-e8241fec3557}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {165434be-3a8b-4da8-a39e-13befaf86f67}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {7527240a-d320-4747-9dbf-54ebc6a920fb}, !- Target Temperature Schedule Name
  {c6391e0a-5e20-457e-b42f-5ae04353e502}, !- Sensible Fraction Schedule Name
  {62402941-db6a-4857-8283-f7f4ed84c0ec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6391e0a-5e20-457e-b42f-5ae04353e502}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c61fe98-3c88-4cc0-b851-333c638b758e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c61fe98-3c88-4cc0-b851-333c638b758e}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {62402941-db6a-4857-8283-f7f4ed84c0ec}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af3f2bd9-5300-422f-b530-eab994cbdf78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af3f2bd9-5300-422f-b530-eab994cbdf78}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7527240a-d320-4747-9dbf-54ebc6a920fb}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02d15132-e31f-424c-9637-72ae682dd0d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02d15132-e31f-424c-9637-72ae682dd0d3}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cc93889-8064-4005-b536-e8241fec3557}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {165434be-3a8b-4da8-a39e-13befaf86f67}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {62462896-e496-4e2d-94ad-6cd52fda4aea}, !- Handle
  Node 791,                               !- Name
  {635a9b54-4d84-4b2b-a5a4-af5f29d78d1d}, !- Inlet Port
  {447a116a-8a3b-49f0-bde4-0c50a29cae03}; !- Outlet Port

OS:Connection,
  {635a9b54-4d84-4b2b-a5a4-af5f29d78d1d}, !- Handle
  {70f4bf44-b4fd-472f-b7fb-e552daa661b0}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  62,                                     !- Outlet Port
  {62462896-e496-4e2d-94ad-6cd52fda4aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e48f8f3-22be-4f05-9a0c-a887e2014eac}, !- Handle
  Node 792,                               !- Name
  {40a2a2c2-454d-4559-a18d-5deab0679340}, !- Inlet Port
  {34aceb15-c13d-4658-bbe6-0005709e065c}; !- Outlet Port

OS:Connection,
  {447a116a-8a3b-49f0-bde4-0c50a29cae03}, !- Handle
  {802dba66-3ee2-4bfe-a7d1-431a3702ec54}, !- Name
  {62462896-e496-4e2d-94ad-6cd52fda4aea}, !- Source Object
  3,                                      !- Outlet Port
  {21b44f04-b4f4-4475-be96-82d60284c3c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a2a2c2-454d-4559-a18d-5deab0679340}, !- Handle
  {4358f9e8-b719-4392-8508-a1bf0dd23c94}, !- Name
  {21b44f04-b4f4-4475-be96-82d60284c3c5}, !- Source Object
  3,                                      !- Outlet Port
  {6e48f8f3-22be-4f05-9a0c-a887e2014eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34aceb15-c13d-4658-bbe6-0005709e065c}, !- Handle
  {d18bb58e-e24a-42bb-9b37-3c8b7f3bdd98}, !- Name
  {6e48f8f3-22be-4f05-9a0c-a887e2014eac}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85a7e0cd-321c-48ed-a7aa-109a8352c5ee}, !- Handle
  Water Use Connections 60,               !- Name
  {45640903-42d6-447b-b00b-35eb228ae918}, !- Inlet Node Name
  {07fed1a6-7f8a-4b44-8d4f-b24867534bdf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b0857ae6-f2b1-4a36-b1d1-99714512b4a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c550edd2-2e1b-42cd-b5b6-ed6786afe258}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {601f0247-7046-4afb-8c1e-8a14b012d33d}, !- Target Temperature Schedule Name
  {3414d70d-8bb9-4fc6-892b-8197a7369b65}, !- Sensible Fraction Schedule Name
  {1ea3878a-e228-40ea-8720-b3950fff389c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3414d70d-8bb9-4fc6-892b-8197a7369b65}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {207ff5ce-9601-421a-829e-64d1b4969c50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {207ff5ce-9601-421a-829e-64d1b4969c50}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ea3878a-e228-40ea-8720-b3950fff389c}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7313241f-6131-44d0-8d2e-0a737972226f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7313241f-6131-44d0-8d2e-0a737972226f}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {601f0247-7046-4afb-8c1e-8a14b012d33d}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a68646fb-88c2-4a92-a739-83c6d19777db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a68646fb-88c2-4a92-a739-83c6d19777db}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b0857ae6-f2b1-4a36-b1d1-99714512b4a1}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {c550edd2-2e1b-42cd-b5b6-ed6786afe258}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1698693-6b58-45c0-85eb-c07c4d4c39c8}, !- Handle
  Node 793,                               !- Name
  {e26facb3-f6aa-4eae-928e-380697a71119}, !- Inlet Port
  {45640903-42d6-447b-b00b-35eb228ae918}; !- Outlet Port

OS:Connection,
  {e26facb3-f6aa-4eae-928e-380697a71119}, !- Handle
  {5979eeb4-95ec-45e7-981d-cbce9d9bc8b8}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  63,                                     !- Outlet Port
  {f1698693-6b58-45c0-85eb-c07c4d4c39c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06f74de1-ccc7-4f32-8795-4c05d8f22c2b}, !- Handle
  Node 794,                               !- Name
  {07fed1a6-7f8a-4b44-8d4f-b24867534bdf}, !- Inlet Port
  {e0b38b28-14ef-4654-8718-21f387fba70d}; !- Outlet Port

OS:Connection,
  {45640903-42d6-447b-b00b-35eb228ae918}, !- Handle
  {77ec2150-465b-473e-b37b-890a3781f430}, !- Name
  {f1698693-6b58-45c0-85eb-c07c4d4c39c8}, !- Source Object
  3,                                      !- Outlet Port
  {85a7e0cd-321c-48ed-a7aa-109a8352c5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07fed1a6-7f8a-4b44-8d4f-b24867534bdf}, !- Handle
  {7eab276d-094b-4bf8-bda4-13142cba52ad}, !- Name
  {85a7e0cd-321c-48ed-a7aa-109a8352c5ee}, !- Source Object
  3,                                      !- Outlet Port
  {06f74de1-ccc7-4f32-8795-4c05d8f22c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b38b28-14ef-4654-8718-21f387fba70d}, !- Handle
  {685a48e2-0fb7-44b9-a13b-ba1c5baf2494}, !- Name
  {06f74de1-ccc7-4f32-8795-4c05d8f22c2b}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8182b38c-74de-4827-a037-89dcbb0842e3}, !- Handle
  Water Use Connections 61,               !- Name
  {c6c21c04-1df2-4e55-9d65-4f764aa0f952}, !- Inlet Node Name
  {5073222c-877b-41cf-a011-57222affd997}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7489e189-dfcd-403b-83de-7194cf6510ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1763ad1f-2014-4b25-9ced-6f2b87b6ed13}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {621e7350-39d2-46f9-855d-b45f7fc9e9fd}, !- Target Temperature Schedule Name
  {ecbe2ba8-05a3-42e4-99e7-dad3388d39f7}, !- Sensible Fraction Schedule Name
  {212f5df8-82fb-4aae-a773-f2f710fd81d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ecbe2ba8-05a3-42e4-99e7-dad3388d39f7}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e7cc64b8-7589-40bf-a22f-8c5d243cca3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7cc64b8-7589-40bf-a22f-8c5d243cca3d}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {212f5df8-82fb-4aae-a773-f2f710fd81d6}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {318218e1-c755-4d8b-a25b-035c506cdb27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {318218e1-c755-4d8b-a25b-035c506cdb27}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {621e7350-39d2-46f9-855d-b45f7fc9e9fd}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {531983fc-fcd0-43b7-920c-37c5ef92134a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {531983fc-fcd0-43b7-920c-37c5ef92134a}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7489e189-dfcd-403b-83de-7194cf6510ed}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {1763ad1f-2014-4b25-9ced-6f2b87b6ed13}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {55547a25-8743-4530-bd94-c84a941b05f4}, !- Handle
  Node 795,                               !- Name
  {21998004-5744-4f25-b452-62bf4551a3ab}, !- Inlet Port
  {c6c21c04-1df2-4e55-9d65-4f764aa0f952}; !- Outlet Port

OS:Connection,
  {21998004-5744-4f25-b452-62bf4551a3ab}, !- Handle
  {1f524a2e-9906-40dc-9fee-646098bb551e}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  64,                                     !- Outlet Port
  {55547a25-8743-4530-bd94-c84a941b05f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55f946c7-fed7-4acc-8237-15a879f56edc}, !- Handle
  Node 796,                               !- Name
  {5073222c-877b-41cf-a011-57222affd997}, !- Inlet Port
  {c7c4d75b-49a6-48f3-9ea9-97f981351788}; !- Outlet Port

OS:Connection,
  {c6c21c04-1df2-4e55-9d65-4f764aa0f952}, !- Handle
  {fe4a87fe-0d76-4972-999b-9618c844380e}, !- Name
  {55547a25-8743-4530-bd94-c84a941b05f4}, !- Source Object
  3,                                      !- Outlet Port
  {8182b38c-74de-4827-a037-89dcbb0842e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5073222c-877b-41cf-a011-57222affd997}, !- Handle
  {a1f15fd5-838d-4018-9ad2-522b8587ae6c}, !- Name
  {8182b38c-74de-4827-a037-89dcbb0842e3}, !- Source Object
  3,                                      !- Outlet Port
  {55f946c7-fed7-4acc-8237-15a879f56edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7c4d75b-49a6-48f3-9ea9-97f981351788}, !- Handle
  {4310b884-17fb-4425-b0dd-a1e724004592}, !- Name
  {55f946c7-fed7-4acc-8237-15a879f56edc}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23278842-5786-4065-adc3-f285badac881}, !- Handle
  Water Use Connections 62,               !- Name
  {05b8aaa7-e999-4cce-9ad2-1f4d91533078}, !- Inlet Node Name
  {dcc5b7e7-7798-40fc-a0e0-7e3ac1812f43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a240bf1e-9326-4c7e-aca3-f3dcd7211c4a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43891cf6-57ba-41ad-99fb-321f776a152e}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {00246f27-9ba1-44f0-b5c4-a12b3bb8595b}, !- Target Temperature Schedule Name
  {9824bc55-c2e2-4c6b-9ab0-5a1a0fe6e1cd}, !- Sensible Fraction Schedule Name
  {c51992af-09ae-41c0-9276-faa71e189fcc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9824bc55-c2e2-4c6b-9ab0-5a1a0fe6e1cd}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c359afe-987f-471f-a550-61529050b48a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c359afe-987f-471f-a550-61529050b48a}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c51992af-09ae-41c0-9276-faa71e189fcc}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23432e36-3eae-4956-8815-049c1e447c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23432e36-3eae-4956-8815-049c1e447c16}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {00246f27-9ba1-44f0-b5c4-a12b3bb8595b}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a487ad9d-b533-4974-b283-6c93ac8eb892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a487ad9d-b533-4974-b283-6c93ac8eb892}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a240bf1e-9326-4c7e-aca3-f3dcd7211c4a}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {43891cf6-57ba-41ad-99fb-321f776a152e}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3752251-0264-401c-98fa-be44ad57b8f8}, !- Handle
  Node 797,                               !- Name
  {49c6c378-60b4-4fa0-a251-315a502477ad}, !- Inlet Port
  {05b8aaa7-e999-4cce-9ad2-1f4d91533078}; !- Outlet Port

OS:Connection,
  {49c6c378-60b4-4fa0-a251-315a502477ad}, !- Handle
  {7646d7ca-0055-4285-a7d7-ba6a122bc7b0}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  65,                                     !- Outlet Port
  {f3752251-0264-401c-98fa-be44ad57b8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bded4eff-c8c6-4833-adbf-8e333de3f967}, !- Handle
  Node 798,                               !- Name
  {dcc5b7e7-7798-40fc-a0e0-7e3ac1812f43}, !- Inlet Port
  {fe77977b-2d7e-4f93-ba19-26c5abf26107}; !- Outlet Port

OS:Connection,
  {05b8aaa7-e999-4cce-9ad2-1f4d91533078}, !- Handle
  {c6973fc2-af58-4b25-8676-2963525dd8bd}, !- Name
  {f3752251-0264-401c-98fa-be44ad57b8f8}, !- Source Object
  3,                                      !- Outlet Port
  {23278842-5786-4065-adc3-f285badac881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc5b7e7-7798-40fc-a0e0-7e3ac1812f43}, !- Handle
  {153f9508-2739-4a24-a8c5-40a4ba50b271}, !- Name
  {23278842-5786-4065-adc3-f285badac881}, !- Source Object
  3,                                      !- Outlet Port
  {bded4eff-c8c6-4833-adbf-8e333de3f967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe77977b-2d7e-4f93-ba19-26c5abf26107}, !- Handle
  {4e7e1c1a-37e0-4cec-a42f-1656a5a86a5e}, !- Name
  {bded4eff-c8c6-4833-adbf-8e333de3f967}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbc7a8f9-eda0-43d9-9f4a-4af87098da2b}, !- Handle
  Water Use Connections 63,               !- Name
  {8ec2cb7e-9a25-40e0-818c-65aaf72d960f}, !- Inlet Node Name
  {e8dddbcf-bb5a-44e8-bd19-29b4897f08c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5082dabb-96f9-4f88-addf-3904ef7c1068}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51f0377b-a445-4f5a-8415-329f48fe0639}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6a0acf8c-dbdd-45ce-b05b-e7e9259d4f4b}, !- Target Temperature Schedule Name
  {34ab25d0-6957-4576-9860-69fd22c3c274}, !- Sensible Fraction Schedule Name
  {78f4da44-9958-4f38-b05f-1ebed5291b0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34ab25d0-6957-4576-9860-69fd22c3c274}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd1a0ccf-3755-48b2-894c-cf36204602df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd1a0ccf-3755-48b2-894c-cf36204602df}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78f4da44-9958-4f38-b05f-1ebed5291b0b}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {763bd348-080b-4f7d-bf47-1230ec86a37d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {763bd348-080b-4f7d-bf47-1230ec86a37d}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a0acf8c-dbdd-45ce-b05b-e7e9259d4f4b}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40c661f0-4fa8-4b1c-8d95-54d4010a17c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40c661f0-4fa8-4b1c-8d95-54d4010a17c7}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5082dabb-96f9-4f88-addf-3904ef7c1068}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {51f0377b-a445-4f5a-8415-329f48fe0639}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {98fe5b84-fc5e-46cb-917e-377957e25dc6}, !- Handle
  Node 799,                               !- Name
  {196f3227-8166-44bb-915a-5abdfdc3eca4}, !- Inlet Port
  {8ec2cb7e-9a25-40e0-818c-65aaf72d960f}; !- Outlet Port

OS:Connection,
  {196f3227-8166-44bb-915a-5abdfdc3eca4}, !- Handle
  {a0b2cc83-a53b-473a-81f7-391f4cb49ad3}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  66,                                     !- Outlet Port
  {98fe5b84-fc5e-46cb-917e-377957e25dc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34bb6c44-3f35-44b1-8cfd-9b9eb3d13fe5}, !- Handle
  Node 800,                               !- Name
  {e8dddbcf-bb5a-44e8-bd19-29b4897f08c2}, !- Inlet Port
  {485fae43-f160-4081-acc6-b8bc105c2b22}; !- Outlet Port

OS:Connection,
  {8ec2cb7e-9a25-40e0-818c-65aaf72d960f}, !- Handle
  {f968ebd2-772e-44c9-8b03-6a23e00372db}, !- Name
  {98fe5b84-fc5e-46cb-917e-377957e25dc6}, !- Source Object
  3,                                      !- Outlet Port
  {cbc7a8f9-eda0-43d9-9f4a-4af87098da2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8dddbcf-bb5a-44e8-bd19-29b4897f08c2}, !- Handle
  {f198f9cc-3d00-4177-b039-2bcd544f5944}, !- Name
  {cbc7a8f9-eda0-43d9-9f4a-4af87098da2b}, !- Source Object
  3,                                      !- Outlet Port
  {34bb6c44-3f35-44b1-8cfd-9b9eb3d13fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485fae43-f160-4081-acc6-b8bc105c2b22}, !- Handle
  {48adb594-f2f5-4ee3-b4a2-39065abd073a}, !- Name
  {34bb6c44-3f35-44b1-8cfd-9b9eb3d13fe5}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c608939e-07cb-4c25-8256-ac5c65f4ee8a}, !- Handle
  Water Use Connections 64,               !- Name
  {50cc615e-0749-4e44-84e4-0bcfbf7527ec}, !- Inlet Node Name
  {2094b671-78cb-4e1f-b231-d4f4ce6b1ad2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fd66a256-2506-4bc8-8891-b9049741754e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b816bc0-1df3-4d79-982b-3152dcd3890c}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {474405b8-18b1-42aa-846e-c0c7ff34e131}, !- Target Temperature Schedule Name
  {8f84c202-4037-4226-9d07-9748804c91ad}, !- Sensible Fraction Schedule Name
  {b199c5a5-4334-462a-b641-2061ea0d7339}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8f84c202-4037-4226-9d07-9748804c91ad}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4eaea9b-7efa-473c-84aa-9c3faffa6e80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4eaea9b-7efa-473c-84aa-9c3faffa6e80}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b199c5a5-4334-462a-b641-2061ea0d7339}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce31fe47-fc06-4ee2-92aa-5fd550db16e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce31fe47-fc06-4ee2-92aa-5fd550db16e5}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {474405b8-18b1-42aa-846e-c0c7ff34e131}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72a72c24-f88f-448b-b10b-b808c6722550}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72a72c24-f88f-448b-b10b-b808c6722550}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fd66a256-2506-4bc8-8891-b9049741754e}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {5b816bc0-1df3-4d79-982b-3152dcd3890c}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f3c3cd7-26f5-4d83-9466-d9e3d34b6a8b}, !- Handle
  Node 801,                               !- Name
  {f8f1e1f7-2260-4475-9842-fbbd9340f46a}, !- Inlet Port
  {50cc615e-0749-4e44-84e4-0bcfbf7527ec}; !- Outlet Port

OS:Connection,
  {f8f1e1f7-2260-4475-9842-fbbd9340f46a}, !- Handle
  {2eacf8a9-0523-4c8c-aaa1-1f6494d1dcc7}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  67,                                     !- Outlet Port
  {9f3c3cd7-26f5-4d83-9466-d9e3d34b6a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97f5bc92-2204-4a0a-94e4-546a7aaa5bb4}, !- Handle
  Node 802,                               !- Name
  {2094b671-78cb-4e1f-b231-d4f4ce6b1ad2}, !- Inlet Port
  {95585fa2-0950-4be8-a5b2-7027326dad01}; !- Outlet Port

OS:Connection,
  {50cc615e-0749-4e44-84e4-0bcfbf7527ec}, !- Handle
  {33368b19-ae30-46ab-a5dc-a1c6e08a8536}, !- Name
  {9f3c3cd7-26f5-4d83-9466-d9e3d34b6a8b}, !- Source Object
  3,                                      !- Outlet Port
  {c608939e-07cb-4c25-8256-ac5c65f4ee8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2094b671-78cb-4e1f-b231-d4f4ce6b1ad2}, !- Handle
  {27e9b620-a43a-4b1f-a3b9-95ef718f59eb}, !- Name
  {c608939e-07cb-4c25-8256-ac5c65f4ee8a}, !- Source Object
  3,                                      !- Outlet Port
  {97f5bc92-2204-4a0a-94e4-546a7aaa5bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95585fa2-0950-4be8-a5b2-7027326dad01}, !- Handle
  {7cd655d4-a937-4877-b470-e74ca6bc795f}, !- Name
  {97f5bc92-2204-4a0a-94e4-546a7aaa5bb4}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9123f646-5bf3-43d5-8e03-2c6c55925e75}, !- Handle
  Water Use Connections 65,               !- Name
  {dc555400-cb18-40f0-a424-747fe785f102}, !- Inlet Node Name
  {cc83618b-e096-4388-bc68-7f12b17151c2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecb65ebf-5296-4510-9373-33149aa3b721}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {296a16e3-4309-478b-ab4b-a21e1af66758}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {1b86a0be-1563-4e82-9228-c8da2215cb93}, !- Target Temperature Schedule Name
  {f24148cf-67da-499f-81da-ad559d7dad8a}, !- Sensible Fraction Schedule Name
  {002ef046-908d-4aaf-9084-48caf4cbce28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f24148cf-67da-499f-81da-ad559d7dad8a}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0c2c316-b418-40d6-9d23-d59ff5fd6881}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0c2c316-b418-40d6-9d23-d59ff5fd6881}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {002ef046-908d-4aaf-9084-48caf4cbce28}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b900aa28-16a7-4d94-8e69-fb606acbc201}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b900aa28-16a7-4d94-8e69-fb606acbc201}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b86a0be-1563-4e82-9228-c8da2215cb93}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29acd6de-c7c0-404d-9bf3-eed221a211f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29acd6de-c7c0-404d-9bf3-eed221a211f7}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ecb65ebf-5296-4510-9373-33149aa3b721}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {296a16e3-4309-478b-ab4b-a21e1af66758}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1484f6fc-e59c-4c3b-829c-2f4d3f42a173}, !- Handle
  Node 803,                               !- Name
  {e9bad357-35fd-4836-8aa5-2c67e9da6144}, !- Inlet Port
  {dc555400-cb18-40f0-a424-747fe785f102}; !- Outlet Port

OS:Connection,
  {e9bad357-35fd-4836-8aa5-2c67e9da6144}, !- Handle
  {18695f74-a8ad-4312-9232-3bf878f3c6ce}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  68,                                     !- Outlet Port
  {1484f6fc-e59c-4c3b-829c-2f4d3f42a173}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6503efc5-0639-4e6f-ae74-41e11f3884e0}, !- Handle
  Node 804,                               !- Name
  {cc83618b-e096-4388-bc68-7f12b17151c2}, !- Inlet Port
  {e859fc04-61cc-4ebb-aaf7-f5ce9d50bbe7}; !- Outlet Port

OS:Connection,
  {dc555400-cb18-40f0-a424-747fe785f102}, !- Handle
  {044cd3bd-abcd-4cac-842d-f5138320236c}, !- Name
  {1484f6fc-e59c-4c3b-829c-2f4d3f42a173}, !- Source Object
  3,                                      !- Outlet Port
  {9123f646-5bf3-43d5-8e03-2c6c55925e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc83618b-e096-4388-bc68-7f12b17151c2}, !- Handle
  {e57a0eb0-be39-47ef-a790-bd8c7d35017f}, !- Name
  {9123f646-5bf3-43d5-8e03-2c6c55925e75}, !- Source Object
  3,                                      !- Outlet Port
  {6503efc5-0639-4e6f-ae74-41e11f3884e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e859fc04-61cc-4ebb-aaf7-f5ce9d50bbe7}, !- Handle
  {a5c041bf-2624-4e9c-aad9-754d9470c3d0}, !- Name
  {6503efc5-0639-4e6f-ae74-41e11f3884e0}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d40202b5-82f8-4efc-9471-8731f555a77b}, !- Handle
  Water Use Connections 66,               !- Name
  {08d38735-d848-4eb9-b593-0476e1cdedf9}, !- Inlet Node Name
  {9643916d-f3bb-4b36-b7c2-90f5f4342784}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f76e1b5d-54c0-42bc-8e73-a6dfba39d52f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ef38abb-65b6-44e6-a38b-17e84f4ee8d5}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {6e3feaec-2f8f-4f8b-a3e1-bae0431f0575}, !- Target Temperature Schedule Name
  {4e3dd5ef-0fe2-4423-b7dd-d9a77a527b7c}, !- Sensible Fraction Schedule Name
  {d49c4890-a39c-4479-bd0e-bf2035d545d2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e3dd5ef-0fe2-4423-b7dd-d9a77a527b7c}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bcfd3e31-92e5-40af-96ca-def433b2dcbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcfd3e31-92e5-40af-96ca-def433b2dcbe}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d49c4890-a39c-4479-bd0e-bf2035d545d2}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3162f6ed-da62-4d18-8232-13a7326e8f71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3162f6ed-da62-4d18-8232-13a7326e8f71}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e3feaec-2f8f-4f8b-a3e1-bae0431f0575}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8bbcf606-32c0-4fa1-9476-910a6a328651}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bbcf606-32c0-4fa1-9476-910a6a328651}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f76e1b5d-54c0-42bc-8e73-a6dfba39d52f}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {2ef38abb-65b6-44e6-a38b-17e84f4ee8d5}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be171b50-69bf-4277-9dc9-3447268de8af}, !- Handle
  Node 805,                               !- Name
  {0553e5d5-5bb2-496a-8646-1d86a99c893f}, !- Inlet Port
  {08d38735-d848-4eb9-b593-0476e1cdedf9}; !- Outlet Port

OS:Connection,
  {0553e5d5-5bb2-496a-8646-1d86a99c893f}, !- Handle
  {ae0864f6-7fe1-43ef-8a66-f99caabfba42}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  69,                                     !- Outlet Port
  {be171b50-69bf-4277-9dc9-3447268de8af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e16c70e3-ea2c-45c3-9176-d9282bcb210c}, !- Handle
  Node 806,                               !- Name
  {9643916d-f3bb-4b36-b7c2-90f5f4342784}, !- Inlet Port
  {742509fd-cf6e-42f3-a982-7bcf0fde66c6}; !- Outlet Port

OS:Connection,
  {08d38735-d848-4eb9-b593-0476e1cdedf9}, !- Handle
  {d9799197-e97e-48af-8b2a-7503eaf1e48f}, !- Name
  {be171b50-69bf-4277-9dc9-3447268de8af}, !- Source Object
  3,                                      !- Outlet Port
  {d40202b5-82f8-4efc-9471-8731f555a77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9643916d-f3bb-4b36-b7c2-90f5f4342784}, !- Handle
  {8ef5e7c0-00c9-4d52-94b0-d9106ae83d58}, !- Name
  {d40202b5-82f8-4efc-9471-8731f555a77b}, !- Source Object
  3,                                      !- Outlet Port
  {e16c70e3-ea2c-45c3-9176-d9282bcb210c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {742509fd-cf6e-42f3-a982-7bcf0fde66c6}, !- Handle
  {517c397c-571b-4785-ab76-bf1183880274}, !- Name
  {e16c70e3-ea2c-45c3-9176-d9282bcb210c}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f00dafd1-cb8b-403c-a49d-ed129872715e}, !- Handle
  Water Use Connections 67,               !- Name
  {35168fe1-cd9e-4434-9c9c-e93e7b3b6f3b}, !- Inlet Node Name
  {e760cbe6-91cd-48a8-9c65-3072205094f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7febaa85-c6de-41d5-8bdf-c041b4bf9ea0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {929ba86d-18e0-403b-a2a2-53191f9122dd}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {9872c26d-1eed-4ae4-8be0-663982756990}, !- Target Temperature Schedule Name
  {a301d7e1-334f-454c-bbd3-c2eb675e5f92}, !- Sensible Fraction Schedule Name
  {beb2801b-20a2-411f-8c1e-3686a4cbfaac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a301d7e1-334f-454c-bbd3-c2eb675e5f92}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4819d95-e291-42e2-b193-c51b89812aca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4819d95-e291-42e2-b193-c51b89812aca}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {beb2801b-20a2-411f-8c1e-3686a4cbfaac}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1bd488a-e663-448f-b04e-ef7a6f297eb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1bd488a-e663-448f-b04e-ef7a6f297eb0}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9872c26d-1eed-4ae4-8be0-663982756990}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2b7d910f-f844-46ad-a99c-b78e997853bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b7d910f-f844-46ad-a99c-b78e997853bd}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7febaa85-c6de-41d5-8bdf-c041b4bf9ea0}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {929ba86d-18e0-403b-a2a2-53191f9122dd}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f89f630-664a-45c8-8fee-f9aa1896b82e}, !- Handle
  Node 807,                               !- Name
  {c89923db-c0fd-46dd-a4c2-113401148483}, !- Inlet Port
  {35168fe1-cd9e-4434-9c9c-e93e7b3b6f3b}; !- Outlet Port

OS:Connection,
  {c89923db-c0fd-46dd-a4c2-113401148483}, !- Handle
  {9edc34b3-ee58-4b03-bc16-48ca9a963f59}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  70,                                     !- Outlet Port
  {3f89f630-664a-45c8-8fee-f9aa1896b82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8de144d2-19ba-4f74-9a1c-fa606b191e64}, !- Handle
  Node 808,                               !- Name
  {e760cbe6-91cd-48a8-9c65-3072205094f6}, !- Inlet Port
  {de4b0404-f650-4896-a310-d2d2d7323b03}; !- Outlet Port

OS:Connection,
  {35168fe1-cd9e-4434-9c9c-e93e7b3b6f3b}, !- Handle
  {bea00da2-ebe4-4a2e-8b48-cf5030c17b6a}, !- Name
  {3f89f630-664a-45c8-8fee-f9aa1896b82e}, !- Source Object
  3,                                      !- Outlet Port
  {f00dafd1-cb8b-403c-a49d-ed129872715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e760cbe6-91cd-48a8-9c65-3072205094f6}, !- Handle
  {7a936f0b-2b52-4f04-aad7-7ee5b4c4c17c}, !- Name
  {f00dafd1-cb8b-403c-a49d-ed129872715e}, !- Source Object
  3,                                      !- Outlet Port
  {8de144d2-19ba-4f74-9a1c-fa606b191e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de4b0404-f650-4896-a310-d2d2d7323b03}, !- Handle
  {907e146e-227d-49a5-92e7-9e20dea025b2}, !- Name
  {8de144d2-19ba-4f74-9a1c-fa606b191e64}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6a6ee7bc-ab13-4262-8aab-704b079f8a52}, !- Handle
  Water Use Connections 68,               !- Name
  {e6a43249-d888-4209-85ab-4d8572c35585}, !- Inlet Node Name
  {b54cc24e-4a67-4fdd-aff9-b1387f3b4192}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65f99cce-f28a-4ad6-afe8-5be9ee4e760f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30d79291-b2f6-480a-9448-d11fe5e17699}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {3ba4d6d2-ba8b-4cda-85f0-93731d8d816e}, !- Target Temperature Schedule Name
  {c3af7c7b-bf61-459d-b67f-f8c886a582d2}, !- Sensible Fraction Schedule Name
  {fa1a606c-407d-4600-85c6-1c8c350f5e60}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c3af7c7b-bf61-459d-b67f-f8c886a582d2}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0e99605-d7d9-4464-b226-67604024b5e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0e99605-d7d9-4464-b226-67604024b5e7}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa1a606c-407d-4600-85c6-1c8c350f5e60}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {493d3b91-405a-4c51-b85f-6a7f13e28970}; !- Default Day Schedule Name

OS:Schedule:Day,
  {493d3b91-405a-4c51-b85f-6a7f13e28970}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ba4d6d2-ba8b-4cda-85f0-93731d8d816e}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28b64dc2-c66d-40d8-b256-12f62395e5ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28b64dc2-c66d-40d8-b256-12f62395e5ad}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {65f99cce-f28a-4ad6-afe8-5be9ee4e760f}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {30d79291-b2f6-480a-9448-d11fe5e17699}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46418ac6-e03e-4705-a26b-df1529b17afd}, !- Handle
  Node 809,                               !- Name
  {ea7df5c1-39c9-480f-9dfb-2896a4c580b8}, !- Inlet Port
  {e6a43249-d888-4209-85ab-4d8572c35585}; !- Outlet Port

OS:Connection,
  {ea7df5c1-39c9-480f-9dfb-2896a4c580b8}, !- Handle
  {4d402cf0-a1dd-42da-bfda-e2899bd7fb79}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  71,                                     !- Outlet Port
  {46418ac6-e03e-4705-a26b-df1529b17afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58fa66e7-afe7-4c83-ac35-8a1f77234c86}, !- Handle
  Node 810,                               !- Name
  {b54cc24e-4a67-4fdd-aff9-b1387f3b4192}, !- Inlet Port
  {1a12397b-b6db-4967-960e-af5f6d8e64f5}; !- Outlet Port

OS:Connection,
  {e6a43249-d888-4209-85ab-4d8572c35585}, !- Handle
  {5f506cb1-77e4-42bb-b6bb-744e704f1cdb}, !- Name
  {46418ac6-e03e-4705-a26b-df1529b17afd}, !- Source Object
  3,                                      !- Outlet Port
  {6a6ee7bc-ab13-4262-8aab-704b079f8a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b54cc24e-4a67-4fdd-aff9-b1387f3b4192}, !- Handle
  {a791747c-44dc-4c2b-bcf0-dd7917767cf3}, !- Name
  {6a6ee7bc-ab13-4262-8aab-704b079f8a52}, !- Source Object
  3,                                      !- Outlet Port
  {58fa66e7-afe7-4c83-ac35-8a1f77234c86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a12397b-b6db-4967-960e-af5f6d8e64f5}, !- Handle
  {abb95c80-c727-484b-a021-48e4c290340f}, !- Name
  {58fa66e7-afe7-4c83-ac35-8a1f77234c86}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {edb8921d-9410-41f9-851f-a3273864b4b8}, !- Handle
  Water Use Connections 69,               !- Name
  {90551f05-fe0a-4605-b036-6c4a37f6dffb}, !- Inlet Node Name
  {acbc5b6a-67f7-4b77-a174-32acabc44ff1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e8cbf224-5e85-4b67-81d5-0d96a971bfda}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1435cb9-4dc2-4a41-ae7b-169da0a45486}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {14c355ec-ac30-4db1-8e1e-f1701d8cff63}, !- Target Temperature Schedule Name
  {0e4e8a78-7fd5-40ad-82b4-7d0b354bcbea}, !- Sensible Fraction Schedule Name
  {9256c27e-4f04-46e4-bea0-0a35c29dd3ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e4e8a78-7fd5-40ad-82b4-7d0b354bcbea}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0009f723-3b8f-441e-a652-acf0d2d3ecb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0009f723-3b8f-441e-a652-acf0d2d3ecb4}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9256c27e-4f04-46e4-bea0-0a35c29dd3ac}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be139fd8-5d35-494f-ae3e-01af93025dc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be139fd8-5d35-494f-ae3e-01af93025dc3}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {14c355ec-ac30-4db1-8e1e-f1701d8cff63}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3191d51-48a3-430a-9afe-260a7280065c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3191d51-48a3-430a-9afe-260a7280065c}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e8cbf224-5e85-4b67-81d5-0d96a971bfda}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {a1435cb9-4dc2-4a41-ae7b-169da0a45486}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc6ccca2-0f2b-44f8-9d3a-24a542358756}, !- Handle
  Node 811,                               !- Name
  {b16337ff-4ae0-4d0f-9c05-74f3ad36f9e1}, !- Inlet Port
  {90551f05-fe0a-4605-b036-6c4a37f6dffb}; !- Outlet Port

OS:Connection,
  {b16337ff-4ae0-4d0f-9c05-74f3ad36f9e1}, !- Handle
  {db67ac92-636c-419f-b969-d339c30ae575}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  72,                                     !- Outlet Port
  {dc6ccca2-0f2b-44f8-9d3a-24a542358756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {524ce151-3f4c-45c3-ae48-85e90ee42169}, !- Handle
  Node 812,                               !- Name
  {acbc5b6a-67f7-4b77-a174-32acabc44ff1}, !- Inlet Port
  {56b823ef-da81-402e-89af-6ab3acd07e8a}; !- Outlet Port

OS:Connection,
  {90551f05-fe0a-4605-b036-6c4a37f6dffb}, !- Handle
  {7fc050b2-e34f-4e24-819a-3aa1aa3820ea}, !- Name
  {dc6ccca2-0f2b-44f8-9d3a-24a542358756}, !- Source Object
  3,                                      !- Outlet Port
  {edb8921d-9410-41f9-851f-a3273864b4b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbc5b6a-67f7-4b77-a174-32acabc44ff1}, !- Handle
  {e3159407-5547-4212-a40f-3beb071d502d}, !- Name
  {edb8921d-9410-41f9-851f-a3273864b4b8}, !- Source Object
  3,                                      !- Outlet Port
  {524ce151-3f4c-45c3-ae48-85e90ee42169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b823ef-da81-402e-89af-6ab3acd07e8a}, !- Handle
  {af44ce7d-f02e-426c-bdb5-e21935182903}, !- Name
  {524ce151-3f4c-45c3-ae48-85e90ee42169}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {078430cb-a4af-46a9-9aae-66fbdbc70dcf}, !- Handle
  Water Use Connections 70,               !- Name
  {dcb55dd9-5416-447d-9844-b3802fb271d2}, !- Inlet Node Name
  {3877a90e-c754-4cbe-a807-0c9347275771}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8caf662-dcdc-4cd9-b7eb-d8a0cfc4e35f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {591de7a1-76c6-43db-b20b-513acc202671}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {a00ab172-1674-41d2-ab18-fb16f1668453}, !- Target Temperature Schedule Name
  {24e688e0-39d3-454b-b3a1-1c739cb735d4}, !- Sensible Fraction Schedule Name
  {8a1ae3c1-e8d5-452e-8723-49dc97786edf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24e688e0-39d3-454b-b3a1-1c739cb735d4}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {73c3188d-a540-402c-af48-8f8093ab5aed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73c3188d-a540-402c-af48-8f8093ab5aed}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a1ae3c1-e8d5-452e-8723-49dc97786edf}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ff69046-8e83-4b95-86b6-ab14a70e32b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ff69046-8e83-4b95-86b6-ab14a70e32b4}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a00ab172-1674-41d2-ab18-fb16f1668453}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {518dc7b5-5fe7-4268-a48d-9ef605919fa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {518dc7b5-5fe7-4268-a48d-9ef605919fa5}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f8caf662-dcdc-4cd9-b7eb-d8a0cfc4e35f}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {591de7a1-76c6-43db-b20b-513acc202671}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {7d3dd581-ee5f-4c42-9530-d87a2d5f1336}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1466da2d-4bda-45bf-bbd3-b8e053aa5f10}, !- Handle
  Node 813,                               !- Name
  {5fa61ad0-e820-4bca-9216-eb9add4ec0c0}, !- Inlet Port
  {dcb55dd9-5416-447d-9844-b3802fb271d2}; !- Outlet Port

OS:Connection,
  {5fa61ad0-e820-4bca-9216-eb9add4ec0c0}, !- Handle
  {a79adc4a-becf-42c5-89eb-7683a1381c28}, !- Name
  {74557d61-9c61-41ec-b393-8314fe48f8e7}, !- Source Object
  73,                                     !- Outlet Port
  {1466da2d-4bda-45bf-bbd3-b8e053aa5f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42050f12-4b33-4857-8481-0d6606d6730b}, !- Handle
  Node 814,                               !- Name
  {3877a90e-c754-4cbe-a807-0c9347275771}, !- Inlet Port
  {6b222518-8973-4574-ad4e-7589c76e35bd}; !- Outlet Port

OS:Connection,
  {dcb55dd9-5416-447d-9844-b3802fb271d2}, !- Handle
  {86f14585-d28d-4463-9173-b21841fd9d6a}, !- Name
  {1466da2d-4bda-45bf-bbd3-b8e053aa5f10}, !- Source Object
  3,                                      !- Outlet Port
  {078430cb-a4af-46a9-9aae-66fbdbc70dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3877a90e-c754-4cbe-a807-0c9347275771}, !- Handle
  {73bceb9e-23a1-43cc-ac07-d1db52c1ce45}, !- Name
  {078430cb-a4af-46a9-9aae-66fbdbc70dcf}, !- Source Object
  3,                                      !- Outlet Port
  {42050f12-4b33-4857-8481-0d6606d6730b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b222518-8973-4574-ad4e-7589c76e35bd}, !- Handle
  {84e670c3-6e58-490d-bd59-7c09a308ef49}, !- Name
  {42050f12-4b33-4857-8481-0d6606d6730b}, !- Source Object
  3,                                      !- Outlet Port
  {ebfa2d06-4894-42da-b2d7-e4ca59fdf464}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {65dd4ade-d76c-4fe2-b61c-927d5a2a3bab}, !- Handle
  Water Use Connections 71,               !- Name
  {7ec1614b-a786-498e-a9ea-62c119e9096e}, !- Inlet Node Name
  {1a7af548-cc96-46b1-9782-e4ff84e1b46e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {699bb99d-bd55-4619-a4a9-51cbbd6aeacd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {472a1cf4-1710-44f2-a57d-53de4bf80aaf}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95698781787221e-06,                   !- Peak Flow Rate {m3/s}
  {338d96a0-1bdf-40e9-819b-c11c8b63170e}, !- Target Temperature Schedule Name
  {6cddbaa0-6558-47b0-a158-2b13bf391593}, !- Sensible Fraction Schedule Name
  {698ac346-8853-45d5-8e2e-76019f4573e1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6cddbaa0-6558-47b0-a158-2b13bf391593}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0733c469-e406-4c70-be90-d14cef570b44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0733c469-e406-4c70-be90-d14cef570b44}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
