  {267c25d7-1f06-432d-a129-e8eb7139c921}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {46b97440-da90-404e-933e-7bd1facfe9be}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c7d5d2e5-c066-42f9-9cd7-f52a684770ce}, !- Handle
  Space Function Office - open plan Thermostat 25, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- Handle
  Sp-DataCenter_bot_ZN_6 Sys-3 Flr-2 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb66db70-298c-4d89-b03b-043467905410}, !- Zone Air Inlet Port List
  {63481e7d-c0d2-4d1c-b599-063def0d3468}, !- Zone Air Exhaust Port List
  {0939fbb3-9033-4cf5-a767-022235008b0c}, !- Zone Air Node Name
  {6c9e4560-11dd-4869-8855-f378b85ee50e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2727a0c0-8977-470e-bf93-d5249b238e08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6a8318b-896e-4fc5-a932-a8e93777929e}, !- Handle
  Node 11,                                !- Name
  {0939fbb3-9033-4cf5-a767-022235008b0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0939fbb3-9033-4cf5-a767-022235008b0c}, !- Handle
  {6d1c15f4-edbc-4b33-aa2e-b2b03e037a4b}, !- Name
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- Source Object
  11,                                     !- Outlet Port
  {b6a8318b-896e-4fc5-a932-a8e93777929e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb66db70-298c-4d89-b03b-043467905410}, !- Handle
  {02f19418-ee12-40ec-b6a4-484713203ada}, !- Name
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- HVAC Component
  {ba3919a7-b4f2-4bd4-b4f9-457cbd332f16}; !- Port 1

OS:PortList,
  {63481e7d-c0d2-4d1c-b599-063def0d3468}, !- Handle
  {18b54573-fb89-495a-a198-91c213a1c122}, !- Name
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}; !- HVAC Component

OS:Sizing:Zone,
  {748495db-fe7d-4f0c-a753-7e59b60eb2b1}, !- Handle
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {46a9b3c7-5bc8-4b9a-9b71-162c3892c99d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- Thermal Zone
  {768dc64c-960e-44ad-b39d-a36b516c2f6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ffafd94f-d5d0-46d1-8a28-ab198142cc8b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {2727a0c0-8977-470e-bf93-d5249b238e08}, !- Handle
  Space Function Office - open plan Thermostat 26, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fadf18df-bff1-41aa-a04d-87284a0eaf93}, !- Zone Air Inlet Port List
  {144ef0aa-1b07-4e93-9ad7-0709204f1a70}, !- Zone Air Exhaust Port List
  {8507df2d-3ce0-4375-8d0e-c6c48ac56ee3}, !- Zone Air Node Name
  {40a5c86f-5bda-4631-8ca3-35a2c279e9e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9657bf5d-6375-4570-9f0c-c65f4bae1d69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {690e9e6b-b7a6-4c57-87d2-a545bf4116e1}, !- Handle
  Node 12,                                !- Name
  {8507df2d-3ce0-4375-8d0e-c6c48ac56ee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8507df2d-3ce0-4375-8d0e-c6c48ac56ee3}, !- Handle
  {3a889f52-d608-4c8e-a57f-090c3b855299}, !- Name
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- Source Object
  11,                                     !- Outlet Port
  {690e9e6b-b7a6-4c57-87d2-a545bf4116e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fadf18df-bff1-41aa-a04d-87284a0eaf93}, !- Handle
  {2f7cd94e-fb74-4f45-94f9-7b93c98fe87d}, !- Name
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- HVAC Component
  {e8cf78fa-bd2d-4ed5-b508-67bf44d407a4}; !- Port 1

OS:PortList,
  {144ef0aa-1b07-4e93-9ad7-0709204f1a70}, !- Handle
  {9e7aed66-274d-417f-990c-f78570db9389}, !- Name
  {7dec3746-6726-48ec-859f-0eae33a6c52c}; !- HVAC Component

OS:Sizing:Zone,
  {518504cc-0cbb-4c74-87b7-fa6f1a9073c4}, !- Handle
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23fea916-eb8b-4a55-9e5b-a090ebdbef3c}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- Thermal Zone
  {92740c65-9ada-44fa-aef9-9a01046004b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b38447c7-4e22-4339-9d19-45c782a501fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9657bf5d-6375-4570-9f0c-c65f4bae1d69}, !- Handle
  Space Function Office - open plan Thermostat 27, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfbb96b8-4a4e-4c54-866e-bbe31d8a0cd9}, !- Zone Air Inlet Port List
  {42442233-0339-47f9-9714-fd9d9ac888b3}, !- Zone Air Exhaust Port List
  {2c782517-3b8c-4f29-ad6a-20431baae1e0}, !- Zone Air Node Name
  {63f23745-3cee-4e6c-b8aa-b9e475aaf8a8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {70325ece-a17f-47bb-9e04-54d52964ae6f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0aac5201-00dd-42ec-930d-db3fa2a92a6f}, !- Handle
  Node 13,                                !- Name
  {2c782517-3b8c-4f29-ad6a-20431baae1e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c782517-3b8c-4f29-ad6a-20431baae1e0}, !- Handle
  {a4f34b0b-f9bd-441c-a9be-6a2c4793b84c}, !- Name
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- Source Object
  11,                                     !- Outlet Port
  {0aac5201-00dd-42ec-930d-db3fa2a92a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfbb96b8-4a4e-4c54-866e-bbe31d8a0cd9}, !- Handle
  {edb4d435-258a-4cc4-9d9e-258e5bd2ee80}, !- Name
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- HVAC Component
  {eac580e3-e39d-4084-aa7c-aa92d0f937a8}; !- Port 1

OS:PortList,
  {42442233-0339-47f9-9714-fd9d9ac888b3}, !- Handle
  {7a08aa74-e5f2-4f4b-884c-b3748f145818}, !- Name
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}; !- HVAC Component

OS:Sizing:Zone,
  {a0940bfa-8e0f-4263-8409-385705e44390}, !- Handle
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9596bee1-48ae-4795-a29f-3e795cce3d6b}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- Thermal Zone
  {d6cb7b71-644f-4547-ab28-923fd8fb8fbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {40a60736-852f-48eb-8696-8dd41ac0379c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {70325ece-a17f-47bb-9e04-54d52964ae6f}, !- Handle
  Space Function Office - open plan Thermostat 28, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {026f9c6f-dc86-404e-b2bb-79056c49bc84}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1b5d278-789e-4197-a520-7498b60de4ae}, !- Zone Air Inlet Port List
  {28511940-5d3a-4e1a-8198-ed74bf4fa44f}, !- Zone Air Exhaust Port List
  {ec01f441-4ca6-4944-8932-6db2d6727ba4}, !- Zone Air Node Name
  {7c04dc1b-4bcf-4d66-9bb6-8f1d19c3e716}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a9638a1b-06c7-4914-bf33-b5c02cead970}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7f5ecb7f-44f0-4f46-8637-65e14a80af70}, !- Handle
  Node 14,                                !- Name
  {ec01f441-4ca6-4944-8932-6db2d6727ba4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec01f441-4ca6-4944-8932-6db2d6727ba4}, !- Handle
  {6e741962-f7d5-4468-b751-e2e54de48fe7}, !- Name
  {026f9c6f-dc86-404e-b2bb-79056c49bc84}, !- Source Object
  11,                                     !- Outlet Port
  {7f5ecb7f-44f0-4f46-8637-65e14a80af70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1b5d278-789e-4197-a520-7498b60de4ae}, !- Handle
  {fb5110dd-a4df-4163-9a47-4aeb296be03c}, !- Name
  {026f9c6f-dc86-404e-b2bb-79056c49bc84}, !- HVAC Component
  {6e7c1a27-94fc-447b-8774-afc16d6b9e0b}; !- Port 1

OS:PortList,
  {28511940-5d3a-4e1a-8198-ed74bf4fa44f}, !- Handle
  {7875a8ba-ec20-4082-8fa2-3db5c2eae7d4}, !- Name
  {026f9c6f-dc86-404e-b2bb-79056c49bc84}; !- HVAC Component

OS:Sizing:Zone,
  {f2805201-5134-4c1d-a378-4236e365ccbb}, !- Handle
  {026f9c6f-dc86-404e-b2bb-79056c49bc84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b02b9ae6-4944-4d68-a0ba-3cc17bdca799}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {026f9c6f-dc86-404e-b2bb-79056c49bc84}, !- Thermal Zone
  {6ef460a5-eca5-4b6d-b91b-920a499438f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ad52019b-d463-4c96-9997-8042bfec5d95}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9638a1b-06c7-4914-bf33-b5c02cead970}, !- Handle
  Space Function Office - open plan Thermostat 29, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ded03b85-b745-47b6-82b4-95b5a368f16d}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec7b6a4e-28d0-41f3-b293-a853be89fa06}, !- Zone Air Inlet Port List
  {41dbd520-5fef-406f-b483-698af115a060}, !- Zone Air Exhaust Port List
  {f960bbc1-90ef-449e-905e-8702461557c7}, !- Zone Air Node Name
  {c0946aff-2583-4979-ac70-357b68037bfb}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b83dc26b-12e8-42ef-ad3a-8b274d3dd5b3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bae1bffa-5364-419f-85c2-85049cc08966}, !- Handle
  Node 15,                                !- Name
  {f960bbc1-90ef-449e-905e-8702461557c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f960bbc1-90ef-449e-905e-8702461557c7}, !- Handle
  {b192a880-4d4a-4bc8-b1dd-9f30fc044986}, !- Name
  {ded03b85-b745-47b6-82b4-95b5a368f16d}, !- Source Object
  11,                                     !- Outlet Port
  {bae1bffa-5364-419f-85c2-85049cc08966}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec7b6a4e-28d0-41f3-b293-a853be89fa06}, !- Handle
  {1334fdee-2883-49e5-a1fb-3849f332158f}, !- Name
  {ded03b85-b745-47b6-82b4-95b5a368f16d}, !- HVAC Component
  {c2ccf624-4a31-4cd4-bad1-90dbe24d97e3}; !- Port 1

OS:PortList,
  {41dbd520-5fef-406f-b483-698af115a060}, !- Handle
  {2a38ecf2-99d7-43c0-8974-87525919ebbc}, !- Name
  {ded03b85-b745-47b6-82b4-95b5a368f16d}; !- HVAC Component

OS:Sizing:Zone,
  {e59b49ce-73b5-4327-bd2a-9134d7a7b68c}, !- Handle
  {ded03b85-b745-47b6-82b4-95b5a368f16d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {915fda68-fa21-49b6-a71a-e242d7e913b0}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {ded03b85-b745-47b6-82b4-95b5a368f16d}, !- Thermal Zone
  {c104a646-199f-49d7-8ca5-c2c76af7621f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9ae611e3-c560-481a-b3ec-d40c0a7bef10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b83dc26b-12e8-42ef-ad3a-8b274d3dd5b3}, !- Handle
  Space Function Office - open plan Thermostat 30, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81505109-ec3b-4ed9-a5b6-af4840705aaf}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8af8df35-c0e8-466c-8864-acaf9f624f8c}, !- Zone Air Inlet Port List
  {a6b59e00-1435-4a4e-8b56-67d2bf7675d5}, !- Zone Air Exhaust Port List
  {3414a9ef-1a6c-4b49-9078-3937744d3474}, !- Zone Air Node Name
  {6360e327-e8b2-4fcf-abcc-d59681fa715e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9428f61e-9225-4b33-a61e-a75749313e12}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {017ea702-fb78-41d1-ab28-32a5d33470ec}, !- Handle
  Node 16,                                !- Name
  {3414a9ef-1a6c-4b49-9078-3937744d3474}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3414a9ef-1a6c-4b49-9078-3937744d3474}, !- Handle
  {e95290b6-ee2a-4eae-b42b-48018b945dfc}, !- Name
  {81505109-ec3b-4ed9-a5b6-af4840705aaf}, !- Source Object
  11,                                     !- Outlet Port
  {017ea702-fb78-41d1-ab28-32a5d33470ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8af8df35-c0e8-466c-8864-acaf9f624f8c}, !- Handle
  {7534f363-6cdc-4531-a96a-1f7fb1a3e719}, !- Name
  {81505109-ec3b-4ed9-a5b6-af4840705aaf}, !- HVAC Component
  {df1d6234-4e56-41e2-8afc-f104e5a76a99}; !- Port 1

OS:PortList,
  {a6b59e00-1435-4a4e-8b56-67d2bf7675d5}, !- Handle
  {f9b999df-de22-4309-a634-c50441ae34cf}, !- Name
  {81505109-ec3b-4ed9-a5b6-af4840705aaf}; !- HVAC Component

OS:Sizing:Zone,
  {3a2e7c2f-1205-4ac0-a1a9-46d504ee3d1c}, !- Handle
  {81505109-ec3b-4ed9-a5b6-af4840705aaf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfdce751-dbbc-492a-8637-9e9356e8276e}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {81505109-ec3b-4ed9-a5b6-af4840705aaf}, !- Thermal Zone
  {197b61d2-6d08-473e-8ba5-4493d082cad8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {49fb2f4a-f910-4f1d-abbf-bcbf15ae2fe2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9428f61e-9225-4b33-a61e-a75749313e12}, !- Handle
  Space Function Office - open plan Thermostat 31, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10155582-9be9-4c84-adb4-7ac59bd88ccc}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4779b2e7-164e-48fa-b109-2cec4b623826}, !- Zone Air Inlet Port List
  {24daa2e8-e38f-46a1-8e63-f9d5d666a248}, !- Zone Air Exhaust Port List
  {dcbe8e14-96bd-4a8f-9bc4-5d65ea9cc282}, !- Zone Air Node Name
  {037fb503-53b8-49cb-a770-5100b0e238c8}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {813680e3-03c7-4214-8c14-9c327909bde6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {776fb7de-2525-4963-a57b-6be96d1bfb53}, !- Handle
  Node 17,                                !- Name
  {dcbe8e14-96bd-4a8f-9bc4-5d65ea9cc282}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcbe8e14-96bd-4a8f-9bc4-5d65ea9cc282}, !- Handle
  {68cedae4-5206-4b1e-9196-a6bd6ff8355f}, !- Name
  {10155582-9be9-4c84-adb4-7ac59bd88ccc}, !- Source Object
  11,                                     !- Outlet Port
  {776fb7de-2525-4963-a57b-6be96d1bfb53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4779b2e7-164e-48fa-b109-2cec4b623826}, !- Handle
  {a9b0a918-51b1-4b82-bd10-50d8178093f4}, !- Name
  {10155582-9be9-4c84-adb4-7ac59bd88ccc}, !- HVAC Component
  {a3a2a3a8-b021-4dd1-8535-faa1f5284d30}; !- Port 1

OS:PortList,
  {24daa2e8-e38f-46a1-8e63-f9d5d666a248}, !- Handle
  {06ff9c83-c1ee-4646-9418-6e983bf62f41}, !- Name
  {10155582-9be9-4c84-adb4-7ac59bd88ccc}; !- HVAC Component

OS:Sizing:Zone,
  {d338862f-083b-4989-adaf-6a1cd761d2f6}, !- Handle
  {10155582-9be9-4c84-adb4-7ac59bd88ccc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7ccef799-454c-4e13-912b-35aba7ebffb2}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {10155582-9be9-4c84-adb4-7ac59bd88ccc}, !- Thermal Zone
  {9c886b38-2fec-4bc4-9aee-1ce7147b58f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {47faebb0-95ca-4972-972c-6d9997dfea0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {813680e3-03c7-4214-8c14-9c327909bde6}, !- Handle
  Space Function Office - open plan Thermostat 32, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {498412fd-5258-4356-b5b4-47955a364649}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aad235b-72e3-44ef-aa32-b7cfcfa9422f}, !- Zone Air Inlet Port List
  {b2a0fcb1-77d7-44aa-ba35-05bcc21032e7}, !- Zone Air Exhaust Port List
  {cbe3418d-d4c2-47ad-8a3c-7722da635a89}, !- Zone Air Node Name
  {6c487d1a-f651-4b01-8a61-20c86b51a68b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7252501a-4d86-49c3-bfb2-dcdfd412d84a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {811bd0e5-20e4-4c40-86c3-01e1be47a60e}, !- Handle
  Node 18,                                !- Name
  {cbe3418d-d4c2-47ad-8a3c-7722da635a89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbe3418d-d4c2-47ad-8a3c-7722da635a89}, !- Handle
  {e160f14c-8873-41f3-bd22-f53e2770ebaf}, !- Name
  {498412fd-5258-4356-b5b4-47955a364649}, !- Source Object
  11,                                     !- Outlet Port
  {811bd0e5-20e4-4c40-86c3-01e1be47a60e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aad235b-72e3-44ef-aa32-b7cfcfa9422f}, !- Handle
  {d8eeb1a6-a702-49b6-a1c6-8329d64fb8f2}, !- Name
  {498412fd-5258-4356-b5b4-47955a364649}, !- HVAC Component
  {8dfc6f79-f383-463a-964f-c0dcae174f51}; !- Port 1

OS:PortList,
  {b2a0fcb1-77d7-44aa-ba35-05bcc21032e7}, !- Handle
  {539e9f55-a4c8-42c0-9de3-58dfb5c425bb}, !- Name
  {498412fd-5258-4356-b5b4-47955a364649}; !- HVAC Component

OS:Sizing:Zone,
  {f9647ceb-eb35-47e4-b22f-8b9452dd0830}, !- Handle
  {498412fd-5258-4356-b5b4-47955a364649}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5d0cad96-08fe-4257-a0f3-affc270aa4e3}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {498412fd-5258-4356-b5b4-47955a364649}, !- Thermal Zone
  {3fac357f-1da3-4aa1-9891-dda8f8c32270}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {99b49af0-32d1-4e49-b03a-43bbf6775755}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7252501a-4d86-49c3-bfb2-dcdfd412d84a}, !- Handle
  Space Function Office - open plan Thermostat 33, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d7828d1e-dbac-42fc-97fb-fb9b8d476e4f}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d483d78f-fd07-48e3-a832-5be9666cf7c1}, !- Zone Air Inlet Port List
  {7b0b4926-0abc-4743-bfaf-7ec466333835}, !- Zone Air Exhaust Port List
  {bb5911bc-da2a-4e6b-b611-669bf02a7a42}, !- Zone Air Node Name
  {bc2002f4-aada-40e3-bdd9-e414ac1c6e09}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {44c43eb6-cd91-45f4-b595-4d4758d36166}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {53ff469b-85b9-4470-a139-d552879f0ddc}, !- Handle
  Node 19,                                !- Name
  {bb5911bc-da2a-4e6b-b611-669bf02a7a42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5911bc-da2a-4e6b-b611-669bf02a7a42}, !- Handle
  {da452b90-33bf-4068-a41d-b7c41c1becb8}, !- Name
  {d7828d1e-dbac-42fc-97fb-fb9b8d476e4f}, !- Source Object
  11,                                     !- Outlet Port
  {53ff469b-85b9-4470-a139-d552879f0ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d483d78f-fd07-48e3-a832-5be9666cf7c1}, !- Handle
  {a7efd24a-1b98-4c86-8916-a759778656bc}, !- Name
  {d7828d1e-dbac-42fc-97fb-fb9b8d476e4f}, !- HVAC Component
  {65ff7451-bed0-4cfa-9df1-8edbeb256965}; !- Port 1

OS:PortList,
  {7b0b4926-0abc-4743-bfaf-7ec466333835}, !- Handle
  {591bc275-ea9a-4f09-afa7-42a463187318}, !- Name
  {d7828d1e-dbac-42fc-97fb-fb9b8d476e4f}; !- HVAC Component

OS:Sizing:Zone,
  {31892a24-1eec-4432-97a5-531ee0d8c082}, !- Handle
  {d7828d1e-dbac-42fc-97fb-fb9b8d476e4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fa1d6541-c6ca-45b7-b62a-e2fa2ad66e43}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {d7828d1e-dbac-42fc-97fb-fb9b8d476e4f}, !- Thermal Zone
  {4427f57d-0b96-4405-b42a-97d65bf905e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4b87099d-0a6a-4d41-ad3d-5bc69a5f6911}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {44c43eb6-cd91-45f4-b595-4d4758d36166}, !- Handle
  Space Function Office - open plan Thermostat 34, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c912d28d-20a9-4fc5-959e-66256765f9a8}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b51a99fd-dac9-4f30-b7e9-90eaf66eef05}, !- Zone Air Inlet Port List
  {f655b05d-8ded-4a52-92c9-1987abd60bfb}, !- Zone Air Exhaust Port List
  {4cf427c3-7491-4e31-a403-c3874fb7bc0b}, !- Zone Air Node Name
  {f1721a82-7c36-4a62-a50f-95800a5c2e50}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {32e5c482-b3b1-4f30-867b-ad65c88eec50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c463967-f4ab-4a2a-9f36-8f9349513b57}, !- Handle
  Node 20,                                !- Name
  {4cf427c3-7491-4e31-a403-c3874fb7bc0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4cf427c3-7491-4e31-a403-c3874fb7bc0b}, !- Handle
  {d3aa62b0-5558-4f2f-b64f-c9ed1d93de8e}, !- Name
  {c912d28d-20a9-4fc5-959e-66256765f9a8}, !- Source Object
  11,                                     !- Outlet Port
  {2c463967-f4ab-4a2a-9f36-8f9349513b57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b51a99fd-dac9-4f30-b7e9-90eaf66eef05}, !- Handle
  {a9393e34-65a5-40f9-a5d8-82ccec0eca09}, !- Name
  {c912d28d-20a9-4fc5-959e-66256765f9a8}, !- HVAC Component
  {76b8a1f6-da51-4b92-b0b4-a4bbf25d4201}; !- Port 1

OS:PortList,
  {f655b05d-8ded-4a52-92c9-1987abd60bfb}, !- Handle
  {87129ce7-9bc0-44d6-8bd9-8a3db7386b1c}, !- Name
  {c912d28d-20a9-4fc5-959e-66256765f9a8}; !- HVAC Component

OS:Sizing:Zone,
  {73e52f75-3011-4148-9fe9-0f8fb4db82bf}, !- Handle
  {c912d28d-20a9-4fc5-959e-66256765f9a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d18ba7d-e70f-418a-8d6e-9a05e77c9fd7}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {c912d28d-20a9-4fc5-959e-66256765f9a8}, !- Thermal Zone
  {bc22b626-ec05-4c0f-97df-e2be3b9e586e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d82dddf1-aaff-4ed1-9efb-4d53a6ca1a37}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {32e5c482-b3b1-4f30-867b-ad65c88eec50}, !- Handle
  Space Function Office - open plan Thermostat 35, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aaa89247-cc92-45e5-abd1-10380dec9dd0}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ed1033b-d7eb-4e9b-b773-d3396347a907}, !- Zone Air Inlet Port List
  {cc232e26-23df-4f68-9ce5-803f378996f9}, !- Zone Air Exhaust Port List
  {a18f0a42-bd44-4431-8d78-05debd1ce820}, !- Zone Air Node Name
  {6a70be8d-82c7-4fa2-8779-ffe5a7379dd9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d89b2352-7711-402d-ba69-6dca947f318d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c79c31c9-4ed7-4579-9976-b74e31cd0df0}, !- Handle
  Node 21,                                !- Name
  {a18f0a42-bd44-4431-8d78-05debd1ce820}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a18f0a42-bd44-4431-8d78-05debd1ce820}, !- Handle
  {4de0b76d-3c7f-4775-8121-964b4e5f4553}, !- Name
  {aaa89247-cc92-45e5-abd1-10380dec9dd0}, !- Source Object
  11,                                     !- Outlet Port
  {c79c31c9-4ed7-4579-9976-b74e31cd0df0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ed1033b-d7eb-4e9b-b773-d3396347a907}, !- Handle
  {7f938e9c-6d65-42c1-b573-6a32a11b6e4a}, !- Name
  {aaa89247-cc92-45e5-abd1-10380dec9dd0}, !- HVAC Component
  {5fee931f-3791-42ba-9f3d-4a761d223653}; !- Port 1

OS:PortList,
  {cc232e26-23df-4f68-9ce5-803f378996f9}, !- Handle
  {be93c0a0-c7f1-42e3-ad61-122c197e71f1}, !- Name
  {aaa89247-cc92-45e5-abd1-10380dec9dd0}; !- HVAC Component

OS:Sizing:Zone,
  {42d5e147-5c3c-4b09-8300-5d078dc1e1f7}, !- Handle
  {aaa89247-cc92-45e5-abd1-10380dec9dd0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7866f216-4a8d-43bf-834c-8f3decb4ca51}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {aaa89247-cc92-45e5-abd1-10380dec9dd0}, !- Thermal Zone
  {f1b07065-716c-4d6f-9b3f-8e07b819db7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9525cb35-8125-4de5-b0a7-9597c64dccf1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d89b2352-7711-402d-ba69-6dca947f318d}, !- Handle
  Space Function Office - open plan Thermostat 36, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f55dcb68-1d5e-4315-b56c-8b8b4623d8f8}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d18022fe-ff58-4129-a29f-778948d9c1af}, !- Zone Air Inlet Port List
  {f0233ef7-3912-41c0-932a-d33358b3ac29}, !- Zone Air Exhaust Port List
  {93801d21-3478-40b1-8714-b0e7c2e9d3de}, !- Zone Air Node Name
  {519bac6e-2714-404b-8ca7-52bd50a4e0e2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc682329-f9d7-4f5e-92d0-032f9eb585fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb2352a4-2654-4523-8085-954c02ff0b62}, !- Handle
  Node 22,                                !- Name
  {93801d21-3478-40b1-8714-b0e7c2e9d3de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93801d21-3478-40b1-8714-b0e7c2e9d3de}, !- Handle
  {ca1f2c45-8830-4892-a8f3-ec05a224f9fe}, !- Name
  {f55dcb68-1d5e-4315-b56c-8b8b4623d8f8}, !- Source Object
  11,                                     !- Outlet Port
  {eb2352a4-2654-4523-8085-954c02ff0b62}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d18022fe-ff58-4129-a29f-778948d9c1af}, !- Handle
  {d51d32cf-b769-4bcb-9e82-0b995d17f9b7}, !- Name
  {f55dcb68-1d5e-4315-b56c-8b8b4623d8f8}, !- HVAC Component
  {ed5a1a40-679b-4d90-8f91-09becbb3ea54}; !- Port 1

OS:PortList,
  {f0233ef7-3912-41c0-932a-d33358b3ac29}, !- Handle
  {0763c7f5-386d-4529-a9a4-82eea2b67ee8}, !- Name
  {f55dcb68-1d5e-4315-b56c-8b8b4623d8f8}; !- HVAC Component

OS:Sizing:Zone,
  {9ec62506-caa6-42ee-ae2d-888c2640de4f}, !- Handle
  {f55dcb68-1d5e-4315-b56c-8b8b4623d8f8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8968de4f-fb8f-4d8e-b6d2-c8831f4d7ddd}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {f55dcb68-1d5e-4315-b56c-8b8b4623d8f8}, !- Thermal Zone
  {ff1bdae7-a537-42ac-83fa-88598f20195a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2cfc7268-52ce-4880-9fa1-976594270333}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cc682329-f9d7-4f5e-92d0-032f9eb585fb}, !- Handle
  Space Function Office - open plan Thermostat 37, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d2526ce-c6b3-45c9-bc6f-3fcf1b48c6cf}, !- Handle
  Sp-DataCenter_top_ZN_6 Sys-3 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bebb4a9f-b434-4f95-bb7f-a1d89ff518fb}, !- Zone Air Inlet Port List
  {a0d6b8e2-39c9-4411-be47-51dc252f9c31}, !- Zone Air Exhaust Port List
  {b918bfad-3112-42e6-b916-c302a49e86fd}, !- Zone Air Node Name
  {a5c23e3e-555e-439d-86b7-d6a35bad9c23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {53067f4b-11e0-4e28-bf33-ca8090be036e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aef68fe3-7ad9-49ba-b119-18c3fb7166f4}, !- Handle
  Node 23,                                !- Name
  {b918bfad-3112-42e6-b916-c302a49e86fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b918bfad-3112-42e6-b916-c302a49e86fd}, !- Handle
  {7fb1c657-98a0-43b4-b2e0-4b4083748ee0}, !- Name
  {8d2526ce-c6b3-45c9-bc6f-3fcf1b48c6cf}, !- Source Object
  11,                                     !- Outlet Port
  {aef68fe3-7ad9-49ba-b119-18c3fb7166f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bebb4a9f-b434-4f95-bb7f-a1d89ff518fb}, !- Handle
  {3054a9e0-26c0-4d31-8506-746bdf868997}, !- Name
  {8d2526ce-c6b3-45c9-bc6f-3fcf1b48c6cf}, !- HVAC Component
  {c253b7fa-104f-443c-b6ae-a961bb45eb8c}; !- Port 1

OS:PortList,
  {a0d6b8e2-39c9-4411-be47-51dc252f9c31}, !- Handle
  {f4c28e13-2aea-4642-a267-0a6f8bf2a574}, !- Name
  {8d2526ce-c6b3-45c9-bc6f-3fcf1b48c6cf}; !- HVAC Component

OS:Sizing:Zone,
  {d09c7e51-b41b-49c9-aca8-3fd5e10fbf20}, !- Handle
  {8d2526ce-c6b3-45c9-bc6f-3fcf1b48c6cf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {728628ce-9b3f-43f9-a106-dcf4da6281b7}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {8d2526ce-c6b3-45c9-bc6f-3fcf1b48c6cf}, !- Thermal Zone
  {586f8a49-a7b4-410a-8d4c-d6ac7b728be5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {00fda491-269a-4a98-9dd8-b5af2cdbb250}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {53067f4b-11e0-4e28-bf33-ca8090be036e}, !- Handle
  Space Function Office - open plan Thermostat 38, !- Name
  {8a3fd3d1-6d95-41ca-9900-8af2da5132fd}, !- Heating Setpoint Temperature Schedule Name
  {c4192040-fc2d-47f6-9e59-3c2c26a382cb}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {98b239b3-436e-42dd-bf05-8486175be5c9}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {69f21f1f-e1e2-4292-97bb-8471d75939ab}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ac927b3a-9249-4e1f-ac71-2912442fe8e2}, !- Plant Side Inlet Node Name
  {ce8818fd-9009-45f5-bec1-03850a94050b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cf26bcd3-84c6-4188-88c5-6c98e438ebba}, !- Demand Side Inlet Node Name
  {f0f3e07c-acfb-43ad-b728-af6640065aa4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Demand Mixer Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Demand Splitter Name
  {3b5436ed-9103-476e-9c4b-83b17e873d05}, !- Supply Mixer Name
  {c3bac3f0-7922-485f-b8e8-ae875f8c092e}; !- Supply Splitter Name

OS:Sizing:Plant,
  {110b3c07-b307-4463-925d-6171b30c78e1}, !- Handle
  {98b239b3-436e-42dd-bf05-8486175be5c9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {31e20a8d-df57-4662-8185-4668040213e4}, !- Handle
  Node 24,                                !- Name
  {ac927b3a-9249-4e1f-ac71-2912442fe8e2}, !- Inlet Port
  {b6638c14-cffa-4436-baf6-355ed91373d6}; !- Outlet Port

OS:Node,
  {69f21f1f-e1e2-4292-97bb-8471d75939ab}, !- Handle
  Node 25,                                !- Name
  {2268ff45-e504-43c4-9674-061115d8a231}, !- Inlet Port
  {ce8818fd-9009-45f5-bec1-03850a94050b}; !- Outlet Port

OS:Node,
  {598eecf2-5d41-4f3c-b75c-0e2f442dbfd6}, !- Handle
  Node 26,                                !- Name
  {812d5bea-59d8-4ac4-b16b-d19bf0b6d2b0}, !- Inlet Port
  {ec1a7fb8-797d-40ef-9e47-447919548f7e}; !- Outlet Port

OS:Connector:Mixer,
  {3b5436ed-9103-476e-9c4b-83b17e873d05}, !- Handle
  Connector Mixer 1,                      !- Name
  {0457246c-3afd-4aa4-b386-852806ca0dfc}, !- Outlet Branch Name
  {eb04c8cc-1ceb-4cf7-93e2-5877b920d728}, !- Inlet Branch Name 1
  {028915f1-cd1d-449f-af5f-5c1f5860cb31}, !- Inlet Branch Name 2
  {9d03724c-b808-48c1-8e5b-9748cb88ee1f}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c3bac3f0-7922-485f-b8e8-ae875f8c092e}, !- Handle
  Connector Splitter 1,                   !- Name
  {77d9d019-628c-4b47-931a-ba038f443a1f}, !- Inlet Branch Name
  {812d5bea-59d8-4ac4-b16b-d19bf0b6d2b0}, !- Outlet Branch Name 1
  {555a09d5-ecc4-43f4-9bc9-2981758dedf3}, !- Outlet Branch Name 2
  {a09cc4fa-b011-44c2-8b66-ba3afdebe7d1}; !- Outlet Branch Name 3

OS:Connection,
  {ac927b3a-9249-4e1f-ac71-2912442fe8e2}, !- Handle
  {90cf0875-3672-4c9a-8210-da70d4ee6148}, !- Name
  {98b239b3-436e-42dd-bf05-8486175be5c9}, !- Source Object
  14,                                     !- Outlet Port
  {31e20a8d-df57-4662-8185-4668040213e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812d5bea-59d8-4ac4-b16b-d19bf0b6d2b0}, !- Handle
  {167e90e6-1e12-4e43-82f5-f8e106018b91}, !- Name
  {c3bac3f0-7922-485f-b8e8-ae875f8c092e}, !- Source Object
  3,                                      !- Outlet Port
  {598eecf2-5d41-4f3c-b75c-0e2f442dbfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce8818fd-9009-45f5-bec1-03850a94050b}, !- Handle
  {2bf3825f-c11e-4511-802f-f38c69b59304}, !- Name
  {69f21f1f-e1e2-4292-97bb-8471d75939ab}, !- Source Object
  3,                                      !- Outlet Port
  {98b239b3-436e-42dd-bf05-8486175be5c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5f21ce1d-781f-4867-b424-2e9a849a1472}, !- Handle
  Node 27,                                !- Name
  {cf26bcd3-84c6-4188-88c5-6c98e438ebba}, !- Inlet Port
  {60f2584e-880a-46e1-8963-c60c800cef69}; !- Outlet Port

OS:Node,
  {af4d35a0-eab1-40d4-ad6f-3e94c8a9ddfa}, !- Handle
  Node 28,                                !- Name
  {819681e9-9784-497a-bfc7-dcb68022b039}, !- Inlet Port
  {f0f3e07c-acfb-43ad-b728-af6640065aa4}; !- Outlet Port

OS:Node,
  {98f932ae-80aa-4316-ac2e-d33819714a74}, !- Handle
  Node 29,                                !- Name
  {ad1e6d06-b361-4718-b07c-427a0798c580}, !- Inlet Port
  {e79e21d6-53df-4004-9463-133af494af20}; !- Outlet Port

OS:Connector:Mixer,
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Handle
  Connector Mixer 2,                      !- Name
  {819681e9-9784-497a-bfc7-dcb68022b039}, !- Outlet Branch Name
  {1d0d161f-35d8-424e-942e-d7d78daf6596}, !- Inlet Branch Name 1
  {28c7ef99-c763-4afc-9df0-ba857fab8fd7}, !- Inlet Branch Name 2
  {82ed8336-3c0f-4b2a-ae0d-13a02f4fc273}, !- Inlet Branch Name 3
  {f99a918f-b093-4ad6-878b-7d65b621f5c5}, !- Inlet Branch Name 4
  {152d2c43-64a3-4953-b8e4-5bb3700a5f33}, !- Inlet Branch Name 5
  {f1ecb787-5c82-444e-bd5e-fde702a3596c}, !- Inlet Branch Name 6
  {f8ca8556-0bf3-4837-a268-f6ad7c96c851}, !- Inlet Branch Name 7
  {6b08b048-f846-4ed3-9162-b2c7bc940675}, !- Inlet Branch Name 8
  {968c22db-efbb-4243-9564-4e0442cb0128}, !- Inlet Branch Name 9
  {a964b4c4-f0c4-4587-be09-59490b19df7a}, !- Inlet Branch Name 10
  {ecb0618c-280f-49f2-8610-d607511f6b90}, !- Inlet Branch Name 11
  {cc0c87e8-4ee5-49cc-8eb3-85dbfd35ae41}, !- Inlet Branch Name 12
  {6ff0ca60-130c-46ae-b45e-aa06d1bd5325}, !- Inlet Branch Name 13
  {919e4d1f-bb58-4a00-8a7f-6b6adcedb6af}, !- Inlet Branch Name 14
  {e1f74f81-b31d-421e-866e-1bbd5bbf5d3d}, !- Inlet Branch Name 15
  {862bb04b-d6bc-4758-aad2-6526e294d8b9}, !- Inlet Branch Name 16
  {ebdb85e0-db7d-4cec-96b7-456ba26a5806}, !- Inlet Branch Name 17
  {149cd775-b218-4611-8dc4-1dcc65c65ef7}, !- Inlet Branch Name 18
  {6344b1d6-f14a-4e83-82e8-39c50dcb4768}, !- Inlet Branch Name 19
  {18496188-e1c1-4629-9469-1bf1c78f28a3}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Handle
  Connector Splitter 2,                   !- Name
  {60f2584e-880a-46e1-8963-c60c800cef69}, !- Inlet Branch Name
  {ad1e6d06-b361-4718-b07c-427a0798c580}, !- Outlet Branch Name 1
  {1260d186-492e-4f40-84fe-979deb554276}, !- Outlet Branch Name 2
  {8457a714-d322-426b-a5ba-5f732ee98d39}, !- Outlet Branch Name 3
  {20fbb2a4-dfdb-4862-80fc-3f8e4e80137a}, !- Outlet Branch Name 4
  {688599ae-16a8-4fa9-8f42-b534b32cd78a}, !- Outlet Branch Name 5
  {1909eb11-f624-4c97-9b23-b33e565dfa76}, !- Outlet Branch Name 6
  {cc65cfbc-c6d6-47b6-83e3-c86a486ccb42}, !- Outlet Branch Name 7
  {01402c5b-7320-443f-a4b1-44d812b0de6f}, !- Outlet Branch Name 8
  {fbff0b4a-e1d1-4dbb-8e13-1a2d776f6b43}, !- Outlet Branch Name 9
  {3f480664-6e53-4951-812f-e47e6cf84541}, !- Outlet Branch Name 10
  {6b81a8ef-6747-4530-b5a3-4aa7df230372}, !- Outlet Branch Name 11
  {3e431991-18b5-419e-af5b-2f59dc1d8a8a}, !- Outlet Branch Name 12
  {5d81c265-4f74-4c2f-8a18-60f542701346}, !- Outlet Branch Name 13
  {2389d07c-7e25-4c93-83bd-a6dec27395a9}, !- Outlet Branch Name 14
  {6a71d125-f252-43cb-929f-0f4fb6aacffc}, !- Outlet Branch Name 15
  {98dffd88-c38e-4a0d-ba76-9ba068aa1e85}, !- Outlet Branch Name 16
  {94cd0f07-4f4d-4f44-b38a-20545d89c4ce}, !- Outlet Branch Name 17
  {462ae7c5-a95f-4619-80b4-1c82205f8231}, !- Outlet Branch Name 18
  {f2702c0d-5af9-425e-bad8-6c7a084acfed}, !- Outlet Branch Name 19
  {f1e9d1e3-9f50-49aa-80ef-8211e03ac26f}; !- Outlet Branch Name 20

OS:Connection,
  {cf26bcd3-84c6-4188-88c5-6c98e438ebba}, !- Handle
  {e24c3e4d-3db1-46d3-8190-074172109665}, !- Name
  {98b239b3-436e-42dd-bf05-8486175be5c9}, !- Source Object
  17,                                     !- Outlet Port
  {5f21ce1d-781f-4867-b424-2e9a849a1472}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f2584e-880a-46e1-8963-c60c800cef69}, !- Handle
  {16f470cc-f47f-4c0a-b711-25e5d8ac0f3c}, !- Name
  {5f21ce1d-781f-4867-b424-2e9a849a1472}, !- Source Object
  3,                                      !- Outlet Port
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1e6d06-b361-4718-b07c-427a0798c580}, !- Handle
  {0012a6ad-8fec-443e-91ad-066f61074848}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  3,                                      !- Outlet Port
  {98f932ae-80aa-4316-ac2e-d33819714a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819681e9-9784-497a-bfc7-dcb68022b039}, !- Handle
  {e1ef0e16-f23f-4da5-8954-c79c8e9aa521}, !- Name
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Source Object
  2,                                      !- Outlet Port
  {af4d35a0-eab1-40d4-ad6f-3e94c8a9ddfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0f3e07c-acfb-43ad-b728-af6640065aa4}, !- Handle
  {0f1f0a79-efdc-4bb1-a45b-3bd7ce7e1fea}, !- Name
  {af4d35a0-eab1-40d4-ad6f-3e94c8a9ddfa}, !- Source Object
  3,                                      !- Outlet Port
  {98b239b3-436e-42dd-bf05-8486175be5c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {093239fa-2c5e-46ee-8859-63f091d9aece}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {b6638c14-cffa-4436-baf6-355ed91373d6}, !- Inlet Node Name
  {42ed62a7-796a-4a17-bb83-900575102b2f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Boiler:HotWater,
  {b839e52b-5f8f-4040-9803-824b58897803}, !- Handle
  Primary Boiler 1401kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  410613.191325818,                       !- Nominal Capacity {W}
  0.83,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {34624c40-c3fa-48ce-ae7b-f7d85d2ac4ff}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {ec1a7fb8-797d-40ef-9e47-447919548f7e}, !- Boiler Water Inlet Node Name
  {449acf5c-8a3b-471c-9b0e-ecf747e912bc}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Boiler:HotWater,
  {5ce31602-f6ef-4091-9f06-8a385974e696}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {1c3e41da-13ad-43ff-a3f6-b099683ec3c2}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {c6d768ac-8e8c-4434-a23f-e7f77528dc87}, !- Boiler Water Inlet Node Name
  {9d7cf0cf-21bd-46e9-8421-7b0e07bb1ff8}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Pipe:Adiabatic,
  {9003c308-1514-479b-953f-76d47dac4796}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {9cfae3e2-edbd-479f-b3b6-fa292343f38a}, !- Inlet Node Name
  {3060e7cf-43fa-41d3-bae9-9c0394515554}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {c7b038c7-818d-4c4b-bb5a-f7ebbf18df62}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {64e71e01-c83b-4013-a647-df2b563325c6}, !- Inlet Node Name
  {2268ff45-e504-43c4-9674-061115d8a231}; !- Outlet Node Name

OS:Node,
  {8c45e583-b6f7-49cd-85a5-d189de2b23a6}, !- Handle
  Node 30,                                !- Name
  {42ed62a7-796a-4a17-bb83-900575102b2f}, !- Inlet Port
  {77d9d019-628c-4b47-931a-ba038f443a1f}; !- Outlet Port

OS:Connection,
  {b6638c14-cffa-4436-baf6-355ed91373d6}, !- Handle
  {7f9e0e72-95bd-4bd7-b72b-0a69ccbd83c1}, !- Name
  {31e20a8d-df57-4662-8185-4668040213e4}, !- Source Object
  3,                                      !- Outlet Port
  {093239fa-2c5e-46ee-8859-63f091d9aece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ed62a7-796a-4a17-bb83-900575102b2f}, !- Handle
  {f2d5653c-a370-4de1-9dfe-60bd74930d70}, !- Name
  {093239fa-2c5e-46ee-8859-63f091d9aece}, !- Source Object
  3,                                      !- Outlet Port
  {8c45e583-b6f7-49cd-85a5-d189de2b23a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d9d019-628c-4b47-931a-ba038f443a1f}, !- Handle
  {20ffe718-4b89-4a4c-b67b-b89ab2f42d52}, !- Name
  {8c45e583-b6f7-49cd-85a5-d189de2b23a6}, !- Source Object
  3,                                      !- Outlet Port
  {c3bac3f0-7922-485f-b8e8-ae875f8c092e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {721215db-f1f6-42d1-8a4d-b298cacc3c1d}, !- Handle
  Node 31,                                !- Name
  {449acf5c-8a3b-471c-9b0e-ecf747e912bc}, !- Inlet Port
  {eb04c8cc-1ceb-4cf7-93e2-5877b920d728}; !- Outlet Port

OS:Connection,
  {ec1a7fb8-797d-40ef-9e47-447919548f7e}, !- Handle
  {609aac64-535e-4048-91ff-9708e2016bd8}, !- Name
  {598eecf2-5d41-4f3c-b75c-0e2f442dbfd6}, !- Source Object
  3,                                      !- Outlet Port
  {b839e52b-5f8f-4040-9803-824b58897803}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {449acf5c-8a3b-471c-9b0e-ecf747e912bc}, !- Handle
  {d3638eb1-09d5-4dda-ac01-e1058e1f2daf}, !- Name
  {b839e52b-5f8f-4040-9803-824b58897803}, !- Source Object
  13,                                     !- Outlet Port
  {721215db-f1f6-42d1-8a4d-b298cacc3c1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb04c8cc-1ceb-4cf7-93e2-5877b920d728}, !- Handle
  {6f237df2-bad1-4f54-ac7e-9e98de9ae034}, !- Name
  {721215db-f1f6-42d1-8a4d-b298cacc3c1d}, !- Source Object
  3,                                      !- Outlet Port
  {3b5436ed-9103-476e-9c4b-83b17e873d05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {673975a9-c43b-4af4-a14d-3cc5f5e0fedc}, !- Handle
  Node 32,                                !- Name
  {555a09d5-ecc4-43f4-9bc9-2981758dedf3}, !- Inlet Port
  {c6d768ac-8e8c-4434-a23f-e7f77528dc87}; !- Outlet Port

OS:Connection,
  {555a09d5-ecc4-43f4-9bc9-2981758dedf3}, !- Handle
  {c02cf72d-7ccc-4a92-824c-f8d8e60170e1}, !- Name
  {c3bac3f0-7922-485f-b8e8-ae875f8c092e}, !- Source Object
  4,                                      !- Outlet Port
  {673975a9-c43b-4af4-a14d-3cc5f5e0fedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff7629f0-18cf-47c8-9c31-7973bcd0f0b7}, !- Handle
  Node 33,                                !- Name
  {9d7cf0cf-21bd-46e9-8421-7b0e07bb1ff8}, !- Inlet Port
  {028915f1-cd1d-449f-af5f-5c1f5860cb31}; !- Outlet Port

OS:Connection,
  {c6d768ac-8e8c-4434-a23f-e7f77528dc87}, !- Handle
  {ceb4005c-d270-418b-bfdb-fc2dc9881651}, !- Name
  {673975a9-c43b-4af4-a14d-3cc5f5e0fedc}, !- Source Object
  3,                                      !- Outlet Port
  {5ce31602-f6ef-4091-9f06-8a385974e696}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9d7cf0cf-21bd-46e9-8421-7b0e07bb1ff8}, !- Handle
  {b2d62ad8-184b-4c6e-9b1e-70af4656453e}, !- Name
  {5ce31602-f6ef-4091-9f06-8a385974e696}, !- Source Object
  13,                                     !- Outlet Port
  {ff7629f0-18cf-47c8-9c31-7973bcd0f0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028915f1-cd1d-449f-af5f-5c1f5860cb31}, !- Handle
  {86e40956-0d9f-458a-aeb1-f02ea801dd9a}, !- Name
  {ff7629f0-18cf-47c8-9c31-7973bcd0f0b7}, !- Source Object
  3,                                      !- Outlet Port
  {3b5436ed-9103-476e-9c4b-83b17e873d05}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7d39bfd5-6ae0-44d5-a336-3c704246aae3}, !- Handle
  Node 34,                                !- Name
  {a09cc4fa-b011-44c2-8b66-ba3afdebe7d1}, !- Inlet Port
  {9cfae3e2-edbd-479f-b3b6-fa292343f38a}; !- Outlet Port

OS:Connection,
  {a09cc4fa-b011-44c2-8b66-ba3afdebe7d1}, !- Handle
  {7451a2a6-b7e6-4fd2-8c8b-1ccb74c312cc}, !- Name
  {c3bac3f0-7922-485f-b8e8-ae875f8c092e}, !- Source Object
  5,                                      !- Outlet Port
  {7d39bfd5-6ae0-44d5-a336-3c704246aae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {871979fa-4575-4dee-aba7-d07b38e955db}, !- Handle
  Node 35,                                !- Name
  {3060e7cf-43fa-41d3-bae9-9c0394515554}, !- Inlet Port
  {9d03724c-b808-48c1-8e5b-9748cb88ee1f}; !- Outlet Port

OS:Connection,
  {9cfae3e2-edbd-479f-b3b6-fa292343f38a}, !- Handle
  {052decb7-a636-4520-8bf4-2a34dfef10ca}, !- Name
  {7d39bfd5-6ae0-44d5-a336-3c704246aae3}, !- Source Object
  3,                                      !- Outlet Port
  {9003c308-1514-479b-953f-76d47dac4796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3060e7cf-43fa-41d3-bae9-9c0394515554}, !- Handle
  {33674940-36c3-43d8-84ee-b8470cb8c515}, !- Name
  {9003c308-1514-479b-953f-76d47dac4796}, !- Source Object
  3,                                      !- Outlet Port
  {871979fa-4575-4dee-aba7-d07b38e955db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d03724c-b808-48c1-8e5b-9748cb88ee1f}, !- Handle
  {1b01b100-2cbf-471b-87bf-9c70897f4c5b}, !- Name
  {871979fa-4575-4dee-aba7-d07b38e955db}, !- Source Object
  3,                                      !- Outlet Port
  {3b5436ed-9103-476e-9c4b-83b17e873d05}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8e22ae81-e073-4a6c-89be-ce821e20a66a}, !- Handle
  Node 36,                                !- Name
  {0457246c-3afd-4aa4-b386-852806ca0dfc}, !- Inlet Port
  {64e71e01-c83b-4013-a647-df2b563325c6}; !- Outlet Port

OS:Connection,
  {0457246c-3afd-4aa4-b386-852806ca0dfc}, !- Handle
  {50cd1e32-5240-494e-af38-939c8c332040}, !- Name
  {3b5436ed-9103-476e-9c4b-83b17e873d05}, !- Source Object
  2,                                      !- Outlet Port
  {8e22ae81-e073-4a6c-89be-ce821e20a66a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e71e01-c83b-4013-a647-df2b563325c6}, !- Handle
  {1fa54ab1-4c2e-4978-9b7d-5bc47eb2ea7a}, !- Name
  {8e22ae81-e073-4a6c-89be-ce821e20a66a}, !- Source Object
  3,                                      !- Outlet Port
  {c7b038c7-818d-4c4b-bb5a-f7ebbf18df62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2268ff45-e504-43c4-9674-061115d8a231}, !- Handle
  {3cc23fe8-4f09-477d-a9fa-5f7dabe33c6f}, !- Name
  {c7b038c7-818d-4c4b-bb5a-f7ebbf18df62}, !- Source Object
  3,                                      !- Outlet Port
  {69f21f1f-e1e2-4292-97bb-8471d75939ab}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {09166303-ce95-43ec-b5d6-ca6837904306}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {69f21f1f-e1e2-4292-97bb-8471d75939ab}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {5bf2acb9-8943-4698-8e50-ab9421def56b}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Availability Schedule
  {ab98fb65-bc04-44f5-8506-2d002a693c97}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ef04fb0f-efee-48d3-9e9c-f4c3d8e89085}, !- Supply Side Inlet Node Name
  {cd931547-e4e7-42a1-acfb-ab4d76bf48a9}, !- Demand Side Outlet Node Name
  {6791aa57-bbba-476e-98e5-e1b14628ce89}, !- Demand Side Inlet Node A
  {f8dbe09d-1f5a-4185-8c08-a4076bd732b9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {986b1347-e0bb-4350-b6a1-a1562a0cdec3}, !- Demand Mixer Name
  {4e200e34-6e66-49c6-b0fb-be440f6c1f32}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9a7e0791-7e1b-40de-9305-008f75e93fbc}, !- Handle
  Node 37,                                !- Name
  {ef04fb0f-efee-48d3-9e9c-f4c3d8e89085}, !- Inlet Port
  {ccf2f294-24a2-4ad1-bc24-be9805cb079b}; !- Outlet Port

OS:Node,
  {6a16a172-7289-41fb-af2b-defd344a526b}, !- Handle
  Node 38,                                !- Name
  {8f3d0633-be4d-4267-9263-f5c234864af1}, !- Inlet Port
  {f8dbe09d-1f5a-4185-8c08-a4076bd732b9}; !- Outlet Port

OS:Connection,
  {ef04fb0f-efee-48d3-9e9c-f4c3d8e89085}, !- Handle
  {41db77bd-78a2-4712-a85a-14ede3a881be}, !- Name
  {5bf2acb9-8943-4698-8e50-ab9421def56b}, !- Source Object
  8,                                      !- Outlet Port
  {9a7e0791-7e1b-40de-9305-008f75e93fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8dbe09d-1f5a-4185-8c08-a4076bd732b9}, !- Handle
  {063835d4-0345-49f4-a67d-5b9e1475d62f}, !- Name
  {6a16a172-7289-41fb-af2b-defd344a526b}, !- Source Object
  3,                                      !- Outlet Port
  {5bf2acb9-8943-4698-8e50-ab9421def56b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b2cccac5-1c1b-4b12-af87-87810edd059c}, !- Handle
  Node 39,                                !- Name
  {6791aa57-bbba-476e-98e5-e1b14628ce89}, !- Inlet Port
  {b3d3d373-d6ab-41f2-b283-7e70fba8ca57}; !- Outlet Port

OS:Node,
  {95ecc46c-e936-4abf-b929-c8a065487de5}, !- Handle
  Node 40,                                !- Name
  {f5e19a24-7e64-4e6d-b1bb-ce00bc5b63a6}, !- Inlet Port
  {cd931547-e4e7-42a1-acfb-ab4d76bf48a9}; !- Outlet Port

OS:Node,
  {eed7e205-ab15-4ffa-804b-4a6adc91ad32}, !- Handle
  Node 41,                                !- Name
  {bc860f9e-7b4c-4889-8161-68b511e9d7dd}, !- Inlet Port
  {ed6e52d4-bde0-4805-a628-c00416e0fdd9}; !- Outlet Port

OS:Connection,
  {6791aa57-bbba-476e-98e5-e1b14628ce89}, !- Handle
  {6064d70c-a847-484b-b949-8f2b374e0871}, !- Name
  {5bf2acb9-8943-4698-8e50-ab9421def56b}, !- Source Object
  10,                                     !- Outlet Port
  {b2cccac5-1c1b-4b12-af87-87810edd059c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd931547-e4e7-42a1-acfb-ab4d76bf48a9}, !- Handle
  {0d3a4a6d-fbc2-45c7-bbe6-e88f0300851b}, !- Name
  {95ecc46c-e936-4abf-b929-c8a065487de5}, !- Source Object
  3,                                      !- Outlet Port
  {5bf2acb9-8943-4698-8e50-ab9421def56b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4e200e34-6e66-49c6-b0fb-be440f6c1f32}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b3d3d373-d6ab-41f2-b283-7e70fba8ca57}, !- Inlet Node Name
  {4e9280a9-086f-4cc2-9eed-f1bf3811266d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {986b1347-e0bb-4350-b6a1-a1562a0cdec3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f5e19a24-7e64-4e6d-b1bb-ce00bc5b63a6}, !- Outlet Node Name
  {92aa4c84-dd03-454c-b993-a10412e5c879}; !- Inlet Node Name 1

OS:Connection,
  {b3d3d373-d6ab-41f2-b283-7e70fba8ca57}, !- Handle
  {b29aeb60-826c-4eaa-b7da-97872be3ddc2}, !- Name
  {b2cccac5-1c1b-4b12-af87-87810edd059c}, !- Source Object
  3,                                      !- Outlet Port
  {4e200e34-6e66-49c6-b0fb-be440f6c1f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e19a24-7e64-4e6d-b1bb-ce00bc5b63a6}, !- Handle
  {f352c1ed-8c43-4731-aa53-b1597282a3a1}, !- Name
  {986b1347-e0bb-4350-b6a1-a1562a0cdec3}, !- Source Object
  2,                                      !- Outlet Port
  {95ecc46c-e936-4abf-b929-c8a065487de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3e057a9f-926c-4af1-83c2-e1e9cb6f8c6b}, !- Handle
  {5bf2acb9-8943-4698-8e50-ab9421def56b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {840d22f8-581c-42d0-b641-5a9e3bf1227a}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6b509d51-4fae-4750-b2d7-66400cf9ce33}, !- Air Inlet Node Name
  {8f3d0633-be4d-4267-9263-f5c234864af1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d8a2d600-ddb8-48e6-bd5d-1e792dbcf13d}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {50e2d79b-8bd4-4ebb-bb11-86ce75be71a1}, !- Air Inlet Node Name
  {fb2a7c6b-5ce2-4be5-94aa-2f0ae463e004}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {65899e8a-60ed-4657-ae43-9ab04780e242}, !- Handle
  Coil Cooling DX Single Speed 1 145kBtu/hr 9.7EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.38922066300615,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {41785f4c-5afe-4793-8af3-63a0b64d3943}, !- Air Inlet Node Name
  {acd63e77-a086-4f3d-bcc7-f2d3e8fc9a67}, !- Air Outlet Node Name
  {10422b58-5b15-4006-be8b-21fce0bd5187}, !- Total Cooling Capacity Function of Temperature Curve Name
  {67f2453d-56ea-45f9-b89a-57a3f3633045}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ede9a614-825c-4999-ba54-f5586b4b26ec}, !- Energy Input Ratio Function of Temperature Curve Name
  {f407ec90-5ea3-4abe-bd37-47dd43cb4a59}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a4f7717d-bfa9-4bf0-a159-231c6fbe57ac}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {429a699b-35b2-42e1-a22e-b0e0d298198d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb1c25b1-081c-4077-beb6-ccfa286cc5d6}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {74a6c1ed-3f2f-418d-bbe5-5f56e2cd1d32}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18777be7-d042-4fe1-91d0-0fbecc0519ab}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fde1d151-fcf3-48b3-a29b-b37e0adbb38b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6b88531b-ac97-46e5-930b-2ab7f442b8a2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9b994b9-eaa6-4e66-926f-11c2deb10241}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9b994b9-eaa6-4e66-926f-11c2deb10241}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94ec1b72-1944-4d8c-b83f-00ea94743b17}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {6b88531b-ac97-46e5-930b-2ab7f442b8a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e6ecf069-a048-46d6-9837-e3e49c12430a}, !- Mixed Air Node Name
  {634d5e79-c462-4446-8084-2ae85544ee4d}, !- Outdoor Air Stream Node Name
  {d587699c-f40a-4c94-8c70-839b446e406b}, !- Relief Air Stream Node Name
  {ccf2f294-24a2-4ad1-bc24-be9805cb079b}; !- Return Air Stream Node Name

OS:Node,
  {f592734d-b1d7-47e4-9f78-1fbb1cb516fc}, !- Handle
  Node 42,                                !- Name
  ,                                       !- Inlet Port
  {634d5e79-c462-4446-8084-2ae85544ee4d}; !- Outlet Port

OS:Connection,
  {634d5e79-c462-4446-8084-2ae85544ee4d}, !- Handle
  {dff9684c-c323-4c04-94ec-12f935446b70}, !- Name
  {f592734d-b1d7-47e4-9f78-1fbb1cb516fc}, !- Source Object
  3,                                      !- Outlet Port
  {94ec1b72-1944-4d8c-b83f-00ea94743b17}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b1027087-e34e-49ba-83ab-bf237c315876}, !- Handle
  Node 43,                                !- Name
  {d587699c-f40a-4c94-8c70-839b446e406b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d587699c-f40a-4c94-8c70-839b446e406b}, !- Handle
  {75dbf7cc-3cce-4a53-acdb-05d9735cd7e0}, !- Name
  {94ec1b72-1944-4d8c-b83f-00ea94743b17}, !- Source Object
  7,                                      !- Outlet Port
  {b1027087-e34e-49ba-83ab-bf237c315876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3d0633-be4d-4267-9263-f5c234864af1}, !- Handle
  {5c5d55fc-f66c-4b3d-b294-b8a80cc17957}, !- Name
  {840d22f8-581c-42d0-b641-5a9e3bf1227a}, !- Source Object
  9,                                      !- Outlet Port
  {6a16a172-7289-41fb-af2b-defd344a526b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c8d831e-a156-4ace-9d49-29b592d6528c}, !- Handle
  Node 44,                                !- Name
  {fb2a7c6b-5ce2-4be5-94aa-2f0ae463e004}, !- Inlet Port
  {6b509d51-4fae-4750-b2d7-66400cf9ce33}; !- Outlet Port

OS:Connection,
  {fb2a7c6b-5ce2-4be5-94aa-2f0ae463e004}, !- Handle
  {5bc78350-d3fd-4e3f-8c5c-acd463a5a6b3}, !- Name
  {d8a2d600-ddb8-48e6-bd5d-1e792dbcf13d}, !- Source Object
  6,                                      !- Outlet Port
  {8c8d831e-a156-4ace-9d49-29b592d6528c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b509d51-4fae-4750-b2d7-66400cf9ce33}, !- Handle
  {dfbe6997-8671-498a-b640-74f2a1acae17}, !- Name
  {8c8d831e-a156-4ace-9d49-29b592d6528c}, !- Source Object
  3,                                      !- Outlet Port
  {840d22f8-581c-42d0-b641-5a9e3bf1227a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89c5585b-7e3b-46b1-8ed8-2f11e1c5d823}, !- Handle
  Node 45,                                !- Name
  {acd63e77-a086-4f3d-bcc7-f2d3e8fc9a67}, !- Inlet Port
  {50e2d79b-8bd4-4ebb-bb11-86ce75be71a1}; !- Outlet Port

OS:Connection,
  {acd63e77-a086-4f3d-bcc7-f2d3e8fc9a67}, !- Handle
  {579ea166-c6f0-4b06-96e5-9ce78f6175b5}, !- Name
  {65899e8a-60ed-4657-ae43-9ab04780e242}, !- Source Object
  9,                                      !- Outlet Port
  {89c5585b-7e3b-46b1-8ed8-2f11e1c5d823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e2d79b-8bd4-4ebb-bb11-86ce75be71a1}, !- Handle
  {62f8e9f8-50b6-40e5-80ce-034c4cb7e4e6}, !- Name
  {89c5585b-7e3b-46b1-8ed8-2f11e1c5d823}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2d600-ddb8-48e6-bd5d-1e792dbcf13d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cdcc2cda-82af-42dd-b6f7-5124624f0882}, !- Handle
  Node 46,                                !- Name
  {e6ecf069-a048-46d6-9837-e3e49c12430a}, !- Inlet Port
  {41785f4c-5afe-4793-8af3-63a0b64d3943}; !- Outlet Port

OS:Connection,
  {ccf2f294-24a2-4ad1-bc24-be9805cb079b}, !- Handle
  {871ee24b-6bef-45f4-961f-7cd2f95daacc}, !- Name
  {9a7e0791-7e1b-40de-9305-008f75e93fbc}, !- Source Object
  3,                                      !- Outlet Port
  {94ec1b72-1944-4d8c-b83f-00ea94743b17}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e6ecf069-a048-46d6-9837-e3e49c12430a}, !- Handle
  {3f28103d-93f3-4e00-b0de-8bc8c056d4a1}, !- Name
  {94ec1b72-1944-4d8c-b83f-00ea94743b17}, !- Source Object
  5,                                      !- Outlet Port
  {cdcc2cda-82af-42dd-b6f7-5124624f0882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41785f4c-5afe-4793-8af3-63a0b64d3943}, !- Handle
  {3b348edb-0264-4f16-8e2a-b999aa381775}, !- Name
  {cdcc2cda-82af-42dd-b6f7-5124624f0882}, !- Source Object
  3,                                      !- Outlet Port
  {65899e8a-60ed-4657-ae43-9ab04780e242}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2bf93298-04eb-4bfd-826c-b09021a254eb}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1f00ec53-7fbc-40d6-b45b-fcbb40ed5ed4}, !- Control Zone Name
  {6a16a172-7289-41fb-af2b-defd344a526b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ffbf65d2-684b-4b5a-88b3-e5817a262239}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {4e9280a9-086f-4cc2-9eed-f1bf3811266d}, !- Inlet Air Node Name
  {bc860f9e-7b4c-4889-8161-68b511e9d7dd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69406bca-263b-4036-a8c0-32300a82ab33}, !- Handle
  Node 47,                                !- Name
  {180b7d52-ae3e-49d7-a00c-dec0bc1100df}, !- Inlet Port
  {92aa4c84-dd03-454c-b993-a10412e5c879}; !- Outlet Port

OS:Connection,
  {ed6e52d4-bde0-4805-a628-c00416e0fdd9}, !- Handle
  {d393c2f2-6ae3-4fce-8ecf-040353b82b79}, !- Name
  {eed7e205-ab15-4ffa-804b-4a6adc91ad32}, !- Source Object
  3,                                      !- Outlet Port
  {3c05114f-37f9-45b4-8b21-3d74afaa1d66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {180b7d52-ae3e-49d7-a00c-dec0bc1100df}, !- Handle
  {869de9b5-3b03-418c-bf8c-05874ec4969f}, !- Name
  {1f00ec53-7fbc-40d6-b45b-fcbb40ed5ed4}, !- Source Object
  12,                                     !- Outlet Port
  {69406bca-263b-4036-a8c0-32300a82ab33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92aa4c84-dd03-454c-b993-a10412e5c879}, !- Handle
  {541f769c-6460-4685-9e1e-a23fb337c6af}, !- Name
  {69406bca-263b-4036-a8c0-32300a82ab33}, !- Source Object
  3,                                      !- Outlet Port
  {986b1347-e0bb-4350-b6a1-a1562a0cdec3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e9280a9-086f-4cc2-9eed-f1bf3811266d}, !- Handle
  {f35579a2-e6d1-4956-b87d-e38611714998}, !- Name
  {4e200e34-6e66-49c6-b0fb-be440f6c1f32}, !- Source Object
  3,                                      !- Outlet Port
  {ffbf65d2-684b-4b5a-88b3-e5817a262239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc860f9e-7b4c-4889-8161-68b511e9d7dd}, !- Handle
  {bcaa6d64-ee3f-42b6-96ff-2434d08bdc6a}, !- Name
  {ffbf65d2-684b-4b5a-88b3-e5817a262239}, !- Source Object
  4,                                      !- Outlet Port
  {eed7e205-ab15-4ffa-804b-4a6adc91ad32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {50cfa66b-4091-46e1-ab96-3bd09729d2d0}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e79e21d6-53df-4004-9463-133af494af20}, !- Water Inlet Node Name
  {ddd9a889-8dab-4ff4-8719-18d57b256548}; !- Water Outlet Node Name

OS:Node,
  {0f2ad402-c3ba-4a02-84c8-34ca3aa21140}, !- Handle
  Node 48,                                !- Name
  {ddd9a889-8dab-4ff4-8719-18d57b256548}, !- Inlet Port
  {1d0d161f-35d8-424e-942e-d7d78daf6596}; !- Outlet Port

OS:Connection,
  {e79e21d6-53df-4004-9463-133af494af20}, !- Handle
  {c60ffd85-9dfa-4b27-8d6e-039b97d85ce1}, !- Name
  {98f932ae-80aa-4316-ac2e-d33819714a74}, !- Source Object
  3,                                      !- Outlet Port
  {50cfa66b-4091-46e1-ab96-3bd09729d2d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ddd9a889-8dab-4ff4-8719-18d57b256548}, !- Handle
  {11422033-c9de-40cb-be48-fb6946de59e0}, !- Name
  {50cfa66b-4091-46e1-ab96-3bd09729d2d0}, !- Source Object
  10,                                     !- Outlet Port
  {0f2ad402-c3ba-4a02-84c8-34ca3aa21140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0d161f-35d8-424e-942e-d7d78daf6596}, !- Handle
  {e22325aa-4aac-4446-8721-ea295069e84b}, !- Name
  {0f2ad402-c3ba-4a02-84c8-34ca3aa21140}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {768e205d-a3f3-4447-b12c-e0446c3fa9f3}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {50cfa66b-4091-46e1-ab96-3bd09729d2d0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2dd5be58-0ea4-4e11-8610-fa22a3f0e6d0}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Availability Schedule
  {96cde4fa-48d0-49ea-9902-702def605946}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fe33f787-4143-439e-b298-e1e2bb7efd3f}, !- Supply Side Inlet Node Name
  {49ad6fc2-632d-4911-be54-b56d0df6011f}, !- Demand Side Outlet Node Name
  {bcbfa053-ebc3-4837-a7e7-7969bbc45904}, !- Demand Side Inlet Node A
  {c7173b5a-3700-4bf6-86f0-e3c0d70a8a0f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {705460a2-b19c-4884-b800-9c6de70c14b3}, !- Demand Mixer Name
  {21947e79-3ff9-47c4-a273-793c5e0b22d7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08364451-ebce-4bbc-9b8a-037a7e3b4484}, !- Handle
  Node 49,                                !- Name
  {fe33f787-4143-439e-b298-e1e2bb7efd3f}, !- Inlet Port
  {203f0aac-8177-44c9-aa60-8b8490eaf434}; !- Outlet Port

OS:Node,
  {c441d7dc-1739-401b-9c8c-825e6ad3aa94}, !- Handle
  Node 50,                                !- Name
  {afcb6a9d-99a1-44b0-95fb-d69c618b9263}, !- Inlet Port
  {c7173b5a-3700-4bf6-86f0-e3c0d70a8a0f}; !- Outlet Port

OS:Connection,
  {fe33f787-4143-439e-b298-e1e2bb7efd3f}, !- Handle
  {d4366098-9a8d-41af-95fe-5653e5c47fd9}, !- Name
  {2dd5be58-0ea4-4e11-8610-fa22a3f0e6d0}, !- Source Object
  8,                                      !- Outlet Port
  {08364451-ebce-4bbc-9b8a-037a7e3b4484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7173b5a-3700-4bf6-86f0-e3c0d70a8a0f}, !- Handle
  {d40e1fa4-c295-4d0e-92a3-8175f55893a5}, !- Name
  {c441d7dc-1739-401b-9c8c-825e6ad3aa94}, !- Source Object
  3,                                      !- Outlet Port
  {2dd5be58-0ea4-4e11-8610-fa22a3f0e6d0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {076ac2c8-3152-44d6-8c69-a41c7138b8a2}, !- Handle
  Node 51,                                !- Name
  {bcbfa053-ebc3-4837-a7e7-7969bbc45904}, !- Inlet Port
  {3d7e8c4b-162f-48ae-a40b-e2ec5371f7d1}; !- Outlet Port

OS:Node,
  {760b35c6-1761-46ec-8f17-42c28d02745f}, !- Handle
  Node 52,                                !- Name
  {3f7d452b-ba64-42f4-b9b0-3b4ca035cf47}, !- Inlet Port
  {49ad6fc2-632d-4911-be54-b56d0df6011f}; !- Outlet Port

OS:Node,
  {c6f1ae41-0787-4eae-aba4-5096d00d53c1}, !- Handle
  Node 53,                                !- Name
  {861c1e42-d3ce-4aa1-b246-26c8da16d978}, !- Inlet Port
  {922a4528-13e0-4d10-9d49-5a73f035a601}; !- Outlet Port

OS:Connection,
  {bcbfa053-ebc3-4837-a7e7-7969bbc45904}, !- Handle
  {2b6ac72d-6a06-44fb-a8bb-210bea360462}, !- Name
  {2dd5be58-0ea4-4e11-8610-fa22a3f0e6d0}, !- Source Object
  10,                                     !- Outlet Port
  {076ac2c8-3152-44d6-8c69-a41c7138b8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49ad6fc2-632d-4911-be54-b56d0df6011f}, !- Handle
  {21c99dbd-844e-40fb-89ca-37c5f8ae856b}, !- Name
  {760b35c6-1761-46ec-8f17-42c28d02745f}, !- Source Object
  3,                                      !- Outlet Port
  {2dd5be58-0ea4-4e11-8610-fa22a3f0e6d0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {21947e79-3ff9-47c4-a273-793c5e0b22d7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {3d7e8c4b-162f-48ae-a40b-e2ec5371f7d1}, !- Inlet Node Name
  {e1780464-5db6-4c31-b3a8-26fc7c01fb94}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {705460a2-b19c-4884-b800-9c6de70c14b3}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {3f7d452b-ba64-42f4-b9b0-3b4ca035cf47}, !- Outlet Node Name
  {5f1f1b48-56a3-4738-b47e-c6495994b541}; !- Inlet Node Name 1

OS:Connection,
  {3d7e8c4b-162f-48ae-a40b-e2ec5371f7d1}, !- Handle
  {d2ff498d-2350-4eb3-bf6e-38367136f064}, !- Name
  {076ac2c8-3152-44d6-8c69-a41c7138b8a2}, !- Source Object
  3,                                      !- Outlet Port
  {21947e79-3ff9-47c4-a273-793c5e0b22d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7d452b-ba64-42f4-b9b0-3b4ca035cf47}, !- Handle
  {6bff9872-a150-4788-b1d7-1dd1a8b857c4}, !- Name
  {705460a2-b19c-4884-b800-9c6de70c14b3}, !- Source Object
  2,                                      !- Outlet Port
  {760b35c6-1761-46ec-8f17-42c28d02745f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {119e8c48-c76c-45d6-90b9-3166e8dd4e0d}, !- Handle
  {2dd5be58-0ea4-4e11-8610-fa22a3f0e6d0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e7f6a504-217b-485a-8ec8-fcf948720cc8}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b044a04b-e637-4d0a-bb13-e5242849de3d}, !- Air Inlet Node Name
  {afcb6a9d-99a1-44b0-95fb-d69c618b9263}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f0e78da7-4257-4afe-97f4-716b36130cc2}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c161f6c6-d2f5-4e0b-a4ed-6fa35eebf0e0}, !- Air Inlet Node Name
  {dfd98e07-0bae-4b59-a150-909a93fcf750}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {85d45af6-af75-4eb2-823a-09cad344b1c5}, !- Handle
  Coil Cooling DX Single Speed 2 65kBtu/hr 14.0SEER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {72557963-31e5-492f-89f0-1ebb75f143c0}, !- Air Inlet Node Name
  {2debfd6d-5253-40aa-9555-5eaaa6cb56d8}, !- Air Outlet Node Name
  {43902aa7-4616-4c0f-ad4b-6cde9decad1a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7bc762e5-1bf0-4aa4-9b3c-a9772537eefa}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b808de7-e9c7-4d59-bbe1-ac4d22ffb801}, !- Energy Input Ratio Function of Temperature Curve Name
  {46b3eb01-33ec-4b51-b4b2-7eb798c61043}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30455356-d77d-46e7-812e-9ec0bf3e9ec0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {aa6b7745-aa5e-433f-8bbb-691113ae9582}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d5724d5-6ba8-4f07-b12a-4e821d71f4d2}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {16bd63b8-d2e5-469d-82a8-3a4e84c2a6c1}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a07692a-5b4b-4758-ba2e-b20aa4d0c3f1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0c842f1d-4675-4d83-a940-f45ac351589d}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {819f0473-a7f6-4c4d-b2f1-fb151617a538}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3884b611-deed-41c7-9269-6d793aa87d8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3884b611-deed-41c7-9269-6d793aa87d8a}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3665f0c9-c782-494e-9d2f-13dfcde4b021}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {819f0473-a7f6-4c4d-b2f1-fb151617a538}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b754b2ca-ed8f-472a-915e-2979d1b79ecc}, !- Mixed Air Node Name
  {165d4173-a909-4fed-8815-6c06aa4cbc02}, !- Outdoor Air Stream Node Name
  {adf90cbf-f23c-4243-81dc-e08c1a850731}, !- Relief Air Stream Node Name
  {203f0aac-8177-44c9-aa60-8b8490eaf434}; !- Return Air Stream Node Name

OS:Node,
  {d577f0ca-f33d-476d-aef0-27c10ee2f011}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {165d4173-a909-4fed-8815-6c06aa4cbc02}; !- Outlet Port

OS:Connection,
  {165d4173-a909-4fed-8815-6c06aa4cbc02}, !- Handle
  {b49f9d9a-cd34-4a87-88ba-d29da2fd785b}, !- Name
  {d577f0ca-f33d-476d-aef0-27c10ee2f011}, !- Source Object
  3,                                      !- Outlet Port
  {3665f0c9-c782-494e-9d2f-13dfcde4b021}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04144366-d691-4295-9cf8-456c254fd568}, !- Handle
  Node 55,                                !- Name
  {adf90cbf-f23c-4243-81dc-e08c1a850731}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {adf90cbf-f23c-4243-81dc-e08c1a850731}, !- Handle
  {340d986b-99bd-4a40-bdbb-cd6527f8048c}, !- Name
  {3665f0c9-c782-494e-9d2f-13dfcde4b021}, !- Source Object
  7,                                      !- Outlet Port
  {04144366-d691-4295-9cf8-456c254fd568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afcb6a9d-99a1-44b0-95fb-d69c618b9263}, !- Handle
  {3c0bf858-acd6-49ca-a9f5-c79a0dc8c4eb}, !- Name
  {e7f6a504-217b-485a-8ec8-fcf948720cc8}, !- Source Object
  9,                                      !- Outlet Port
  {c441d7dc-1739-401b-9c8c-825e6ad3aa94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6318a75-acd1-48cd-a596-a330cd1a5c47}, !- Handle
  Node 56,                                !- Name
  {dfd98e07-0bae-4b59-a150-909a93fcf750}, !- Inlet Port
  {b044a04b-e637-4d0a-bb13-e5242849de3d}; !- Outlet Port

OS:Connection,
  {dfd98e07-0bae-4b59-a150-909a93fcf750}, !- Handle
  {6fb85a2d-1e4f-46e7-914e-5897b67bc226}, !- Name
  {f0e78da7-4257-4afe-97f4-716b36130cc2}, !- Source Object
  6,                                      !- Outlet Port
  {b6318a75-acd1-48cd-a596-a330cd1a5c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b044a04b-e637-4d0a-bb13-e5242849de3d}, !- Handle
  {9452cfc6-3c37-4b6e-9cdc-19cd8b8a108e}, !- Name
  {b6318a75-acd1-48cd-a596-a330cd1a5c47}, !- Source Object
  3,                                      !- Outlet Port
  {e7f6a504-217b-485a-8ec8-fcf948720cc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0b0a24d3-79ec-435a-a1bf-4a2647c36b72}, !- Handle
  Node 57,                                !- Name
  {2debfd6d-5253-40aa-9555-5eaaa6cb56d8}, !- Inlet Port
  {c161f6c6-d2f5-4e0b-a4ed-6fa35eebf0e0}; !- Outlet Port

OS:Connection,
  {2debfd6d-5253-40aa-9555-5eaaa6cb56d8}, !- Handle
  {c609f48d-2d6f-4fed-8771-69f5ffa905fb}, !- Name
  {85d45af6-af75-4eb2-823a-09cad344b1c5}, !- Source Object
  9,                                      !- Outlet Port
  {0b0a24d3-79ec-435a-a1bf-4a2647c36b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c161f6c6-d2f5-4e0b-a4ed-6fa35eebf0e0}, !- Handle
  {1d28193c-2cdf-4cd6-8205-78be3a5cf460}, !- Name
  {0b0a24d3-79ec-435a-a1bf-4a2647c36b72}, !- Source Object
  3,                                      !- Outlet Port
  {f0e78da7-4257-4afe-97f4-716b36130cc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {69359a07-c738-44fe-90ff-47b915e48dbd}, !- Handle
  Node 58,                                !- Name
  {b754b2ca-ed8f-472a-915e-2979d1b79ecc}, !- Inlet Port
  {72557963-31e5-492f-89f0-1ebb75f143c0}; !- Outlet Port

OS:Connection,
  {203f0aac-8177-44c9-aa60-8b8490eaf434}, !- Handle
  {6f90bd0e-65c3-4395-9536-5db4b40082d3}, !- Name
  {08364451-ebce-4bbc-9b8a-037a7e3b4484}, !- Source Object
  3,                                      !- Outlet Port
  {3665f0c9-c782-494e-9d2f-13dfcde4b021}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b754b2ca-ed8f-472a-915e-2979d1b79ecc}, !- Handle
  {60d81ea6-3888-46b5-acc0-d8a7b5010b92}, !- Name
  {3665f0c9-c782-494e-9d2f-13dfcde4b021}, !- Source Object
  5,                                      !- Outlet Port
  {69359a07-c738-44fe-90ff-47b915e48dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72557963-31e5-492f-89f0-1ebb75f143c0}, !- Handle
  {9cc9839f-96f2-4173-ae33-0d800eac2a6f}, !- Name
  {69359a07-c738-44fe-90ff-47b915e48dbd}, !- Source Object
  3,                                      !- Outlet Port
  {85d45af6-af75-4eb2-823a-09cad344b1c5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {103cf6d3-cac9-46c9-a356-c1e31f48d0f6}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e44398c1-81e7-4694-a75e-d2ae7628bddc}, !- Control Zone Name
  {c441d7dc-1739-401b-9c8c-825e6ad3aa94}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {7e25c490-aaaa-4b0a-a418-b89b7cf8e68a}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {e1780464-5db6-4c31-b3a8-26fc7c01fb94}, !- Inlet Air Node Name
  {861c1e42-d3ce-4aa1-b246-26c8da16d978}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a00e2ca0-eb55-46ff-813c-5f4bf68ddcfa}, !- Handle
  Node 59,                                !- Name
  {9eeebc2a-354d-4ccf-8aec-ce948f08d6e3}, !- Inlet Port
  {5f1f1b48-56a3-4738-b47e-c6495994b541}; !- Outlet Port

OS:Connection,
  {922a4528-13e0-4d10-9d49-5a73f035a601}, !- Handle
  {a6875d67-d485-45a0-af32-784efb69a7d5}, !- Name
  {c6f1ae41-0787-4eae-aba4-5096d00d53c1}, !- Source Object
  3,                                      !- Outlet Port
  {d36b2692-adf9-4965-82ef-4cb8413f815a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9eeebc2a-354d-4ccf-8aec-ce948f08d6e3}, !- Handle
  {fcee1142-1d12-4b49-b91f-ff3f8f6991aa}, !- Name
  {e44398c1-81e7-4694-a75e-d2ae7628bddc}, !- Source Object
  12,                                     !- Outlet Port
  {a00e2ca0-eb55-46ff-813c-5f4bf68ddcfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1f1b48-56a3-4738-b47e-c6495994b541}, !- Handle
  {fd929cb7-a95d-43d3-b17e-45df80c6aab9}, !- Name
  {a00e2ca0-eb55-46ff-813c-5f4bf68ddcfa}, !- Source Object
  3,                                      !- Outlet Port
  {705460a2-b19c-4884-b800-9c6de70c14b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1780464-5db6-4c31-b3a8-26fc7c01fb94}, !- Handle
  {8a1887a9-e8c7-45fe-8fb4-4ad44f093298}, !- Name
  {21947e79-3ff9-47c4-a273-793c5e0b22d7}, !- Source Object
  3,                                      !- Outlet Port
  {7e25c490-aaaa-4b0a-a418-b89b7cf8e68a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {861c1e42-d3ce-4aa1-b246-26c8da16d978}, !- Handle
  {0bced230-d18b-4a2e-a4ec-f8e492472fd1}, !- Name
  {7e25c490-aaaa-4b0a-a418-b89b7cf8e68a}, !- Source Object
  4,                                      !- Outlet Port
  {c6f1ae41-0787-4eae-aba4-5096d00d53c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf96d9d9-d4ce-4b2a-bbc6-2cdb0d878aba}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ec09376-c59d-433b-9bfe-da62ecd96c6d}, !- Water Inlet Node Name
  {4e6786a6-cd8d-4128-9ced-83f8db7a20e6}; !- Water Outlet Node Name

OS:Node,
  {87195de1-9d6e-4d7b-a398-2ceaf7cc2ebb}, !- Handle
  Node 60,                                !- Name
  {1260d186-492e-4f40-84fe-979deb554276}, !- Inlet Port
  {0ec09376-c59d-433b-9bfe-da62ecd96c6d}; !- Outlet Port

OS:Connection,
  {1260d186-492e-4f40-84fe-979deb554276}, !- Handle
  {32c4b44d-7cd1-4130-9b41-5f6b202ecb50}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  4,                                      !- Outlet Port
  {87195de1-9d6e-4d7b-a398-2ceaf7cc2ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddfbff20-4389-4428-b248-2ef0bd8ffe2b}, !- Handle
  Node 61,                                !- Name
  {4e6786a6-cd8d-4128-9ced-83f8db7a20e6}, !- Inlet Port
  {28c7ef99-c763-4afc-9df0-ba857fab8fd7}; !- Outlet Port

OS:Connection,
  {0ec09376-c59d-433b-9bfe-da62ecd96c6d}, !- Handle
  {382c359f-1e0d-4385-ab54-33123f5917e5}, !- Name
  {87195de1-9d6e-4d7b-a398-2ceaf7cc2ebb}, !- Source Object
  3,                                      !- Outlet Port
  {bf96d9d9-d4ce-4b2a-bbc6-2cdb0d878aba}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4e6786a6-cd8d-4128-9ced-83f8db7a20e6}, !- Handle
  {782db794-f8b1-4c6a-8043-6cbcb4c714d7}, !- Name
  {bf96d9d9-d4ce-4b2a-bbc6-2cdb0d878aba}, !- Source Object
  10,                                     !- Outlet Port
  {ddfbff20-4389-4428-b248-2ef0bd8ffe2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c7ef99-c763-4afc-9df0-ba857fab8fd7}, !- Handle
  {0c1d0279-a8a1-4dd1-9b50-f36a2c0f5b12}, !- Name
  {ddfbff20-4389-4428-b248-2ef0bd8ffe2b}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {19a0fea9-ae0f-4ef4-9cda-bd7e1e80c337}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {bf96d9d9-d4ce-4b2a-bbc6-2cdb0d878aba}; !- Heating Coil Name

OS:AirLoopHVAC,
  {43b1dc25-cdea-413e-8596-1dba60ca498a}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Availability Schedule
  {157ded86-89a7-48bc-87cf-3c2a7e57549c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3cff3f2e-3b54-47d6-b7bc-a64e649a59ed}, !- Supply Side Inlet Node Name
  {61590cbc-fa20-4446-a3ea-606bc6f65d01}, !- Demand Side Outlet Node Name
  {7c469132-a184-4c43-8014-10bdf7bee409}, !- Demand Side Inlet Node A
  {da1a8d52-b334-4df1-b6f8-f11a18e97c56}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e8a43e82-d5c0-4416-8487-e03fca21554c}, !- Demand Mixer Name
  {d17add44-833b-4298-93b2-247e4f322e0d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e204ac3-745c-4136-941d-fe0d46cfc6e4}, !- Handle
  Node 62,                                !- Name
  {3cff3f2e-3b54-47d6-b7bc-a64e649a59ed}, !- Inlet Port
  {6fadc3c5-f9bd-4c09-a080-2193b08df8be}; !- Outlet Port

OS:Node,
  {96612250-787f-494d-93a5-c1bcba8e9c0a}, !- Handle
  Node 63,                                !- Name
  {a4c4e953-4bf4-4693-ba51-fae17378be43}, !- Inlet Port
  {da1a8d52-b334-4df1-b6f8-f11a18e97c56}; !- Outlet Port

OS:Connection,
  {3cff3f2e-3b54-47d6-b7bc-a64e649a59ed}, !- Handle
  {f5ffa847-1d91-4016-85df-94f9f06ad9e5}, !- Name
  {43b1dc25-cdea-413e-8596-1dba60ca498a}, !- Source Object
  8,                                      !- Outlet Port
  {7e204ac3-745c-4136-941d-fe0d46cfc6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da1a8d52-b334-4df1-b6f8-f11a18e97c56}, !- Handle
  {37684f65-e493-48d3-86f3-30015e6b1ddd}, !- Name
  {96612250-787f-494d-93a5-c1bcba8e9c0a}, !- Source Object
  3,                                      !- Outlet Port
  {43b1dc25-cdea-413e-8596-1dba60ca498a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {222de4ac-4ee5-4a0f-94de-6bbb3acd3859}, !- Handle
  Node 64,                                !- Name
  {7c469132-a184-4c43-8014-10bdf7bee409}, !- Inlet Port
  {46b11569-10b8-41cc-9b92-1b8d0de8c67a}; !- Outlet Port

OS:Node,
  {2a9b61e3-b3b6-45b3-97ae-8cc8d7d1d592}, !- Handle
  Node 65,                                !- Name
  {72fd35fc-13a5-4e80-9ff5-5b60a61ff104}, !- Inlet Port
  {61590cbc-fa20-4446-a3ea-606bc6f65d01}; !- Outlet Port

OS:Node,
  {e90b027d-24a5-47e6-897d-14d05ccbf225}, !- Handle
  Node 66,                                !- Name
  {5098a944-9c54-49a1-9c13-c11a7c49c38f}, !- Inlet Port
  {08718d00-3196-4cc0-9c24-04b956a883d9}; !- Outlet Port

OS:Connection,
  {7c469132-a184-4c43-8014-10bdf7bee409}, !- Handle
  {8fa29c90-8303-44f3-9d0b-9621bfd7c626}, !- Name
  {43b1dc25-cdea-413e-8596-1dba60ca498a}, !- Source Object
  10,                                     !- Outlet Port
  {222de4ac-4ee5-4a0f-94de-6bbb3acd3859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61590cbc-fa20-4446-a3ea-606bc6f65d01}, !- Handle
  {4a60d22a-38f1-4499-aa38-c75d236f110c}, !- Name
  {2a9b61e3-b3b6-45b3-97ae-8cc8d7d1d592}, !- Source Object
  3,                                      !- Outlet Port
  {43b1dc25-cdea-413e-8596-1dba60ca498a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d17add44-833b-4298-93b2-247e4f322e0d}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {46b11569-10b8-41cc-9b92-1b8d0de8c67a}, !- Inlet Node Name
  {043a3a97-9de2-4bbf-b4fa-a1365f78980c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e8a43e82-d5c0-4416-8487-e03fca21554c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {72fd35fc-13a5-4e80-9ff5-5b60a61ff104}, !- Outlet Node Name
  {07f27793-769b-4bfb-b34d-8867ac4b3d6e}; !- Inlet Node Name 1

OS:Connection,
  {46b11569-10b8-41cc-9b92-1b8d0de8c67a}, !- Handle
  {07a816f2-2ebb-4b73-9497-9d7fbcb6dbbf}, !- Name
  {222de4ac-4ee5-4a0f-94de-6bbb3acd3859}, !- Source Object
  3,                                      !- Outlet Port
  {d17add44-833b-4298-93b2-247e4f322e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fd35fc-13a5-4e80-9ff5-5b60a61ff104}, !- Handle
  {8ad31c9b-908a-49a7-9993-effd24375c19}, !- Name
  {e8a43e82-d5c0-4416-8487-e03fca21554c}, !- Source Object
  2,                                      !- Outlet Port
  {2a9b61e3-b3b6-45b3-97ae-8cc8d7d1d592}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89483e32-4bde-4daa-81af-42ec8b0cd30f}, !- Handle
  {43b1dc25-cdea-413e-8596-1dba60ca498a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {39df4af2-24ed-4e9c-9141-1115b4158903}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ad84e00f-715c-45d1-9197-644fa3d80679}, !- Air Inlet Node Name
  {a4c4e953-4bf4-4693-ba51-fae17378be43}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6465b219-3d4d-40c1-b217-79fc7ef86779}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b7b759b0-2a51-4a57-9f79-932fc4637709}, !- Air Inlet Node Name
  {e2a89c81-bb7a-45f2-99c2-025b450967d7}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2b3af892-aa96-464b-b29a-4e89709a5a91}, !- Handle
  Coil Cooling DX Single Speed 3 39kBtu/hr 14.0SEER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {efbab7b2-722d-4a2c-bdd3-83736c8e8b7e}, !- Air Inlet Node Name
  {9bc9e919-ef5d-49e3-9488-9f2bb9363f5f}, !- Air Outlet Node Name
  {7e6f7fce-9022-4fbf-b112-b01ea2010292}, !- Total Cooling Capacity Function of Temperature Curve Name
  {97f5205d-bf0f-4a38-92a2-b706275a06ea}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dd1ad53e-f9e7-4580-a14c-b44d1ccc0c2d}, !- Energy Input Ratio Function of Temperature Curve Name
  {198c49c9-5591-4c45-b19e-cac13650aa0c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ec2434c6-b209-4f9e-af7a-4ca35871c918}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e2f2e44b-03af-4fa1-b53f-b539365b8380}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f35e9191-5d1b-4331-a0b9-7ec6effb3ce1}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3c4a157-21e9-42ca-9c51-c5ddde31d097}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9de84a28-feb7-4e87-be15-4c71e5996ba8}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {859a2a93-bd2e-4f3b-9902-f3e1ddd926c1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d4c44054-9816-4ed3-b43c-c16fe4efd5fc}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d825832a-a4e0-4974-86dd-c2d3bcb9daab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d825832a-a4e0-4974-86dd-c2d3bcb9daab}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {510d6401-eb87-4a24-8fae-a3cc65b29f4d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {d4c44054-9816-4ed3-b43c-c16fe4efd5fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14d7f700-d41b-4658-9126-ad0663f0f9f1}, !- Mixed Air Node Name
  {22cb7912-bce9-4148-b90a-921ebc1c45aa}, !- Outdoor Air Stream Node Name
  {03b8e57e-fbf7-4adb-9a8d-8e6ba7623ce0}, !- Relief Air Stream Node Name
  {6fadc3c5-f9bd-4c09-a080-2193b08df8be}; !- Return Air Stream Node Name

OS:Node,
  {9d54bc13-997e-4da3-a41e-ac620d64c8ff}, !- Handle
  Node 67,                                !- Name
  ,                                       !- Inlet Port
  {22cb7912-bce9-4148-b90a-921ebc1c45aa}; !- Outlet Port

OS:Connection,
  {22cb7912-bce9-4148-b90a-921ebc1c45aa}, !- Handle
  {93d82b2b-e1d2-4ef1-9e98-6873b18ca2a3}, !- Name
  {9d54bc13-997e-4da3-a41e-ac620d64c8ff}, !- Source Object
  3,                                      !- Outlet Port
  {510d6401-eb87-4a24-8fae-a3cc65b29f4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {989c437b-f6bc-428e-960c-b41f7dc08694}, !- Handle
  Node 68,                                !- Name
  {03b8e57e-fbf7-4adb-9a8d-8e6ba7623ce0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03b8e57e-fbf7-4adb-9a8d-8e6ba7623ce0}, !- Handle
  {8bbad8b9-13f5-4943-990f-bd70e74e7200}, !- Name
  {510d6401-eb87-4a24-8fae-a3cc65b29f4d}, !- Source Object
  7,                                      !- Outlet Port
  {989c437b-f6bc-428e-960c-b41f7dc08694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c4e953-4bf4-4693-ba51-fae17378be43}, !- Handle
  {d6335466-034f-4421-aa5f-1923aa5d1a5d}, !- Name
  {39df4af2-24ed-4e9c-9141-1115b4158903}, !- Source Object
  9,                                      !- Outlet Port
  {96612250-787f-494d-93a5-c1bcba8e9c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {821f6df7-9d0a-449a-aa1c-f15ccb64c4eb}, !- Handle
  Node 69,                                !- Name
  {e2a89c81-bb7a-45f2-99c2-025b450967d7}, !- Inlet Port
  {ad84e00f-715c-45d1-9197-644fa3d80679}; !- Outlet Port

OS:Connection,
  {e2a89c81-bb7a-45f2-99c2-025b450967d7}, !- Handle
  {9a60d082-190a-4d3f-9985-f1293a936a58}, !- Name
  {6465b219-3d4d-40c1-b217-79fc7ef86779}, !- Source Object
  6,                                      !- Outlet Port
  {821f6df7-9d0a-449a-aa1c-f15ccb64c4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad84e00f-715c-45d1-9197-644fa3d80679}, !- Handle
  {9d25ba7b-819a-420a-be1c-4370708f87e9}, !- Name
  {821f6df7-9d0a-449a-aa1c-f15ccb64c4eb}, !- Source Object
  3,                                      !- Outlet Port
  {39df4af2-24ed-4e9c-9141-1115b4158903}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a0eb6812-3d6c-4bc3-8650-6d466db4c57d}, !- Handle
  Node 70,                                !- Name
  {9bc9e919-ef5d-49e3-9488-9f2bb9363f5f}, !- Inlet Port
  {b7b759b0-2a51-4a57-9f79-932fc4637709}; !- Outlet Port

OS:Connection,
  {9bc9e919-ef5d-49e3-9488-9f2bb9363f5f}, !- Handle
  {56c21741-c096-4ca5-aa0f-d04de11bee8c}, !- Name
  {2b3af892-aa96-464b-b29a-4e89709a5a91}, !- Source Object
  9,                                      !- Outlet Port
  {a0eb6812-3d6c-4bc3-8650-6d466db4c57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b759b0-2a51-4a57-9f79-932fc4637709}, !- Handle
  {ed53ccff-8032-4c80-b154-8284937bbfca}, !- Name
  {a0eb6812-3d6c-4bc3-8650-6d466db4c57d}, !- Source Object
  3,                                      !- Outlet Port
  {6465b219-3d4d-40c1-b217-79fc7ef86779}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b3b3cc1a-6b16-488f-93d0-56f62f372622}, !- Handle
  Node 71,                                !- Name
  {14d7f700-d41b-4658-9126-ad0663f0f9f1}, !- Inlet Port
  {efbab7b2-722d-4a2c-bdd3-83736c8e8b7e}; !- Outlet Port

OS:Connection,
  {6fadc3c5-f9bd-4c09-a080-2193b08df8be}, !- Handle
  {ac265b93-a3e9-45f3-b339-a6f73789d8b0}, !- Name
  {7e204ac3-745c-4136-941d-fe0d46cfc6e4}, !- Source Object
  3,                                      !- Outlet Port
  {510d6401-eb87-4a24-8fae-a3cc65b29f4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14d7f700-d41b-4658-9126-ad0663f0f9f1}, !- Handle
  {7c3eef5a-d6e3-4ad6-bf60-b4eb83a81861}, !- Name
  {510d6401-eb87-4a24-8fae-a3cc65b29f4d}, !- Source Object
  5,                                      !- Outlet Port
  {b3b3cc1a-6b16-488f-93d0-56f62f372622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbab7b2-722d-4a2c-bdd3-83736c8e8b7e}, !- Handle
  {b36a5b4f-21c9-4bd8-92c2-cc89f6b57998}, !- Name
  {b3b3cc1a-6b16-488f-93d0-56f62f372622}, !- Source Object
  3,                                      !- Outlet Port
  {2b3af892-aa96-464b-b29a-4e89709a5a91}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bd3b938d-6a51-4432-aac2-780935fbcee8}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {bd670d19-e219-46c4-ace1-0346a207fc69}, !- Control Zone Name
  {96612250-787f-494d-93a5-c1bcba8e9c0a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2b4b661-0474-41fe-a07f-e096876a1d48}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {043a3a97-9de2-4bbf-b4fa-a1365f78980c}, !- Inlet Air Node Name
  {5098a944-9c54-49a1-9c13-c11a7c49c38f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52297c86-6dc9-4ce5-8791-2d1e4431eb8f}, !- Handle
  Node 72,                                !- Name
  {f337e14f-ae26-4795-9bb4-e1099d6a5292}, !- Inlet Port
  {07f27793-769b-4bfb-b34d-8867ac4b3d6e}; !- Outlet Port

OS:Connection,
  {08718d00-3196-4cc0-9c24-04b956a883d9}, !- Handle
  {6884a205-6d64-4dd3-bf54-27902bfa3a55}, !- Name
  {e90b027d-24a5-47e6-897d-14d05ccbf225}, !- Source Object
  3,                                      !- Outlet Port
  {6fad9a36-526a-4b74-896d-1e2ad595f410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f337e14f-ae26-4795-9bb4-e1099d6a5292}, !- Handle
  {86f59c6f-6339-48f2-a87c-107d3e41ae9f}, !- Name
  {bd670d19-e219-46c4-ace1-0346a207fc69}, !- Source Object
  12,                                     !- Outlet Port
  {52297c86-6dc9-4ce5-8791-2d1e4431eb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f27793-769b-4bfb-b34d-8867ac4b3d6e}, !- Handle
  {3c2db363-eb5e-4fd1-8785-55d3f9625950}, !- Name
  {52297c86-6dc9-4ce5-8791-2d1e4431eb8f}, !- Source Object
  3,                                      !- Outlet Port
  {e8a43e82-d5c0-4416-8487-e03fca21554c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {043a3a97-9de2-4bbf-b4fa-a1365f78980c}, !- Handle
  {f2765bf5-5f21-4252-aa25-ba0ee7e20d46}, !- Name
  {d17add44-833b-4298-93b2-247e4f322e0d}, !- Source Object
  3,                                      !- Outlet Port
  {b2b4b661-0474-41fe-a07f-e096876a1d48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5098a944-9c54-49a1-9c13-c11a7c49c38f}, !- Handle
  {c8ce7b81-a24a-4c13-bd0b-79f312a8546e}, !- Name
  {b2b4b661-0474-41fe-a07f-e096876a1d48}, !- Source Object
  4,                                      !- Outlet Port
  {e90b027d-24a5-47e6-897d-14d05ccbf225}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {73fd7f16-615b-4a15-89e8-b1eeb500e066}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {18cef3c4-e519-48bf-a3f8-016746be6807}, !- Water Inlet Node Name
  {b134643f-d227-4bf6-8a8f-c6c6aeb30ca6}; !- Water Outlet Node Name

OS:Node,
  {a80d9462-5fdb-415c-b75d-be8079df1da8}, !- Handle
  Node 73,                                !- Name
  {8457a714-d322-426b-a5ba-5f732ee98d39}, !- Inlet Port
  {18cef3c4-e519-48bf-a3f8-016746be6807}; !- Outlet Port

OS:Connection,
  {8457a714-d322-426b-a5ba-5f732ee98d39}, !- Handle
  {3dc224cf-ec10-4167-8536-9f0d479d24b1}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  5,                                      !- Outlet Port
  {a80d9462-5fdb-415c-b75d-be8079df1da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {141e2031-e948-43fb-abf3-e595c6957e7f}, !- Handle
  Node 74,                                !- Name
  {b134643f-d227-4bf6-8a8f-c6c6aeb30ca6}, !- Inlet Port
  {82ed8336-3c0f-4b2a-ae0d-13a02f4fc273}; !- Outlet Port

OS:Connection,
  {18cef3c4-e519-48bf-a3f8-016746be6807}, !- Handle
  {55ddecbf-9223-404c-b154-cd4abf45f318}, !- Name
  {a80d9462-5fdb-415c-b75d-be8079df1da8}, !- Source Object
  3,                                      !- Outlet Port
  {73fd7f16-615b-4a15-89e8-b1eeb500e066}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b134643f-d227-4bf6-8a8f-c6c6aeb30ca6}, !- Handle
  {382c834b-b247-48af-8220-a7f254aae7cb}, !- Name
  {73fd7f16-615b-4a15-89e8-b1eeb500e066}, !- Source Object
  10,                                     !- Outlet Port
  {141e2031-e948-43fb-abf3-e595c6957e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82ed8336-3c0f-4b2a-ae0d-13a02f4fc273}, !- Handle
  {9ccbb913-6743-4b43-aca2-65b1fcb0d6cf}, !- Name
  {141e2031-e948-43fb-abf3-e595c6957e7f}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {db8cfc62-831e-4d4b-928f-42f7499b7313}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {73fd7f16-615b-4a15-89e8-b1eeb500e066}; !- Heating Coil Name

OS:AirLoopHVAC,
  {02f51539-a67c-46d8-9431-0ecd9cb632e1}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Availability Schedule
  {3dcedd48-651c-45f8-9049-0a3f6104d5d1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {044d7c46-c9fb-4ca8-a312-93b005c95eab}, !- Supply Side Inlet Node Name
  {61bf3bcc-0e11-4d72-a93c-814cb5f9a4cd}, !- Demand Side Outlet Node Name
  {78e16745-df4f-459f-b530-a13def257b63}, !- Demand Side Inlet Node A
  {299cb575-66bc-417d-aca8-4b7ae762ff95}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0331c1f-c4a5-4bd9-8890-b63fa7afeefc}, !- Demand Mixer Name
  {ba9d3fb3-cd76-44a5-8a21-4a3d8dd5a3ad}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {098c4ebf-3df9-4cb1-8dce-a3e49cb504d7}, !- Handle
  Node 75,                                !- Name
  {044d7c46-c9fb-4ca8-a312-93b005c95eab}, !- Inlet Port
  {24879453-2a1a-4d40-b655-aea3c42f541d}; !- Outlet Port

OS:Node,
  {cc509e72-25a6-400c-9f80-48ee74846c60}, !- Handle
  Node 76,                                !- Name
  {13da785b-37a9-4597-ad65-c7345c9cb7b8}, !- Inlet Port
  {299cb575-66bc-417d-aca8-4b7ae762ff95}; !- Outlet Port

OS:Connection,
  {044d7c46-c9fb-4ca8-a312-93b005c95eab}, !- Handle
  {1c516750-e05a-4d0c-a159-dae17ecf1c30}, !- Name
  {02f51539-a67c-46d8-9431-0ecd9cb632e1}, !- Source Object
  8,                                      !- Outlet Port
  {098c4ebf-3df9-4cb1-8dce-a3e49cb504d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299cb575-66bc-417d-aca8-4b7ae762ff95}, !- Handle
  {83f33b53-de0b-4228-a3d2-7bb4bdb2771c}, !- Name
  {cc509e72-25a6-400c-9f80-48ee74846c60}, !- Source Object
  3,                                      !- Outlet Port
  {02f51539-a67c-46d8-9431-0ecd9cb632e1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f7a3058d-acc4-4ef9-abcd-cb260fd6add6}, !- Handle
  Node 77,                                !- Name
  {78e16745-df4f-459f-b530-a13def257b63}, !- Inlet Port
  {6154cb46-2672-4eeb-b0dc-be24ed2b2a01}; !- Outlet Port

OS:Node,
  {d0625b02-282f-4504-a74b-7bdf737253d4}, !- Handle
  Node 78,                                !- Name
  {cad509dd-14ea-422a-a8ab-7be4a727df98}, !- Inlet Port
  {61bf3bcc-0e11-4d72-a93c-814cb5f9a4cd}; !- Outlet Port

OS:Node,
  {7859375f-f4a8-4e11-92c2-d8ac78b2947b}, !- Handle
  Node 79,                                !- Name
  {e2b42672-237c-4135-9dd1-be8e10d9e893}, !- Inlet Port
  {e3dc378c-f465-4413-a51e-7b02f5c4d8b3}; !- Outlet Port

OS:Connection,
  {78e16745-df4f-459f-b530-a13def257b63}, !- Handle
  {b3ad2fba-b566-4bd5-b0bc-3ea9b4ca8421}, !- Name
  {02f51539-a67c-46d8-9431-0ecd9cb632e1}, !- Source Object
  10,                                     !- Outlet Port
  {f7a3058d-acc4-4ef9-abcd-cb260fd6add6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61bf3bcc-0e11-4d72-a93c-814cb5f9a4cd}, !- Handle
  {a33553e3-3b72-436f-9948-825b1abec295}, !- Name
  {d0625b02-282f-4504-a74b-7bdf737253d4}, !- Source Object
  3,                                      !- Outlet Port
  {02f51539-a67c-46d8-9431-0ecd9cb632e1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba9d3fb3-cd76-44a5-8a21-4a3d8dd5a3ad}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {6154cb46-2672-4eeb-b0dc-be24ed2b2a01}, !- Inlet Node Name
  {0c1887a2-06a4-4050-9ea6-c74454d9ae5f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0331c1f-c4a5-4bd9-8890-b63fa7afeefc}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {cad509dd-14ea-422a-a8ab-7be4a727df98}, !- Outlet Node Name
  {96ea0e41-b1d1-4d5b-9afd-7f6c98fcc5f2}; !- Inlet Node Name 1

OS:Connection,
  {6154cb46-2672-4eeb-b0dc-be24ed2b2a01}, !- Handle
  {0194fc34-f096-4f71-9bf0-9d7920af0d34}, !- Name
  {f7a3058d-acc4-4ef9-abcd-cb260fd6add6}, !- Source Object
  3,                                      !- Outlet Port
  {ba9d3fb3-cd76-44a5-8a21-4a3d8dd5a3ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cad509dd-14ea-422a-a8ab-7be4a727df98}, !- Handle
  {d8353035-47db-4e81-b8e6-2138fa0c99d8}, !- Name
  {b0331c1f-c4a5-4bd9-8890-b63fa7afeefc}, !- Source Object
  2,                                      !- Outlet Port
  {d0625b02-282f-4504-a74b-7bdf737253d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cee74d7a-f110-4462-8eac-e63943107ae5}, !- Handle
  {02f51539-a67c-46d8-9431-0ecd9cb632e1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {c6a6f7af-5468-4365-9a25-897e8575efb1}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9b97a9e0-003c-411d-8c1c-cbf53fd25607}, !- Air Inlet Node Name
  {13da785b-37a9-4597-ad65-c7345c9cb7b8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0ead7e06-baf7-40fd-84b3-6984e851e2b3}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {75e0a383-1382-47e1-a5ba-318da880ff4a}, !- Air Inlet Node Name
  {f7a13223-5872-4736-b68a-2cf1b85ecb9e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {17445a6b-e141-4752-8f5c-ee60310cbbef}, !- Handle
  Coil Cooling DX Single Speed 4 77kBtu/hr 9.7EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.33748588902661,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c718b041-52b2-4df3-8156-e1b791f5527e}, !- Air Inlet Node Name
  {734ffc6d-2e56-4530-9f6f-91db28a2ffb8}, !- Air Outlet Node Name
  {94922a83-89a5-47cc-8964-515edb6acd1a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5dac1dde-ca1a-471e-908c-5d98c19b6771}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {becb4180-5677-47e2-b1fa-1ec0da794f08}, !- Energy Input Ratio Function of Temperature Curve Name
  {93316051-102a-434e-8cca-e1d9357a41ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {09707217-6026-4f70-bc50-8626f59669e6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {80058100-1ed8-43f4-ad54-e83ea44c4078}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af717d79-9b76-4e79-803c-a5f849fb4f05}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {41574c3f-54d8-476c-8488-6f1971561549}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c6b2025-2239-48b0-87b9-db78cad0cddf}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {10a049c9-f3d5-452c-964d-9e05256ebf54}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {5e0118b8-a417-4a2d-be26-43a9a37b8b4d}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {160504e8-0b61-4d4a-a5bf-8f3385baf903}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {160504e8-0b61-4d4a-a5bf-8f3385baf903}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac8eafab-c41b-4cbb-af2e-c77398265655}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {5e0118b8-a417-4a2d-be26-43a9a37b8b4d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {71c074d1-0ba7-411a-b4d4-68221803bc5b}, !- Mixed Air Node Name
  {6832e0fb-9159-40ef-ab4f-38cdb994c4f8}, !- Outdoor Air Stream Node Name
  {d50946bf-22f0-44df-9e54-0e68a9aed042}, !- Relief Air Stream Node Name
  {24879453-2a1a-4d40-b655-aea3c42f541d}; !- Return Air Stream Node Name

OS:Node,
  {a8e02acc-e35e-46b1-abae-41967e5e54a8}, !- Handle
  Node 80,                                !- Name
  ,                                       !- Inlet Port
  {6832e0fb-9159-40ef-ab4f-38cdb994c4f8}; !- Outlet Port

OS:Connection,
  {6832e0fb-9159-40ef-ab4f-38cdb994c4f8}, !- Handle
  {96d9a8b0-3406-4153-ad0b-b62f8324c39e}, !- Name
  {a8e02acc-e35e-46b1-abae-41967e5e54a8}, !- Source Object
  3,                                      !- Outlet Port
  {ac8eafab-c41b-4cbb-af2e-c77398265655}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {721717bf-1c28-48e9-8bad-9f30d4f105f9}, !- Handle
  Node 81,                                !- Name
  {d50946bf-22f0-44df-9e54-0e68a9aed042}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50946bf-22f0-44df-9e54-0e68a9aed042}, !- Handle
  {18aa0e6f-5754-4b7d-817c-dbd9a60914ad}, !- Name
  {ac8eafab-c41b-4cbb-af2e-c77398265655}, !- Source Object
  7,                                      !- Outlet Port
  {721717bf-1c28-48e9-8bad-9f30d4f105f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13da785b-37a9-4597-ad65-c7345c9cb7b8}, !- Handle
  {302b4a1e-ecd9-4346-a70b-ad0c87b696e1}, !- Name
  {c6a6f7af-5468-4365-9a25-897e8575efb1}, !- Source Object
  9,                                      !- Outlet Port
  {cc509e72-25a6-400c-9f80-48ee74846c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a60930a8-95a8-454f-a8f5-04ea4f5f914b}, !- Handle
  Node 82,                                !- Name
  {f7a13223-5872-4736-b68a-2cf1b85ecb9e}, !- Inlet Port
  {9b97a9e0-003c-411d-8c1c-cbf53fd25607}; !- Outlet Port

OS:Connection,
  {f7a13223-5872-4736-b68a-2cf1b85ecb9e}, !- Handle
  {e1e0c538-d554-40b4-ad02-d9b9ac772b80}, !- Name
  {0ead7e06-baf7-40fd-84b3-6984e851e2b3}, !- Source Object
  6,                                      !- Outlet Port
  {a60930a8-95a8-454f-a8f5-04ea4f5f914b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b97a9e0-003c-411d-8c1c-cbf53fd25607}, !- Handle
  {f7561556-baf9-4219-818b-b2f7f77e7418}, !- Name
  {a60930a8-95a8-454f-a8f5-04ea4f5f914b}, !- Source Object
  3,                                      !- Outlet Port
  {c6a6f7af-5468-4365-9a25-897e8575efb1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7cee4e12-e79c-49e3-b01d-fd840257fab9}, !- Handle
  Node 83,                                !- Name
  {734ffc6d-2e56-4530-9f6f-91db28a2ffb8}, !- Inlet Port
  {75e0a383-1382-47e1-a5ba-318da880ff4a}; !- Outlet Port

OS:Connection,
  {734ffc6d-2e56-4530-9f6f-91db28a2ffb8}, !- Handle
  {eaefba57-3876-47df-8398-38a9eee37a0a}, !- Name
  {17445a6b-e141-4752-8f5c-ee60310cbbef}, !- Source Object
  9,                                      !- Outlet Port
  {7cee4e12-e79c-49e3-b01d-fd840257fab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75e0a383-1382-47e1-a5ba-318da880ff4a}, !- Handle
  {a5ba1df0-4bf2-463d-9a6f-ff21fae571d0}, !- Name
  {7cee4e12-e79c-49e3-b01d-fd840257fab9}, !- Source Object
  3,                                      !- Outlet Port
  {0ead7e06-baf7-40fd-84b3-6984e851e2b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3bb4c4ce-424a-47a2-a2dd-f3fa51fbce80}, !- Handle
  Node 84,                                !- Name
  {71c074d1-0ba7-411a-b4d4-68221803bc5b}, !- Inlet Port
  {c718b041-52b2-4df3-8156-e1b791f5527e}; !- Outlet Port

OS:Connection,
  {24879453-2a1a-4d40-b655-aea3c42f541d}, !- Handle
  {a6d27123-b3fe-46f5-9206-f53c14be5cdc}, !- Name
  {098c4ebf-3df9-4cb1-8dce-a3e49cb504d7}, !- Source Object
  3,                                      !- Outlet Port
  {ac8eafab-c41b-4cbb-af2e-c77398265655}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {71c074d1-0ba7-411a-b4d4-68221803bc5b}, !- Handle
  {2c9ef482-1571-4c51-a789-4c7d0e1c1ac4}, !- Name
  {ac8eafab-c41b-4cbb-af2e-c77398265655}, !- Source Object
  5,                                      !- Outlet Port
  {3bb4c4ce-424a-47a2-a2dd-f3fa51fbce80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c718b041-52b2-4df3-8156-e1b791f5527e}, !- Handle
  {405d2bf8-f1cd-45e3-b2b8-91a498ebab7c}, !- Name
  {3bb4c4ce-424a-47a2-a2dd-f3fa51fbce80}, !- Source Object
  3,                                      !- Outlet Port
  {17445a6b-e141-4752-8f5c-ee60310cbbef}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3464f168-3d6a-4e64-b8eb-b7d21f68db28}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4a7cff1e-d842-42e3-a612-fdb89eee1db8}, !- Control Zone Name
  {cc509e72-25a6-400c-9f80-48ee74846c60}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c9a478d3-d44b-425c-9c52-bdd258b0235b}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {0c1887a2-06a4-4050-9ea6-c74454d9ae5f}, !- Inlet Air Node Name
  {e2b42672-237c-4135-9dd1-be8e10d9e893}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd20084e-06a6-432c-ae77-2bf9cd0917c1}, !- Handle
  Node 85,                                !- Name
  {36eef49e-0c37-4975-b803-73079716710e}, !- Inlet Port
  {96ea0e41-b1d1-4d5b-9afd-7f6c98fcc5f2}; !- Outlet Port

OS:Connection,
  {e3dc378c-f465-4413-a51e-7b02f5c4d8b3}, !- Handle
  {6bd7fec9-bef8-47a7-9af9-6a62b795f1eb}, !- Name
  {7859375f-f4a8-4e11-92c2-d8ac78b2947b}, !- Source Object
  3,                                      !- Outlet Port
  {bfd13e0c-9b61-4369-8065-e8789e1e898f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36eef49e-0c37-4975-b803-73079716710e}, !- Handle
  {d143b841-b5da-4258-ad2b-19aaf7795135}, !- Name
  {4a7cff1e-d842-42e3-a612-fdb89eee1db8}, !- Source Object
  12,                                     !- Outlet Port
  {dd20084e-06a6-432c-ae77-2bf9cd0917c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96ea0e41-b1d1-4d5b-9afd-7f6c98fcc5f2}, !- Handle
  {abcd453d-42fd-4975-8a7d-2938af43be4e}, !- Name
  {dd20084e-06a6-432c-ae77-2bf9cd0917c1}, !- Source Object
  3,                                      !- Outlet Port
  {b0331c1f-c4a5-4bd9-8890-b63fa7afeefc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c1887a2-06a4-4050-9ea6-c74454d9ae5f}, !- Handle
  {00dae86b-c3a5-4a31-9e40-c98c5ff85df5}, !- Name
  {ba9d3fb3-cd76-44a5-8a21-4a3d8dd5a3ad}, !- Source Object
  3,                                      !- Outlet Port
  {c9a478d3-d44b-425c-9c52-bdd258b0235b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2b42672-237c-4135-9dd1-be8e10d9e893}, !- Handle
  {e5cae0f5-5151-44db-9418-e89b904c2850}, !- Name
  {c9a478d3-d44b-425c-9c52-bdd258b0235b}, !- Source Object
  4,                                      !- Outlet Port
  {7859375f-f4a8-4e11-92c2-d8ac78b2947b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {db11b440-b70f-4dc3-be93-6d13bf789251}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0fdf50f5-b4c9-4a27-946a-4ff903b273da}, !- Water Inlet Node Name
  {6b2e53c9-d65b-414b-a165-7b61134fc2d0}; !- Water Outlet Node Name

OS:Node,
  {15d43daa-5cf7-4018-a584-70301afbc14f}, !- Handle
  Node 86,                                !- Name
  {20fbb2a4-dfdb-4862-80fc-3f8e4e80137a}, !- Inlet Port
  {0fdf50f5-b4c9-4a27-946a-4ff903b273da}; !- Outlet Port

OS:Connection,
  {20fbb2a4-dfdb-4862-80fc-3f8e4e80137a}, !- Handle
  {d49e05fa-3908-4bb7-aa67-55b337226e2e}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  6,                                      !- Outlet Port
  {15d43daa-5cf7-4018-a584-70301afbc14f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e53a66b-76f5-456b-b842-7f75c6d162e7}, !- Handle
  Node 87,                                !- Name
  {6b2e53c9-d65b-414b-a165-7b61134fc2d0}, !- Inlet Port
  {f99a918f-b093-4ad6-878b-7d65b621f5c5}; !- Outlet Port

OS:Connection,
  {0fdf50f5-b4c9-4a27-946a-4ff903b273da}, !- Handle
  {245a2594-d877-4e55-a4a3-63533dcb5ba1}, !- Name
  {15d43daa-5cf7-4018-a584-70301afbc14f}, !- Source Object
  3,                                      !- Outlet Port
  {db11b440-b70f-4dc3-be93-6d13bf789251}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6b2e53c9-d65b-414b-a165-7b61134fc2d0}, !- Handle
  {cb4eacaf-1043-4e16-951b-0f8c365b29b9}, !- Name
  {db11b440-b70f-4dc3-be93-6d13bf789251}, !- Source Object
  10,                                     !- Outlet Port
  {6e53a66b-76f5-456b-b842-7f75c6d162e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99a918f-b093-4ad6-878b-7d65b621f5c5}, !- Handle
  {8222b5be-dd09-41e6-b17b-430931585bb9}, !- Name
  {6e53a66b-76f5-456b-b842-7f75c6d162e7}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ae3b03eb-154d-49aa-9886-9985339ead88}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {db11b440-b70f-4dc3-be93-6d13bf789251}; !- Heating Coil Name

OS:AirLoopHVAC,
  {23498977-28b1-4ed2-a206-2ddb42e67fc5}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Availability Schedule
  {d8f610ba-d1e1-4cd0-b5eb-d6a6c55270c7}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7d65a855-40c9-4d75-ad14-d9ebf6aed735}, !- Supply Side Inlet Node Name
  {154b593d-6247-410b-9b20-5476cd3ba678}, !- Demand Side Outlet Node Name
  {4f5fb5dd-1f29-4610-b034-07ad288e41dc}, !- Demand Side Inlet Node A
  {c205e543-04ab-43cf-9482-3be804f15e7c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7eb82a28-70c0-4185-9448-c0834c8b4a0c}, !- Demand Mixer Name
  {f5a00dbd-370f-48a0-a5cc-4a7021f0ee4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c07e75f1-e18e-43e2-8904-7b5c7a35bed6}, !- Handle
  Node 88,                                !- Name
  {7d65a855-40c9-4d75-ad14-d9ebf6aed735}, !- Inlet Port
  {aa047bdf-1592-47ea-abb5-c5154f0b78ab}; !- Outlet Port

OS:Node,
  {992037b9-76b3-45b4-be0c-822523a63f5d}, !- Handle
  Node 89,                                !- Name
  {2b76797d-1b0b-4a58-9ec8-f0ca1cf2906d}, !- Inlet Port
  {c205e543-04ab-43cf-9482-3be804f15e7c}; !- Outlet Port

OS:Connection,
  {7d65a855-40c9-4d75-ad14-d9ebf6aed735}, !- Handle
  {70a41bf4-cfaa-42b6-a50e-cf8fad69dbef}, !- Name
  {23498977-28b1-4ed2-a206-2ddb42e67fc5}, !- Source Object
  8,                                      !- Outlet Port
  {c07e75f1-e18e-43e2-8904-7b5c7a35bed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c205e543-04ab-43cf-9482-3be804f15e7c}, !- Handle
  {b75e3b96-718e-4e84-a592-81bc840f9a11}, !- Name
  {992037b9-76b3-45b4-be0c-822523a63f5d}, !- Source Object
  3,                                      !- Outlet Port
  {23498977-28b1-4ed2-a206-2ddb42e67fc5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5c254e98-598c-45cb-8b20-71035f40ae20}, !- Handle
  Node 90,                                !- Name
  {4f5fb5dd-1f29-4610-b034-07ad288e41dc}, !- Inlet Port
  {102bdbbb-dc67-44f3-8a37-d79470ab061b}; !- Outlet Port

OS:Node,
  {a143436a-4502-4975-924b-c01ad4331b70}, !- Handle
  Node 91,                                !- Name
  {c891865d-6867-41c9-8c93-f5a6a3e00092}, !- Inlet Port
  {154b593d-6247-410b-9b20-5476cd3ba678}; !- Outlet Port

OS:Node,
  {c17990b2-0176-4726-b138-d1e269dfd63a}, !- Handle
  Node 92,                                !- Name
  {7dd103a3-c9c8-43f4-9ddc-7f078f4a4902}, !- Inlet Port
  {40619ae2-97c4-4812-9de0-f3447ae80b36}; !- Outlet Port

OS:Connection,
  {4f5fb5dd-1f29-4610-b034-07ad288e41dc}, !- Handle
  {3c2d1523-a2dd-4ca7-a2bd-ca3db488e6a3}, !- Name
  {23498977-28b1-4ed2-a206-2ddb42e67fc5}, !- Source Object
  10,                                     !- Outlet Port
  {5c254e98-598c-45cb-8b20-71035f40ae20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154b593d-6247-410b-9b20-5476cd3ba678}, !- Handle
  {4f3083b2-305f-4979-a0ea-955a0a33090d}, !- Name
  {a143436a-4502-4975-924b-c01ad4331b70}, !- Source Object
  3,                                      !- Outlet Port
  {23498977-28b1-4ed2-a206-2ddb42e67fc5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f5a00dbd-370f-48a0-a5cc-4a7021f0ee4e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {102bdbbb-dc67-44f3-8a37-d79470ab061b}, !- Inlet Node Name
  {fdddd2d4-b90d-42ed-8f32-cc0d69ffa202}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7eb82a28-70c0-4185-9448-c0834c8b4a0c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c891865d-6867-41c9-8c93-f5a6a3e00092}, !- Outlet Node Name
  {f9a6e9f5-f500-4b54-b278-726422ab1dcd}; !- Inlet Node Name 1

OS:Connection,
  {102bdbbb-dc67-44f3-8a37-d79470ab061b}, !- Handle
  {db3f1a20-3214-4ab0-a65d-b42220a7f7d9}, !- Name
  {5c254e98-598c-45cb-8b20-71035f40ae20}, !- Source Object
  3,                                      !- Outlet Port
  {f5a00dbd-370f-48a0-a5cc-4a7021f0ee4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c891865d-6867-41c9-8c93-f5a6a3e00092}, !- Handle
  {662b3d42-92d2-4b48-acb0-acad89ceeba0}, !- Name
  {7eb82a28-70c0-4185-9448-c0834c8b4a0c}, !- Source Object
  2,                                      !- Outlet Port
  {a143436a-4502-4975-924b-c01ad4331b70}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {72473791-477a-4640-83fe-7130cdff7b57}, !- Handle
  {23498977-28b1-4ed2-a206-2ddb42e67fc5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {8fd3b511-f16a-49b5-a036-294ae6fac9d4}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {becca344-675b-45a0-a5d0-ee3dfd39f13b}, !- Air Inlet Node Name
  {2b76797d-1b0b-4a58-9ec8-f0ca1cf2906d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c47f9f26-ddc4-4377-989c-76706c3057c0}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f6db25a4-63d5-4c73-973a-745bd4535df0}, !- Air Inlet Node Name
  {92873218-6db4-429f-bac5-2b064846626d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b654de6d-5d98-4da6-af81-78346d1a17ca}, !- Handle
  Coil Cooling DX Single Speed 5 82kBtu/hr 9.7EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34107175231685,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8c98f1b3-62e8-4a12-bc93-a24b48848367}, !- Air Inlet Node Name
  {5a616714-fd69-411e-accf-54c601518978}, !- Air Outlet Node Name
  {8491fed5-0175-4ab5-a2e0-7a9bd26a6c42}, !- Total Cooling Capacity Function of Temperature Curve Name
  {44f41220-8ce2-4065-9cca-ef77a96cb016}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b791fb11-ba57-432a-8658-b9e334bb2ad7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a145011e-c3b7-4635-9b88-3866ce47bba3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8cf09292-af12-48f4-a715-79b84a5fdfb2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e56bc698-3d66-4968-b2f2-647cd0c0d62d}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e24fc41-89eb-43cd-9abf-37c07b5bb627}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f812cf1-5098-48d5-b9bc-b7a1622ffe2a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {294683b4-4dbb-4f51-9181-979e59a23006}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2d7c817e-e3b3-4da0-8b1b-abbd97240379}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {01dc7fd0-f48d-44d0-ab17-a2efce6eb903}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {05a674f6-e170-4ec6-805f-b93f83d9d15a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {05a674f6-e170-4ec6-805f-b93f83d9d15a}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4fd0bee-1473-4b84-b93e-078f0c56d97c}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {01dc7fd0-f48d-44d0-ab17-a2efce6eb903}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {be5ddf24-28e0-49dc-aee0-4c88a3014e0f}, !- Mixed Air Node Name
  {0c791984-8bf9-4e31-8ff9-b4793e4e1f98}, !- Outdoor Air Stream Node Name
  {b14ffe95-9077-40d6-b4e7-5fed4b9dd88e}, !- Relief Air Stream Node Name
  {aa047bdf-1592-47ea-abb5-c5154f0b78ab}; !- Return Air Stream Node Name

OS:Node,
  {3e35ed34-9789-4caa-b9a5-7884dd9326e4}, !- Handle
  Node 93,                                !- Name
  ,                                       !- Inlet Port
  {0c791984-8bf9-4e31-8ff9-b4793e4e1f98}; !- Outlet Port

OS:Connection,
  {0c791984-8bf9-4e31-8ff9-b4793e4e1f98}, !- Handle
  {c1f25e48-753a-4e3e-b5a2-3c74bd08ae46}, !- Name
  {3e35ed34-9789-4caa-b9a5-7884dd9326e4}, !- Source Object
  3,                                      !- Outlet Port
  {b4fd0bee-1473-4b84-b93e-078f0c56d97c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e384941-795f-4cfc-a70d-b82865865466}, !- Handle
  Node 94,                                !- Name
  {b14ffe95-9077-40d6-b4e7-5fed4b9dd88e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b14ffe95-9077-40d6-b4e7-5fed4b9dd88e}, !- Handle
  {48136813-9307-4b78-a8de-70ab6ef76cc0}, !- Name
  {b4fd0bee-1473-4b84-b93e-078f0c56d97c}, !- Source Object
  7,                                      !- Outlet Port
  {6e384941-795f-4cfc-a70d-b82865865466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b76797d-1b0b-4a58-9ec8-f0ca1cf2906d}, !- Handle
  {9525c745-31e0-4d6f-b891-d35078bbc88f}, !- Name
  {8fd3b511-f16a-49b5-a036-294ae6fac9d4}, !- Source Object
  9,                                      !- Outlet Port
  {992037b9-76b3-45b4-be0c-822523a63f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ea0b423-aabb-4f38-b5b6-c6d7e8abfec9}, !- Handle
  Node 95,                                !- Name
  {92873218-6db4-429f-bac5-2b064846626d}, !- Inlet Port
  {becca344-675b-45a0-a5d0-ee3dfd39f13b}; !- Outlet Port

OS:Connection,
  {92873218-6db4-429f-bac5-2b064846626d}, !- Handle
  {31d2148e-df6b-4bd9-8fa9-9ca6a0f24c84}, !- Name
  {c47f9f26-ddc4-4377-989c-76706c3057c0}, !- Source Object
  6,                                      !- Outlet Port
  {8ea0b423-aabb-4f38-b5b6-c6d7e8abfec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {becca344-675b-45a0-a5d0-ee3dfd39f13b}, !- Handle
  {e98f4a25-ae6a-4e46-855a-6c0002458d85}, !- Name
  {8ea0b423-aabb-4f38-b5b6-c6d7e8abfec9}, !- Source Object
  3,                                      !- Outlet Port
  {8fd3b511-f16a-49b5-a036-294ae6fac9d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {cb1778b1-67db-4644-b360-9dceca68302d}, !- Handle
  Node 96,                                !- Name
  {5a616714-fd69-411e-accf-54c601518978}, !- Inlet Port
  {f6db25a4-63d5-4c73-973a-745bd4535df0}; !- Outlet Port

OS:Connection,
  {5a616714-fd69-411e-accf-54c601518978}, !- Handle
  {39b9735d-7320-4a5a-9f1f-97e0b24b4937}, !- Name
  {b654de6d-5d98-4da6-af81-78346d1a17ca}, !- Source Object
  9,                                      !- Outlet Port
  {cb1778b1-67db-4644-b360-9dceca68302d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6db25a4-63d5-4c73-973a-745bd4535df0}, !- Handle
  {8e6f0b70-f9ef-42f2-b1f8-d9cedcbfbb1b}, !- Name
  {cb1778b1-67db-4644-b360-9dceca68302d}, !- Source Object
  3,                                      !- Outlet Port
  {c47f9f26-ddc4-4377-989c-76706c3057c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e122b037-ce8b-477a-851a-f03fe11ca220}, !- Handle
  Node 97,                                !- Name
  {be5ddf24-28e0-49dc-aee0-4c88a3014e0f}, !- Inlet Port
  {8c98f1b3-62e8-4a12-bc93-a24b48848367}; !- Outlet Port

OS:Connection,
  {aa047bdf-1592-47ea-abb5-c5154f0b78ab}, !- Handle
  {c8d23fcf-3c41-4641-9a87-6e8ede852e61}, !- Name
  {c07e75f1-e18e-43e2-8904-7b5c7a35bed6}, !- Source Object
  3,                                      !- Outlet Port
  {b4fd0bee-1473-4b84-b93e-078f0c56d97c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {be5ddf24-28e0-49dc-aee0-4c88a3014e0f}, !- Handle
  {cde04d9d-77ba-4687-b7c9-ab6b9935da05}, !- Name
  {b4fd0bee-1473-4b84-b93e-078f0c56d97c}, !- Source Object
  5,                                      !- Outlet Port
  {e122b037-ce8b-477a-851a-f03fe11ca220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c98f1b3-62e8-4a12-bc93-a24b48848367}, !- Handle
  {2909ab87-eb5d-44ef-a3cd-89e21224428b}, !- Name
  {e122b037-ce8b-477a-851a-f03fe11ca220}, !- Source Object
  3,                                      !- Outlet Port
  {b654de6d-5d98-4da6-af81-78346d1a17ca}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b6d03920-96c1-45e0-9dff-3ae6c1789594}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {43b0b90b-453e-4b06-98c0-9b6d895445fe}, !- Control Zone Name
  {992037b9-76b3-45b4-be0c-822523a63f5d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5122de2b-6407-4fac-a523-a4fc16f81833}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {fdddd2d4-b90d-42ed-8f32-cc0d69ffa202}, !- Inlet Air Node Name
  {7dd103a3-c9c8-43f4-9ddc-7f078f4a4902}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd8e9962-130b-4f7c-82ff-8ce6b9cfc4cf}, !- Handle
  Node 98,                                !- Name
  {3abf5f3e-a13e-4a0d-843d-33185d1fa96e}, !- Inlet Port
  {f9a6e9f5-f500-4b54-b278-726422ab1dcd}; !- Outlet Port

OS:Connection,
  {40619ae2-97c4-4812-9de0-f3447ae80b36}, !- Handle
  {c3d1582d-ab7a-40a8-93b1-b1484d88cff5}, !- Name
  {c17990b2-0176-4726-b138-d1e269dfd63a}, !- Source Object
  3,                                      !- Outlet Port
  {72a28102-f9b4-4ce1-b5ee-44a3d7dbe59e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3abf5f3e-a13e-4a0d-843d-33185d1fa96e}, !- Handle
  {7f86daec-a069-4f8c-97b9-bd84160f459a}, !- Name
  {43b0b90b-453e-4b06-98c0-9b6d895445fe}, !- Source Object
  12,                                     !- Outlet Port
  {dd8e9962-130b-4f7c-82ff-8ce6b9cfc4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a6e9f5-f500-4b54-b278-726422ab1dcd}, !- Handle
  {1e135743-7018-463d-9d5e-11b45f95fba4}, !- Name
  {dd8e9962-130b-4f7c-82ff-8ce6b9cfc4cf}, !- Source Object
  3,                                      !- Outlet Port
  {7eb82a28-70c0-4185-9448-c0834c8b4a0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdddd2d4-b90d-42ed-8f32-cc0d69ffa202}, !- Handle
  {7e2e8cab-fbbe-4bbd-9a05-4d4593ed00e8}, !- Name
  {f5a00dbd-370f-48a0-a5cc-4a7021f0ee4e}, !- Source Object
  3,                                      !- Outlet Port
  {5122de2b-6407-4fac-a523-a4fc16f81833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dd103a3-c9c8-43f4-9ddc-7f078f4a4902}, !- Handle
  {433610bd-58b1-4f78-af9d-29ace7ff23af}, !- Name
  {5122de2b-6407-4fac-a523-a4fc16f81833}, !- Source Object
  4,                                      !- Outlet Port
  {c17990b2-0176-4726-b138-d1e269dfd63a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {14041cc7-72ad-41d6-a313-db8f571e917c}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6fc958ab-cbdb-4cdf-bd07-e1219cc7794d}, !- Water Inlet Node Name
  {31f29275-5ce7-4466-9bcb-116c841ac4b5}; !- Water Outlet Node Name

OS:Node,
  {c78fe67f-1f92-4367-9b27-bde64012c3fc}, !- Handle
  Node 99,                                !- Name
  {688599ae-16a8-4fa9-8f42-b534b32cd78a}, !- Inlet Port
  {6fc958ab-cbdb-4cdf-bd07-e1219cc7794d}; !- Outlet Port

OS:Connection,
  {688599ae-16a8-4fa9-8f42-b534b32cd78a}, !- Handle
  {36c4c516-67db-45cb-b9fb-bf501668c11a}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  7,                                      !- Outlet Port
  {c78fe67f-1f92-4367-9b27-bde64012c3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1e31161-c45a-4f89-9c8e-096fc8ee8c4b}, !- Handle
  Node 100,                               !- Name
  {31f29275-5ce7-4466-9bcb-116c841ac4b5}, !- Inlet Port
  {152d2c43-64a3-4953-b8e4-5bb3700a5f33}; !- Outlet Port

OS:Connection,
  {6fc958ab-cbdb-4cdf-bd07-e1219cc7794d}, !- Handle
  {f55c854f-a801-44b5-a8a6-c54432c692cc}, !- Name
  {c78fe67f-1f92-4367-9b27-bde64012c3fc}, !- Source Object
  3,                                      !- Outlet Port
  {14041cc7-72ad-41d6-a313-db8f571e917c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {31f29275-5ce7-4466-9bcb-116c841ac4b5}, !- Handle
  {02e25817-d06f-4f03-b6a3-f67a6896d9ce}, !- Name
  {14041cc7-72ad-41d6-a313-db8f571e917c}, !- Source Object
  10,                                     !- Outlet Port
  {f1e31161-c45a-4f89-9c8e-096fc8ee8c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152d2c43-64a3-4953-b8e4-5bb3700a5f33}, !- Handle
  {7aa8eef2-cffc-4837-974a-298de60e8f6a}, !- Name
  {f1e31161-c45a-4f89-9c8e-096fc8ee8c4b}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {778b2005-880c-421d-89fa-b6e712492eb2}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {14041cc7-72ad-41d6-a313-db8f571e917c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {68d1aacd-5b50-48ee-add1-63fc4093c57d}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Availability Schedule
  {4e9aed58-3280-4442-8a8e-ff416a93044c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81d591c9-7202-44cb-81fc-a0f584804417}, !- Supply Side Inlet Node Name
  {e868686c-f3bd-4558-82d2-31fea0c4ea76}, !- Demand Side Outlet Node Name
  {818d8d99-e452-4776-97f1-1c84551f8e16}, !- Demand Side Inlet Node A
  {0ff3e0d2-a244-4766-9688-6ed98d85c78c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ecfca687-ae5f-404c-b579-53ea2fd6c3b7}, !- Demand Mixer Name
  {f72cd1f3-206f-4c4a-bad8-cf794ad9909a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d4b5535b-e6c5-404c-868e-8b1c2ed90358}, !- Handle
  Node 101,                               !- Name
  {81d591c9-7202-44cb-81fc-a0f584804417}, !- Inlet Port
  {3a64fff1-bd47-46fd-a4cc-9573dceb8ddf}; !- Outlet Port

OS:Node,
  {6a7b5d04-1bf2-43e5-bed8-efd7f953414d}, !- Handle
  Node 102,                               !- Name
  {9ba7825b-68d8-482d-aeea-ed896826f36e}, !- Inlet Port
  {0ff3e0d2-a244-4766-9688-6ed98d85c78c}; !- Outlet Port

OS:Connection,
  {81d591c9-7202-44cb-81fc-a0f584804417}, !- Handle
  {a16882ac-046a-4148-9de9-b1c0292ed07c}, !- Name
  {68d1aacd-5b50-48ee-add1-63fc4093c57d}, !- Source Object
  8,                                      !- Outlet Port
  {d4b5535b-e6c5-404c-868e-8b1c2ed90358}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff3e0d2-a244-4766-9688-6ed98d85c78c}, !- Handle
  {08f58cf8-18c0-4e0f-b0cc-cf312bee098c}, !- Name
  {6a7b5d04-1bf2-43e5-bed8-efd7f953414d}, !- Source Object
  3,                                      !- Outlet Port
  {68d1aacd-5b50-48ee-add1-63fc4093c57d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8ec7afd4-bb47-427f-81dd-fed284dc97da}, !- Handle
  Node 103,                               !- Name
  {818d8d99-e452-4776-97f1-1c84551f8e16}, !- Inlet Port
  {11a7d474-ee28-4c85-b2cb-6d751c914ce3}; !- Outlet Port

OS:Node,
  {4941156c-76b4-4d7e-8f9f-860ada6034c1}, !- Handle
  Node 104,                               !- Name
  {11887fc6-b02e-4c65-bf75-f954b5059e65}, !- Inlet Port
  {e868686c-f3bd-4558-82d2-31fea0c4ea76}; !- Outlet Port

OS:Node,
  {4d9dfb1e-dcb3-4f7e-816f-233d730daf59}, !- Handle
  Node 105,                               !- Name
  {45ccf6da-3367-452a-990d-ca01213834f2}, !- Inlet Port
  {ba1d9e4c-b932-42ba-b69f-285bb881bcbd}; !- Outlet Port

OS:Connection,
  {818d8d99-e452-4776-97f1-1c84551f8e16}, !- Handle
  {f285b099-51db-485a-866b-e49231af8573}, !- Name
  {68d1aacd-5b50-48ee-add1-63fc4093c57d}, !- Source Object
  10,                                     !- Outlet Port
  {8ec7afd4-bb47-427f-81dd-fed284dc97da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e868686c-f3bd-4558-82d2-31fea0c4ea76}, !- Handle
  {7be14efc-77f8-4d01-8e32-22ca0a43ef13}, !- Name
  {4941156c-76b4-4d7e-8f9f-860ada6034c1}, !- Source Object
  3,                                      !- Outlet Port
  {68d1aacd-5b50-48ee-add1-63fc4093c57d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f72cd1f3-206f-4c4a-bad8-cf794ad9909a}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {11a7d474-ee28-4c85-b2cb-6d751c914ce3}, !- Inlet Node Name
  {f25e46b1-8884-4348-b35c-608e6996e794}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ecfca687-ae5f-404c-b579-53ea2fd6c3b7}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {11887fc6-b02e-4c65-bf75-f954b5059e65}, !- Outlet Node Name
  {e4929e13-0c27-496a-9476-3b429f689315}; !- Inlet Node Name 1

OS:Connection,
  {11a7d474-ee28-4c85-b2cb-6d751c914ce3}, !- Handle
  {c0219ae3-ee6c-431d-b015-f90d5be6775f}, !- Name
  {8ec7afd4-bb47-427f-81dd-fed284dc97da}, !- Source Object
  3,                                      !- Outlet Port
  {f72cd1f3-206f-4c4a-bad8-cf794ad9909a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11887fc6-b02e-4c65-bf75-f954b5059e65}, !- Handle
  {eaae352e-a998-4e35-a264-b86099e68825}, !- Name
  {ecfca687-ae5f-404c-b579-53ea2fd6c3b7}, !- Source Object
  2,                                      !- Outlet Port
  {4941156c-76b4-4d7e-8f9f-860ada6034c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c82880df-36d6-4c76-97b5-ed28bd86b09d}, !- Handle
  {68d1aacd-5b50-48ee-add1-63fc4093c57d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {a872f2a6-a8c7-4e79-8a09-fb3a7d306bba}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c4b6ba81-9234-4136-9c59-9e5b763da2e4}, !- Air Inlet Node Name
  {9ba7825b-68d8-482d-aeea-ed896826f36e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6b896d9b-10c6-460a-90e3-016d2f68e34c}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9ff564b9-e6ed-402b-ba9c-8c9ff380c2fa}, !- Air Inlet Node Name
  {04f0112b-fccc-45f4-80eb-855a8a604026}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1e53b355-c430-42bc-8245-78e671733f1a}, !- Handle
  Coil Cooling DX Single Speed 6 102kBtu/hr 9.7EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.35648866828434,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cabc1afe-313a-4a18-bb46-e1f6a24d28ca}, !- Air Inlet Node Name
  {5fd4dd4a-933f-4cd0-8127-ef2c42b76486}, !- Air Outlet Node Name
  {463cf5df-2191-4ca9-941b-88eadde815a9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3c8d4529-a892-46c1-a850-93b93f4ce1a2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d5a0e71e-1277-4b0d-8ffe-5fa6336b97fc}, !- Energy Input Ratio Function of Temperature Curve Name
  {57f40e2d-f79c-431d-a89f-4f33ed7dff51}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f80d7746-aac9-43c1-962d-9ee07e0edc4f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3c561a0c-e941-4ea6-9443-d6c2f6a083ed}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b046986-fb28-4db9-9d13-42463b2149cc}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9278c45b-86a4-4c41-8c31-df25e4f8b4ed}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cb5a30c-8e16-4fec-8dc1-949fdde5fe17}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {62ba0752-10f2-49be-9a9b-9b2e7a208b13}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {09b9301e-8d05-426b-a8ac-7311c22e9f7b}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c45003f5-3d95-4cde-a046-5c5c22177628}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c45003f5-3d95-4cde-a046-5c5c22177628}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {39df0222-1252-4979-8c9e-abf7945d3e8e}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {09b9301e-8d05-426b-a8ac-7311c22e9f7b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0d6dd749-e457-4c59-85bf-a482caacd60b}, !- Mixed Air Node Name
  {ae5cd351-c332-44b8-b388-d4c3fe4e6df9}, !- Outdoor Air Stream Node Name
  {f8dea927-1feb-4d53-804f-f021eb16a9bd}, !- Relief Air Stream Node Name
  {3a64fff1-bd47-46fd-a4cc-9573dceb8ddf}; !- Return Air Stream Node Name

OS:Node,
  {23a8600a-1ac6-4a8f-bbbb-afe1d2419678}, !- Handle
  Node 106,                               !- Name
  ,                                       !- Inlet Port
  {ae5cd351-c332-44b8-b388-d4c3fe4e6df9}; !- Outlet Port

OS:Connection,
  {ae5cd351-c332-44b8-b388-d4c3fe4e6df9}, !- Handle
  {86a334ef-436f-4311-b384-9dc8b69620f9}, !- Name
  {23a8600a-1ac6-4a8f-bbbb-afe1d2419678}, !- Source Object
  3,                                      !- Outlet Port
  {39df0222-1252-4979-8c9e-abf7945d3e8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b07800a-ccfc-45fb-b482-735760e11fa9}, !- Handle
  Node 107,                               !- Name
  {f8dea927-1feb-4d53-804f-f021eb16a9bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8dea927-1feb-4d53-804f-f021eb16a9bd}, !- Handle
  {cd9391b8-8ba5-4c87-9cc5-77be8f6e41b4}, !- Name
  {39df0222-1252-4979-8c9e-abf7945d3e8e}, !- Source Object
  7,                                      !- Outlet Port
  {5b07800a-ccfc-45fb-b482-735760e11fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ba7825b-68d8-482d-aeea-ed896826f36e}, !- Handle
  {b062fb45-c32c-43c9-ac7e-e9fb498015c3}, !- Name
  {a872f2a6-a8c7-4e79-8a09-fb3a7d306bba}, !- Source Object
  9,                                      !- Outlet Port
  {6a7b5d04-1bf2-43e5-bed8-efd7f953414d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58a390ed-a616-472c-bf0f-fde7c0d94125}, !- Handle
  Node 108,                               !- Name
  {04f0112b-fccc-45f4-80eb-855a8a604026}, !- Inlet Port
  {c4b6ba81-9234-4136-9c59-9e5b763da2e4}; !- Outlet Port

OS:Connection,
  {04f0112b-fccc-45f4-80eb-855a8a604026}, !- Handle
  {0b8d813e-3ddd-4612-a105-9f3c09bc4593}, !- Name
  {6b896d9b-10c6-460a-90e3-016d2f68e34c}, !- Source Object
  6,                                      !- Outlet Port
  {58a390ed-a616-472c-bf0f-fde7c0d94125}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b6ba81-9234-4136-9c59-9e5b763da2e4}, !- Handle
  {a978d9c1-05f7-4f0e-8e42-d81449911c9c}, !- Name
  {58a390ed-a616-472c-bf0f-fde7c0d94125}, !- Source Object
  3,                                      !- Outlet Port
  {a872f2a6-a8c7-4e79-8a09-fb3a7d306bba}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59c6a5dd-9f02-4e41-8b37-0941ea0dbc19}, !- Handle
  Node 109,                               !- Name
  {5fd4dd4a-933f-4cd0-8127-ef2c42b76486}, !- Inlet Port
  {9ff564b9-e6ed-402b-ba9c-8c9ff380c2fa}; !- Outlet Port

OS:Connection,
  {5fd4dd4a-933f-4cd0-8127-ef2c42b76486}, !- Handle
  {e29d8a2f-5088-4887-ad8c-5d0bbe75b6b7}, !- Name
  {1e53b355-c430-42bc-8245-78e671733f1a}, !- Source Object
  9,                                      !- Outlet Port
  {59c6a5dd-9f02-4e41-8b37-0941ea0dbc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff564b9-e6ed-402b-ba9c-8c9ff380c2fa}, !- Handle
  {a57f6951-35b0-4f2e-aaeb-615eece216af}, !- Name
  {59c6a5dd-9f02-4e41-8b37-0941ea0dbc19}, !- Source Object
  3,                                      !- Outlet Port
  {6b896d9b-10c6-460a-90e3-016d2f68e34c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6e7538c9-cda6-49d2-a958-4d98ebcb582f}, !- Handle
  Node 110,                               !- Name
  {0d6dd749-e457-4c59-85bf-a482caacd60b}, !- Inlet Port
  {cabc1afe-313a-4a18-bb46-e1f6a24d28ca}; !- Outlet Port

OS:Connection,
  {3a64fff1-bd47-46fd-a4cc-9573dceb8ddf}, !- Handle
  {51bd62b0-a2f4-4fb4-9de2-066828403957}, !- Name
  {d4b5535b-e6c5-404c-868e-8b1c2ed90358}, !- Source Object
  3,                                      !- Outlet Port
  {39df0222-1252-4979-8c9e-abf7945d3e8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0d6dd749-e457-4c59-85bf-a482caacd60b}, !- Handle
  {aa7533f1-48ea-4923-bba6-1a4b99d5ad80}, !- Name
  {39df0222-1252-4979-8c9e-abf7945d3e8e}, !- Source Object
  5,                                      !- Outlet Port
  {6e7538c9-cda6-49d2-a958-4d98ebcb582f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cabc1afe-313a-4a18-bb46-e1f6a24d28ca}, !- Handle
  {ddb770e9-cba6-4cb1-88f8-8bbb7654202b}, !- Name
  {6e7538c9-cda6-49d2-a958-4d98ebcb582f}, !- Source Object
  3,                                      !- Outlet Port
  {1e53b355-c430-42bc-8245-78e671733f1a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {97a0d8ad-1dec-455c-a847-5337bf85fef9}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a5cef994-a361-41ac-9ddd-9218d5e13fd4}, !- Control Zone Name
  {6a7b5d04-1bf2-43e5-bed8-efd7f953414d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {8438f23d-32ca-416e-b372-0203181560be}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {f25e46b1-8884-4348-b35c-608e6996e794}, !- Inlet Air Node Name
  {45ccf6da-3367-452a-990d-ca01213834f2}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ce2b59e-53aa-493d-9c68-20a5818bb840}, !- Handle
  Node 111,                               !- Name
  {620f9d38-69cd-4b55-a66a-af1ada7b38d0}, !- Inlet Port
  {e4929e13-0c27-496a-9476-3b429f689315}; !- Outlet Port

OS:Connection,
  {ba1d9e4c-b932-42ba-b69f-285bb881bcbd}, !- Handle
  {14ca8870-805c-4849-a1e9-07236192810e}, !- Name
  {4d9dfb1e-dcb3-4f7e-816f-233d730daf59}, !- Source Object
  3,                                      !- Outlet Port
  {80814071-760a-4ce8-aded-5209f6dc4c2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {620f9d38-69cd-4b55-a66a-af1ada7b38d0}, !- Handle
  {7420ee84-2e13-417a-b2c2-eab59f2e80b1}, !- Name
  {a5cef994-a361-41ac-9ddd-9218d5e13fd4}, !- Source Object
  12,                                     !- Outlet Port
  {0ce2b59e-53aa-493d-9c68-20a5818bb840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4929e13-0c27-496a-9476-3b429f689315}, !- Handle
  {16bd667e-b19c-4055-964a-8ed4982019bf}, !- Name
  {0ce2b59e-53aa-493d-9c68-20a5818bb840}, !- Source Object
  3,                                      !- Outlet Port
  {ecfca687-ae5f-404c-b579-53ea2fd6c3b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f25e46b1-8884-4348-b35c-608e6996e794}, !- Handle
  {c900f598-ae8d-4df3-a504-f54b98b407e2}, !- Name
  {f72cd1f3-206f-4c4a-bad8-cf794ad9909a}, !- Source Object
  3,                                      !- Outlet Port
  {8438f23d-32ca-416e-b372-0203181560be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45ccf6da-3367-452a-990d-ca01213834f2}, !- Handle
  {f2d4116a-e282-41d3-9e87-a7b80d329266}, !- Name
  {8438f23d-32ca-416e-b372-0203181560be}, !- Source Object
  4,                                      !- Outlet Port
  {4d9dfb1e-dcb3-4f7e-816f-233d730daf59}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4f49a96f-0300-4edd-b6c1-81eb3b619dda}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e9eb5a1a-f866-4aba-8081-88aca85ac593}, !- Water Inlet Node Name
  {c612374c-ea2c-4143-b533-e32afac346e6}; !- Water Outlet Node Name

OS:Node,
  {1cec1b66-5f47-4fc8-ba18-ee2a56e60bbc}, !- Handle
  Node 112,                               !- Name
  {1909eb11-f624-4c97-9b23-b33e565dfa76}, !- Inlet Port
  {e9eb5a1a-f866-4aba-8081-88aca85ac593}; !- Outlet Port

OS:Connection,
  {1909eb11-f624-4c97-9b23-b33e565dfa76}, !- Handle
  {a9691b52-f9b3-4282-ba5d-438ef681da7f}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  8,                                      !- Outlet Port
  {1cec1b66-5f47-4fc8-ba18-ee2a56e60bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {180e6244-4655-4e71-b563-a827a951707e}, !- Handle
  Node 113,                               !- Name
  {c612374c-ea2c-4143-b533-e32afac346e6}, !- Inlet Port
  {f1ecb787-5c82-444e-bd5e-fde702a3596c}; !- Outlet Port

OS:Connection,
  {e9eb5a1a-f866-4aba-8081-88aca85ac593}, !- Handle
  {3a7bc890-a447-4442-939e-fa2771eda683}, !- Name
  {1cec1b66-5f47-4fc8-ba18-ee2a56e60bbc}, !- Source Object
  3,                                      !- Outlet Port
  {4f49a96f-0300-4edd-b6c1-81eb3b619dda}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c612374c-ea2c-4143-b533-e32afac346e6}, !- Handle
  {31af9755-9ffe-42be-9ea4-e30cbc0ded53}, !- Name
  {4f49a96f-0300-4edd-b6c1-81eb3b619dda}, !- Source Object
  10,                                     !- Outlet Port
  {180e6244-4655-4e71-b563-a827a951707e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1ecb787-5c82-444e-bd5e-fde702a3596c}, !- Handle
  {4042ef45-bc41-4dc9-a32f-395268c3a793}, !- Name
  {180e6244-4655-4e71-b563-a827a951707e}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {333c17c3-b147-419d-9b36-3ba7a3cc05bf}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {4f49a96f-0300-4edd-b6c1-81eb3b619dda}; !- Heating Coil Name

OS:AirLoopHVAC,
  {925ef7a3-e32f-408e-adcf-cd310eb7f03c}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Availability Schedule
  {eb5596e2-7bb5-49a0-9dfa-edd8a6f62f83}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd330784-1e06-4f2e-8bba-442a1373fb04}, !- Supply Side Inlet Node Name
  {beb38af2-6c97-4787-b8b2-2754bcbcd69f}, !- Demand Side Outlet Node Name
  {3ba61fa3-c504-4953-bc88-83784f9c2dd7}, !- Demand Side Inlet Node A
  {a64fb9c4-bba2-44e9-8d81-195c7a77f7fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7c7a1439-4406-47c7-a6f7-14b3058afed0}, !- Demand Mixer Name
  {2637c64e-84c3-473e-a74b-6a2d4b7db43e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5ff6c12-0cce-4b83-ba96-25aca34d2523}, !- Handle
  Node 114,                               !- Name
  {fd330784-1e06-4f2e-8bba-442a1373fb04}, !- Inlet Port
  {3ea6cc37-c79b-4d64-9289-8912124868af}; !- Outlet Port

OS:Node,
  {1bd8709f-3dd2-4380-a0fc-f7eb5857fe31}, !- Handle
  Node 115,                               !- Name
  {2a784c07-3b7c-485f-811b-6b28e8f1a702}, !- Inlet Port
  {a64fb9c4-bba2-44e9-8d81-195c7a77f7fa}; !- Outlet Port

OS:Connection,
  {fd330784-1e06-4f2e-8bba-442a1373fb04}, !- Handle
  {f42b645c-df94-421c-a422-db185c8d39fe}, !- Name
  {925ef7a3-e32f-408e-adcf-cd310eb7f03c}, !- Source Object
  8,                                      !- Outlet Port
  {a5ff6c12-0cce-4b83-ba96-25aca34d2523}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64fb9c4-bba2-44e9-8d81-195c7a77f7fa}, !- Handle
  {da545aa2-994b-4d72-aac4-5f8119cc5eba}, !- Name
  {1bd8709f-3dd2-4380-a0fc-f7eb5857fe31}, !- Source Object
  3,                                      !- Outlet Port
  {925ef7a3-e32f-408e-adcf-cd310eb7f03c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4ecc9abd-dd29-4c7a-ae14-aecb3bd74c31}, !- Handle
  Node 116,                               !- Name
  {3ba61fa3-c504-4953-bc88-83784f9c2dd7}, !- Inlet Port
  {76d14f0b-d8c7-4c86-b527-8a6b9c2d1ad4}; !- Outlet Port

OS:Node,
  {027abcc1-40f0-4afb-b2ee-f136fd55673f}, !- Handle
  Node 117,                               !- Name
  {a6ff4c28-a494-4862-9c33-1d43f35aabac}, !- Inlet Port
  {beb38af2-6c97-4787-b8b2-2754bcbcd69f}; !- Outlet Port

OS:Node,
  {49232c8c-0d55-4516-8ccf-4b2eeb760b3d}, !- Handle
  Node 118,                               !- Name
  {01d98853-d67e-4613-9873-42343d79ce14}, !- Inlet Port
  {98e6bad5-1f23-48f1-be78-3d0d20505785}; !- Outlet Port

OS:Connection,
  {3ba61fa3-c504-4953-bc88-83784f9c2dd7}, !- Handle
  {d90d746e-8efd-4d58-8985-2c314275ca75}, !- Name
  {925ef7a3-e32f-408e-adcf-cd310eb7f03c}, !- Source Object
  10,                                     !- Outlet Port
  {4ecc9abd-dd29-4c7a-ae14-aecb3bd74c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb38af2-6c97-4787-b8b2-2754bcbcd69f}, !- Handle
  {a8e8465d-2fbd-4dad-9b0c-8a3f88be164f}, !- Name
  {027abcc1-40f0-4afb-b2ee-f136fd55673f}, !- Source Object
  3,                                      !- Outlet Port
  {925ef7a3-e32f-408e-adcf-cd310eb7f03c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2637c64e-84c3-473e-a74b-6a2d4b7db43e}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {76d14f0b-d8c7-4c86-b527-8a6b9c2d1ad4}, !- Inlet Node Name
  {8c2e4863-c17e-4720-ae3d-265c3e620744}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7c7a1439-4406-47c7-a6f7-14b3058afed0}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {a6ff4c28-a494-4862-9c33-1d43f35aabac}, !- Outlet Node Name
  {be3d7857-3fd2-4812-bbc3-32120c5553ef}; !- Inlet Node Name 1

OS:Connection,
  {76d14f0b-d8c7-4c86-b527-8a6b9c2d1ad4}, !- Handle
  {daf48158-395d-4409-bb29-eb1e818a9871}, !- Name
  {4ecc9abd-dd29-4c7a-ae14-aecb3bd74c31}, !- Source Object
  3,                                      !- Outlet Port
  {2637c64e-84c3-473e-a74b-6a2d4b7db43e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ff4c28-a494-4862-9c33-1d43f35aabac}, !- Handle
  {633c2a5a-c495-4fea-9092-c2f1a870e780}, !- Name
  {7c7a1439-4406-47c7-a6f7-14b3058afed0}, !- Source Object
  2,                                      !- Outlet Port
  {027abcc1-40f0-4afb-b2ee-f136fd55673f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5b66d1ec-fd8f-4d05-aaa5-4f57607361e6}, !- Handle
  {925ef7a3-e32f-408e-adcf-cd310eb7f03c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2b1edae3-ce01-46ef-98b1-b9df3316206d}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d8a330ae-368e-4866-9218-ec161b7acf04}, !- Air Inlet Node Name
  {2a784c07-3b7c-485f-811b-6b28e8f1a702}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fb736a68-080d-4c0e-a4f2-db906f997a05}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f7c8b3e6-d497-4208-a098-e1566a0881a6}, !- Air Inlet Node Name
  {022f9413-80a7-4602-ac44-5aa6a7312982}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {41a0f609-74b8-43fe-a5a0-d9626029d41c}, !- Handle
  Coil Cooling DX Single Speed 7 215kBtu/hr 9.7EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.44214779715856,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9975544b-e32a-4b99-b22d-5dcceee9e401}, !- Air Inlet Node Name
  {3f08ef06-8003-4dba-b697-f8c59fc7829b}, !- Air Outlet Node Name
  {92d05a9a-3365-46ad-a4e0-c0cf41229163}, !- Total Cooling Capacity Function of Temperature Curve Name
  {711b240f-60bc-4602-8224-f71eb7e1e3d8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f51a2b51-1f7f-4b26-b37a-e687727124f4}, !- Energy Input Ratio Function of Temperature Curve Name
  {0734bc27-da65-40e4-8245-1c366b6e7ed2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2b34f7a-099e-402e-aefa-c3e375873ffa}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a0d982ed-698e-41e5-9632-1f1963a3cfc4}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b06f9c97-f732-47fa-bc21-c1d00d3a5e2e}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2acafba2-bdc6-4b71-9db4-ebd14164f61a}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e9500ff-90dc-44ce-a5d0-31301ecec8e2}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c6871563-59e2-462b-a9fd-563ad8213d21}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {df93b71e-3e40-4378-a36a-27a9919ea856}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30ab7fe8-305f-4f6f-a421-12d2e6bef42f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30ab7fe8-305f-4f6f-a421-12d2e6bef42f}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {769ab127-65c9-439e-8658-9a6e340cb8b4}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {df93b71e-3e40-4378-a36a-27a9919ea856}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e20a6ff6-7b22-40a6-be45-6e8363d81d9d}, !- Mixed Air Node Name
  {b6f2d2e1-25b9-4ffd-8c43-35ed43b7ab60}, !- Outdoor Air Stream Node Name
  {d3cf9ce0-bf95-4188-b770-643fe9fe30db}, !- Relief Air Stream Node Name
  {3ea6cc37-c79b-4d64-9289-8912124868af}; !- Return Air Stream Node Name

OS:Node,
  {b7c632c8-1d23-4711-9a5b-283c86b89b68}, !- Handle
  Node 119,                               !- Name
  ,                                       !- Inlet Port
  {b6f2d2e1-25b9-4ffd-8c43-35ed43b7ab60}; !- Outlet Port

OS:Connection,
  {b6f2d2e1-25b9-4ffd-8c43-35ed43b7ab60}, !- Handle
  {fd4a143d-99b0-43d7-b0ba-36a3ee196cd2}, !- Name
  {b7c632c8-1d23-4711-9a5b-283c86b89b68}, !- Source Object
  3,                                      !- Outlet Port
  {769ab127-65c9-439e-8658-9a6e340cb8b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6a62abc1-7f90-475c-bca5-baef87077196}, !- Handle
  Node 120,                               !- Name
  {d3cf9ce0-bf95-4188-b770-643fe9fe30db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3cf9ce0-bf95-4188-b770-643fe9fe30db}, !- Handle
  {ef048ef6-bf84-41ef-842d-8297bafb1bdb}, !- Name
  {769ab127-65c9-439e-8658-9a6e340cb8b4}, !- Source Object
  7,                                      !- Outlet Port
  {6a62abc1-7f90-475c-bca5-baef87077196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a784c07-3b7c-485f-811b-6b28e8f1a702}, !- Handle
  {e67087f5-6e6d-4d6f-8847-4cafb0a4c46e}, !- Name
  {2b1edae3-ce01-46ef-98b1-b9df3316206d}, !- Source Object
  9,                                      !- Outlet Port
  {1bd8709f-3dd2-4380-a0fc-f7eb5857fe31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31b3843c-846d-4a5b-8c4c-d2beb3ccc686}, !- Handle
  Node 121,                               !- Name
  {022f9413-80a7-4602-ac44-5aa6a7312982}, !- Inlet Port
  {d8a330ae-368e-4866-9218-ec161b7acf04}; !- Outlet Port

OS:Connection,
  {022f9413-80a7-4602-ac44-5aa6a7312982}, !- Handle
  {8f7bc482-868b-4d6e-8ba3-0c88d042f8a4}, !- Name
  {fb736a68-080d-4c0e-a4f2-db906f997a05}, !- Source Object
  6,                                      !- Outlet Port
  {31b3843c-846d-4a5b-8c4c-d2beb3ccc686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a330ae-368e-4866-9218-ec161b7acf04}, !- Handle
  {972f0947-41ea-46da-8f02-78970a06c1e5}, !- Name
  {31b3843c-846d-4a5b-8c4c-d2beb3ccc686}, !- Source Object
  3,                                      !- Outlet Port
  {2b1edae3-ce01-46ef-98b1-b9df3316206d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c53df307-c45b-4e4a-a758-7a3c8d85eb96}, !- Handle
  Node 122,                               !- Name
  {3f08ef06-8003-4dba-b697-f8c59fc7829b}, !- Inlet Port
  {f7c8b3e6-d497-4208-a098-e1566a0881a6}; !- Outlet Port

OS:Connection,
  {3f08ef06-8003-4dba-b697-f8c59fc7829b}, !- Handle
  {69222ab2-b214-4cb1-8e92-e4757e38e0ac}, !- Name
  {41a0f609-74b8-43fe-a5a0-d9626029d41c}, !- Source Object
  9,                                      !- Outlet Port
  {c53df307-c45b-4e4a-a758-7a3c8d85eb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c8b3e6-d497-4208-a098-e1566a0881a6}, !- Handle
  {5cb3cd03-e7ae-47e4-bac8-74309d0226b7}, !- Name
  {c53df307-c45b-4e4a-a758-7a3c8d85eb96}, !- Source Object
  3,                                      !- Outlet Port
  {fb736a68-080d-4c0e-a4f2-db906f997a05}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d3d4d265-a40a-4ea1-8762-aeb7ec788c1e}, !- Handle
  Node 123,                               !- Name
  {e20a6ff6-7b22-40a6-be45-6e8363d81d9d}, !- Inlet Port
  {9975544b-e32a-4b99-b22d-5dcceee9e401}; !- Outlet Port

OS:Connection,
  {3ea6cc37-c79b-4d64-9289-8912124868af}, !- Handle
  {fca92f4c-e693-4a2d-a8d0-ed16d0837f77}, !- Name
  {a5ff6c12-0cce-4b83-ba96-25aca34d2523}, !- Source Object
  3,                                      !- Outlet Port
  {769ab127-65c9-439e-8658-9a6e340cb8b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e20a6ff6-7b22-40a6-be45-6e8363d81d9d}, !- Handle
  {35cb6697-5d23-44fa-b4b0-cf8f654d881a}, !- Name
  {769ab127-65c9-439e-8658-9a6e340cb8b4}, !- Source Object
  5,                                      !- Outlet Port
  {d3d4d265-a40a-4ea1-8762-aeb7ec788c1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9975544b-e32a-4b99-b22d-5dcceee9e401}, !- Handle
  {f8aa3155-016d-445b-b82f-6fe181fd4dc2}, !- Name
  {d3d4d265-a40a-4ea1-8762-aeb7ec788c1e}, !- Source Object
  3,                                      !- Outlet Port
  {41a0f609-74b8-43fe-a5a0-d9626029d41c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {91a378a6-e26e-4434-a6fb-bd0d8911e5be}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7a9ca733-08f9-4575-a323-07eb9abe4bec}, !- Control Zone Name
  {1bd8709f-3dd2-4380-a0fc-f7eb5857fe31}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {267c25d7-1f06-432d-a129-e8eb7139c921}, !- Handle
  Air Terminal Single Duct Uncontrolled 7, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {8c2e4863-c17e-4720-ae3d-265c3e620744}, !- Inlet Air Node Name
  {01d98853-d67e-4613-9873-42343d79ce14}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {150846ce-2fd9-4578-a42f-626dd6da4f40}, !- Handle
  Node 124,                               !- Name
  {bd3425f6-7454-4460-a3e0-00e49f5f9dec}, !- Inlet Port
  {be3d7857-3fd2-4812-bbc3-32120c5553ef}; !- Outlet Port

OS:Connection,
  {98e6bad5-1f23-48f1-be78-3d0d20505785}, !- Handle
  {291abde4-d515-49d2-904e-83f561d0ef96}, !- Name
  {49232c8c-0d55-4516-8ccf-4b2eeb760b3d}, !- Source Object
  3,                                      !- Outlet Port
  {99eeebed-592e-4c74-9627-de5936ceabaf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd3425f6-7454-4460-a3e0-00e49f5f9dec}, !- Handle
  {231a2dd2-d63e-46b9-9c7e-e2452e0047fb}, !- Name
  {7a9ca733-08f9-4575-a323-07eb9abe4bec}, !- Source Object
  12,                                     !- Outlet Port
  {150846ce-2fd9-4578-a42f-626dd6da4f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3d7857-3fd2-4812-bbc3-32120c5553ef}, !- Handle
  {374442ef-4773-4d3b-8933-f22901890338}, !- Name
  {150846ce-2fd9-4578-a42f-626dd6da4f40}, !- Source Object
  3,                                      !- Outlet Port
  {7c7a1439-4406-47c7-a6f7-14b3058afed0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c2e4863-c17e-4720-ae3d-265c3e620744}, !- Handle
  {10b3de3d-d27b-4df7-8a11-a78a3db419e9}, !- Name
  {2637c64e-84c3-473e-a74b-6a2d4b7db43e}, !- Source Object
  3,                                      !- Outlet Port
  {267c25d7-1f06-432d-a129-e8eb7139c921}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d98853-d67e-4613-9873-42343d79ce14}, !- Handle
  {0cc83e41-615c-4b33-b951-8be85b0e8a7f}, !- Name
  {267c25d7-1f06-432d-a129-e8eb7139c921}, !- Source Object
  4,                                      !- Outlet Port
  {49232c8c-0d55-4516-8ccf-4b2eeb760b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {51800e7d-c30c-408a-a1c1-83c4fe61fccc}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {32b83e94-e737-42bd-8397-d04716d8c885}, !- Water Inlet Node Name
  {47e37429-5f46-404d-9939-518796156060}; !- Water Outlet Node Name

OS:Node,
  {40f9bfb4-0eaf-4529-800d-a3142a2fdeaf}, !- Handle
  Node 125,                               !- Name
  {cc65cfbc-c6d6-47b6-83e3-c86a486ccb42}, !- Inlet Port
  {32b83e94-e737-42bd-8397-d04716d8c885}; !- Outlet Port

OS:Connection,
  {cc65cfbc-c6d6-47b6-83e3-c86a486ccb42}, !- Handle
  {029d419b-0f0b-401a-9a37-f58e86a895f7}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  9,                                      !- Outlet Port
  {40f9bfb4-0eaf-4529-800d-a3142a2fdeaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {daa6a01b-066d-4656-8406-0bb5c807fa93}, !- Handle
  Node 126,                               !- Name
  {47e37429-5f46-404d-9939-518796156060}, !- Inlet Port
  {f8ca8556-0bf3-4837-a268-f6ad7c96c851}; !- Outlet Port

OS:Connection,
  {32b83e94-e737-42bd-8397-d04716d8c885}, !- Handle
  {3de9a5f5-e027-490b-b0c8-918c839af6a3}, !- Name
  {40f9bfb4-0eaf-4529-800d-a3142a2fdeaf}, !- Source Object
  3,                                      !- Outlet Port
  {51800e7d-c30c-408a-a1c1-83c4fe61fccc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {47e37429-5f46-404d-9939-518796156060}, !- Handle
  {a4416526-5ba3-4249-a1c6-c7e105a2e1e3}, !- Name
  {51800e7d-c30c-408a-a1c1-83c4fe61fccc}, !- Source Object
  10,                                     !- Outlet Port
  {daa6a01b-066d-4656-8406-0bb5c807fa93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8ca8556-0bf3-4837-a268-f6ad7c96c851}, !- Handle
  {b7525194-28e4-4b5c-8234-845bd0a410a3}, !- Name
  {daa6a01b-066d-4656-8406-0bb5c807fa93}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {46b97440-da90-404e-933e-7bd1facfe9be}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {51800e7d-c30c-408a-a1c1-83c4fe61fccc}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4fb6b1aa-7b52-4765-9aa9-2a6627359e4b}, !- Handle
  Sp-DataCenter_bot_ZN_6 Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {764bd69f-959c-4c5e-929c-d7c9ab20d1e3}, !- Supply Side Inlet Node Name
  {4da7af21-c0d2-456e-b8c7-924dde73d7a7}, !- Demand Side Outlet Node Name
  {e470d33a-9209-460a-9b91-3822f9c23c24}, !- Demand Side Inlet Node A
  {320f738c-cfbc-4385-9393-c525bb757d8e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40f80428-de29-4b85-b8cd-782e6747f443}, !- Demand Mixer Name
  {8f43e148-5703-464e-90eb-6950e3d57f71}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15c168be-2a19-4815-bb45-5309d3d568fa}, !- Handle
  Node 127,                               !- Name
  {764bd69f-959c-4c5e-929c-d7c9ab20d1e3}, !- Inlet Port
  {8d7af615-d610-4640-9822-1cf91ab172ab}; !- Outlet Port

OS:Node,
  {b7bec317-5625-46b7-af1b-3e17525f26f8}, !- Handle
  Node 128,                               !- Name
  {276cde47-e74a-4b45-b610-4ac3a02fc843}, !- Inlet Port
  {320f738c-cfbc-4385-9393-c525bb757d8e}; !- Outlet Port

OS:Connection,
  {764bd69f-959c-4c5e-929c-d7c9ab20d1e3}, !- Handle
  {414b09c2-8a9e-4da4-92d7-14d024eb3dae}, !- Name
  {4fb6b1aa-7b52-4765-9aa9-2a6627359e4b}, !- Source Object
  8,                                      !- Outlet Port
  {15c168be-2a19-4815-bb45-5309d3d568fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320f738c-cfbc-4385-9393-c525bb757d8e}, !- Handle
  {63bbe396-7cd7-4ba7-9ab8-695b9281ad5f}, !- Name
  {b7bec317-5625-46b7-af1b-3e17525f26f8}, !- Source Object
  3,                                      !- Outlet Port
  {4fb6b1aa-7b52-4765-9aa9-2a6627359e4b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5285ec35-14fe-40a9-860b-616f501483de}, !- Handle
  Node 129,                               !- Name
  {e470d33a-9209-460a-9b91-3822f9c23c24}, !- Inlet Port
  {76fbbde6-6b1d-4dc2-927a-7e742e833414}; !- Outlet Port

OS:Node,
  {029e46c7-b612-4e4b-92de-3cb18fcb6435}, !- Handle
  Node 130,                               !- Name
  {1cb27878-6b11-4f53-9a72-74f0d8ee0a2a}, !- Inlet Port
  {4da7af21-c0d2-456e-b8c7-924dde73d7a7}; !- Outlet Port

OS:Node,
  {3875fb71-357f-47d6-9402-792969c28fc8}, !- Handle
  Node 131,                               !- Name
  {939b6de4-2777-4976-8b1f-f5b36d035630}, !- Inlet Port
  {ba3919a7-b4f2-4bd4-b4f9-457cbd332f16}; !- Outlet Port

OS:Connection,
  {e470d33a-9209-460a-9b91-3822f9c23c24}, !- Handle
  {46fbfafc-48eb-4fd0-b82f-629c8804f757}, !- Name
  {4fb6b1aa-7b52-4765-9aa9-2a6627359e4b}, !- Source Object
  10,                                     !- Outlet Port
  {5285ec35-14fe-40a9-860b-616f501483de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da7af21-c0d2-456e-b8c7-924dde73d7a7}, !- Handle
  {4e25a39b-1b7a-44f8-8790-86b624995b97}, !- Name
  {029e46c7-b612-4e4b-92de-3cb18fcb6435}, !- Source Object
  3,                                      !- Outlet Port
  {4fb6b1aa-7b52-4765-9aa9-2a6627359e4b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8f43e148-5703-464e-90eb-6950e3d57f71}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {76fbbde6-6b1d-4dc2-927a-7e742e833414}, !- Inlet Node Name
  {6bccf71f-9015-4791-917a-f1379efe9524}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40f80428-de29-4b85-b8cd-782e6747f443}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {1cb27878-6b11-4f53-9a72-74f0d8ee0a2a}, !- Outlet Node Name
  {5895b8db-756e-4a06-92fe-b6d412c2f624}; !- Inlet Node Name 1

OS:Connection,
  {76fbbde6-6b1d-4dc2-927a-7e742e833414}, !- Handle
  {92bafe03-4c2c-4ea3-9d74-f4758c5bc87e}, !- Name
  {5285ec35-14fe-40a9-860b-616f501483de}, !- Source Object
  3,                                      !- Outlet Port
  {8f43e148-5703-464e-90eb-6950e3d57f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb27878-6b11-4f53-9a72-74f0d8ee0a2a}, !- Handle
  {6b8d2160-e10e-4677-bf95-c6056427d2f9}, !- Name
  {40f80428-de29-4b85-b8cd-782e6747f443}, !- Source Object
  2,                                      !- Outlet Port
  {029e46c7-b612-4e4b-92de-3cb18fcb6435}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5edeb4f-dd44-44c4-9e07-ca4084d7803a}, !- Handle
  {4fb6b1aa-7b52-4765-9aa9-2a6627359e4b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2a1c61ea-4d2d-465e-988b-2992463fe41c}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6ee7324c-f72d-418f-bf03-828e05489781}, !- Air Inlet Node Name
  {276cde47-e74a-4b45-b610-4ac3a02fc843}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5cb36e70-21d3-4cfa-a0c0-94c63121b3ce}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1b2ba4a7-ee22-4c8b-9430-3b08c1a98308}, !- Air Inlet Node Name
  {381f6b02-27aa-40b9-801e-40780ad49c50}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {7dcec1c6-d12c-4ea6-bcc1-329ed5c627fe}, !- Handle
  Coil Cooling DX Single Speed 8 15kBtu/hr 14.0SEER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6708c93d-75ac-43ea-bb26-a1fb3a628902}, !- Air Inlet Node Name
  {ff68e971-8418-4b3b-898a-ed179c6509d1}, !- Air Outlet Node Name
  {c258ef09-1eeb-4cad-a9d5-19c8a2fcae75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {88e78b16-11d9-4216-962d-64a2e6037e0e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e3361d34-1d76-4f97-9068-79c66a2e8cfd}, !- Energy Input Ratio Function of Temperature Curve Name
  {fecefdfd-d9ab-48a8-9676-48ac2ae112f2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {81ca8dce-d9fa-4fc0-8429-4e703ecc3ca6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f568b9b7-d647-492a-b04d-f7d4f5587df0}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a72d6643-f88d-4c21-b1ff-a5bf527c739d}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a3cb6f8-a6df-4290-a1de-8fe8ac2082d3}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50c3059b-dfed-4e42-b03e-b4c217d515d7}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8d98e3e9-ebfb-452e-bde1-e6d125b856c3}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2c0aaac3-0872-4314-9906-3ecff03d18d2}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4aa07924-3a14-43b2-afc3-77bcb754dbd9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4aa07924-3a14-43b2-afc3-77bcb754dbd9}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4f3b6859-a6df-4d91-b841-4a390ce1b175}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {2c0aaac3-0872-4314-9906-3ecff03d18d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bcc7d75f-f365-482e-8e1c-504702a26e47}, !- Mixed Air Node Name
  {a0f06e7c-bd57-4057-a531-d827a15edc7f}, !- Outdoor Air Stream Node Name
  {c26326f0-7d3f-46ac-975b-80c35b5e5c15}, !- Relief Air Stream Node Name
  {8d7af615-d610-4640-9822-1cf91ab172ab}; !- Return Air Stream Node Name

OS:Node,
  {18457554-8239-4380-a8d7-4e648ddeadf4}, !- Handle
  Node 132,                               !- Name
  ,                                       !- Inlet Port
  {a0f06e7c-bd57-4057-a531-d827a15edc7f}; !- Outlet Port

OS:Connection,
  {a0f06e7c-bd57-4057-a531-d827a15edc7f}, !- Handle
  {89757e63-9117-4588-9cf1-b259c98f20ec}, !- Name
  {18457554-8239-4380-a8d7-4e648ddeadf4}, !- Source Object
  3,                                      !- Outlet Port
  {4f3b6859-a6df-4d91-b841-4a390ce1b175}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3c20033-401c-406a-bdc9-d71e86c60cf6}, !- Handle
  Node 133,                               !- Name
  {c26326f0-7d3f-46ac-975b-80c35b5e5c15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c26326f0-7d3f-46ac-975b-80c35b5e5c15}, !- Handle
  {d8e9a076-fbe8-427c-8c7b-3de21d061e59}, !- Name
  {4f3b6859-a6df-4d91-b841-4a390ce1b175}, !- Source Object
  7,                                      !- Outlet Port
  {f3c20033-401c-406a-bdc9-d71e86c60cf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276cde47-e74a-4b45-b610-4ac3a02fc843}, !- Handle
  {80d47e02-6eac-43dc-b024-1ad0c45151b4}, !- Name
  {2a1c61ea-4d2d-465e-988b-2992463fe41c}, !- Source Object
  9,                                      !- Outlet Port
  {b7bec317-5625-46b7-af1b-3e17525f26f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e214eb9-edd4-4b5a-a294-ed291d3ad42e}, !- Handle
  Node 134,                               !- Name
  {381f6b02-27aa-40b9-801e-40780ad49c50}, !- Inlet Port
  {6ee7324c-f72d-418f-bf03-828e05489781}; !- Outlet Port

OS:Connection,
  {381f6b02-27aa-40b9-801e-40780ad49c50}, !- Handle
  {11025ab5-de28-481d-a594-3d979e181ed7}, !- Name
  {5cb36e70-21d3-4cfa-a0c0-94c63121b3ce}, !- Source Object
  6,                                      !- Outlet Port
  {4e214eb9-edd4-4b5a-a294-ed291d3ad42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee7324c-f72d-418f-bf03-828e05489781}, !- Handle
  {b7ad94ca-8f31-4f88-90fc-99788cde02c7}, !- Name
  {4e214eb9-edd4-4b5a-a294-ed291d3ad42e}, !- Source Object
  3,                                      !- Outlet Port
  {2a1c61ea-4d2d-465e-988b-2992463fe41c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {22545424-75cf-4b87-a49a-8c341186ef9c}, !- Handle
  Node 135,                               !- Name
  {ff68e971-8418-4b3b-898a-ed179c6509d1}, !- Inlet Port
  {1b2ba4a7-ee22-4c8b-9430-3b08c1a98308}; !- Outlet Port

OS:Connection,
  {ff68e971-8418-4b3b-898a-ed179c6509d1}, !- Handle
  {a6ceab3f-8d13-43f2-9ed8-204cc0de52ef}, !- Name
  {7dcec1c6-d12c-4ea6-bcc1-329ed5c627fe}, !- Source Object
  9,                                      !- Outlet Port
  {22545424-75cf-4b87-a49a-8c341186ef9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2ba4a7-ee22-4c8b-9430-3b08c1a98308}, !- Handle
  {a770a227-fe87-4de8-8c73-1aecf9427bbd}, !- Name
  {22545424-75cf-4b87-a49a-8c341186ef9c}, !- Source Object
  3,                                      !- Outlet Port
  {5cb36e70-21d3-4cfa-a0c0-94c63121b3ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52e2cb2b-79e3-43e8-93a5-d165eb6c6620}, !- Handle
  Node 136,                               !- Name
  {bcc7d75f-f365-482e-8e1c-504702a26e47}, !- Inlet Port
  {6708c93d-75ac-43ea-bb26-a1fb3a628902}; !- Outlet Port

OS:Connection,
  {8d7af615-d610-4640-9822-1cf91ab172ab}, !- Handle
  {2edc3a0d-b9cd-4b84-a991-d6c06a717fd8}, !- Name
  {15c168be-2a19-4815-bb45-5309d3d568fa}, !- Source Object
  3,                                      !- Outlet Port
  {4f3b6859-a6df-4d91-b841-4a390ce1b175}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bcc7d75f-f365-482e-8e1c-504702a26e47}, !- Handle
  {e20d9729-a061-48df-b263-de274d6d541d}, !- Name
  {4f3b6859-a6df-4d91-b841-4a390ce1b175}, !- Source Object
  5,                                      !- Outlet Port
  {52e2cb2b-79e3-43e8-93a5-d165eb6c6620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6708c93d-75ac-43ea-bb26-a1fb3a628902}, !- Handle
  {484299a8-30c2-4098-982f-d913b3c57321}, !- Name
  {52e2cb2b-79e3-43e8-93a5-d165eb6c6620}, !- Source Object
  3,                                      !- Outlet Port
  {7dcec1c6-d12c-4ea6-bcc1-329ed5c627fe}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e24b4e66-c026-4dc6-a843-eafd01102368}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- Control Zone Name
  {b7bec317-5625-46b7-af1b-3e17525f26f8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {768dc64c-960e-44ad-b39d-a36b516c2f6e}, !- Handle
  Air Terminal Single Duct Uncontrolled 8, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {6bccf71f-9015-4791-917a-f1379efe9524}, !- Inlet Air Node Name
  {939b6de4-2777-4976-8b1f-f5b36d035630}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6dff1c04-8354-496d-a124-98dc2d487556}, !- Handle
  Node 137,                               !- Name
  {6c9e4560-11dd-4869-8855-f378b85ee50e}, !- Inlet Port
  {5895b8db-756e-4a06-92fe-b6d412c2f624}; !- Outlet Port

OS:Connection,
  {ba3919a7-b4f2-4bd4-b4f9-457cbd332f16}, !- Handle
  {321c1a93-7345-403a-a6ba-4c37f77060ce}, !- Name
  {3875fb71-357f-47d6-9402-792969c28fc8}, !- Source Object
  3,                                      !- Outlet Port
  {cb66db70-298c-4d89-b03b-043467905410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6c9e4560-11dd-4869-8855-f378b85ee50e}, !- Handle
  {cc38cc74-e5d2-4a5a-b638-766093d40f4f}, !- Name
  {1febf915-011f-4f84-a9b9-ebb8e1131cad}, !- Source Object
  12,                                     !- Outlet Port
  {6dff1c04-8354-496d-a124-98dc2d487556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5895b8db-756e-4a06-92fe-b6d412c2f624}, !- Handle
  {f663de4a-4fd4-4766-90a3-e5a8ad97250e}, !- Name
  {6dff1c04-8354-496d-a124-98dc2d487556}, !- Source Object
  3,                                      !- Outlet Port
  {40f80428-de29-4b85-b8cd-782e6747f443}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6bccf71f-9015-4791-917a-f1379efe9524}, !- Handle
  {8c26c543-c652-46fa-b519-a2da2558b5ca}, !- Name
  {8f43e148-5703-464e-90eb-6950e3d57f71}, !- Source Object
  3,                                      !- Outlet Port
  {768dc64c-960e-44ad-b39d-a36b516c2f6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {939b6de4-2777-4976-8b1f-f5b36d035630}, !- Handle
  {bb927161-9298-43f7-aef8-8d5b963583c5}, !- Name
  {768dc64c-960e-44ad-b39d-a36b516c2f6e}, !- Source Object
  4,                                      !- Outlet Port
  {3875fb71-357f-47d6-9402-792969c28fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1d06be18-eb6e-4ee0-b70c-7c5cfcd44e46}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ac6c216d-74b7-4c61-924c-86cb49719b28}, !- Water Inlet Node Name
  {f0316dbe-a697-4ad8-bb0a-5c8912686e57}; !- Water Outlet Node Name

OS:Node,
  {1023da86-da44-4156-a6ba-07134ff9a7ba}, !- Handle
  Node 138,                               !- Name
  {01402c5b-7320-443f-a4b1-44d812b0de6f}, !- Inlet Port
  {ac6c216d-74b7-4c61-924c-86cb49719b28}; !- Outlet Port

OS:Connection,
  {01402c5b-7320-443f-a4b1-44d812b0de6f}, !- Handle
  {b9a956f4-c062-486c-a43a-e91038318fe8}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  10,                                     !- Outlet Port
  {1023da86-da44-4156-a6ba-07134ff9a7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40469d58-6f18-4b9b-8b7a-dea08aca3e26}, !- Handle
  Node 139,                               !- Name
  {f0316dbe-a697-4ad8-bb0a-5c8912686e57}, !- Inlet Port
  {6b08b048-f846-4ed3-9162-b2c7bc940675}; !- Outlet Port

OS:Connection,
  {ac6c216d-74b7-4c61-924c-86cb49719b28}, !- Handle
  {e5bc7aa7-399d-4183-bcc0-4b6b3f706107}, !- Name
  {1023da86-da44-4156-a6ba-07134ff9a7ba}, !- Source Object
  3,                                      !- Outlet Port
  {1d06be18-eb6e-4ee0-b70c-7c5cfcd44e46}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f0316dbe-a697-4ad8-bb0a-5c8912686e57}, !- Handle
  {97a863ae-de52-4cd8-b8a2-ae7fcb348cf8}, !- Name
  {1d06be18-eb6e-4ee0-b70c-7c5cfcd44e46}, !- Source Object
  10,                                     !- Outlet Port
  {40469d58-6f18-4b9b-8b7a-dea08aca3e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b08b048-f846-4ed3-9162-b2c7bc940675}, !- Handle
  {69925d38-758f-4bc2-973d-62d1fff12ecd}, !- Name
  {40469d58-6f18-4b9b-8b7a-dea08aca3e26}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ffafd94f-d5d0-46d1-8a28-ab198142cc8b}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {1d06be18-eb6e-4ee0-b70c-7c5cfcd44e46}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7f197453-8d31-4e91-b535-c33c3a6b7a62}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Availability Schedule
  {6383e02e-8aab-4eb8-844b-7549b8b0adc5}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {265dad78-5ad1-4fa3-9a49-6629fc2c609c}, !- Supply Side Inlet Node Name
  {62b2671a-fcdb-4823-87dc-bb1fdf4a1db8}, !- Demand Side Outlet Node Name
  {1b8f5b78-f99c-474b-8eea-089918b4df08}, !- Demand Side Inlet Node A
  {10d39091-2418-4123-9547-dc6d15077988}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {02f5ca71-d82c-4535-9d08-2d6798ee5fc7}, !- Demand Mixer Name
  {e7e1f2e4-c7a7-4a40-9dc6-0f8e72fd8ff8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe5bdd44-0da1-46a6-afa1-20b75a9f1918}, !- Handle
  Node 140,                               !- Name
  {265dad78-5ad1-4fa3-9a49-6629fc2c609c}, !- Inlet Port
  {85eb3e1c-e093-4858-9ef3-293a9a3c5282}; !- Outlet Port

OS:Node,
  {8fd49398-f43c-4548-b075-25b8e0e1d241}, !- Handle
  Node 141,                               !- Name
  {cee5cb49-4f4d-404e-8bc0-9863106b70b0}, !- Inlet Port
  {10d39091-2418-4123-9547-dc6d15077988}; !- Outlet Port

OS:Connection,
  {265dad78-5ad1-4fa3-9a49-6629fc2c609c}, !- Handle
  {0c0adf10-768c-4219-a128-70e41bdf1b04}, !- Name
  {7f197453-8d31-4e91-b535-c33c3a6b7a62}, !- Source Object
  8,                                      !- Outlet Port
  {fe5bdd44-0da1-46a6-afa1-20b75a9f1918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10d39091-2418-4123-9547-dc6d15077988}, !- Handle
  {e231bced-2cfa-4191-b783-dff992792ba3}, !- Name
  {8fd49398-f43c-4548-b075-25b8e0e1d241}, !- Source Object
  3,                                      !- Outlet Port
  {7f197453-8d31-4e91-b535-c33c3a6b7a62}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0876ca2f-c908-4d2d-99b8-989eb37d3aa1}, !- Handle
  Node 142,                               !- Name
  {1b8f5b78-f99c-474b-8eea-089918b4df08}, !- Inlet Port
  {29a662c7-be7e-4958-81f6-f5a58f328519}; !- Outlet Port

OS:Node,
  {301c4e53-9f1f-4301-8c88-1b82f77ddedc}, !- Handle
  Node 143,                               !- Name
  {01e021a0-6d2a-4b1c-9a18-07f172f3bc1a}, !- Inlet Port
  {62b2671a-fcdb-4823-87dc-bb1fdf4a1db8}; !- Outlet Port

OS:Node,
  {9cf802c5-bb21-4c3b-acc6-32d3cd05aea2}, !- Handle
  Node 144,                               !- Name
  {e823aa03-4b29-40a3-8c59-f1e1528c6acc}, !- Inlet Port
  {e8cf78fa-bd2d-4ed5-b508-67bf44d407a4}; !- Outlet Port

OS:Connection,
  {1b8f5b78-f99c-474b-8eea-089918b4df08}, !- Handle
  {6dc8cefd-fe15-486b-aae8-896b8ab16473}, !- Name
  {7f197453-8d31-4e91-b535-c33c3a6b7a62}, !- Source Object
  10,                                     !- Outlet Port
  {0876ca2f-c908-4d2d-99b8-989eb37d3aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62b2671a-fcdb-4823-87dc-bb1fdf4a1db8}, !- Handle
  {a262135c-33c4-4e01-b93a-ba46b2c06bb7}, !- Name
  {301c4e53-9f1f-4301-8c88-1b82f77ddedc}, !- Source Object
  3,                                      !- Outlet Port
  {7f197453-8d31-4e91-b535-c33c3a6b7a62}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e7e1f2e4-c7a7-4a40-9dc6-0f8e72fd8ff8}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {29a662c7-be7e-4958-81f6-f5a58f328519}, !- Inlet Node Name
  {55014e7e-26b6-4e90-8647-28e3a750dbcc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {02f5ca71-d82c-4535-9d08-2d6798ee5fc7}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {01e021a0-6d2a-4b1c-9a18-07f172f3bc1a}, !- Outlet Node Name
  {d811aaf4-1b78-4fdb-b404-f8aaad18557a}; !- Inlet Node Name 1

OS:Connection,
  {29a662c7-be7e-4958-81f6-f5a58f328519}, !- Handle
  {21fc4313-356a-45a2-b262-11c4152ed257}, !- Name
  {0876ca2f-c908-4d2d-99b8-989eb37d3aa1}, !- Source Object
  3,                                      !- Outlet Port
  {e7e1f2e4-c7a7-4a40-9dc6-0f8e72fd8ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e021a0-6d2a-4b1c-9a18-07f172f3bc1a}, !- Handle
  {79da2a07-7eb7-4e56-8f4f-010daa4c1b9e}, !- Name
  {02f5ca71-d82c-4535-9d08-2d6798ee5fc7}, !- Source Object
  2,                                      !- Outlet Port
  {301c4e53-9f1f-4301-8c88-1b82f77ddedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b1438458-f93d-4753-b7bd-daf4552f37b7}, !- Handle
  {7f197453-8d31-4e91-b535-c33c3a6b7a62}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {7496e196-1e84-47c5-b9a9-c54734a9531c}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {74c4a445-8a5e-4590-b753-66f269d6977e}, !- Air Inlet Node Name
  {cee5cb49-4f4d-404e-8bc0-9863106b70b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1b4ed25e-26fc-4efe-a9c0-cdc4637868bc}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {acedda84-280c-4863-bda5-9c7e1af810dc}, !- Air Inlet Node Name
  {7c05425d-10cd-4b10-9846-ce78b04a0faa}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9e867dd4-ed7f-48f8-94d2-eed014781d01}, !- Handle
  Coil Cooling DX Single Speed 9 435kBtu/hr 8.21EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.05494091058281,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {75d785f3-55b0-4cf6-9a2e-85e3a985f8af}, !- Air Inlet Node Name
  {20556b12-0199-4667-b278-96e84a40d9da}, !- Air Outlet Node Name
  {2553d89f-2e1f-46aa-a007-91a5544b0d0c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {db6256b9-0014-4df1-9f80-cc0117c08850}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f1025023-8649-46b4-8f7e-ba8ee5b75fc3}, !- Energy Input Ratio Function of Temperature Curve Name
  {d158d162-fa62-4dfc-a28e-71aab52274e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0250de6f-2dd2-42e3-bb51-dc4cff0ce349}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {cd756bb7-fd17-44e5-9163-3196109b700b}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb71ea91-2ea7-408f-8890-5723450db28e}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {93cb667f-74cb-4e6c-98da-6e5c1172995a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c225644b-c86a-497c-bfd9-a69a673fe1cc}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ef282066-2580-4a0f-83fb-db585e56be72}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a2ab84b7-18ca-452e-86c7-af1405b3eb49}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {269eab80-8096-4627-a398-932d22a97611}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {269eab80-8096-4627-a398-932d22a97611}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {82d53eb5-6b40-492c-a9a8-48fcc4bbf01f}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {a2ab84b7-18ca-452e-86c7-af1405b3eb49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6bafd1ba-c033-4c62-85d1-03b341c0cd05}, !- Mixed Air Node Name
  {41f31e53-8f5e-4519-a823-3a6a9c3fff84}, !- Outdoor Air Stream Node Name
  {3a386268-2640-457f-9254-29a6a5b7d8c6}, !- Relief Air Stream Node Name
  {85eb3e1c-e093-4858-9ef3-293a9a3c5282}; !- Return Air Stream Node Name

OS:Node,
  {9f9ce8a4-54ec-4f1b-ba30-10089099e8ee}, !- Handle
  Node 145,                               !- Name
  ,                                       !- Inlet Port
  {41f31e53-8f5e-4519-a823-3a6a9c3fff84}; !- Outlet Port

OS:Connection,
  {41f31e53-8f5e-4519-a823-3a6a9c3fff84}, !- Handle
  {c80ae1b3-0c8c-4b79-a909-7a6c73befcbc}, !- Name
  {9f9ce8a4-54ec-4f1b-ba30-10089099e8ee}, !- Source Object
  3,                                      !- Outlet Port
  {82d53eb5-6b40-492c-a9a8-48fcc4bbf01f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a7d79df-c980-4e08-afc4-e45abcf8a35f}, !- Handle
  Node 146,                               !- Name
  {3a386268-2640-457f-9254-29a6a5b7d8c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a386268-2640-457f-9254-29a6a5b7d8c6}, !- Handle
  {c1d71e7e-99b6-43ad-9fbe-79f5ff2ab081}, !- Name
  {82d53eb5-6b40-492c-a9a8-48fcc4bbf01f}, !- Source Object
  7,                                      !- Outlet Port
  {9a7d79df-c980-4e08-afc4-e45abcf8a35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee5cb49-4f4d-404e-8bc0-9863106b70b0}, !- Handle
  {5fbec204-c09e-4d5e-b5f9-a7906c9c218a}, !- Name
  {7496e196-1e84-47c5-b9a9-c54734a9531c}, !- Source Object
  9,                                      !- Outlet Port
  {8fd49398-f43c-4548-b075-25b8e0e1d241}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6551dd10-1d29-47ee-8ca6-dac0355713f3}, !- Handle
  Node 147,                               !- Name
  {7c05425d-10cd-4b10-9846-ce78b04a0faa}, !- Inlet Port
  {74c4a445-8a5e-4590-b753-66f269d6977e}; !- Outlet Port

OS:Connection,
  {7c05425d-10cd-4b10-9846-ce78b04a0faa}, !- Handle
  {19c053a5-b443-4554-9f4c-1c3b6887d1ea}, !- Name
  {1b4ed25e-26fc-4efe-a9c0-cdc4637868bc}, !- Source Object
  6,                                      !- Outlet Port
  {6551dd10-1d29-47ee-8ca6-dac0355713f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c4a445-8a5e-4590-b753-66f269d6977e}, !- Handle
  {3b8778f4-8b08-401a-a85d-575fa23f55a3}, !- Name
  {6551dd10-1d29-47ee-8ca6-dac0355713f3}, !- Source Object
  3,                                      !- Outlet Port
  {7496e196-1e84-47c5-b9a9-c54734a9531c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6c63d13f-7bd1-4a44-a734-4341aaca2058}, !- Handle
  Node 148,                               !- Name
  {20556b12-0199-4667-b278-96e84a40d9da}, !- Inlet Port
  {acedda84-280c-4863-bda5-9c7e1af810dc}; !- Outlet Port

OS:Connection,
  {20556b12-0199-4667-b278-96e84a40d9da}, !- Handle
  {51ee2896-0000-4a55-bd31-105a6016d28f}, !- Name
  {9e867dd4-ed7f-48f8-94d2-eed014781d01}, !- Source Object
  9,                                      !- Outlet Port
  {6c63d13f-7bd1-4a44-a734-4341aaca2058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acedda84-280c-4863-bda5-9c7e1af810dc}, !- Handle
  {407a0c87-6bc3-463c-a3d9-bd5dc7a31f10}, !- Name
  {6c63d13f-7bd1-4a44-a734-4341aaca2058}, !- Source Object
  3,                                      !- Outlet Port
  {1b4ed25e-26fc-4efe-a9c0-cdc4637868bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e6cca8c7-d026-45be-9589-b423d57c5f35}, !- Handle
  Node 149,                               !- Name
  {6bafd1ba-c033-4c62-85d1-03b341c0cd05}, !- Inlet Port
  {75d785f3-55b0-4cf6-9a2e-85e3a985f8af}; !- Outlet Port

OS:Connection,
  {85eb3e1c-e093-4858-9ef3-293a9a3c5282}, !- Handle
  {394be032-a829-4607-be9d-194a389c0004}, !- Name
  {fe5bdd44-0da1-46a6-afa1-20b75a9f1918}, !- Source Object
  3,                                      !- Outlet Port
  {82d53eb5-6b40-492c-a9a8-48fcc4bbf01f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6bafd1ba-c033-4c62-85d1-03b341c0cd05}, !- Handle
  {35438d63-c2c8-4e35-bd51-45fc2a3e7c30}, !- Name
  {82d53eb5-6b40-492c-a9a8-48fcc4bbf01f}, !- Source Object
  5,                                      !- Outlet Port
  {e6cca8c7-d026-45be-9589-b423d57c5f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d785f3-55b0-4cf6-9a2e-85e3a985f8af}, !- Handle
  {6fad2353-b587-421b-8804-8852e98e6349}, !- Name
  {e6cca8c7-d026-45be-9589-b423d57c5f35}, !- Source Object
  3,                                      !- Outlet Port
  {9e867dd4-ed7f-48f8-94d2-eed014781d01}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6950d880-ab96-468e-ad79-3591de0cd4e1}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- Control Zone Name
  {8fd49398-f43c-4548-b075-25b8e0e1d241}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {92740c65-9ada-44fa-aef9-9a01046004b7}, !- Handle
  Air Terminal Single Duct Uncontrolled 9, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {55014e7e-26b6-4e90-8647-28e3a750dbcc}, !- Inlet Air Node Name
  {e823aa03-4b29-40a3-8c59-f1e1528c6acc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a934539a-f5de-40ef-a782-ef7910a00ebc}, !- Handle
  Node 150,                               !- Name
  {40a5c86f-5bda-4631-8ca3-35a2c279e9e0}, !- Inlet Port
  {d811aaf4-1b78-4fdb-b404-f8aaad18557a}; !- Outlet Port

OS:Connection,
  {e8cf78fa-bd2d-4ed5-b508-67bf44d407a4}, !- Handle
  {d6afa79e-aa55-4ee9-b687-1f80362fc9c7}, !- Name
  {9cf802c5-bb21-4c3b-acc6-32d3cd05aea2}, !- Source Object
  3,                                      !- Outlet Port
  {fadf18df-bff1-41aa-a04d-87284a0eaf93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40a5c86f-5bda-4631-8ca3-35a2c279e9e0}, !- Handle
  {2ad1f99d-7fd2-4b9d-93a6-b86b7525b4e9}, !- Name
  {7dec3746-6726-48ec-859f-0eae33a6c52c}, !- Source Object
  12,                                     !- Outlet Port
  {a934539a-f5de-40ef-a782-ef7910a00ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d811aaf4-1b78-4fdb-b404-f8aaad18557a}, !- Handle
  {55efcd83-9fc7-4c0a-9a3f-03f4a66103f3}, !- Name
  {a934539a-f5de-40ef-a782-ef7910a00ebc}, !- Source Object
  3,                                      !- Outlet Port
  {02f5ca71-d82c-4535-9d08-2d6798ee5fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55014e7e-26b6-4e90-8647-28e3a750dbcc}, !- Handle
  {c727a90c-678a-4161-aa69-15e018b0e416}, !- Name
  {e7e1f2e4-c7a7-4a40-9dc6-0f8e72fd8ff8}, !- Source Object
  3,                                      !- Outlet Port
  {92740c65-9ada-44fa-aef9-9a01046004b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e823aa03-4b29-40a3-8c59-f1e1528c6acc}, !- Handle
  {98174aa9-2ae7-4a83-aa58-9cf81d4dbc38}, !- Name
  {92740c65-9ada-44fa-aef9-9a01046004b7}, !- Source Object
  4,                                      !- Outlet Port
  {9cf802c5-bb21-4c3b-acc6-32d3cd05aea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {552c98e0-3676-44c6-8759-b81bba1daa92}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e1864656-f40e-4187-b933-1c1381a0987e}, !- Water Inlet Node Name
  {cff45ba7-2064-4f90-85b4-f302f524fa3e}; !- Water Outlet Node Name

OS:Node,
  {218be46a-9402-438c-9a32-ce8dbf567886}, !- Handle
  Node 151,                               !- Name
  {fbff0b4a-e1d1-4dbb-8e13-1a2d776f6b43}, !- Inlet Port
  {e1864656-f40e-4187-b933-1c1381a0987e}; !- Outlet Port

OS:Connection,
  {fbff0b4a-e1d1-4dbb-8e13-1a2d776f6b43}, !- Handle
  {a5097852-4393-41c0-b9c5-77bcfdf080a2}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  11,                                     !- Outlet Port
  {218be46a-9402-438c-9a32-ce8dbf567886}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb2aa734-0a6c-440f-9968-edb1cc0eb852}, !- Handle
  Node 152,                               !- Name
  {cff45ba7-2064-4f90-85b4-f302f524fa3e}, !- Inlet Port
  {968c22db-efbb-4243-9564-4e0442cb0128}; !- Outlet Port

OS:Connection,
  {e1864656-f40e-4187-b933-1c1381a0987e}, !- Handle
  {51b02fbd-eaa7-4c81-8c8f-92a0b09f1aa5}, !- Name
  {218be46a-9402-438c-9a32-ce8dbf567886}, !- Source Object
  3,                                      !- Outlet Port
  {552c98e0-3676-44c6-8759-b81bba1daa92}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cff45ba7-2064-4f90-85b4-f302f524fa3e}, !- Handle
  {bb019062-c2f4-4eaf-9bf4-57cc47ae0992}, !- Name
  {552c98e0-3676-44c6-8759-b81bba1daa92}, !- Source Object
  10,                                     !- Outlet Port
  {fb2aa734-0a6c-440f-9968-edb1cc0eb852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c22db-efbb-4243-9564-4e0442cb0128}, !- Handle
  {babe8c5b-5b1a-47d7-b260-52bd1c687f63}, !- Name
  {fb2aa734-0a6c-440f-9968-edb1cc0eb852}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b38447c7-4e22-4339-9d19-45c782a501fe}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {552c98e0-3676-44c6-8759-b81bba1daa92}; !- Heating Coil Name

OS:AirLoopHVAC,
  {da9b9904-04a0-4fbb-89f3-7484868b27f3}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Availability Schedule
  {3689d631-546a-4350-a25c-d4b5a7b7db67}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35297ed9-9833-4535-ae5e-29defe68bbe1}, !- Supply Side Inlet Node Name
  {15e1a187-e7e7-48a0-bc16-d003802c1177}, !- Demand Side Outlet Node Name
  {ff9d2ea7-2b19-4039-b2bd-75b844e66f81}, !- Demand Side Inlet Node A
  {33991f8d-9d57-456c-a1ce-8eeb8db687f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40f5959a-233e-472f-bc21-250cdd753a3e}, !- Demand Mixer Name
  {aa99433e-94b2-4997-ac6f-7b4cdce8033b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c9e1c0a-c011-4e40-b182-f5e5544104ba}, !- Handle
  Node 153,                               !- Name
  {35297ed9-9833-4535-ae5e-29defe68bbe1}, !- Inlet Port
  {f87eda16-3029-4b34-8825-aaa8408414a6}; !- Outlet Port

OS:Node,
  {c16c17f4-01eb-4a02-aa45-d95e7798982d}, !- Handle
  Node 154,                               !- Name
  {65ceed20-c877-44fc-8e46-39291bc490a7}, !- Inlet Port
  {33991f8d-9d57-456c-a1ce-8eeb8db687f1}; !- Outlet Port

OS:Connection,
  {35297ed9-9833-4535-ae5e-29defe68bbe1}, !- Handle
  {f0982915-fd45-43ac-9f33-672b159dcfee}, !- Name
  {da9b9904-04a0-4fbb-89f3-7484868b27f3}, !- Source Object
  8,                                      !- Outlet Port
  {3c9e1c0a-c011-4e40-b182-f5e5544104ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33991f8d-9d57-456c-a1ce-8eeb8db687f1}, !- Handle
  {594e5e56-4c10-4362-bdde-a74989459da5}, !- Name
  {c16c17f4-01eb-4a02-aa45-d95e7798982d}, !- Source Object
  3,                                      !- Outlet Port
  {da9b9904-04a0-4fbb-89f3-7484868b27f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2a553abb-3494-4370-bec9-07783c113ac8}, !- Handle
  Node 155,                               !- Name
  {ff9d2ea7-2b19-4039-b2bd-75b844e66f81}, !- Inlet Port
  {f39d42fb-9a7e-4624-b043-15dd21263389}; !- Outlet Port

OS:Node,
  {088016aa-3e53-4b99-a67a-55096053b142}, !- Handle
  Node 156,                               !- Name
  {af552692-8fe0-4720-a415-9116e02c64d8}, !- Inlet Port
  {15e1a187-e7e7-48a0-bc16-d003802c1177}; !- Outlet Port

OS:Node,
  {241827ad-2bdc-477b-a2eb-df31edc707c2}, !- Handle
  Node 157,                               !- Name
  {13322aee-ff85-418b-abe8-bf93c8f6c7b6}, !- Inlet Port
  {eac580e3-e39d-4084-aa7c-aa92d0f937a8}; !- Outlet Port

OS:Connection,
  {ff9d2ea7-2b19-4039-b2bd-75b844e66f81}, !- Handle
  {33a6d095-a5e3-445d-baee-69592817485b}, !- Name
  {da9b9904-04a0-4fbb-89f3-7484868b27f3}, !- Source Object
  10,                                     !- Outlet Port
  {2a553abb-3494-4370-bec9-07783c113ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e1a187-e7e7-48a0-bc16-d003802c1177}, !- Handle
  {9e827fe4-842a-4868-a3b0-17d93be0961c}, !- Name
  {088016aa-3e53-4b99-a67a-55096053b142}, !- Source Object
  3,                                      !- Outlet Port
  {da9b9904-04a0-4fbb-89f3-7484868b27f3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aa99433e-94b2-4997-ac6f-7b4cdce8033b}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {f39d42fb-9a7e-4624-b043-15dd21263389}, !- Inlet Node Name
  {146f6cd8-e9a3-45e1-af5f-a7226b600e94}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40f5959a-233e-472f-bc21-250cdd753a3e}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {af552692-8fe0-4720-a415-9116e02c64d8}, !- Outlet Node Name
  {b13c43d8-e5bc-45eb-969e-1a231342c1e8}; !- Inlet Node Name 1

OS:Connection,
  {f39d42fb-9a7e-4624-b043-15dd21263389}, !- Handle
  {c711bd30-ac4e-4f51-a17e-54fc806549ff}, !- Name
  {2a553abb-3494-4370-bec9-07783c113ac8}, !- Source Object
  3,                                      !- Outlet Port
  {aa99433e-94b2-4997-ac6f-7b4cdce8033b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af552692-8fe0-4720-a415-9116e02c64d8}, !- Handle
  {cceae022-c142-4be2-b1b9-128be981d49e}, !- Name
  {40f5959a-233e-472f-bc21-250cdd753a3e}, !- Source Object
  2,                                      !- Outlet Port
  {088016aa-3e53-4b99-a67a-55096053b142}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b851415b-211c-4390-a7f3-81fd473ec385}, !- Handle
  {da9b9904-04a0-4fbb-89f3-7484868b27f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {2e381715-fba5-48c0-af14-9fad193ebec1}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8965ee3f-46e0-45b9-aeb7-b5b86ed43da1}, !- Air Inlet Node Name
  {65ceed20-c877-44fc-8e46-39291bc490a7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {072e04ed-1c69-4635-a17c-a4af1789ab45}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8594ecce-1d05-404e-a302-126ab578d9ec}, !- Air Inlet Node Name
  {6758c520-06bb-43a1-9646-1c7c24dc0b6c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8299bae1-5ed5-4cfa-a16e-65f9fcf327ea}, !- Handle
  Coil Cooling DX Single Speed 10 942kBtu/hr 7.94EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.27000168157422,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f69f5ade-4eca-4fe6-8366-c2598423660d}, !- Air Inlet Node Name
  {235c02f1-412e-4d27-9f62-987433904cb5}, !- Air Outlet Node Name
  {2e039e73-002a-4182-b422-2f9f7cdab41f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {befbd559-cde8-4c2a-ab14-00e6a613ced4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a4f04e1f-c89e-46c1-84c2-f506ad112124}, !- Energy Input Ratio Function of Temperature Curve Name
  {5caaa867-706d-4101-a90a-3768ec635e61}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {758c61ff-0946-496d-82c3-632a871ee206}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {88f71db5-639e-4487-bf13-d22da1236497}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d8460e4-5965-4229-8a8c-b9ae1386f3af}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3efdc2a-d959-48fe-ae6a-77736fb3862e}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {62eadb61-4e1a-42c2-bb32-2fa0e3d6ec10}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2c101fb8-10cd-4a2f-96bf-d7b92ceed10e}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9befee06-0143-4199-9ccf-46385247da2f}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e385c77e-13c8-4d02-ab04-44ba361dde5a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e385c77e-13c8-4d02-ab04-44ba361dde5a}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {65be2e85-acd4-43e3-9bc1-3112f87abe69}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {9befee06-0143-4199-9ccf-46385247da2f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {17d50a4d-fa3d-4a6c-974c-2f75e4c2fda9}, !- Mixed Air Node Name
  {9c3585fb-a26f-42ab-8558-a61852b5337d}, !- Outdoor Air Stream Node Name
  {5d415313-d117-4170-9442-b4ec1bf822e1}, !- Relief Air Stream Node Name
  {f87eda16-3029-4b34-8825-aaa8408414a6}; !- Return Air Stream Node Name

OS:Node,
  {04a10da7-c62e-4296-95c1-5ad9a7c56060}, !- Handle
  Node 158,                               !- Name
  ,                                       !- Inlet Port
  {9c3585fb-a26f-42ab-8558-a61852b5337d}; !- Outlet Port

OS:Connection,
  {9c3585fb-a26f-42ab-8558-a61852b5337d}, !- Handle
  {5dc68b82-fc78-4905-9c4c-62a0032f74d6}, !- Name
  {04a10da7-c62e-4296-95c1-5ad9a7c56060}, !- Source Object
  3,                                      !- Outlet Port
  {65be2e85-acd4-43e3-9bc1-3112f87abe69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c69010c-2595-427c-9474-8170be2ec694}, !- Handle
  Node 159,                               !- Name
  {5d415313-d117-4170-9442-b4ec1bf822e1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d415313-d117-4170-9442-b4ec1bf822e1}, !- Handle
  {52c95d8e-cf12-451b-8776-3b19e1070594}, !- Name
  {65be2e85-acd4-43e3-9bc1-3112f87abe69}, !- Source Object
  7,                                      !- Outlet Port
  {4c69010c-2595-427c-9474-8170be2ec694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ceed20-c877-44fc-8e46-39291bc490a7}, !- Handle
  {c18c1f96-d212-4738-b7a1-2ef95d1a216a}, !- Name
  {2e381715-fba5-48c0-af14-9fad193ebec1}, !- Source Object
  9,                                      !- Outlet Port
  {c16c17f4-01eb-4a02-aa45-d95e7798982d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00404d3a-b994-4aca-89b0-99a420fad6f2}, !- Handle
  Node 160,                               !- Name
  {6758c520-06bb-43a1-9646-1c7c24dc0b6c}, !- Inlet Port
  {8965ee3f-46e0-45b9-aeb7-b5b86ed43da1}; !- Outlet Port

OS:Connection,
  {6758c520-06bb-43a1-9646-1c7c24dc0b6c}, !- Handle
  {36c26a81-2ccb-4b04-96c4-892d05dc19b6}, !- Name
  {072e04ed-1c69-4635-a17c-a4af1789ab45}, !- Source Object
  6,                                      !- Outlet Port
  {00404d3a-b994-4aca-89b0-99a420fad6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8965ee3f-46e0-45b9-aeb7-b5b86ed43da1}, !- Handle
  {6995a3d6-5df0-43a3-9ac9-a9dc1eebe6c2}, !- Name
  {00404d3a-b994-4aca-89b0-99a420fad6f2}, !- Source Object
  3,                                      !- Outlet Port
  {2e381715-fba5-48c0-af14-9fad193ebec1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4b2cba17-b422-451d-bac5-6603679881b1}, !- Handle
  Node 161,                               !- Name
  {235c02f1-412e-4d27-9f62-987433904cb5}, !- Inlet Port
  {8594ecce-1d05-404e-a302-126ab578d9ec}; !- Outlet Port

OS:Connection,
  {235c02f1-412e-4d27-9f62-987433904cb5}, !- Handle
  {d0fa0560-7558-4f38-97bf-42186d4eaca8}, !- Name
  {8299bae1-5ed5-4cfa-a16e-65f9fcf327ea}, !- Source Object
  9,                                      !- Outlet Port
  {4b2cba17-b422-451d-bac5-6603679881b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8594ecce-1d05-404e-a302-126ab578d9ec}, !- Handle
  {4b9734f4-c6ea-4413-a75a-3dc02b533857}, !- Name
  {4b2cba17-b422-451d-bac5-6603679881b1}, !- Source Object
  3,                                      !- Outlet Port
  {072e04ed-1c69-4635-a17c-a4af1789ab45}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0e85912d-5a85-4d03-92db-a004034613fe}, !- Handle
  Node 162,                               !- Name
  {17d50a4d-fa3d-4a6c-974c-2f75e4c2fda9}, !- Inlet Port
  {f69f5ade-4eca-4fe6-8366-c2598423660d}; !- Outlet Port

OS:Connection,
  {f87eda16-3029-4b34-8825-aaa8408414a6}, !- Handle
  {312bd218-fcb6-4171-b34a-fc687567caff}, !- Name
  {3c9e1c0a-c011-4e40-b182-f5e5544104ba}, !- Source Object
  3,                                      !- Outlet Port
  {65be2e85-acd4-43e3-9bc1-3112f87abe69}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17d50a4d-fa3d-4a6c-974c-2f75e4c2fda9}, !- Handle
  {e6478a6a-bcdf-406b-b42f-e7d757fb863b}, !- Name
  {65be2e85-acd4-43e3-9bc1-3112f87abe69}, !- Source Object
  5,                                      !- Outlet Port
  {0e85912d-5a85-4d03-92db-a004034613fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f69f5ade-4eca-4fe6-8366-c2598423660d}, !- Handle
  {de17b656-ed77-4d1a-93f5-488f8856f44d}, !- Name
  {0e85912d-5a85-4d03-92db-a004034613fe}, !- Source Object
  3,                                      !- Outlet Port
  {8299bae1-5ed5-4cfa-a16e-65f9fcf327ea}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0f233199-6c5d-475e-9bc3-283402ac8958}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- Control Zone Name
  {c16c17f4-01eb-4a02-aa45-d95e7798982d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d6cb7b71-644f-4547-ab28-923fd8fb8fbd}, !- Handle
  Air Terminal Single Duct Uncontrolled 10, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {146f6cd8-e9a3-45e1-af5f-a7226b600e94}, !- Inlet Air Node Name
  {13322aee-ff85-418b-abe8-bf93c8f6c7b6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c39c5b4f-e72c-42bd-8fd1-94af676eb94e}, !- Handle
  Node 163,                               !- Name
  {63f23745-3cee-4e6c-b8aa-b9e475aaf8a8}, !- Inlet Port
  {b13c43d8-e5bc-45eb-969e-1a231342c1e8}; !- Outlet Port

OS:Connection,
  {eac580e3-e39d-4084-aa7c-aa92d0f937a8}, !- Handle
  {7c98ed6a-f397-4609-92a4-e6623787302c}, !- Name
  {241827ad-2bdc-477b-a2eb-df31edc707c2}, !- Source Object
  3,                                      !- Outlet Port
  {cfbb96b8-4a4e-4c54-866e-bbe31d8a0cd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63f23745-3cee-4e6c-b8aa-b9e475aaf8a8}, !- Handle
  {f0cd6d2b-d53e-4375-8887-7df838e1e30a}, !- Name
  {11d6dd92-202a-40c9-941c-cb7edf2f9eb4}, !- Source Object
  12,                                     !- Outlet Port
  {c39c5b4f-e72c-42bd-8fd1-94af676eb94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13c43d8-e5bc-45eb-969e-1a231342c1e8}, !- Handle
  {be2eda89-f977-458b-9000-c6b05bc8776d}, !- Name
  {c39c5b4f-e72c-42bd-8fd1-94af676eb94e}, !- Source Object
  3,                                      !- Outlet Port
  {40f5959a-233e-472f-bc21-250cdd753a3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {146f6cd8-e9a3-45e1-af5f-a7226b600e94}, !- Handle
  {5d884e14-a8b8-4751-a21d-9ac225401369}, !- Name
  {aa99433e-94b2-4997-ac6f-7b4cdce8033b}, !- Source Object
  3,                                      !- Outlet Port
  {d6cb7b71-644f-4547-ab28-923fd8fb8fbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13322aee-ff85-418b-abe8-bf93c8f6c7b6}, !- Handle
  {45aa1157-aab0-48a4-8d7a-03ebe39615e3}, !- Name
  {d6cb7b71-644f-4547-ab28-923fd8fb8fbd}, !- Source Object
  4,                                      !- Outlet Port
  {241827ad-2bdc-477b-a2eb-df31edc707c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c341f084-8585-490f-a850-4e27737046f3}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0de86cf5-7aec-48a1-b1b7-99c31b664abf}, !- Water Inlet Node Name
  {d848c424-9460-4cf8-9102-f89ba62988c3}; !- Water Outlet Node Name

OS:Node,
  {04d4eb02-1794-493d-9b5f-00bdd5f16d52}, !- Handle
  Node 164,                               !- Name
  {3f480664-6e53-4951-812f-e47e6cf84541}, !- Inlet Port
  {0de86cf5-7aec-48a1-b1b7-99c31b664abf}; !- Outlet Port

OS:Connection,
  {3f480664-6e53-4951-812f-e47e6cf84541}, !- Handle
  {44e392f4-9709-4ff1-915c-8c458de24f10}, !- Name
  {e3c97dff-13b9-4d0c-85ec-aef07c193fce}, !- Source Object
  12,                                     !- Outlet Port
  {04d4eb02-1794-493d-9b5f-00bdd5f16d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {add090d9-fcdd-4159-8437-8d0a61e8bc87}, !- Handle
  Node 165,                               !- Name
  {d848c424-9460-4cf8-9102-f89ba62988c3}, !- Inlet Port
  {a964b4c4-f0c4-4587-be09-59490b19df7a}; !- Outlet Port

OS:Connection,
  {0de86cf5-7aec-48a1-b1b7-99c31b664abf}, !- Handle
  {4a94ec1b-a364-406e-8e50-0d72bfa36ed5}, !- Name
  {04d4eb02-1794-493d-9b5f-00bdd5f16d52}, !- Source Object
  3,                                      !- Outlet Port
  {c341f084-8585-490f-a850-4e27737046f3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d848c424-9460-4cf8-9102-f89ba62988c3}, !- Handle
  {4313987c-29ad-4749-84ab-87920ab611b2}, !- Name
  {c341f084-8585-490f-a850-4e27737046f3}, !- Source Object
  10,                                     !- Outlet Port
  {add090d9-fcdd-4159-8437-8d0a61e8bc87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a964b4c4-f0c4-4587-be09-59490b19df7a}, !- Handle
  {aafa56a3-a07d-4123-890b-2d833a3c56ba}, !- Name
  {add090d9-fcdd-4159-8437-8d0a61e8bc87}, !- Source Object
  3,                                      !- Outlet Port
  {7611bc30-eaf1-46d1-a357-930d79d006d8}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {40a60736-852f-48eb-8696-8dd41ac0379c}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  {c341f084-8585-490f-a850-4e27737046f3}; !- Heating Coil Name

OS:AirLoopHVAC,
  {45f0091e-5f4f-4cb8-ada3-be627d01e3e8}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Availability Schedule
  {df5c914f-b1f9-440e-a47f-17a677951a11}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48f76a84-5f3e-4942-8222-77c02f575161}, !- Supply Side Inlet Node Name
  {384f1194-45ba-492b-84d3-ac25d2eb9d03}, !- Demand Side Outlet Node Name
  {51a5b025-d58d-4d58-a826-2cf321ec6d77}, !- Demand Side Inlet Node A
  {94a59627-57ab-4b80-9485-6feadd7de875}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ce6c045a-d250-47d7-89a6-663bee7ceb53}, !- Demand Mixer Name
  {9f480930-1de7-4d82-8106-b211dab11717}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5f9fc2c-0d2c-40af-bda3-a5805c711cfd}, !- Handle
  Node 166,                               !- Name
  {48f76a84-5f3e-4942-8222-77c02f575161}, !- Inlet Port
  {9c3a1b9a-64b0-4b71-a5c0-96ee64a91461}; !- Outlet Port

OS:Node,
  {625d4036-b6fc-420a-945c-1be6162b7f4e}, !- Handle
  Node 167,                               !- Name
  {46a2595c-f25a-4cf8-8ad6-bd139f669346}, !- Inlet Port
  {94a59627-57ab-4b80-9485-6feadd7de875}; !- Outlet Port

OS:Connection,
  {48f76a84-5f3e-4942-8222-77c02f575161}, !- Handle
  {a3d27366-1f50-452f-9e89-87cb9da95e15}, !- Name
  {45f0091e-5f4f-4cb8-ada3-be627d01e3e8}, !- Source Object
  8,                                      !- Outlet Port
  {e5f9fc2c-0d2c-40af-bda3-a5805c711cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94a59627-57ab-4b80-9485-6feadd7de875}, !- Handle
  {52787b44-b851-4e2a-ad5f-b141c5be26eb}, !- Name
  {625d4036-b6fc-420a-945c-1be6162b7f4e}, !- Source Object
  3,                                      !- Outlet Port
  {45f0091e-5f4f-4cb8-ada3-be627d01e3e8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c08aa226-f383-48ca-805c-35a8c505bcdc}, !- Handle
  Node 168,                               !- Name
  {51a5b025-d58d-4d58-a826-2cf321ec6d77}, !- Inlet Port
  {e535c23f-0caf-4b90-ad1b-a43e048e3034}; !- Outlet Port

OS:Node,
  {5b866e6f-1c2f-4ac4-ac33-61c8737cfef1}, !- Handle
  Node 169,                               !- Name
  {831f38df-b485-4f7b-9a67-0352ff066fc9}, !- Inlet Port
  {384f1194-45ba-492b-84d3-ac25d2eb9d03}; !- Outlet Port

OS:Node,
  {59b85123-a68a-435d-ba38-01aac57f3d7d}, !- Handle
  Node 170,                               !- Name
  {513633fe-386a-4518-967f-3019bee5b749}, !- Inlet Port
  {6e7c1a27-94fc-447b-8774-afc16d6b9e0b}; !- Outlet Port

OS:Connection,
  {51a5b025-d58d-4d58-a826-2cf321ec6d77}, !- Handle
  {5dae4a2b-1c3f-423a-a9bc-663c3f81b172}, !- Name
  {45f0091e-5f4f-4cb8-ada3-be627d01e3e8}, !- Source Object
  10,                                     !- Outlet Port
  {c08aa226-f383-48ca-805c-35a8c505bcdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384f1194-45ba-492b-84d3-ac25d2eb9d03}, !- Handle
  {20da79fd-bf76-4f7c-acd1-fc8c189789ad}, !- Name
  {5b866e6f-1c2f-4ac4-ac33-61c8737cfef1}, !- Source Object
  3,                                      !- Outlet Port
  {45f0091e-5f4f-4cb8-ada3-be627d01e3e8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9f480930-1de7-4d82-8106-b211dab11717}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {e535c23f-0caf-4b90-ad1b-a43e048e3034}, !- Inlet Node Name
  {21291e59-3a32-424a-8ae6-117725d2f9a2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ce6c045a-d250-47d7-89a6-663bee7ceb53}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {831f38df-b485-4f7b-9a67-0352ff066fc9}, !- Outlet Node Name
  {ac411bbb-6c22-4818-a998-5d2648bac319}; !- Inlet Node Name 1

OS:Connection,
  {e535c23f-0caf-4b90-ad1b-a43e048e3034}, !- Handle
  {0bbbb9c2-7cf9-4aa4-a728-b2458dc0547d}, !- Name
  {c08aa226-f383-48ca-805c-35a8c505bcdc}, !- Source Object
  3,                                      !- Outlet Port
  {9f480930-1de7-4d82-8106-b211dab11717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831f38df-b485-4f7b-9a67-0352ff066fc9}, !- Handle
  {6a7051ef-c8ed-4be2-bc1f-7cbab64d3a6f}, !- Name
  {ce6c045a-d250-47d7-89a6-663bee7ceb53}, !- Source Object
  2,                                      !- Outlet Port
  {5b866e6f-1c2f-4ac4-ac33-61c8737cfef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {dacd0725-2e72-4977-93c6-e83eed008294}, !- Handle
  {45f0091e-5f4f-4cb8-ada3-be627d01e3e8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {6c623f8e-a84f-4044-be83-cebd64a88a06}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {851ea55d-1022-429c-95ee-571e343f722a}, !- Air Inlet Node Name
  {46a2595c-f25a-4cf8-8ad6-bd139f669346}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {b20ec2b6-9650-45b9-a497-63520b8b0dfb}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {cf4dcefa-9f97-49f2-b7dc-30367a497c19}, !- Air Inlet Node Name
  {3646864e-cc10-4dfa-b177-fef06a4d0380}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {8b37320d-cbd3-458f-b324-2bc7455ac6d5}, !- Handle
  Coil Cooling DX Single Speed 11 1017kBtu/hr 7.94EER, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
