  {386df082-dc0e-4fab-a17e-a1596a6ee9fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e221375e-8372-438c-b32f-53e976d6fd95}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {03238ff5-0d39-495a-99d7-239e7d3b0288}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {c58d96d6-2db0-423d-b925-2cee440236cb}, !- Target Temperature Schedule Name
  {f41a7e74-896a-4fed-9c9b-fc2f7678767a}, !- Sensible Fraction Schedule Name
  {abafc0c7-fdc0-4967-ae70-3a5a0771a504}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f41a7e74-896a-4fed-9c9b-fc2f7678767a}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d221a5e-47fe-48c4-8335-6d2722f61bc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d221a5e-47fe-48c4-8335-6d2722f61bc0}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {abafc0c7-fdc0-4967-ae70-3a5a0771a504}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7db600e2-a44a-455f-9e39-eeccaf2ca22a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db600e2-a44a-455f-9e39-eeccaf2ca22a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c58d96d6-2db0-423d-b925-2cee440236cb}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc4f9261-1fc2-41a9-b39f-945b287ecf31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc4f9261-1fc2-41a9-b39f-945b287ecf31}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e221375e-8372-438c-b32f-53e976d6fd95}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {03238ff5-0d39-495a-99d7-239e7d3b0288}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {0617872e-8de5-4257-99b5-ec621805761c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0084edad-09ba-4311-9911-b007e15643a6}, !- Handle
  Node 340,                               !- Name
  {e14ad1ac-ecaa-450a-8be7-9bdc29a1a600}, !- Inlet Port
  {8872cc0d-6230-4517-a2a3-d4d6925ea2be}; !- Outlet Port

OS:Connection,
  {e14ad1ac-ecaa-450a-8be7-9bdc29a1a600}, !- Handle
  {5c9d0505-3c7f-4480-b641-d69d57bda9fc}, !- Name
  {aeddce16-82f3-4b75-8964-e93ca8ec12a2}, !- Source Object
  19,                                     !- Outlet Port
  {0084edad-09ba-4311-9911-b007e15643a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {969c7a5a-7293-4959-bd3b-8c72e3f8853e}, !- Handle
  Node 341,                               !- Name
  {386df082-dc0e-4fab-a17e-a1596a6ee9fb}, !- Inlet Port
  {2a83b377-1480-46a9-8108-d7cf404e95cf}; !- Outlet Port

OS:Connection,
  {8872cc0d-6230-4517-a2a3-d4d6925ea2be}, !- Handle
  {11f0cc75-f64f-49b2-9078-c3d9a2351667}, !- Name
  {0084edad-09ba-4311-9911-b007e15643a6}, !- Source Object
  3,                                      !- Outlet Port
  {845a4911-cdd4-4678-bf29-f2311c302055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {386df082-dc0e-4fab-a17e-a1596a6ee9fb}, !- Handle
  {68d1cd3d-548c-459f-87cd-5ff79b49f677}, !- Name
  {845a4911-cdd4-4678-bf29-f2311c302055}, !- Source Object
  3,                                      !- Outlet Port
  {969c7a5a-7293-4959-bd3b-8c72e3f8853e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a83b377-1480-46a9-8108-d7cf404e95cf}, !- Handle
  {ecdcc377-d2ad-4dc9-be09-518e95d9cd77}, !- Name
  {969c7a5a-7293-4959-bd3b-8c72e3f8853e}, !- Source Object
  3,                                      !- Outlet Port
  {9dea5635-e8e4-41fd-af88-c763d0472922}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {71bf5ed8-3085-48ca-b144-0edc99bd71b3}, !- Handle
  Water Use Connections 17,               !- Name
  {6a0332b7-8016-433d-ab17-7ed4875b42c0}, !- Inlet Node Name
  {2671e697-e1b8-45e1-a261-5e3f0cf3e271}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67df44c0-69a9-4d1f-82f2-f210b8637507}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {241380f2-d5f4-49d3-8235-9f83831d14cf}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {9234ff40-b15d-4dc0-8c09-8f8f3f7128d0}, !- Target Temperature Schedule Name
  {531ae7ba-8c4e-4c9c-b067-a28852f5ec00}, !- Sensible Fraction Schedule Name
  {938430d2-bcd3-4e1c-ac8f-fa44994ec975}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {531ae7ba-8c4e-4c9c-b067-a28852f5ec00}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8faaee0b-0fc7-453f-bc12-8c813884a147}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8faaee0b-0fc7-453f-bc12-8c813884a147}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {938430d2-bcd3-4e1c-ac8f-fa44994ec975}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {150fb5e1-5365-46d2-a7e8-ab7a165d9b3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {150fb5e1-5365-46d2-a7e8-ab7a165d9b3d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9234ff40-b15d-4dc0-8c09-8f8f3f7128d0}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d407043-e9e4-4bc3-9602-ce16303d4ab1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d407043-e9e4-4bc3-9602-ce16303d4ab1}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67df44c0-69a9-4d1f-82f2-f210b8637507}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {241380f2-d5f4-49d3-8235-9f83831d14cf}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {0617872e-8de5-4257-99b5-ec621805761c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a491e772-435e-435d-a8e2-c03e81d6b6ff}, !- Handle
  Node 342,                               !- Name
  {18a751e6-d8e8-41bf-8c63-0882e61546cf}, !- Inlet Port
  {6a0332b7-8016-433d-ab17-7ed4875b42c0}; !- Outlet Port

OS:Connection,
  {18a751e6-d8e8-41bf-8c63-0882e61546cf}, !- Handle
  {e97855e5-069a-46ca-b8e0-34a194073dcd}, !- Name
  {aeddce16-82f3-4b75-8964-e93ca8ec12a2}, !- Source Object
  20,                                     !- Outlet Port
  {a491e772-435e-435d-a8e2-c03e81d6b6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93d29ff2-faaa-483d-bd6f-36a1c9e3b160}, !- Handle
  Node 343,                               !- Name
  {2671e697-e1b8-45e1-a261-5e3f0cf3e271}, !- Inlet Port
  {55e1f395-0d39-423b-9015-342840434b1d}; !- Outlet Port

OS:Connection,
  {6a0332b7-8016-433d-ab17-7ed4875b42c0}, !- Handle
  {f89a7521-256f-43d7-82d7-a589027089dd}, !- Name
  {a491e772-435e-435d-a8e2-c03e81d6b6ff}, !- Source Object
  3,                                      !- Outlet Port
  {71bf5ed8-3085-48ca-b144-0edc99bd71b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2671e697-e1b8-45e1-a261-5e3f0cf3e271}, !- Handle
  {5769bdad-da25-4911-9adc-47fe5a6b8d6b}, !- Name
  {71bf5ed8-3085-48ca-b144-0edc99bd71b3}, !- Source Object
  3,                                      !- Outlet Port
  {93d29ff2-faaa-483d-bd6f-36a1c9e3b160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55e1f395-0d39-423b-9015-342840434b1d}, !- Handle
  {83f19be6-2439-4b7a-9d22-94d40e5dbde4}, !- Name
  {93d29ff2-faaa-483d-bd6f-36a1c9e3b160}, !- Source Object
  3,                                      !- Outlet Port
  {9dea5635-e8e4-41fd-af88-c763d0472922}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f575d56-addb-4710-afe7-97b31f28b31d}, !- Handle
  Water Use Connections 18,               !- Name
  {ff54bf83-0420-43ca-b440-c0f47981edaf}, !- Inlet Node Name
  {2797b403-f3b7-4804-8ede-42edd6503927}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {891edd3a-53fb-42ff-8586-032118ad2e2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb92399e-60d0-44fa-8a9d-b1c05449d5e8}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286214e-06,                   !- Peak Flow Rate {m3/s}
  {083fc4c4-4403-4c22-b974-2ba0031d60ed}, !- Target Temperature Schedule Name
  {2b6cdb47-8138-4012-8adc-cd6716425f4a}, !- Sensible Fraction Schedule Name
  {dd80df9d-abed-4b23-aec9-d0fd0efe99bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b6cdb47-8138-4012-8adc-cd6716425f4a}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {95654345-bbca-4dd8-b69d-03c3b07986b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95654345-bbca-4dd8-b69d-03c3b07986b9}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd80df9d-abed-4b23-aec9-d0fd0efe99bb}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8283037e-73c0-40a6-b452-fe34e11284bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8283037e-73c0-40a6-b452-fe34e11284bf}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {083fc4c4-4403-4c22-b974-2ba0031d60ed}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3df73834-45b9-4cb0-9fdc-b9651f6e7c73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3df73834-45b9-4cb0-9fdc-b9651f6e7c73}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {891edd3a-53fb-42ff-8586-032118ad2e2d}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {eb92399e-60d0-44fa-8a9d-b1c05449d5e8}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {0617872e-8de5-4257-99b5-ec621805761c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74b9b283-5fd5-4ae0-b99a-feef20cf78fa}, !- Handle
  Node 344,                               !- Name
  {9a6b224c-f338-4595-81fa-faf7482ef1ad}, !- Inlet Port
  {ff54bf83-0420-43ca-b440-c0f47981edaf}; !- Outlet Port

OS:Connection,
  {9a6b224c-f338-4595-81fa-faf7482ef1ad}, !- Handle
  {20583004-115a-42a1-bada-2aa2328f4e62}, !- Name
  {aeddce16-82f3-4b75-8964-e93ca8ec12a2}, !- Source Object
  21,                                     !- Outlet Port
  {74b9b283-5fd5-4ae0-b99a-feef20cf78fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9bc3db2-9ed1-4a16-b99c-f10a7e5d50d4}, !- Handle
  Node 345,                               !- Name
  {2797b403-f3b7-4804-8ede-42edd6503927}, !- Inlet Port
  {c7dfeba2-c5b9-47bc-b1f9-c3ee836d1934}; !- Outlet Port

OS:Connection,
  {ff54bf83-0420-43ca-b440-c0f47981edaf}, !- Handle
  {067e35bf-8346-4da3-b085-70835f377339}, !- Name
  {74b9b283-5fd5-4ae0-b99a-feef20cf78fa}, !- Source Object
  3,                                      !- Outlet Port
  {5f575d56-addb-4710-afe7-97b31f28b31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2797b403-f3b7-4804-8ede-42edd6503927}, !- Handle
  {a2653d84-16b3-4882-bcd0-0538d8da9ca3}, !- Name
  {5f575d56-addb-4710-afe7-97b31f28b31d}, !- Source Object
  3,                                      !- Outlet Port
  {e9bc3db2-9ed1-4a16-b99c-f10a7e5d50d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7dfeba2-c5b9-47bc-b1f9-c3ee836d1934}, !- Handle
  {1a499650-c4a9-401e-a9fb-8ee698de7a58}, !- Name
  {e9bc3db2-9ed1-4a16-b99c-f10a7e5d50d4}, !- Source Object
  3,                                      !- Outlet Port
  {9dea5635-e8e4-41fd-af88-c763d0472922}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d701003-78fc-41ce-bdf3-213deb9b5af1}, !- Handle
  Water Use Connections 19,               !- Name
  {659f2ee6-0a49-4ae8-8477-40c7e5d79209}, !- Inlet Node Name
  {72b7d133-d042-4b5c-9688-57a2ea389436}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5921089e-f6a6-46f8-b6c2-2425cfb66cc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {634833e2-7b47-4422-8c56-6b3ada760f34}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {c215879a-5b53-4697-8b1a-e85f0dd12c02}, !- Target Temperature Schedule Name
  {79addd5f-5202-4826-8fdd-032969cd764b}, !- Sensible Fraction Schedule Name
  {05e56539-68b3-4676-ae93-741336897f9f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79addd5f-5202-4826-8fdd-032969cd764b}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cf5cb52-0702-424b-9026-240ac91e3fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cf5cb52-0702-424b-9026-240ac91e3fc2}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {05e56539-68b3-4676-ae93-741336897f9f}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d28992f-e649-4df1-8e97-84c24df25d60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d28992f-e649-4df1-8e97-84c24df25d60}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c215879a-5b53-4697-8b1a-e85f0dd12c02}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c63da78-3fb8-459f-91f8-c46e8c29a2c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c63da78-3fb8-459f-91f8-c46e8c29a2c8}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5921089e-f6a6-46f8-b6c2-2425cfb66cc7}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {634833e2-7b47-4422-8c56-6b3ada760f34}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {0617872e-8de5-4257-99b5-ec621805761c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2c381baf-356f-48fe-8fe7-0dfe4a05429a}, !- Handle
  Node 346,                               !- Name
  {48739ee6-0737-4f1c-814b-d0f4d63e7eeb}, !- Inlet Port
  {659f2ee6-0a49-4ae8-8477-40c7e5d79209}; !- Outlet Port

OS:Connection,
  {48739ee6-0737-4f1c-814b-d0f4d63e7eeb}, !- Handle
  {c2899035-8c49-4f8d-bd1b-97e43176e46f}, !- Name
  {aeddce16-82f3-4b75-8964-e93ca8ec12a2}, !- Source Object
  22,                                     !- Outlet Port
  {2c381baf-356f-48fe-8fe7-0dfe4a05429a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dab73b83-2dde-4dfa-be26-15bbf8d9221d}, !- Handle
  Node 347,                               !- Name
  {72b7d133-d042-4b5c-9688-57a2ea389436}, !- Inlet Port
  {c9b85a73-088b-44a0-b694-c34d0af9ef5d}; !- Outlet Port

OS:Connection,
  {659f2ee6-0a49-4ae8-8477-40c7e5d79209}, !- Handle
  {6ca9d171-ed13-4579-84ac-cce575270585}, !- Name
  {2c381baf-356f-48fe-8fe7-0dfe4a05429a}, !- Source Object
  3,                                      !- Outlet Port
  {0d701003-78fc-41ce-bdf3-213deb9b5af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b7d133-d042-4b5c-9688-57a2ea389436}, !- Handle
  {b2474206-71d8-4d6d-8ae9-da3402068f1d}, !- Name
  {0d701003-78fc-41ce-bdf3-213deb9b5af1}, !- Source Object
  3,                                      !- Outlet Port
  {dab73b83-2dde-4dfa-be26-15bbf8d9221d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b85a73-088b-44a0-b694-c34d0af9ef5d}, !- Handle
  {6d7e4db2-1a0b-4177-8016-61301a294310}, !- Name
  {dab73b83-2dde-4dfa-be26-15bbf8d9221d}, !- Source Object
  3,                                      !- Outlet Port
  {9dea5635-e8e4-41fd-af88-c763d0472922}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {7ed49cd1-d3c2-4b29-a673-685b94a0d75f}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {7300cc3b-f095-4b7b-9720-3dabbde4cb2f}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {fa5ab8f3-20b2-49d2-8bab-b93eea3a8371}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {65653731-d863-4baf-85e3-03abf17e2022}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65653731-d863-4baf-85e3-03abf17e2022}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ab98fb65-bc04-44f5-8506-2d002a693c97}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {e80a4e7b-90f2-4593-ae63-161dad4a6752}, !- Default Day Schedule Name
  {0ff8a46c-0e73-4530-9c00-329d3235ddfb}, !- Summer Design Day Schedule Name
  {bc609c0a-dea7-47c6-8fa5-87407e0b2720}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e80a4e7b-90f2-4593-ae63-161dad4a6752}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f649135-2800-41d0-ae49-1025dfb595a1}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc609c0a-dea7-47c6-8fa5-87407e0b2720}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5aca05d-91ae-4a0d-83dd-b814263b1467}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ff8a46c-0e73-4530-9c00-329d3235ddfb}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a890d017-2c76-460e-a2a7-98aa16c70d79}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {eff2212a-8c3e-49db-bee5-3c151a98573b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {eff2212a-8c3e-49db-bee5-3c151a98573b}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec62ec6b-ece4-4783-ac06-218bcb422cae}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {93e0ff7f-6f1c-464a-8df0-bb8a64d8b317}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {93e0ff7f-6f1c-464a-8df0-bb8a64d8b317}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6c365243-e55e-4e2d-9e9a-c59f0b346fff}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4a5eb44e-9cf3-437e-bfa1-aa392d91125b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4a5eb44e-9cf3-437e-bfa1-aa392d91125b}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4171225-c3ed-4270-a22d-0c45a5137990}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d97ae351-2094-43ad-8e76-5eb02b7f3d69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d97ae351-2094-43ad-8e76-5eb02b7f3d69}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {97474993-5029-48a5-83ad-11e43c39ab88}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4135af0-fc31-4be2-af1a-6ac37adea2b2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a4135af0-fc31-4be2-af1a-6ac37adea2b2}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {02905644-8306-4f96-b067-d9566fa4e3e7}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f004c52-fad0-4b6c-9639-300384beb8fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f004c52-fad0-4b6c-9639-300384beb8fc}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a78484a-7ed3-49b1-a7c0-10950bd4a8f7}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {786ef7d3-edf3-46f8-8faa-393def8696fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74d78d26-d6ed-4022-adc3-8f95b558f57e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74d78d26-d6ed-4022-adc3-8f95b558f57e}, !- Handle
  Sp-Basement Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eb5596e2-7bb5-49a0-9dfa-edd8a6f62f83}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {d11f37db-4416-469e-be3f-cb1c8aa6d841}, !- Default Day Schedule Name
  {be4126c5-4304-4ad4-9259-693c453fca74}, !- Summer Design Day Schedule Name
  {e60aeccb-eec0-45b1-ad56-3dd7aa01fbf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d11f37db-4416-469e-be3f-cb1c8aa6d841}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b0d8c56-1e29-4e60-a6ca-68147802b5fe}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e60aeccb-eec0-45b1-ad56-3dd7aa01fbf3}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88047992-f34a-4d7d-a62a-400d1056ea85}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be4126c5-4304-4ad4-9259-693c453fca74}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef1377a8-0238-4944-8521-75381b478307}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a9ce932a-e1c8-45ff-980a-aa6bb914b01b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a9ce932a-e1c8-45ff-980a-aa6bb914b01b}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {34bc3104-9e45-4d37-ad64-f60fe2eea2d4}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {534c1ce2-affe-4204-aa95-016cec3495d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {534c1ce2-affe-4204-aa95-016cec3495d0}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6685aad3-d8c7-404f-bd37-aff1890fbd48}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {353b4960-dcf7-4c40-ac7b-91aab5ca9b03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {353b4960-dcf7-4c40-ac7b-91aab5ca9b03}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f615b71-f7b2-4e2e-9895-26281718cb14}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1ae36f48-6dac-428d-9d4b-c909341fc73c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {1ae36f48-6dac-428d-9d4b-c909341fc73c}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7dee0690-2874-43ad-b993-f492bae079ac}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2e38d68e-59a8-42d9-b76e-90a110394736}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2e38d68e-59a8-42d9-b76e-90a110394736}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {081540ec-b630-4d18-ae76-1eb205130c54}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15c85562-5877-43d8-90c6-c504b579637e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15c85562-5877-43d8-90c6-c504b579637e}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fffca15-7e08-4fd8-b259-47c7b36df2bb}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {3d6f4a2e-d6f0-4af2-bd7f-666c3cfebb92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfdbdab3-f6e4-4c07-b1ca-d372c6f87ba5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfdbdab3-f6e4-4c07-b1ca-d372c6f87ba5}, !- Handle
  Sp-Core_bottom Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6f0e61c7-45e8-49f8-bee2-ddb77ea5aec3}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ ERV, !- Name
  {37e04cbe-51bf-4b81-8d85-4c891d6af954}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {eb94ceac-adab-45df-b293-e403fd6da8db}, !- Supply Air Inlet Node
  {b4282be8-d112-4c89-8f45-3c1ec404afb8}, !- Supply Air Outlet Node
  {34d73a06-f5fd-4a75-93ad-f747b01f6ada}, !- Exhaust Air Inlet Node
  {5c850bc8-d7a2-4bd2-bf93-ddc45d30d5d3}, !- Exhaust Air Outlet Node
  50,                                     !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0af1ae9d-f7ae-438a-a26a-008e6f93eb5f}, !- Handle
  Node 349,                               !- Name
  {b4282be8-d112-4c89-8f45-3c1ec404afb8}, !- Inlet Port
  {75623941-256b-4ba3-9f7d-53c566fa580c}; !- Outlet Port

OS:Connection,
  {eb94ceac-adab-45df-b293-e403fd6da8db}, !- Handle
  {e9236b83-1dac-4749-a80e-95457a9dfcab}, !- Name
  {1b15c8b9-3661-4d5f-87bc-0c698100d6ae}, !- Source Object
  3,                                      !- Outlet Port
  {6f0e61c7-45e8-49f8-bee2-ddb77ea5aec3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b4282be8-d112-4c89-8f45-3c1ec404afb8}, !- Handle
  {a9cc7bf1-388e-4580-bcfd-4c97c4a89286}, !- Name
  {6f0e61c7-45e8-49f8-bee2-ddb77ea5aec3}, !- Source Object
  13,                                     !- Outlet Port
  {0af1ae9d-f7ae-438a-a26a-008e6f93eb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75623941-256b-4ba3-9f7d-53c566fa580c}, !- Handle
  {c82bc32d-1de6-47d5-b198-e7bb1fe1d96c}, !- Name
  {0af1ae9d-f7ae-438a-a26a-008e6f93eb5f}, !- Source Object
  3,                                      !- Outlet Port
  {00eaf4ce-b1dc-406b-b3d5-440ee13f4e85}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {291489a7-8a22-48b5-90b2-10654010df36}, !- Handle
  Node 350,                               !- Name
  {6565412c-f6b1-49ea-a421-6b0bc9f8cbf8}, !- Inlet Port
  {34d73a06-f5fd-4a75-93ad-f747b01f6ada}; !- Outlet Port

OS:Connection,
  {6565412c-f6b1-49ea-a421-6b0bc9f8cbf8}, !- Handle
  {e5a621c9-e48b-4d06-adb3-d24555668d14}, !- Name
  {00eaf4ce-b1dc-406b-b3d5-440ee13f4e85}, !- Source Object
  7,                                      !- Outlet Port
  {291489a7-8a22-48b5-90b2-10654010df36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d73a06-f5fd-4a75-93ad-f747b01f6ada}, !- Handle
  {3d9ac1d2-50c6-46db-93c2-6a13bb5ffa47}, !- Name
  {291489a7-8a22-48b5-90b2-10654010df36}, !- Source Object
  3,                                      !- Outlet Port
  {6f0e61c7-45e8-49f8-bee2-ddb77ea5aec3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5c850bc8-d7a2-4bd2-bf93-ddc45d30d5d3}, !- Handle
  {cc080caa-629a-422d-a371-2caafde37ed0}, !- Name
  {6f0e61c7-45e8-49f8-bee2-ddb77ea5aec3}, !- Source Object
  15,                                     !- Outlet Port
  {30f92e53-b43f-44fa-8acc-0bdd1462d776}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d3f80482-894d-487f-87ef-cd1da4c1657b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {76fea924-548a-4adb-aa20-e6090c2e3a19}, !- Reference Setpoint Node Name
  {76fea924-548a-4adb-aa20-e6090c2e3a19}, !- Mixed Air Stream Node Name
  {1b15c8b9-3661-4d5f-87bc-0c698100d6ae}, !- Outdoor Air Stream Node Name
  {226a43d6-53a8-4a36-877f-1476c3d99af0}, !- Return Air Stream Node Name
  {0af1ae9d-f7ae-438a-a26a-008e6f93eb5f}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4d15a2eb-0a8c-4edc-b537-fc9a9c35fc7f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {b1eb7ed5-d0d3-4fb3-9af4-7b27b55e2c4c}, !- Default Day Schedule Name
  {1a0c4c14-14b9-4144-a204-62a4e42b786d}, !- Summer Design Day Schedule Name
  {e3210f2d-9b09-498a-8893-4a45b5fde3dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b1eb7ed5-d0d3-4fb3-9af4-7b27b55e2c4c}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37db28a5-906e-440b-af03-35bbb53e4694}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3210f2d-9b09-498a-8893-4a45b5fde3dd}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de166801-084c-411c-9a4e-131ee1f85cf3}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a0c4c14-14b9-4144-a204-62a4e42b786d}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b1f3484-901e-415c-8978-e972ed276f2a}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ce06c09b-ab47-4b00-9646-b5595e7d1821}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ce06c09b-ab47-4b00-9646-b5595e7d1821}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee6697e7-cba0-4ab5-afb0-238e865561ce}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0dc61af3-2365-4b06-85fb-97c6aa003c32}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0dc61af3-2365-4b06-85fb-97c6aa003c32}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f0927be-f0ac-40ae-a93e-b29edefda33d}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7bcbafc3-6121-4802-9b07-f3be0ebd4527}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {7bcbafc3-6121-4802-9b07-f3be0ebd4527}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {13b663f2-4208-401d-b01b-43fa92759eb0}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8204c910-c092-4184-8e34-2da43b67f483}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8204c910-c092-4184-8e34-2da43b67f483}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2203032-33f9-48d0-a518-526db9cd9c16}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {701d0573-38c6-42bc-b88d-adc61fb6f965}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {701d0573-38c6-42bc-b88d-adc61fb6f965}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0682262-ca9f-4d2b-a59b-45b1f3747851}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {15f74abf-6a28-4e6d-b0c2-972de0c133d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {15f74abf-6a28-4e6d-b0c2-972de0c133d8}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a5c8348-3e04-4820-9e21-d70bc8526995}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f4f7fdb9-eb5e-4c19-bc5a-0b3d251ba081}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1f89ab8b-1297-4308-bc47-3a36b5f2782a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f89ab8b-1297-4308-bc47-3a36b5f2782a}, !- Handle
  Sp-Core_mid Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {13cf8a56-c9b2-4e14-a4fa-0b045e50f92c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {4e9b68dc-f4b0-49af-934d-3ce31d6a673d}, !- Default Day Schedule Name
  {f96bd3de-fea3-4151-8c63-aeb9c54be774}, !- Summer Design Day Schedule Name
  {74fa665a-16bd-4802-a349-6ef4e5c270f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e9b68dc-f4b0-49af-934d-3ce31d6a673d}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05dec4ed-8756-4c86-ac2f-370c3510dbc5}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74fa665a-16bd-4802-a349-6ef4e5c270f9}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcf6730e-e6f7-460e-ba56-9489d9544d5e}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f96bd3de-fea3-4151-8c63-aeb9c54be774}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cbcecb9-0758-43e8-af52-34ebd4127408}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9d08e9df-ddc0-4815-acb9-da83ca3f28ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9d08e9df-ddc0-4815-acb9-da83ca3f28ad}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4e8987dc-566d-4cc9-98b6-48ed5d0572e0}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c0375dee-9d59-42e1-95c4-a1e3179004e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c0375dee-9d59-42e1-95c4-a1e3179004e0}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {027364fe-92ca-46ca-b25b-94c6a38b3013}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1c37f18e-4bfd-475e-8104-66378c3bb5b1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1c37f18e-4bfd-475e-8104-66378c3bb5b1}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4ab23765-afa3-4a6c-8504-7d1a9039464d}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f4c4994e-b7ec-427a-ab31-40f42c6757d7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f4c4994e-b7ec-427a-ab31-40f42c6757d7}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2d0f67b-140b-44db-bb53-1e12583b7524}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {198be5bd-5b19-4ae8-974a-d8a132322720}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {198be5bd-5b19-4ae8-974a-d8a132322720}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3b0b7eea-267a-4881-a0fb-87e00a1a4e20}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c8a5177b-ace0-46f6-9ba6-a4071c13e484}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c8a5177b-ace0-46f6-9ba6-a4071c13e484}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5637b529-f0ba-470a-ba10-960e5f48b3ec}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d3b6ff29-c90e-4bbf-8dd7-e6ba6422160f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3708ac71-d1bf-4eb3-aef9-f5cb85c55e62}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3708ac71-d1bf-4eb3-aef9-f5cb85c55e62}, !- Handle
  Sp-Core_top Sys-3 Flr-4 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {96cde4fa-48d0-49ea-9902-702def605946}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {2159a1e5-75f1-4bf5-a6c0-188468175c6f}, !- Default Day Schedule Name
  {ef396eac-dfd8-4d6a-ad51-133ce8f772bc}, !- Summer Design Day Schedule Name
  {c2703fe0-8a24-474d-adf5-f34d5edf3b63}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2159a1e5-75f1-4bf5-a6c0-188468175c6f}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4b84269-89e1-4e6d-a469-6ffd6ca9f64a}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2703fe0-8a24-474d-adf5-f34d5edf3b63}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ae63223-313b-458c-8dd5-f1e82cf8d744}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef396eac-dfd8-4d6a-ad51-133ce8f772bc}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3c1c0392-d8b3-48b8-a414-97ab650f68d6}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3bdaa0d0-6cf5-4592-bd65-69087ccfecc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3bdaa0d0-6cf5-4592-bd65-69087ccfecc3}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8dc7c37f-b47f-432f-ab99-0ca8d815547e}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {9c4e30d3-6b7b-4b6e-a364-ba6e5d534f1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {9c4e30d3-6b7b-4b6e-a364-ba6e5d534f1d}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6a6c81d-2d1e-43b5-80db-3d9b55118534}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ca95aca5-5a81-4709-a72d-6db6322a7ac0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ca95aca5-5a81-4709-a72d-6db6322a7ac0}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab803664-6ae4-4c6a-a498-ae51e7e10598}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8f4a5915-de38-4199-9999-b3028e2442ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8f4a5915-de38-4199-9999-b3028e2442ca}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d96b4538-2706-4eee-975b-1bab396decb1}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {14ef0916-525d-4b58-90af-d99ff19b4705}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {14ef0916-525d-4b58-90af-d99ff19b4705}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d71b1d77-4d5c-40dd-a539-276f14d6a20b}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d859db78-f705-4976-a8b4-79f10d917d17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d859db78-f705-4976-a8b4-79f10d917d17}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac6aada0-2320-4feb-8910-f2a104fc1fa0}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {f4a27274-a7e3-4846-9fd1-60a7e10bfec9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {613e61d6-a23d-4301-9462-56dc729bab6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {613e61d6-a23d-4301-9462-56dc729bab6d}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c224d422-7626-4904-a5d6-e95bed340e49}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {18011a02-7bd5-4ee8-baba-4c6fc8fe3c88}, !- Default Day Schedule Name
  {e4bd1fc2-31c1-4cb6-8b90-2c04862fa272}, !- Summer Design Day Schedule Name
  {359fdd94-689b-4fc7-ab75-afbbd3755b31}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18011a02-7bd5-4ee8-baba-4c6fc8fe3c88}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b7d059a-d243-4a7a-9f19-3cb56aeb493f}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {359fdd94-689b-4fc7-ab75-afbbd3755b31}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af848d09-c141-40a1-84a4-9e23aed74bb4}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4bd1fc2-31c1-4cb6-8b90-2c04862fa272}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b320cd55-be03-43e7-b255-c183a5564e7d}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {9c260189-e279-4c37-b754-e7ae53df467d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {9c260189-e279-4c37-b754-e7ae53df467d}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bfdbda78-b7d8-41f8-85ef-ff16213198a4}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b585542d-dade-4c5d-9979-d83d98d0d1c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b585542d-dade-4c5d-9979-d83d98d0d1c2}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eda19d12-3f89-46c0-8e5d-b65e09a378e8}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c8b7efca-4a76-4db7-b3a5-0c9bf0114f49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c8b7efca-4a76-4db7-b3a5-0c9bf0114f49}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {05148358-54ad-4b81-b056-96ee1f88b062}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {89a3e7e5-b45a-48f9-94ae-fa540cd6d662}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {89a3e7e5-b45a-48f9-94ae-fa540cd6d662}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d64c41d-34a1-4b11-8d7b-af936d030d5a}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7e7792cf-638f-40fc-8642-9ffe024466ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7e7792cf-638f-40fc-8642-9ffe024466ff}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aad9a265-faaf-4879-8c4c-2ab3502acf07}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3340fa84-05b3-4dbe-b5ea-5685498ffb6d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3340fa84-05b3-4dbe-b5ea-5685498ffb6d}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {144996b9-2bd8-4dc2-a97d-849337d95ebf}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {eda82d20-930f-47df-9ad4-c239f9350337}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0544952-8c99-44c0-900b-fc50969e719c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0544952-8c99-44c0-900b-fc50969e719c}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4e9aed58-3280-4442-8a8e-ff416a93044c}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {b2d981cf-743a-422d-81b2-93998c62b86f}, !- Default Day Schedule Name
  {e0493039-7859-46e7-b08b-13fcf055c66f}, !- Summer Design Day Schedule Name
  {d73e2dba-f22e-4cec-9b49-f777dc7d34e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2d981cf-743a-422d-81b2-93998c62b86f}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4b03f8a-e4d7-43e9-b08b-c9b2b800495b}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d73e2dba-f22e-4cec-9b49-f777dc7d34e4}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe783f51-ea61-4ecc-a771-a84185dc4833}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0493039-7859-46e7-b08b-13fcf055c66f}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2cf43708-6b7d-49e9-9661-640eff0fa7d8}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0a1803bf-a244-4552-abae-733d8702c538}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0a1803bf-a244-4552-abae-733d8702c538}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {93c8ea21-b1e5-4bd8-b2e5-ae2e442b3ccc}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {adfe1bdc-ef24-4430-afdb-4c7fac33188b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {adfe1bdc-ef24-4430-afdb-4c7fac33188b}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1badfb3c-78ea-4351-a845-7b6ba5e13d64}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d57ba3f4-4036-40ef-9ca1-cea821d9bcb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d57ba3f4-4036-40ef-9ca1-cea821d9bcb2}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {301a954f-1c39-4c80-bafe-26eaf6a9ce94}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {483a20b2-7245-4a75-92ba-8a4ab9b7aef8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {483a20b2-7245-4a75-92ba-8a4ab9b7aef8}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bcd942b1-39f5-4c70-9390-22704f9c824b}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {77684e2d-fa53-4a09-8050-112d79d16a72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {77684e2d-fa53-4a09-8050-112d79d16a72}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {87243474-5339-4a02-8f11-eae7ac0b9f40}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37e988c4-190e-4025-b9ce-f68575ed3aa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37e988c4-190e-4025-b9ce-f68575ed3aa6}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97c0f237-f36b-4bd9-9d17-2229951c00e3}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ee5a69ca-a710-4de4-ac32-771ec0194611}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {437da118-a4fd-4dee-aee2-5eeddd8800f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {437da118-a4fd-4dee-aee2-5eeddd8800f5}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3dcedd48-651c-45f8-9049-0a3f6104d5d1}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {96a31150-2490-4863-a5c6-3669608d0fd6}, !- Default Day Schedule Name
  {6da428c4-946c-43ce-a8f7-e0ab5fe8bcbf}, !- Summer Design Day Schedule Name
  {1745a6f6-b066-4eac-ad26-e84e15dd09d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96a31150-2490-4863-a5c6-3669608d0fd6}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dd3d379-1add-4698-b714-f05191ca5ca1}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1745a6f6-b066-4eac-ad26-e84e15dd09d4}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cf376368-36af-4535-8df4-a2f731a7f0ad}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6da428c4-946c-43ce-a8f7-e0ab5fe8bcbf}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {74bfbaa9-b160-44ae-a741-de1056a1f4db}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {40619be3-df8d-4396-822e-220851439930}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {40619be3-df8d-4396-822e-220851439930}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c76a029c-93e3-4a61-8937-d06e7b51b5c3}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {98f5acad-39f1-4256-bec8-7cad3fd098d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {98f5acad-39f1-4256-bec8-7cad3fd098d0}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e4e06e34-13d6-4ffc-9f94-76b4cdbbbc2f}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ffc876bb-c93f-498d-ad81-9a3528af9ab0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ffc876bb-c93f-498d-ad81-9a3528af9ab0}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0011a337-1acc-458e-8ccd-e2803d53f753}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {08b9eabf-a56d-4bb1-a4e4-31f86a71a12b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {08b9eabf-a56d-4bb1-a4e4-31f86a71a12b}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bf4b497-2c0d-430a-b926-0033cfd3ddc8}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79bd9f6f-3f6d-4954-8beb-0fe34b8e6411}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {79bd9f6f-3f6d-4954-8beb-0fe34b8e6411}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b605deda-e8ee-407f-84ec-c569e5edf230}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fe82791-46b5-4749-ab51-9f350650ff21}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fe82791-46b5-4749-ab51-9f350650ff21}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {92d7945f-db61-42fc-a9e9-fb35622666f0}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {577f9923-e889-45f5-83d6-ec9bca280ee3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ca01438-dae2-48f5-948b-4d986e0b8788}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ca01438-dae2-48f5-948b-4d986e0b8788}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {157ded86-89a7-48bc-87cf-3c2a7e57549c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {71094cfe-e2ca-4cc6-81bb-5fbaceb968f1}, !- Default Day Schedule Name
  {bda1eaa2-85c8-4b4b-b7e4-42a8fcaff44a}, !- Summer Design Day Schedule Name
  {95094a0e-033f-403a-977b-951400e65fc6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71094cfe-e2ca-4cc6-81bb-5fbaceb968f1}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc0d741e-7475-4c16-ab80-52897fb9e0f2}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95094a0e-033f-403a-977b-951400e65fc6}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c661d9c-1180-46d8-8682-5ba6851f7648}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bda1eaa2-85c8-4b4b-b7e4-42a8fcaff44a}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e08cea8-0a3a-4da3-a277-b6270011e60f}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {534fd8ae-783a-4efd-93a4-24f3882724c0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {534fd8ae-783a-4efd-93a4-24f3882724c0}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d947c19-1db4-4029-88ce-04be2551d11d}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7dfa6180-4caf-4344-a9bd-46b1f9544d7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {7dfa6180-4caf-4344-a9bd-46b1f9544d7b}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6f43a584-fd0c-4817-9e13-275acff438fa}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0141c975-0971-424e-9c50-1bd8adff0ebe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0141c975-0971-424e-9c50-1bd8adff0ebe}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d2af582-77a0-417c-899c-c74a246ee946}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c59239c4-ff9a-4cc3-bb9b-79f72d79cafb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c59239c4-ff9a-4cc3-bb9b-79f72d79cafb}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c7bb2d7-dbf0-433f-80fd-ab8397cd8cf8}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {59b7e835-f3f0-44ca-8e19-c85ca16700ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {59b7e835-f3f0-44ca-8e19-c85ca16700ae}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ab424a5b-8f37-48a4-8635-024594242e35}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b92357e9-e4e8-4f69-b420-150137b22a69}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b92357e9-e4e8-4f69-b420-150137b22a69}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9548fe81-89c7-41c2-b349-8902b9b40151}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5d2960e6-f5d1-4831-8f61-1c3c79759bc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8de8faf9-350f-4db3-94db-943429b80590}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8de8faf9-350f-4db3-94db-943429b80590}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d8f610ba-d1e1-4cd0-b5eb-d6a6c55270c7}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {9f2e6344-fd4f-422d-9b7f-199ebf44c191}, !- Default Day Schedule Name
  {0f408e03-a1b0-4889-8f8a-78adc8f9b67d}, !- Summer Design Day Schedule Name
  {f83c54b2-ebd6-4c2f-a04c-9ab21e46b957}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f2e6344-fd4f-422d-9b7f-199ebf44c191}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42c5c73f-c5dc-469d-877a-7932091f1a55}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f83c54b2-ebd6-4c2f-a04c-9ab21e46b957}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63352df5-57ef-43ec-9b8c-6227b1580aa0}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f408e03-a1b0-4889-8f8a-78adc8f9b67d}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fec63f9b-99c9-426b-9afd-bddc30791cee}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {82519aa9-52f1-48fe-a4fb-1c7ddd34a323}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {82519aa9-52f1-48fe-a4fb-1c7ddd34a323}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {364f2116-2eda-43b4-8ade-501e0fafbbe9}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4ee92d4f-8a2e-4032-b8a5-a1242f47a161}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4ee92d4f-8a2e-4032-b8a5-a1242f47a161}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ccd36d02-298b-4eb9-b3f0-f11f5468b013}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {93e67d36-b036-40d3-bc5f-671b07121178}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {93e67d36-b036-40d3-bc5f-671b07121178}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {171923ab-0069-4a4d-ba4d-14b048286cd4}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3a78464f-33c5-4e4c-bb19-c9e42aa8c6d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3a78464f-33c5-4e4c-bb19-c9e42aa8c6d1}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5ea7f680-f931-4a9f-b075-c037c3afee88}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22e30c69-ca9e-498a-a7a4-e1314f0c1dc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {22e30c69-ca9e-498a-a7a4-e1314f0c1dc3}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9525502c-e3a2-4461-a962-94c530c2e1d5}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1faf1296-f259-4922-89b6-512826550cd2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1faf1296-f259-4922-89b6-512826550cd2}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d83aab12-6a71-4417-9a1b-b2e67d6778c2}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {9de31855-5928-4958-aa0a-54f915bdec32}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88bd0cc4-d435-49d8-ac06-569d8973eb2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88bd0cc4-d435-49d8-ac06-569d8973eb2a}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e36c0b01-1e56-4106-8707-192017f0419e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {b60a6078-1472-4906-ab9d-6fd5cc68635f}, !- Default Day Schedule Name
  {3e7839c2-14e5-48f9-8093-86e36c28ebb0}, !- Summer Design Day Schedule Name
  {a4b43192-8f80-4498-86c7-4b04a9e0c09d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b60a6078-1472-4906-ab9d-6fd5cc68635f}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {099c17ef-7ddd-4bb7-b222-38a9dde6d614}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4b43192-8f80-4498-86c7-4b04a9e0c09d}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bde1a47-cf1b-4b2a-abc1-5e0b6854729c}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e7839c2-14e5-48f9-8093-86e36c28ebb0}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {73fa963a-192b-454d-91b1-69186b352a97}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {21526bb2-32ac-401d-bce9-c21acd2b83e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {21526bb2-32ac-401d-bce9-c21acd2b83e3}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3a2983bd-1411-4b8c-b242-3335b90736d0}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4f10e9ff-fb24-4466-b25e-429162e737e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {4f10e9ff-fb24-4466-b25e-429162e737e6}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {167eeaa1-29b7-4e64-ad37-d0e0106c8fa9}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {02daed14-7827-45bc-a92b-aecc276718ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {02daed14-7827-45bc-a92b-aecc276718ca}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {79ee9ac9-1672-493e-96d4-e7c6ae08861e}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {95025005-23a9-4324-a559-9726d4e90bbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {95025005-23a9-4324-a559-9726d4e90bbf}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fa87461-1a63-44e2-a2c6-17cec58dfbb6}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ae8ec32d-4a55-4634-923f-e752662b0468}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {ae8ec32d-4a55-4634-923f-e752662b0468}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9d10ff46-4177-4a63-a604-2ea3e8d38c3a}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {374c1b5b-4969-43a6-bb22-e1c4441b05f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {374c1b5b-4969-43a6-bb22-e1c4441b05f8}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d8cde4c7-ddbb-48cb-bc85-41eb1e6c9f12}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {fcf8177d-6cf9-4db6-bb10-6758c9c6047b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {24bd35c5-95e7-4f82-9c02-2a1b2301f38c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {24bd35c5-95e7-4f82-9c02-2a1b2301f38c}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3689d631-546a-4350-a25c-d4b5a7b7db67}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {8f970e16-5f8e-4c79-bef6-c7db973e2fda}, !- Default Day Schedule Name
  {ba03ecd3-116e-49d7-9c91-b13cf9b41c96}, !- Summer Design Day Schedule Name
  {0783f9b1-d0b7-4a93-bb93-6c412f32e464}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8f970e16-5f8e-4c79-bef6-c7db973e2fda}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7f39fc2-cdfb-4060-bc0e-a82b725b1239}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0783f9b1-d0b7-4a93-bb93-6c412f32e464}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca989456-710f-4342-b126-fa3059c5caba}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba03ecd3-116e-49d7-9c91-b13cf9b41c96}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {529e9e19-5635-4725-9aa1-368f4b5e1b58}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3347629e-f5f5-4c99-8612-b1ee70043163}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3347629e-f5f5-4c99-8612-b1ee70043163}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7bc7f24d-d583-4da6-84fe-fefbceec39a9}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {439ec9bf-c269-4fce-ae9b-747429ec1c4e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {439ec9bf-c269-4fce-ae9b-747429ec1c4e}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d765c90-33f2-4996-b968-9bb284cece72}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8ff04b50-f8a9-4281-8070-9c6baa51a3a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8ff04b50-f8a9-4281-8070-9c6baa51a3a4}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {da2cf4d8-5f04-4686-9f3a-5dd6ebc7fe34}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2d085a03-e65b-4bd8-a354-0980adc1e08f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2d085a03-e65b-4bd8-a354-0980adc1e08f}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {26d45d20-0abb-4158-b0f9-15fa724a6520}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fc575a8d-7318-40fc-ad12-d4efd8a10a09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fc575a8d-7318-40fc-ad12-d4efd8a10a09}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0750c874-67bd-41ba-9792-5c27520fd342}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ff9caf82-4d59-4b10-b088-753a5a39859b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ff9caf82-4d59-4b10-b088-753a5a39859b}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3549c4b8-52e7-4d47-8fe3-11d137138067}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a87e1b48-c8b7-4ccc-86bd-405ece63648a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {14056e52-6481-4e48-8fab-ecc61f3e212d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14056e52-6481-4e48-8fab-ecc61f3e212d}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6383e02e-8aab-4eb8-844b-7549b8b0adc5}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {4e94d0cd-694f-4371-b12d-12f7ca2ba39b}, !- Default Day Schedule Name
  {0f25c86c-10e0-433d-aa3f-3934b81f36b8}, !- Summer Design Day Schedule Name
  {18f3af58-8c8b-41fc-a737-75ea5e2b0c94}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e94d0cd-694f-4371-b12d-12f7ca2ba39b}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c24b4553-978c-484a-80e9-dff6ad245a2e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18f3af58-8c8b-41fc-a737-75ea5e2b0c94}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f780834f-9ae2-453d-bc9a-344f87fd667c}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f25c86c-10e0-433d-aa3f-3934b81f36b8}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40f23fa7-8c51-4e1c-9f6b-08297012b08d}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {476930c3-7e49-4721-9f3b-264f1e1dfa25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {476930c3-7e49-4721-9f3b-264f1e1dfa25}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cafd2bf0-8f9c-44cb-9601-06442f31a1d1}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3c870929-ef98-443f-8141-7675ea0ab672}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3c870929-ef98-443f-8141-7675ea0ab672}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf1e665e-c121-4d1b-81ea-7b75573a6a92}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {db396a64-8097-4163-b0cf-55638bf308a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {db396a64-8097-4163-b0cf-55638bf308a1}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a7b2633-2095-473e-883e-8f20e9ca79d0}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b83834d9-1c3a-488a-bcc7-366954cd90db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b83834d9-1c3a-488a-bcc7-366954cd90db}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {164d08fc-f64c-483c-b51d-3d1589cb6324}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {62babccb-5b76-4f51-b1e9-381a2dd434cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {62babccb-5b76-4f51-b1e9-381a2dd434cf}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15e4daef-2eb6-4c76-b778-2fd223853b41}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c04b1f3d-fc53-401a-946e-c6157df35629}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c04b1f3d-fc53-401a-946e-c6157df35629}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7435ece-4666-41fc-9971-0a6f1a2cc4e6}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {4512c1fa-c8b6-47ef-a706-814d4d5a6287}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cee0e5cb-5ca1-4699-8e02-e40a819e1277}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cee0e5cb-5ca1-4699-8e02-e40a819e1277}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {df5c914f-b1f9-440e-a47f-17a677951a11}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {29be9dbe-f102-4c00-a5a0-9de3bd35f887}, !- Default Day Schedule Name
  {da35ef77-0f59-4209-b1b0-d7ddb784bf18}, !- Summer Design Day Schedule Name
  {b9c63774-8971-42dd-b58b-e520e78e4f97}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29be9dbe-f102-4c00-a5a0-9de3bd35f887}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3ae19c1a-749a-45fe-8137-a2d671dd2ab9}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9c63774-8971-42dd-b58b-e520e78e4f97}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01ca4d75-0623-4380-9496-695d36721c2e}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da35ef77-0f59-4209-b1b0-d7ddb784bf18}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a99f9878-98c3-4b19-b9e1-f2e35c53698e}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5fdb3b4f-2d91-450f-9b28-f7f59da4494f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {5fdb3b4f-2d91-450f-9b28-f7f59da4494f}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7850c006-a859-4e6c-a225-d36b061ddc83}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c6d4ccf7-a2ec-4ef9-a2d9-f83e51f26fd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c6d4ccf7-a2ec-4ef9-a2d9-f83e51f26fd0}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb93f783-0686-4da0-911b-c2f3b7cfdb26}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {740bbb90-1bf0-4cc7-a3ef-ccf1d9a600f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {740bbb90-1bf0-4cc7-a3ef-ccf1d9a600f4}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {368b2e5c-4e9c-49c8-beea-1ff88536c66a}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4ff3c047-b820-45d9-880d-cad5e0657128}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4ff3c047-b820-45d9-880d-cad5e0657128}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {815bc15f-cd37-453d-9ae7-0bc287ebeabd}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5bdb6858-8104-4fc3-bfd6-6ba95b194224}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5bdb6858-8104-4fc3-bfd6-6ba95b194224}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f36b4d9a-ba24-4431-b0ce-3ed0466c304f}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0343d989-5b9a-46d9-bbf6-91d03a3ad2bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0343d989-5b9a-46d9-bbf6-91d03a3ad2bc}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fad4ebfb-b561-477f-ae8a-856560ace7e8}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5a80378b-fc2b-4236-b741-fadeee78b93e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86f20e59-9f38-44c1-b32c-2f82e17a22aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86f20e59-9f38-44c1-b32c-2f82e17a22aa}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7e72ba9c-fb1a-4831-8730-2f050bcd43db}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {a1fb5faf-b08b-4aba-b483-9878530e4aa4}, !- Default Day Schedule Name
  {e5bbff40-61bb-43d7-b6a7-6af558d9c5ce}, !- Summer Design Day Schedule Name
  {484e3d07-896e-448c-a63e-958852528ea3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1fb5faf-b08b-4aba-b483-9878530e4aa4}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1307fc2-9b7d-4161-8aed-22fa8dea54b2}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {484e3d07-896e-448c-a63e-958852528ea3}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48e8f6dc-c75c-4c50-896e-5a5dbf2770ce}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5bbff40-61bb-43d7-b6a7-6af558d9c5ce}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c1074418-7211-4151-adf0-c5b6461ed774}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {df467dfc-c687-4268-90d9-2836ff776bc5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {df467dfc-c687-4268-90d9-2836ff776bc5}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {84a810ee-5529-46d2-b9f7-e0dc6dcf2cc4}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ebfbd085-5597-4d19-9fc5-a0272ee450d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ebfbd085-5597-4d19-9fc5-a0272ee450d6}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {71f12297-7c5d-48f8-a8f2-620aee201cd7}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {88b2fbb1-dbbe-451f-86d9-60d64a747872}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {88b2fbb1-dbbe-451f-86d9-60d64a747872}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a53e34ca-a551-4258-b529-e41f082fd156}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f26e6c51-628f-4c46-b275-0f66e20b7d83}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f26e6c51-628f-4c46-b275-0f66e20b7d83}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ff22297-3ded-4616-9b9a-796f7291a08d}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {857b6635-43e0-4839-bc00-289d6ceff1de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {857b6635-43e0-4839-bc00-289d6ceff1de}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9c26edf7-2ee3-41d4-9da5-a518d33c565d}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f24e30a7-dcd1-4f0b-9666-8de9a7dbf0d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f24e30a7-dcd1-4f0b-9666-8de9a7dbf0d2}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {05e11e37-89b8-4d1f-95c2-a61280c2f6de}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {6407270f-49ba-4fcd-b0c0-b978e4d9afa5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a27b7ec5-9c35-4cfa-9f77-0cad7d28f794}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a27b7ec5-9c35-4cfa-9f77-0cad7d28f794}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-4 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3bd3d88f-162f-48a5-b13f-c2780d3def02}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {097f53ec-ad13-4d1a-87ff-7d620ab51794}, !- Default Day Schedule Name
  {516d2953-f3ee-4060-9633-ea1778cea954}, !- Summer Design Day Schedule Name
  {691f3aa5-e7ec-4ea4-a918-8b124f8bbd47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {097f53ec-ad13-4d1a-87ff-7d620ab51794}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {070195d1-dd78-4cca-8445-1ab2aecf3b04}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {691f3aa5-e7ec-4ea4-a918-8b124f8bbd47}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f26e012-7476-46aa-b025-46593114077a}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {516d2953-f3ee-4060-9633-ea1778cea954}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f0bc6177-27df-4567-a43f-60f14a0d0c0a}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {57929dbf-1b29-4ccf-b48b-258ce56f4312}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {57929dbf-1b29-4ccf-b48b-258ce56f4312}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a8ea294-0e08-4d0a-b6a3-0dc0eb589c0b}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3cbd59cd-27e5-4161-a4d0-7ea4ee84fe5e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3cbd59cd-27e5-4161-a4d0-7ea4ee84fe5e}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {988730bb-f6ca-4d36-951a-2e92bc34760a}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {06f88e4a-06d1-44aa-b467-3c468323aaa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {06f88e4a-06d1-44aa-b467-3c468323aaa2}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d78dccd2-663d-4a02-bb4e-3db5dab53506}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4acbd154-78b5-47aa-a3f1-6bf62a805fd7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4acbd154-78b5-47aa-a3f1-6bf62a805fd7}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {99d5ce55-5d95-436e-82ab-cfb449a41691}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dc0d57b4-7971-4987-be48-68bc3d859cc8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dc0d57b4-7971-4987-be48-68bc3d859cc8}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {669e4a76-e61f-4e0e-955a-2acd7f60d2c1}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dfd3c4c0-daa7-41ae-ab5b-6b945cea579b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dfd3c4c0-daa7-41ae-ab5b-6b945cea579b}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {89b5b4e2-ac35-4741-bc81-609d7cf1cefd}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8063d8d8-2435-4b2b-bcf1-74a4b2e01684}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {479149ea-e33e-4db4-8e51-709824e274b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {479149ea-e33e-4db4-8e51-709824e274b5}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-4 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e85fcc0a-f136-4ca3-bfff-d92060883267}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {01a52eff-fbc9-4100-9142-6f85c6d45d06}, !- Default Day Schedule Name
  {b4458d02-dfa4-44a0-8328-49e089ee9ec6}, !- Summer Design Day Schedule Name
  {bfc51069-3c55-4782-a60c-86083b0ed58a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01a52eff-fbc9-4100-9142-6f85c6d45d06}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16165173-f636-4585-88dd-809a263c2f0e}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfc51069-3c55-4782-a60c-86083b0ed58a}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c5dd2892-3fc8-4f95-9c2a-714d354d47f7}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4458d02-dfa4-44a0-8328-49e089ee9ec6}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42bf3969-2c69-4838-bd1d-3ea1a57a5e88}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0addc7c5-aff8-4e13-9fc9-5f01f46f3e63}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0addc7c5-aff8-4e13-9fc9-5f01f46f3e63}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a8a9e1e-9d84-4da1-b9c6-d134935bbe07}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {49b52ae4-73bf-4e07-ab34-4d688d6570f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {49b52ae4-73bf-4e07-ab34-4d688d6570f4}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {55c32573-075b-4238-9091-64e285b4f688}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {067aad01-be98-4337-9fe1-e846181bffaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {067aad01-be98-4337-9fe1-e846181bffaf}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {68b51170-6742-40e5-9fd6-9e235dbf655f}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e2d60c3-4064-419d-8403-b15e1ee2b3f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6e2d60c3-4064-419d-8403-b15e1ee2b3f3}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4c8d3eea-54f2-4ebd-ab4d-02776c999848}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f85e19e5-e2a9-4a7f-a5fc-68c81ab04911}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f85e19e5-e2a9-4a7f-a5fc-68c81ab04911}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6fb2e74d-dc87-4efb-b96c-aad13f7cfb0d}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {60f2ae5d-78b8-4a30-ac6e-3c8be18ca782}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {60f2ae5d-78b8-4a30-ac6e-3c8be18ca782}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1b5973f-c885-4aab-92f8-f7ce9e2b81d5}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {79da087b-6b16-4dd1-baa1-63d5cf205ab8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e18f214f-f923-47d8-9202-1e5563e2f5ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e18f214f-f923-47d8-9202-1e5563e2f5ff}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-4 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {81c8d628-f966-4345-8b3d-8ad4855c0daf}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  {5a14f52e-b996-41d1-82b3-50e629543c64}, !- Default Day Schedule Name
  {6ac644b3-6d8e-4646-828e-1a1e037e1cea}, !- Summer Design Day Schedule Name
  {2d965f12-d481-4cb4-b3a9-5e92b0813239}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a14f52e-b996-41d1-82b3-50e629543c64}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {410dedfc-eed2-43ac-a0e1-ce85dee77b50}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d965f12-d481-4cb4-b3a9-5e92b0813239}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68a5e6bc-55c0-4d76-b9fe-8c41e90511e5}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ac644b3-6d8e-4646-828e-1a1e037e1cea}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fd0bb31-c7fe-4790-b239-5859655f0576}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {89737b68-1f17-4d62-9586-10f5b324904b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {89737b68-1f17-4d62-9586-10f5b324904b}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a428558-ac23-40c9-9c88-7795df8eb19e}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {c7e479b3-c2c4-48b9-80a3-e6a571871e60}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {c7e479b3-c2c4-48b9-80a3-e6a571871e60}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {49aa6239-f841-4759-bce6-91ecbe25293c}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {83441a84-087f-4e33-a64a-f3377f93a48b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {83441a84-087f-4e33-a64a-f3377f93a48b}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {73ba7443-99fd-4e52-833a-cc0507234215}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7f8556ec-4516-4fff-ab13-af1203ca047a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7f8556ec-4516-4fff-ab13-af1203ca047a}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {057d6509-edc5-44e9-b460-cd6e02a36ca4}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e2740b16-2781-431f-be30-5671c5f46717}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {e2740b16-2781-431f-be30-5671c5f46717}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d242df1-4152-40a3-a2aa-d89f24c59259}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3021f5f2-71a8-4944-a3cf-2dcb8c3dfe13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3021f5f2-71a8-4944-a3cf-2dcb8c3dfe13}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d831bf8b-ae5f-4561-9b71-9889c40e4a60}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {861cbf29-e474-44de-b71c-33dbe00cc486}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8f5c916-f7a3-4b92-b9c5-7765b3a1958c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8f5c916-f7a3-4b92-b9c5-7765b3a1958c}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-4 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {61c7fb84-fe1d-41cd-a6c0-06de1715e1fc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {10422b58-5b15-4006-be8b-21fce0bd5187}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67f2453d-56ea-45f9-b89a-57a3f3633045}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ede9a614-825c-4999-ba54-f5586b4b26ec}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f407ec90-5ea3-4abe-bd37-47dd43cb4a59}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a4f7717d-bfa9-4bf0-a159-231c6fbe57ac}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e039e73-002a-4182-b422-2f9f7cdab41f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {befbd559-cde8-4c2a-ab14-00e6a613ced4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4f04e1f-c89e-46c1-84c2-f506ad112124}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5caaa867-706d-4101-a90a-3768ec635e61}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {758c61ff-0946-496d-82c3-632a871ee206}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e5c898c-5103-4531-92ce-0470841ac6f6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {07df0060-9655-4baa-8b89-f9ecd8689e5c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {021c3a45-848e-4398-a6a9-a4854f7e29cd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bed486e4-23e4-48e2-9c68-862bf678f10b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c3ecc73-bb66-4cdf-bbb1-5d8fdcbbd4a3}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {95716f6b-12e2-48ff-a76b-febb1938d09c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9aa546fe-d8f0-4c63-8646-31e5873a8bc6}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce345507-ae40-4b41-a29b-774d1c296934}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3f3468e2-b47c-4715-b0ec-28a5221f749d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {357680c9-c712-4aee-855d-e4e0aaf63d14}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f5b501a-8646-440b-b577-e99757b8e88e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c31df9f-692a-4b31-8b20-9cf204a87563}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b486d28-369f-4192-b829-f49177860d84}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {688c7ddb-f46a-4b0c-9233-46efd9544017}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d1fc136-4bc2-4428-a7ed-96d7586224c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f7dcc35-b629-4ba6-9729-85da3ed3d725}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {724afcb6-4789-43ba-82c6-e53c995430db}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ac13522-9f44-42d4-81c6-020aced75073}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8d31c538-642a-4550-bb67-5882382f8d63}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3b77cb45-e709-49ca-9787-466dcae4aa26}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58bd2eb7-6737-45e5-966d-10b4148bac6b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d88bd209-d78d-423e-b5e1-00d4aa992b8e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eea3d334-3afb-4b64-8e57-5b5c863658b9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a703ad33-c392-4d94-b398-1c486a548c9b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d75ead8-7d68-4f12-9321-5851892a6de6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4076741-ebdf-48da-849c-c9bc8d0397db}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58d873c8-0247-4044-b0d7-72c4514f235e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ff4ddda-919f-4059-9db7-64cc409f8b1d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11e09fdb-f84c-48ce-b8ad-2dfd77aa09fa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {546a6107-e250-4b3e-84a2-e528ae3d136e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c1ff108-abd8-4e62-9aba-5ef44b3d19b0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd173337-e380-494f-8080-3f12ae0d9c97}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b1f4496-fabc-4988-b82e-ea1760222ce8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {063e5031-6b3c-48f1-81f8-a012e4c512ad}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4e144b53-38b9-47b3-8fe9-31dff80190a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbb085f9-d839-45b5-b77c-24d9d4a59d7c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c26f4321-16f6-406d-b4c6-b1766441ecd3}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd92d3cb-ef7f-4378-91c5-e4ddaa3f5e52}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {288ae1c0-efd6-4bf5-9756-ad91f33bfe41}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7ad9be1e-3710-4588-9c7f-faecd33e4b4e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9cbfac77-42cf-464b-a177-c26e88988d8c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a75ddffc-6328-4cea-9a0f-3da6782f8561}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0bc6fef-c216-4428-bc37-66c66a5ec3ed}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c289c6e-dc54-4a7f-9af5-eae9fad46fc7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fe695eff-a236-4b2d-af22-652253990f81}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {43902aa7-4616-4c0f-ad4b-6cde9decad1a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bc762e5-1bf0-4aa4-9b3c-a9772537eefa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b808de7-e9c7-4d59-bbe1-ac4d22ffb801}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {46b3eb01-33ec-4b51-b4b2-7eb798c61043}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {30455356-d77d-46e7-812e-9ec0bf3e9ec0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d03a39c-a4f4-4317-a961-904ced05d2d1}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {651e2bd0-f238-4a65-bd25-186d28d643cd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {156a33fe-fa58-43f4-b82c-b2d6c4f3617b}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {91f06b98-e366-41f4-8457-28b71d017c3e}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7cdb5443-f6c6-4c27-84d2-0214af8eb531}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e6f7fce-9022-4fbf-b112-b01ea2010292}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97f5205d-bf0f-4a38-92a2-b706275a06ea}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd1ad53e-f9e7-4580-a14c-b44d1ccc0c2d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {198c49c9-5591-4c45-b19e-cac13650aa0c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ec2434c6-b209-4f9e-af7a-4ca35871c918}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94922a83-89a5-47cc-8964-515edb6acd1a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5dac1dde-ca1a-471e-908c-5d98c19b6771}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {becb4180-5677-47e2-b1fa-1ec0da794f08}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93316051-102a-434e-8cca-e1d9357a41ea}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09707217-6026-4f70-bc50-8626f59669e6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8491fed5-0175-4ab5-a2e0-7a9bd26a6c42}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 15,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44f41220-8ce2-4065-9cca-ef77a96cb016}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 15,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b791fb11-ba57-432a-8658-b9e334bb2ad7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 15,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a145011e-c3b7-4635-9b88-3866ce47bba3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 15,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8cf09292-af12-48f4-a715-79b84a5fdfb2}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 15,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {463cf5df-2191-4ca9-941b-88eadde815a9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 16,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3c8d4529-a892-46c1-a850-93b93f4ce1a2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 16,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5a0e71e-1277-4b0d-8ffe-5fa6336b97fc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 16,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57f40e2d-f79c-431d-a89f-4f33ed7dff51}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 16,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f80d7746-aac9-43c1-962d-9ee07e0edc4f}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 16,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92d05a9a-3365-46ad-a4e0-c0cf41229163}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 17,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {711b240f-60bc-4602-8224-f71eb7e1e3d8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 17,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f51a2b51-1f7f-4b26-b37a-e687727124f4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 17,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0734bc27-da65-40e4-8245-1c366b6e7ed2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 17,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b2b34f7a-099e-402e-aefa-c3e375873ffa}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 17,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c258ef09-1eeb-4cad-a9d5-19c8a2fcae75}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 18,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88e78b16-11d9-4216-962d-64a2e6037e0e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 18,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3361d34-1d76-4f97-9068-79c66a2e8cfd}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 18,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fecefdfd-d9ab-48a8-9676-48ac2ae112f2}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 18,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {81ca8dce-d9fa-4fc0-8429-4e703ecc3ca6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 18,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2553d89f-2e1f-46aa-a007-91a5544b0d0c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 19,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db6256b9-0014-4df1-9f80-cc0117c08850}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 19,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1025023-8649-46b4-8f7e-ba8ee5b75fc3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 19,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d158d162-fa62-4dfc-a28e-71aab52274e3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 19,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0250de6f-2dd2-42e3-bb51-dc4cff0ce349}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 19,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {34624c40-c3fa-48ce-ae7b-f7d85d2ac4ff}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c3e41da-13ad-43ff-a3f6-b099683ec3c2}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5b8d6684-a386-42a0-bc1e-3ce25e161443}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

