  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {c20f0420-dc2d-4839-954b-0ef1efb53593}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {40fa3af5-3b59-40c2-a3df-d1e1f9ee6592}, !- Air Inlet Node Name
  {87e8751f-ab0e-4f9b-bcdb-a24f7a1d8b3a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {98de38d7-578c-4993-8fa8-4026de582748}, !- Handle
  Coil Heating Electric 14,               !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3ea5fda4-36fc-4abe-94f9-93daf805ff93}, !- Air Inlet Node Name
  {6edc3e9a-8c30-4034-97c3-d62d61f394c7}, !- Air Outlet Node Name
  {99180612-1fb3-40ea-89b3-fa50fd0977ff}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a9199c65-1e36-4340-8b21-6b458faacd66}, !- Handle
  Coil Cooling DX Single Speed 14 51kBtu/hr 14.0SEER, !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4256c9eb-7112-4578-b3fd-a8d4570ecf10}, !- Air Inlet Node Name
  {9a360990-6001-49c5-8e0b-19ea87397a79}, !- Air Outlet Node Name
  {bfedd71e-d1a6-4170-b6b5-fbc7acd358e8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {852ec05a-32a0-4875-901f-f1ae4908ae2b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {91a6750b-9b81-48f5-ba6e-e68531c30ee7}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dc5fdf5-5acb-42e9-94a5-1d39302191a1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fbbafcea-c3b6-4923-b550-440deaef15a8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f42c2fbc-15af-4faa-8c96-f627d2e6e836}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5576418e-88bc-4f87-9cfe-27b38f44bdb3}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3bceb788-8bb2-49c7-a09f-fb81d8bd7b53}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89f74f9a-ec07-4262-8e85-ec3305485cdd}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d3b01715-d9ef-4d61-a52b-7eb02f497543}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {84ba1006-27ed-4891-99dd-9bc2003527b2}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f25e0947-82a1-4576-82c0-3bee5fde749d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f25e0947-82a1-4576-82c0-3bee5fde749d}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e253c6c-2c4a-4bed-a03e-5db1ce7b99cc}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {84ba1006-27ed-4891-99dd-9bc2003527b2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bc5447dd-9698-4730-92c3-c700977158f6}, !- Mixed Air Node Name
  {7787975e-025b-4187-ba68-818cb05dda80}, !- Outdoor Air Stream Node Name
  {f234fa7f-243f-4f32-863f-2d6674ebbe6f}, !- Relief Air Stream Node Name
  {f549967e-a4ab-410f-9c01-a6a1d7efb350}; !- Return Air Stream Node Name

OS:Node,
  {645c468c-2fc4-4b6e-9d53-7090e03e691f}, !- Handle
  Node 205,                               !- Name
  ,                                       !- Inlet Port
  {7787975e-025b-4187-ba68-818cb05dda80}; !- Outlet Port

OS:Connection,
  {7787975e-025b-4187-ba68-818cb05dda80}, !- Handle
  {69cf6c71-c704-44e9-b577-cb6eb3e6cadc}, !- Name
  {645c468c-2fc4-4b6e-9d53-7090e03e691f}, !- Source Object
  3,                                      !- Outlet Port
  {8e253c6c-2c4a-4bed-a03e-5db1ce7b99cc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca03de8f-47df-45f0-8dcd-ec4d67fe865e}, !- Handle
  Node 206,                               !- Name
  {f234fa7f-243f-4f32-863f-2d6674ebbe6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f234fa7f-243f-4f32-863f-2d6674ebbe6f}, !- Handle
  {5c76ba67-82c6-4a9b-a31f-cd6eedd71700}, !- Name
  {8e253c6c-2c4a-4bed-a03e-5db1ce7b99cc}, !- Source Object
  7,                                      !- Outlet Port
  {ca03de8f-47df-45f0-8dcd-ec4d67fe865e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87e8751f-ab0e-4f9b-bcdb-a24f7a1d8b3a}, !- Handle
  {2dad88d0-2917-4ae2-81b8-194afe3410d9}, !- Name
  {c20f0420-dc2d-4839-954b-0ef1efb53593}, !- Source Object
  9,                                      !- Outlet Port
  {52ffcd63-3a87-4248-b739-947e1d1c1cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99180612-1fb3-40ea-89b3-fa50fd0977ff}, !- Handle
  Node 207,                               !- Name
  {6edc3e9a-8c30-4034-97c3-d62d61f394c7}, !- Inlet Port
  {40fa3af5-3b59-40c2-a3df-d1e1f9ee6592}; !- Outlet Port

OS:Connection,
  {6edc3e9a-8c30-4034-97c3-d62d61f394c7}, !- Handle
  {6ca1b9aa-7d27-4009-8ba8-1bbff5f5b25e}, !- Name
  {98de38d7-578c-4993-8fa8-4026de582748}, !- Source Object
  6,                                      !- Outlet Port
  {99180612-1fb3-40ea-89b3-fa50fd0977ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fa3af5-3b59-40c2-a3df-d1e1f9ee6592}, !- Handle
  {954322e8-232a-489e-b6c4-4306e87b35ae}, !- Name
  {99180612-1fb3-40ea-89b3-fa50fd0977ff}, !- Source Object
  3,                                      !- Outlet Port
  {c20f0420-dc2d-4839-954b-0ef1efb53593}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5ccd543e-6d37-4c1a-b246-2c4f6b5f588b}, !- Handle
  Node 208,                               !- Name
  {9a360990-6001-49c5-8e0b-19ea87397a79}, !- Inlet Port
  {3ea5fda4-36fc-4abe-94f9-93daf805ff93}; !- Outlet Port

OS:Connection,
  {9a360990-6001-49c5-8e0b-19ea87397a79}, !- Handle
  {0827690a-1e76-4151-ad37-04bda7f8f9a1}, !- Name
  {a9199c65-1e36-4340-8b21-6b458faacd66}, !- Source Object
  9,                                      !- Outlet Port
  {5ccd543e-6d37-4c1a-b246-2c4f6b5f588b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea5fda4-36fc-4abe-94f9-93daf805ff93}, !- Handle
  {f39e472a-5ac3-4a28-9d05-33902f21bad7}, !- Name
  {5ccd543e-6d37-4c1a-b246-2c4f6b5f588b}, !- Source Object
  3,                                      !- Outlet Port
  {98de38d7-578c-4993-8fa8-4026de582748}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e3bd5647-88bb-4001-9ee1-a2e4b0dc5c46}, !- Handle
  Node 209,                               !- Name
  {bc5447dd-9698-4730-92c3-c700977158f6}, !- Inlet Port
  {4256c9eb-7112-4578-b3fd-a8d4570ecf10}; !- Outlet Port

OS:Connection,
  {f549967e-a4ab-410f-9c01-a6a1d7efb350}, !- Handle
  {33863732-b130-4c44-9c44-3ac098cd6866}, !- Name
  {1f167c5e-4ac5-40cb-af2a-c57ec8bd301c}, !- Source Object
  3,                                      !- Outlet Port
  {8e253c6c-2c4a-4bed-a03e-5db1ce7b99cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bc5447dd-9698-4730-92c3-c700977158f6}, !- Handle
  {f939b1d7-9804-41a7-b303-c168f8abee79}, !- Name
  {8e253c6c-2c4a-4bed-a03e-5db1ce7b99cc}, !- Source Object
  5,                                      !- Outlet Port
  {e3bd5647-88bb-4001-9ee1-a2e4b0dc5c46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4256c9eb-7112-4578-b3fd-a8d4570ecf10}, !- Handle
  {3d171e64-b98c-4e45-9bec-c2185024e71d}, !- Name
  {e3bd5647-88bb-4001-9ee1-a2e4b0dc5c46}, !- Source Object
  3,                                      !- Outlet Port
  {a9199c65-1e36-4340-8b21-6b458faacd66}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1461a54a-44de-4bed-b259-5122ba84443e}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8952e255-a16a-46f0-bb7f-6fdb0242d0cc}, !- Control Zone Name
  {52ffcd63-3a87-4248-b739-947e1d1c1cfc}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c3a9ab25-4d98-4ac4-b4de-75f7e7e03dfa}, !- Handle
  Air Terminal Single Duct Uncontrolled 14, !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  {91978b7c-4512-4179-9590-90faf846a445}, !- Inlet Air Node Name
  {7c24d065-9b23-422a-8092-e3c8589fb8ec}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cb711199-640f-407c-8d59-5727699bb367}, !- Handle
  Node 210,                               !- Name
  {0938daf0-ec54-42fb-827b-c7ea8ac2ec02}, !- Inlet Port
  {63983400-64b0-4cb8-92b3-d62cb067efa2}; !- Outlet Port

OS:Connection,
  {89dac2fd-90e7-444f-b217-002bcf3208dd}, !- Handle
  {169f512c-e254-4ed8-90a5-8e5c8da840c5}, !- Name
  {db3ecabf-fd2a-4d07-8601-2023219f0607}, !- Source Object
  3,                                      !- Outlet Port
  {91b12b84-cac2-45ec-a222-b3322914a284}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0938daf0-ec54-42fb-827b-c7ea8ac2ec02}, !- Handle
  {3b8c7c27-d16c-4505-974f-019e6041199f}, !- Name
  {8952e255-a16a-46f0-bb7f-6fdb0242d0cc}, !- Source Object
  12,                                     !- Outlet Port
  {cb711199-640f-407c-8d59-5727699bb367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63983400-64b0-4cb8-92b3-d62cb067efa2}, !- Handle
  {8b29dfe0-0b9f-42c6-9b91-c22605a9237a}, !- Name
  {cb711199-640f-407c-8d59-5727699bb367}, !- Source Object
  3,                                      !- Outlet Port
  {dc43a5b6-609d-4025-bf24-fec3d14330e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91978b7c-4512-4179-9590-90faf846a445}, !- Handle
  {f38ef8e6-4049-4a45-ac39-5a11def936cc}, !- Name
  {343ff1fb-73bd-471b-a86f-fb8d203cf020}, !- Source Object
  3,                                      !- Outlet Port
  {c3a9ab25-4d98-4ac4-b4de-75f7e7e03dfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c24d065-9b23-422a-8092-e3c8589fb8ec}, !- Handle
  {f05b32b3-7dc9-4525-aacc-5a8f59d7900a}, !- Name
  {c3a9ab25-4d98-4ac4-b4de-75f7e7e03dfa}, !- Source Object
  4,                                      !- Outlet Port
  {db3ecabf-fd2a-4d07-8601-2023219f0607}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f322592a-de8d-48f2-b8a7-0e875832008d}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fdee1837-2dc3-4ee6-8fb7-1aa6b285e1f5}, !- Water Inlet Node Name
  {e85f73c8-220d-464a-bd0e-6891e3f1fc71}; !- Water Outlet Node Name

OS:Node,
  {7c29cffe-d899-466f-9609-774abf86c70c}, !- Handle
  Node 211,                               !- Name
  {7d165fb4-0340-417f-9959-58eb906c70c2}, !- Inlet Port
  {fdee1837-2dc3-4ee6-8fb7-1aa6b285e1f5}; !- Outlet Port

OS:Connection,
  {7d165fb4-0340-417f-9959-58eb906c70c2}, !- Handle
  {49f0d0f2-be3d-4cc3-b9e9-149a5819d5f0}, !- Name
  {1f67a3b2-ac0b-446d-86e4-edf334e18440}, !- Source Object
  16,                                     !- Outlet Port
  {7c29cffe-d899-466f-9609-774abf86c70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {458ac11a-ae8e-4946-acae-a9eeac2f4cba}, !- Handle
  Node 212,                               !- Name
  {e85f73c8-220d-464a-bd0e-6891e3f1fc71}, !- Inlet Port
  {60e9cb08-b2c2-40cf-9c0e-41786d1015e6}; !- Outlet Port

OS:Connection,
  {fdee1837-2dc3-4ee6-8fb7-1aa6b285e1f5}, !- Handle
  {90aadddf-b914-47fd-bd14-15edbf51b099}, !- Name
  {7c29cffe-d899-466f-9609-774abf86c70c}, !- Source Object
  3,                                      !- Outlet Port
  {f322592a-de8d-48f2-b8a7-0e875832008d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e85f73c8-220d-464a-bd0e-6891e3f1fc71}, !- Handle
  {be8b0168-f68d-4cc4-88b4-ea6495f99c4c}, !- Name
  {f322592a-de8d-48f2-b8a7-0e875832008d}, !- Source Object
  10,                                     !- Outlet Port
  {458ac11a-ae8e-4946-acae-a9eeac2f4cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e9cb08-b2c2-40cf-9c0e-41786d1015e6}, !- Handle
  {9e4f171a-3737-47a3-8b02-165b034ea787}, !- Name
  {458ac11a-ae8e-4946-acae-a9eeac2f4cba}, !- Source Object
  3,                                      !- Outlet Port
  {22ff8744-abda-4707-bca1-66f0f9e2dbb5}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {30aca9bb-c2cd-46be-8318-adb90a8436aa}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  {f322592a-de8d-48f2-b8a7-0e875832008d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3d29ed93-9e3e-4a0c-a744-b5c183916174}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ, !- Name
  ,                                       !- Controller List Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Availability Schedule
  {a4f36513-011b-4314-953e-7362a9ffa5ab}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0789592d-5996-4696-bd30-408495aef41d}, !- Supply Side Inlet Node Name
  {de33083c-ca92-4582-ace2-bc3739508dc5}, !- Demand Side Outlet Node Name
  {ebe0c2fb-7674-41d3-b14e-2a15dfed1264}, !- Demand Side Inlet Node A
  {7ef6bf94-90a8-4260-b60d-090a0908f001}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a3f7f502-be6d-4375-861b-d13384d9cfa2}, !- Demand Mixer Name
  {affb21c6-43c7-4089-86d6-c4e62e4bf52b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {26b53861-a660-456b-84f7-f5e979b68475}, !- Handle
  Node 213,                               !- Name
  {0789592d-5996-4696-bd30-408495aef41d}, !- Inlet Port
  {b216cf56-2651-4a02-8d25-f730af33ad2e}; !- Outlet Port

OS:Node,
  {10da0cc2-8293-43f0-ab2a-0227e46eda13}, !- Handle
  Node 214,                               !- Name
  {da5d207d-b2c4-4817-b521-e76a4677f08f}, !- Inlet Port
  {7ef6bf94-90a8-4260-b60d-090a0908f001}; !- Outlet Port

OS:Connection,
  {0789592d-5996-4696-bd30-408495aef41d}, !- Handle
  {e441ef43-82e5-4c25-b2d5-3d80e7eed217}, !- Name
  {3d29ed93-9e3e-4a0c-a744-b5c183916174}, !- Source Object
  8,                                      !- Outlet Port
  {26b53861-a660-456b-84f7-f5e979b68475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef6bf94-90a8-4260-b60d-090a0908f001}, !- Handle
  {d83400df-136d-4b8a-922e-67ce9dd5ddf9}, !- Name
  {10da0cc2-8293-43f0-ab2a-0227e46eda13}, !- Source Object
  3,                                      !- Outlet Port
  {3d29ed93-9e3e-4a0c-a744-b5c183916174}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a16a1e7b-49a2-4e92-91b1-24615b39aec7}, !- Handle
  Node 215,                               !- Name
  {ebe0c2fb-7674-41d3-b14e-2a15dfed1264}, !- Inlet Port
  {0f6d2d82-195e-4d67-9301-f0429b839975}; !- Outlet Port

OS:Node,
  {c76b9bd4-6553-49fe-8da5-3af845de2ea6}, !- Handle
  Node 216,                               !- Name
  {371f104c-ddb6-4ab9-a3a5-636f26e51f05}, !- Inlet Port
  {de33083c-ca92-4582-ace2-bc3739508dc5}; !- Outlet Port

OS:Node,
  {9f40c1a6-ce13-41af-bac8-73641efaed27}, !- Handle
  Node 217,                               !- Name
  {53c384c1-00bd-40c3-83a9-6a2ffd76964f}, !- Inlet Port
  {a6f53d64-77ad-47f6-8987-88b707a67b7b}; !- Outlet Port

OS:Connection,
  {ebe0c2fb-7674-41d3-b14e-2a15dfed1264}, !- Handle
  {093403a7-c2c2-4a57-9249-8ea8b628ac61}, !- Name
  {3d29ed93-9e3e-4a0c-a744-b5c183916174}, !- Source Object
  10,                                     !- Outlet Port
  {a16a1e7b-49a2-4e92-91b1-24615b39aec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de33083c-ca92-4582-ace2-bc3739508dc5}, !- Handle
  {0155f008-9583-4320-8eb1-6f4324818a6b}, !- Name
  {c76b9bd4-6553-49fe-8da5-3af845de2ea6}, !- Source Object
  3,                                      !- Outlet Port
  {3d29ed93-9e3e-4a0c-a744-b5c183916174}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {affb21c6-43c7-4089-86d6-c4e62e4bf52b}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {0f6d2d82-195e-4d67-9301-f0429b839975}, !- Inlet Node Name
  {9ba23a0d-1faa-4a1b-8aae-f1cc1dda5161}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a3f7f502-be6d-4375-861b-d13384d9cfa2}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {371f104c-ddb6-4ab9-a3a5-636f26e51f05}, !- Outlet Node Name
  {f6e19817-38a5-43ba-8e2b-f5026939410a}; !- Inlet Node Name 1

OS:Connection,
  {0f6d2d82-195e-4d67-9301-f0429b839975}, !- Handle
  {da1772f6-b9b5-46d0-9596-13038928c467}, !- Name
  {a16a1e7b-49a2-4e92-91b1-24615b39aec7}, !- Source Object
  3,                                      !- Outlet Port
  {affb21c6-43c7-4089-86d6-c4e62e4bf52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {371f104c-ddb6-4ab9-a3a5-636f26e51f05}, !- Handle
  {2df33143-115e-4f32-b0e1-a2e229de3443}, !- Name
  {a3f7f502-be6d-4375-861b-d13384d9cfa2}, !- Source Object
  2,                                      !- Outlet Port
  {c76b9bd4-6553-49fe-8da5-3af845de2ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45484c3b-a96a-4675-89a8-8fd1baa7c685}, !- Handle
  {3d29ed93-9e3e-4a0c-a744-b5c183916174}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {fd48610b-47b9-4b2f-b760-e1b84dcb0f1d}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e41ea715-1db8-46c0-b7b1-32fd135145ad}, !- Air Inlet Node Name
  {da5d207d-b2c4-4817-b521-e76a4677f08f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3c8fe33e-ca44-48f1-9597-af0a9899feef}, !- Handle
  Coil Heating Electric 15,               !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {91639f49-3ebd-4094-82b6-39daa3993c98}, !- Air Inlet Node Name
  {3719a0af-7046-446b-a811-632b79939276}, !- Air Outlet Node Name
  {2ade869e-38f6-4ea6-b193-29f94d652f68}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {21f23287-036e-4cbc-ba8d-c77bd3de0ae3}, !- Handle
  Coil Cooling DX Single Speed 15 90kBtu/hr 9.7EER, !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34696590205406,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {85d0addb-57df-429b-85f5-356c5362cf09}, !- Air Inlet Node Name
  {2569b45f-8ce7-4a5d-b6e4-cd0548b8b660}, !- Air Outlet Node Name
  {ce52ddd3-b194-4b73-a530-cf71e27a97f0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58e8fd4f-7854-4d5d-8f38-c65413e0d4d2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {22965229-a72b-42c5-9a39-7ea3545296eb}, !- Energy Input Ratio Function of Temperature Curve Name
  {f7013035-440c-4ed1-bb1f-c39a41fb3418}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7b30cd32-e9fc-4f25-a73a-bac1f599ba87}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a5bbd059-5534-4ab4-b604-f74dcb08eaa6}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c869656d-18d7-4fed-ba59-ed6ee8f33987}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {91af021b-aea5-4965-aa98-75cfcb40e744}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8737dc7b-7006-4070-85ac-4fe494f186f4}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {54787eb6-274c-4376-8a92-4c159a6650d1}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {227b6ff6-6e63-4e44-89f9-bc3de9748459}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {727effe4-7cb7-4566-8402-28e48fe743ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {727effe4-7cb7-4566-8402-28e48fe743ad}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f3853be-67ac-4752-bde4-6933f68ad90f}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {227b6ff6-6e63-4e44-89f9-bc3de9748459}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {16bbb7b8-45a3-4487-9fe1-e0ddd6486554}, !- Mixed Air Node Name
  {fdf6febd-e86b-449e-b37a-ecd3dd8fce77}, !- Outdoor Air Stream Node Name
  {e7b82fb8-22db-4c47-966b-6e55d75efe6a}, !- Relief Air Stream Node Name
  {b216cf56-2651-4a02-8d25-f730af33ad2e}; !- Return Air Stream Node Name

OS:Node,
  {ef56a12f-d123-4614-b827-c63d13d7a262}, !- Handle
  Node 218,                               !- Name
  ,                                       !- Inlet Port
  {fdf6febd-e86b-449e-b37a-ecd3dd8fce77}; !- Outlet Port

OS:Connection,
  {fdf6febd-e86b-449e-b37a-ecd3dd8fce77}, !- Handle
  {e1744fa0-c92b-407a-8bd5-f3922b9a8c48}, !- Name
  {ef56a12f-d123-4614-b827-c63d13d7a262}, !- Source Object
  3,                                      !- Outlet Port
  {8f3853be-67ac-4752-bde4-6933f68ad90f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58b165f0-b611-45ea-b5a5-33d47a3dd8e2}, !- Handle
  Node 219,                               !- Name
  {e7b82fb8-22db-4c47-966b-6e55d75efe6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7b82fb8-22db-4c47-966b-6e55d75efe6a}, !- Handle
  {9a30d5a0-0000-4efd-b026-b3fea3ce94a0}, !- Name
  {8f3853be-67ac-4752-bde4-6933f68ad90f}, !- Source Object
  7,                                      !- Outlet Port
  {58b165f0-b611-45ea-b5a5-33d47a3dd8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5d207d-b2c4-4817-b521-e76a4677f08f}, !- Handle
  {6e546dbc-2e25-4331-a708-645ad61b879f}, !- Name
  {fd48610b-47b9-4b2f-b760-e1b84dcb0f1d}, !- Source Object
  9,                                      !- Outlet Port
  {10da0cc2-8293-43f0-ab2a-0227e46eda13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ade869e-38f6-4ea6-b193-29f94d652f68}, !- Handle
  Node 220,                               !- Name
  {3719a0af-7046-446b-a811-632b79939276}, !- Inlet Port
  {e41ea715-1db8-46c0-b7b1-32fd135145ad}; !- Outlet Port

OS:Connection,
  {3719a0af-7046-446b-a811-632b79939276}, !- Handle
  {17141fe3-7fda-41ff-b9f4-c4e0dd1ba7c3}, !- Name
  {3c8fe33e-ca44-48f1-9597-af0a9899feef}, !- Source Object
  6,                                      !- Outlet Port
  {2ade869e-38f6-4ea6-b193-29f94d652f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41ea715-1db8-46c0-b7b1-32fd135145ad}, !- Handle
  {8114cd3f-1590-4413-9013-e956d8d4a1e6}, !- Name
  {2ade869e-38f6-4ea6-b193-29f94d652f68}, !- Source Object
  3,                                      !- Outlet Port
  {fd48610b-47b9-4b2f-b760-e1b84dcb0f1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {562e0ba7-9640-4db2-a8a9-8e19370fe5bc}, !- Handle
  Node 221,                               !- Name
  {2569b45f-8ce7-4a5d-b6e4-cd0548b8b660}, !- Inlet Port
  {91639f49-3ebd-4094-82b6-39daa3993c98}; !- Outlet Port

OS:Connection,
  {2569b45f-8ce7-4a5d-b6e4-cd0548b8b660}, !- Handle
  {8d66c50d-f891-42c0-a40d-477044f7dcaa}, !- Name
  {21f23287-036e-4cbc-ba8d-c77bd3de0ae3}, !- Source Object
  9,                                      !- Outlet Port
  {562e0ba7-9640-4db2-a8a9-8e19370fe5bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91639f49-3ebd-4094-82b6-39daa3993c98}, !- Handle
  {4a6dc118-fcb5-4b6d-b4d3-9b00e29d9e7b}, !- Name
  {562e0ba7-9640-4db2-a8a9-8e19370fe5bc}, !- Source Object
  3,                                      !- Outlet Port
  {3c8fe33e-ca44-48f1-9597-af0a9899feef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9f3fa743-3d4a-40b3-836d-8277586bfd6f}, !- Handle
  Node 222,                               !- Name
  {16bbb7b8-45a3-4487-9fe1-e0ddd6486554}, !- Inlet Port
  {85d0addb-57df-429b-85f5-356c5362cf09}; !- Outlet Port

OS:Connection,
  {b216cf56-2651-4a02-8d25-f730af33ad2e}, !- Handle
  {89a25022-70da-4f95-974e-799cf8f474a6}, !- Name
  {26b53861-a660-456b-84f7-f5e979b68475}, !- Source Object
  3,                                      !- Outlet Port
  {8f3853be-67ac-4752-bde4-6933f68ad90f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {16bbb7b8-45a3-4487-9fe1-e0ddd6486554}, !- Handle
  {e2412eca-08d8-40be-a16b-d597fd2722c2}, !- Name
  {8f3853be-67ac-4752-bde4-6933f68ad90f}, !- Source Object
  5,                                      !- Outlet Port
  {9f3fa743-3d4a-40b3-836d-8277586bfd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d0addb-57df-429b-85f5-356c5362cf09}, !- Handle
  {c4a20f5f-a0bf-40b8-99e7-db9a46dd89b0}, !- Name
  {9f3fa743-3d4a-40b3-836d-8277586bfd6f}, !- Source Object
  3,                                      !- Outlet Port
  {21f23287-036e-4cbc-ba8d-c77bd3de0ae3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f88bd168-65d0-44f8-8e8e-087270a65255}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f8570776-3fd2-407b-896b-3fd159003daf}, !- Control Zone Name
  {10da0cc2-8293-43f0-ab2a-0227e46eda13}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {dc931247-f04d-482c-ac4e-2bd71d5180cd}, !- Handle
  Air Terminal Single Duct Uncontrolled 15, !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  {9ba23a0d-1faa-4a1b-8aae-f1cc1dda5161}, !- Inlet Air Node Name
  {53c384c1-00bd-40c3-83a9-6a2ffd76964f}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b29cba98-1672-40c8-ba5c-9e3e1a34af72}, !- Handle
  Node 223,                               !- Name
  {2cf15f0d-9a9a-49ad-971d-b15688fdb33b}, !- Inlet Port
  {f6e19817-38a5-43ba-8e2b-f5026939410a}; !- Outlet Port

OS:Connection,
  {a6f53d64-77ad-47f6-8987-88b707a67b7b}, !- Handle
  {1b421a4e-4d2c-4e23-baf6-8bc92dc5ad5c}, !- Name
  {9f40c1a6-ce13-41af-bac8-73641efaed27}, !- Source Object
  3,                                      !- Outlet Port
  {79f06258-d549-460e-98aa-5470414da5c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2cf15f0d-9a9a-49ad-971d-b15688fdb33b}, !- Handle
  {6353dac8-a8f4-4768-a028-55c1c3ad5751}, !- Name
  {f8570776-3fd2-407b-896b-3fd159003daf}, !- Source Object
  12,                                     !- Outlet Port
  {b29cba98-1672-40c8-ba5c-9e3e1a34af72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e19817-38a5-43ba-8e2b-f5026939410a}, !- Handle
  {48208186-80c6-4304-a970-50d07d363999}, !- Name
  {b29cba98-1672-40c8-ba5c-9e3e1a34af72}, !- Source Object
  3,                                      !- Outlet Port
  {a3f7f502-be6d-4375-861b-d13384d9cfa2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ba23a0d-1faa-4a1b-8aae-f1cc1dda5161}, !- Handle
  {ba6fe182-b7e2-4e5f-969c-add41dc34939}, !- Name
  {affb21c6-43c7-4089-86d6-c4e62e4bf52b}, !- Source Object
  3,                                      !- Outlet Port
  {dc931247-f04d-482c-ac4e-2bd71d5180cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {53c384c1-00bd-40c3-83a9-6a2ffd76964f}, !- Handle
  {232b046c-7129-411b-a2f4-925e90d7ade7}, !- Name
  {dc931247-f04d-482c-ac4e-2bd71d5180cd}, !- Source Object
  4,                                      !- Outlet Port
  {9f40c1a6-ce13-41af-bac8-73641efaed27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9b9f6951-9a2a-49ba-bcf3-f49194b2cdd4}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09fcdce9-67ee-46cf-962b-59e6a8f1c6d9}, !- Water Inlet Node Name
  {3e57dc15-24d0-4947-8b30-0d18e3e6f07b}; !- Water Outlet Node Name

OS:Node,
  {6060445d-2e22-4d56-a89f-746c62de2ee1}, !- Handle
  Node 224,                               !- Name
  {1ddd9c52-960c-4711-a096-8b68c7165782}, !- Inlet Port
  {09fcdce9-67ee-46cf-962b-59e6a8f1c6d9}; !- Outlet Port

OS:Connection,
  {1ddd9c52-960c-4711-a096-8b68c7165782}, !- Handle
  {75daa196-bc29-4ffa-a9db-62748f599daa}, !- Name
  {1f67a3b2-ac0b-446d-86e4-edf334e18440}, !- Source Object
  17,                                     !- Outlet Port
  {6060445d-2e22-4d56-a89f-746c62de2ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67882373-c9c1-45f7-be29-7299e57a0746}, !- Handle
  Node 225,                               !- Name
  {3e57dc15-24d0-4947-8b30-0d18e3e6f07b}, !- Inlet Port
  {5ae5a9f9-4199-45ca-941b-aa12ec8a7358}; !- Outlet Port

OS:Connection,
  {09fcdce9-67ee-46cf-962b-59e6a8f1c6d9}, !- Handle
  {5838a0a8-339e-4d70-8da8-23524ce7aaae}, !- Name
  {6060445d-2e22-4d56-a89f-746c62de2ee1}, !- Source Object
  3,                                      !- Outlet Port
  {9b9f6951-9a2a-49ba-bcf3-f49194b2cdd4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3e57dc15-24d0-4947-8b30-0d18e3e6f07b}, !- Handle
  {d1bd8841-5d51-42b3-aa85-cc7422ffaf04}, !- Name
  {9b9f6951-9a2a-49ba-bcf3-f49194b2cdd4}, !- Source Object
  10,                                     !- Outlet Port
  {67882373-c9c1-45f7-be29-7299e57a0746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ae5a9f9-4199-45ca-941b-aa12ec8a7358}, !- Handle
  {a67eaf8b-8ae2-4407-bc79-7126e152df54}, !- Name
  {67882373-c9c1-45f7-be29-7299e57a0746}, !- Source Object
  3,                                      !- Outlet Port
  {22ff8744-abda-4707-bca1-66f0f9e2dbb5}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ea3ff6c7-61ae-4739-817a-922b89d116f9}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {5b7f1b79-521e-4ef6-82dc-f0c6f8bd9cd2}, !- Availability Schedule Name
  {9b9f6951-9a2a-49ba-bcf3-f49194b2cdd4}; !- Heating Coil Name

OS:PlantLoop,
  {24f02838-4fe5-48f2-a6b8-0fd8749351c3}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b99b3294-61d4-43cd-9dc2-3ea040c1481d}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {04ff3ea5-a100-443f-ba13-f013063c1ed0}, !- Plant Side Inlet Node Name
  {5879e88c-005f-44b7-95d8-b9cba48a2607}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {81b98122-0b17-45dd-9253-7f7e03d04092}, !- Demand Side Inlet Node Name
  {201779c3-c489-4cc0-b387-72bc0d176d41}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Demand Mixer Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Demand Splitter Name
  {45d51c99-3da0-4c12-a983-cfbca3e9fbb1}, !- Supply Mixer Name
  {c0142f6b-05a6-4698-8a8b-e5a15bcfb9f3}; !- Supply Splitter Name

OS:Sizing:Plant,
  {d4e393d9-3d1f-46b5-bc88-6df1436e8756}, !- Handle
  {24f02838-4fe5-48f2-a6b8-0fd8749351c3}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {a4858c69-f5c6-4e5b-bf2c-34c89cdc379f}, !- Handle
  Node 226,                               !- Name
  {04ff3ea5-a100-443f-ba13-f013063c1ed0}, !- Inlet Port
  {51291d24-3082-4b59-b8b5-797b6983f1b0}; !- Outlet Port

OS:Node,
  {b99b3294-61d4-43cd-9dc2-3ea040c1481d}, !- Handle
  Node 227,                               !- Name
  {d0f05916-daee-4af3-a719-519737dcbc7e}, !- Inlet Port
  {5879e88c-005f-44b7-95d8-b9cba48a2607}; !- Outlet Port

OS:Node,
  {e041aab7-ae0e-4159-a42c-5ea7087789e1}, !- Handle
  Node 228,                               !- Name
  {b08367bb-3f51-4e0d-8be4-03ceceae0962}, !- Inlet Port
  {8b237827-dc26-4096-a0a6-609be84d9085}; !- Outlet Port

OS:Connector:Mixer,
  {45d51c99-3da0-4c12-a983-cfbca3e9fbb1}, !- Handle
  Connector Mixer 3,                      !- Name
  {50519a3b-4c22-46f3-9dd3-e71f33911004}, !- Outlet Branch Name
  {1f399329-bd8b-47dc-8d09-8db83283d94c}, !- Inlet Branch Name 1
  {c2a5da8b-9c10-4db9-bbe8-38df381229b6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c0142f6b-05a6-4698-8a8b-e5a15bcfb9f3}, !- Handle
  Connector Splitter 3,                   !- Name
  {6b7a2722-7b6a-40ae-9d04-7f07cd9dfe91}, !- Inlet Branch Name
  {b08367bb-3f51-4e0d-8be4-03ceceae0962}, !- Outlet Branch Name 1
  {3b7c7ef3-f7a6-4369-99d1-6a169c94d634}; !- Outlet Branch Name 2

OS:Connection,
  {04ff3ea5-a100-443f-ba13-f013063c1ed0}, !- Handle
  {7aa0796b-404d-4139-ab5f-4d2b2dabae84}, !- Name
  {24f02838-4fe5-48f2-a6b8-0fd8749351c3}, !- Source Object
  14,                                     !- Outlet Port
  {a4858c69-f5c6-4e5b-bf2c-34c89cdc379f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b08367bb-3f51-4e0d-8be4-03ceceae0962}, !- Handle
  {1f1cd405-03c9-4dcd-a1b9-6df728b820d9}, !- Name
  {c0142f6b-05a6-4698-8a8b-e5a15bcfb9f3}, !- Source Object
  3,                                      !- Outlet Port
  {e041aab7-ae0e-4159-a42c-5ea7087789e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5879e88c-005f-44b7-95d8-b9cba48a2607}, !- Handle
  {ba7f3fee-25c5-45b2-937e-5a6e6cd02809}, !- Name
  {b99b3294-61d4-43cd-9dc2-3ea040c1481d}, !- Source Object
  3,                                      !- Outlet Port
  {24f02838-4fe5-48f2-a6b8-0fd8749351c3}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {32c92541-e271-4c62-8e07-c7660ad0f01f}, !- Handle
  Node 229,                               !- Name
  {81b98122-0b17-45dd-9253-7f7e03d04092}, !- Inlet Port
  {7ee23b5e-40dd-4777-8f29-94f6b52d0fe0}; !- Outlet Port

OS:Node,
  {38be051e-c6e3-4904-a699-0122fc4792cb}, !- Handle
  Node 230,                               !- Name
  {9118dac3-582c-430c-bbdb-b87e5986af2c}, !- Inlet Port
  {201779c3-c489-4cc0-b387-72bc0d176d41}; !- Outlet Port

OS:Node,
  {334a39b4-d35e-4cdf-b4aa-bf4a6324d0fa}, !- Handle
  Node 231,                               !- Name
  {6abb1214-75f4-4522-880b-4a55b887960d}, !- Inlet Port
  {9d2852d7-509a-495d-8665-65520b27771d}; !- Outlet Port

OS:Connector:Mixer,
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Handle
  Connector Mixer 4,                      !- Name
  {07ae3da7-3cda-4059-8a9d-4bf858a31b6b}, !- Outlet Branch Name
  {d5ede95a-456a-4749-a1aa-d766ee0b7daf}, !- Inlet Branch Name 1
  {62c5cec4-9bac-47a0-b1f6-35df4b47a475}, !- Inlet Branch Name 2
  {b0245db7-c23e-4277-8f78-0e8e3028b673}, !- Inlet Branch Name 3
  {ec980b24-19e3-4376-9009-efb2d966201d}, !- Inlet Branch Name 4
  {9599b5ce-a50a-4a01-8350-180b38ab4565}, !- Inlet Branch Name 5
  {0e94c235-1036-496d-a981-39d69491eff1}, !- Inlet Branch Name 6
  {1575e44f-1c30-4a2e-8720-af673e02b7f1}, !- Inlet Branch Name 7
  {b4a0e17c-b780-4f62-ab18-0c3b1c1c0942}, !- Inlet Branch Name 8
  {0f876982-189e-4a03-a666-501f5ce79169}, !- Inlet Branch Name 9
  {f5a36115-0a88-4286-9b39-ede3d341c82a}, !- Inlet Branch Name 10
  {f9f7fb8e-67d0-42bf-aecf-5daff94bf857}, !- Inlet Branch Name 11
  {c9db4fc7-9828-4f00-9cd2-896a3f52b058}, !- Inlet Branch Name 12
  {654a11e6-392f-4d5b-9f0b-f8dd349183c6}, !- Inlet Branch Name 13
  {9ec62447-9f7a-425f-b51d-b4c9b5b1bbe3}, !- Inlet Branch Name 14
  {794b2566-ea88-407f-8907-a0ef3a332168}, !- Inlet Branch Name 15
  {09b63087-7da3-469c-b13d-19d682d65e6c}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Handle
  Connector Splitter 4,                   !- Name
  {487f12d1-5ad7-45df-92e7-5526c9dd28ca}, !- Inlet Branch Name
  {6abb1214-75f4-4522-880b-4a55b887960d}, !- Outlet Branch Name 1
  {35131353-c276-437b-8f3e-6e9c588fbdfc}, !- Outlet Branch Name 2
  {d733424d-c3d8-4ee1-99ef-ce066f86c17e}, !- Outlet Branch Name 3
  {1c383ce7-8562-40d2-8478-41da04342948}, !- Outlet Branch Name 4
  {e19edbdf-f021-45d4-8d18-dc79cc5cde18}, !- Outlet Branch Name 5
  {8e1c2fc7-8682-4b74-ba21-450ddbfd01b2}, !- Outlet Branch Name 6
  {1e26d326-b9ac-45c1-88bf-02edc77a1c3d}, !- Outlet Branch Name 7
  {0a036aa9-c9d0-48d0-bd62-9106a810c7b1}, !- Outlet Branch Name 8
  {b2dfa1ff-815f-473c-a2c2-1dfa8533268c}, !- Outlet Branch Name 9
  {06ac92e5-035e-45b3-a6f0-06ca503b6491}, !- Outlet Branch Name 10
  {9c769731-c17b-4583-8de2-10e734f1a3b2}, !- Outlet Branch Name 11
  {79606a94-05c8-487f-b051-0e09e00c796c}, !- Outlet Branch Name 12
  {a9ebccec-0d69-4544-abd2-d189ab279904}, !- Outlet Branch Name 13
  {ca3b8ff8-7bbc-480b-88e5-1012dbae76a8}, !- Outlet Branch Name 14
  {6d0b6ddf-c9ee-48d0-bdbd-1c68b870d234}, !- Outlet Branch Name 15
  {1faeb269-7a34-4d0a-84e7-20cce5f6f481}; !- Outlet Branch Name 16

OS:Connection,
  {81b98122-0b17-45dd-9253-7f7e03d04092}, !- Handle
  {5ba05dcd-5bcd-4b75-a184-a183810903e7}, !- Name
  {24f02838-4fe5-48f2-a6b8-0fd8749351c3}, !- Source Object
  17,                                     !- Outlet Port
  {32c92541-e271-4c62-8e07-c7660ad0f01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6abb1214-75f4-4522-880b-4a55b887960d}, !- Handle
  {9c2de377-afba-4714-91e1-fb23d4f099d4}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  3,                                      !- Outlet Port
  {334a39b4-d35e-4cdf-b4aa-bf4a6324d0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201779c3-c489-4cc0-b387-72bc0d176d41}, !- Handle
  {9bc9fb54-fed9-40d5-a470-245d6b1921a3}, !- Name
  {38be051e-c6e3-4904-a699-0122fc4792cb}, !- Source Object
  3,                                      !- Outlet Port
  {24f02838-4fe5-48f2-a6b8-0fd8749351c3}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {3cde984e-4b52-4cdd-aa99-592856517187}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3c8fbab7-3c3c-4053-977f-5748dc6ca974}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3cde984e-4b52-4cdd-aa99-592856517187}, !- Schedule Type Limits Name
  {b5b3851e-86a4-4d73-807e-2edfc53afc45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5b3851e-86a4-4d73-807e-2edfc53afc45}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3cde984e-4b52-4cdd-aa99-592856517187}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {496d5e75-3cb8-4b53-9294-59aacd622acc}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3c8fbab7-3c3c-4053-977f-5748dc6ca974}, !- Schedule Name
  {b99b3294-61d4-43cd-9dc2-3ea040c1481d}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {290cf838-0abf-4b8d-a1e2-35f34737d9cd}, !- Handle
  Service Water Loop Pump,                !- Name
  {51291d24-3082-4b59-b8b5-797b6983f1b0}, !- Inlet Node Name
  {343881a3-1fe8-49ef-bb08-5c4605edbf83}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {e2dfa378-995e-42b9-9a99-dc7841986817}, !- Handle
  Node 232,                               !- Name
  {343881a3-1fe8-49ef-bb08-5c4605edbf83}, !- Inlet Port
  {6b7a2722-7b6a-40ae-9d04-7f07cd9dfe91}; !- Outlet Port

OS:Connection,
  {51291d24-3082-4b59-b8b5-797b6983f1b0}, !- Handle
  {8b6e57a9-b755-45ef-8007-d1206a1886e7}, !- Name
  {a4858c69-f5c6-4e5b-bf2c-34c89cdc379f}, !- Source Object
  3,                                      !- Outlet Port
  {290cf838-0abf-4b8d-a1e2-35f34737d9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {343881a3-1fe8-49ef-bb08-5c4605edbf83}, !- Handle
  {c52c29a5-2bec-4a5b-95e7-8b66f0b4f25c}, !- Name
  {290cf838-0abf-4b8d-a1e2-35f34737d9cd}, !- Source Object
  3,                                      !- Outlet Port
  {e2dfa378-995e-42b9-9a99-dc7841986817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b7a2722-7b6a-40ae-9d04-7f07cd9dfe91}, !- Handle
  {b850d99c-a0ee-4e12-bedb-9ae9c303208e}, !- Name
  {e2dfa378-995e-42b9-9a99-dc7841986817}, !- Source Object
  3,                                      !- Outlet Port
  {c0142f6b-05a6-4698-8a8b-e5a15bcfb9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {005e3d3e-7b00-47cf-867b-ca77b68d12e0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {3cab88ae-58e6-4418-8ad1-301c0f17bbef}, !- Handle
  100gal Electricity Water Heater - 100kBtu/hr 1.0 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {3c8fbab7-3c3c-4053-977f-5748dc6ca974}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1276.94699355307,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1276.94699355307,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {022be0be-43d7-44ce-9644-902e063781b5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.78836189621,                          !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.78836189621,                          !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8b237827-dc26-4096-a0a6-609be84d9085}, !- Use Side Inlet Node Name
  {bb1f584e-f9b9-49a6-801f-b46728bea98d}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {1f11f309-4829-42cb-b8b4-4aaf2b9822ee}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {99490ac6-ed19-479f-a815-3cf055f429f1}, !- Schedule Type Limits Name
  {61f63c9a-81b4-4a43-abdb-dfbf174654bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61f63c9a-81b4-4a43-abdb-dfbf174654bb}, !- Handle
  Schedule Day 3,                         !- Name
  {99490ac6-ed19-479f-a815-3cf055f429f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c38b6c1-b582-4c59-9294-3e39a6be4e68}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {99490ac6-ed19-479f-a815-3cf055f429f1}, !- Schedule Type Limits Name
  {26470561-03b6-4e24-9552-ed91d67e5843}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26470561-03b6-4e24-9552-ed91d67e5843}, !- Handle
  Schedule Day 4,                         !- Name
  {99490ac6-ed19-479f-a815-3cf055f429f1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {022be0be-43d7-44ce-9644-902e063781b5}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {005e3d3e-7b00-47cf-867b-ca77b68d12e0}, !- Schedule Type Limits Name
  {80f96450-bfa8-4d1a-91c0-67f7716d31b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80f96450-bfa8-4d1a-91c0-67f7716d31b0}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {005e3d3e-7b00-47cf-867b-ca77b68d12e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {59190fb5-e2e9-44c3-9c12-c72dfa0b4219}, !- Handle
  Node 233,                               !- Name
  {bb1f584e-f9b9-49a6-801f-b46728bea98d}, !- Inlet Port
  {1f399329-bd8b-47dc-8d09-8db83283d94c}; !- Outlet Port

OS:Connection,
  {8b237827-dc26-4096-a0a6-609be84d9085}, !- Handle
  {5e8f296f-a892-4b4b-9623-0694fdb2f6d8}, !- Name
  {e041aab7-ae0e-4159-a42c-5ea7087789e1}, !- Source Object
  3,                                      !- Outlet Port
  {3cab88ae-58e6-4418-8ad1-301c0f17bbef}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bb1f584e-f9b9-49a6-801f-b46728bea98d}, !- Handle
  {c8ff8634-27cd-43ab-8138-1ef0d835f675}, !- Name
  {3cab88ae-58e6-4418-8ad1-301c0f17bbef}, !- Source Object
  32,                                     !- Outlet Port
  {59190fb5-e2e9-44c3-9c12-c72dfa0b4219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f399329-bd8b-47dc-8d09-8db83283d94c}, !- Handle
  {c5bbc1d7-b856-4cbd-bcaf-3b51971512fd}, !- Name
  {59190fb5-e2e9-44c3-9c12-c72dfa0b4219}, !- Source Object
  3,                                      !- Outlet Port
  {45d51c99-3da0-4c12-a983-cfbca3e9fbb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cd62a3c4-c8d0-4456-8579-997430d90997}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1a966234-d9d4-4331-bf79-1ffbcd44b4bd}, !- Inlet Node Name
  {efdd6661-9d7a-45f7-a06a-b3b8dd6e086b}; !- Outlet Node Name

OS:Node,
  {be7d9c52-0fce-40af-add2-ebb5480e999b}, !- Handle
  Node 234,                               !- Name
  {3b7c7ef3-f7a6-4369-99d1-6a169c94d634}, !- Inlet Port
  {1a966234-d9d4-4331-bf79-1ffbcd44b4bd}; !- Outlet Port

OS:Connection,
  {3b7c7ef3-f7a6-4369-99d1-6a169c94d634}, !- Handle
  {d4064dec-116e-45d0-bc4a-911f45d6e46b}, !- Name
  {c0142f6b-05a6-4698-8a8b-e5a15bcfb9f3}, !- Source Object
  4,                                      !- Outlet Port
  {be7d9c52-0fce-40af-add2-ebb5480e999b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecfbc9df-5f8c-4816-90ef-6a1605b429f6}, !- Handle
  Node 235,                               !- Name
  {efdd6661-9d7a-45f7-a06a-b3b8dd6e086b}, !- Inlet Port
  {c2a5da8b-9c10-4db9-bbe8-38df381229b6}; !- Outlet Port

OS:Connection,
  {1a966234-d9d4-4331-bf79-1ffbcd44b4bd}, !- Handle
  {5924329a-07b8-4b4b-9bb7-5a0465f66d1e}, !- Name
  {be7d9c52-0fce-40af-add2-ebb5480e999b}, !- Source Object
  3,                                      !- Outlet Port
  {cd62a3c4-c8d0-4456-8579-997430d90997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdd6661-9d7a-45f7-a06a-b3b8dd6e086b}, !- Handle
  {f681c8b3-7655-4150-83bb-a4ca87442ebe}, !- Name
  {cd62a3c4-c8d0-4456-8579-997430d90997}, !- Source Object
  3,                                      !- Outlet Port
  {ecfbc9df-5f8c-4816-90ef-6a1605b429f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2a5da8b-9c10-4db9-bbe8-38df381229b6}, !- Handle
  {c8b8938d-500f-4a2a-9089-f25deb308158}, !- Name
  {ecfbc9df-5f8c-4816-90ef-6a1605b429f6}, !- Source Object
  3,                                      !- Outlet Port
  {45d51c99-3da0-4c12-a983-cfbca3e9fbb1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1cfe6eb-f81f-4f42-a98a-02e610265f5b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9d2852d7-509a-495d-8665-65520b27771d}, !- Inlet Node Name
  {ffb33e6b-d1be-4000-89ca-8873dd643df4}; !- Outlet Node Name

OS:Node,
  {f20eecd9-6f81-4447-a33e-0bacf59cce44}, !- Handle
  Node 236,                               !- Name
  {ffb33e6b-d1be-4000-89ca-8873dd643df4}, !- Inlet Port
  {d5ede95a-456a-4749-a1aa-d766ee0b7daf}; !- Outlet Port

OS:Connection,
  {9d2852d7-509a-495d-8665-65520b27771d}, !- Handle
  {3c82921a-8ff4-490f-b18f-0776ba75190b}, !- Name
  {334a39b4-d35e-4cdf-b4aa-bf4a6324d0fa}, !- Source Object
  3,                                      !- Outlet Port
  {e1cfe6eb-f81f-4f42-a98a-02e610265f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb33e6b-d1be-4000-89ca-8873dd643df4}, !- Handle
  {d52ec0e5-9a7e-4604-915d-68357b9fc14b}, !- Name
  {e1cfe6eb-f81f-4f42-a98a-02e610265f5b}, !- Source Object
  3,                                      !- Outlet Port
  {f20eecd9-6f81-4447-a33e-0bacf59cce44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5ede95a-456a-4749-a1aa-d766ee0b7daf}, !- Handle
  {fa493b99-0163-4fbf-8c2d-487c15b50740}, !- Name
  {f20eecd9-6f81-4447-a33e-0bacf59cce44}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e3f0c224-56e6-462c-a6ea-cc4db7994610}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {75208239-5a91-43eb-84f8-2361afe4cf1b}, !- Inlet Node Name
  {d0f05916-daee-4af3-a719-519737dcbc7e}; !- Outlet Node Name

OS:Node,
  {0e40e60f-e91f-47e5-ac0f-c6a2ecaf8cb8}, !- Handle
  Node 237,                               !- Name
  {50519a3b-4c22-46f3-9dd3-e71f33911004}, !- Inlet Port
  {75208239-5a91-43eb-84f8-2361afe4cf1b}; !- Outlet Port

OS:Connection,
  {50519a3b-4c22-46f3-9dd3-e71f33911004}, !- Handle
  {1b6f7fb7-b712-4ac6-b977-a6c4e55136f5}, !- Name
  {45d51c99-3da0-4c12-a983-cfbca3e9fbb1}, !- Source Object
  2,                                      !- Outlet Port
  {0e40e60f-e91f-47e5-ac0f-c6a2ecaf8cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75208239-5a91-43eb-84f8-2361afe4cf1b}, !- Handle
  {22727f78-f9b2-4ac7-a139-1cc83d434017}, !- Name
  {0e40e60f-e91f-47e5-ac0f-c6a2ecaf8cb8}, !- Source Object
  3,                                      !- Outlet Port
  {e3f0c224-56e6-462c-a6ea-cc4db7994610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0f05916-daee-4af3-a719-519737dcbc7e}, !- Handle
  {f6da1e21-2661-426c-8c7c-0169d808e4bd}, !- Name
  {e3f0c224-56e6-462c-a6ea-cc4db7994610}, !- Source Object
  3,                                      !- Outlet Port
  {b99b3294-61d4-43cd-9dc2-3ea040c1481d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad4e2a9e-1638-4af8-a468-2265bc02d9d7}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {7ee23b5e-40dd-4777-8f29-94f6b52d0fe0}, !- Inlet Node Name
  {d4d61fa8-3542-4376-9a69-1570c3d9c4fb}; !- Outlet Node Name

OS:Node,
  {16be15de-329f-4b02-836c-6923ba130bb7}, !- Handle
  Node 238,                               !- Name
  {d4d61fa8-3542-4376-9a69-1570c3d9c4fb}, !- Inlet Port
  {487f12d1-5ad7-45df-92e7-5526c9dd28ca}; !- Outlet Port

OS:Connection,
  {7ee23b5e-40dd-4777-8f29-94f6b52d0fe0}, !- Handle
  {d6e71afd-8aac-412e-8440-9adc55f84afc}, !- Name
  {32c92541-e271-4c62-8e07-c7660ad0f01f}, !- Source Object
  3,                                      !- Outlet Port
  {ad4e2a9e-1638-4af8-a468-2265bc02d9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4d61fa8-3542-4376-9a69-1570c3d9c4fb}, !- Handle
  {8e104b9b-0305-452b-84aa-5dc9f73e5792}, !- Name
  {ad4e2a9e-1638-4af8-a468-2265bc02d9d7}, !- Source Object
  3,                                      !- Outlet Port
  {16be15de-329f-4b02-836c-6923ba130bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {487f12d1-5ad7-45df-92e7-5526c9dd28ca}, !- Handle
  {2077f845-f696-4d06-9480-afb701d063a4}, !- Name
  {16be15de-329f-4b02-836c-6923ba130bb7}, !- Source Object
  3,                                      !- Outlet Port
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c0fe872-f8b3-4044-b1bd-4c818dd4e749}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {acf27dbc-9b5b-4032-8ada-c51ec14ba4ca}, !- Inlet Node Name
  {9118dac3-582c-430c-bbdb-b87e5986af2c}; !- Outlet Node Name

OS:Node,
  {d1545b07-a71e-4033-9e3a-f5cae780fe85}, !- Handle
  Node 239,                               !- Name
  {07ae3da7-3cda-4059-8a9d-4bf858a31b6b}, !- Inlet Port
  {acf27dbc-9b5b-4032-8ada-c51ec14ba4ca}; !- Outlet Port

OS:Connection,
  {07ae3da7-3cda-4059-8a9d-4bf858a31b6b}, !- Handle
  {ffe50bb4-90b8-4286-89b5-d6473bb0e6d2}, !- Name
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Source Object
  2,                                      !- Outlet Port
  {d1545b07-a71e-4033-9e3a-f5cae780fe85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf27dbc-9b5b-4032-8ada-c51ec14ba4ca}, !- Handle
  {536ecb78-a84f-4619-a423-655e81422077}, !- Name
  {d1545b07-a71e-4033-9e3a-f5cae780fe85}, !- Source Object
  3,                                      !- Outlet Port
  {4c0fe872-f8b3-4044-b1bd-4c818dd4e749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9118dac3-582c-430c-bbdb-b87e5986af2c}, !- Handle
  {eada2db2-38cd-4e30-b25b-181e009f9293}, !- Name
  {4c0fe872-f8b3-4044-b1bd-4c818dd4e749}, !- Source Object
  3,                                      !- Outlet Port
  {38be051e-c6e3-4904-a699-0122fc4792cb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f35dc689-c9ee-46c1-b584-0ce30e81e4d2}, !- Handle
  Water Use Connections 1,                !- Name
  {adca5a62-0b0f-4dd6-9d6c-bc1eb52dded3}, !- Inlet Node Name
  {f37e0be5-adf4-4ea5-ace2-36472a6b055e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a34fcc2-688a-4b39-8142-140d5bcfe708}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b68caa3-248a-4c2a-9ba9-e6ba8b99ffe2}, !- Handle
  Core_bottom Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.38082560431289e-05,                   !- Peak Flow Rate {m3/s}
  {b20aaae4-a3c2-4463-8ef4-33f1b92994e5}, !- Target Temperature Schedule Name
  {efb86348-1599-4471-a5a4-7f941be9c8a6}, !- Sensible Fraction Schedule Name
  {2e0fa34a-c703-4514-9b52-69b74dc50110}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {efb86348-1599-4471-a5a4-7f941be9c8a6}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7ce1018f-395a-4b54-8091-df3772891886}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ce1018f-395a-4b54-8091-df3772891886}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e0fa34a-c703-4514-9b52-69b74dc50110}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {186787ef-c1a2-4934-9556-0f6609256f58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {186787ef-c1a2-4934-9556-0f6609256f58}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b20aaae4-a3c2-4463-8ef4-33f1b92994e5}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {89a25d8b-3c15-463e-b1cf-35e42566e904}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89a25d8b-3c15-463e-b1cf-35e42566e904}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6a34fcc2-688a-4b39-8142-140d5bcfe708}, !- Handle
  Core_bottom Service Water Use 0.38gal/min, !- Name
  {7b68caa3-248a-4c2a-9ba9-e6ba8b99ffe2}, !- Water Use Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {434dfd86-0157-4825-8d19-adbf361f1dfd}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {4214852a-a0d7-4c2d-ac23-9522ce42ead0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4214852a-a0d7-4c2d-ac23-9522ce42ead0}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {9d178824-00ef-4352-8c21-87d252107d6e}, !- Handle
  Schedule Rule 17,                       !- Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fac281fb-5a6d-498a-ae2d-1e69d42ea088}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fac281fb-5a6d-498a-ae2d-1e69d42ea088}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {56628340-8c1f-4d1b-b335-2869a30a0a73}, !- Handle
  Schedule Rule 18,                       !- Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e589f62-0260-4d7f-86f2-003783cb4466}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e589f62-0260-4d7f-86f2-003783cb4466}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {454639e5-e88b-454f-9b39-e1c4484146d3}, !- Handle
  Schedule Rule 19,                       !- Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {45ac2d5d-7f43-4513-a0e2-e882d971d458}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {45ac2d5d-7f43-4513-a0e2-e882d971d458}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {a2b3cea4-b6be-4f66-ad11-43f659e410fa}, !- Handle
  Node 240,                               !- Name
  {35131353-c276-437b-8f3e-6e9c588fbdfc}, !- Inlet Port
  {adca5a62-0b0f-4dd6-9d6c-bc1eb52dded3}; !- Outlet Port

OS:Connection,
  {35131353-c276-437b-8f3e-6e9c588fbdfc}, !- Handle
  {b3bb1d1f-14da-4a94-bf4a-122c4b9576c1}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  4,                                      !- Outlet Port
  {a2b3cea4-b6be-4f66-ad11-43f659e410fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54c5db02-ab6d-4df0-9499-6727cca6194c}, !- Handle
  Node 241,                               !- Name
  {f37e0be5-adf4-4ea5-ace2-36472a6b055e}, !- Inlet Port
  {62c5cec4-9bac-47a0-b1f6-35df4b47a475}; !- Outlet Port

OS:Connection,
  {adca5a62-0b0f-4dd6-9d6c-bc1eb52dded3}, !- Handle
  {273b2861-abda-487b-ad8e-84d274a02b87}, !- Name
  {a2b3cea4-b6be-4f66-ad11-43f659e410fa}, !- Source Object
  3,                                      !- Outlet Port
  {f35dc689-c9ee-46c1-b584-0ce30e81e4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37e0be5-adf4-4ea5-ace2-36472a6b055e}, !- Handle
  {4beba859-3547-45e0-8d92-11ce86454023}, !- Name
  {f35dc689-c9ee-46c1-b584-0ce30e81e4d2}, !- Source Object
  3,                                      !- Outlet Port
  {54c5db02-ab6d-4df0-9499-6727cca6194c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c5cec4-9bac-47a0-b1f6-35df4b47a475}, !- Handle
  {ab4338f5-e413-44db-98a8-7e88aa3aa18b}, !- Name
  {54c5db02-ab6d-4df0-9499-6727cca6194c}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8d849537-38d9-468d-bc77-4570c9b44158}, !- Handle
  Water Use Connections 2,                !- Name
  {02f14000-f23f-44e8-b0ac-4d635e806b0a}, !- Inlet Node Name
  {d16fbccc-25af-457c-b962-f3372857ebe5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08095cf1-ceec-430e-87c3-0597a24a2142}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bcc08fad-fe0d-4adb-8b1a-be7040ede726}, !- Handle
  Core_mid Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.38082560431289e-05,                   !- Peak Flow Rate {m3/s}
  {56284078-fd58-4f6c-b8d3-4fdc410a7bfd}, !- Target Temperature Schedule Name
  {c912a88e-71c7-4af2-bd81-8acb18defde5}, !- Sensible Fraction Schedule Name
  {fa448102-97e4-4d95-ad00-8193154026ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c912a88e-71c7-4af2-bd81-8acb18defde5}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {425dd493-c1d7-4e8c-b4e4-78e725055bb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {425dd493-c1d7-4e8c-b4e4-78e725055bb3}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fa448102-97e4-4d95-ad00-8193154026ce}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {63c0a12f-b648-4c55-84fd-7fb2d3397b06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63c0a12f-b648-4c55-84fd-7fb2d3397b06}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56284078-fd58-4f6c-b8d3-4fdc410a7bfd}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8e2f7b93-b914-4fd2-92e9-66923be6311b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e2f7b93-b914-4fd2-92e9-66923be6311b}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08095cf1-ceec-430e-87c3-0597a24a2142}, !- Handle
  Core_mid Service Water Use 0.38gal/min, !- Name
  {bcc08fad-fe0d-4adb-8b1a-be7040ede726}, !- Water Use Equipment Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e44b5d77-012a-4c48-8c6a-9bd65a7d2518}, !- Handle
  Node 242,                               !- Name
  {d733424d-c3d8-4ee1-99ef-ce066f86c17e}, !- Inlet Port
  {02f14000-f23f-44e8-b0ac-4d635e806b0a}; !- Outlet Port

OS:Connection,
  {d733424d-c3d8-4ee1-99ef-ce066f86c17e}, !- Handle
  {ea53dd66-4d71-42f8-ae3b-69bc353f8b69}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  5,                                      !- Outlet Port
  {e44b5d77-012a-4c48-8c6a-9bd65a7d2518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43072d4e-6599-46d1-8d57-80ee4354046f}, !- Handle
  Node 243,                               !- Name
  {d16fbccc-25af-457c-b962-f3372857ebe5}, !- Inlet Port
  {b0245db7-c23e-4277-8f78-0e8e3028b673}; !- Outlet Port

OS:Connection,
  {02f14000-f23f-44e8-b0ac-4d635e806b0a}, !- Handle
  {a18ba4f8-58e8-4955-a930-7a80cee47c11}, !- Name
  {e44b5d77-012a-4c48-8c6a-9bd65a7d2518}, !- Source Object
  3,                                      !- Outlet Port
  {8d849537-38d9-468d-bc77-4570c9b44158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16fbccc-25af-457c-b962-f3372857ebe5}, !- Handle
  {588e8645-ce3b-4f7b-83dc-818d822cdff2}, !- Name
  {8d849537-38d9-468d-bc77-4570c9b44158}, !- Source Object
  3,                                      !- Outlet Port
  {43072d4e-6599-46d1-8d57-80ee4354046f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0245db7-c23e-4277-8f78-0e8e3028b673}, !- Handle
  {660cf4e1-ece0-4fa9-87c8-248d482056ed}, !- Name
  {43072d4e-6599-46d1-8d57-80ee4354046f}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {73a413e9-357c-4eef-9ae6-e2b88e74b5ee}, !- Handle
  Water Use Connections 3,                !- Name
  {ccadf962-fec8-4e76-8743-b84a01f4f201}, !- Inlet Node Name
  {b27d82d5-d6c8-4a68-aba5-9983127f625b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea4b520e-1f04-4d9f-8cc8-dec6d7485f63}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75e2b251-04af-4fa7-b6ae-0432da7286b4}, !- Handle
  Core_top Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.38082560431289e-05,                   !- Peak Flow Rate {m3/s}
  {7045c2a4-8986-406a-b4c6-bcb11530c017}, !- Target Temperature Schedule Name
  {b55271f7-e402-45cf-bd14-8a29fa8bd1d4}, !- Sensible Fraction Schedule Name
  {96b3f820-6ca1-4f74-a3be-c6b950eaa583}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b55271f7-e402-45cf-bd14-8a29fa8bd1d4}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4dc83fe7-ea5b-4729-ac11-aa157a1cc7fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dc83fe7-ea5b-4729-ac11-aa157a1cc7fc}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96b3f820-6ca1-4f74-a3be-c6b950eaa583}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b718721-3af6-4ca5-a1d3-ca8c67837213}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b718721-3af6-4ca5-a1d3-ca8c67837213}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7045c2a4-8986-406a-b4c6-bcb11530c017}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {535c9601-194f-472a-9a0c-9975480fd340}; !- Default Day Schedule Name

OS:Schedule:Day,
  {535c9601-194f-472a-9a0c-9975480fd340}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea4b520e-1f04-4d9f-8cc8-dec6d7485f63}, !- Handle
  Core_top Service Water Use 0.38gal/min, !- Name
  {75e2b251-04af-4fa7-b6ae-0432da7286b4}, !- Water Use Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78e0c5ed-62e3-4d49-938c-3dc18ec1fa1b}, !- Handle
  Node 244,                               !- Name
  {1c383ce7-8562-40d2-8478-41da04342948}, !- Inlet Port
  {ccadf962-fec8-4e76-8743-b84a01f4f201}; !- Outlet Port

OS:Connection,
  {1c383ce7-8562-40d2-8478-41da04342948}, !- Handle
  {d97ae2e3-70dc-4d81-bf60-503b943a7461}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  6,                                      !- Outlet Port
  {78e0c5ed-62e3-4d49-938c-3dc18ec1fa1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6ecfbda-56cf-4512-a10b-0e9c699b83f5}, !- Handle
  Node 245,                               !- Name
  {b27d82d5-d6c8-4a68-aba5-9983127f625b}, !- Inlet Port
  {ec980b24-19e3-4376-9009-efb2d966201d}; !- Outlet Port

OS:Connection,
  {ccadf962-fec8-4e76-8743-b84a01f4f201}, !- Handle
  {8ebad7b6-d2da-4e3c-b4b8-34d7be9b6d6e}, !- Name
  {78e0c5ed-62e3-4d49-938c-3dc18ec1fa1b}, !- Source Object
  3,                                      !- Outlet Port
  {73a413e9-357c-4eef-9ae6-e2b88e74b5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27d82d5-d6c8-4a68-aba5-9983127f625b}, !- Handle
  {557e44d0-2b98-4da7-b49e-9cc605756204}, !- Name
  {73a413e9-357c-4eef-9ae6-e2b88e74b5ee}, !- Source Object
  3,                                      !- Outlet Port
  {d6ecfbda-56cf-4512-a10b-0e9c699b83f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec980b24-19e3-4376-9009-efb2d966201d}, !- Handle
  {54e350e9-fe7f-4cac-8503-37315e0419d9}, !- Name
  {d6ecfbda-56cf-4512-a10b-0e9c699b83f5}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a99bc44b-e55a-4825-9f3e-b50bfc219726}, !- Handle
  Water Use Connections 4,                !- Name
  {49ad5d23-52ef-415b-8cf4-e225d4741daf}, !- Inlet Node Name
  {f7d5bc55-c494-4541-99e5-10f3a59fe7bd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef37fd9e-fe6a-4b57-927c-024a940c3dac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b10d778-ebb5-430f-8e51-35490c230bd0}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {195f98fc-b441-4e6e-870d-aaa7e737fe6b}, !- Target Temperature Schedule Name
  {fd505b00-db91-4795-90ae-29fa35ac358b}, !- Sensible Fraction Schedule Name
  {4bd218b0-710b-45fb-a77a-9fa41b6e2076}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd505b00-db91-4795-90ae-29fa35ac358b}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {163e1ee6-9f57-4cc7-b513-a097a2c40589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {163e1ee6-9f57-4cc7-b513-a097a2c40589}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bd218b0-710b-45fb-a77a-9fa41b6e2076}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d8828c4-6db1-4f29-a760-e2e7529fea54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d8828c4-6db1-4f29-a760-e2e7529fea54}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {195f98fc-b441-4e6e-870d-aaa7e737fe6b}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6cff05d-7e0b-484a-be3f-a9a074a40f14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6cff05d-7e0b-484a-be3f-a9a074a40f14}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef37fd9e-fe6a-4b57-927c-024a940c3dac}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.08gal/min, !- Name
  {2b10d778-ebb5-430f-8e51-35490c230bd0}, !- Water Use Equipment Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {06037f73-1a01-49cf-a637-ddddadc7d003}, !- Handle
  Node 246,                               !- Name
  {e19edbdf-f021-45d4-8d18-dc79cc5cde18}, !- Inlet Port
  {49ad5d23-52ef-415b-8cf4-e225d4741daf}; !- Outlet Port

OS:Connection,
  {e19edbdf-f021-45d4-8d18-dc79cc5cde18}, !- Handle
  {bab6cfb6-3990-44df-a52d-1e023b3b6b60}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  7,                                      !- Outlet Port
  {06037f73-1a01-49cf-a637-ddddadc7d003}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3861339-5c32-41d7-9c07-95002fe8268f}, !- Handle
  Node 247,                               !- Name
  {f7d5bc55-c494-4541-99e5-10f3a59fe7bd}, !- Inlet Port
  {9599b5ce-a50a-4a01-8350-180b38ab4565}; !- Outlet Port

OS:Connection,
  {49ad5d23-52ef-415b-8cf4-e225d4741daf}, !- Handle
  {fa34af89-afdd-47dd-95b1-13980f30ed70}, !- Name
  {06037f73-1a01-49cf-a637-ddddadc7d003}, !- Source Object
  3,                                      !- Outlet Port
  {a99bc44b-e55a-4825-9f3e-b50bfc219726}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d5bc55-c494-4541-99e5-10f3a59fe7bd}, !- Handle
  {6f5b7708-400a-48cc-8b76-c0dfc3ee2e6c}, !- Name
  {a99bc44b-e55a-4825-9f3e-b50bfc219726}, !- Source Object
  3,                                      !- Outlet Port
  {e3861339-5c32-41d7-9c07-95002fe8268f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9599b5ce-a50a-4a01-8350-180b38ab4565}, !- Handle
  {cb3fa0f6-2477-4766-a7eb-45ac0032bbb7}, !- Name
  {e3861339-5c32-41d7-9c07-95002fe8268f}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f607f224-5d75-4534-b528-3aaf94caade4}, !- Handle
  Water Use Connections 5,                !- Name
  {1aaedc66-bc74-4ffe-b452-47b58a861a1b}, !- Inlet Node Name
  {c31cb516-63cb-4bc9-8cc1-623fac384c22}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86f2628d-eb9a-47d4-b55e-33825586aff0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63b62f49-9236-4a36-a100-2e725b5a998a}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17743540551091e-06,                   !- Peak Flow Rate {m3/s}
  {547ac513-b557-4718-8ddd-2abdd0918776}, !- Target Temperature Schedule Name
  {e4e7ae40-f15d-4589-bbc8-49185135fe17}, !- Sensible Fraction Schedule Name
  {cbdc4e10-709f-4371-97d7-381141e929f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4e7ae40-f15d-4589-bbc8-49185135fe17}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {209e3905-e4e4-4d58-9c3d-ab02187e3c75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {209e3905-e4e4-4d58-9c3d-ab02187e3c75}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbdc4e10-709f-4371-97d7-381141e929f3}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {104c8417-82fb-428a-b36e-eee8ba5c7b01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {104c8417-82fb-428a-b36e-eee8ba5c7b01}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {547ac513-b557-4718-8ddd-2abdd0918776}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b14eee1-7849-46d7-a6b7-775cf0908fc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b14eee1-7849-46d7-a6b7-775cf0908fc5}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86f2628d-eb9a-47d4-b55e-33825586aff0}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.05gal/min, !- Name
  {63b62f49-9236-4a36-a100-2e725b5a998a}, !- Water Use Equipment Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66cc8c7f-6e54-4528-8293-aa50a2c2b783}, !- Handle
  Node 248,                               !- Name
  {8e1c2fc7-8682-4b74-ba21-450ddbfd01b2}, !- Inlet Port
  {1aaedc66-bc74-4ffe-b452-47b58a861a1b}; !- Outlet Port

OS:Connection,
  {8e1c2fc7-8682-4b74-ba21-450ddbfd01b2}, !- Handle
  {6b83f9e9-ccc3-4151-8c9a-562a29b52ced}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  8,                                      !- Outlet Port
  {66cc8c7f-6e54-4528-8293-aa50a2c2b783}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5053920-2887-4ee8-a55a-85468a5585f0}, !- Handle
  Node 249,                               !- Name
  {c31cb516-63cb-4bc9-8cc1-623fac384c22}, !- Inlet Port
  {0e94c235-1036-496d-a981-39d69491eff1}; !- Outlet Port

OS:Connection,
  {1aaedc66-bc74-4ffe-b452-47b58a861a1b}, !- Handle
  {852cf298-e538-425f-aba4-e957500909d6}, !- Name
  {66cc8c7f-6e54-4528-8293-aa50a2c2b783}, !- Source Object
  3,                                      !- Outlet Port
  {f607f224-5d75-4534-b528-3aaf94caade4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c31cb516-63cb-4bc9-8cc1-623fac384c22}, !- Handle
  {55f835d0-e0d9-4bfc-bc0e-f435c67d6a31}, !- Name
  {f607f224-5d75-4534-b528-3aaf94caade4}, !- Source Object
  3,                                      !- Outlet Port
  {c5053920-2887-4ee8-a55a-85468a5585f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e94c235-1036-496d-a981-39d69491eff1}, !- Handle
  {60f5ab85-da39-44cb-aad0-c439f2060f2c}, !- Name
  {c5053920-2887-4ee8-a55a-85468a5585f0}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f6826b73-f9ef-4f17-80ae-14c1ef01700d}, !- Handle
  Water Use Connections 6,                !- Name
  {8ce18a6e-aee5-49df-8d5f-e47d5e8eea4c}, !- Inlet Node Name
  {a9fe20ee-d39c-4c8a-8259-3ca2d29b9694}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {24919eeb-230d-42d6-a02d-277807b41a09}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5afd44dd-5289-47c7-93ff-e1f92c4df6e6}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {1cd09e12-2111-4d15-82fb-8ab83f240609}, !- Target Temperature Schedule Name
  {713a6495-1559-48c2-934f-25e44b2b9472}, !- Sensible Fraction Schedule Name
  {9749ea6f-602c-4301-95d6-2d86f69a6231}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {713a6495-1559-48c2-934f-25e44b2b9472}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d99c3ad0-026e-4a5d-ab0e-0ecd336f9cdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d99c3ad0-026e-4a5d-ab0e-0ecd336f9cdd}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9749ea6f-602c-4301-95d6-2d86f69a6231}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e7443cf-1fcd-4acc-ace8-3b4fe7a18b77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e7443cf-1fcd-4acc-ace8-3b4fe7a18b77}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cd09e12-2111-4d15-82fb-8ab83f240609}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3cb3b877-2d89-492c-aa39-6d12c77a1b80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cb3b877-2d89-492c-aa39-6d12c77a1b80}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {24919eeb-230d-42d6-a02d-277807b41a09}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.08gal/min, !- Name
  {5afd44dd-5289-47c7-93ff-e1f92c4df6e6}, !- Water Use Equipment Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d8a14ba-7ac3-4b74-9bc8-7408eaa689e3}, !- Handle
  Node 250,                               !- Name
  {1e26d326-b9ac-45c1-88bf-02edc77a1c3d}, !- Inlet Port
  {8ce18a6e-aee5-49df-8d5f-e47d5e8eea4c}; !- Outlet Port

OS:Connection,
  {1e26d326-b9ac-45c1-88bf-02edc77a1c3d}, !- Handle
  {747ca110-f334-4263-8314-cd610aee82cf}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  9,                                      !- Outlet Port
  {9d8a14ba-7ac3-4b74-9bc8-7408eaa689e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7c2eca6-40ca-4c83-a6a8-6009960b19fe}, !- Handle
  Node 251,                               !- Name
  {a9fe20ee-d39c-4c8a-8259-3ca2d29b9694}, !- Inlet Port
  {1575e44f-1c30-4a2e-8720-af673e02b7f1}; !- Outlet Port

OS:Connection,
  {8ce18a6e-aee5-49df-8d5f-e47d5e8eea4c}, !- Handle
  {591a4a5b-efa9-46a1-82c0-ae9d76f60176}, !- Name
  {9d8a14ba-7ac3-4b74-9bc8-7408eaa689e3}, !- Source Object
  3,                                      !- Outlet Port
  {f6826b73-f9ef-4f17-80ae-14c1ef01700d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9fe20ee-d39c-4c8a-8259-3ca2d29b9694}, !- Handle
  {b121230a-f04e-4779-878a-9a5ddfce9bea}, !- Name
  {f6826b73-f9ef-4f17-80ae-14c1ef01700d}, !- Source Object
  3,                                      !- Outlet Port
  {f7c2eca6-40ca-4c83-a6a8-6009960b19fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1575e44f-1c30-4a2e-8720-af673e02b7f1}, !- Handle
  {0e8581ed-225e-4b13-89d2-6fd2c7159a65}, !- Name
  {f7c2eca6-40ca-4c83-a6a8-6009960b19fe}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4130c577-4ab1-4e88-bbe2-339dbe543402}, !- Handle
  Water Use Connections 7,                !- Name
  {ca0a4461-1840-45f3-b36e-ef5ffcd071f2}, !- Inlet Node Name
  {1b65215f-3d90-49c4-b167-7a4c5c435890}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {886de27e-a1a9-4319-af49-06def4f9a49a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {809b034a-b3b2-46f8-8db7-cd9c5a9ac0c2}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17722698075489e-06,                   !- Peak Flow Rate {m3/s}
  {0bb73123-fd4c-4d67-8d98-be8d91281eec}, !- Target Temperature Schedule Name
  {d88327a3-db21-472a-8666-00c91a9e16af}, !- Sensible Fraction Schedule Name
  {9dc526e4-c944-42b7-b18c-e7378755296e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d88327a3-db21-472a-8666-00c91a9e16af}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56c80027-1d4b-4580-9813-4f147ae2877e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56c80027-1d4b-4580-9813-4f147ae2877e}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9dc526e4-c944-42b7-b18c-e7378755296e}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a919032-f3c2-42b3-8b4c-040aa65f9446}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a919032-f3c2-42b3-8b4c-040aa65f9446}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bb73123-fd4c-4d67-8d98-be8d91281eec}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6ee13e5-baeb-4719-8fbe-d9bbffc8ff74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6ee13e5-baeb-4719-8fbe-d9bbffc8ff74}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {886de27e-a1a9-4319-af49-06def4f9a49a}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.05gal/min, !- Name
  {809b034a-b3b2-46f8-8db7-cd9c5a9ac0c2}, !- Water Use Equipment Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abddfbed-2230-47b4-b85e-0da716d8d29d}, !- Handle
  Node 252,                               !- Name
  {0a036aa9-c9d0-48d0-bd62-9106a810c7b1}, !- Inlet Port
  {ca0a4461-1840-45f3-b36e-ef5ffcd071f2}; !- Outlet Port

OS:Connection,
  {0a036aa9-c9d0-48d0-bd62-9106a810c7b1}, !- Handle
  {b185cd27-e3fe-4cc4-8192-2618956f53ad}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  10,                                     !- Outlet Port
  {abddfbed-2230-47b4-b85e-0da716d8d29d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9722d27d-47fa-47f2-b793-4a847917e1f0}, !- Handle
  Node 253,                               !- Name
  {1b65215f-3d90-49c4-b167-7a4c5c435890}, !- Inlet Port
  {b4a0e17c-b780-4f62-ab18-0c3b1c1c0942}; !- Outlet Port

OS:Connection,
  {ca0a4461-1840-45f3-b36e-ef5ffcd071f2}, !- Handle
  {2e0bd1b6-9427-486b-9a7d-67ffa892df4c}, !- Name
  {abddfbed-2230-47b4-b85e-0da716d8d29d}, !- Source Object
  3,                                      !- Outlet Port
  {4130c577-4ab1-4e88-bbe2-339dbe543402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b65215f-3d90-49c4-b167-7a4c5c435890}, !- Handle
  {3d66e022-8665-4d6c-b3fa-021af21372b0}, !- Name
  {4130c577-4ab1-4e88-bbe2-339dbe543402}, !- Source Object
  3,                                      !- Outlet Port
  {9722d27d-47fa-47f2-b793-4a847917e1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a0e17c-b780-4f62-ab18-0c3b1c1c0942}, !- Handle
  {9029805e-2600-484c-b37e-fd0988176ead}, !- Name
  {9722d27d-47fa-47f2-b793-4a847917e1f0}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2bb3bfa-0915-46fb-b78d-f4403176a199}, !- Handle
  Water Use Connections 8,                !- Name
  {ce0dd7e3-55b7-409b-99a3-f33ae2f95b0d}, !- Inlet Node Name
  {caa397ca-20c5-4f56-a573-8320da39df3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa6b1fa6-f7d8-4536-9a13-3bb7c390631e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d42b15bb-45f3-42eb-82d1-b07fd6458eb5}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {b5065298-fcbe-448b-8163-6614654f1c9b}, !- Target Temperature Schedule Name
  {c52b398d-f980-4496-bf08-73b95b83ab01}, !- Sensible Fraction Schedule Name
  {fae64048-ebc7-4a03-9aa2-066bcdf7379f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c52b398d-f980-4496-bf08-73b95b83ab01}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9475efa1-9966-41ba-96e6-f92a1ebdfe57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9475efa1-9966-41ba-96e6-f92a1ebdfe57}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fae64048-ebc7-4a03-9aa2-066bcdf7379f}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee95211a-163e-44e8-a540-745d04f351f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee95211a-163e-44e8-a540-745d04f351f8}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5065298-fcbe-448b-8163-6614654f1c9b}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a55248e-d67e-4021-9815-4129a715a981}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a55248e-d67e-4021-9815-4129a715a981}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa6b1fa6-f7d8-4536-9a13-3bb7c390631e}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.08gal/min, !- Name
  {d42b15bb-45f3-42eb-82d1-b07fd6458eb5}, !- Water Use Equipment Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fc78382c-c969-49e4-bf72-6047ac15e9e3}, !- Handle
  Node 254,                               !- Name
  {b2dfa1ff-815f-473c-a2c2-1dfa8533268c}, !- Inlet Port
  {ce0dd7e3-55b7-409b-99a3-f33ae2f95b0d}; !- Outlet Port

OS:Connection,
  {b2dfa1ff-815f-473c-a2c2-1dfa8533268c}, !- Handle
  {2398462e-5025-4039-ae25-458ebca5c229}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  11,                                     !- Outlet Port
  {fc78382c-c969-49e4-bf72-6047ac15e9e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7118ab09-2eb8-452b-a7ee-43106d9c0b93}, !- Handle
  Node 255,                               !- Name
  {caa397ca-20c5-4f56-a573-8320da39df3e}, !- Inlet Port
  {0f876982-189e-4a03-a666-501f5ce79169}; !- Outlet Port

OS:Connection,
  {ce0dd7e3-55b7-409b-99a3-f33ae2f95b0d}, !- Handle
  {beaf42d4-3fce-4a86-bc8f-84e25990882c}, !- Name
  {fc78382c-c969-49e4-bf72-6047ac15e9e3}, !- Source Object
  3,                                      !- Outlet Port
  {c2bb3bfa-0915-46fb-b78d-f4403176a199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa397ca-20c5-4f56-a573-8320da39df3e}, !- Handle
  {9a1c938d-f874-437b-94f0-d4ca0e3ef6d6}, !- Name
  {c2bb3bfa-0915-46fb-b78d-f4403176a199}, !- Source Object
  3,                                      !- Outlet Port
  {7118ab09-2eb8-452b-a7ee-43106d9c0b93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f876982-189e-4a03-a666-501f5ce79169}, !- Handle
  {37d92d3d-8a5d-4f0b-9aff-a7d91a54edce}, !- Name
  {7118ab09-2eb8-452b-a7ee-43106d9c0b93}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d89dabd1-5262-4b68-8aaf-23e582e61946}, !- Handle
  Water Use Connections 9,                !- Name
  {acf0c301-29e2-4484-a6b1-ed3424560844}, !- Inlet Node Name
  {2124cd5c-78c8-4b62-8291-a857e53859e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad66bff8-56da-4c05-8de3-bb4835696c36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7d982198-6ea5-4f62-8755-98c8a73180b3}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17743540551091e-06,                   !- Peak Flow Rate {m3/s}
  {ab9120de-0868-462d-a8c1-7f73fc6d3b91}, !- Target Temperature Schedule Name
  {9af5dda2-7c16-41e5-aaaf-340886575944}, !- Sensible Fraction Schedule Name
  {87e6ab0c-3507-41b8-9e7c-6ee13c97ae1e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9af5dda2-7c16-41e5-aaaf-340886575944}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24232425-9777-4432-a1d8-087c74ea8875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24232425-9777-4432-a1d8-087c74ea8875}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87e6ab0c-3507-41b8-9e7c-6ee13c97ae1e}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {409a0c31-a8f6-4867-9506-7fa76202e2f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {409a0c31-a8f6-4867-9506-7fa76202e2f3}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab9120de-0868-462d-a8c1-7f73fc6d3b91}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60b77a85-a214-482e-818f-3685eb074a94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60b77a85-a214-482e-818f-3685eb074a94}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad66bff8-56da-4c05-8de3-bb4835696c36}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.05gal/min, !- Name
  {7d982198-6ea5-4f62-8755-98c8a73180b3}, !- Water Use Equipment Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e67ad26a-b8c4-44b5-8556-8063dc6ceb62}, !- Handle
  Node 256,                               !- Name
  {06ac92e5-035e-45b3-a6f0-06ca503b6491}, !- Inlet Port
  {acf0c301-29e2-4484-a6b1-ed3424560844}; !- Outlet Port

OS:Connection,
  {06ac92e5-035e-45b3-a6f0-06ca503b6491}, !- Handle
  {b9cb7c86-872e-4ff8-b6a0-5c2ac274400d}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  12,                                     !- Outlet Port
  {e67ad26a-b8c4-44b5-8556-8063dc6ceb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1318135e-dd31-438d-99a3-5b782c39deb2}, !- Handle
  Node 257,                               !- Name
  {2124cd5c-78c8-4b62-8291-a857e53859e3}, !- Inlet Port
  {f5a36115-0a88-4286-9b39-ede3d341c82a}; !- Outlet Port

OS:Connection,
  {acf0c301-29e2-4484-a6b1-ed3424560844}, !- Handle
  {ce768ed8-9111-4ec0-ad7c-549bf117b768}, !- Name
  {e67ad26a-b8c4-44b5-8556-8063dc6ceb62}, !- Source Object
  3,                                      !- Outlet Port
  {d89dabd1-5262-4b68-8aaf-23e582e61946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2124cd5c-78c8-4b62-8291-a857e53859e3}, !- Handle
  {e006da15-77f7-4f4a-b289-ec188bf64f81}, !- Name
  {d89dabd1-5262-4b68-8aaf-23e582e61946}, !- Source Object
  3,                                      !- Outlet Port
  {1318135e-dd31-438d-99a3-5b782c39deb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a36115-0a88-4286-9b39-ede3d341c82a}, !- Handle
  {3e5f257f-80c0-486e-9207-0e6c18b1f668}, !- Name
  {1318135e-dd31-438d-99a3-5b782c39deb2}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {918859a8-99c5-43a2-9915-a30e4118cf79}, !- Handle
  Water Use Connections 10,               !- Name
  {ef7fca59-85b9-4857-b669-afdbb3e785fd}, !- Inlet Node Name
  {b470d194-e041-4a83-9460-798ba8bfdc2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5f0ac0c-63df-42e8-a68f-a6899784e503}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f69a782-9de5-4070-b8bb-430f7cafc0f2}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {c1f51641-e724-4d98-b743-f73ac0fbb67e}, !- Target Temperature Schedule Name
  {b27777f0-d10d-4404-8076-e338e0f9bad9}, !- Sensible Fraction Schedule Name
  {b46c39a4-e141-4b17-bec0-5209f637d307}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b27777f0-d10d-4404-8076-e338e0f9bad9}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9972610-0ba3-4579-b879-fe50cf84f611}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9972610-0ba3-4579-b879-fe50cf84f611}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b46c39a4-e141-4b17-bec0-5209f637d307}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a156c3f-db17-41df-9566-3424ef375ea6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a156c3f-db17-41df-9566-3424ef375ea6}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1f51641-e724-4d98-b743-f73ac0fbb67e}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de070131-cf90-4993-bed0-b8dc1392ad0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de070131-cf90-4993-bed0-b8dc1392ad0c}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5f0ac0c-63df-42e8-a68f-a6899784e503}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.08gal/min, !- Name
  {5f69a782-9de5-4070-b8bb-430f7cafc0f2}, !- Water Use Equipment Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3cebe0be-22e1-4757-8104-ef1ba3c344ec}, !- Handle
  Node 258,                               !- Name
  {9c769731-c17b-4583-8de2-10e734f1a3b2}, !- Inlet Port
  {ef7fca59-85b9-4857-b669-afdbb3e785fd}; !- Outlet Port

OS:Connection,
  {9c769731-c17b-4583-8de2-10e734f1a3b2}, !- Handle
  {fd3a5605-0795-46c7-aec8-57c65038a1a8}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  13,                                     !- Outlet Port
  {3cebe0be-22e1-4757-8104-ef1ba3c344ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0684f300-529e-49b4-a5d3-f9fa376583cc}, !- Handle
  Node 259,                               !- Name
  {b470d194-e041-4a83-9460-798ba8bfdc2b}, !- Inlet Port
  {f9f7fb8e-67d0-42bf-aecf-5daff94bf857}; !- Outlet Port

OS:Connection,
  {ef7fca59-85b9-4857-b669-afdbb3e785fd}, !- Handle
  {94d8cc6c-3c02-41a5-8ba2-a59143719aa4}, !- Name
  {3cebe0be-22e1-4757-8104-ef1ba3c344ec}, !- Source Object
  3,                                      !- Outlet Port
  {918859a8-99c5-43a2-9915-a30e4118cf79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b470d194-e041-4a83-9460-798ba8bfdc2b}, !- Handle
  {549b45e3-726f-49c0-be27-6db87b7ba1cb}, !- Name
  {918859a8-99c5-43a2-9915-a30e4118cf79}, !- Source Object
  3,                                      !- Outlet Port
  {0684f300-529e-49b4-a5d3-f9fa376583cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f7fb8e-67d0-42bf-aecf-5daff94bf857}, !- Handle
  {38b9e31b-29e1-495d-a195-42a577774644}, !- Name
  {0684f300-529e-49b4-a5d3-f9fa376583cc}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8a4c177e-4781-4e63-982b-5cb877053658}, !- Handle
  Water Use Connections 11,               !- Name
  {9f9b1a8c-e706-47ef-8c88-2cfe8f4f2921}, !- Inlet Node Name
  {acb64df1-d0aa-417a-b14e-c1dd0779a03c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b314e616-1272-4e15-afec-da7f0af805ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b03ff48-8c88-4ff3-8c2d-9c35c93bdb39}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17722698075489e-06,                   !- Peak Flow Rate {m3/s}
  {f4072c23-1396-4406-9841-46275001b5e5}, !- Target Temperature Schedule Name
  {d5fe7946-7633-4639-b6f2-c6a566e98e10}, !- Sensible Fraction Schedule Name
  {1d0e09e4-d03c-401e-83b2-f95370f26e13}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5fe7946-7633-4639-b6f2-c6a566e98e10}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec312a72-b92a-4c18-9f9c-488a809b1d61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec312a72-b92a-4c18-9f9c-488a809b1d61}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d0e09e4-d03c-401e-83b2-f95370f26e13}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0ecabb2-1a09-4220-bb28-b9203b5d2dd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0ecabb2-1a09-4220-bb28-b9203b5d2dd8}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4072c23-1396-4406-9841-46275001b5e5}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d103721-eaea-4cec-af90-4de5a60f77ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d103721-eaea-4cec-af90-4de5a60f77ef}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b314e616-1272-4e15-afec-da7f0af805ec}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.05gal/min, !- Name
  {2b03ff48-8c88-4ff3-8c2d-9c35c93bdb39}, !- Water Use Equipment Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {270046ac-44e2-4205-905a-c059fc07734c}, !- Handle
  Node 260,                               !- Name
  {79606a94-05c8-487f-b051-0e09e00c796c}, !- Inlet Port
  {9f9b1a8c-e706-47ef-8c88-2cfe8f4f2921}; !- Outlet Port

OS:Connection,
  {79606a94-05c8-487f-b051-0e09e00c796c}, !- Handle
  {1fd8ca09-691c-46be-989f-a282e4137027}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  14,                                     !- Outlet Port
  {270046ac-44e2-4205-905a-c059fc07734c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee7bfd87-9b91-442f-baa9-e53a89d7cfc4}, !- Handle
  Node 261,                               !- Name
  {acb64df1-d0aa-417a-b14e-c1dd0779a03c}, !- Inlet Port
  {c9db4fc7-9828-4f00-9cd2-896a3f52b058}; !- Outlet Port

OS:Connection,
  {9f9b1a8c-e706-47ef-8c88-2cfe8f4f2921}, !- Handle
  {50741f9e-349a-490b-be6d-55f38181050c}, !- Name
  {270046ac-44e2-4205-905a-c059fc07734c}, !- Source Object
  3,                                      !- Outlet Port
  {8a4c177e-4781-4e63-982b-5cb877053658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb64df1-d0aa-417a-b14e-c1dd0779a03c}, !- Handle
  {24b7b840-34e8-40fa-947e-c36b2b10f342}, !- Name
  {8a4c177e-4781-4e63-982b-5cb877053658}, !- Source Object
  3,                                      !- Outlet Port
  {ee7bfd87-9b91-442f-baa9-e53a89d7cfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9db4fc7-9828-4f00-9cd2-896a3f52b058}, !- Handle
  {72bcf41f-2978-4b6a-878e-58bf08026938}, !- Name
  {ee7bfd87-9b91-442f-baa9-e53a89d7cfc4}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b33154a6-cf6b-4146-a1a5-2fa88e772b52}, !- Handle
  Water Use Connections 12,               !- Name
  {d68c99ad-ef6c-45c3-8dca-fbc2add7afc3}, !- Inlet Node Name
  {ddcec1c6-c748-4c14-8a84-91baf71716cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be904d83-910c-44f4-9d61-14edc1b05e8b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e37b981-f428-4dba-886b-655eadadb2ee}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {dd661451-3d1f-417b-9d88-7ba1b2e5c377}, !- Target Temperature Schedule Name
  {12bc2120-85ab-4b1a-9dd2-ec3aaf6b1496}, !- Sensible Fraction Schedule Name
  {68972d71-c828-49bd-9413-41994075ff37}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12bc2120-85ab-4b1a-9dd2-ec3aaf6b1496}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e10ebbf0-08b6-4ced-8795-34ee04497f41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e10ebbf0-08b6-4ced-8795-34ee04497f41}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {68972d71-c828-49bd-9413-41994075ff37}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {991549fb-5530-426b-be45-9cc0486fb6a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {991549fb-5530-426b-be45-9cc0486fb6a8}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dd661451-3d1f-417b-9d88-7ba1b2e5c377}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {520e0524-fbdf-4ba1-942d-dca012bd7cef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {520e0524-fbdf-4ba1-942d-dca012bd7cef}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be904d83-910c-44f4-9d61-14edc1b05e8b}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.08gal/min, !- Name
  {7e37b981-f428-4dba-886b-655eadadb2ee}, !- Water Use Equipment Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d521dbb7-77ad-4b7b-b6de-e688294bc760}, !- Handle
  Node 262,                               !- Name
  {a9ebccec-0d69-4544-abd2-d189ab279904}, !- Inlet Port
  {d68c99ad-ef6c-45c3-8dca-fbc2add7afc3}; !- Outlet Port

OS:Connection,
  {a9ebccec-0d69-4544-abd2-d189ab279904}, !- Handle
  {34eaf267-13f6-4446-9f71-d2f9c2d15882}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  15,                                     !- Outlet Port
  {d521dbb7-77ad-4b7b-b6de-e688294bc760}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03943020-90d4-498b-8779-aee58e8b7f1b}, !- Handle
  Node 263,                               !- Name
  {ddcec1c6-c748-4c14-8a84-91baf71716cc}, !- Inlet Port
  {654a11e6-392f-4d5b-9f0b-f8dd349183c6}; !- Outlet Port

OS:Connection,
  {d68c99ad-ef6c-45c3-8dca-fbc2add7afc3}, !- Handle
  {fa69da3c-a1e6-496e-a413-83598f38b018}, !- Name
  {d521dbb7-77ad-4b7b-b6de-e688294bc760}, !- Source Object
  3,                                      !- Outlet Port
  {b33154a6-cf6b-4146-a1a5-2fa88e772b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddcec1c6-c748-4c14-8a84-91baf71716cc}, !- Handle
  {2656e4f3-ecc2-44af-ace0-2466f9d15d53}, !- Name
  {b33154a6-cf6b-4146-a1a5-2fa88e772b52}, !- Source Object
  3,                                      !- Outlet Port
  {03943020-90d4-498b-8779-aee58e8b7f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654a11e6-392f-4d5b-9f0b-f8dd349183c6}, !- Handle
  {ed13262e-a9a2-4c1a-8c04-a6c23fdddfe8}, !- Name
  {03943020-90d4-498b-8779-aee58e8b7f1b}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8a47bbf-fe59-479d-9387-cb1f9da1c5a9}, !- Handle
  Water Use Connections 13,               !- Name
  {549857ba-2233-403f-9cbf-9613c89c5d45}, !- Inlet Node Name
  {80ddcd78-3fe4-4c7b-9815-e97dd8e6cd3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08d18115-b4a5-4990-802d-90b6325a20c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48bb2d9a-baf8-4a71-948e-80fbe8a0ef7a}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17743540551091e-06,                   !- Peak Flow Rate {m3/s}
  {dbd22ce5-87ad-4d94-87e5-299780fb016f}, !- Target Temperature Schedule Name
  {bde3e0c4-ebde-4dd9-bb26-a409e0a38a09}, !- Sensible Fraction Schedule Name
  {43aa3f2f-0708-4e4b-ba2f-ecd73b147e7c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bde3e0c4-ebde-4dd9-bb26-a409e0a38a09}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e8817e9-2397-4f2d-b2df-644f8715dcb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e8817e9-2397-4f2d-b2df-644f8715dcb9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43aa3f2f-0708-4e4b-ba2f-ecd73b147e7c}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {983bd066-77e2-41bd-b3eb-2e1fefef542b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {983bd066-77e2-41bd-b3eb-2e1fefef542b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbd22ce5-87ad-4d94-87e5-299780fb016f}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c6631260-7260-4ffd-8e3e-4a020ed37d3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6631260-7260-4ffd-8e3e-4a020ed37d3e}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {08d18115-b4a5-4990-802d-90b6325a20c6}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.05gal/min, !- Name
  {48bb2d9a-baf8-4a71-948e-80fbe8a0ef7a}, !- Water Use Equipment Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {112fa496-e43d-4cca-9fbe-2053c3fd91af}, !- Handle
  Node 264,                               !- Name
  {ca3b8ff8-7bbc-480b-88e5-1012dbae76a8}, !- Inlet Port
  {549857ba-2233-403f-9cbf-9613c89c5d45}; !- Outlet Port

OS:Connection,
  {ca3b8ff8-7bbc-480b-88e5-1012dbae76a8}, !- Handle
  {6822a773-a015-47e5-8984-50bdc2b69928}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  16,                                     !- Outlet Port
  {112fa496-e43d-4cca-9fbe-2053c3fd91af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92a0ed01-456c-40e6-b00d-44884e7d781e}, !- Handle
  Node 265,                               !- Name
  {80ddcd78-3fe4-4c7b-9815-e97dd8e6cd3c}, !- Inlet Port
  {9ec62447-9f7a-425f-b51d-b4c9b5b1bbe3}; !- Outlet Port

OS:Connection,
  {549857ba-2233-403f-9cbf-9613c89c5d45}, !- Handle
  {0b4181ee-edb6-42ae-b814-3bcd6a078033}, !- Name
  {112fa496-e43d-4cca-9fbe-2053c3fd91af}, !- Source Object
  3,                                      !- Outlet Port
  {a8a47bbf-fe59-479d-9387-cb1f9da1c5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ddcd78-3fe4-4c7b-9815-e97dd8e6cd3c}, !- Handle
  {4bc8783b-abca-4e7e-8dd3-b861677255b4}, !- Name
  {a8a47bbf-fe59-479d-9387-cb1f9da1c5a9}, !- Source Object
  3,                                      !- Outlet Port
  {92a0ed01-456c-40e6-b00d-44884e7d781e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec62447-9f7a-425f-b51d-b4c9b5b1bbe3}, !- Handle
  {fc4f5ff1-285a-4596-9326-68eedc3c800c}, !- Name
  {92a0ed01-456c-40e6-b00d-44884e7d781e}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3d5d4bd-deb8-48cc-9000-dfb9ff6bbd22}, !- Handle
  Water Use Connections 14,               !- Name
  {84739942-4c20-4709-a219-192d4e365be7}, !- Inlet Node Name
  {ccf76362-a31d-4ab4-b93a-b95e9bda6bcc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9512ac8c-dafe-4c81-97de-8a84f35a0dae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6ab7ee1-a1d8-4582-b247-221899d94788}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {658aeaf5-4a5c-4418-aff3-b94925402503}, !- Target Temperature Schedule Name
  {4dab4a00-d5bf-45d2-ae05-15657d2989c9}, !- Sensible Fraction Schedule Name
  {0b4fb284-8937-459b-9aec-712f5208caeb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4dab4a00-d5bf-45d2-ae05-15657d2989c9}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37b073c1-2819-437d-a233-9d777651ceac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37b073c1-2819-437d-a233-9d777651ceac}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b4fb284-8937-459b-9aec-712f5208caeb}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fe62318-ed19-4088-811a-87c2c66553e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fe62318-ed19-4088-811a-87c2c66553e4}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {658aeaf5-4a5c-4418-aff3-b94925402503}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f91cb8f-ce6f-4712-ab9e-72decd6ee984}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f91cb8f-ce6f-4712-ab9e-72decd6ee984}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9512ac8c-dafe-4c81-97de-8a84f35a0dae}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.08gal/min, !- Name
  {b6ab7ee1-a1d8-4582-b247-221899d94788}, !- Water Use Equipment Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c28afc2b-5cab-4386-a2b1-2a08fde96a9f}, !- Handle
  Node 266,                               !- Name
  {6d0b6ddf-c9ee-48d0-bdbd-1c68b870d234}, !- Inlet Port
  {84739942-4c20-4709-a219-192d4e365be7}; !- Outlet Port

OS:Connection,
  {6d0b6ddf-c9ee-48d0-bdbd-1c68b870d234}, !- Handle
  {ed07ee75-9e81-4d49-bb0a-a07e019b1ac7}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  17,                                     !- Outlet Port
  {c28afc2b-5cab-4386-a2b1-2a08fde96a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {064fccc7-6dad-48a6-aba4-2f6b409670fb}, !- Handle
  Node 267,                               !- Name
  {ccf76362-a31d-4ab4-b93a-b95e9bda6bcc}, !- Inlet Port
  {794b2566-ea88-407f-8907-a0ef3a332168}; !- Outlet Port

OS:Connection,
  {84739942-4c20-4709-a219-192d4e365be7}, !- Handle
  {735f09ad-da98-49cb-9287-2a678d3674e1}, !- Name
  {c28afc2b-5cab-4386-a2b1-2a08fde96a9f}, !- Source Object
  3,                                      !- Outlet Port
  {b3d5d4bd-deb8-48cc-9000-dfb9ff6bbd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf76362-a31d-4ab4-b93a-b95e9bda6bcc}, !- Handle
  {1e329c24-a919-4f67-b4db-674d84bc5267}, !- Name
  {b3d5d4bd-deb8-48cc-9000-dfb9ff6bbd22}, !- Source Object
  3,                                      !- Outlet Port
  {064fccc7-6dad-48a6-aba4-2f6b409670fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794b2566-ea88-407f-8907-a0ef3a332168}, !- Handle
  {bf180c6d-c950-47e5-8a8b-66320b8f221d}, !- Name
  {064fccc7-6dad-48a6-aba4-2f6b409670fb}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b534d9d4-4453-4c36-91a9-aa96841946c4}, !- Handle
  Water Use Connections 15,               !- Name
  {9b05ec03-26b1-4846-b5a8-9b4c43eb0d62}, !- Inlet Node Name
  {4e187da7-65bc-45ea-a2ae-b13e138c4491}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbabb560-f3c3-456a-ac9d-84af49f3b1e4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {712abae7-17c5-4ac4-9883-9a01b8c7e7cf}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17722698075489e-06,                   !- Peak Flow Rate {m3/s}
  {018e5763-3399-467b-93a4-b9bb5370cf31}, !- Target Temperature Schedule Name
  {6ab09571-ac6c-465b-bb99-e2d4ddff0867}, !- Sensible Fraction Schedule Name
  {4943e2eb-02db-4608-81b9-4ebf13e0f09f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ab09571-ac6c-465b-bb99-e2d4ddff0867}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31873d1e-5bb6-41b4-bed0-bcccdfb47889}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31873d1e-5bb6-41b4-bed0-bcccdfb47889}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4943e2eb-02db-4608-81b9-4ebf13e0f09f}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d808c1e-32a7-49f0-99f9-ff31b227a65d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d808c1e-32a7-49f0-99f9-ff31b227a65d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {018e5763-3399-467b-93a4-b9bb5370cf31}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaf4c769-2070-4042-b5c1-923b876ae007}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaf4c769-2070-4042-b5c1-923b876ae007}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbabb560-f3c3-456a-ac9d-84af49f3b1e4}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.05gal/min, !- Name
  {712abae7-17c5-4ac4-9883-9a01b8c7e7cf}, !- Water Use Equipment Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  {434dfd86-0157-4825-8d19-adbf361f1dfd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0ee83440-01b9-4d4d-81b7-2c4b02fd3323}, !- Handle
  Node 268,                               !- Name
  {1faeb269-7a34-4d0a-84e7-20cce5f6f481}, !- Inlet Port
  {9b05ec03-26b1-4846-b5a8-9b4c43eb0d62}; !- Outlet Port

OS:Connection,
  {1faeb269-7a34-4d0a-84e7-20cce5f6f481}, !- Handle
  {ac4178c5-30ea-4955-90e5-78dfc7933313}, !- Name
  {7754cd36-7913-4868-a4e6-3517f6c1afe9}, !- Source Object
  18,                                     !- Outlet Port
  {0ee83440-01b9-4d4d-81b7-2c4b02fd3323}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64272b46-6cf8-4036-a6e8-4f82ed607c17}, !- Handle
  Node 269,                               !- Name
  {4e187da7-65bc-45ea-a2ae-b13e138c4491}, !- Inlet Port
  {09b63087-7da3-469c-b13d-19d682d65e6c}; !- Outlet Port

OS:Connection,
  {9b05ec03-26b1-4846-b5a8-9b4c43eb0d62}, !- Handle
  {bdbe814d-912e-493f-a339-7c2ae6f5420d}, !- Name
  {0ee83440-01b9-4d4d-81b7-2c4b02fd3323}, !- Source Object
  3,                                      !- Outlet Port
  {b534d9d4-4453-4c36-91a9-aa96841946c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e187da7-65bc-45ea-a2ae-b13e138c4491}, !- Handle
  {3a9e75ad-a43e-4a1c-b8c0-808ef0c00ad4}, !- Name
  {b534d9d4-4453-4c36-91a9-aa96841946c4}, !- Source Object
  3,                                      !- Outlet Port
  {64272b46-6cf8-4036-a6e8-4f82ed607c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b63087-7da3-469c-b13d-19d682d65e6c}, !- Handle
  {36fb7472-88fa-4f54-baae-42f8253c9cec}, !- Name
  {64272b46-6cf8-4036-a6e8-4f82ed607c17}, !- Source Object
  3,                                      !- Outlet Port
  {adea9e4b-f50b-467f-aa4d-4359e6e85f9e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {540d9d88-482f-4a11-a29a-2409db7f8ddb}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.3;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {3cb40889-59a0-40db-8628-e5d5aaf20fc2}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {307ad838-c1ca-4090-a3c4-5ea44f1bd7df}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {351e5257-2a48-4a66-b241-0ec391cf8afa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {351e5257-2a48-4a66-b241-0ec391cf8afa}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b1afdb8b-46b2-4056-bccb-c6cb676a2474}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {818ae2ed-ba80-4a74-bdf2-2fac0263c7cf}, !- Default Day Schedule Name
  {c6f4b287-6df5-45dc-90c1-42b5af144c26}, !- Summer Design Day Schedule Name
  {ccbc5066-4aa1-402c-af32-1468b116d86d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {818ae2ed-ba80-4a74-bdf2-2fac0263c7cf}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ca282a7-5fb3-4458-a253-8d44fa8b743b}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccbc5066-4aa1-402c-af32-1468b116d86d}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff1bd5bd-c09e-4153-bf37-369c3a288c1a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6f4b287-6df5-45dc-90c1-42b5af144c26}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a2dcf5c-e0e1-4343-9d42-344d5eb45382}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d817ef07-dffc-443d-b3db-44f9ad2a56ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d817ef07-dffc-443d-b3db-44f9ad2a56ce}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c0e0ba5c-b912-460f-b4a8-62fa64995881}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {84367ffb-d971-4ef6-b1b7-fef4d912422b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {84367ffb-d971-4ef6-b1b7-fef4d912422b}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbb3775c-6099-4337-a8da-ad5af55e332b}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a2b2403b-ed92-42e3-86a6-9509024aa46a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {a2b2403b-ed92-42e3-86a6-9509024aa46a}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {15f91a03-0f34-4ca1-b588-f4ab07c94ba9}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3021fec2-4a0f-4128-94f9-fec61413b835}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {3021fec2-4a0f-4128-94f9-fec61413b835}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b9136f6-385b-459d-994b-7dba8ee84936}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d5fccdd5-bbf6-42c2-9d88-a810d02b6814}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d5fccdd5-bbf6-42c2-9d88-a810d02b6814}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb02a33d-7103-4454-ad04-540b24d23ebb}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a582b87a-4806-4d7c-ad5b-99696166f36d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a582b87a-4806-4d7c-ad5b-99696166f36d}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {303557e0-f492-400c-909d-a933f8f46c45}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {a58f3a27-af96-447f-a34d-8c2bc3355850}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {179db156-01aa-4f82-9e06-40a04d7c6570}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {179db156-01aa-4f82-9e06-40a04d7c6570}, !- Handle
  Sp-Core_bottom Sys-3 Flr-1 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c29698bc-7612-4ac9-88a6-d8b1e297d8a7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {97f07f21-849d-4894-b173-a7e1ff791a5a}, !- Default Day Schedule Name
  {b62f055c-72ac-4cb1-9044-37edcb8cd494}, !- Summer Design Day Schedule Name
  {e70399c7-ba3c-4a97-8969-235c4f79c18b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {97f07f21-849d-4894-b173-a7e1ff791a5a}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a95379a-8308-4f6c-9b32-d4292ba27c60}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e70399c7-ba3c-4a97-8969-235c4f79c18b}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8f1f66e-7980-4bd6-92cf-944cb20492db}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b62f055c-72ac-4cb1-9044-37edcb8cd494}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2dbb42e3-7682-4719-97e8-121d4d5c90d3}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4c1c8ba9-ffb9-45b4-8931-4f9941bfef5d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4c1c8ba9-ffb9-45b4-8931-4f9941bfef5d}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1d6a4e6a-3bf9-4fcf-8ee3-e1124f05ef38}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0ac63171-62df-4757-9f56-687423638c4d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0ac63171-62df-4757-9f56-687423638c4d}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d2729d5c-4a3f-4602-b227-b194fd86491d}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6e4f312d-1183-4b2f-8511-84a002a4f5e4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {6e4f312d-1183-4b2f-8511-84a002a4f5e4}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8c5919c4-988f-4db0-8903-4a9c8699aeeb}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {cd239ae2-e83e-4d01-b2db-4284ba128e15}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {cd239ae2-e83e-4d01-b2db-4284ba128e15}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6a75cc4f-d15a-4728-a1e3-3f36df334abb}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fff26737-a530-4c0d-88cd-c640d63af539}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {fff26737-a530-4c0d-88cd-c640d63af539}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fe1a3f69-1ef7-4a3b-ab96-9c7443c30bf6}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a6edf80a-0627-4076-8750-87913894564b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a6edf80a-0627-4076-8750-87913894564b}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {acddd033-80b9-4f37-8e5f-b6f6d1536ad4}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {53f46161-1128-4fc5-b80e-ebd6bfb6740e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8dda1928-0d84-4609-ad60-2b7f2852c7b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8dda1928-0d84-4609-ad60-2b7f2852c7b4}, !- Handle
  Sp-Core_mid Sys-3 Flr-2 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a4f36513-011b-4314-953e-7362a9ffa5ab}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {e6625535-77c4-448a-8498-cbf6290fba71}, !- Default Day Schedule Name
  {8b3a2a5b-f1c4-4e32-a768-1bdf90dbb67f}, !- Summer Design Day Schedule Name
  {241b4796-a93e-4cca-8b7a-5ea46147befe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e6625535-77c4-448a-8498-cbf6290fba71}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {81b88a72-7773-47c8-9473-09f834f7d1a4}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {241b4796-a93e-4cca-8b7a-5ea46147befe}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c6a40bd-54c8-41eb-aa35-778b386f51db}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b3a2a5b-f1c4-4e32-a768-1bdf90dbb67f}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {25443105-a997-44da-b12d-c8aa3fb95a07}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {481eecf0-eb25-464f-8886-ce4bd77eda07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {481eecf0-eb25-464f-8886-ce4bd77eda07}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8da4c5ca-991c-41fc-ac61-f15afaaba63f}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {27b9c213-59f9-4a2c-8d50-a87b5c82cdee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {27b9c213-59f9-4a2c-8d50-a87b5c82cdee}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {590bb8ff-6433-4160-b315-541e84c0696a}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3780271b-774f-40a8-88f3-1fa7f424d76e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {3780271b-774f-40a8-88f3-1fa7f424d76e}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2b01d146-fe0f-4b48-8716-c702f7d047c4}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6a376a61-22d1-4fd3-b56c-76284f06c9de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {6a376a61-22d1-4fd3-b56c-76284f06c9de}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {169488cd-ef88-4ac5-b33f-0479b25549cc}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd31b447-b4d3-430e-89d8-bdb6b8b6b567}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dd31b447-b4d3-430e-89d8-bdb6b8b6b567}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d6020657-cef9-407d-962f-ead1cb161634}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e4a2c977-1ab5-4d96-9d63-f24933465d4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e4a2c977-1ab5-4d96-9d63-f24933465d4c}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ffc4cbc3-e17c-4da3-a0e7-d25ebd96d1e9}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {eaae6180-e791-462f-ba78-cb72cf2bb1de}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {194a3808-a49d-4f19-9136-ac5f0d2ef38a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {194a3808-a49d-4f19-9136-ac5f0d2ef38a}, !- Handle
  Sp-Core_top Sys-3 Flr-3 Sch-A HPlcmt-core ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d50f4c00-6485-4cba-9337-ceb38579d957}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {50406725-93a1-44de-b923-bef59560b47b}, !- Default Day Schedule Name
  {90902cae-7f56-46d3-9783-55595b40e85d}, !- Summer Design Day Schedule Name
  {04029b99-30a6-4248-89b8-d440681f84d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {50406725-93a1-44de-b923-bef59560b47b}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {513c9fa8-048a-4d87-8771-499f1e8e1d45}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04029b99-30a6-4248-89b8-d440681f84d8}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a92d65ea-6dcb-446a-917f-aebc27f909aa}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90902cae-7f56-46d3-9783-55595b40e85d}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fc6d999-8cd8-4995-b5c1-cdcfb1e6a1e0}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {00df0381-84ed-4976-b507-dd9921f96c1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {00df0381-84ed-4976-b507-dd9921f96c1a}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {975409d0-dc42-436c-9125-28c9c03d4d44}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {70eb7799-a2fa-40e7-a8ae-1b00477584c1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {70eb7799-a2fa-40e7-a8ae-1b00477584c1}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf487c68-be3b-4c9f-9798-b2e1e322c574}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f9595fd0-705b-4c85-87e4-04e679a2ad75}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {f9595fd0-705b-4c85-87e4-04e679a2ad75}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c83063c0-aab1-45c2-8779-c2ef06d6ce4b}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {97f07c99-d8a3-4ce0-b1ca-b850a7ec29d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {97f07c99-d8a3-4ce0-b1ca-b850a7ec29d4}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6dbe733-a312-495b-82dc-98835103e7f7}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0104e67e-31dc-4be6-96c5-4928769e0826}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {0104e67e-31dc-4be6-96c5-4928769e0826}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {466fc01e-bbdd-4c70-ae86-b443d09b4d65}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e80eaf6a-436b-426d-aef4-f964c3bae7d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e80eaf6a-436b-426d-aef4-f964c3bae7d4}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f4c368a-4839-4fac-ae15-9a3a0bc8d51a}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {8417504f-e410-4932-8a18-95ae04f11701}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f146403-a373-46fa-82b7-43af1f3ddb64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f146403-a373-46fa-82b7-43af1f3ddb64}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0e54d74d-d1e2-400a-a455-9f6c5a0fc7f3}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {78dd0c0c-4bc9-4b62-a40b-a9b46bf3005a}, !- Default Day Schedule Name
  {653b3282-b846-435f-a600-eaec241d1523}, !- Summer Design Day Schedule Name
  {342a2276-c1e0-431b-bb50-9a53ec42c701}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78dd0c0c-4bc9-4b62-a40b-a9b46bf3005a}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d44a0953-178a-4dfc-a0f3-fe6253904bf3}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {342a2276-c1e0-431b-bb50-9a53ec42c701}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac48f85b-257a-4b42-9f05-b0b2a850f706}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {653b3282-b846-435f-a600-eaec241d1523}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {df067490-53eb-4962-9b1a-6c365aa5a800}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dcff3f0c-7ee7-4aa4-bb16-08c7758a98f8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dcff3f0c-7ee7-4aa4-bb16-08c7758a98f8}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6e3b0f05-7669-469e-ac06-157c14d43eb8}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {abfac08f-4add-473f-8464-120d0e61b814}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {abfac08f-4add-473f-8464-120d0e61b814}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98c4acdb-8f68-4137-8edc-6a6212c3a7b8}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {561d7bde-ca07-4e2a-b204-cbb0f335e208}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {561d7bde-ca07-4e2a-b204-cbb0f335e208}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {170b0bbe-b7cc-431c-a5bc-0eee95517c5d}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7e575357-7f21-48b0-8282-77536aa94120}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7e575357-7f21-48b0-8282-77536aa94120}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b192c81a-b83e-4750-ae1d-b4841acaeaa1}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a9ed5c5a-52f7-41d3-a2c8-660c10e0ba8d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a9ed5c5a-52f7-41d3-a2c8-660c10e0ba8d}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cfa0306e-f686-4aa4-b02a-849769799163}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5aa8fd78-8bfa-4be7-9a17-db6944ee8ee3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5aa8fd78-8bfa-4be7-9a17-db6944ee8ee3}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31f3ee14-0912-4b2f-9a37-ce68ac858259}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ef9a1506-a41e-4113-8e4f-505bb632da93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4b814a6-52b6-4c69-bd09-07d9c3cd6f81}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4b814a6-52b6-4c69-bd09-07d9c3cd6f81}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a3bc0853-d155-44c8-886e-9fbc0bde22b6}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {ae45f44e-4768-4fd4-8697-5c157d3583f5}, !- Default Day Schedule Name
  {b3e6f48f-9840-4b58-8897-4a5cc3f70dfc}, !- Summer Design Day Schedule Name
  {0b54e546-118b-4499-9e17-125617bd3803}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ae45f44e-4768-4fd4-8697-5c157d3583f5}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afb06f8c-6d6d-4c0e-bb84-b36a92eca8d0}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b54e546-118b-4499-9e17-125617bd3803}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {403e92a0-c44c-42d2-bc23-f8cdec716e28}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3e6f48f-9840-4b58-8897-4a5cc3f70dfc}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {51d5e1b5-8211-42af-8a0f-d87b4af7d2cb}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0919f952-8166-4a1d-8f03-dd6c86e6d468}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0919f952-8166-4a1d-8f03-dd6c86e6d468}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {df2dbf15-17f3-4bfe-8829-8be9c9141c6b}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a0c08b09-b18c-4e2f-9d89-2c6e5c5ae822}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a0c08b09-b18c-4e2f-9d89-2c6e5c5ae822}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {92347925-3e7f-48a1-91e0-2b41ae8f1bdb}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {976cdd65-2ac5-413c-b426-a93c499f271e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {976cdd65-2ac5-413c-b426-a93c499f271e}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {797f627a-b860-4770-aa90-e7bbb53f4726}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d0bdffea-574f-4aa5-85c5-0c363492d908}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d0bdffea-574f-4aa5-85c5-0c363492d908}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {293e5530-0125-4c0e-82fb-81a9afbe1da3}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fc7a3a9-c2fc-49ba-9519-55ee72005a94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {7fc7a3a9-c2fc-49ba-9519-55ee72005a94}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {795a3c58-25c7-4edf-a4f9-9e217bec8ab3}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e7245d6c-7cf4-4bbd-965f-87e2874ac710}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7245d6c-7cf4-4bbd-965f-87e2874ac710}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {019330a1-769c-417f-b20c-7595f5560149}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {6b348efc-0483-461b-aad0-a4d3176d2e58}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e01983e7-14ad-42c5-aa1a-129ad72dced2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e01983e7-14ad-42c5-aa1a-129ad72dced2}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a77336e4-6cc0-47da-b874-09c5857e381c}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {5c27150c-c469-4fed-9bbf-ef16ccb40757}, !- Default Day Schedule Name
  {083cbd62-63a1-4594-b8d3-ec8ba76874d3}, !- Summer Design Day Schedule Name
  {d6f4b3a0-aa38-4276-a09e-d003adba0326}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5c27150c-c469-4fed-9bbf-ef16ccb40757}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a4ffa8e-edb7-4cb5-b672-cd97957d82f5}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6f4b3a0-aa38-4276-a09e-d003adba0326}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86eee18f-fba9-4cf0-afcf-a873abe61a6c}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {083cbd62-63a1-4594-b8d3-ec8ba76874d3}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d400a6bb-7e98-4053-9fa3-edb70b073f6f}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {fbdfefbd-d0bf-4b2e-a0e3-47a08878f5fd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {fbdfefbd-d0bf-4b2e-a0e3-47a08878f5fd}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7d508e1-035c-4f43-b9a2-f4ee857021ec}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {31e08b5a-d663-4a8d-aba1-ca7502e0881b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {31e08b5a-d663-4a8d-aba1-ca7502e0881b}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {abb896a1-4bba-4dcb-811c-80f4a7f1000c}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c9619114-1245-4903-8862-4e284d75c81c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c9619114-1245-4903-8862-4e284d75c81c}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32df6935-a198-4c38-b5c7-f4cb8aeba957}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8748d64f-868f-46cb-aed8-6385f1e8e597}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8748d64f-868f-46cb-aed8-6385f1e8e597}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a67639df-d332-410b-b3b4-b8a8d4e0397f}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d7561d62-b02f-4c38-a16e-4b2859eb78cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d7561d62-b02f-4c38-a16e-4b2859eb78cc}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {401a8762-c24f-45cd-8a5e-f2cff2678184}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bd85fa42-ffe6-498e-9826-7c541b988b1b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bd85fa42-ffe6-498e-9826-7c541b988b1b}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a10fdac-0b37-495b-9d20-e8c318ed6b5f}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d90ed455-1a3e-4a97-8812-36309e455dc0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f0d7ae99-a90b-42d0-b2e8-ac28136979af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0d7ae99-a90b-42d0-b2e8-ac28136979af}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9ac0ca6d-799a-448e-9749-70b94a7a0fd5}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {58805747-ee2e-4152-a6b5-60395bb5042d}, !- Default Day Schedule Name
  {87700810-60ce-46f4-bd5e-8ee54ab3637e}, !- Summer Design Day Schedule Name
  {c21ca093-4176-43f0-becd-277d9bc62332}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58805747-ee2e-4152-a6b5-60395bb5042d}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f0a73c3-9f83-49bb-abca-3c1738246e9d}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c21ca093-4176-43f0-becd-277d9bc62332}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {617f2a29-d337-4b5f-aaf7-2ff60f52b71a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87700810-60ce-46f4-bd5e-8ee54ab3637e}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa8ae215-cd02-4e1b-b400-20c5bb83decf}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f2ff0606-7ae1-4563-a563-853eb144d8e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f2ff0606-7ae1-4563-a563-853eb144d8e9}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7810682a-2cde-4907-a09e-0763c8d9c0f5}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0746a6a7-2671-45e0-baae-376b1da70b8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0746a6a7-2671-45e0-baae-376b1da70b8e}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5fe52002-0a28-4830-8ddc-948f79ad471d}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2303b0e6-b35c-458b-8aa7-70f1a30a3b38}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2303b0e6-b35c-458b-8aa7-70f1a30a3b38}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e67e0f85-c4ac-44b2-ba7c-e7f159fa3652}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d8cfa1d5-4f00-4132-9685-e363e42026ca}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {d8cfa1d5-4f00-4132-9685-e363e42026ca}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47eaa665-06fd-489e-b1e0-cc7c4a45b4dc}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cf0f0c6d-a079-458d-9dad-218691e1f8dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {cf0f0c6d-a079-458d-9dad-218691e1f8dd}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ddb8c65b-d569-4f68-bfef-d2962e301115}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a4d7174-4aaf-49ac-a470-15e9b3043701}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7a4d7174-4aaf-49ac-a470-15e9b3043701}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38112ea8-6125-44ca-a32e-21f773a38b50}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {d111b539-1b42-4290-96e7-da077212adcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2fbabf26-d71f-472a-b6c5-4722fb4aed7c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fbabf26-d71f-472a-b6c5-4722fb4aed7c}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-3 Flr-2 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fdba9a73-e462-4c73-80a9-097eee7cf94c}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {74a29caf-fb3d-4045-b7a1-86ceb00603d1}, !- Default Day Schedule Name
  {0eabe8be-db04-4925-bf25-48930be1134c}, !- Summer Design Day Schedule Name
  {2c548bcd-ec60-46c5-96aa-9bd75a79f4de}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74a29caf-fb3d-4045-b7a1-86ceb00603d1}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c9c7781-5c06-4709-8997-3e90625f4471}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c548bcd-ec60-46c5-96aa-9bd75a79f4de}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8561d1e-acd7-4595-bffd-e37bd2902ffc}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0eabe8be-db04-4925-bf25-48930be1134c}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a5c43aae-aef6-4cf7-a0b0-0b402a8150a4}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4f3d0307-1eb4-4d69-a3db-1216964a1124}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4f3d0307-1eb4-4d69-a3db-1216964a1124}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e71370c5-5e08-4274-9510-af3b978ddb91}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a6dea309-14ac-442b-8745-fd196e60b91f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a6dea309-14ac-442b-8745-fd196e60b91f}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f98c4f6f-d8d7-40bf-9221-e1bd7d9347ba}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {045ac80a-bcf4-4056-98ad-4bb0d6917235}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {045ac80a-bcf4-4056-98ad-4bb0d6917235}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {61210b3f-9422-4b6f-9e39-ff7380dde3f9}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b88267ce-7262-4678-92b5-d32f74192172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b88267ce-7262-4678-92b5-d32f74192172}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd920319-3076-42c9-a405-0f8436b2531a}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2e54f1f-e2e1-4880-bd64-4e7fc6597d65}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d2e54f1f-e2e1-4880-bd64-4e7fc6597d65}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d6b4a07-911c-4623-8987-d689dfefdd92}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {182fb049-c023-40cc-a50f-dcfb169147f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {182fb049-c023-40cc-a50f-dcfb169147f7}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4ed5e811-ef8f-4b64-b20a-b30403848fc6}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {c8da26a9-a416-457c-8549-0c2330f1575d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e11b26ee-d451-474f-a7fd-02a35d09d506}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e11b26ee-d451-474f-a7fd-02a35d09d506}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-3 Flr-2 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0028a0df-804a-43bf-a917-22320c1e7233}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {202415cc-9619-4f08-9224-c35a08e451e4}, !- Default Day Schedule Name
  {02f00b13-d5fa-4c79-9e7c-e804df70deab}, !- Summer Design Day Schedule Name
  {5dbc6d22-f07e-4d84-b92e-93c2a2c9eb87}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {202415cc-9619-4f08-9224-c35a08e451e4}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98861839-c804-4a49-bf39-b966a4c500ff}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5dbc6d22-f07e-4d84-b92e-93c2a2c9eb87}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93994210-300d-44f7-9189-213ce0320fb7}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02f00b13-d5fa-4c79-9e7c-e804df70deab}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ff9ed359-d2e4-4b4a-a2fa-a38dbbeaca15}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56bc63df-e620-441e-8ea6-dbfac4084c1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56bc63df-e620-441e-8ea6-dbfac4084c1c}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {53d5ef33-b4e4-4b7a-b768-1078a564b339}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {19ce6c22-0f4e-461c-a04b-31875d825903}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {19ce6c22-0f4e-461c-a04b-31875d825903}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6bef22c7-fb08-439c-a518-9e8c47e3dfe7}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {37cb2150-204b-4dc0-bc76-216acdae98eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {37cb2150-204b-4dc0-bc76-216acdae98eb}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb272ae5-24f2-489f-8fc6-f01723849e3b}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9e3b6d9c-86ed-42d8-9b27-77256083fd8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9e3b6d9c-86ed-42d8-9b27-77256083fd8b}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b96a82cb-28ab-47bb-8364-8b126fb97b32}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {40c74874-2b53-45b8-a361-01206e52d878}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {40c74874-2b53-45b8-a361-01206e52d878}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {10a2e571-8154-4129-83c9-dfdb6c475c58}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e504499e-ed1a-4e9f-8ee8-b3b1f2b3be11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e504499e-ed1a-4e9f-8ee8-b3b1f2b3be11}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a477b12-ef6a-4682-9893-c453a98535d8}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {5fe64f26-02d6-4880-b4a6-d172625cb9c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4cb546ff-0748-428d-a9f0-f4ab2ed3eb6a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4cb546ff-0748-428d-a9f0-f4ab2ed3eb6a}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-3 Flr-2 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0d7a1f4e-4000-47bc-b8fb-2eae9c380e40}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {57c2d016-678a-4fb9-a7e6-2448fb443aa7}, !- Default Day Schedule Name
  {a35b38d3-63ba-4dbf-85b4-42f152f04ceb}, !- Summer Design Day Schedule Name
  {1a16d504-1aa9-4e28-961e-e8c517b08a23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57c2d016-678a-4fb9-a7e6-2448fb443aa7}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e8e6c0c-d2ac-4b10-96a3-b8647fa9a1ea}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a16d504-1aa9-4e28-961e-e8c517b08a23}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b462a74-49f0-4e84-9c5a-2f881e4cb6ef}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a35b38d3-63ba-4dbf-85b4-42f152f04ceb}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {34807cc7-2912-406c-8ab1-76ee63491406}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4e4179e5-f1f4-4f22-a977-2831decb22ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4e4179e5-f1f4-4f22-a977-2831decb22ba}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eca53a2f-df90-486e-8f54-4eccd9855900}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {36aacdd9-8d99-4687-9e56-89091f29a95b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {36aacdd9-8d99-4687-9e56-89091f29a95b}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {870107dc-cda6-4fab-9043-42956993ffee}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4791a0ff-a0b1-45cd-86e6-720c6ad0e3e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4791a0ff-a0b1-45cd-86e6-720c6ad0e3e7}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {30e243b2-0915-48cf-9d9c-ccf65ad0268d}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ddbcdaa6-344c-4e3d-a42a-c1fbb9aca975}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {ddbcdaa6-344c-4e3d-a42a-c1fbb9aca975}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {dd6fc4d1-45c6-4eab-83d8-e97fe6db9ab2}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94562862-291f-4a60-9693-b9ef7a0b1418}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {94562862-291f-4a60-9693-b9ef7a0b1418}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {928149d0-370f-4958-89ab-7d6d83dc7c2f}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fdab9544-e78c-4b5e-8bd4-770beb1ebba9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fdab9544-e78c-4b5e-8bd4-770beb1ebba9}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cf833f5a-6f0d-448c-b8fd-18802b637d01}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {1dac3fce-e09c-42a2-8117-b229986bc8c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67aebfaa-838e-4b76-bfce-d437f4c006f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67aebfaa-838e-4b76-bfce-d437f4c006f4}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-3 Flr-2 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b3be802e-9531-4941-b1f9-1a7ef5e61857}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {791bff8c-5068-46d2-8f72-7906eddc4abb}, !- Default Day Schedule Name
  {a8420212-a2f9-46ab-9bdf-4727781157ac}, !- Summer Design Day Schedule Name
  {32ce0904-20f4-4343-9184-bfe9f263a0b4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {791bff8c-5068-46d2-8f72-7906eddc4abb}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec021a4b-098f-43da-91c7-0ec1d00df931}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32ce0904-20f4-4343-9184-bfe9f263a0b4}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceebb750-52d2-4679-9e32-1d3d9938d3fd}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8420212-a2f9-46ab-9bdf-4727781157ac}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab772d06-394f-4704-be44-f0dbad814349}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f3da5808-34d8-47d2-9ec1-02c6bbe1a350}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f3da5808-34d8-47d2-9ec1-02c6bbe1a350}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f571e2b-465b-4150-a255-72d018010374}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e8198c35-7973-467e-88eb-5a6b2a3c9468}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e8198c35-7973-467e-88eb-5a6b2a3c9468}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {303f1e21-60e2-472b-9adf-9522b849b09c}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ce679b67-4686-45ed-aaaf-794685fe5a90}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ce679b67-4686-45ed-aaaf-794685fe5a90}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e827a0bb-7a37-4c15-86c0-1811600383e4}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8bf14aac-8f01-4013-9c7b-69bbf22450ec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {8bf14aac-8f01-4013-9c7b-69bbf22450ec}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {593692ee-e5a0-4acf-b641-f1f64611d973}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {455434dc-8eda-4461-953b-50caf83356c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {455434dc-8eda-4461-953b-50caf83356c9}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5780173e-1a07-4bcd-a359-dd280523ab37}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {413789fb-5dc5-494c-acf8-2de4aa2a1e3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {413789fb-5dc5-494c-acf8-2de4aa2a1e3b}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0793c97a-bbec-48f6-9cb3-796366517123}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {917023a2-6bf8-46cc-b5ca-d2f55ced8a51}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3717fb6-d107-44a3-ba92-7f660e13733a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3717fb6-d107-44a3-ba92-7f660e13733a}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-3 Flr-3 Sch-A HPlcmt-south ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8f317b04-daca-4d69-bd0c-1dd1d099716c}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {0f393072-ce6f-4fae-be5b-1410c7d532bb}, !- Default Day Schedule Name
  {d73169a1-4a27-422b-8c84-b406ce878d5c}, !- Summer Design Day Schedule Name
  {69257d2a-b38d-4ec8-baea-121d2f0f0eda}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f393072-ce6f-4fae-be5b-1410c7d532bb}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21ee8d1c-ee96-4d32-ba4a-06be204a5aaa}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69257d2a-b38d-4ec8-baea-121d2f0f0eda}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b5176df-3605-4e19-b562-a2020cffab5e}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d73169a1-4a27-422b-8c84-b406ce878d5c}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca98554a-8475-42f7-b353-c0011225f417}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {2393c563-6c6a-4ffd-9b0e-b73db0a031cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {2393c563-6c6a-4ffd-9b0e-b73db0a031cf}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {21593566-6513-4295-a2f4-fda21597b73e}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b6bb3e47-fba7-4236-89ed-5bb0e3368e36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {b6bb3e47-fba7-4236-89ed-5bb0e3368e36}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b2fa684e-fb3e-454d-9e25-6b845e7e96ad}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {662c8441-7138-46de-87dd-965a4c0f976c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {662c8441-7138-46de-87dd-965a4c0f976c}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {57289262-ebdf-42b4-b0ed-5349e63e14df}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {9c92f473-ce49-43e5-bc50-fee7e0f3f974}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {9c92f473-ce49-43e5-bc50-fee7e0f3f974}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {574d9f3f-8c0e-434d-9cbc-6a070527968c}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8150d987-a2a5-42f3-a7c9-b609858d6c82}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8150d987-a2a5-42f3-a7c9-b609858d6c82}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b49382dd-1ae5-488b-83ba-08bfe49c334f}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aca27042-3e4d-4c94-9f55-2b7854617d4c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {aca27042-3e4d-4c94-9f55-2b7854617d4c}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02f1db8f-99da-4067-a1f0-57a213b3374e}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {ecd0655b-b344-4fe1-961e-d40b9a2da7b4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d4dd5b83-3951-4c4b-a797-c2865ecc7bf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4dd5b83-3951-4c4b-a797-c2865ecc7bf0}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-3 Flr-3 Sch-A HPlcmt-east ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ca4e7d9b-7f0f-4f3b-ae8a-9fb7ed763dbe}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {641fd8ee-9a22-4fa1-ac9e-5ca14801ea2e}, !- Default Day Schedule Name
  {baa38e56-a0ec-4344-91e8-2e6900c9110c}, !- Summer Design Day Schedule Name
  {b9f78022-9b51-4da7-8889-9be4b1389c1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {641fd8ee-9a22-4fa1-ac9e-5ca14801ea2e}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {acd834e7-33a0-4558-90a3-773f451e9997}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9f78022-9b51-4da7-8889-9be4b1389c1f}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbb6e9a4-87c2-4806-9617-b5282b68eedf}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baa38e56-a0ec-4344-91e8-2e6900c9110c}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {63d99a41-9b6c-44fe-8152-60bcc1caf7fe}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ac4c7bea-b0a1-464f-9783-0318aed37a28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ac4c7bea-b0a1-464f-9783-0318aed37a28}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f5162527-cad5-491f-a07e-5bf81f5714f3}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a0836a9f-1110-4073-b2df-76e9dd03a220}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a0836a9f-1110-4073-b2df-76e9dd03a220}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0555e9c2-96f7-4f2b-9cf1-dd34d77f313b}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0b2c0b31-4baf-453d-be98-ad7dd6aa65f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0b2c0b31-4baf-453d-be98-ad7dd6aa65f7}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {668eb826-341e-4a99-aea1-e8c2d47eb8e3}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7d054153-9230-4fbb-92f4-3f2a7d277c73}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {7d054153-9230-4fbb-92f4-3f2a7d277c73}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2101cfea-d407-4507-a10b-27b644e8087b}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f87d9066-8d25-4a3a-9915-a4a413c43172}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f87d9066-8d25-4a3a-9915-a4a413c43172}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e19cfd1c-3db6-4238-9acd-f5b367e8d9eb}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c5c27db3-5f16-4641-b846-38605ae227d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c5c27db3-5f16-4641-b846-38605ae227d2}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccbc6cc3-798a-4bde-a235-c2a09ceaaf55}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {e329b436-c1e1-46f9-9283-ddd74f9e070c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2038886b-7ebf-48fb-ba13-7fd4e2fbcbb2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2038886b-7ebf-48fb-ba13-7fd4e2fbcbb2}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-3 Flr-3 Sch-A HPlcmt-north ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {259e592b-d916-470c-9320-3b021fbb6d51}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Schedule:Ruleset,
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  {0c2b52a0-6f57-4cfb-849e-b69ce7e2d61c}, !- Default Day Schedule Name
  {43e8030f-4c3d-44e9-9e15-c9500d3de90b}, !- Summer Design Day Schedule Name
  {7e57d205-e3e8-41b6-8486-78d29b7adbff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c2b52a0-6f57-4cfb-849e-b69ce7e2d61c}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Default, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {676f5915-2319-422b-8a8a-6f060bdec450}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e57d205-e3e8-41b6-8486-78d29b7adbff}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Winter Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8133a891-cf6f-4175-a2cb-0b12b4f4628b}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43e8030f-4c3d-44e9-9e15-c9500d3de90b}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Summer Design Day, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c12a6886-6823-471c-a821-d1ba1e9401fa}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b10f2b1b-3905-427e-81be-767f171b3060}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b10f2b1b-3905-427e-81be-767f171b3060}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Monday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bbcad93e-2649-4982-8875-269d23400263}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {3526a5ef-30e9-4a42-ace4-820b17473b96}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {3526a5ef-30e9-4a42-ace4-820b17473b96}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Tuesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a9d270d0-0f11-464a-bc40-86b5e9a9980c}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0bbce700-6d61-4530-973b-dddb0cad1386}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {0bbce700-6d61-4530-973b-dddb0cad1386}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Wednesday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecadb5f9-bfa8-4918-a023-a4ad3f954e0d}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {51df48e7-bd7c-4691-ae02-24347d0645e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {51df48e7-bd7c-4691-ae02-24347d0645e3}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Thursday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {47f44fe3-a63e-4be9-8f67-542441e16dc3}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f5f7a358-7482-439b-9c4f-a677cbe4c805}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f5f7a358-7482-439b-9c4f-a677cbe4c805}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Friday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {94dab5a9-2ac4-4e3a-87ab-b66de790f562}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f62afc4-4968-4bfe-af83-bf299394cad6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1f62afc4-4968-4bfe-af83-bf299394cad6}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Saturday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e1fbf19-278f-4ad7-9746-091255249cb5}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday Rule, !- Name
  {7d7c27c8-fd88-484c-8435-60a0841a6fa1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d492b268-2586-41a3-a9d5-55794fa8c760}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d492b268-2586-41a3-a9d5-55794fa8c760}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-3 Flr-3 Sch-A HPlcmt-west ZN NECB System 3 PSZ Occ Sch Sunday, !- Name
  {ef159024-2b91-4160-a31e-8e0fc4edc673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {5bfd0cd4-128b-491e-90e3-cb96e8764b82}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {690dbaa0-9255-438f-a261-16587f42532b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {899f6e18-3659-4776-840d-7265f22d10f8}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4b2808b-9f30-4687-abea-fe42ac9372c4}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3989b2fc-1113-4657-8ab6-faae363f1485}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb052157-b6fc-4f28-9618-4bc1c964bead}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 1,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11c064e6-b406-4c49-befd-5e2199bfcfc4}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 1,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57f45094-0c79-476e-b952-bced879354e9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 1,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d662bbdd-ee78-427a-b3fb-c303aaa5b018}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 1,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c6fc3a7-8e52-41ca-92ab-2a227255d0c5}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 1,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11b60732-2031-4caf-88d0-ead841981d1b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 2,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {39ae3d80-0410-4b04-9464-e421effbff80}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 2,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d11a5e10-287d-42a6-b0ae-d8ebe7592b4f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 2,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c79d9235-4be2-43d7-a099-63b4f1609273}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 2,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {477bacca-6779-4a9f-881b-33331ab710e0}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 2,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d722e253-4a4e-45bc-a6db-dd977c5956ca}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 3,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5bbdc153-9d1b-4e8c-9c8b-582eebb08efa}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 3,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e5d5d15-a7d8-4945-911f-f6ebb7bae525}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 3,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {690d1363-cecf-42b8-a756-b352bad0e9fc}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 3,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11a9e408-2c94-49dd-ab01-b61017dfe1ca}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 3,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9fcbbd0-62d8-4323-b563-071567002798}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 4,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eae3d596-ada9-49c2-a881-842f90526346}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 4,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {90645131-fafc-464d-8c76-949d8326ee01}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 4,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86e6a561-4b49-49f3-9857-fa705d122902}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 4,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b905856-c803-4ead-b75f-5fd6d51431b8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 4,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bfedd71e-d1a6-4170-b6b5-fbc7acd358e8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 5,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {852ec05a-32a0-4875-901f-f1ae4908ae2b}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 5,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {91a6750b-9b81-48f5-ba6e-e68531c30ee7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 5,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dc5fdf5-5acb-42e9-94a5-1d39302191a1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 5,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fbbafcea-c3b6-4923-b550-440deaef15a8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 5,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce52ddd3-b194-4b73-a530-cf71e27a97f0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 6,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58e8fd4f-7854-4d5d-8f38-c65413e0d4d2}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 6,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {22965229-a72b-42c5-9a39-7ea3545296eb}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 6,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f7013035-440c-4ed1-bb1f-c39a41fb3418}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 6,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b30cd32-e9fc-4f25-a73a-bac1f599ba87}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 6,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fa98cb8-e52a-4d8d-a72f-d44f318e8414}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 7,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1037ccc8-b3d7-4d80-8ba0-3253bcad7366}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 7,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfd0e52d-e514-4874-a977-a3cf2a5b634f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 7,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f0e5dcb-f59a-4ccf-ba35-2002eb96fc34}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 7,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6367ef5-e0a8-4aaf-8d6a-05e5e98706ca}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 7,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4426cda-502e-456a-b909-725f2b6a05a9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 8,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90053670-7790-4a54-a21e-028970b9440f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 8,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {05df25f0-e2cd-457e-92d3-c9b92c906509}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 8,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d69bc452-f6aa-412c-8de9-81605128c7c6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 8,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a2c4eb69-b8ff-4f0a-a8d5-eb26ad71cb65}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 8,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6f135b9e-11f5-4a6a-bae0-63bb4a34e7ae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 9,            !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e80cb5e8-85b5-4b96-8ac6-d070fca91fe8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 9,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {790bd63f-1337-4f7e-ad56-b992bdda0298}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 9,        !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a774404b-fe5d-41e2-980b-888e62358fe6}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 9,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72d18c04-561e-4dbd-ba58-d194f2acab73}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 9,      !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a70ad680-e38f-400f-bc62-242593b9a842}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 10,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8dbcc4da-f3c1-4251-b60a-d63d59ff66cd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 10,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e08895c-7e12-45b0-9dd1-b89891bb1001}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 10,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a24df97-8a2d-4c1e-81b2-545e9e4f816f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 10,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {997a0404-687a-4548-bb4d-fb91a6b466b8}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 10,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02f7ef7e-828a-493d-a4fa-b8c8dd005d90}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 11,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9f448b6-3437-4a8c-9d9c-b70107d5dacd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 11,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {834571b2-2cff-42d8-953f-4abcc063417a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 11,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fc0408c-ea67-439a-aaf6-9ad3ef12b8d1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 11,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c00be3a1-6380-4166-b192-0e479c5ee693}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 11,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7668ab3b-3279-46a1-8516-1c9332d3b723}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 12,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a26dcce4-3fa7-4406-91a6-c63c9cc7059d}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 12,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e737ad7-6198-4686-acb5-1e72ee1812ec}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 12,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a070f04c-e74c-4356-b247-a6964e432f18}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 12,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4387fc6e-e011-4ac2-afd8-5792bbb220bb}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 12,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c97a0a31-91c9-4568-a113-508f3b16b319}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 13,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f62b1d52-c65a-419b-8468-5683b95abee8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 13,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3a2ece6b-b33a-4898-8c52-308622b39087}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 13,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8089014b-7cb2-4976-aa90-4727012a8f0a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 13,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7d735510-950a-41ee-a9ff-91db283e6542}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 13,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51ecf2e2-0d5d-4e54-9064-6b890458e1ce}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT 14,           !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9383b339-e65b-4839-b430-c15b42b04f11}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW 14,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb1a956e-b71a-4c98-a1c1-a41a9b18c48c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT 14,       !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {96121c1c-cb73-478c-bee3-b02162b11e49}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW 14,    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3271fa08-862d-45ae-a233-1576696c052c}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR 14,     !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a8404cfd-07e7-4ef9-8ab1-b1e4b08b759d}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bbd8c23c-7573-46be-98fa-9bc66d202f57}, !- Handle
  BOILER-EFFFPLR-NECB2011 1,              !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

