  {dedd8398-8d03-4b05-a231-e13c4c6e73f5}, !- Handle
  Sp-FrontStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {af0968f4-e609-4ac9-9422-4da06cd02625}, !- Supply Side Inlet Node Name
  {3028930c-ce63-4d92-ad37-083d1daa8778}, !- Demand Side Outlet Node Name
  {9fc2b1a9-1a84-4a5c-adf1-3a02e19b05a4}, !- Demand Side Inlet Node A
  {6d27da91-fd6a-40c9-85cf-2fac9d52ff10}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c4223a58-bdeb-4354-8c46-a9b92f2cd870}, !- Demand Mixer Name
  {fdcfc1a1-449f-4f72-a2ab-f01359398b18}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dd869b35-a9ae-4da1-b130-86e76605e7f0}, !- Handle
  Node 600,                               !- Name
  {af0968f4-e609-4ac9-9422-4da06cd02625}, !- Inlet Port
  {eb7fa2de-6d92-4549-99fc-2a2e88513081}; !- Outlet Port

OS:Node,
  {07134480-821f-4370-906b-c43a7df09d24}, !- Handle
  Node 601,                               !- Name
  {fc08b5f7-1b89-496f-9527-bef608d5645f}, !- Inlet Port
  {6d27da91-fd6a-40c9-85cf-2fac9d52ff10}; !- Outlet Port

OS:Connection,
  {af0968f4-e609-4ac9-9422-4da06cd02625}, !- Handle
  {97f25d3e-232c-4aa9-8870-d1634e9be84c}, !- Name
  {dedd8398-8d03-4b05-a231-e13c4c6e73f5}, !- Source Object
  8,                                      !- Outlet Port
  {dd869b35-a9ae-4da1-b130-86e76605e7f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d27da91-fd6a-40c9-85cf-2fac9d52ff10}, !- Handle
  {3885a3ef-01ca-4fea-8f13-98746c6e3a4b}, !- Name
  {07134480-821f-4370-906b-c43a7df09d24}, !- Source Object
  3,                                      !- Outlet Port
  {dedd8398-8d03-4b05-a231-e13c4c6e73f5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {501e5df2-1718-482d-b5da-b783006d3f25}, !- Handle
  Node 602,                               !- Name
  {9fc2b1a9-1a84-4a5c-adf1-3a02e19b05a4}, !- Inlet Port
  {e0165531-39a4-4dc8-a5ce-01c1de109299}; !- Outlet Port

OS:Node,
  {f58edddb-a063-49a5-b959-f196c2db1ae0}, !- Handle
  Node 603,                               !- Name
  {46478b20-39af-41e8-b652-793a602dac9f}, !- Inlet Port
  {3028930c-ce63-4d92-ad37-083d1daa8778}; !- Outlet Port

OS:Node,
  {c7066bb6-4df9-41cc-b70d-20c4caecd125}, !- Handle
  Node 604,                               !- Name
  {e832b7d9-b4f3-451e-b73c-18a616f63ad5}, !- Inlet Port
  {fe9352f1-6f04-4d0b-b2ab-c6efd4dc051a}; !- Outlet Port

OS:Connection,
  {9fc2b1a9-1a84-4a5c-adf1-3a02e19b05a4}, !- Handle
  {1a8c5a5b-6ce0-418a-8b1a-d5f4ed9c6322}, !- Name
  {dedd8398-8d03-4b05-a231-e13c4c6e73f5}, !- Source Object
  10,                                     !- Outlet Port
  {501e5df2-1718-482d-b5da-b783006d3f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3028930c-ce63-4d92-ad37-083d1daa8778}, !- Handle
  {968d4392-a1b2-44ca-b827-a4d9a0314a74}, !- Name
  {f58edddb-a063-49a5-b959-f196c2db1ae0}, !- Source Object
  3,                                      !- Outlet Port
  {dedd8398-8d03-4b05-a231-e13c4c6e73f5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fdcfc1a1-449f-4f72-a2ab-f01359398b18}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {e0165531-39a4-4dc8-a5ce-01c1de109299}, !- Inlet Node Name
  {6f221ea8-14f7-419f-95b8-5ee35e75c6fc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c4223a58-bdeb-4354-8c46-a9b92f2cd870}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {46478b20-39af-41e8-b652-793a602dac9f}, !- Outlet Node Name
  {b5cbdff5-65ed-4983-9e95-6397574fb176}; !- Inlet Node Name 1

OS:Connection,
  {e0165531-39a4-4dc8-a5ce-01c1de109299}, !- Handle
  {48e3094a-3265-43dc-81f5-79547165c5b6}, !- Name
  {501e5df2-1718-482d-b5da-b783006d3f25}, !- Source Object
  3,                                      !- Outlet Port
  {fdcfc1a1-449f-4f72-a2ab-f01359398b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46478b20-39af-41e8-b652-793a602dac9f}, !- Handle
  {dca088a8-73dd-4187-b6be-9bcd6b3dd793}, !- Name
  {c4223a58-bdeb-4354-8c46-a9b92f2cd870}, !- Source Object
  2,                                      !- Outlet Port
  {f58edddb-a063-49a5-b959-f196c2db1ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {870a92c8-1b46-4faa-96c2-9fb6cbcb8b7f}, !- Handle
  {dedd8398-8d03-4b05-a231-e13c4c6e73f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e9a8f7d4-8833-4d77-a858-74a40996b728}, !- Handle
  Fan Constant Volume 60,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {33c3ec0b-77ed-4fb9-984a-fcd78fe0254a}, !- Air Inlet Node Name
  {fc08b5f7-1b89-496f-9527-bef608d5645f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {535a5754-9c3a-4e50-9707-2987891afb22}, !- Handle
  Coil Heating Electric 59,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3b573dea-bd54-4f6e-8547-c211ec6dcd1d}, !- Air Inlet Node Name
  {a766b179-64d4-48d8-ad88-71c41ff447b7}, !- Air Outlet Node Name
  {d03d6466-65d4-498a-9a96-406b7ba386d4}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {528046d1-c226-46b0-b655-a8cd7984301f}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0559ca88-3ad5-4431-bfa5-183cb2f18ab4}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a40c44f7-dc2e-4c47-b0cb-ac5b0dae7af3}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2e29c0a-aa78-47e4-845a-7ef62bec77f5}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {47262e48-87d4-4418-ad13-85130d5395ea}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d0dbc32c-6a9d-4b6f-8e5e-8262fb20d993}, !- Handle
  Coil Cooling DX Single Speed 60 1kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f80115df-e73c-4d2c-b576-b476dd3ca5f4}, !- Air Inlet Node Name
  {77690127-5455-4e22-834c-603653db98b2}, !- Air Outlet Node Name
  {46c48f04-f863-4514-a8f4-ae49b5a4f93e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {24e30f3d-a79c-4837-9a10-2d52f52c9d44}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {1c072ea5-63dc-48ca-ac50-a5e86c94b5b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {b9ef0ee8-f815-48a2-a3e2-7493af370afb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {185933d7-1cb8-4ea2-a83c-c230d89f8ed9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {523fead1-f132-4ed8-acb5-48bf89ce5408}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19cca8bb-8f47-4731-8b3f-4d4f292c67e9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19cca8bb-8f47-4731-8b3f-4d4f292c67e9}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {436a8696-9e33-44c0-9ef1-31c591e4e30b}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {523fead1-f132-4ed8-acb5-48bf89ce5408}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c4b91317-2510-41f0-bcc7-bc8e20e5f86a}, !- Mixed Air Node Name
  {0e38e2f9-8080-4e3a-ad16-effb9d1f89d6}, !- Outdoor Air Stream Node Name
  {f9ebf005-fe12-445d-8030-1023e1c7ed3a}, !- Relief Air Stream Node Name
  {eb7fa2de-6d92-4549-99fc-2a2e88513081}; !- Return Air Stream Node Name

OS:Node,
  {97b65247-46f2-4a1b-9150-97f8e9655784}, !- Handle
  Node 605,                               !- Name
  ,                                       !- Inlet Port
  {0e38e2f9-8080-4e3a-ad16-effb9d1f89d6}; !- Outlet Port

OS:Connection,
  {0e38e2f9-8080-4e3a-ad16-effb9d1f89d6}, !- Handle
  {5cc8e581-e17f-43c2-9fe0-3b77953cf58f}, !- Name
  {97b65247-46f2-4a1b-9150-97f8e9655784}, !- Source Object
  3,                                      !- Outlet Port
  {436a8696-9e33-44c0-9ef1-31c591e4e30b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40eec588-6569-4608-b672-247be9717b57}, !- Handle
  Node 606,                               !- Name
  {f9ebf005-fe12-445d-8030-1023e1c7ed3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9ebf005-fe12-445d-8030-1023e1c7ed3a}, !- Handle
  {1d86e297-dbc3-4e33-ae7a-dae775192230}, !- Name
  {436a8696-9e33-44c0-9ef1-31c591e4e30b}, !- Source Object
  7,                                      !- Outlet Port
  {40eec588-6569-4608-b672-247be9717b57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc08b5f7-1b89-496f-9527-bef608d5645f}, !- Handle
  {8fa9ea3e-1f7e-492b-9548-ac5c81b96352}, !- Name
  {e9a8f7d4-8833-4d77-a858-74a40996b728}, !- Source Object
  9,                                      !- Outlet Port
  {07134480-821f-4370-906b-c43a7df09d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d03d6466-65d4-498a-9a96-406b7ba386d4}, !- Handle
  Node 607,                               !- Name
  {a766b179-64d4-48d8-ad88-71c41ff447b7}, !- Inlet Port
  {33c3ec0b-77ed-4fb9-984a-fcd78fe0254a}; !- Outlet Port

OS:Connection,
  {a766b179-64d4-48d8-ad88-71c41ff447b7}, !- Handle
  {c3c3b909-273a-4e7a-9397-c21d180c3085}, !- Name
  {535a5754-9c3a-4e50-9707-2987891afb22}, !- Source Object
  6,                                      !- Outlet Port
  {d03d6466-65d4-498a-9a96-406b7ba386d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33c3ec0b-77ed-4fb9-984a-fcd78fe0254a}, !- Handle
  {e388eef1-164a-4b5d-9703-59df7d6d1a28}, !- Name
  {d03d6466-65d4-498a-9a96-406b7ba386d4}, !- Source Object
  3,                                      !- Outlet Port
  {e9a8f7d4-8833-4d77-a858-74a40996b728}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e4c5724-5eaf-447d-943b-6afcb4594cc9}, !- Handle
  Node 608,                               !- Name
  {77690127-5455-4e22-834c-603653db98b2}, !- Inlet Port
  {3b573dea-bd54-4f6e-8547-c211ec6dcd1d}; !- Outlet Port

OS:Connection,
  {77690127-5455-4e22-834c-603653db98b2}, !- Handle
  {8004b9bf-044a-4d16-8267-58bf69d24127}, !- Name
  {d0dbc32c-6a9d-4b6f-8e5e-8262fb20d993}, !- Source Object
  9,                                      !- Outlet Port
  {7e4c5724-5eaf-447d-943b-6afcb4594cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b573dea-bd54-4f6e-8547-c211ec6dcd1d}, !- Handle
  {cbdcc984-5e55-4954-84b2-d76eacc7a7f9}, !- Name
  {7e4c5724-5eaf-447d-943b-6afcb4594cc9}, !- Source Object
  3,                                      !- Outlet Port
  {535a5754-9c3a-4e50-9707-2987891afb22}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {34c0c7c6-4814-49df-884d-5230d7cf2828}, !- Handle
  Node 609,                               !- Name
  {c4b91317-2510-41f0-bcc7-bc8e20e5f86a}, !- Inlet Port
  {f80115df-e73c-4d2c-b576-b476dd3ca5f4}; !- Outlet Port

OS:Connection,
  {eb7fa2de-6d92-4549-99fc-2a2e88513081}, !- Handle
  {95559465-fa54-4617-9da7-8b43d1f48143}, !- Name
  {dd869b35-a9ae-4da1-b130-86e76605e7f0}, !- Source Object
  3,                                      !- Outlet Port
  {436a8696-9e33-44c0-9ef1-31c591e4e30b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c4b91317-2510-41f0-bcc7-bc8e20e5f86a}, !- Handle
  {0da04779-e872-41c2-bb8d-6b7dabf04797}, !- Name
  {436a8696-9e33-44c0-9ef1-31c591e4e30b}, !- Source Object
  5,                                      !- Outlet Port
  {34c0c7c6-4814-49df-884d-5230d7cf2828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f80115df-e73c-4d2c-b576-b476dd3ca5f4}, !- Handle
  {682b88bf-9d8b-4fbc-aead-9875c625c16f}, !- Name
  {34c0c7c6-4814-49df-884d-5230d7cf2828}, !- Source Object
  3,                                      !- Outlet Port
  {d0dbc32c-6a9d-4b6f-8e5e-8262fb20d993}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0012325c-71f8-442c-8405-1ef73f4ec42d}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1ceb14f9-c8b8-4015-9a8a-baad4a59e09d}, !- Control Zone Name
  {07134480-821f-4370-906b-c43a7df09d24}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0ce8c9a2-0d82-424c-8fcf-b981f1b00e7e}, !- Handle
  Air Terminal Single Duct Uncontrolled 59, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {6f221ea8-14f7-419f-95b8-5ee35e75c6fc}, !- Inlet Air Node Name
  {e832b7d9-b4f3-451e-b73c-18a616f63ad5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8554bf2-8ddd-49ad-9727-594d769f0cbc}, !- Handle
  Node 610,                               !- Name
  {6fde4778-df14-41d4-b8be-e4998f0711d6}, !- Inlet Port
  {b5cbdff5-65ed-4983-9e95-6397574fb176}; !- Outlet Port

OS:Connection,
  {fe9352f1-6f04-4d0b-b2ab-c6efd4dc051a}, !- Handle
  {e6d7bec8-288f-424d-9c0b-68b8f55e59b8}, !- Name
  {c7066bb6-4df9-41cc-b70d-20c4caecd125}, !- Source Object
  3,                                      !- Outlet Port
  {68f4ff10-0803-42ef-9f4e-86265ffbe801}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fde4778-df14-41d4-b8be-e4998f0711d6}, !- Handle
  {d3c981a4-85da-4a79-bd64-5d96b4a8e734}, !- Name
  {1ceb14f9-c8b8-4015-9a8a-baad4a59e09d}, !- Source Object
  12,                                     !- Outlet Port
  {f8554bf2-8ddd-49ad-9727-594d769f0cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5cbdff5-65ed-4983-9e95-6397574fb176}, !- Handle
  {9f602560-913b-452c-afd1-1859e80400ad}, !- Name
  {f8554bf2-8ddd-49ad-9727-594d769f0cbc}, !- Source Object
  3,                                      !- Outlet Port
  {c4223a58-bdeb-4354-8c46-a9b92f2cd870}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f221ea8-14f7-419f-95b8-5ee35e75c6fc}, !- Handle
  {17712774-8951-4e10-aa6d-232667d1a015}, !- Name
  {fdcfc1a1-449f-4f72-a2ab-f01359398b18}, !- Source Object
  3,                                      !- Outlet Port
  {0ce8c9a2-0d82-424c-8fcf-b981f1b00e7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e832b7d9-b4f3-451e-b73c-18a616f63ad5}, !- Handle
  {e3f563b7-b944-46cb-a000-e0a23f123306}, !- Name
  {0ce8c9a2-0d82-424c-8fcf-b981f1b00e7e}, !- Source Object
  4,                                      !- Outlet Port
  {c7066bb6-4df9-41cc-b70d-20c4caecd125}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bde12970-750a-455c-b942-ce742b6ec8b5}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {571e040c-72b9-4cea-885d-d3cda4dd37b4}, !- Water Inlet Node Name
  {1fea076c-bb9f-41ff-9f75-3f73af69e9a3}; !- Water Outlet Node Name

OS:Node,
  {4a33d01d-d46f-4001-acf7-e870f32419d8}, !- Handle
  Node 611,                               !- Name
  {98315c30-b129-46e5-ab3e-b35d5b7bac3e}, !- Inlet Port
  {571e040c-72b9-4cea-885d-d3cda4dd37b4}; !- Outlet Port

OS:Connection,
  {98315c30-b129-46e5-ab3e-b35d5b7bac3e}, !- Handle
  {fe92cece-ac2d-40fe-9a80-9e37cec58796}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  62,                                     !- Outlet Port
  {4a33d01d-d46f-4001-acf7-e870f32419d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35e22d18-6286-4b8f-8d35-dd27505da840}, !- Handle
  Node 612,                               !- Name
  {1fea076c-bb9f-41ff-9f75-3f73af69e9a3}, !- Inlet Port
  {b8fcb88a-60df-4671-84e2-f307207ba3ee}; !- Outlet Port

OS:Connection,
  {571e040c-72b9-4cea-885d-d3cda4dd37b4}, !- Handle
  {b91fb2b1-21f4-4029-a9ad-2a94770d4103}, !- Name
  {4a33d01d-d46f-4001-acf7-e870f32419d8}, !- Source Object
  3,                                      !- Outlet Port
  {bde12970-750a-455c-b942-ce742b6ec8b5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1fea076c-bb9f-41ff-9f75-3f73af69e9a3}, !- Handle
  {cb6aa69e-c268-484c-9579-f6fb45bb0d74}, !- Name
  {bde12970-750a-455c-b942-ce742b6ec8b5}, !- Source Object
  10,                                     !- Outlet Port
  {35e22d18-6286-4b8f-8d35-dd27505da840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8fcb88a-60df-4671-84e2-f307207ba3ee}, !- Handle
  {f63e6a6f-d95e-4aea-8f1e-b4e25c8e3795}, !- Name
  {35e22d18-6286-4b8f-8d35-dd27505da840}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  62;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2bc29c54-80b0-4fbb-ab09-5f296aac7b90}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {bde12970-750a-455c-b942-ce742b6ec8b5}; !- Heating Coil Name

OS:AirLoopHVAC,
  {03b7bb71-cf11-4823-a336-628605ab6dce}, !- Handle
  Sp-LaundryRoomFlr1 Sys-4 Flr-1 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {efa1db07-aecf-4b4e-af60-0d8e3f7b5cb1}, !- Supply Side Inlet Node Name
  {6be1879f-b36a-4780-b830-708e0a89764f}, !- Demand Side Outlet Node Name
  {25909995-0bbb-47b1-a047-c4457b8c29af}, !- Demand Side Inlet Node A
  {3b63aa36-b49d-452b-92b1-df8533cffc94}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66eec85c-d73b-4139-af62-f3af0f89984c}, !- Demand Mixer Name
  {d8bd1c12-efd7-4e05-bed7-76ceaec6aaaa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1f2e2f9-8be9-4505-b9a8-7bd18b24d942}, !- Handle
  Node 613,                               !- Name
  {efa1db07-aecf-4b4e-af60-0d8e3f7b5cb1}, !- Inlet Port
  {811b4623-12af-48c6-a144-f8c0f6225be7}; !- Outlet Port

OS:Node,
  {32f9125a-56f0-46f2-b673-929f9ef0527f}, !- Handle
  Node 614,                               !- Name
  {cd338b1d-ec6d-46ba-9842-8f5f60298dc3}, !- Inlet Port
  {3b63aa36-b49d-452b-92b1-df8533cffc94}; !- Outlet Port

OS:Connection,
  {efa1db07-aecf-4b4e-af60-0d8e3f7b5cb1}, !- Handle
  {8b5a6b50-64bc-4627-b766-96d46466a756}, !- Name
  {03b7bb71-cf11-4823-a336-628605ab6dce}, !- Source Object
  8,                                      !- Outlet Port
  {d1f2e2f9-8be9-4505-b9a8-7bd18b24d942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b63aa36-b49d-452b-92b1-df8533cffc94}, !- Handle
  {ef9c87e2-18b7-4468-9fa6-0ad4e2f2bead}, !- Name
  {32f9125a-56f0-46f2-b673-929f9ef0527f}, !- Source Object
  3,                                      !- Outlet Port
  {03b7bb71-cf11-4823-a336-628605ab6dce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2351d875-a128-4907-8535-a315a0c16ca0}, !- Handle
  Node 615,                               !- Name
  {25909995-0bbb-47b1-a047-c4457b8c29af}, !- Inlet Port
  {7ed43dc6-dbf7-470f-bc85-456b73b3b0df}; !- Outlet Port

OS:Node,
  {57f4ff1e-2dde-4e13-af7a-80f71cbab9b6}, !- Handle
  Node 616,                               !- Name
  {ca92010d-470a-4e1d-b66c-39c75357db33}, !- Inlet Port
  {6be1879f-b36a-4780-b830-708e0a89764f}; !- Outlet Port

OS:Node,
  {bf64c2a6-1f2d-475d-83cf-fb73cd2b9045}, !- Handle
  Node 617,                               !- Name
  {6d80ec18-f7b8-41bb-bb12-9a461ac52090}, !- Inlet Port
  {73b79967-9575-4010-b0f7-7073a55d2b04}; !- Outlet Port

OS:Connection,
  {25909995-0bbb-47b1-a047-c4457b8c29af}, !- Handle
  {fea2d290-f17c-4e78-87dd-bf15a7a6354c}, !- Name
  {03b7bb71-cf11-4823-a336-628605ab6dce}, !- Source Object
  10,                                     !- Outlet Port
  {2351d875-a128-4907-8535-a315a0c16ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be1879f-b36a-4780-b830-708e0a89764f}, !- Handle
  {09ae5689-fefa-4fe6-8c5a-d41cedae5fa7}, !- Name
  {57f4ff1e-2dde-4e13-af7a-80f71cbab9b6}, !- Source Object
  3,                                      !- Outlet Port
  {03b7bb71-cf11-4823-a336-628605ab6dce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8bd1c12-efd7-4e05-bed7-76ceaec6aaaa}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {7ed43dc6-dbf7-470f-bc85-456b73b3b0df}, !- Inlet Node Name
  {f5b00cd1-0f57-4f98-9f6e-dbbad739984a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66eec85c-d73b-4139-af62-f3af0f89984c}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {ca92010d-470a-4e1d-b66c-39c75357db33}, !- Outlet Node Name
  {1a34cb65-c18a-45f0-86e4-761792b930fb}; !- Inlet Node Name 1

OS:Connection,
  {7ed43dc6-dbf7-470f-bc85-456b73b3b0df}, !- Handle
  {a87c1e79-30d4-4a05-8ee9-ce8c093db27d}, !- Name
  {2351d875-a128-4907-8535-a315a0c16ca0}, !- Source Object
  3,                                      !- Outlet Port
  {d8bd1c12-efd7-4e05-bed7-76ceaec6aaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca92010d-470a-4e1d-b66c-39c75357db33}, !- Handle
  {d95ee4d7-f9ee-4e92-a192-4ef3ec8b74b5}, !- Name
  {66eec85c-d73b-4139-af62-f3af0f89984c}, !- Source Object
  2,                                      !- Outlet Port
  {57f4ff1e-2dde-4e13-af7a-80f71cbab9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74809bd4-b5eb-4db7-a2cd-0b20c9f43280}, !- Handle
  {03b7bb71-cf11-4823-a336-628605ab6dce}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {f2989db6-c857-46f9-aef6-573fd5751563}, !- Handle
  Fan Constant Volume 61,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c394c10f-4758-48aa-8130-927fe2ab77ad}, !- Air Inlet Node Name
  {cd338b1d-ec6d-46ba-9842-8f5f60298dc3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {59424322-d8ec-467b-9e80-fce9502c0f24}, !- Handle
  Coil Heating Electric 60,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {15547a67-e691-4882-8585-42581c5bd014}, !- Air Inlet Node Name
  {a151a68a-7eb7-4eb9-a0f1-0f6fec4fed44}, !- Air Outlet Node Name
  {2d483637-2f6d-4b0b-b37d-dece3d3cd1b3}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {39090006-f675-4ee1-9c11-ebfd29607190}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37bc994c-6e0c-4d3e-a092-99c5aca4b156}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f0940068-f003-48a8-ac91-c334ccd630ca}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d805da0-1a2b-470b-9128-8e0e63831a2c}, !- Handle
  Curve Quadratic 145,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a6c08ce8-acba-4663-ae06-df2369f60501}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {59d236de-3d26-4be3-9042-71d36604a666}, !- Handle
  Coil Cooling DX Single Speed 61 8kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {286079db-6368-4e30-8631-7b66afd9fef0}, !- Air Inlet Node Name
  {1ccf16a1-e3b5-48a0-987a-a600b1e13c2a}, !- Air Outlet Node Name
  {88a4a720-0e63-4a75-bbdc-a0bb7a04c57f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {995412c6-5556-4dfd-a66c-e5e803e80d11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7db43a2e-057a-4cea-9114-7a3ea2bf836c}, !- Energy Input Ratio Function of Temperature Curve Name
  {55c35e28-4c3e-40dc-9fb3-1bd3cc8ca821}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e22d54fe-d426-4cac-9e55-108c3937de45}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {42a960a2-068a-46eb-be1a-03f99120d0be}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {24ff7e77-f41e-458a-bbdf-21cc7a0f4ef5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {24ff7e77-f41e-458a-bbdf-21cc7a0f4ef5}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0f2d61a6-a863-4c40-8aed-16ca90559fa2}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {42a960a2-068a-46eb-be1a-03f99120d0be}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c628435-bf57-439a-a4e3-50421de0c52f}, !- Mixed Air Node Name
  {5a47b2bf-ccf4-4687-807f-efdd9073579c}, !- Outdoor Air Stream Node Name
  {283194d8-97c4-42f0-bce7-157c951b02a3}, !- Relief Air Stream Node Name
  {811b4623-12af-48c6-a144-f8c0f6225be7}; !- Return Air Stream Node Name

OS:Node,
  {71fa56fc-1502-497f-8505-4871c2beb99a}, !- Handle
  Node 618,                               !- Name
  ,                                       !- Inlet Port
  {5a47b2bf-ccf4-4687-807f-efdd9073579c}; !- Outlet Port

OS:Connection,
  {5a47b2bf-ccf4-4687-807f-efdd9073579c}, !- Handle
  {cd7c7e8c-81ed-45b5-935f-5da03bba4525}, !- Name
  {71fa56fc-1502-497f-8505-4871c2beb99a}, !- Source Object
  3,                                      !- Outlet Port
  {0f2d61a6-a863-4c40-8aed-16ca90559fa2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98965ded-e3d1-4206-ae27-f2560b1b7e04}, !- Handle
  Node 619,                               !- Name
  {283194d8-97c4-42f0-bce7-157c951b02a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {283194d8-97c4-42f0-bce7-157c951b02a3}, !- Handle
  {20d38e15-3278-4654-b74b-9490e9b06ddb}, !- Name
  {0f2d61a6-a863-4c40-8aed-16ca90559fa2}, !- Source Object
  7,                                      !- Outlet Port
  {98965ded-e3d1-4206-ae27-f2560b1b7e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd338b1d-ec6d-46ba-9842-8f5f60298dc3}, !- Handle
  {27655f3f-43fc-4f40-a0ba-7ad70b27abdc}, !- Name
  {f2989db6-c857-46f9-aef6-573fd5751563}, !- Source Object
  9,                                      !- Outlet Port
  {32f9125a-56f0-46f2-b673-929f9ef0527f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d483637-2f6d-4b0b-b37d-dece3d3cd1b3}, !- Handle
  Node 620,                               !- Name
  {a151a68a-7eb7-4eb9-a0f1-0f6fec4fed44}, !- Inlet Port
  {c394c10f-4758-48aa-8130-927fe2ab77ad}; !- Outlet Port

OS:Connection,
  {a151a68a-7eb7-4eb9-a0f1-0f6fec4fed44}, !- Handle
  {6473602a-3cba-4b19-92db-d107e2af49aa}, !- Name
  {59424322-d8ec-467b-9e80-fce9502c0f24}, !- Source Object
  6,                                      !- Outlet Port
  {2d483637-2f6d-4b0b-b37d-dece3d3cd1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c394c10f-4758-48aa-8130-927fe2ab77ad}, !- Handle
  {2a8de4a0-bec5-45f4-92cd-273340e625b4}, !- Name
  {2d483637-2f6d-4b0b-b37d-dece3d3cd1b3}, !- Source Object
  3,                                      !- Outlet Port
  {f2989db6-c857-46f9-aef6-573fd5751563}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d2ffa45a-41a1-4b1b-9b73-c6c5994b2f5f}, !- Handle
  Node 621,                               !- Name
  {1ccf16a1-e3b5-48a0-987a-a600b1e13c2a}, !- Inlet Port
  {15547a67-e691-4882-8585-42581c5bd014}; !- Outlet Port

OS:Connection,
  {1ccf16a1-e3b5-48a0-987a-a600b1e13c2a}, !- Handle
  {d4000c6a-b5e8-4321-8075-2263e2164337}, !- Name
  {59d236de-3d26-4be3-9042-71d36604a666}, !- Source Object
  9,                                      !- Outlet Port
  {d2ffa45a-41a1-4b1b-9b73-c6c5994b2f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15547a67-e691-4882-8585-42581c5bd014}, !- Handle
  {9e0a2e93-9f82-4184-bef5-e7836c1a5086}, !- Name
  {d2ffa45a-41a1-4b1b-9b73-c6c5994b2f5f}, !- Source Object
  3,                                      !- Outlet Port
  {59424322-d8ec-467b-9e80-fce9502c0f24}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {737aa6e1-a271-46cf-a9a0-ce0f56f904ef}, !- Handle
  Node 622,                               !- Name
  {2c628435-bf57-439a-a4e3-50421de0c52f}, !- Inlet Port
  {286079db-6368-4e30-8631-7b66afd9fef0}; !- Outlet Port

OS:Connection,
  {811b4623-12af-48c6-a144-f8c0f6225be7}, !- Handle
  {f9aeb63d-3cbd-4f64-83a8-ac080067a98c}, !- Name
  {d1f2e2f9-8be9-4505-b9a8-7bd18b24d942}, !- Source Object
  3,                                      !- Outlet Port
  {0f2d61a6-a863-4c40-8aed-16ca90559fa2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c628435-bf57-439a-a4e3-50421de0c52f}, !- Handle
  {e1038076-bdf4-47e4-83e0-c0b37445d720}, !- Name
  {0f2d61a6-a863-4c40-8aed-16ca90559fa2}, !- Source Object
  5,                                      !- Outlet Port
  {737aa6e1-a271-46cf-a9a0-ce0f56f904ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {286079db-6368-4e30-8631-7b66afd9fef0}, !- Handle
  {e0e1387e-6a01-4d3b-973a-360ef10cadee}, !- Name
  {737aa6e1-a271-46cf-a9a0-ce0f56f904ef}, !- Source Object
  3,                                      !- Outlet Port
  {59d236de-3d26-4be3-9042-71d36604a666}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2fe91771-dd09-42c3-bead-0a03ec66f48b}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0c7616c3-0dee-4772-8df8-714c9b88ef8f}, !- Control Zone Name
  {32f9125a-56f0-46f2-b673-929f9ef0527f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b9ff3051-0cbb-4165-9978-130ae6712b0b}, !- Handle
  Air Terminal Single Duct Uncontrolled 60, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {f5b00cd1-0f57-4f98-9f6e-dbbad739984a}, !- Inlet Air Node Name
  {6d80ec18-f7b8-41bb-bb12-9a461ac52090}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3b3e3ee-a67b-414d-b93b-0ad928b9ca54}, !- Handle
  Node 623,                               !- Name
  {8bbba747-59cf-4f1f-923d-f5714a36e9e0}, !- Inlet Port
  {1a34cb65-c18a-45f0-86e4-761792b930fb}; !- Outlet Port

OS:Connection,
  {73b79967-9575-4010-b0f7-7073a55d2b04}, !- Handle
  {734333b6-166c-412a-af3f-50b88e3778bd}, !- Name
  {bf64c2a6-1f2d-475d-83cf-fb73cd2b9045}, !- Source Object
  3,                                      !- Outlet Port
  {127df139-319d-4742-bb16-0767872a5601}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8bbba747-59cf-4f1f-923d-f5714a36e9e0}, !- Handle
  {c3cd1f1c-364f-4763-8672-71ce4882a573}, !- Name
  {0c7616c3-0dee-4772-8df8-714c9b88ef8f}, !- Source Object
  12,                                     !- Outlet Port
  {a3b3e3ee-a67b-414d-b93b-0ad928b9ca54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a34cb65-c18a-45f0-86e4-761792b930fb}, !- Handle
  {52e289c5-17f5-4cd7-b9db-353c0160d724}, !- Name
  {a3b3e3ee-a67b-414d-b93b-0ad928b9ca54}, !- Source Object
  3,                                      !- Outlet Port
  {66eec85c-d73b-4139-af62-f3af0f89984c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5b00cd1-0f57-4f98-9f6e-dbbad739984a}, !- Handle
  {e08a85d2-87cb-435d-8db0-4c0caeb18b22}, !- Name
  {d8bd1c12-efd7-4e05-bed7-76ceaec6aaaa}, !- Source Object
  3,                                      !- Outlet Port
  {b9ff3051-0cbb-4165-9978-130ae6712b0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d80ec18-f7b8-41bb-bb12-9a461ac52090}, !- Handle
  {498064bc-3b7d-4436-b489-398d78bfa806}, !- Name
  {b9ff3051-0cbb-4165-9978-130ae6712b0b}, !- Source Object
  4,                                      !- Outlet Port
  {bf64c2a6-1f2d-475d-83cf-fb73cd2b9045}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3a216c54-e29f-4aef-b822-9ebb9961c628}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6bf42beb-c4c1-4458-b539-afc8254d07aa}, !- Water Inlet Node Name
  {ecb61fd9-9076-4237-89bb-2afaad03c0ad}; !- Water Outlet Node Name

OS:Node,
  {c01b6873-f14e-41c0-82fd-34f55666d859}, !- Handle
  Node 624,                               !- Name
  {915aef13-3d55-450a-b2b7-b6a147b66358}, !- Inlet Port
  {6bf42beb-c4c1-4458-b539-afc8254d07aa}; !- Outlet Port

OS:Connection,
  {915aef13-3d55-450a-b2b7-b6a147b66358}, !- Handle
  {d10910ea-0afb-47db-9fab-5aba84f3f945}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  63,                                     !- Outlet Port
  {c01b6873-f14e-41c0-82fd-34f55666d859}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10648ec2-d020-49bb-b5cc-1d139524faab}, !- Handle
  Node 625,                               !- Name
  {ecb61fd9-9076-4237-89bb-2afaad03c0ad}, !- Inlet Port
  {d491ac53-a6e2-4835-991c-b5ed33a7f5d6}; !- Outlet Port

OS:Connection,
  {6bf42beb-c4c1-4458-b539-afc8254d07aa}, !- Handle
  {6b59e26c-273b-4cc4-b671-8e9015649e64}, !- Name
  {c01b6873-f14e-41c0-82fd-34f55666d859}, !- Source Object
  3,                                      !- Outlet Port
  {3a216c54-e29f-4aef-b822-9ebb9961c628}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ecb61fd9-9076-4237-89bb-2afaad03c0ad}, !- Handle
  {71368465-bd37-4c4a-a741-f4ae5960bc83}, !- Name
  {3a216c54-e29f-4aef-b822-9ebb9961c628}, !- Source Object
  10,                                     !- Outlet Port
  {10648ec2-d020-49bb-b5cc-1d139524faab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d491ac53-a6e2-4835-991c-b5ed33a7f5d6}, !- Handle
  {1b145e87-37a9-41e3-b558-d3a739ba6232}, !- Name
  {10648ec2-d020-49bb-b5cc-1d139524faab}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {809d0f43-2c83-4151-9c01-a5d1f3199899}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {3a216c54-e29f-4aef-b822-9ebb9961c628}; !- Heating Coil Name

OS:AirLoopHVAC,
  {39fe98e3-2b8e-4f8f-ad4b-83cb56bcba05}, !- Handle
  Sp-RearStorageFlr1 Sys-4 Flr-1 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b4cb288-9a7e-4560-b55b-4a3be3ac2600}, !- Supply Side Inlet Node Name
  {8ac02218-d1fd-45f2-880c-a100b3582137}, !- Demand Side Outlet Node Name
  {c32eb76e-b04a-4845-a68c-88d37a99de69}, !- Demand Side Inlet Node A
  {d4879ded-3527-4c77-9931-631eace9ca85}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bcae783d-6a96-4ea9-bdb1-318ca2c23506}, !- Demand Mixer Name
  {9ba48a6b-5e9c-401f-b2b3-236e58358796}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b2791ca1-87fb-41d4-8832-e6629e200685}, !- Handle
  Node 626,                               !- Name
  {4b4cb288-9a7e-4560-b55b-4a3be3ac2600}, !- Inlet Port
  {e55965f7-609e-486c-ba9d-929e23f171da}; !- Outlet Port

OS:Node,
  {c546928f-cc20-4c3f-988e-9bdd655b5d08}, !- Handle
  Node 627,                               !- Name
  {b03d8d04-0847-49d2-8c83-8e8961950c30}, !- Inlet Port
  {d4879ded-3527-4c77-9931-631eace9ca85}; !- Outlet Port

OS:Connection,
  {4b4cb288-9a7e-4560-b55b-4a3be3ac2600}, !- Handle
  {b06753db-c8fa-45d4-84e0-04f36e1e04fb}, !- Name
  {39fe98e3-2b8e-4f8f-ad4b-83cb56bcba05}, !- Source Object
  8,                                      !- Outlet Port
  {b2791ca1-87fb-41d4-8832-e6629e200685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4879ded-3527-4c77-9931-631eace9ca85}, !- Handle
  {bc27266a-e4e2-46d8-a77e-919ba477e80c}, !- Name
  {c546928f-cc20-4c3f-988e-9bdd655b5d08}, !- Source Object
  3,                                      !- Outlet Port
  {39fe98e3-2b8e-4f8f-ad4b-83cb56bcba05}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9cd23ab4-91db-4b96-a490-568f5147b918}, !- Handle
  Node 628,                               !- Name
  {c32eb76e-b04a-4845-a68c-88d37a99de69}, !- Inlet Port
  {91048331-46cf-4e4a-8f40-d2900437cdf8}; !- Outlet Port

OS:Node,
  {c98a54ce-7adc-4754-81c7-1f30d84e6bcc}, !- Handle
  Node 629,                               !- Name
  {e8cf9c4d-51f3-4c8e-903e-1fb3905f0c04}, !- Inlet Port
  {8ac02218-d1fd-45f2-880c-a100b3582137}; !- Outlet Port

OS:Node,
  {a3d3fff8-783a-407b-86f0-b7959cd29dbc}, !- Handle
  Node 630,                               !- Name
  {a11ecfc9-87fb-432c-9071-78b8ba5d9a90}, !- Inlet Port
  {cd029b76-1b91-4740-8602-3044098ece24}; !- Outlet Port

OS:Connection,
  {c32eb76e-b04a-4845-a68c-88d37a99de69}, !- Handle
  {d661c6dd-0891-4a19-8861-4b57e87fa2d6}, !- Name
  {39fe98e3-2b8e-4f8f-ad4b-83cb56bcba05}, !- Source Object
  10,                                     !- Outlet Port
  {9cd23ab4-91db-4b96-a490-568f5147b918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac02218-d1fd-45f2-880c-a100b3582137}, !- Handle
  {25d3aaae-20da-483e-b6ec-8b93ace9da4c}, !- Name
  {c98a54ce-7adc-4754-81c7-1f30d84e6bcc}, !- Source Object
  3,                                      !- Outlet Port
  {39fe98e3-2b8e-4f8f-ad4b-83cb56bcba05}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ba48a6b-5e9c-401f-b2b3-236e58358796}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {91048331-46cf-4e4a-8f40-d2900437cdf8}, !- Inlet Node Name
  {4b4b72eb-d8e7-42bd-97a8-e1b3821ca5c0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bcae783d-6a96-4ea9-bdb1-318ca2c23506}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {e8cf9c4d-51f3-4c8e-903e-1fb3905f0c04}, !- Outlet Node Name
  {027b877a-923d-4cbc-9f36-0053826c7a7c}; !- Inlet Node Name 1

OS:Connection,
  {91048331-46cf-4e4a-8f40-d2900437cdf8}, !- Handle
  {0a4b56f3-d477-4340-8d3d-ffd49c32e966}, !- Name
  {9cd23ab4-91db-4b96-a490-568f5147b918}, !- Source Object
  3,                                      !- Outlet Port
  {9ba48a6b-5e9c-401f-b2b3-236e58358796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8cf9c4d-51f3-4c8e-903e-1fb3905f0c04}, !- Handle
  {14cd4947-5c6b-4b97-80ff-36e99ac6fc69}, !- Name
  {bcae783d-6a96-4ea9-bdb1-318ca2c23506}, !- Source Object
  2,                                      !- Outlet Port
  {c98a54ce-7adc-4754-81c7-1f30d84e6bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {452772fa-d7d2-42e4-bc72-34050b8cff2b}, !- Handle
  {39fe98e3-2b8e-4f8f-ad4b-83cb56bcba05}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {e7f86834-4653-4bc4-a4b7-0a49def10fda}, !- Handle
  Fan Constant Volume 62,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10c45377-1c0c-4d42-ae43-ae6ff160f40c}, !- Air Inlet Node Name
  {b03d8d04-0847-49d2-8c83-8e8961950c30}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {56c33951-fd54-45ea-b9f5-772bcb1fe3e6}, !- Handle
  Coil Heating Electric 61,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0a325b4f-d3b2-4cf2-a9fb-55b3197f8183}, !- Air Inlet Node Name
  {e9c2e7b8-0f20-4130-a4b7-22255cf8e846}, !- Air Outlet Node Name
  {e4741934-88fe-40e7-b638-2de24c060ab2}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {586767ac-3aab-4a68-b11f-9cf655661442}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {322eb019-a378-4f7b-97af-1175c840afa6}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f05ccd38-c7ab-4c3d-8b62-470e62d72565}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ca325ee8-fe6b-4385-96bf-b72bd5d44f66}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3735bf04-21f8-4f7a-b602-5613001f023f}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d5bbbe39-2e18-4f77-8538-3921ef3a8b1b}, !- Handle
  Coil Cooling DX Single Speed 62 3kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {42f68d26-d971-4728-97d0-06c1778d9b6a}, !- Air Inlet Node Name
  {cda70f8e-03d0-4a0d-92a5-08cefff83c06}, !- Air Outlet Node Name
  {0f4e2bc9-1f72-45a8-af21-1efbc052da38}, !- Total Cooling Capacity Function of Temperature Curve Name
  {93054281-0284-497a-a393-ce7b19bfafd9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2e801d2c-28bd-46f0-888d-7551fd1b1b94}, !- Energy Input Ratio Function of Temperature Curve Name
  {74d4e6ee-fcb5-461c-ae28-d7651f72a308}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9c0631a0-153b-40cb-9142-2b3bd64bae7f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {846b23f2-854b-4425-9e93-dd657c787140}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {da098244-9d8c-4f24-a930-e4422f6702fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {da098244-9d8c-4f24-a930-e4422f6702fb}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {660b6250-a527-462d-b743-6ab6278f7f8b}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {846b23f2-854b-4425-9e93-dd657c787140}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {971afc19-72bc-4e6c-a185-c419e3932de4}, !- Mixed Air Node Name
  {5f619127-db87-481e-add2-8f015a7b0e28}, !- Outdoor Air Stream Node Name
  {99de2924-293e-4f86-8fd7-33c777a2694f}, !- Relief Air Stream Node Name
  {e55965f7-609e-486c-ba9d-929e23f171da}; !- Return Air Stream Node Name

OS:Node,
  {2f2f3636-84ba-47a7-aec2-7ab196f40faf}, !- Handle
  Node 631,                               !- Name
  ,                                       !- Inlet Port
  {5f619127-db87-481e-add2-8f015a7b0e28}; !- Outlet Port

OS:Connection,
  {5f619127-db87-481e-add2-8f015a7b0e28}, !- Handle
  {9749e64c-538b-4966-a869-807510222d40}, !- Name
  {2f2f3636-84ba-47a7-aec2-7ab196f40faf}, !- Source Object
  3,                                      !- Outlet Port
  {660b6250-a527-462d-b743-6ab6278f7f8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef0051ee-4b0d-4633-93df-fd078a317a88}, !- Handle
  Node 632,                               !- Name
  {99de2924-293e-4f86-8fd7-33c777a2694f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {99de2924-293e-4f86-8fd7-33c777a2694f}, !- Handle
  {9cbd77d8-5a4c-4504-8f18-5c495f6f3e7e}, !- Name
  {660b6250-a527-462d-b743-6ab6278f7f8b}, !- Source Object
  7,                                      !- Outlet Port
  {ef0051ee-4b0d-4633-93df-fd078a317a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b03d8d04-0847-49d2-8c83-8e8961950c30}, !- Handle
  {b3e8a589-0a79-4d93-8860-71fd18598d9a}, !- Name
  {e7f86834-4653-4bc4-a4b7-0a49def10fda}, !- Source Object
  9,                                      !- Outlet Port
  {c546928f-cc20-4c3f-988e-9bdd655b5d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4741934-88fe-40e7-b638-2de24c060ab2}, !- Handle
  Node 633,                               !- Name
  {e9c2e7b8-0f20-4130-a4b7-22255cf8e846}, !- Inlet Port
  {10c45377-1c0c-4d42-ae43-ae6ff160f40c}; !- Outlet Port

OS:Connection,
  {e9c2e7b8-0f20-4130-a4b7-22255cf8e846}, !- Handle
  {54a95dff-898a-4266-b200-08ced8830e15}, !- Name
  {56c33951-fd54-45ea-b9f5-772bcb1fe3e6}, !- Source Object
  6,                                      !- Outlet Port
  {e4741934-88fe-40e7-b638-2de24c060ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c45377-1c0c-4d42-ae43-ae6ff160f40c}, !- Handle
  {0ca16fc8-a8a5-4fba-b9e8-35277db077ea}, !- Name
  {e4741934-88fe-40e7-b638-2de24c060ab2}, !- Source Object
  3,                                      !- Outlet Port
  {e7f86834-4653-4bc4-a4b7-0a49def10fda}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c7ee385a-b753-4fd5-89b8-c64b589ab844}, !- Handle
  Node 634,                               !- Name
  {cda70f8e-03d0-4a0d-92a5-08cefff83c06}, !- Inlet Port
  {0a325b4f-d3b2-4cf2-a9fb-55b3197f8183}; !- Outlet Port

OS:Connection,
  {cda70f8e-03d0-4a0d-92a5-08cefff83c06}, !- Handle
  {3fc668df-dae5-44b0-a1c1-86181dc00cd3}, !- Name
  {d5bbbe39-2e18-4f77-8538-3921ef3a8b1b}, !- Source Object
  9,                                      !- Outlet Port
  {c7ee385a-b753-4fd5-89b8-c64b589ab844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a325b4f-d3b2-4cf2-a9fb-55b3197f8183}, !- Handle
  {99cc18b9-5ab6-4596-9c11-ae9ae93039a0}, !- Name
  {c7ee385a-b753-4fd5-89b8-c64b589ab844}, !- Source Object
  3,                                      !- Outlet Port
  {56c33951-fd54-45ea-b9f5-772bcb1fe3e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a1e8e7a0-f22f-48f7-a684-d2aa2e553d98}, !- Handle
  Node 635,                               !- Name
  {971afc19-72bc-4e6c-a185-c419e3932de4}, !- Inlet Port
  {42f68d26-d971-4728-97d0-06c1778d9b6a}; !- Outlet Port

OS:Connection,
  {e55965f7-609e-486c-ba9d-929e23f171da}, !- Handle
  {67ea1685-8322-4411-a3fe-8a2b9ffc27fb}, !- Name
  {b2791ca1-87fb-41d4-8832-e6629e200685}, !- Source Object
  3,                                      !- Outlet Port
  {660b6250-a527-462d-b743-6ab6278f7f8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {971afc19-72bc-4e6c-a185-c419e3932de4}, !- Handle
  {109b2376-c9eb-4c29-96c1-d664e8082236}, !- Name
  {660b6250-a527-462d-b743-6ab6278f7f8b}, !- Source Object
  5,                                      !- Outlet Port
  {a1e8e7a0-f22f-48f7-a684-d2aa2e553d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f68d26-d971-4728-97d0-06c1778d9b6a}, !- Handle
  {a1065e4d-a849-4545-9c7d-460f00c4af37}, !- Name
  {a1e8e7a0-f22f-48f7-a684-d2aa2e553d98}, !- Source Object
  3,                                      !- Outlet Port
  {d5bbbe39-2e18-4f77-8538-3921ef3a8b1b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8a57773b-0c40-4a6b-8074-006925ea88a4}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eff2b05e-9cdc-4009-9163-c87d4baf8501}, !- Control Zone Name
  {c546928f-cc20-4c3f-988e-9bdd655b5d08}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {14fa9da8-7c23-46e0-98be-64ef454670f7}, !- Handle
  Air Terminal Single Duct Uncontrolled 61, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {4b4b72eb-d8e7-42bd-97a8-e1b3821ca5c0}, !- Inlet Air Node Name
  {a11ecfc9-87fb-432c-9071-78b8ba5d9a90}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5e49d1c-7b68-4a08-9705-240dfb81213b}, !- Handle
  Node 636,                               !- Name
  {85eb5083-dcde-4ab2-ae47-57bfe184e90c}, !- Inlet Port
  {027b877a-923d-4cbc-9f36-0053826c7a7c}; !- Outlet Port

OS:Connection,
  {cd029b76-1b91-4740-8602-3044098ece24}, !- Handle
  {7afcbf61-6889-4938-833f-0d24c2b57b76}, !- Name
  {a3d3fff8-783a-407b-86f0-b7959cd29dbc}, !- Source Object
  3,                                      !- Outlet Port
  {7dda2718-3e1f-4dfc-8f6b-847fc4afbd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85eb5083-dcde-4ab2-ae47-57bfe184e90c}, !- Handle
  {45e9cb69-c231-41fc-827c-f7bba975a5cd}, !- Name
  {eff2b05e-9cdc-4009-9163-c87d4baf8501}, !- Source Object
  12,                                     !- Outlet Port
  {f5e49d1c-7b68-4a08-9705-240dfb81213b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027b877a-923d-4cbc-9f36-0053826c7a7c}, !- Handle
  {304265e8-76a5-4c61-b613-137ad2b12f73}, !- Name
  {f5e49d1c-7b68-4a08-9705-240dfb81213b}, !- Source Object
  3,                                      !- Outlet Port
  {bcae783d-6a96-4ea9-bdb1-318ca2c23506}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b4b72eb-d8e7-42bd-97a8-e1b3821ca5c0}, !- Handle
  {7db4dd4b-19b7-4b31-8d47-520cc088cadf}, !- Name
  {9ba48a6b-5e9c-401f-b2b3-236e58358796}, !- Source Object
  3,                                      !- Outlet Port
  {14fa9da8-7c23-46e0-98be-64ef454670f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a11ecfc9-87fb-432c-9071-78b8ba5d9a90}, !- Handle
  {968e6163-d9cc-4ead-9562-6f9f44c1178b}, !- Name
  {14fa9da8-7c23-46e0-98be-64ef454670f7}, !- Source Object
  4,                                      !- Outlet Port
  {a3d3fff8-783a-407b-86f0-b7959cd29dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7ac60182-a978-4417-8b88-35eb8eaaa086}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {96f0571a-97d3-4e69-b690-c5e3e69c263d}, !- Water Inlet Node Name
  {116db7e8-847d-4767-b679-eb5ddfd832e4}; !- Water Outlet Node Name

OS:Node,
  {d15cfc72-fe2c-4b99-9d91-ac243e03fce1}, !- Handle
  Node 637,                               !- Name
  {acbac272-c9eb-44b7-aeec-9b3597ec747f}, !- Inlet Port
  {96f0571a-97d3-4e69-b690-c5e3e69c263d}; !- Outlet Port

OS:Connection,
  {acbac272-c9eb-44b7-aeec-9b3597ec747f}, !- Handle
  {99246ebb-dd68-43b8-8651-a79393ca9f97}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  64,                                     !- Outlet Port
  {d15cfc72-fe2c-4b99-9d91-ac243e03fce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7925f92-478e-47b1-9dca-d846592f3cea}, !- Handle
  Node 638,                               !- Name
  {116db7e8-847d-4767-b679-eb5ddfd832e4}, !- Inlet Port
  {c6bd6b2a-f53b-4c87-b322-e0472d801934}; !- Outlet Port

OS:Connection,
  {96f0571a-97d3-4e69-b690-c5e3e69c263d}, !- Handle
  {b06eee7e-58af-4442-ae45-339cb3e450b6}, !- Name
  {d15cfc72-fe2c-4b99-9d91-ac243e03fce1}, !- Source Object
  3,                                      !- Outlet Port
  {7ac60182-a978-4417-8b88-35eb8eaaa086}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {116db7e8-847d-4767-b679-eb5ddfd832e4}, !- Handle
  {9ecd50a5-5d0b-41c6-bc85-a578a7dd9ae0}, !- Name
  {7ac60182-a978-4417-8b88-35eb8eaaa086}, !- Source Object
  10,                                     !- Outlet Port
  {b7925f92-478e-47b1-9dca-d846592f3cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6bd6b2a-f53b-4c87-b322-e0472d801934}, !- Handle
  {ddc2c680-00a6-457b-b7c0-a295b69ef167}, !- Name
  {b7925f92-478e-47b1-9dca-d846592f3cea}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c04b8d8c-5dd7-4efb-a8c2-ea24e548407e}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {7ac60182-a978-4417-8b88-35eb8eaaa086}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a3f97106-f24e-47a1-be85-f9ab67c1630d}, !- Handle
  Sp-FrontStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cdd861ba-a916-45d2-84a0-8bdcae6f7002}, !- Supply Side Inlet Node Name
  {efe5f0be-6b1f-40c8-b7de-c3b8af600c09}, !- Demand Side Outlet Node Name
  {34e2b214-613d-4384-bb45-3a18a7b42b72}, !- Demand Side Inlet Node A
  {e7273dd4-9231-43b9-9dda-c809412e5766}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa59542d-8128-4a85-9303-8d36b9dbe252}, !- Demand Mixer Name
  {9df61b45-af78-45b7-81ca-c479f0e72d30}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e524f8a-ac3f-44af-8354-d6fbd0167daf}, !- Handle
  Node 639,                               !- Name
  {cdd861ba-a916-45d2-84a0-8bdcae6f7002}, !- Inlet Port
  {7c019660-4104-4c35-8c14-577f7a080022}; !- Outlet Port

OS:Node,
  {1d70b7ed-2b71-4ac5-9750-a6ec8086b541}, !- Handle
  Node 640,                               !- Name
  {5ec1b737-3906-404c-964e-295a268c54b4}, !- Inlet Port
  {e7273dd4-9231-43b9-9dda-c809412e5766}; !- Outlet Port

OS:Connection,
  {cdd861ba-a916-45d2-84a0-8bdcae6f7002}, !- Handle
  {d91c6280-32f5-45c9-943e-1b9f80af8466}, !- Name
  {a3f97106-f24e-47a1-be85-f9ab67c1630d}, !- Source Object
  8,                                      !- Outlet Port
  {7e524f8a-ac3f-44af-8354-d6fbd0167daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7273dd4-9231-43b9-9dda-c809412e5766}, !- Handle
  {0c606824-e27f-47a1-9c7b-53bba74a7a69}, !- Name
  {1d70b7ed-2b71-4ac5-9750-a6ec8086b541}, !- Source Object
  3,                                      !- Outlet Port
  {a3f97106-f24e-47a1-be85-f9ab67c1630d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4c1dc6d1-2d04-47cd-b022-f7fa0b2d755e}, !- Handle
  Node 641,                               !- Name
  {34e2b214-613d-4384-bb45-3a18a7b42b72}, !- Inlet Port
  {aff1adce-514d-491b-8168-67bfdc6156dc}; !- Outlet Port

OS:Node,
  {076a9f6d-886b-4a5b-8742-75b77ead3e5d}, !- Handle
  Node 642,                               !- Name
  {18a31469-2abb-41b7-b8fb-d5ec763e5b44}, !- Inlet Port
  {efe5f0be-6b1f-40c8-b7de-c3b8af600c09}; !- Outlet Port

OS:Node,
  {ebd0b91f-1075-47e4-93cf-c56247b38a13}, !- Handle
  Node 643,                               !- Name
  {4ff50974-f5ac-48ff-a9be-a797e13b3233}, !- Inlet Port
  {1e747739-75ff-4d27-95f5-3570fa192653}; !- Outlet Port

OS:Connection,
  {34e2b214-613d-4384-bb45-3a18a7b42b72}, !- Handle
  {3a992af4-bb44-46a4-afce-054cfad8d175}, !- Name
  {a3f97106-f24e-47a1-be85-f9ab67c1630d}, !- Source Object
  10,                                     !- Outlet Port
  {4c1dc6d1-2d04-47cd-b022-f7fa0b2d755e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efe5f0be-6b1f-40c8-b7de-c3b8af600c09}, !- Handle
  {9e8a7d92-5197-4d10-9f52-344ffa6589d6}, !- Name
  {076a9f6d-886b-4a5b-8742-75b77ead3e5d}, !- Source Object
  3,                                      !- Outlet Port
  {a3f97106-f24e-47a1-be85-f9ab67c1630d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9df61b45-af78-45b7-81ca-c479f0e72d30}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {aff1adce-514d-491b-8168-67bfdc6156dc}, !- Inlet Node Name
  {6fef5b9c-2dd6-43aa-953c-21a9355cd785}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa59542d-8128-4a85-9303-8d36b9dbe252}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {18a31469-2abb-41b7-b8fb-d5ec763e5b44}, !- Outlet Node Name
  {5b07f250-cf76-4d35-9d3f-dfe54c9ca649}; !- Inlet Node Name 1

OS:Connection,
  {aff1adce-514d-491b-8168-67bfdc6156dc}, !- Handle
  {921009f7-1505-42fb-8af0-393ad7a3e20f}, !- Name
  {4c1dc6d1-2d04-47cd-b022-f7fa0b2d755e}, !- Source Object
  3,                                      !- Outlet Port
  {9df61b45-af78-45b7-81ca-c479f0e72d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18a31469-2abb-41b7-b8fb-d5ec763e5b44}, !- Handle
  {df2221c6-34f7-4db9-8cba-e9890948ea6b}, !- Name
  {fa59542d-8128-4a85-9303-8d36b9dbe252}, !- Source Object
  2,                                      !- Outlet Port
  {076a9f6d-886b-4a5b-8742-75b77ead3e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {56ffffcf-186f-4dff-b5e6-e265dd969404}, !- Handle
  {a3f97106-f24e-47a1-be85-f9ab67c1630d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {cbeda1a3-4f80-4fce-99de-a55561511e07}, !- Handle
  Fan Constant Volume 63,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {302f5557-075f-4c6a-bd9e-875c0f80185d}, !- Air Inlet Node Name
  {5ec1b737-3906-404c-964e-295a268c54b4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0f81d3ee-0e45-41c1-b059-bb1a0399e5f7}, !- Handle
  Coil Heating Electric 62,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {15c50a31-1da2-4428-80e4-39c816e9ebe7}, !- Air Inlet Node Name
  {d443d2c5-7173-462e-ada0-ec6b7b6314bf}, !- Air Outlet Node Name
  {9dc51252-fe9e-442f-8cde-fcac49d96a81}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {3b50bb52-405f-4241-8c2a-6201d258672e}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b181578-a4fd-4f2a-a162-446b4d07e3af}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14d46f67-1cf0-4c77-af42-b78b0bc9ae15}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {603d4939-5259-4629-b4e6-1e3bc5b31571}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7b4181ea-739a-4a36-9f64-412acd13da9a}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {56b96219-ba49-401d-97ad-98c0683d9128}, !- Handle
  Coil Cooling DX Single Speed 63 1kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {68ed2e29-df55-4324-a24b-541d934f116f}, !- Air Inlet Node Name
  {bb9ad5e0-a60c-4f3f-8470-71d08205790a}, !- Air Outlet Node Name
  {c8ac16ea-355d-44f6-a325-5ec3105ed6bb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99040838-10d8-472f-9a94-5037b77d62af}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {303b7005-0420-446a-9ac2-7e8e83dbb546}, !- Energy Input Ratio Function of Temperature Curve Name
  {f29c1d5f-b7bf-4b3d-bb51-3d1ad1d3cb75}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5368307c-b09a-499f-9bba-7c422f13630d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9547a386-42a1-4f05-98fe-035dbb5ea880}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {309900cf-ac8e-4f66-a22e-a40b2ca59f9f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {309900cf-ac8e-4f66-a22e-a40b2ca59f9f}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c816f1c5-3a9a-4414-bc85-e421b7e67cd2}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {9547a386-42a1-4f05-98fe-035dbb5ea880}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {413eeb1e-2127-4ab2-80fe-a3e1ba22aa76}, !- Mixed Air Node Name
  {c1369ca8-b91b-4f9e-abc6-7ba006a1ed36}, !- Outdoor Air Stream Node Name
  {97112723-852e-438e-b1d9-4314e3122d50}, !- Relief Air Stream Node Name
  {7c019660-4104-4c35-8c14-577f7a080022}; !- Return Air Stream Node Name

OS:Node,
  {0e688190-feb4-47f1-a852-16928b5fce6b}, !- Handle
  Node 644,                               !- Name
  ,                                       !- Inlet Port
  {c1369ca8-b91b-4f9e-abc6-7ba006a1ed36}; !- Outlet Port

OS:Connection,
  {c1369ca8-b91b-4f9e-abc6-7ba006a1ed36}, !- Handle
  {af87eda9-4dae-4fed-a05e-6c5d4b808c5c}, !- Name
  {0e688190-feb4-47f1-a852-16928b5fce6b}, !- Source Object
  3,                                      !- Outlet Port
  {c816f1c5-3a9a-4414-bc85-e421b7e67cd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6328e55c-2028-4535-9f76-700301f9ee66}, !- Handle
  Node 645,                               !- Name
  {97112723-852e-438e-b1d9-4314e3122d50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97112723-852e-438e-b1d9-4314e3122d50}, !- Handle
  {0b65a8f3-2cf4-4320-8b8e-63a6460b98a7}, !- Name
  {c816f1c5-3a9a-4414-bc85-e421b7e67cd2}, !- Source Object
  7,                                      !- Outlet Port
  {6328e55c-2028-4535-9f76-700301f9ee66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec1b737-3906-404c-964e-295a268c54b4}, !- Handle
  {07c9a263-2abe-4354-be85-f199e5c48a5c}, !- Name
  {cbeda1a3-4f80-4fce-99de-a55561511e07}, !- Source Object
  9,                                      !- Outlet Port
  {1d70b7ed-2b71-4ac5-9750-a6ec8086b541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dc51252-fe9e-442f-8cde-fcac49d96a81}, !- Handle
  Node 646,                               !- Name
  {d443d2c5-7173-462e-ada0-ec6b7b6314bf}, !- Inlet Port
  {302f5557-075f-4c6a-bd9e-875c0f80185d}; !- Outlet Port

OS:Connection,
  {d443d2c5-7173-462e-ada0-ec6b7b6314bf}, !- Handle
  {019b4699-dd18-4a3b-a7df-b9fd0e801966}, !- Name
  {0f81d3ee-0e45-41c1-b059-bb1a0399e5f7}, !- Source Object
  6,                                      !- Outlet Port
  {9dc51252-fe9e-442f-8cde-fcac49d96a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302f5557-075f-4c6a-bd9e-875c0f80185d}, !- Handle
  {08d89695-671b-4752-b130-91e700e4d5df}, !- Name
  {9dc51252-fe9e-442f-8cde-fcac49d96a81}, !- Source Object
  3,                                      !- Outlet Port
  {cbeda1a3-4f80-4fce-99de-a55561511e07}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3942b64a-bd27-4d56-8295-483440360914}, !- Handle
  Node 647,                               !- Name
  {bb9ad5e0-a60c-4f3f-8470-71d08205790a}, !- Inlet Port
  {15c50a31-1da2-4428-80e4-39c816e9ebe7}; !- Outlet Port

OS:Connection,
  {bb9ad5e0-a60c-4f3f-8470-71d08205790a}, !- Handle
  {ca3bd9f8-1244-415f-8f73-28d63e42ca16}, !- Name
  {56b96219-ba49-401d-97ad-98c0683d9128}, !- Source Object
  9,                                      !- Outlet Port
  {3942b64a-bd27-4d56-8295-483440360914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15c50a31-1da2-4428-80e4-39c816e9ebe7}, !- Handle
  {6ea72545-0988-4416-a1d7-67f337256e2c}, !- Name
  {3942b64a-bd27-4d56-8295-483440360914}, !- Source Object
  3,                                      !- Outlet Port
  {0f81d3ee-0e45-41c1-b059-bb1a0399e5f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4d6774c9-88fd-4311-a5c5-6f8eb866a140}, !- Handle
  Node 648,                               !- Name
  {413eeb1e-2127-4ab2-80fe-a3e1ba22aa76}, !- Inlet Port
  {68ed2e29-df55-4324-a24b-541d934f116f}; !- Outlet Port

OS:Connection,
  {7c019660-4104-4c35-8c14-577f7a080022}, !- Handle
  {fc8075bc-1378-463b-95f9-4acba294b54b}, !- Name
  {7e524f8a-ac3f-44af-8354-d6fbd0167daf}, !- Source Object
  3,                                      !- Outlet Port
  {c816f1c5-3a9a-4414-bc85-e421b7e67cd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {413eeb1e-2127-4ab2-80fe-a3e1ba22aa76}, !- Handle
  {b6cf3bef-9b2b-49b8-9364-6fde155190cb}, !- Name
  {c816f1c5-3a9a-4414-bc85-e421b7e67cd2}, !- Source Object
  5,                                      !- Outlet Port
  {4d6774c9-88fd-4311-a5c5-6f8eb866a140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68ed2e29-df55-4324-a24b-541d934f116f}, !- Handle
  {e58ed19c-307a-4128-82c9-3d9b047f3c55}, !- Name
  {4d6774c9-88fd-4311-a5c5-6f8eb866a140}, !- Source Object
  3,                                      !- Outlet Port
  {56b96219-ba49-401d-97ad-98c0683d9128}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {cba7f9e0-4d74-486a-8898-771071029db8}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d907ae72-1a36-42c3-a5db-98a3b8bf81f9}, !- Control Zone Name
  {1d70b7ed-2b71-4ac5-9750-a6ec8086b541}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c3e5181e-5b8f-4a60-b3a4-326f2a541977}, !- Handle
  Air Terminal Single Duct Uncontrolled 62, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {6fef5b9c-2dd6-43aa-953c-21a9355cd785}, !- Inlet Air Node Name
  {4ff50974-f5ac-48ff-a9be-a797e13b3233}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d0877ca7-ad7c-431e-97ed-46112825c1f7}, !- Handle
  Node 649,                               !- Name
  {0917c990-d3f7-4e7f-9ddf-3484e9ce2a87}, !- Inlet Port
  {5b07f250-cf76-4d35-9d3f-dfe54c9ca649}; !- Outlet Port

OS:Connection,
  {1e747739-75ff-4d27-95f5-3570fa192653}, !- Handle
  {6be5055f-162e-492f-baa0-dbc325e95b87}, !- Name
  {ebd0b91f-1075-47e4-93cf-c56247b38a13}, !- Source Object
  3,                                      !- Outlet Port
  {fe612219-928a-409a-859d-0a6a81b4accb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0917c990-d3f7-4e7f-9ddf-3484e9ce2a87}, !- Handle
  {c86af6e9-9079-4e17-b8f2-cd9c448b4956}, !- Name
  {d907ae72-1a36-42c3-a5db-98a3b8bf81f9}, !- Source Object
  12,                                     !- Outlet Port
  {d0877ca7-ad7c-431e-97ed-46112825c1f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b07f250-cf76-4d35-9d3f-dfe54c9ca649}, !- Handle
  {a3cbb152-e8cf-464d-a027-d50c287474fc}, !- Name
  {d0877ca7-ad7c-431e-97ed-46112825c1f7}, !- Source Object
  3,                                      !- Outlet Port
  {fa59542d-8128-4a85-9303-8d36b9dbe252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fef5b9c-2dd6-43aa-953c-21a9355cd785}, !- Handle
  {d93b12fd-f520-4370-b04a-7ac5ba357e59}, !- Name
  {9df61b45-af78-45b7-81ca-c479f0e72d30}, !- Source Object
  3,                                      !- Outlet Port
  {c3e5181e-5b8f-4a60-b3a4-326f2a541977}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ff50974-f5ac-48ff-a9be-a797e13b3233}, !- Handle
  {515257ca-cf5c-4d9d-bfe6-f66888191932}, !- Name
  {c3e5181e-5b8f-4a60-b3a4-326f2a541977}, !- Source Object
  4,                                      !- Outlet Port
  {ebd0b91f-1075-47e4-93cf-c56247b38a13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6915fe05-017c-43f0-ad8a-659b0d74e4ef}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a7de2676-456b-48dc-a0c2-9a4ef71e5418}, !- Water Inlet Node Name
  {5032f9c0-4b5b-4ff1-a302-834bd505ede1}; !- Water Outlet Node Name

OS:Node,
  {b0da5954-8525-4f7c-a874-6813706e8aec}, !- Handle
  Node 650,                               !- Name
  {5b6e22d9-d9a5-488d-a76f-4d5f32dca857}, !- Inlet Port
  {a7de2676-456b-48dc-a0c2-9a4ef71e5418}; !- Outlet Port

OS:Connection,
  {5b6e22d9-d9a5-488d-a76f-4d5f32dca857}, !- Handle
  {aa072c79-b3fe-424b-8969-16668668e6fb}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  65,                                     !- Outlet Port
  {b0da5954-8525-4f7c-a874-6813706e8aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1efe20ac-6c16-436d-8c9a-e48c17ab7e52}, !- Handle
  Node 651,                               !- Name
  {5032f9c0-4b5b-4ff1-a302-834bd505ede1}, !- Inlet Port
  {bb07a5ea-b832-411a-b69f-965188f235a9}; !- Outlet Port

OS:Connection,
  {a7de2676-456b-48dc-a0c2-9a4ef71e5418}, !- Handle
  {66f55bda-20dd-4e1e-9591-d5898d379e82}, !- Name
  {b0da5954-8525-4f7c-a874-6813706e8aec}, !- Source Object
  3,                                      !- Outlet Port
  {6915fe05-017c-43f0-ad8a-659b0d74e4ef}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5032f9c0-4b5b-4ff1-a302-834bd505ede1}, !- Handle
  {73791d65-fb36-41ae-af4d-2429c5985b99}, !- Name
  {6915fe05-017c-43f0-ad8a-659b0d74e4ef}, !- Source Object
  10,                                     !- Outlet Port
  {1efe20ac-6c16-436d-8c9a-e48c17ab7e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb07a5ea-b832-411a-b69f-965188f235a9}, !- Handle
  {68fa3c43-ae17-43a4-9edb-9084ae02110f}, !- Name
  {1efe20ac-6c16-436d-8c9a-e48c17ab7e52}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {22579474-c85f-4807-9431-1de9f98c17c7}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {6915fe05-017c-43f0-ad8a-659b0d74e4ef}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a98cf5c3-5265-4a79-9624-309b76ff930a}, !- Handle
  Sp-RearStorageFlr2 Sys-4 Flr-2 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d04c9f5d-7e2b-41ef-ab63-4754907180e5}, !- Supply Side Inlet Node Name
  {5385a423-249f-4541-b0bb-308a7565baea}, !- Demand Side Outlet Node Name
  {8158f0c6-28d6-4188-bd11-6ae3f2b19097}, !- Demand Side Inlet Node A
  {3c25dba7-1c65-4368-a35a-b41e81abb6d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3fc09465-95a0-454e-a41e-cc315353200c}, !- Demand Mixer Name
  {1c408a9c-294e-4625-9f6a-26f5c0d77dcd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4b7c231-52fc-431c-98f1-4484da91cc37}, !- Handle
  Node 652,                               !- Name
  {d04c9f5d-7e2b-41ef-ab63-4754907180e5}, !- Inlet Port
  {47d5bd17-6548-46f4-abd4-80a31f8011de}; !- Outlet Port

OS:Node,
  {0f5123af-d23c-4e44-a210-35d3426eb002}, !- Handle
  Node 653,                               !- Name
  {43a432d5-4622-4753-ac45-4cf70e5ef585}, !- Inlet Port
  {3c25dba7-1c65-4368-a35a-b41e81abb6d0}; !- Outlet Port

OS:Connection,
  {d04c9f5d-7e2b-41ef-ab63-4754907180e5}, !- Handle
  {efa90844-350a-49c6-81ea-8f3fb031b9b1}, !- Name
  {a98cf5c3-5265-4a79-9624-309b76ff930a}, !- Source Object
  8,                                      !- Outlet Port
  {a4b7c231-52fc-431c-98f1-4484da91cc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c25dba7-1c65-4368-a35a-b41e81abb6d0}, !- Handle
  {85c94dbe-367a-47e5-b4f4-7b452e67ae61}, !- Name
  {0f5123af-d23c-4e44-a210-35d3426eb002}, !- Source Object
  3,                                      !- Outlet Port
  {a98cf5c3-5265-4a79-9624-309b76ff930a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {72343681-0a24-4023-ab4b-554091fe1d30}, !- Handle
  Node 654,                               !- Name
  {8158f0c6-28d6-4188-bd11-6ae3f2b19097}, !- Inlet Port
  {2d73fe93-e32a-49af-995e-4473a929cc4e}; !- Outlet Port

OS:Node,
  {4909dfa4-32a5-48f8-87b5-60b8cf413854}, !- Handle
  Node 655,                               !- Name
  {ebcf4b62-58b4-4e53-8d1d-08b01462de12}, !- Inlet Port
  {5385a423-249f-4541-b0bb-308a7565baea}; !- Outlet Port

OS:Node,
  {ca06f0b4-53e5-4194-912b-70c2717cec90}, !- Handle
  Node 656,                               !- Name
  {5099673c-5006-4ab8-87d5-5b6cceff40d4}, !- Inlet Port
  {2ea5d3a8-4d91-4be6-a18f-8c71c9092911}; !- Outlet Port

OS:Connection,
  {8158f0c6-28d6-4188-bd11-6ae3f2b19097}, !- Handle
  {2f104c3d-2c05-4fad-915d-3f0cfd7ecc80}, !- Name
  {a98cf5c3-5265-4a79-9624-309b76ff930a}, !- Source Object
  10,                                     !- Outlet Port
  {72343681-0a24-4023-ab4b-554091fe1d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5385a423-249f-4541-b0bb-308a7565baea}, !- Handle
  {82f37576-c545-439a-92b9-26ce6e31fd6e}, !- Name
  {4909dfa4-32a5-48f8-87b5-60b8cf413854}, !- Source Object
  3,                                      !- Outlet Port
  {a98cf5c3-5265-4a79-9624-309b76ff930a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c408a9c-294e-4625-9f6a-26f5c0d77dcd}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {2d73fe93-e32a-49af-995e-4473a929cc4e}, !- Inlet Node Name
  {0ae0f5a2-6f93-4d7d-9037-fd2cb96260c1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3fc09465-95a0-454e-a41e-cc315353200c}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {ebcf4b62-58b4-4e53-8d1d-08b01462de12}, !- Outlet Node Name
  {d0b4fe0c-5b00-467e-bea9-c0b8e5b2307d}; !- Inlet Node Name 1

OS:Connection,
  {2d73fe93-e32a-49af-995e-4473a929cc4e}, !- Handle
  {3c6bf057-b6f1-4e80-b010-7047a48ca376}, !- Name
  {72343681-0a24-4023-ab4b-554091fe1d30}, !- Source Object
  3,                                      !- Outlet Port
  {1c408a9c-294e-4625-9f6a-26f5c0d77dcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebcf4b62-58b4-4e53-8d1d-08b01462de12}, !- Handle
  {2e04476d-ecf5-40e6-a707-30b98cba3747}, !- Name
  {3fc09465-95a0-454e-a41e-cc315353200c}, !- Source Object
  2,                                      !- Outlet Port
  {4909dfa4-32a5-48f8-87b5-60b8cf413854}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b797940d-79aa-4cf2-876b-eb8a377a171c}, !- Handle
  {a98cf5c3-5265-4a79-9624-309b76ff930a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {07ded331-d0d4-4ed6-843f-68e883fbab94}, !- Handle
  Fan Constant Volume 64,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {57cd148b-50fd-42b3-9593-f5beb2aa69cf}, !- Air Inlet Node Name
  {43a432d5-4622-4753-ac45-4cf70e5ef585}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ecdb2b63-77de-46bd-ba83-0a02b9b1fcd0}, !- Handle
  Coil Heating Electric 63,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6494f629-b6c6-4cbd-b173-59157584fefe}, !- Air Inlet Node Name
  {51f4fdf2-7831-438c-bcbd-60285c024340}, !- Air Outlet Node Name
  {f3be520b-538e-4be0-919c-e4f7b5448fa4}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {ccf9fe4f-6cfb-4f31-8009-a971edecee2f}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {968ac108-71ca-4166-afc2-cba820511e58}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2034897a-47c4-4a32-9bab-8c555f80fe60}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0e4dcf07-3230-4724-8f4b-56f0484b7d49}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3154c208-5949-48f9-8a1d-663b429aadf7}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {54998b70-ff08-4b2e-bc45-c3226f3e76f8}, !- Handle
  Coil Cooling DX Single Speed 64 3kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7593ee1b-ece7-47cc-9d53-0aa46ef73375}, !- Air Inlet Node Name
  {ac95ed87-12de-4745-aac3-5df9c9dec919}, !- Air Outlet Node Name
  {7f8a00e6-269e-4f1f-85bf-b524425ec142}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d7b7dd0f-f87d-4fc9-89b6-a1a7c805f22c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {93120fc9-82bf-423c-932f-7711752bc9c0}, !- Energy Input Ratio Function of Temperature Curve Name
  {ead2ffa6-9749-437a-bea4-1868f9e37799}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b37df028-5d2d-41aa-98d0-aa37aa1ef14c}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7fc7a942-1ed6-4b41-b9ce-2953941648fe}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55029b90-7b05-4adc-bc83-5dd4161ae745}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {55029b90-7b05-4adc-bc83-5dd4161ae745}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7a7e6333-65ba-4470-bde4-0437b9e25500}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {7fc7a942-1ed6-4b41-b9ce-2953941648fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ee6ce81c-303d-452b-85f8-4a49e8d9bc1e}, !- Mixed Air Node Name
  {25894430-190b-4e11-825a-dda58b3e8d5d}, !- Outdoor Air Stream Node Name
  {1bd06053-362f-454b-9498-4ffcff11f82c}, !- Relief Air Stream Node Name
  {47d5bd17-6548-46f4-abd4-80a31f8011de}; !- Return Air Stream Node Name

OS:Node,
  {42b01ace-1145-4463-a001-c2b626a05e90}, !- Handle
  Node 657,                               !- Name
  ,                                       !- Inlet Port
  {25894430-190b-4e11-825a-dda58b3e8d5d}; !- Outlet Port

OS:Connection,
  {25894430-190b-4e11-825a-dda58b3e8d5d}, !- Handle
  {611af7a5-80dd-4a5e-a12d-a187d99eaacf}, !- Name
  {42b01ace-1145-4463-a001-c2b626a05e90}, !- Source Object
  3,                                      !- Outlet Port
  {7a7e6333-65ba-4470-bde4-0437b9e25500}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e7334358-b6d9-4359-b3d8-546be306f038}, !- Handle
  Node 658,                               !- Name
  {1bd06053-362f-454b-9498-4ffcff11f82c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1bd06053-362f-454b-9498-4ffcff11f82c}, !- Handle
  {427feae1-7e91-435b-8531-c232e78e689e}, !- Name
  {7a7e6333-65ba-4470-bde4-0437b9e25500}, !- Source Object
  7,                                      !- Outlet Port
  {e7334358-b6d9-4359-b3d8-546be306f038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a432d5-4622-4753-ac45-4cf70e5ef585}, !- Handle
  {13216f2f-a4c8-4141-b1dc-10ae289e4e33}, !- Name
  {07ded331-d0d4-4ed6-843f-68e883fbab94}, !- Source Object
  9,                                      !- Outlet Port
  {0f5123af-d23c-4e44-a210-35d3426eb002}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3be520b-538e-4be0-919c-e4f7b5448fa4}, !- Handle
  Node 659,                               !- Name
  {51f4fdf2-7831-438c-bcbd-60285c024340}, !- Inlet Port
  {57cd148b-50fd-42b3-9593-f5beb2aa69cf}; !- Outlet Port

OS:Connection,
  {51f4fdf2-7831-438c-bcbd-60285c024340}, !- Handle
  {3cb68485-09a7-4c1e-816d-804bf2bc58f0}, !- Name
  {ecdb2b63-77de-46bd-ba83-0a02b9b1fcd0}, !- Source Object
  6,                                      !- Outlet Port
  {f3be520b-538e-4be0-919c-e4f7b5448fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57cd148b-50fd-42b3-9593-f5beb2aa69cf}, !- Handle
  {f80c447a-0cc1-4afd-a789-da0d756e6a67}, !- Name
  {f3be520b-538e-4be0-919c-e4f7b5448fa4}, !- Source Object
  3,                                      !- Outlet Port
  {07ded331-d0d4-4ed6-843f-68e883fbab94}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {71f36b72-f058-4a24-a2de-f66716d1d949}, !- Handle
  Node 660,                               !- Name
  {ac95ed87-12de-4745-aac3-5df9c9dec919}, !- Inlet Port
  {6494f629-b6c6-4cbd-b173-59157584fefe}; !- Outlet Port

OS:Connection,
  {ac95ed87-12de-4745-aac3-5df9c9dec919}, !- Handle
  {4a8615d5-260a-4d12-8651-fde2b928f6bb}, !- Name
  {54998b70-ff08-4b2e-bc45-c3226f3e76f8}, !- Source Object
  9,                                      !- Outlet Port
  {71f36b72-f058-4a24-a2de-f66716d1d949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6494f629-b6c6-4cbd-b173-59157584fefe}, !- Handle
  {f6616cda-3c66-4dec-ba74-53af97cc55ff}, !- Name
  {71f36b72-f058-4a24-a2de-f66716d1d949}, !- Source Object
  3,                                      !- Outlet Port
  {ecdb2b63-77de-46bd-ba83-0a02b9b1fcd0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {93a9de5d-bea3-415e-b43a-d7ab7a36d7e9}, !- Handle
  Node 661,                               !- Name
  {ee6ce81c-303d-452b-85f8-4a49e8d9bc1e}, !- Inlet Port
  {7593ee1b-ece7-47cc-9d53-0aa46ef73375}; !- Outlet Port

OS:Connection,
  {47d5bd17-6548-46f4-abd4-80a31f8011de}, !- Handle
  {440c33f6-7e93-4862-b090-5a075577a7f7}, !- Name
  {a4b7c231-52fc-431c-98f1-4484da91cc37}, !- Source Object
  3,                                      !- Outlet Port
  {7a7e6333-65ba-4470-bde4-0437b9e25500}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ee6ce81c-303d-452b-85f8-4a49e8d9bc1e}, !- Handle
  {5450f8bc-d585-4903-a9cf-ac75d10fcdde}, !- Name
  {7a7e6333-65ba-4470-bde4-0437b9e25500}, !- Source Object
  5,                                      !- Outlet Port
  {93a9de5d-bea3-415e-b43a-d7ab7a36d7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7593ee1b-ece7-47cc-9d53-0aa46ef73375}, !- Handle
  {91b36c07-3c96-4a9c-821a-5f1df6f970eb}, !- Name
  {93a9de5d-bea3-415e-b43a-d7ab7a36d7e9}, !- Source Object
  3,                                      !- Outlet Port
  {54998b70-ff08-4b2e-bc45-c3226f3e76f8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8be0f1dc-0b6b-430e-9a40-37b50e845bb0}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8740d1c8-d185-49db-a123-19e967168aa9}, !- Control Zone Name
  {0f5123af-d23c-4e44-a210-35d3426eb002}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {34db149b-a2c2-4a51-b1e8-3be603d3e281}, !- Handle
  Air Terminal Single Duct Uncontrolled 63, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {0ae0f5a2-6f93-4d7d-9037-fd2cb96260c1}, !- Inlet Air Node Name
  {5099673c-5006-4ab8-87d5-5b6cceff40d4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33aba557-7a1c-4ff2-a581-680f82ef5a81}, !- Handle
  Node 662,                               !- Name
  {93ba5d01-241f-4037-b8bd-afdf62b460d9}, !- Inlet Port
  {d0b4fe0c-5b00-467e-bea9-c0b8e5b2307d}; !- Outlet Port

OS:Connection,
  {2ea5d3a8-4d91-4be6-a18f-8c71c9092911}, !- Handle
  {22f2e085-129e-48f1-b7d2-2abe124be266}, !- Name
  {ca06f0b4-53e5-4194-912b-70c2717cec90}, !- Source Object
  3,                                      !- Outlet Port
  {ba89eeb8-fa47-4172-abb2-41c06e2c6dcd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93ba5d01-241f-4037-b8bd-afdf62b460d9}, !- Handle
  {3824246a-0fa6-43a3-a97d-06c1bf15408a}, !- Name
  {8740d1c8-d185-49db-a123-19e967168aa9}, !- Source Object
  12,                                     !- Outlet Port
  {33aba557-7a1c-4ff2-a581-680f82ef5a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0b4fe0c-5b00-467e-bea9-c0b8e5b2307d}, !- Handle
  {3375589d-6294-49b2-b250-7bc787e85331}, !- Name
  {33aba557-7a1c-4ff2-a581-680f82ef5a81}, !- Source Object
  3,                                      !- Outlet Port
  {3fc09465-95a0-454e-a41e-cc315353200c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ae0f5a2-6f93-4d7d-9037-fd2cb96260c1}, !- Handle
  {b770143c-3580-4303-9f0a-f7100803ceba}, !- Name
  {1c408a9c-294e-4625-9f6a-26f5c0d77dcd}, !- Source Object
  3,                                      !- Outlet Port
  {34db149b-a2c2-4a51-b1e8-3be603d3e281}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5099673c-5006-4ab8-87d5-5b6cceff40d4}, !- Handle
  {2f0dbd2b-f63f-41f9-b347-885062ec09e4}, !- Name
  {34db149b-a2c2-4a51-b1e8-3be603d3e281}, !- Source Object
  4,                                      !- Outlet Port
  {ca06f0b4-53e5-4194-912b-70c2717cec90}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c4b606b3-d313-45e1-9885-7004df936528}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0ee7b2e2-2a33-43c6-b818-cc1f7d6f31a5}, !- Water Inlet Node Name
  {229bfee9-a38b-44c7-8d78-11d4c5e64cb2}; !- Water Outlet Node Name

OS:Node,
  {9055c984-e029-4aae-a6bc-1b38f914edcf}, !- Handle
  Node 663,                               !- Name
  {656cf22f-e22b-419f-9d42-fba2c6dd7934}, !- Inlet Port
  {0ee7b2e2-2a33-43c6-b818-cc1f7d6f31a5}; !- Outlet Port

OS:Connection,
  {656cf22f-e22b-419f-9d42-fba2c6dd7934}, !- Handle
  {48a02c83-cb87-452f-b382-60f9fe1a0b49}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  66,                                     !- Outlet Port
  {9055c984-e029-4aae-a6bc-1b38f914edcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b45bee90-640e-413f-b2b6-aa27848bdf93}, !- Handle
  Node 664,                               !- Name
  {229bfee9-a38b-44c7-8d78-11d4c5e64cb2}, !- Inlet Port
  {c6b9f96e-fcbb-46ca-b38a-791b658e360a}; !- Outlet Port

OS:Connection,
  {0ee7b2e2-2a33-43c6-b818-cc1f7d6f31a5}, !- Handle
  {133f0470-9edb-4b2b-a8b1-7b2a0c7f21ad}, !- Name
  {9055c984-e029-4aae-a6bc-1b38f914edcf}, !- Source Object
  3,                                      !- Outlet Port
  {c4b606b3-d313-45e1-9885-7004df936528}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {229bfee9-a38b-44c7-8d78-11d4c5e64cb2}, !- Handle
  {865b5643-c7f0-4ed5-8208-1dcaf8d61f14}, !- Name
  {c4b606b3-d313-45e1-9885-7004df936528}, !- Source Object
  10,                                     !- Outlet Port
  {b45bee90-640e-413f-b2b6-aa27848bdf93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b9f96e-fcbb-46ca-b38a-791b658e360a}, !- Handle
  {0b46d898-1cd9-42c5-b513-aaa81571c024}, !- Name
  {b45bee90-640e-413f-b2b6-aa27848bdf93}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7e0b1c9b-2edb-4b26-a2ee-b4582ecbcfda}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {c4b606b3-d313-45e1-9885-7004df936528}; !- Heating Coil Name

OS:AirLoopHVAC,
  {184b9bd0-3ac7-4aea-8eab-cd798604afa2}, !- Handle
  Sp-FrontStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c99f8b9d-b130-46af-9e96-60071f452434}, !- Supply Side Inlet Node Name
  {0ee14550-5592-4fea-9108-9894fcf132bc}, !- Demand Side Outlet Node Name
  {7f8a08b6-7f56-4fea-98fb-d16ceae8c5b0}, !- Demand Side Inlet Node A
  {f78f76ee-0a66-480d-a787-7f5695c7c176}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b595a2b4-8c04-47c8-9a09-dccd2b051703}, !- Demand Mixer Name
  {632e53ce-27ce-46a5-973e-3dd55a1207ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be5597d2-0aba-4801-bdc4-74cf3efc5b86}, !- Handle
  Node 665,                               !- Name
  {c99f8b9d-b130-46af-9e96-60071f452434}, !- Inlet Port
  {223e5fdf-ca57-4ba0-b237-ba5661cef571}; !- Outlet Port

OS:Node,
  {a7fb5242-6ec4-4b0f-b1d9-036cbfe8e09d}, !- Handle
  Node 666,                               !- Name
  {05fc29c7-1ae1-46ec-974b-eb3f1f3a82c5}, !- Inlet Port
  {f78f76ee-0a66-480d-a787-7f5695c7c176}; !- Outlet Port

OS:Connection,
  {c99f8b9d-b130-46af-9e96-60071f452434}, !- Handle
  {dd27ba32-8ddc-4fbc-a6f1-bf22923bda99}, !- Name
  {184b9bd0-3ac7-4aea-8eab-cd798604afa2}, !- Source Object
  8,                                      !- Outlet Port
  {be5597d2-0aba-4801-bdc4-74cf3efc5b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f78f76ee-0a66-480d-a787-7f5695c7c176}, !- Handle
  {3c85af65-0f59-43fa-a6ea-5646f096c466}, !- Name
  {a7fb5242-6ec4-4b0f-b1d9-036cbfe8e09d}, !- Source Object
  3,                                      !- Outlet Port
  {184b9bd0-3ac7-4aea-8eab-cd798604afa2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7ed05038-f168-4743-afff-c6c04fc5c39f}, !- Handle
  Node 667,                               !- Name
  {7f8a08b6-7f56-4fea-98fb-d16ceae8c5b0}, !- Inlet Port
  {8666b42c-8e15-4ef0-9507-27f7f9826f08}; !- Outlet Port

OS:Node,
  {757dd888-943a-40ca-8a1c-c0622fc647b5}, !- Handle
  Node 668,                               !- Name
  {e55ccb88-258e-40d1-a721-7d640fbd12ae}, !- Inlet Port
  {0ee14550-5592-4fea-9108-9894fcf132bc}; !- Outlet Port

OS:Node,
  {a15c9461-9e68-41a4-baed-9c541aa019a2}, !- Handle
  Node 669,                               !- Name
  {00749669-f4fe-462c-962f-e4b2b21a69ab}, !- Inlet Port
  {1db5d502-b1a8-43bb-ab52-a5f48faaf77f}; !- Outlet Port

OS:Connection,
  {7f8a08b6-7f56-4fea-98fb-d16ceae8c5b0}, !- Handle
  {290554a2-8008-43c3-97e7-ef37b45e1795}, !- Name
  {184b9bd0-3ac7-4aea-8eab-cd798604afa2}, !- Source Object
  10,                                     !- Outlet Port
  {7ed05038-f168-4743-afff-c6c04fc5c39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee14550-5592-4fea-9108-9894fcf132bc}, !- Handle
  {59044cc1-f455-48c9-bf25-51ef1fa47b6c}, !- Name
  {757dd888-943a-40ca-8a1c-c0622fc647b5}, !- Source Object
  3,                                      !- Outlet Port
  {184b9bd0-3ac7-4aea-8eab-cd798604afa2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {632e53ce-27ce-46a5-973e-3dd55a1207ca}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {8666b42c-8e15-4ef0-9507-27f7f9826f08}, !- Inlet Node Name
  {775de065-9172-4f1a-bbf1-0da640dd8a97}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b595a2b4-8c04-47c8-9a09-dccd2b051703}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {e55ccb88-258e-40d1-a721-7d640fbd12ae}, !- Outlet Node Name
  {e0aae965-8dc8-4c84-9ab7-38c4feba39ef}; !- Inlet Node Name 1

OS:Connection,
  {8666b42c-8e15-4ef0-9507-27f7f9826f08}, !- Handle
  {9e16fa0a-0f89-48d2-9fea-d2e0dec04b2f}, !- Name
  {7ed05038-f168-4743-afff-c6c04fc5c39f}, !- Source Object
  3,                                      !- Outlet Port
  {632e53ce-27ce-46a5-973e-3dd55a1207ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55ccb88-258e-40d1-a721-7d640fbd12ae}, !- Handle
  {8cab1d85-cadf-489b-8e8f-9f4b5fc5ed7c}, !- Name
  {b595a2b4-8c04-47c8-9a09-dccd2b051703}, !- Source Object
  2,                                      !- Outlet Port
  {757dd888-943a-40ca-8a1c-c0622fc647b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {548cb29f-e304-4a7e-bcd6-824db93d8512}, !- Handle
  {184b9bd0-3ac7-4aea-8eab-cd798604afa2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {06755f9d-568c-421d-a442-2b0c0f06556f}, !- Handle
  Fan Constant Volume 65,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {da098cd1-deed-4a2f-8d97-ba11b1432222}, !- Air Inlet Node Name
  {05fc29c7-1ae1-46ec-974b-eb3f1f3a82c5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {57b8771d-c8fa-4653-b3e8-60c6da3262ae}, !- Handle
  Coil Heating Electric 64,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {530efc16-662e-49b4-bc76-6a6598a13e2e}, !- Air Inlet Node Name
  {e07ed63a-253a-4d7d-9f34-ac5732c99853}, !- Air Outlet Node Name
  {f3176342-611d-4326-a0ec-39f4dcf0331a}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {81a11c54-e856-457d-bda8-cabe1fddd71f}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7597bf26-2be8-4b05-a493-39da9ece408d}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f079035-0123-41dd-8415-e00974fb90aa}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37083789-fada-49c3-8604-afc1cdd28684}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {75f539be-0b8b-482b-9c41-c8e28cce1b35}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fc77afd2-7f0b-4a3f-aded-ec6549bb7436}, !- Handle
  Coil Cooling DX Single Speed 65 1kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {bbf9e098-31d1-4034-b6e2-0692b70f73f6}, !- Air Inlet Node Name
  {28c678bb-7da5-443c-a15d-94db0a05ccf6}, !- Air Outlet Node Name
  {6ea0e46b-a8f9-4e44-995d-b90ed54f9d26}, !- Total Cooling Capacity Function of Temperature Curve Name
  {35f9bf14-8938-45a8-82ae-dce838d604fd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {10b218c9-39af-4ca0-87db-0d5d6f2808d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee39a60e-746a-4dd8-bebc-fe327f31b7de}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e0df33f-a3bf-4533-bb1a-9ec219bd7806}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3942225f-6e12-41f0-a306-cb475f5230f1}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e14221cf-95c3-40a2-ac52-41862d1e6e41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e14221cf-95c3-40a2-ac52-41862d1e6e41}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f3ae03f-a911-429d-9650-cf69f8899df1}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {3942225f-6e12-41f0-a306-cb475f5230f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa0ea8d0-b705-4d93-8616-e02dcb528d2f}, !- Mixed Air Node Name
  {ec15922a-2e17-468e-850a-5db12e2485a5}, !- Outdoor Air Stream Node Name
  {a08ef715-de8b-47aa-a3b1-364a2a060ecb}, !- Relief Air Stream Node Name
  {223e5fdf-ca57-4ba0-b237-ba5661cef571}; !- Return Air Stream Node Name

OS:Node,
  {d48b52bb-fd45-4772-9749-252293e70f3b}, !- Handle
  Node 670,                               !- Name
  ,                                       !- Inlet Port
  {ec15922a-2e17-468e-850a-5db12e2485a5}; !- Outlet Port

OS:Connection,
  {ec15922a-2e17-468e-850a-5db12e2485a5}, !- Handle
  {44d005cf-754b-4196-aa85-84ba5f0f8007}, !- Name
  {d48b52bb-fd45-4772-9749-252293e70f3b}, !- Source Object
  3,                                      !- Outlet Port
  {7f3ae03f-a911-429d-9650-cf69f8899df1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7075ac5b-15d5-4e4a-b489-a4c05a365b41}, !- Handle
  Node 671,                               !- Name
  {a08ef715-de8b-47aa-a3b1-364a2a060ecb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a08ef715-de8b-47aa-a3b1-364a2a060ecb}, !- Handle
  {1d362319-f48c-4507-8e94-b22cda91928e}, !- Name
  {7f3ae03f-a911-429d-9650-cf69f8899df1}, !- Source Object
  7,                                      !- Outlet Port
  {7075ac5b-15d5-4e4a-b489-a4c05a365b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fc29c7-1ae1-46ec-974b-eb3f1f3a82c5}, !- Handle
  {3102e790-c5d7-44ca-aa56-083ad45ba445}, !- Name
  {06755f9d-568c-421d-a442-2b0c0f06556f}, !- Source Object
  9,                                      !- Outlet Port
  {a7fb5242-6ec4-4b0f-b1d9-036cbfe8e09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3176342-611d-4326-a0ec-39f4dcf0331a}, !- Handle
  Node 672,                               !- Name
  {e07ed63a-253a-4d7d-9f34-ac5732c99853}, !- Inlet Port
  {da098cd1-deed-4a2f-8d97-ba11b1432222}; !- Outlet Port

OS:Connection,
  {e07ed63a-253a-4d7d-9f34-ac5732c99853}, !- Handle
  {6a716a55-5de1-4d00-8d63-d5f26d43d27e}, !- Name
  {57b8771d-c8fa-4653-b3e8-60c6da3262ae}, !- Source Object
  6,                                      !- Outlet Port
  {f3176342-611d-4326-a0ec-39f4dcf0331a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da098cd1-deed-4a2f-8d97-ba11b1432222}, !- Handle
  {ef0baa79-7caa-468d-ab8e-b25f336c8948}, !- Name
  {f3176342-611d-4326-a0ec-39f4dcf0331a}, !- Source Object
  3,                                      !- Outlet Port
  {06755f9d-568c-421d-a442-2b0c0f06556f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {663fa7cd-e121-415e-a5f3-4d0eddc5b0bd}, !- Handle
  Node 673,                               !- Name
  {28c678bb-7da5-443c-a15d-94db0a05ccf6}, !- Inlet Port
  {530efc16-662e-49b4-bc76-6a6598a13e2e}; !- Outlet Port

OS:Connection,
  {28c678bb-7da5-443c-a15d-94db0a05ccf6}, !- Handle
  {6fc93ce1-ff5b-4350-a253-e31dba504b3d}, !- Name
  {fc77afd2-7f0b-4a3f-aded-ec6549bb7436}, !- Source Object
  9,                                      !- Outlet Port
  {663fa7cd-e121-415e-a5f3-4d0eddc5b0bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530efc16-662e-49b4-bc76-6a6598a13e2e}, !- Handle
  {060149e3-050e-418f-ba28-ff4cd68fe01e}, !- Name
  {663fa7cd-e121-415e-a5f3-4d0eddc5b0bd}, !- Source Object
  3,                                      !- Outlet Port
  {57b8771d-c8fa-4653-b3e8-60c6da3262ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1d1b89bf-96ed-4cfd-b933-986cbff932a8}, !- Handle
  Node 674,                               !- Name
  {aa0ea8d0-b705-4d93-8616-e02dcb528d2f}, !- Inlet Port
  {bbf9e098-31d1-4034-b6e2-0692b70f73f6}; !- Outlet Port

OS:Connection,
  {223e5fdf-ca57-4ba0-b237-ba5661cef571}, !- Handle
  {a3f01014-61bf-413f-a860-5ebabdd2bd86}, !- Name
  {be5597d2-0aba-4801-bdc4-74cf3efc5b86}, !- Source Object
  3,                                      !- Outlet Port
  {7f3ae03f-a911-429d-9650-cf69f8899df1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa0ea8d0-b705-4d93-8616-e02dcb528d2f}, !- Handle
  {51f27b74-d91d-4a09-91d5-64b12ceae997}, !- Name
  {7f3ae03f-a911-429d-9650-cf69f8899df1}, !- Source Object
  5,                                      !- Outlet Port
  {1d1b89bf-96ed-4cfd-b933-986cbff932a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf9e098-31d1-4034-b6e2-0692b70f73f6}, !- Handle
  {5f3e35ab-d36b-45db-b3fe-0c9ac4373a6b}, !- Name
  {1d1b89bf-96ed-4cfd-b933-986cbff932a8}, !- Source Object
  3,                                      !- Outlet Port
  {fc77afd2-7f0b-4a3f-aded-ec6549bb7436}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e98c9111-8249-4ad3-857d-c931f2a3fc8a}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {44e747ec-f094-4462-83e6-814d887326e4}, !- Control Zone Name
  {a7fb5242-6ec4-4b0f-b1d9-036cbfe8e09d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6e69880c-d1c0-4e86-ac4b-a9937fdab724}, !- Handle
  Air Terminal Single Duct Uncontrolled 64, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {775de065-9172-4f1a-bbf1-0da640dd8a97}, !- Inlet Air Node Name
  {00749669-f4fe-462c-962f-e4b2b21a69ab}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a8f7fa0-10da-4262-986f-0c199743d12a}, !- Handle
  Node 675,                               !- Name
  {02f1d7bf-cdd6-4a22-bd06-9027ae6bfe9e}, !- Inlet Port
  {e0aae965-8dc8-4c84-9ab7-38c4feba39ef}; !- Outlet Port

OS:Connection,
  {1db5d502-b1a8-43bb-ab52-a5f48faaf77f}, !- Handle
  {19c25c67-37a8-4e4e-bc30-de76e7d39997}, !- Name
  {a15c9461-9e68-41a4-baed-9c541aa019a2}, !- Source Object
  3,                                      !- Outlet Port
  {b40354bb-6e29-4aeb-9436-bfed88d5826d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02f1d7bf-cdd6-4a22-bd06-9027ae6bfe9e}, !- Handle
  {c2e5a1b7-59f6-4d98-a4b0-0ad118d93db7}, !- Name
  {44e747ec-f094-4462-83e6-814d887326e4}, !- Source Object
  12,                                     !- Outlet Port
  {7a8f7fa0-10da-4262-986f-0c199743d12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0aae965-8dc8-4c84-9ab7-38c4feba39ef}, !- Handle
  {7debd1f1-e723-4872-ba2a-c4a71b429ba0}, !- Name
  {7a8f7fa0-10da-4262-986f-0c199743d12a}, !- Source Object
  3,                                      !- Outlet Port
  {b595a2b4-8c04-47c8-9a09-dccd2b051703}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {775de065-9172-4f1a-bbf1-0da640dd8a97}, !- Handle
  {2e93f34e-e87e-490b-8017-6280be7bcd3e}, !- Name
  {632e53ce-27ce-46a5-973e-3dd55a1207ca}, !- Source Object
  3,                                      !- Outlet Port
  {6e69880c-d1c0-4e86-ac4b-a9937fdab724}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00749669-f4fe-462c-962f-e4b2b21a69ab}, !- Handle
  {c34ca14f-9c3a-445d-97c4-e871c9233282}, !- Name
  {6e69880c-d1c0-4e86-ac4b-a9937fdab724}, !- Source Object
  4,                                      !- Outlet Port
  {a15c9461-9e68-41a4-baed-9c541aa019a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3904a08f-61e2-4564-86ee-9637764bf391}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {20e1ecb2-d6ba-4253-be22-b05ce213ce0a}, !- Water Inlet Node Name
  {697e24cd-3773-4e3c-b40b-bbdda0154d2e}; !- Water Outlet Node Name

OS:Node,
  {9ff1d6c2-f443-4ff1-9b89-592fa9603095}, !- Handle
  Node 676,                               !- Name
  {ac606e83-b40c-4030-bbcc-e2c0988ef5f7}, !- Inlet Port
  {20e1ecb2-d6ba-4253-be22-b05ce213ce0a}; !- Outlet Port

OS:Connection,
  {ac606e83-b40c-4030-bbcc-e2c0988ef5f7}, !- Handle
  {22753c76-ef15-4e92-af81-922409c170b6}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  67,                                     !- Outlet Port
  {9ff1d6c2-f443-4ff1-9b89-592fa9603095}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f383619-a33f-4929-b93b-329db3b35888}, !- Handle
  Node 677,                               !- Name
  {697e24cd-3773-4e3c-b40b-bbdda0154d2e}, !- Inlet Port
  {8377b08a-08f5-4059-9de9-8f250a80a42e}; !- Outlet Port

OS:Connection,
  {20e1ecb2-d6ba-4253-be22-b05ce213ce0a}, !- Handle
  {f9437cf0-8bbb-472d-8c36-7b37737ead00}, !- Name
  {9ff1d6c2-f443-4ff1-9b89-592fa9603095}, !- Source Object
  3,                                      !- Outlet Port
  {3904a08f-61e2-4564-86ee-9637764bf391}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {697e24cd-3773-4e3c-b40b-bbdda0154d2e}, !- Handle
  {2af02ba4-8e05-4ed3-97ef-f421b9d27355}, !- Name
  {3904a08f-61e2-4564-86ee-9637764bf391}, !- Source Object
  10,                                     !- Outlet Port
  {2f383619-a33f-4929-b93b-329db3b35888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8377b08a-08f5-4059-9de9-8f250a80a42e}, !- Handle
  {cf49dadc-a888-4bfa-9152-032dbae531cf}, !- Name
  {2f383619-a33f-4929-b93b-329db3b35888}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  67;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4bc6a67c-0e21-48b7-8aa4-c8e0da552308}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {3904a08f-61e2-4564-86ee-9637764bf391}; !- Heating Coil Name

OS:AirLoopHVAC,
  {72b471c7-81b7-4fd7-918b-955d23081f11}, !- Handle
  Sp-RearStorageFlr3 Sys-4 Flr-3 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2eda3762-7d71-4746-99db-5b4e4bda806c}, !- Supply Side Inlet Node Name
  {89bf934f-3d06-4106-9e4c-7621f0cf50d1}, !- Demand Side Outlet Node Name
  {318f171e-f65b-4170-bcd6-92970a3019f7}, !- Demand Side Inlet Node A
  {67825b89-5f93-42a7-9a14-a0f5f93ac097}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a29a206f-4b46-436e-98b7-5be8432a1f7e}, !- Demand Mixer Name
  {d0450bf4-456e-4b27-9854-beec9d384c4d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a349af18-80b5-4d04-b64c-fbf524e28120}, !- Handle
  Node 678,                               !- Name
  {2eda3762-7d71-4746-99db-5b4e4bda806c}, !- Inlet Port
  {0b964663-ba95-4130-8535-574e8ae0e565}; !- Outlet Port

OS:Node,
  {26525e16-c9d0-442b-b62b-cde2ef12d5a3}, !- Handle
  Node 679,                               !- Name
  {0c17fbe3-5ba9-4d8b-a3c7-6f22281bd125}, !- Inlet Port
  {67825b89-5f93-42a7-9a14-a0f5f93ac097}; !- Outlet Port

OS:Connection,
  {2eda3762-7d71-4746-99db-5b4e4bda806c}, !- Handle
  {bba33b8b-cb53-4339-adfa-b5b3582b3e81}, !- Name
  {72b471c7-81b7-4fd7-918b-955d23081f11}, !- Source Object
  8,                                      !- Outlet Port
  {a349af18-80b5-4d04-b64c-fbf524e28120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67825b89-5f93-42a7-9a14-a0f5f93ac097}, !- Handle
  {212c1280-7fbc-4c20-a30c-897a2d032006}, !- Name
  {26525e16-c9d0-442b-b62b-cde2ef12d5a3}, !- Source Object
  3,                                      !- Outlet Port
  {72b471c7-81b7-4fd7-918b-955d23081f11}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {69d2348c-3a2e-4862-b73b-ac25dcb0f887}, !- Handle
  Node 680,                               !- Name
  {318f171e-f65b-4170-bcd6-92970a3019f7}, !- Inlet Port
  {177915e5-aa54-42b9-911f-ef8a09375ba6}; !- Outlet Port

OS:Node,
  {f167ac91-ddb6-408f-8e63-737842a0128d}, !- Handle
  Node 681,                               !- Name
  {030b9b77-c8aa-4032-8637-6fa67651870a}, !- Inlet Port
  {89bf934f-3d06-4106-9e4c-7621f0cf50d1}; !- Outlet Port

OS:Node,
  {71c4550c-4a91-4a10-99db-78914d7aa400}, !- Handle
  Node 682,                               !- Name
  {36c99b8b-af25-4bc6-a620-57a0d5e7f918}, !- Inlet Port
  {bf5136e2-fcdf-4c7e-ab4e-3e8fb75dbfa1}; !- Outlet Port

OS:Connection,
  {318f171e-f65b-4170-bcd6-92970a3019f7}, !- Handle
  {144bed5a-7489-4ee2-934e-7c0fafed23f7}, !- Name
  {72b471c7-81b7-4fd7-918b-955d23081f11}, !- Source Object
  10,                                     !- Outlet Port
  {69d2348c-3a2e-4862-b73b-ac25dcb0f887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89bf934f-3d06-4106-9e4c-7621f0cf50d1}, !- Handle
  {221e7d9a-cab9-49b1-b765-15fb2848984d}, !- Name
  {f167ac91-ddb6-408f-8e63-737842a0128d}, !- Source Object
  3,                                      !- Outlet Port
  {72b471c7-81b7-4fd7-918b-955d23081f11}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0450bf4-456e-4b27-9854-beec9d384c4d}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {177915e5-aa54-42b9-911f-ef8a09375ba6}, !- Inlet Node Name
  {d8271dd4-dad0-436f-aa00-1dca1c16b7dc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a29a206f-4b46-436e-98b7-5be8432a1f7e}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {030b9b77-c8aa-4032-8637-6fa67651870a}, !- Outlet Node Name
  {d0a480e1-a0b7-4d68-834d-e175e62ad4e1}; !- Inlet Node Name 1

OS:Connection,
  {177915e5-aa54-42b9-911f-ef8a09375ba6}, !- Handle
  {eb94fb68-f077-41d6-a2bb-9187e6e16bdf}, !- Name
  {69d2348c-3a2e-4862-b73b-ac25dcb0f887}, !- Source Object
  3,                                      !- Outlet Port
  {d0450bf4-456e-4b27-9854-beec9d384c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b9b77-c8aa-4032-8637-6fa67651870a}, !- Handle
  {96f82065-b91d-481e-9dc1-bcde1eabfab7}, !- Name
  {a29a206f-4b46-436e-98b7-5be8432a1f7e}, !- Source Object
  2,                                      !- Outlet Port
  {f167ac91-ddb6-408f-8e63-737842a0128d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {55e4bfa6-4e53-4e16-b2d2-ae7335c9c1d7}, !- Handle
  {72b471c7-81b7-4fd7-918b-955d23081f11}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {1506d499-5834-40e4-b706-7079a3b19996}, !- Handle
  Fan Constant Volume 66,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ff86a8e3-c032-49bd-8025-55bf7bbeea65}, !- Air Inlet Node Name
  {0c17fbe3-5ba9-4d8b-a3c7-6f22281bd125}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c4f17e09-54ab-4c50-91f2-bac6666f179d}, !- Handle
  Coil Heating Electric 65,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a18fc959-5723-4eff-aeab-47823c087688}, !- Air Inlet Node Name
  {45cc29d3-a838-4586-864e-8d909e900fe3}, !- Air Outlet Node Name
  {bdfee609-1cdc-4a39-bf1b-3fe92c89bd6a}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {e644504e-ba5c-4ee0-ae1b-a85638ca7968}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {078fb772-e5e1-4501-aa9a-34ff37e67537}, !- Handle
  Curve Quadratic 154,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ff7f535-059b-403a-90c7-7e2173b4cfc3}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {583c88fe-ede0-4b8d-b91d-0492614c76eb}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08cc3356-659e-4362-9d32-c1b6af231ea4}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ae75f006-ab87-4689-83d7-f19e8373a5d9}, !- Handle
  Coil Cooling DX Single Speed 66 3kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1d754a3e-d1de-4e1c-adb4-b10f40c39c3b}, !- Air Inlet Node Name
  {a0190eea-8067-4f39-94c8-59455cc2d82b}, !- Air Outlet Node Name
  {77965f51-e5c1-4724-a936-d38755895e45}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3ad27c6c-8d48-4abc-a0b5-caf9c5e008e7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d6cabbb9-65a0-4cf4-8b9b-0ea9f064bd7d}, !- Energy Input Ratio Function of Temperature Curve Name
  {360584a5-11ef-43e2-9a99-bb23c348d11a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {83b05adf-5393-4281-8114-1db520637be8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {77d58d31-7342-4660-828c-5ea5a64fb6ca}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c698040-31ca-4d72-907b-98162ed4a08a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c698040-31ca-4d72-907b-98162ed4a08a}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f45ee880-d859-45c8-98eb-b0846cc28831}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {77d58d31-7342-4660-828c-5ea5a64fb6ca}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d686c64e-f98e-4bf7-841f-64fe8035d498}, !- Mixed Air Node Name
  {05ca7d2c-09f5-4c38-af5e-6417f6d06121}, !- Outdoor Air Stream Node Name
  {6d11d6db-58de-417b-847a-39bca5b831e6}, !- Relief Air Stream Node Name
  {0b964663-ba95-4130-8535-574e8ae0e565}; !- Return Air Stream Node Name

OS:Node,
  {83f17f3e-1d46-4fb6-ab35-934ae5d96076}, !- Handle
  Node 683,                               !- Name
  ,                                       !- Inlet Port
  {05ca7d2c-09f5-4c38-af5e-6417f6d06121}; !- Outlet Port

OS:Connection,
  {05ca7d2c-09f5-4c38-af5e-6417f6d06121}, !- Handle
  {2d478779-300d-46e7-ac64-da65e2d6c03b}, !- Name
  {83f17f3e-1d46-4fb6-ab35-934ae5d96076}, !- Source Object
  3,                                      !- Outlet Port
  {f45ee880-d859-45c8-98eb-b0846cc28831}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3027c889-3ca0-4038-bcfe-173ab4588ed6}, !- Handle
  Node 684,                               !- Name
  {6d11d6db-58de-417b-847a-39bca5b831e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d11d6db-58de-417b-847a-39bca5b831e6}, !- Handle
  {766f6fd6-d6b8-4f06-bf5f-299c7d7160ba}, !- Name
  {f45ee880-d859-45c8-98eb-b0846cc28831}, !- Source Object
  7,                                      !- Outlet Port
  {3027c889-3ca0-4038-bcfe-173ab4588ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c17fbe3-5ba9-4d8b-a3c7-6f22281bd125}, !- Handle
  {b3073d62-e96b-414a-a3eb-f48e7dc40f3b}, !- Name
  {1506d499-5834-40e4-b706-7079a3b19996}, !- Source Object
  9,                                      !- Outlet Port
  {26525e16-c9d0-442b-b62b-cde2ef12d5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdfee609-1cdc-4a39-bf1b-3fe92c89bd6a}, !- Handle
  Node 685,                               !- Name
  {45cc29d3-a838-4586-864e-8d909e900fe3}, !- Inlet Port
  {ff86a8e3-c032-49bd-8025-55bf7bbeea65}; !- Outlet Port

OS:Connection,
  {45cc29d3-a838-4586-864e-8d909e900fe3}, !- Handle
  {1de86a34-165a-43d3-9db0-f4be877046c4}, !- Name
  {c4f17e09-54ab-4c50-91f2-bac6666f179d}, !- Source Object
  6,                                      !- Outlet Port
  {bdfee609-1cdc-4a39-bf1b-3fe92c89bd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff86a8e3-c032-49bd-8025-55bf7bbeea65}, !- Handle
  {7e5a2ad6-45c5-49c4-850b-45a2a2cb00eb}, !- Name
  {bdfee609-1cdc-4a39-bf1b-3fe92c89bd6a}, !- Source Object
  3,                                      !- Outlet Port
  {1506d499-5834-40e4-b706-7079a3b19996}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72c2c9ee-ce5f-45fd-98f8-f9ecfc717fd9}, !- Handle
  Node 686,                               !- Name
  {a0190eea-8067-4f39-94c8-59455cc2d82b}, !- Inlet Port
  {a18fc959-5723-4eff-aeab-47823c087688}; !- Outlet Port

OS:Connection,
  {a0190eea-8067-4f39-94c8-59455cc2d82b}, !- Handle
  {ec9eb975-2c0d-4cae-82a1-4a5c258fbc40}, !- Name
  {ae75f006-ab87-4689-83d7-f19e8373a5d9}, !- Source Object
  9,                                      !- Outlet Port
  {72c2c9ee-ce5f-45fd-98f8-f9ecfc717fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a18fc959-5723-4eff-aeab-47823c087688}, !- Handle
  {c812c9da-da58-443a-af8b-458d4d4e7990}, !- Name
  {72c2c9ee-ce5f-45fd-98f8-f9ecfc717fd9}, !- Source Object
  3,                                      !- Outlet Port
  {c4f17e09-54ab-4c50-91f2-bac6666f179d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee1406ec-5686-46f6-9980-6bf6581e1168}, !- Handle
  Node 687,                               !- Name
  {d686c64e-f98e-4bf7-841f-64fe8035d498}, !- Inlet Port
  {1d754a3e-d1de-4e1c-adb4-b10f40c39c3b}; !- Outlet Port

OS:Connection,
  {0b964663-ba95-4130-8535-574e8ae0e565}, !- Handle
  {9ffbaf18-dd0f-406d-b861-7bfa67d688c4}, !- Name
  {a349af18-80b5-4d04-b64c-fbf524e28120}, !- Source Object
  3,                                      !- Outlet Port
  {f45ee880-d859-45c8-98eb-b0846cc28831}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d686c64e-f98e-4bf7-841f-64fe8035d498}, !- Handle
  {14fa96b7-7eaa-482d-9e1c-2ea5292c3a92}, !- Name
  {f45ee880-d859-45c8-98eb-b0846cc28831}, !- Source Object
  5,                                      !- Outlet Port
  {ee1406ec-5686-46f6-9980-6bf6581e1168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d754a3e-d1de-4e1c-adb4-b10f40c39c3b}, !- Handle
  {ebc206d0-162f-4443-a1bc-d004d736f378}, !- Name
  {ee1406ec-5686-46f6-9980-6bf6581e1168}, !- Source Object
  3,                                      !- Outlet Port
  {ae75f006-ab87-4689-83d7-f19e8373a5d9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {03f61e6e-3c9a-49eb-b479-18954c378d9a}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c9314549-6996-493e-98ae-4bc1be4db67b}, !- Control Zone Name
  {26525e16-c9d0-442b-b62b-cde2ef12d5a3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e2a74d50-e632-4c93-b17b-cd23cd3a95ee}, !- Handle
  Air Terminal Single Duct Uncontrolled 65, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {d8271dd4-dad0-436f-aa00-1dca1c16b7dc}, !- Inlet Air Node Name
  {36c99b8b-af25-4bc6-a620-57a0d5e7f918}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83b994e7-1a7d-475f-8840-52d2d95ad2aa}, !- Handle
  Node 688,                               !- Name
  {0ebf08b9-d99a-45e1-86d9-3220a737d049}, !- Inlet Port
  {d0a480e1-a0b7-4d68-834d-e175e62ad4e1}; !- Outlet Port

OS:Connection,
  {bf5136e2-fcdf-4c7e-ab4e-3e8fb75dbfa1}, !- Handle
  {46243a41-4396-4ebd-b609-e6407bc04812}, !- Name
  {71c4550c-4a91-4a10-99db-78914d7aa400}, !- Source Object
  3,                                      !- Outlet Port
  {2b004aa0-e9e1-42cf-9c49-41ed4acc89a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ebf08b9-d99a-45e1-86d9-3220a737d049}, !- Handle
  {2803a0b1-d9a7-40e8-9f6d-9dbf58ddf8f4}, !- Name
  {c9314549-6996-493e-98ae-4bc1be4db67b}, !- Source Object
  12,                                     !- Outlet Port
  {83b994e7-1a7d-475f-8840-52d2d95ad2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a480e1-a0b7-4d68-834d-e175e62ad4e1}, !- Handle
  {2b08675a-3b98-444c-9600-690aaa2e1347}, !- Name
  {83b994e7-1a7d-475f-8840-52d2d95ad2aa}, !- Source Object
  3,                                      !- Outlet Port
  {a29a206f-4b46-436e-98b7-5be8432a1f7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8271dd4-dad0-436f-aa00-1dca1c16b7dc}, !- Handle
  {0bb371b7-e23d-42b7-8a3b-4bc6cee05361}, !- Name
  {d0450bf4-456e-4b27-9854-beec9d384c4d}, !- Source Object
  3,                                      !- Outlet Port
  {e2a74d50-e632-4c93-b17b-cd23cd3a95ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {36c99b8b-af25-4bc6-a620-57a0d5e7f918}, !- Handle
  {c3c8d15d-c94c-4852-82f9-9ba4a54978e0}, !- Name
  {e2a74d50-e632-4c93-b17b-cd23cd3a95ee}, !- Source Object
  4,                                      !- Outlet Port
  {71c4550c-4a91-4a10-99db-78914d7aa400}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {53d25dcb-2a64-40f6-bc86-20ff6b29896d}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {29ca6578-8ce5-47b2-8098-a4b4f8ee12d0}, !- Water Inlet Node Name
  {7a96cf2f-63d5-4d2d-b49d-a1f794a9da29}; !- Water Outlet Node Name

OS:Node,
  {071d9bbc-9309-4a51-93f6-4b1840de2768}, !- Handle
  Node 689,                               !- Name
  {728d0723-a3a2-476e-837e-194a68a56e1f}, !- Inlet Port
  {29ca6578-8ce5-47b2-8098-a4b4f8ee12d0}; !- Outlet Port

OS:Connection,
  {728d0723-a3a2-476e-837e-194a68a56e1f}, !- Handle
  {21082f2d-aa55-41f8-9ae5-71ea038767ca}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  68,                                     !- Outlet Port
  {071d9bbc-9309-4a51-93f6-4b1840de2768}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5885788b-4880-4ae0-963c-2efb6b3d1a8d}, !- Handle
  Node 690,                               !- Name
  {7a96cf2f-63d5-4d2d-b49d-a1f794a9da29}, !- Inlet Port
  {390691a5-cd93-48ce-bada-2f3e8db78085}; !- Outlet Port

OS:Connection,
  {29ca6578-8ce5-47b2-8098-a4b4f8ee12d0}, !- Handle
  {7d28e52b-6590-46c3-92e7-0dd8d636a637}, !- Name
  {071d9bbc-9309-4a51-93f6-4b1840de2768}, !- Source Object
  3,                                      !- Outlet Port
  {53d25dcb-2a64-40f6-bc86-20ff6b29896d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a96cf2f-63d5-4d2d-b49d-a1f794a9da29}, !- Handle
  {5052e0f8-8950-448c-b31a-d48d80aad6d0}, !- Name
  {53d25dcb-2a64-40f6-bc86-20ff6b29896d}, !- Source Object
  10,                                     !- Outlet Port
  {5885788b-4880-4ae0-963c-2efb6b3d1a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {390691a5-cd93-48ce-bada-2f3e8db78085}, !- Handle
  {187ef5db-ec4c-4c90-8735-9335831558f5}, !- Name
  {5885788b-4880-4ae0-963c-2efb6b3d1a8d}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ff23c75b-30fa-492b-8982-3a09a334c2ad}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {53d25dcb-2a64-40f6-bc86-20ff6b29896d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {d1aca804-1350-488e-98a3-d2401b977e26}, !- Handle
  Sp-FrontStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-north ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d8441285-f25c-45e4-a730-4556608954cd}, !- Supply Side Inlet Node Name
  {a360ba42-0069-4866-8b3d-3af3a19da69c}, !- Demand Side Outlet Node Name
  {5d45afeb-6d0c-445b-844f-92249d19e300}, !- Demand Side Inlet Node A
  {de8ca81f-465b-4062-973f-edb8be1bfeac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5514b954-4d14-4ba7-b596-3b75fde60e9d}, !- Demand Mixer Name
  {09be42ca-5edc-4df8-a44e-b0a4d71ca7da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1a473b4-c3b7-4652-8377-514ca215b91b}, !- Handle
  Node 691,                               !- Name
  {d8441285-f25c-45e4-a730-4556608954cd}, !- Inlet Port
  {c47f5a52-62a0-45e3-8352-31586c6a642b}; !- Outlet Port

OS:Node,
  {4f33d6ca-126d-40be-95a1-04129167cf1a}, !- Handle
  Node 692,                               !- Name
  {bf197a2b-c80e-4c76-b139-39d4cf92b9fd}, !- Inlet Port
  {de8ca81f-465b-4062-973f-edb8be1bfeac}; !- Outlet Port

OS:Connection,
  {d8441285-f25c-45e4-a730-4556608954cd}, !- Handle
  {88ef491c-bf6e-403d-9d4e-f25f10164040}, !- Name
  {d1aca804-1350-488e-98a3-d2401b977e26}, !- Source Object
  8,                                      !- Outlet Port
  {a1a473b4-c3b7-4652-8377-514ca215b91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8ca81f-465b-4062-973f-edb8be1bfeac}, !- Handle
  {9dfbf65d-3bfb-49bb-aad3-e9828c5233bc}, !- Name
  {4f33d6ca-126d-40be-95a1-04129167cf1a}, !- Source Object
  3,                                      !- Outlet Port
  {d1aca804-1350-488e-98a3-d2401b977e26}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c4f32b9c-8b49-4a12-81d1-4b84966ee98a}, !- Handle
  Node 693,                               !- Name
  {5d45afeb-6d0c-445b-844f-92249d19e300}, !- Inlet Port
  {6b854af7-5c6b-47ed-b9ba-6bf93a2e1d4c}; !- Outlet Port

OS:Node,
  {be9bd7b0-851c-4f7e-9859-3db78e2bf1c2}, !- Handle
  Node 694,                               !- Name
  {a8742637-69de-49bd-a465-4ab5c7f77b31}, !- Inlet Port
  {a360ba42-0069-4866-8b3d-3af3a19da69c}; !- Outlet Port

OS:Node,
  {761af610-4afc-4db0-b2db-c083a7d12fa6}, !- Handle
  Node 695,                               !- Name
  {16efb8e6-b774-4102-a9f6-6451b115e595}, !- Inlet Port
  {5d8f07ef-7620-49ef-b2f0-04484c7b5b0c}; !- Outlet Port

OS:Connection,
  {5d45afeb-6d0c-445b-844f-92249d19e300}, !- Handle
  {f541a3f1-9655-412d-9562-1e50fc0c68b7}, !- Name
  {d1aca804-1350-488e-98a3-d2401b977e26}, !- Source Object
  10,                                     !- Outlet Port
  {c4f32b9c-8b49-4a12-81d1-4b84966ee98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a360ba42-0069-4866-8b3d-3af3a19da69c}, !- Handle
  {6da6e2aa-571d-4497-8edc-8cfe22269782}, !- Name
  {be9bd7b0-851c-4f7e-9859-3db78e2bf1c2}, !- Source Object
  3,                                      !- Outlet Port
  {d1aca804-1350-488e-98a3-d2401b977e26}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {09be42ca-5edc-4df8-a44e-b0a4d71ca7da}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {6b854af7-5c6b-47ed-b9ba-6bf93a2e1d4c}, !- Inlet Node Name
  {9f9f9c6e-14fe-421d-b757-4c2257d2d05e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5514b954-4d14-4ba7-b596-3b75fde60e9d}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {a8742637-69de-49bd-a465-4ab5c7f77b31}, !- Outlet Node Name
  {3c1ddc57-1624-469e-8bab-91479ac7afbf}; !- Inlet Node Name 1

OS:Connection,
  {6b854af7-5c6b-47ed-b9ba-6bf93a2e1d4c}, !- Handle
  {c779bf23-8fab-4107-8905-60c336aa7c59}, !- Name
  {c4f32b9c-8b49-4a12-81d1-4b84966ee98a}, !- Source Object
  3,                                      !- Outlet Port
  {09be42ca-5edc-4df8-a44e-b0a4d71ca7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8742637-69de-49bd-a465-4ab5c7f77b31}, !- Handle
  {a7a66a6e-5b66-4a20-9993-63f11dc67ae5}, !- Name
  {5514b954-4d14-4ba7-b596-3b75fde60e9d}, !- Source Object
  2,                                      !- Outlet Port
  {be9bd7b0-851c-4f7e-9859-3db78e2bf1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {30f91bba-7533-4bbb-bbb2-c147e85a91e4}, !- Handle
  {d1aca804-1350-488e-98a3-d2401b977e26}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {0eeea212-2d6a-4fdf-8d00-6dc579cb33ff}, !- Handle
  Fan Constant Volume 67,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bd058ab7-3b57-4a2e-966b-143ab1394b05}, !- Air Inlet Node Name
  {bf197a2b-c80e-4c76-b139-39d4cf92b9fd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {bf7ee98d-856c-48de-9da2-7582d906cd75}, !- Handle
  Coil Heating Electric 66,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d39b6453-373a-4d67-a56f-8b6123d90b89}, !- Air Inlet Node Name
  {aa6c015d-f38b-47ba-8a68-16e33bb49437}, !- Air Outlet Node Name
  {46714623-802f-4f82-a10e-be2f7f90963e}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {094974e0-2f14-482e-9d70-a13247cf7212}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7aca5fb-486f-49ff-9c7b-4950b7aa2d5e}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70a90309-bc23-4cc1-b4ba-3506be3c057c}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92f47f8c-f188-40a3-9624-e7d1b550fc26}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b391631f-94af-48af-baee-efb8a1fff182}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8b5e49fc-7247-4a86-8987-3f6efb9a1946}, !- Handle
  Coil Cooling DX Single Speed 67 2kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a08e6ab6-38d3-46fe-8500-b31f9aa190e9}, !- Air Inlet Node Name
  {6e7022d6-eb9b-4c33-bc2e-1b8a3247e790}, !- Air Outlet Node Name
  {8ae616c5-e672-4445-85e6-75ff88754895}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5422b853-35e5-4c01-a95a-379dcca5bd07}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {8b3d0ada-9f0b-404e-9954-fe32b5b179a8}, !- Energy Input Ratio Function of Temperature Curve Name
  {85009cae-9cdd-4422-abc0-9c6684e6b83b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {05907fc1-1e84-4539-9a28-15cdc203a13b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {72a48929-7adb-4399-97f9-efae0bd15a47}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4aa3314f-7257-45e5-a965-5df28642e04d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4aa3314f-7257-45e5-a965-5df28642e04d}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {636a8c12-fd47-4ed9-94df-3cef86ef03fe}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {72a48929-7adb-4399-97f9-efae0bd15a47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f3f5a5c-db2f-4e3a-8063-defd31e4fb91}, !- Mixed Air Node Name
  {6f390b28-6b98-4623-8c55-fd4c07d593ed}, !- Outdoor Air Stream Node Name
  {e4f0c162-02d5-4bce-b0fc-95000006703e}, !- Relief Air Stream Node Name
  {c47f5a52-62a0-45e3-8352-31586c6a642b}; !- Return Air Stream Node Name

OS:Node,
  {8a09011d-4b94-49c2-a764-d386e66c1124}, !- Handle
  Node 696,                               !- Name
  ,                                       !- Inlet Port
  {6f390b28-6b98-4623-8c55-fd4c07d593ed}; !- Outlet Port

OS:Connection,
  {6f390b28-6b98-4623-8c55-fd4c07d593ed}, !- Handle
  {b78f356d-1a02-496b-bac6-d909cb0424ef}, !- Name
  {8a09011d-4b94-49c2-a764-d386e66c1124}, !- Source Object
  3,                                      !- Outlet Port
  {636a8c12-fd47-4ed9-94df-3cef86ef03fe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d74d741-1cf9-4899-b7b4-4fbc3be635b2}, !- Handle
  Node 697,                               !- Name
  {e4f0c162-02d5-4bce-b0fc-95000006703e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4f0c162-02d5-4bce-b0fc-95000006703e}, !- Handle
  {b6b11980-6fb6-4c6e-b085-ad8b793d3b41}, !- Name
  {636a8c12-fd47-4ed9-94df-3cef86ef03fe}, !- Source Object
  7,                                      !- Outlet Port
  {4d74d741-1cf9-4899-b7b4-4fbc3be635b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf197a2b-c80e-4c76-b139-39d4cf92b9fd}, !- Handle
  {918a6100-aa89-4ce1-9fe5-708c976d5517}, !- Name
  {0eeea212-2d6a-4fdf-8d00-6dc579cb33ff}, !- Source Object
  9,                                      !- Outlet Port
  {4f33d6ca-126d-40be-95a1-04129167cf1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46714623-802f-4f82-a10e-be2f7f90963e}, !- Handle
  Node 698,                               !- Name
  {aa6c015d-f38b-47ba-8a68-16e33bb49437}, !- Inlet Port
  {bd058ab7-3b57-4a2e-966b-143ab1394b05}; !- Outlet Port

OS:Connection,
  {aa6c015d-f38b-47ba-8a68-16e33bb49437}, !- Handle
  {335fae68-a24f-427c-a58b-3111250ca670}, !- Name
  {bf7ee98d-856c-48de-9da2-7582d906cd75}, !- Source Object
  6,                                      !- Outlet Port
  {46714623-802f-4f82-a10e-be2f7f90963e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd058ab7-3b57-4a2e-966b-143ab1394b05}, !- Handle
  {15873af7-ed2a-4853-a218-43142bdca20c}, !- Name
  {46714623-802f-4f82-a10e-be2f7f90963e}, !- Source Object
  3,                                      !- Outlet Port
  {0eeea212-2d6a-4fdf-8d00-6dc579cb33ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ec6f781-69e9-460d-9518-810b20bbbd41}, !- Handle
  Node 699,                               !- Name
  {6e7022d6-eb9b-4c33-bc2e-1b8a3247e790}, !- Inlet Port
  {d39b6453-373a-4d67-a56f-8b6123d90b89}; !- Outlet Port

OS:Connection,
  {6e7022d6-eb9b-4c33-bc2e-1b8a3247e790}, !- Handle
  {1d4df2b7-2fcf-46ad-9673-95d1fce1a65c}, !- Name
  {8b5e49fc-7247-4a86-8987-3f6efb9a1946}, !- Source Object
  9,                                      !- Outlet Port
  {6ec6f781-69e9-460d-9518-810b20bbbd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39b6453-373a-4d67-a56f-8b6123d90b89}, !- Handle
  {8aa94421-e371-497c-9175-d467c9f6b570}, !- Name
  {6ec6f781-69e9-460d-9518-810b20bbbd41}, !- Source Object
  3,                                      !- Outlet Port
  {bf7ee98d-856c-48de-9da2-7582d906cd75}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2c96e0c-a1e9-4fe8-9019-e30aa4422310}, !- Handle
  Node 700,                               !- Name
  {7f3f5a5c-db2f-4e3a-8063-defd31e4fb91}, !- Inlet Port
  {a08e6ab6-38d3-46fe-8500-b31f9aa190e9}; !- Outlet Port

OS:Connection,
  {c47f5a52-62a0-45e3-8352-31586c6a642b}, !- Handle
  {97884d20-4640-4a2a-9d2b-d10d3024ac7a}, !- Name
  {a1a473b4-c3b7-4652-8377-514ca215b91b}, !- Source Object
  3,                                      !- Outlet Port
  {636a8c12-fd47-4ed9-94df-3cef86ef03fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f3f5a5c-db2f-4e3a-8063-defd31e4fb91}, !- Handle
  {cac80f4c-c23f-4d7f-a4c6-077fb96ecc69}, !- Name
  {636a8c12-fd47-4ed9-94df-3cef86ef03fe}, !- Source Object
  5,                                      !- Outlet Port
  {b2c96e0c-a1e9-4fe8-9019-e30aa4422310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08e6ab6-38d3-46fe-8500-b31f9aa190e9}, !- Handle
  {87fbaaad-5236-4943-b59e-667aadeddeac}, !- Name
  {b2c96e0c-a1e9-4fe8-9019-e30aa4422310}, !- Source Object
  3,                                      !- Outlet Port
  {8b5e49fc-7247-4a86-8987-3f6efb9a1946}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {81c57a3f-2684-4b1e-b5af-f996b6c823a4}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9725e0b5-912e-41d7-8844-1dce20c8165e}, !- Control Zone Name
  {4f33d6ca-126d-40be-95a1-04129167cf1a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b2eb4238-166b-4007-9e44-f9ad9147f348}, !- Handle
  Air Terminal Single Duct Uncontrolled 66, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {9f9f9c6e-14fe-421d-b757-4c2257d2d05e}, !- Inlet Air Node Name
  {16efb8e6-b774-4102-a9f6-6451b115e595}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d09e5d73-5c79-4e9b-8560-fda9ccb139b9}, !- Handle
  Node 701,                               !- Name
  {b6d1d000-4afc-4c6f-bc85-c6577bc7f4ba}, !- Inlet Port
  {3c1ddc57-1624-469e-8bab-91479ac7afbf}; !- Outlet Port

OS:Connection,
  {5d8f07ef-7620-49ef-b2f0-04484c7b5b0c}, !- Handle
  {3a7a8e8a-2b13-42ea-a272-10c66a3bb996}, !- Name
  {761af610-4afc-4db0-b2db-c083a7d12fa6}, !- Source Object
  3,                                      !- Outlet Port
  {9001646f-a7cd-4a96-98c1-68c674a052c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b6d1d000-4afc-4c6f-bc85-c6577bc7f4ba}, !- Handle
  {807b6171-fe93-4950-8312-01f44ccaa606}, !- Name
  {9725e0b5-912e-41d7-8844-1dce20c8165e}, !- Source Object
  12,                                     !- Outlet Port
  {d09e5d73-5c79-4e9b-8560-fda9ccb139b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1ddc57-1624-469e-8bab-91479ac7afbf}, !- Handle
  {55090286-b7ca-4e38-a693-f1322f4aebba}, !- Name
  {d09e5d73-5c79-4e9b-8560-fda9ccb139b9}, !- Source Object
  3,                                      !- Outlet Port
  {5514b954-4d14-4ba7-b596-3b75fde60e9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f9f9c6e-14fe-421d-b757-4c2257d2d05e}, !- Handle
  {b0d76635-1af4-47f9-a971-888693e5a1a4}, !- Name
  {09be42ca-5edc-4df8-a44e-b0a4d71ca7da}, !- Source Object
  3,                                      !- Outlet Port
  {b2eb4238-166b-4007-9e44-f9ad9147f348}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16efb8e6-b774-4102-a9f6-6451b115e595}, !- Handle
  {3f8543cf-7aff-4083-9e74-aa43e1a6e659}, !- Name
  {b2eb4238-166b-4007-9e44-f9ad9147f348}, !- Source Object
  4,                                      !- Outlet Port
  {761af610-4afc-4db0-b2db-c083a7d12fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c8823cd8-6e6c-4b52-a3e1-b2deb7be3d8f}, !- Handle
  Coil Heating Water Baseboard 66,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {754a6d10-3f6f-4b78-b91b-64f7ac7636b6}, !- Water Inlet Node Name
  {8615008a-b7c7-4e6d-ba07-95a0066d108b}; !- Water Outlet Node Name

OS:Node,
  {72021d24-6efa-4ff9-9c7f-ab0669cf8dad}, !- Handle
  Node 702,                               !- Name
  {65659160-0596-48d2-a870-b1cc7b698609}, !- Inlet Port
  {754a6d10-3f6f-4b78-b91b-64f7ac7636b6}; !- Outlet Port

OS:Connection,
  {65659160-0596-48d2-a870-b1cc7b698609}, !- Handle
  {3c4fd0fb-5054-44b4-8b20-0122e81f1fb2}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  69,                                     !- Outlet Port
  {72021d24-6efa-4ff9-9c7f-ab0669cf8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550d9a54-9821-44d2-b884-24e0bb97500d}, !- Handle
  Node 703,                               !- Name
  {8615008a-b7c7-4e6d-ba07-95a0066d108b}, !- Inlet Port
  {abb98f85-3c50-459c-b971-9df1ec5b8ab9}; !- Outlet Port

OS:Connection,
  {754a6d10-3f6f-4b78-b91b-64f7ac7636b6}, !- Handle
  {aa7a8951-85a1-4106-8f3d-76b1876e3b3f}, !- Name
  {72021d24-6efa-4ff9-9c7f-ab0669cf8dad}, !- Source Object
  3,                                      !- Outlet Port
  {c8823cd8-6e6c-4b52-a3e1-b2deb7be3d8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8615008a-b7c7-4e6d-ba07-95a0066d108b}, !- Handle
  {3dd18fb3-35b8-49f8-8b92-fafc920cbdb8}, !- Name
  {c8823cd8-6e6c-4b52-a3e1-b2deb7be3d8f}, !- Source Object
  10,                                     !- Outlet Port
  {550d9a54-9821-44d2-b884-24e0bb97500d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb98f85-3c50-459c-b971-9df1ec5b8ab9}, !- Handle
  {fe33b304-c005-4b20-b4a3-fd97c89177b9}, !- Name
  {550d9a54-9821-44d2-b884-24e0bb97500d}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  69;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {526265d0-bdef-4317-b846-59701228cad0}, !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {c8823cd8-6e6c-4b52-a3e1-b2deb7be3d8f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a431bc6a-c452-448b-b3c2-2b53a3425308}, !- Handle
  Sp-RearStorageFlr4 Sys-4 Flr-4 Sch-E HPlcmt-east ZN NECB System 4 PSZ, !- Name
  ,                                       !- Controller List Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {980a9bfa-9dbc-4886-a21d-7100fd84b4de}, !- Supply Side Inlet Node Name
  {a83fa584-61d1-4d08-8ca7-3e6c176cbed5}, !- Demand Side Outlet Node Name
  {8dda8a6a-87a7-4e7f-8f3b-a76e53ba77a7}, !- Demand Side Inlet Node A
  {bbb09fad-2427-420a-a23d-1576cdf614dd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5a1d0205-b9cd-41cd-90eb-52d50d89db7c}, !- Demand Mixer Name
  {dc833c47-13ee-4ab2-b59a-41e5669a4d42}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8c78e879-b0a4-47ba-8286-9c5a72a8fa83}, !- Handle
  Node 704,                               !- Name
  {980a9bfa-9dbc-4886-a21d-7100fd84b4de}, !- Inlet Port
  {deae5c5c-e0ef-4a06-a991-3ceed6b257ad}; !- Outlet Port

OS:Node,
  {d6bf36c7-e8d6-48eb-9ab3-04782a9e4280}, !- Handle
  Node 705,                               !- Name
  {d269477c-5fa6-4cdf-9fc4-dc4a440b8161}, !- Inlet Port
  {bbb09fad-2427-420a-a23d-1576cdf614dd}; !- Outlet Port

OS:Connection,
  {980a9bfa-9dbc-4886-a21d-7100fd84b4de}, !- Handle
  {574f52b7-15ea-4ce5-9dbf-f5f616444d6d}, !- Name
  {a431bc6a-c452-448b-b3c2-2b53a3425308}, !- Source Object
  8,                                      !- Outlet Port
  {8c78e879-b0a4-47ba-8286-9c5a72a8fa83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbb09fad-2427-420a-a23d-1576cdf614dd}, !- Handle
  {f669ab50-0913-4051-b506-b990c2b946f7}, !- Name
  {d6bf36c7-e8d6-48eb-9ab3-04782a9e4280}, !- Source Object
  3,                                      !- Outlet Port
  {a431bc6a-c452-448b-b3c2-2b53a3425308}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {baa3c254-7b52-4b03-827a-c03e7b9eff69}, !- Handle
  Node 706,                               !- Name
  {8dda8a6a-87a7-4e7f-8f3b-a76e53ba77a7}, !- Inlet Port
  {b5412ae3-1d1e-4068-9cc6-0dc0eb252389}; !- Outlet Port

OS:Node,
  {a326d3ee-7a42-46de-8e0a-5b64b314593e}, !- Handle
  Node 707,                               !- Name
  {7b5651b5-be12-45dc-9803-6105f1e100f0}, !- Inlet Port
  {a83fa584-61d1-4d08-8ca7-3e6c176cbed5}; !- Outlet Port

OS:Node,
  {ec925e80-ef24-4cc2-9e63-70a4cacbf1b1}, !- Handle
  Node 708,                               !- Name
  {dea05ca9-3521-4732-b959-604bc6424bae}, !- Inlet Port
  {973bdeaa-2644-4f8d-8389-c02b13a329e4}; !- Outlet Port

OS:Connection,
  {8dda8a6a-87a7-4e7f-8f3b-a76e53ba77a7}, !- Handle
  {d4082581-8030-485e-98e3-7f230c61a88a}, !- Name
  {a431bc6a-c452-448b-b3c2-2b53a3425308}, !- Source Object
  10,                                     !- Outlet Port
  {baa3c254-7b52-4b03-827a-c03e7b9eff69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83fa584-61d1-4d08-8ca7-3e6c176cbed5}, !- Handle
  {26531938-0993-45e7-9792-c5db840f9539}, !- Name
  {a326d3ee-7a42-46de-8e0a-5b64b314593e}, !- Source Object
  3,                                      !- Outlet Port
  {a431bc6a-c452-448b-b3c2-2b53a3425308}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dc833c47-13ee-4ab2-b59a-41e5669a4d42}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {b5412ae3-1d1e-4068-9cc6-0dc0eb252389}, !- Inlet Node Name
  {4e21fd74-a1d8-4213-bad6-49c1cc48547a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5a1d0205-b9cd-41cd-90eb-52d50d89db7c}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {7b5651b5-be12-45dc-9803-6105f1e100f0}, !- Outlet Node Name
  {6f59e456-58d8-4e79-a74f-21bf72a08d39}; !- Inlet Node Name 1

OS:Connection,
  {b5412ae3-1d1e-4068-9cc6-0dc0eb252389}, !- Handle
  {7bb5bd83-fa9f-4ea2-827e-6778691c1b77}, !- Name
  {baa3c254-7b52-4b03-827a-c03e7b9eff69}, !- Source Object
  3,                                      !- Outlet Port
  {dc833c47-13ee-4ab2-b59a-41e5669a4d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5651b5-be12-45dc-9803-6105f1e100f0}, !- Handle
  {26193bc9-09df-4291-b434-a2cd25b75fc5}, !- Name
  {5a1d0205-b9cd-41cd-90eb-52d50d89db7c}, !- Source Object
  2,                                      !- Outlet Port
  {a326d3ee-7a42-46de-8e0a-5b64b314593e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {95155edb-8c3e-4099-a3d2-e44ead77e18e}, !- Handle
  {a431bc6a-c452-448b-b3c2-2b53a3425308}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {1a08ac9e-c7cb-4682-b48a-087691e66230}, !- Handle
  Fan Constant Volume 68,                 !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {df969f42-9d04-4f25-adc9-ad3e3934bbfa}, !- Air Inlet Node Name
  {d269477c-5fa6-4cdf-9fc4-dc4a440b8161}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {42c1cbd2-c123-4c1b-922e-90cee9b422a4}, !- Handle
  Coil Heating Electric 67,               !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {28914010-6988-4081-aa5b-7d7755b3309e}, !- Air Inlet Node Name
  {d7c37b0b-6226-494e-9f76-f0b1a0ab3aca}, !- Air Outlet Node Name
  {22bcc564-7afc-4fa1-8a3a-50f660f4ff03}; !- Temperature Setpoint Node Name

OS:Curve:Biquadratic,
  {1f215989-3ed6-49fe-94e1-da7e4d2237f8}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b35b32d-c428-4b56-87e2-4bc078abbf43}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80c27fed-8c4a-4d88-9b12-4ae28d627ecb}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ee07701-2aa3-4d1b-a293-f1ddbe847999}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c7cdf62b-f830-4dda-afe3-fc0c9599e6c8}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {77d6217f-6372-454e-aaca-675e5375169d}, !- Handle
  Coil Cooling DX Single Speed 68 5kBtu/hr 14.0SEER, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c7e3c0f4-26ec-4d19-9fa5-b1e3f8da21dc}, !- Air Inlet Node Name
  {2d209136-165e-461b-a78c-22100260d598}, !- Air Outlet Node Name
  {47787b8a-6f11-4938-a36c-b8eca9eed003}, !- Total Cooling Capacity Function of Temperature Curve Name
  {daaa5f3c-c846-42c3-9d1b-b1e204640adc}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0e2b5547-d9ac-448f-a27f-ac4a4f5779dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {993d92be-98b5-4a8c-8d6f-bb884685bbe4}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f8cb7dd7-917d-482c-972c-feca9091f8d0}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {acbb4f3f-25db-4e03-954c-b26d96426dfc}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1dc6bb38-9d52-401b-9349-ba2782a2e0f5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1dc6bb38-9d52-401b-9349-ba2782a2e0f5}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4595ce3-a23c-4a11-87ed-f48fd2664a10}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {acbb4f3f-25db-4e03-954c-b26d96426dfc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba4c064b-6569-4e55-8f5e-51f5bb7fba68}, !- Mixed Air Node Name
  {78e3a5e5-69a7-4f03-863e-5612146800f0}, !- Outdoor Air Stream Node Name
  {7b26dd6b-434a-4467-af8d-dbf5e6566484}, !- Relief Air Stream Node Name
  {deae5c5c-e0ef-4a06-a991-3ceed6b257ad}; !- Return Air Stream Node Name

OS:Node,
  {fc6d188e-77f3-496c-bc52-b593b2e5b992}, !- Handle
  Node 709,                               !- Name
  ,                                       !- Inlet Port
  {78e3a5e5-69a7-4f03-863e-5612146800f0}; !- Outlet Port

OS:Connection,
  {78e3a5e5-69a7-4f03-863e-5612146800f0}, !- Handle
  {38fc9107-2ae0-4ca0-9b33-746b89e31027}, !- Name
  {fc6d188e-77f3-496c-bc52-b593b2e5b992}, !- Source Object
  3,                                      !- Outlet Port
  {b4595ce3-a23c-4a11-87ed-f48fd2664a10}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7878265-e23b-407f-be31-0723e5eba15d}, !- Handle
  Node 710,                               !- Name
  {7b26dd6b-434a-4467-af8d-dbf5e6566484}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b26dd6b-434a-4467-af8d-dbf5e6566484}, !- Handle
  {a6d9c0d2-d1f0-4978-beff-731a58f4d06a}, !- Name
  {b4595ce3-a23c-4a11-87ed-f48fd2664a10}, !- Source Object
  7,                                      !- Outlet Port
  {d7878265-e23b-407f-be31-0723e5eba15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d269477c-5fa6-4cdf-9fc4-dc4a440b8161}, !- Handle
  {96ad3a55-158c-4bde-974a-fbabbfc70da8}, !- Name
  {1a08ac9e-c7cb-4682-b48a-087691e66230}, !- Source Object
  9,                                      !- Outlet Port
  {d6bf36c7-e8d6-48eb-9ab3-04782a9e4280}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22bcc564-7afc-4fa1-8a3a-50f660f4ff03}, !- Handle
  Node 711,                               !- Name
  {d7c37b0b-6226-494e-9f76-f0b1a0ab3aca}, !- Inlet Port
  {df969f42-9d04-4f25-adc9-ad3e3934bbfa}; !- Outlet Port

OS:Connection,
  {d7c37b0b-6226-494e-9f76-f0b1a0ab3aca}, !- Handle
  {265ba348-76cb-46a0-89a8-5cb6bc45c28e}, !- Name
  {42c1cbd2-c123-4c1b-922e-90cee9b422a4}, !- Source Object
  6,                                      !- Outlet Port
  {22bcc564-7afc-4fa1-8a3a-50f660f4ff03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df969f42-9d04-4f25-adc9-ad3e3934bbfa}, !- Handle
  {2e9e07f5-a581-48d6-acfd-72b5976dfb6d}, !- Name
  {22bcc564-7afc-4fa1-8a3a-50f660f4ff03}, !- Source Object
  3,                                      !- Outlet Port
  {1a08ac9e-c7cb-4682-b48a-087691e66230}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ef9e8192-872c-41b8-b33b-bfb88d4a11b8}, !- Handle
  Node 712,                               !- Name
  {2d209136-165e-461b-a78c-22100260d598}, !- Inlet Port
  {28914010-6988-4081-aa5b-7d7755b3309e}; !- Outlet Port

OS:Connection,
  {2d209136-165e-461b-a78c-22100260d598}, !- Handle
  {953e3d24-4dbf-4a06-b76c-37da33351b9c}, !- Name
  {77d6217f-6372-454e-aaca-675e5375169d}, !- Source Object
  9,                                      !- Outlet Port
  {ef9e8192-872c-41b8-b33b-bfb88d4a11b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28914010-6988-4081-aa5b-7d7755b3309e}, !- Handle
  {96a45de5-7eaf-4610-99e6-87e03a591961}, !- Name
  {ef9e8192-872c-41b8-b33b-bfb88d4a11b8}, !- Source Object
  3,                                      !- Outlet Port
  {42c1cbd2-c123-4c1b-922e-90cee9b422a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c396e812-aee8-4517-becc-8fb8b04453bc}, !- Handle
  Node 713,                               !- Name
  {ba4c064b-6569-4e55-8f5e-51f5bb7fba68}, !- Inlet Port
  {c7e3c0f4-26ec-4d19-9fa5-b1e3f8da21dc}; !- Outlet Port

OS:Connection,
  {deae5c5c-e0ef-4a06-a991-3ceed6b257ad}, !- Handle
  {b06bb3fa-2ef1-461b-894c-182820bf5e16}, !- Name
  {8c78e879-b0a4-47ba-8286-9c5a72a8fa83}, !- Source Object
  3,                                      !- Outlet Port
  {b4595ce3-a23c-4a11-87ed-f48fd2664a10}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba4c064b-6569-4e55-8f5e-51f5bb7fba68}, !- Handle
  {34041c6a-11e7-431a-9570-e141bcfbbecd}, !- Name
  {b4595ce3-a23c-4a11-87ed-f48fd2664a10}, !- Source Object
  5,                                      !- Outlet Port
  {c396e812-aee8-4517-becc-8fb8b04453bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e3c0f4-26ec-4d19-9fa5-b1e3f8da21dc}, !- Handle
  {9c83b0da-495a-4b1e-ab7b-ae262ccf1f49}, !- Name
  {c396e812-aee8-4517-becc-8fb8b04453bc}, !- Source Object
  3,                                      !- Outlet Port
  {77d6217f-6372-454e-aaca-675e5375169d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f31bf970-3f74-4741-a1e1-d870119941ee}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {596cdbf3-7072-4e5e-bbb8-43d140cc1633}, !- Control Zone Name
  {d6bf36c7-e8d6-48eb-9ab3-04782a9e4280}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {09a5109f-b023-4b30-add9-0a6a508562c2}, !- Handle
  Air Terminal Single Duct Uncontrolled 67, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {4e21fd74-a1d8-4213-bad6-49c1cc48547a}, !- Inlet Air Node Name
  {dea05ca9-3521-4732-b959-604bc6424bae}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5669a94-6c4b-4d55-86d8-77716dc8e9a5}, !- Handle
  Node 714,                               !- Name
  {81d22845-16e5-4bc7-a126-261486b68c66}, !- Inlet Port
  {6f59e456-58d8-4e79-a74f-21bf72a08d39}; !- Outlet Port

OS:Connection,
  {973bdeaa-2644-4f8d-8389-c02b13a329e4}, !- Handle
  {6ec23665-7574-4198-9393-e487ab1487f0}, !- Name
  {ec925e80-ef24-4cc2-9e63-70a4cacbf1b1}, !- Source Object
  3,                                      !- Outlet Port
  {1a22eb94-e292-4ec1-addb-4279693bcc0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81d22845-16e5-4bc7-a126-261486b68c66}, !- Handle
  {3be5c9b4-3a6b-46aa-9e47-1b6a8bfc0fb7}, !- Name
  {596cdbf3-7072-4e5e-bbb8-43d140cc1633}, !- Source Object
  12,                                     !- Outlet Port
  {a5669a94-6c4b-4d55-86d8-77716dc8e9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f59e456-58d8-4e79-a74f-21bf72a08d39}, !- Handle
  {c673fcd1-cd3a-4e4b-b11b-69544c019220}, !- Name
  {a5669a94-6c4b-4d55-86d8-77716dc8e9a5}, !- Source Object
  3,                                      !- Outlet Port
  {5a1d0205-b9cd-41cd-90eb-52d50d89db7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e21fd74-a1d8-4213-bad6-49c1cc48547a}, !- Handle
  {d859d0b3-49af-4d2f-8c4f-12264015540d}, !- Name
  {dc833c47-13ee-4ab2-b59a-41e5669a4d42}, !- Source Object
  3,                                      !- Outlet Port
  {09a5109f-b023-4b30-add9-0a6a508562c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dea05ca9-3521-4732-b959-604bc6424bae}, !- Handle
  {a91972df-8cc6-401d-b919-faea4f64ebb2}, !- Name
  {09a5109f-b023-4b30-add9-0a6a508562c2}, !- Source Object
  4,                                      !- Outlet Port
  {ec925e80-ef24-4cc2-9e63-70a4cacbf1b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {13056d98-6607-4e98-91e2-4ce9e28705ff}, !- Handle
  Coil Heating Water Baseboard 67,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d9938c62-2420-48f3-a031-b79043fdb3fe}, !- Water Inlet Node Name
  {969dc49d-b021-46f7-8a13-b767c02aeee1}; !- Water Outlet Node Name

OS:Node,
  {ce906abf-cc42-4c74-ba46-101f4e7c35f1}, !- Handle
  Node 715,                               !- Name
  {f04e4849-0944-45e1-bb39-2b159b94bf2c}, !- Inlet Port
  {d9938c62-2420-48f3-a031-b79043fdb3fe}; !- Outlet Port

OS:Connection,
  {f04e4849-0944-45e1-bb39-2b159b94bf2c}, !- Handle
  {b4cb567a-775f-4134-89a4-083c85505770}, !- Name
  {0592bed0-6fa0-4d5b-b543-fcc13c8a1f87}, !- Source Object
  70,                                     !- Outlet Port
  {ce906abf-cc42-4c74-ba46-101f4e7c35f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40522c05-7143-4187-b6c5-2454c31b0fcf}, !- Handle
  Node 716,                               !- Name
  {969dc49d-b021-46f7-8a13-b767c02aeee1}, !- Inlet Port
  {8152e6a1-c96f-499c-b167-5836abca1ba5}; !- Outlet Port

OS:Connection,
  {d9938c62-2420-48f3-a031-b79043fdb3fe}, !- Handle
  {e540ce5d-27f9-4fa3-a069-59d22f8da535}, !- Name
  {ce906abf-cc42-4c74-ba46-101f4e7c35f1}, !- Source Object
  3,                                      !- Outlet Port
  {13056d98-6607-4e98-91e2-4ce9e28705ff}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {969dc49d-b021-46f7-8a13-b767c02aeee1}, !- Handle
  {d5b79118-7e84-415d-864a-739a9b176ba3}, !- Name
  {13056d98-6607-4e98-91e2-4ce9e28705ff}, !- Source Object
  10,                                     !- Outlet Port
  {40522c05-7143-4187-b6c5-2454c31b0fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8152e6a1-c96f-499c-b167-5836abca1ba5}, !- Handle
  {247d1c77-7ced-46d8-8acb-dfc9536d31be}, !- Name
  {40522c05-7143-4187-b6c5-2454c31b0fcf}, !- Source Object
  3,                                      !- Outlet Port
  {be8b0228-eb1e-4beb-87db-db7331c17b3a}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3518e920-552c-45e0-9eee-b0056123d72a}, !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {6c8602fd-364a-4e5a-ad2f-7407f773ef5f}, !- Availability Schedule Name
  {13056d98-6607-4e98-91e2-4ce9e28705ff}; !- Heating Coil Name

OS:PlantLoop,
  {02fcdaba-585e-41e8-b9e6-f78466ec9990}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bb22e6b8-36d5-4175-acb9-b6ed39179de6}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {aac916b5-9427-4fd3-a403-dfa2f2a6b79e}, !- Plant Side Inlet Node Name
  {5f56959f-9d5e-462f-9335-c425542ea207}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fdfc42ce-e2a0-4c3d-b1ea-25cba0fcb4c1}, !- Demand Side Inlet Node Name
  {cf8e4a76-bb7a-4b29-a07d-8be3a1c6ef3d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Demand Mixer Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Demand Splitter Name
  {bdf1b7cd-c2b9-47fa-948f-e2506c9079d5}, !- Supply Mixer Name
  {6f71969c-c946-4d0d-936c-3e8ff91ad88c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {963c54f6-94c4-42ea-9576-6958a5c81b2b}, !- Handle
  {02fcdaba-585e-41e8-b9e6-f78466ec9990}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {613bc352-1d47-473e-b902-df1adb69b519}, !- Handle
  Node 717,                               !- Name
  {aac916b5-9427-4fd3-a403-dfa2f2a6b79e}, !- Inlet Port
  {4c8ad5e0-e47d-4ba2-a08b-890a758d5f87}; !- Outlet Port

OS:Node,
  {bb22e6b8-36d5-4175-acb9-b6ed39179de6}, !- Handle
  Node 718,                               !- Name
  {e0a9eaad-a2a3-4e20-96ea-476cbb2cea08}, !- Inlet Port
  {5f56959f-9d5e-462f-9335-c425542ea207}; !- Outlet Port

OS:Node,
  {a6221285-8cde-49a0-a723-ed8089449fb4}, !- Handle
  Node 719,                               !- Name
  {184ccc04-fe06-44b9-aa6a-fefea941cebd}, !- Inlet Port
  {45a1c5e3-7a76-4bb4-9404-5cfd297268ba}; !- Outlet Port

OS:Connector:Mixer,
  {bdf1b7cd-c2b9-47fa-948f-e2506c9079d5}, !- Handle
  Connector Mixer 3,                      !- Name
  {a75d62e2-4c3a-4344-8d24-0d5af87c79cc}, !- Outlet Branch Name
  {6e13dfa9-ec68-4e9c-9786-1615342c56a6}, !- Inlet Branch Name 1
  {320537e7-9d83-41de-9fd6-b2063561b030}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6f71969c-c946-4d0d-936c-3e8ff91ad88c}, !- Handle
  Connector Splitter 3,                   !- Name
  {29d40c20-a142-4211-b57e-e0be47a64ac7}, !- Inlet Branch Name
  {184ccc04-fe06-44b9-aa6a-fefea941cebd}, !- Outlet Branch Name 1
  {31d08c09-0418-41cc-a937-d9fe91c637ff}; !- Outlet Branch Name 2

OS:Connection,
  {aac916b5-9427-4fd3-a403-dfa2f2a6b79e}, !- Handle
  {e5974f13-2cbd-4bc8-9686-6114622a6ce1}, !- Name
  {02fcdaba-585e-41e8-b9e6-f78466ec9990}, !- Source Object
  14,                                     !- Outlet Port
  {613bc352-1d47-473e-b902-df1adb69b519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184ccc04-fe06-44b9-aa6a-fefea941cebd}, !- Handle
  {24a19ea8-9c49-4385-9963-c3877ef2b908}, !- Name
  {6f71969c-c946-4d0d-936c-3e8ff91ad88c}, !- Source Object
  3,                                      !- Outlet Port
  {a6221285-8cde-49a0-a723-ed8089449fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f56959f-9d5e-462f-9335-c425542ea207}, !- Handle
  {d7566382-f87f-47ef-b818-cfcbeca56e12}, !- Name
  {bb22e6b8-36d5-4175-acb9-b6ed39179de6}, !- Source Object
  3,                                      !- Outlet Port
  {02fcdaba-585e-41e8-b9e6-f78466ec9990}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6ef7e3da-72f9-4895-a2d9-86552433242d}, !- Handle
  Node 720,                               !- Name
  {fdfc42ce-e2a0-4c3d-b1ea-25cba0fcb4c1}, !- Inlet Port
  {a2d368cf-2b1d-4f9b-81ea-b1ec1f841c77}; !- Outlet Port

OS:Node,
  {5bf99cb3-2b55-4749-ab7f-a3c63563b5d7}, !- Handle
  Node 721,                               !- Name
  {bbe52a82-e5ff-4be2-81d6-7da7e6ea91a1}, !- Inlet Port
  {cf8e4a76-bb7a-4b29-a07d-8be3a1c6ef3d}; !- Outlet Port

OS:Node,
  {20791f8c-a320-4c9e-8946-e9325558b75a}, !- Handle
  Node 722,                               !- Name
  {671ba8c7-418f-4b0f-84da-973310278805}, !- Inlet Port
  {86c5cf61-c689-41ea-88fb-e3331998d79d}; !- Outlet Port

OS:Connector:Mixer,
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Handle
  Connector Mixer 4,                      !- Name
  {6d44ec6b-7703-4ecb-a03d-bd4f437fc494}, !- Outlet Branch Name
  {2c3c9242-11bd-4d3d-bdd1-c084af24d800}, !- Inlet Branch Name 1
  {03423cf5-b369-4ba3-89c1-fbafd93475b0}, !- Inlet Branch Name 2
  {013267d8-2b6f-4456-83c5-39ba28e34e5b}, !- Inlet Branch Name 3
  {04cc1a03-5bda-4cbd-9d1b-a1df19761d14}, !- Inlet Branch Name 4
  {8ab46e02-3497-45d9-a5de-b5e5403e7f97}, !- Inlet Branch Name 5
  {4da2c7cb-5678-407a-83cb-f17a644b1e12}, !- Inlet Branch Name 6
  {20fb6277-6852-4d39-a901-becb306095de}, !- Inlet Branch Name 7
  {2c901b28-337e-4a24-befd-5f41c4d703b1}, !- Inlet Branch Name 8
  {c6215800-60d4-4930-a92a-d5a5fa2d79a1}, !- Inlet Branch Name 9
  {14e9c5e1-d0eb-4eb6-8e1c-b84e1f15f922}, !- Inlet Branch Name 10
  {ad96f949-69b4-42b1-8bed-0d50929ed872}, !- Inlet Branch Name 11
  {29c4dda6-2be6-4b03-a2cf-f979efd1031d}, !- Inlet Branch Name 12
  {6a653279-34e7-4205-9b4a-9e4fd050dc21}, !- Inlet Branch Name 13
  {16f7cff9-a0ee-4af9-a11f-d7a3b9e9077e}, !- Inlet Branch Name 14
  {4b2fcaf7-147d-445e-aa53-e1550e6375e4}, !- Inlet Branch Name 15
  {67e9935a-690f-4ea5-9b64-8ffcd0e869b0}, !- Inlet Branch Name 16
  {413c20c5-fb89-48f9-97f4-e5090ed77f85}, !- Inlet Branch Name 17
  {323f6656-e127-4b30-b678-79236474f5b1}, !- Inlet Branch Name 18
  {f96c6708-27c9-4322-b206-51177a61b106}, !- Inlet Branch Name 19
  {097c770e-bd87-4891-82e9-f1265205e717}, !- Inlet Branch Name 20
  {0cb7e1cb-6957-4277-83f2-631f380a5680}, !- Inlet Branch Name 21
  {ee91aaf4-abab-49f0-bd5b-44b5e859fdfd}, !- Inlet Branch Name 22
  {237172cb-9d72-469b-a481-56c018e3d0a1}, !- Inlet Branch Name 23
  {00e37e2b-6956-46f0-a5c6-0d6bba5ea934}, !- Inlet Branch Name 24
  {77fa2a73-55df-4188-8ac0-9c932853c74c}, !- Inlet Branch Name 25
  {7fc477b0-2642-462a-8e0a-a33d16381c1c}, !- Inlet Branch Name 26
  {8e1e1ee1-c8e7-4032-88b2-b0e8ad79ab90}, !- Inlet Branch Name 27
  {65a248b8-8ed9-4f6e-ac24-8a1ef0886e07}, !- Inlet Branch Name 28
  {f067b586-7c25-40f4-a96c-3d42d8a4b1e2}, !- Inlet Branch Name 29
  {2e77e408-1eed-432d-9700-6002070293ce}, !- Inlet Branch Name 30
  {a8c24541-09cd-48ca-bf02-dbd02bd66143}, !- Inlet Branch Name 31
  {89898f46-9065-4ac8-afd8-2a1c6d42867b}, !- Inlet Branch Name 32
  {da345b7e-2fd1-4e0b-8af3-85781fa5a89a}, !- Inlet Branch Name 33
  {04127800-9109-46d7-b2bb-47c2a69aa7d0}, !- Inlet Branch Name 34
  {3f412e2a-8f52-4e78-a3ec-35515789bdc2}, !- Inlet Branch Name 35
  {104a3e12-f933-4211-9a24-66b05d58da8f}, !- Inlet Branch Name 36
  {270ccf6a-bfe2-48a3-b220-d8ec019fc2eb}, !- Inlet Branch Name 37
  {49837b4d-d2e9-4f12-8dc3-564eed045c41}, !- Inlet Branch Name 38
  {2055e2fe-31b2-4923-b4c9-35723db497de}, !- Inlet Branch Name 39
  {d0e6e074-84d8-4a65-ae61-cf5933a31db5}, !- Inlet Branch Name 40
  {4bbbbd99-9000-4580-9f90-9f38ce665d06}, !- Inlet Branch Name 41
  {8456a298-13bf-47e8-abc2-b1edef6ac833}, !- Inlet Branch Name 42
  {d70fc9a8-ced0-442c-a33a-dc654857c44a}, !- Inlet Branch Name 43
  {fb56a932-07f4-47d9-add5-bfd99f7b5f4b}, !- Inlet Branch Name 44
  {d82f8108-bec4-48cf-ae26-19b2a4c6813e}, !- Inlet Branch Name 45
  {28a56c3b-0554-4651-a046-cbea02220264}, !- Inlet Branch Name 46
  {b53e588d-f907-496f-a3fa-580b7962121c}, !- Inlet Branch Name 47
  {c7853f74-419b-4801-a3b1-925e77a759be}, !- Inlet Branch Name 48
  {0548971f-85f1-4fcb-b3c9-98a2df2b3822}; !- Inlet Branch Name 49

OS:Connector:Splitter,
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Handle
  Connector Splitter 4,                   !- Name
  {5339938f-1d2b-49a5-94cb-de2016c2f0de}, !- Inlet Branch Name
  {671ba8c7-418f-4b0f-84da-973310278805}, !- Outlet Branch Name 1
  {590b3f51-4f6f-483f-b244-c2476a8f19f9}, !- Outlet Branch Name 2
  {e46c5231-017f-42e4-b523-5c34ed4268aa}, !- Outlet Branch Name 3
  {2125be0f-8f13-436b-aa6f-d778cf5e1cc7}, !- Outlet Branch Name 4
  {fdc94d71-3f7c-4559-9dde-38cb7d873673}, !- Outlet Branch Name 5
  {31f73232-240b-403b-9673-1ea1ae76d3ce}, !- Outlet Branch Name 6
  {8abdc1b6-99ba-460e-8203-047fef0aa696}, !- Outlet Branch Name 7
  {5631f83a-b50f-45d4-89c3-1ad1ebe0805e}, !- Outlet Branch Name 8
  {44bea5c4-cdd9-4fde-b6a1-b3030f97dbce}, !- Outlet Branch Name 9
  {8f1b51bb-9934-48b8-93a4-a8a2b6c88227}, !- Outlet Branch Name 10
  {e5aa9b64-60e8-4e28-98e4-41d2d6afffaa}, !- Outlet Branch Name 11
  {9bce4ee1-1c69-470e-8926-2a5213860a1b}, !- Outlet Branch Name 12
  {a3e916fd-4482-4eb6-ad9c-19e94035c23d}, !- Outlet Branch Name 13
  {4d8c8c8c-63a6-4b4f-a706-8a76d77dd81a}, !- Outlet Branch Name 14
  {dc3e0c12-2641-416e-896b-3ff80635c207}, !- Outlet Branch Name 15
  {e4a167cb-aac5-45ab-a19f-6f9efc21730b}, !- Outlet Branch Name 16
  {2c2e1ce5-abc0-4026-a951-ea39e5ae1b9d}, !- Outlet Branch Name 17
  {e6deaab5-ac20-4a81-a5c3-cfb217e471ad}, !- Outlet Branch Name 18
  {ecd3a3e2-6f69-4aea-b4d8-c8f80a5d958c}, !- Outlet Branch Name 19
  {2d6082e0-2be3-4786-8565-f0c4117e7819}, !- Outlet Branch Name 20
  {7e402349-9fb7-4f4b-b2df-23910f87c15e}, !- Outlet Branch Name 21
  {56c5f83e-362c-461f-bea4-b51a3a6f80bc}, !- Outlet Branch Name 22
  {9aba55e9-4548-474d-86d8-ebc6c63b7d30}, !- Outlet Branch Name 23
  {68d2adb4-5aa1-4435-b6cf-bba45ee8a558}, !- Outlet Branch Name 24
  {d21ebf24-a363-443a-b641-fc050b4152f7}, !- Outlet Branch Name 25
  {b944ffc5-681d-4085-9dfd-fba0364be9cd}, !- Outlet Branch Name 26
  {b5f641aa-887f-44d7-aa83-959a0b8e29d5}, !- Outlet Branch Name 27
  {faefca46-1dd8-461f-ad22-a53b4fab775b}, !- Outlet Branch Name 28
  {a9995b86-2360-421d-b400-1683be596be4}, !- Outlet Branch Name 29
  {b695258e-d0e4-47c1-a3b1-31db3e582a11}, !- Outlet Branch Name 30
  {f88be47b-99a2-4fae-bb25-84e7cf1dbe24}, !- Outlet Branch Name 31
  {a70a43f8-58a2-4d31-820e-34820d40d425}, !- Outlet Branch Name 32
  {e7492fd0-3d6d-49c1-8061-e5555e86ac34}, !- Outlet Branch Name 33
  {1bc5990b-2aa1-4a7f-a610-77e0e0695937}, !- Outlet Branch Name 34
  {f6202e4b-2de0-4b4b-a656-4af6a4f88601}, !- Outlet Branch Name 35
  {b82aa47a-b9e4-4097-8a19-04d1fac78f17}, !- Outlet Branch Name 36
  {606c23cc-47c3-4b1b-800f-2e49ad072ddf}, !- Outlet Branch Name 37
  {0c653d77-efcf-4377-88a2-8a8d98c6879a}, !- Outlet Branch Name 38
  {e14253d2-bac2-4769-aa9b-fb49149be2ec}, !- Outlet Branch Name 39
  {3e269584-7359-499a-a138-64de2883bbe9}, !- Outlet Branch Name 40
  {219f84d3-e216-43ad-aca6-fd0cb25d9f26}, !- Outlet Branch Name 41
  {98ef5c1e-c9e6-4573-9891-2a662e94896b}, !- Outlet Branch Name 42
  {6b955631-524b-498e-a372-60fa8b0fed2a}, !- Outlet Branch Name 43
  {536f84f0-5f33-42c8-9219-0ac88b156b40}, !- Outlet Branch Name 44
  {84880e2a-fa93-43f3-a52e-d5c76da8b361}, !- Outlet Branch Name 45
  {bcaf981e-2897-4a52-846a-679213386367}, !- Outlet Branch Name 46
  {a6b0f102-4883-42f6-a544-4b068e860c35}, !- Outlet Branch Name 47
  {b8e1e973-fd83-4a6e-a833-fe45f49d666d}, !- Outlet Branch Name 48
  {cdca5274-11b8-466b-8537-49f20b99ecbf}; !- Outlet Branch Name 49

OS:Connection,
  {fdfc42ce-e2a0-4c3d-b1ea-25cba0fcb4c1}, !- Handle
  {162a9e0c-6537-4cf0-9b33-7554dd521cc0}, !- Name
  {02fcdaba-585e-41e8-b9e6-f78466ec9990}, !- Source Object
  17,                                     !- Outlet Port
  {6ef7e3da-72f9-4895-a2d9-86552433242d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671ba8c7-418f-4b0f-84da-973310278805}, !- Handle
  {2e7e77b9-c686-416a-b598-59eba00ef959}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  3,                                      !- Outlet Port
  {20791f8c-a320-4c9e-8946-e9325558b75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf8e4a76-bb7a-4b29-a07d-8be3a1c6ef3d}, !- Handle
  {1782b6ad-bc84-4291-a312-94977e44d760}, !- Name
  {5bf99cb3-2b55-4749-ab7f-a3c63563b5d7}, !- Source Object
  3,                                      !- Outlet Port
  {02fcdaba-585e-41e8-b9e6-f78466ec9990}, !- Target Object
  18;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {1dd17750-ac5c-49c8-ac8f-aa9b2b472d82}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ee62b438-c2f4-430e-af79-e792bcf52b5f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1dd17750-ac5c-49c8-ac8f-aa9b2b472d82}, !- Schedule Type Limits Name
  {f19f040f-ec0f-4ade-9075-72debb90dd62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f19f040f-ec0f-4ade-9075-72debb90dd62}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1dd17750-ac5c-49c8-ac8f-aa9b2b472d82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1f0bd979-d75f-4db8-90c4-f07145b5967e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ee62b438-c2f4-430e-af79-e792bcf52b5f}, !- Schedule Name
  {bb22e6b8-36d5-4175-acb9-b6ed39179de6}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {c4f73df9-2b07-4c77-bf64-1ef7c760e8ce}, !- Handle
  Service Water Loop Pump,                !- Name
  {4c8ad5e0-e47d-4ba2-a08b-890a758d5f87}, !- Inlet Node Name
  {28390b76-ba45-493e-b299-56801febd27b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ;                                       !- Skin Loss Radiative Fraction

OS:Node,
  {55de66c1-83fc-45fa-9f4e-6fb278fc0515}, !- Handle
  Node 723,                               !- Name
  {28390b76-ba45-493e-b299-56801febd27b}, !- Inlet Port
  {29d40c20-a142-4211-b57e-e0be47a64ac7}; !- Outlet Port

OS:Connection,
  {4c8ad5e0-e47d-4ba2-a08b-890a758d5f87}, !- Handle
  {2326e13a-522e-4d53-9069-4b3495757603}, !- Name
  {613bc352-1d47-473e-b902-df1adb69b519}, !- Source Object
  3,                                      !- Outlet Port
  {c4f73df9-2b07-4c77-bf64-1ef7c760e8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28390b76-ba45-493e-b299-56801febd27b}, !- Handle
  {f5941c4b-9dac-4585-98d9-5364cca3164b}, !- Name
  {c4f73df9-2b07-4c77-bf64-1ef7c760e8ce}, !- Source Object
  3,                                      !- Outlet Port
  {55de66c1-83fc-45fa-9f4e-6fb278fc0515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d40c20-a142-4211-b57e-e0be47a64ac7}, !- Handle
  {978ac5bd-4063-4f98-83dc-552209a2c68b}, !- Name
  {55de66c1-83fc-45fa-9f4e-6fb278fc0515}, !- Source Object
  3,                                      !- Outlet Port
  {6f71969c-c946-4d0d-936c-3e8ff91ad88c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {6224c76a-a322-4e0a-a538-44f9d9f77578}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {edac7a27-404b-464a-ac6d-a7269c299098}, !- Handle
  300gal Electricity Water Heater - 300kBtu/hr 1.0 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {ee62b438-c2f4-430e-af79-e792bcf52b5f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8c3c478d-1c94-46bd-8b3a-5944f4356fb5}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.71924811856186,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  4.71924811856186,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {45a1c5e3-7a76-4bb4-9404-5cfd297268ba}, !- Use Side Inlet Node Name
  {6517397e-aabf-4e3b-a962-6e3e35390cc8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {0b6e5887-9e2a-489c-ada9-e2bbd7013bc1}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {dfbfc398-fae1-4f01-8bc2-49657766f83e}, !- Schedule Type Limits Name
  {100d4f9e-868f-464b-9f6e-78dc54c9d59e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {100d4f9e-868f-464b-9f6e-78dc54c9d59e}, !- Handle
  Schedule Day 4,                         !- Name
  {dfbfc398-fae1-4f01-8bc2-49657766f83e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b4e7db2-484f-40e7-9b41-10bfaa3e8eaa}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {dfbfc398-fae1-4f01-8bc2-49657766f83e}, !- Schedule Type Limits Name
  {d1f63df6-f99e-4c65-851b-5c67610128be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1f63df6-f99e-4c65-851b-5c67610128be}, !- Handle
  Schedule Day 5,                         !- Name
  {dfbfc398-fae1-4f01-8bc2-49657766f83e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c3c478d-1c94-46bd-8b3a-5944f4356fb5}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {6224c76a-a322-4e0a-a538-44f9d9f77578}, !- Schedule Type Limits Name
  {17ed746c-113d-4368-b6bf-bf1933498a2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17ed746c-113d-4368-b6bf-bf1933498a2b}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {6224c76a-a322-4e0a-a538-44f9d9f77578}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {35b5cfc9-bc59-4e46-8a59-67429e71c212}, !- Handle
  Node 724,                               !- Name
  {6517397e-aabf-4e3b-a962-6e3e35390cc8}, !- Inlet Port
  {6e13dfa9-ec68-4e9c-9786-1615342c56a6}; !- Outlet Port

OS:Connection,
  {45a1c5e3-7a76-4bb4-9404-5cfd297268ba}, !- Handle
  {9f48e6fe-ef82-4ea8-b408-08d2257ace4a}, !- Name
  {a6221285-8cde-49a0-a723-ed8089449fb4}, !- Source Object
  3,                                      !- Outlet Port
  {edac7a27-404b-464a-ac6d-a7269c299098}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6517397e-aabf-4e3b-a962-6e3e35390cc8}, !- Handle
  {2749b73d-6802-415d-b67f-f9e5f74e2d00}, !- Name
  {edac7a27-404b-464a-ac6d-a7269c299098}, !- Source Object
  32,                                     !- Outlet Port
  {35b5cfc9-bc59-4e46-8a59-67429e71c212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e13dfa9-ec68-4e9c-9786-1615342c56a6}, !- Handle
  {5e4dbc1c-00fa-4a9d-99e6-09994afb5f1c}, !- Name
  {35b5cfc9-bc59-4e46-8a59-67429e71c212}, !- Source Object
  3,                                      !- Outlet Port
  {bdf1b7cd-c2b9-47fa-948f-e2506c9079d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fde5a596-acab-4f13-bfd7-406f126e3c2d}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {ce4fac6a-7447-46ab-9230-ea0128537a06}, !- Inlet Node Name
  {1ab5ef8d-26f1-47ab-87ba-e2eb8632bff6}; !- Outlet Node Name

OS:Node,
  {5ce4de3e-b9ab-4a4e-8692-dbfca89c9c92}, !- Handle
  Node 725,                               !- Name
  {31d08c09-0418-41cc-a937-d9fe91c637ff}, !- Inlet Port
  {ce4fac6a-7447-46ab-9230-ea0128537a06}; !- Outlet Port

OS:Connection,
  {31d08c09-0418-41cc-a937-d9fe91c637ff}, !- Handle
  {5b19f8ca-7aef-4dd0-b6e3-bf04704e389e}, !- Name
  {6f71969c-c946-4d0d-936c-3e8ff91ad88c}, !- Source Object
  4,                                      !- Outlet Port
  {5ce4de3e-b9ab-4a4e-8692-dbfca89c9c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9033c174-071e-4244-bae4-45362bd1c4a0}, !- Handle
  Node 726,                               !- Name
  {1ab5ef8d-26f1-47ab-87ba-e2eb8632bff6}, !- Inlet Port
  {320537e7-9d83-41de-9fd6-b2063561b030}; !- Outlet Port

OS:Connection,
  {ce4fac6a-7447-46ab-9230-ea0128537a06}, !- Handle
  {24908eda-4380-42bc-aac8-577d48a7d5a9}, !- Name
  {5ce4de3e-b9ab-4a4e-8692-dbfca89c9c92}, !- Source Object
  3,                                      !- Outlet Port
  {fde5a596-acab-4f13-bfd7-406f126e3c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab5ef8d-26f1-47ab-87ba-e2eb8632bff6}, !- Handle
  {ebf67205-a90a-465c-b9e4-9d11ce74bb05}, !- Name
  {fde5a596-acab-4f13-bfd7-406f126e3c2d}, !- Source Object
  3,                                      !- Outlet Port
  {9033c174-071e-4244-bae4-45362bd1c4a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320537e7-9d83-41de-9fd6-b2063561b030}, !- Handle
  {a627dcce-3589-407f-81c0-f2ba137a00cb}, !- Name
  {9033c174-071e-4244-bae4-45362bd1c4a0}, !- Source Object
  3,                                      !- Outlet Port
  {bdf1b7cd-c2b9-47fa-948f-e2506c9079d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50b813f6-2171-413b-9a6e-9c6053546464}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {86c5cf61-c689-41ea-88fb-e3331998d79d}, !- Inlet Node Name
  {28b7b956-6744-4c93-8a33-2e87ace59e23}; !- Outlet Node Name

OS:Node,
  {1739de62-c9aa-4711-889d-4a7690f3dff3}, !- Handle
  Node 727,                               !- Name
  {28b7b956-6744-4c93-8a33-2e87ace59e23}, !- Inlet Port
  {2c3c9242-11bd-4d3d-bdd1-c084af24d800}; !- Outlet Port

OS:Connection,
  {86c5cf61-c689-41ea-88fb-e3331998d79d}, !- Handle
  {c3dc10a9-2427-4d1e-b222-228ce5349d83}, !- Name
  {20791f8c-a320-4c9e-8946-e9325558b75a}, !- Source Object
  3,                                      !- Outlet Port
  {50b813f6-2171-413b-9a6e-9c6053546464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b7b956-6744-4c93-8a33-2e87ace59e23}, !- Handle
  {57ddfde0-32a5-4ceb-b4a3-353fdf7b03dd}, !- Name
  {50b813f6-2171-413b-9a6e-9c6053546464}, !- Source Object
  3,                                      !- Outlet Port
  {1739de62-c9aa-4711-889d-4a7690f3dff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c3c9242-11bd-4d3d-bdd1-c084af24d800}, !- Handle
  {19ea01a6-d9cf-46ce-9b7d-dbb487055ca2}, !- Name
  {1739de62-c9aa-4711-889d-4a7690f3dff3}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ad04152b-d54c-4c63-b508-9685964b1880}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {907f84de-ad0e-4348-a97c-ae18da6b665e}, !- Inlet Node Name
  {e0a9eaad-a2a3-4e20-96ea-476cbb2cea08}; !- Outlet Node Name

OS:Node,
  {b7c73020-afe0-4012-857e-435d4d52d605}, !- Handle
  Node 728,                               !- Name
  {a75d62e2-4c3a-4344-8d24-0d5af87c79cc}, !- Inlet Port
  {907f84de-ad0e-4348-a97c-ae18da6b665e}; !- Outlet Port

OS:Connection,
  {a75d62e2-4c3a-4344-8d24-0d5af87c79cc}, !- Handle
  {298b1568-6368-4da3-bdfb-0e5e3c6d00d1}, !- Name
  {bdf1b7cd-c2b9-47fa-948f-e2506c9079d5}, !- Source Object
  2,                                      !- Outlet Port
  {b7c73020-afe0-4012-857e-435d4d52d605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907f84de-ad0e-4348-a97c-ae18da6b665e}, !- Handle
  {bf62b79e-5efd-4162-bc42-a530f9d272d6}, !- Name
  {b7c73020-afe0-4012-857e-435d4d52d605}, !- Source Object
  3,                                      !- Outlet Port
  {ad04152b-d54c-4c63-b508-9685964b1880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a9eaad-a2a3-4e20-96ea-476cbb2cea08}, !- Handle
  {c75b6350-9281-4053-80fc-9e5c61cab595}, !- Name
  {ad04152b-d54c-4c63-b508-9685964b1880}, !- Source Object
  3,                                      !- Outlet Port
  {bb22e6b8-36d5-4175-acb9-b6ed39179de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {59ec1a56-89ba-46a2-9f18-0610bf2e0e77}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {a2d368cf-2b1d-4f9b-81ea-b1ec1f841c77}, !- Inlet Node Name
  {a1e7cca1-b698-4445-afc0-367fee62553f}; !- Outlet Node Name

OS:Node,
  {62207835-dfd5-470b-b872-4f64a77fdd7c}, !- Handle
  Node 729,                               !- Name
  {a1e7cca1-b698-4445-afc0-367fee62553f}, !- Inlet Port
  {5339938f-1d2b-49a5-94cb-de2016c2f0de}; !- Outlet Port

OS:Connection,
  {a2d368cf-2b1d-4f9b-81ea-b1ec1f841c77}, !- Handle
  {dc34069e-8aa7-4262-9551-c16d7ef6f6f4}, !- Name
  {6ef7e3da-72f9-4895-a2d9-86552433242d}, !- Source Object
  3,                                      !- Outlet Port
  {59ec1a56-89ba-46a2-9f18-0610bf2e0e77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e7cca1-b698-4445-afc0-367fee62553f}, !- Handle
  {a8d12280-cd43-4d9c-8973-6ef699997fda}, !- Name
  {59ec1a56-89ba-46a2-9f18-0610bf2e0e77}, !- Source Object
  3,                                      !- Outlet Port
  {62207835-dfd5-470b-b872-4f64a77fdd7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5339938f-1d2b-49a5-94cb-de2016c2f0de}, !- Handle
  {d45c96cd-38c1-4e24-af34-209a4db73124}, !- Name
  {62207835-dfd5-470b-b872-4f64a77fdd7c}, !- Source Object
  3,                                      !- Outlet Port
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9f2384c9-3687-4a54-8684-4e7afce5ae9e}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {9b26f71e-1456-4f85-b14c-1035560c35c7}, !- Inlet Node Name
  {bbe52a82-e5ff-4be2-81d6-7da7e6ea91a1}; !- Outlet Node Name

OS:Node,
  {e99672db-9462-47ff-a5fa-959b15d9d8c1}, !- Handle
  Node 730,                               !- Name
  {6d44ec6b-7703-4ecb-a03d-bd4f437fc494}, !- Inlet Port
  {9b26f71e-1456-4f85-b14c-1035560c35c7}; !- Outlet Port

OS:Connection,
  {6d44ec6b-7703-4ecb-a03d-bd4f437fc494}, !- Handle
  {d5680743-28ba-4091-831d-25fe3b7f8549}, !- Name
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Source Object
  2,                                      !- Outlet Port
  {e99672db-9462-47ff-a5fa-959b15d9d8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b26f71e-1456-4f85-b14c-1035560c35c7}, !- Handle
  {dc2388e3-b513-4846-b8a9-5c219e3a559d}, !- Name
  {e99672db-9462-47ff-a5fa-959b15d9d8c1}, !- Source Object
  3,                                      !- Outlet Port
  {9f2384c9-3687-4a54-8684-4e7afce5ae9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe52a82-e5ff-4be2-81d6-7da7e6ea91a1}, !- Handle
  {d43b2f46-be79-43a6-9857-097649354134}, !- Name
  {9f2384c9-3687-4a54-8684-4e7afce5ae9e}, !- Source Object
  3,                                      !- Outlet Port
  {5bf99cb3-2b55-4749-ab7f-a3c63563b5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9f9b15b4-b5b9-475b-8848-b30a68c9b3bc}, !- Handle
  Water Use Connections 1,                !- Name
  {4c4d027b-a0b2-42b9-a11c-f53e972bdb3a}, !- Inlet Node Name
  {ac43dcbb-a597-4b04-9949-6f3c8c7c6df1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df862b29-2ffd-4424-b702-a9d8a2ba0c9d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9226d79-c2c9-41b2-b088-0eec3405ff18}, !- Handle
  Exercisecenterflr1 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15403793685091e-06,                   !- Peak Flow Rate {m3/s}
  {8905e46c-c825-4677-b750-3169008700ea}, !- Target Temperature Schedule Name
  {2ece3728-0b4e-459d-98d4-f2d38abf2aed}, !- Sensible Fraction Schedule Name
  {a9fb55d7-807b-4225-8fbc-d3cf811f44ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ece3728-0b4e-459d-98d4-f2d38abf2aed}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {925c7109-be67-4594-bafb-93d3938862f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {925c7109-be67-4594-bafb-93d3938862f1}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9fb55d7-807b-4225-8fbc-d3cf811f44ee}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {83a53123-3a31-49b5-9e78-3d6699b9930c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83a53123-3a31-49b5-9e78-3d6699b9930c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8905e46c-c825-4677-b750-3169008700ea}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3dc1d985-4b76-4922-a508-ba6dce309d15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dc1d985-4b76-4922-a508-ba6dce309d15}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df862b29-2ffd-4424-b702-a9d8a2ba0c9d}, !- Handle
  Exercisecenterflr1 Service Water Use 0.05gal/min, !- Name
  {e9226d79-c2c9-41b2-b088-0eec3405ff18}, !- Water Use Equipment Definition Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  {88b8a6bd-4c3c-45c1-aecc-46171a403c16}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {88b8a6bd-4c3c-45c1-aecc-46171a403c16}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  {7cdee3de-c0aa-4467-b19d-17672950ba77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cdee3de-c0aa-4467-b19d-17672950ba77}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {cdc6b92c-e131-401a-8339-077581fd1d31}, !- Handle
  Schedule Rule 92,                       !- Name
  {88b8a6bd-4c3c-45c1-aecc-46171a403c16}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {82857e0c-60f8-4b3c-854e-30f472c53b79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {82857e0c-60f8-4b3c-854e-30f472c53b79}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1f8cd634-bbf3-445b-888b-1e0b0d1dfabc}, !- Handle
  Schedule Rule 93,                       !- Name
  {88b8a6bd-4c3c-45c1-aecc-46171a403c16}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {644e0163-e6e9-426c-b2f3-cc687e795338}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {644e0163-e6e9-426c-b2f3-cc687e795338}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {64b9ad14-0b46-4396-ab9c-7e841624a512}, !- Handle
  Schedule Rule 94,                       !- Name
  {88b8a6bd-4c3c-45c1-aecc-46171a403c16}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9fd39fe6-95de-43a1-8ce6-af66aa3de0b1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fd39fe6-95de-43a1-8ce6-af66aa3de0b1}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {8e6f9117-a2a8-44cd-8119-e36ad26e1a29}, !- Handle
  Node 731,                               !- Name
  {590b3f51-4f6f-483f-b244-c2476a8f19f9}, !- Inlet Port
  {4c4d027b-a0b2-42b9-a11c-f53e972bdb3a}; !- Outlet Port

OS:Connection,
  {590b3f51-4f6f-483f-b244-c2476a8f19f9}, !- Handle
  {d4f284e8-95d1-4e08-a1c9-b9df3706f359}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  4,                                      !- Outlet Port
  {8e6f9117-a2a8-44cd-8119-e36ad26e1a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1b28d7b-3cb4-4d70-bfbc-d1f543912281}, !- Handle
  Node 732,                               !- Name
  {ac43dcbb-a597-4b04-9949-6f3c8c7c6df1}, !- Inlet Port
  {03423cf5-b369-4ba3-89c1-fbafd93475b0}; !- Outlet Port

OS:Connection,
  {4c4d027b-a0b2-42b9-a11c-f53e972bdb3a}, !- Handle
  {f315ca85-68a7-4dd6-8501-b0193fc142d6}, !- Name
  {8e6f9117-a2a8-44cd-8119-e36ad26e1a29}, !- Source Object
  3,                                      !- Outlet Port
  {9f9b15b4-b5b9-475b-8848-b30a68c9b3bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac43dcbb-a597-4b04-9949-6f3c8c7c6df1}, !- Handle
  {55cfc892-7300-43de-8998-50843e955921}, !- Name
  {9f9b15b4-b5b9-475b-8848-b30a68c9b3bc}, !- Source Object
  3,                                      !- Outlet Port
  {b1b28d7b-3cb4-4d70-bfbc-d1f543912281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03423cf5-b369-4ba3-89c1-fbafd93475b0}, !- Handle
  {3d67750f-18b7-4941-ac66-ccc05a4ae2fb}, !- Name
  {b1b28d7b-3cb4-4d70-bfbc-d1f543912281}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e294f428-f96d-4b32-8ac7-08b07287c47b}, !- Handle
  Water Use Connections 2,                !- Name
  {132413b3-68cc-4c3f-b1d5-b21d9047ca62}, !- Inlet Node Name
  {1c034a5e-42b5-41f6-8730-2386003ce9e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b585aaa-31f2-4cec-b72f-cc65e339dfe5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {235abad2-1a06-4a41-8542-b81f43c3fc7d}, !- Handle
  Frontloungeflr1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.61998948626714e-06,                   !- Peak Flow Rate {m3/s}
  {b8a89495-e17f-431e-b196-6c0f1ea9d17b}, !- Target Temperature Schedule Name
  {0f61685a-85cc-4af5-90d8-c41a29978ea1}, !- Sensible Fraction Schedule Name
  {ab5aa37d-edc9-4673-8775-320ed75b7879}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f61685a-85cc-4af5-90d8-c41a29978ea1}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2862fe87-c3de-4e51-b815-b3353cff0644}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2862fe87-c3de-4e51-b815-b3353cff0644}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab5aa37d-edc9-4673-8775-320ed75b7879}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d98d3699-60d7-440f-89ea-b27b3697653a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d98d3699-60d7-440f-89ea-b27b3697653a}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8a89495-e17f-431e-b196-6c0f1ea9d17b}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0f5f0a81-fbba-427a-b053-b55a983b9edf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f5f0a81-fbba-427a-b053-b55a983b9edf}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b585aaa-31f2-4cec-b72f-cc65e339dfe5}, !- Handle
  Frontloungeflr1 Service Water Use 0.04gal/min, !- Name
  {235abad2-1a06-4a41-8542-b81f43c3fc7d}, !- Water Use Equipment Definition Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  {b90333ae-8c57-4fd6-8144-8cef3eb02dab}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b90333ae-8c57-4fd6-8144-8cef3eb02dab}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  {1b93840b-1185-4fcb-b05f-8d19a9a93f80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b93840b-1185-4fcb-b05f-8d19a9a93f80}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {d5f41235-bc87-4a0d-9370-7e5e85e9ac0b}, !- Handle
  Schedule Rule 95,                       !- Name
  {b90333ae-8c57-4fd6-8144-8cef3eb02dab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {745384ab-82fa-4c60-99d8-833c412a3121}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {745384ab-82fa-4c60-99d8-833c412a3121}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b413ba68-d242-4da2-b021-6acc350536d3}, !- Handle
  Schedule Rule 96,                       !- Name
  {b90333ae-8c57-4fd6-8144-8cef3eb02dab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6bae0b8c-35ae-40b7-ae59-2f771bb10976}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bae0b8c-35ae-40b7-ae59-2f771bb10976}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {117fb9f4-6310-4a4c-abb9-fe6402be0bd7}, !- Handle
  Schedule Rule 97,                       !- Name
  {b90333ae-8c57-4fd6-8144-8cef3eb02dab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a71e2a9-9ab5-488f-b615-6e7c6da64eb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a71e2a9-9ab5-488f-b615-6e7c6da64eb0}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {bdf2a207-5586-42ac-b776-de7f8116133a}, !- Handle
  Node 733,                               !- Name
  {e46c5231-017f-42e4-b523-5c34ed4268aa}, !- Inlet Port
  {132413b3-68cc-4c3f-b1d5-b21d9047ca62}; !- Outlet Port

OS:Connection,
  {e46c5231-017f-42e4-b523-5c34ed4268aa}, !- Handle
  {8c8785ab-473d-4a97-b5e9-e251ad4a49be}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  5,                                      !- Outlet Port
  {bdf2a207-5586-42ac-b776-de7f8116133a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a62f5b-a7c7-436c-b906-b5817a3d36ce}, !- Handle
  Node 734,                               !- Name
  {1c034a5e-42b5-41f6-8730-2386003ce9e5}, !- Inlet Port
  {013267d8-2b6f-4456-83c5-39ba28e34e5b}; !- Outlet Port

OS:Connection,
  {132413b3-68cc-4c3f-b1d5-b21d9047ca62}, !- Handle
  {d362a43b-3ffd-4b3b-b522-b6f835f0734e}, !- Name
  {bdf2a207-5586-42ac-b776-de7f8116133a}, !- Source Object
  3,                                      !- Outlet Port
  {e294f428-f96d-4b32-8ac7-08b07287c47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c034a5e-42b5-41f6-8730-2386003ce9e5}, !- Handle
  {cbf200f4-9879-45d9-abba-11b4a526b0f1}, !- Name
  {e294f428-f96d-4b32-8ac7-08b07287c47b}, !- Source Object
  3,                                      !- Outlet Port
  {e7a62f5b-a7c7-436c-b906-b5817a3d36ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {013267d8-2b6f-4456-83c5-39ba28e34e5b}, !- Handle
  {dc528bb2-0959-47ce-8765-9f643482c32d}, !- Name
  {e7a62f5b-a7c7-436c-b906-b5817a3d36ce}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {505e5e89-5f88-467c-9779-cb27a5e94e53}, !- Handle
  Water Use Connections 3,                !- Name
  {0ab0bded-3ee1-4bb8-81c5-51236ce97887}, !- Inlet Node Name
  {367c3366-8ab6-4740-b8de-64a476358919}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6b3f50c-87d8-4c80-949a-119abbb13292}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbe464f0-a1a5-4e0c-b9af-f3f45771a49e}, !- Handle
  Guestroom101 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {0df2bfc1-1200-4c05-9528-e20513512f83}, !- Target Temperature Schedule Name
  {77129501-4d7c-4586-b718-f0b9e6c55021}, !- Sensible Fraction Schedule Name
  {47b3ba96-ff5f-4003-abce-a68cc0a7841c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77129501-4d7c-4586-b718-f0b9e6c55021}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8dc4b37f-685d-4f05-afed-d9dfb0255951}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dc4b37f-685d-4f05-afed-d9dfb0255951}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {47b3ba96-ff5f-4003-abce-a68cc0a7841c}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed56c98e-d407-4260-b656-25a7e2bea4eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed56c98e-d407-4260-b656-25a7e2bea4eb}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0df2bfc1-1200-4c05-9528-e20513512f83}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {440e2a6f-c222-43d8-be26-01465277ccfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {440e2a6f-c222-43d8-be26-01465277ccfe}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6b3f50c-87d8-4c80-949a-119abbb13292}, !- Handle
  Guestroom101 Service Water Use 0.07gal/min, !- Name
  {fbe464f0-a1a5-4e0c-b9af-f3f45771a49e}, !- Water Use Equipment Definition Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  {425dd8a8-65af-4c50-92ff-425b9b840892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {425dd8a8-65af-4c50-92ff-425b9b840892}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {be612668-d205-4958-8bb5-fae03deae18c}, !- Handle
  Schedule Rule 98,                       !- Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d2235731-6051-41cc-95ca-351fc983bdd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2235731-6051-41cc-95ca-351fc983bdd9}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.3,                                    !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7;                                    !- Value Until Time 16

OS:Schedule:Rule,
  {81df4790-71ae-43d1-9d74-ee2c4f77139a}, !- Handle
  Schedule Rule 99,                       !- Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bee3b26c-7d81-4f7f-a8f0-374950f476f2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bee3b26c-7d81-4f7f-a8f0-374950f476f2}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {5c734f8d-0ee1-4818-92e5-7e06ec168cc8}, !- Handle
  Schedule Rule 100,                      !- Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {534bab17-29b4-414a-918c-72be265784a8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {534bab17-29b4-414a-918c-72be265784a8}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {0410f4a2-17d7-4628-868e-9a95725484f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6;                                    !- Value Until Time 14

OS:Node,
  {4651e24f-c670-4097-a874-21424c25a43a}, !- Handle
  Node 735,                               !- Name
  {2125be0f-8f13-436b-aa6f-d778cf5e1cc7}, !- Inlet Port
  {0ab0bded-3ee1-4bb8-81c5-51236ce97887}; !- Outlet Port

OS:Connection,
  {2125be0f-8f13-436b-aa6f-d778cf5e1cc7}, !- Handle
  {e0549b56-1a0c-43a8-8480-bb6f513aa21c}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  6,                                      !- Outlet Port
  {4651e24f-c670-4097-a874-21424c25a43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3853409-fe32-45e8-9b21-56e7a5989e46}, !- Handle
  Node 736,                               !- Name
  {367c3366-8ab6-4740-b8de-64a476358919}, !- Inlet Port
  {04cc1a03-5bda-4cbd-9d1b-a1df19761d14}; !- Outlet Port

OS:Connection,
  {0ab0bded-3ee1-4bb8-81c5-51236ce97887}, !- Handle
  {a9b95e6f-3d31-40c0-8604-e6b3c4c431c7}, !- Name
  {4651e24f-c670-4097-a874-21424c25a43a}, !- Source Object
  3,                                      !- Outlet Port
  {505e5e89-5f88-467c-9779-cb27a5e94e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {367c3366-8ab6-4740-b8de-64a476358919}, !- Handle
  {3be33b3a-19b6-4215-8ade-ceb709ba8a36}, !- Name
  {505e5e89-5f88-467c-9779-cb27a5e94e53}, !- Source Object
  3,                                      !- Outlet Port
  {f3853409-fe32-45e8-9b21-56e7a5989e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cc1a03-5bda-4cbd-9d1b-a1df19761d14}, !- Handle
  {5171cd4f-cae4-4dd9-815e-941465729f67}, !- Name
  {f3853409-fe32-45e8-9b21-56e7a5989e46}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1cd059b-0ab4-4617-91c8-19f31d73ef4b}, !- Handle
  Water Use Connections 4,                !- Name
  {f4c0f40f-5ab3-4873-adc7-2d654e493b4a}, !- Inlet Node Name
  {b376cb78-fe54-4882-b3c3-44c016e598ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {adbe050a-8820-40be-9aaf-27bd094f3d29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de832cd5-2a5c-4273-8404-2099d5b96434}, !- Handle
  Guestroom102 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055651e-06,                   !- Peak Flow Rate {m3/s}
  {7cb78c47-78a8-4a3c-83ec-a0388bf7e285}, !- Target Temperature Schedule Name
  {74571f1f-d0fd-4127-a1cd-e859ab05cc0d}, !- Sensible Fraction Schedule Name
  {5b2b1817-9b24-49b6-9db7-6460b3c10b1c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74571f1f-d0fd-4127-a1cd-e859ab05cc0d}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce285279-8a70-45c5-9be4-94510bb320b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce285279-8a70-45c5-9be4-94510bb320b7}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b2b1817-9b24-49b6-9db7-6460b3c10b1c}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9c547d2-4de9-4e19-83e4-7106eb36b3ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9c547d2-4de9-4e19-83e4-7106eb36b3ff}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cb78c47-78a8-4a3c-83ec-a0388bf7e285}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2e2a49b8-f329-411a-9c88-f1eff09d8cf1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e2a49b8-f329-411a-9c88-f1eff09d8cf1}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {adbe050a-8820-40be-9aaf-27bd094f3d29}, !- Handle
  Guestroom102 Service Water Use 0.07gal/min, !- Name
  {de832cd5-2a5c-4273-8404-2099d5b96434}, !- Water Use Equipment Definition Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {35711d28-e969-44c6-a4c7-69085c168a26}, !- Handle
  Node 737,                               !- Name
  {fdc94d71-3f7c-4559-9dde-38cb7d873673}, !- Inlet Port
  {f4c0f40f-5ab3-4873-adc7-2d654e493b4a}; !- Outlet Port

OS:Connection,
  {fdc94d71-3f7c-4559-9dde-38cb7d873673}, !- Handle
  {77a6946f-d7b7-487f-a189-9b43359f5c42}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  7,                                      !- Outlet Port
  {35711d28-e969-44c6-a4c7-69085c168a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8e20b62-1436-4886-8618-57ed1b951bea}, !- Handle
  Node 738,                               !- Name
  {b376cb78-fe54-4882-b3c3-44c016e598ae}, !- Inlet Port
  {8ab46e02-3497-45d9-a5de-b5e5403e7f97}; !- Outlet Port

OS:Connection,
  {f4c0f40f-5ab3-4873-adc7-2d654e493b4a}, !- Handle
  {435a0214-9beb-4887-8696-88aeac9693d0}, !- Name
  {35711d28-e969-44c6-a4c7-69085c168a26}, !- Source Object
  3,                                      !- Outlet Port
  {f1cd059b-0ab4-4617-91c8-19f31d73ef4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b376cb78-fe54-4882-b3c3-44c016e598ae}, !- Handle
  {1f5e9e66-fa3e-4e42-bd26-32d0962ab24a}, !- Name
  {f1cd059b-0ab4-4617-91c8-19f31d73ef4b}, !- Source Object
  3,                                      !- Outlet Port
  {f8e20b62-1436-4886-8618-57ed1b951bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ab46e02-3497-45d9-a5de-b5e5403e7f97}, !- Handle
  {082edea5-1357-4871-93b3-291bd9ccb6f1}, !- Name
  {f8e20b62-1436-4886-8618-57ed1b951bea}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {92cbb0c8-0e55-4e23-9736-4ac03343c274}, !- Handle
  Water Use Connections 5,                !- Name
  {ad3796fd-be45-4d28-99f9-5d45f2126249}, !- Inlet Node Name
  {886c0c7a-116a-4e31-b98d-f750d48b1237}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36f048ef-6d70-493f-99d1-95e8f5c05326}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5d3fbf23-0611-4bf6-af67-4902c63b1cac}, !- Handle
  Guestroom103 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532055652e-06,                   !- Peak Flow Rate {m3/s}
  {9a50072c-290d-4d5e-9639-0c80a793a047}, !- Target Temperature Schedule Name
  {46052633-2209-478f-88cb-7b0b9053026c}, !- Sensible Fraction Schedule Name
  {84857c70-5dfc-4cc2-b4f3-f808479db891}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {46052633-2209-478f-88cb-7b0b9053026c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7cee22ca-e26d-4485-88e0-8f1022b5efef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cee22ca-e26d-4485-88e0-8f1022b5efef}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84857c70-5dfc-4cc2-b4f3-f808479db891}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e4a8188-275b-436c-a63a-d807002e44de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e4a8188-275b-436c-a63a-d807002e44de}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a50072c-290d-4d5e-9639-0c80a793a047}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00453ce0-49dd-45ec-8add-0e8e25a842bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00453ce0-49dd-45ec-8add-0e8e25a842bb}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36f048ef-6d70-493f-99d1-95e8f5c05326}, !- Handle
  Guestroom103 Service Water Use 0.07gal/min, !- Name
  {5d3fbf23-0611-4bf6-af67-4902c63b1cac}, !- Water Use Equipment Definition Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b1441b7f-c28f-4302-b713-764bd57ffeb0}, !- Handle
  Node 739,                               !- Name
  {31f73232-240b-403b-9673-1ea1ae76d3ce}, !- Inlet Port
  {ad3796fd-be45-4d28-99f9-5d45f2126249}; !- Outlet Port

OS:Connection,
  {31f73232-240b-403b-9673-1ea1ae76d3ce}, !- Handle
  {983537b8-8d88-4980-8ab1-4cc6324cdaf2}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  8,                                      !- Outlet Port
  {b1441b7f-c28f-4302-b713-764bd57ffeb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8330add4-7b73-4882-9a0f-0edc45fa5257}, !- Handle
  Node 740,                               !- Name
  {886c0c7a-116a-4e31-b98d-f750d48b1237}, !- Inlet Port
  {4da2c7cb-5678-407a-83cb-f17a644b1e12}; !- Outlet Port

OS:Connection,
  {ad3796fd-be45-4d28-99f9-5d45f2126249}, !- Handle
  {ba59cbf2-7832-40b6-966b-9c0f16d2055f}, !- Name
  {b1441b7f-c28f-4302-b713-764bd57ffeb0}, !- Source Object
  3,                                      !- Outlet Port
  {92cbb0c8-0e55-4e23-9736-4ac03343c274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {886c0c7a-116a-4e31-b98d-f750d48b1237}, !- Handle
  {92c7f389-1146-4647-956b-261963eec085}, !- Name
  {92cbb0c8-0e55-4e23-9736-4ac03343c274}, !- Source Object
  3,                                      !- Outlet Port
  {8330add4-7b73-4882-9a0f-0edc45fa5257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da2c7cb-5678-407a-83cb-f17a644b1e12}, !- Handle
  {10566fc4-5eaf-44f3-a241-056014851441}, !- Name
  {8330add4-7b73-4882-9a0f-0edc45fa5257}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1dcd0239-d110-41e4-a008-66452eb70163}, !- Handle
  Water Use Connections 6,                !- Name
  {d34288b1-918a-4eff-b769-c8ea3b46fdf2}, !- Inlet Node Name
  {10379329-c8b8-457a-9f75-b7d81b68baec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c759d6ee-d7e1-4ee5-b9fd-c0e2f0e1bd6f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b779ee1c-206b-42c5-91ee-db38b3bc2890}, !- Handle
  Guestroom104 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {92b1ab78-11de-47bf-8bba-52fa1913268f}, !- Target Temperature Schedule Name
  {c9bb5a55-e469-46f9-9da6-a3ea922d9182}, !- Sensible Fraction Schedule Name
  {f6665124-ea56-4085-b293-ac1332f8bdf4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c9bb5a55-e469-46f9-9da6-a3ea922d9182}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e9825fe7-e1cc-4861-8289-9e104ace3d4b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9825fe7-e1cc-4861-8289-9e104ace3d4b}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6665124-ea56-4085-b293-ac1332f8bdf4}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7932a697-2157-4cda-b297-a36ccd0d78fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7932a697-2157-4cda-b297-a36ccd0d78fa}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92b1ab78-11de-47bf-8bba-52fa1913268f}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d5885e12-53ef-4bf2-9a88-4b30e543a6f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5885e12-53ef-4bf2-9a88-4b30e543a6f7}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c759d6ee-d7e1-4ee5-b9fd-c0e2f0e1bd6f}, !- Handle
  Guestroom104 Service Water Use 0.07gal/min, !- Name
  {b779ee1c-206b-42c5-91ee-db38b3bc2890}, !- Water Use Equipment Definition Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52649abe-585b-4aaa-aad1-1c166a00f6f2}, !- Handle
  Node 741,                               !- Name
  {8abdc1b6-99ba-460e-8203-047fef0aa696}, !- Inlet Port
  {d34288b1-918a-4eff-b769-c8ea3b46fdf2}; !- Outlet Port

OS:Connection,
  {8abdc1b6-99ba-460e-8203-047fef0aa696}, !- Handle
  {74f65718-6017-47ed-a107-fcd62ec22810}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  9,                                      !- Outlet Port
  {52649abe-585b-4aaa-aad1-1c166a00f6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {613867c7-a3a4-45ce-903b-ad8028e95311}, !- Handle
  Node 742,                               !- Name
  {10379329-c8b8-457a-9f75-b7d81b68baec}, !- Inlet Port
  {20fb6277-6852-4d39-a901-becb306095de}; !- Outlet Port

OS:Connection,
  {d34288b1-918a-4eff-b769-c8ea3b46fdf2}, !- Handle
  {cd957259-d6d3-4fb1-84c9-6e4dd11e32c4}, !- Name
  {52649abe-585b-4aaa-aad1-1c166a00f6f2}, !- Source Object
  3,                                      !- Outlet Port
  {1dcd0239-d110-41e4-a008-66452eb70163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10379329-c8b8-457a-9f75-b7d81b68baec}, !- Handle
  {5f599c9f-9847-478b-8f8f-ddc412644a7c}, !- Name
  {1dcd0239-d110-41e4-a008-66452eb70163}, !- Source Object
  3,                                      !- Outlet Port
  {613867c7-a3a4-45ce-903b-ad8028e95311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fb6277-6852-4d39-a901-becb306095de}, !- Handle
  {104b3815-2f07-4fe9-93d3-9546883f4d6f}, !- Name
  {613867c7-a3a4-45ce-903b-ad8028e95311}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {238c945d-2094-4c8e-9697-fd13469ba431}, !- Handle
  Water Use Connections 7,                !- Name
  {dce44ed8-75ce-4273-bb07-7abe5653027b}, !- Inlet Node Name
  {7837638b-7f58-4a3e-a195-20ff8f7e165d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb7eba90-15b2-48de-8bb3-98e7a3bf1a2a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {35f06d3b-1af0-4c45-af4f-85f2ecd9a0ce}, !- Handle
  Guestroom105 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {557afcf7-0ecc-4641-9ead-c5339d44b454}, !- Target Temperature Schedule Name
  {6b4c57c1-94f8-4b6f-a259-7717e258028c}, !- Sensible Fraction Schedule Name
  {965a5878-a3bf-4fcd-936e-890eb482ba40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b4c57c1-94f8-4b6f-a259-7717e258028c}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2616e585-f7a7-4f81-a017-44dd686fa570}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2616e585-f7a7-4f81-a017-44dd686fa570}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {965a5878-a3bf-4fcd-936e-890eb482ba40}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a046f843-fc4f-4e6c-9f1a-b891ecd47f67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a046f843-fc4f-4e6c-9f1a-b891ecd47f67}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {557afcf7-0ecc-4641-9ead-c5339d44b454}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36b67a40-d356-4482-99a8-04dc266343b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36b67a40-d356-4482-99a8-04dc266343b6}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb7eba90-15b2-48de-8bb3-98e7a3bf1a2a}, !- Handle
  Guestroom105 Service Water Use 0.07gal/min, !- Name
  {35f06d3b-1af0-4c45-af4f-85f2ecd9a0ce}, !- Water Use Equipment Definition Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {01aaff96-bb83-4d82-bfba-e734d8703d14}, !- Handle
  Node 743,                               !- Name
  {5631f83a-b50f-45d4-89c3-1ad1ebe0805e}, !- Inlet Port
  {dce44ed8-75ce-4273-bb07-7abe5653027b}; !- Outlet Port

OS:Connection,
  {5631f83a-b50f-45d4-89c3-1ad1ebe0805e}, !- Handle
  {353b13a1-1025-4bc4-a2fa-a983d9b32af2}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  10,                                     !- Outlet Port
  {01aaff96-bb83-4d82-bfba-e734d8703d14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d488e1dd-f0f2-41c1-8873-dbda14af403c}, !- Handle
  Node 744,                               !- Name
  {7837638b-7f58-4a3e-a195-20ff8f7e165d}, !- Inlet Port
  {2c901b28-337e-4a24-befd-5f41c4d703b1}; !- Outlet Port

OS:Connection,
  {dce44ed8-75ce-4273-bb07-7abe5653027b}, !- Handle
  {fb2d9672-c434-435a-bf91-7ad83b9052b2}, !- Name
  {01aaff96-bb83-4d82-bfba-e734d8703d14}, !- Source Object
  3,                                      !- Outlet Port
  {238c945d-2094-4c8e-9697-fd13469ba431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7837638b-7f58-4a3e-a195-20ff8f7e165d}, !- Handle
  {86a83eb5-32f6-4e85-809c-35eacae31f96}, !- Name
  {238c945d-2094-4c8e-9697-fd13469ba431}, !- Source Object
  3,                                      !- Outlet Port
  {d488e1dd-f0f2-41c1-8873-dbda14af403c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c901b28-337e-4a24-befd-5f41c4d703b1}, !- Handle
  {99bf59a2-0560-4c32-a1ac-940c9850ff7e}, !- Name
  {d488e1dd-f0f2-41c1-8873-dbda14af403c}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {063e7d5a-9630-405a-9acb-35cff281da79}, !- Handle
  Water Use Connections 8,                !- Name
  {2563b91b-652a-4dab-9841-a299d6e49bee}, !- Inlet Node Name
  {69b5743b-47a2-450f-bc2c-4d6c7135f7f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c829934e-f527-41b9-b9b9-f96f554b0fdd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a495d72e-5285-49ce-b631-26d278f53538}, !- Handle
  Guestroom201 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {9bb4589e-7044-42b8-a352-2f7c5e5d095e}, !- Target Temperature Schedule Name
  {ab125a7d-cfa8-45ff-a75d-7b2e494ce828}, !- Sensible Fraction Schedule Name
  {3d9045f6-e234-430a-bd58-31e9230e006b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab125a7d-cfa8-45ff-a75d-7b2e494ce828}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46b42499-c3ba-4e81-aff5-a1add1f622a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b42499-c3ba-4e81-aff5-a1add1f622a7}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d9045f6-e234-430a-bd58-31e9230e006b}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ae5d7fd-b5af-447a-ad03-a20f5df8af98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ae5d7fd-b5af-447a-ad03-a20f5df8af98}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bb4589e-7044-42b8-a352-2f7c5e5d095e}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e7f27e9-9d19-4d9c-a9d0-07865e0b446d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e7f27e9-9d19-4d9c-a9d0-07865e0b446d}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c829934e-f527-41b9-b9b9-f96f554b0fdd}, !- Handle
  Guestroom201 Service Water Use 0.07gal/min, !- Name
  {a495d72e-5285-49ce-b631-26d278f53538}, !- Water Use Equipment Definition Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5eb2fe34-93be-4b2b-b3b3-97044ee8154a}, !- Handle
  Node 745,                               !- Name
  {44bea5c4-cdd9-4fde-b6a1-b3030f97dbce}, !- Inlet Port
  {2563b91b-652a-4dab-9841-a299d6e49bee}; !- Outlet Port

OS:Connection,
  {44bea5c4-cdd9-4fde-b6a1-b3030f97dbce}, !- Handle
  {ca47bf9c-21e8-4548-9810-1e97f72fce11}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  11,                                     !- Outlet Port
  {5eb2fe34-93be-4b2b-b3b3-97044ee8154a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {295e90c3-c15b-4a04-b917-1f5ba1c911a1}, !- Handle
  Node 746,                               !- Name
  {69b5743b-47a2-450f-bc2c-4d6c7135f7f2}, !- Inlet Port
  {c6215800-60d4-4930-a92a-d5a5fa2d79a1}; !- Outlet Port

OS:Connection,
  {2563b91b-652a-4dab-9841-a299d6e49bee}, !- Handle
  {87fbad3c-fd2c-4864-9447-59bf40a1c20b}, !- Name
  {5eb2fe34-93be-4b2b-b3b3-97044ee8154a}, !- Source Object
  3,                                      !- Outlet Port
  {063e7d5a-9630-405a-9acb-35cff281da79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b5743b-47a2-450f-bc2c-4d6c7135f7f2}, !- Handle
  {e9629b98-a719-414b-9123-23d602401dd4}, !- Name
  {063e7d5a-9630-405a-9acb-35cff281da79}, !- Source Object
  3,                                      !- Outlet Port
  {295e90c3-c15b-4a04-b917-1f5ba1c911a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6215800-60d4-4930-a92a-d5a5fa2d79a1}, !- Handle
  {072490e4-8f6f-4b15-a418-564587c10df8}, !- Name
  {295e90c3-c15b-4a04-b917-1f5ba1c911a1}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9dff3833-32a0-4ccc-8f22-4a8d0e33d02b}, !- Handle
  Water Use Connections 9,                !- Name
  {95d4f24d-cc50-4bdc-aeea-96b05ece7c3e}, !- Inlet Node Name
  {029f7c9c-d9f5-4a32-a9fa-b1da6ec62f8c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79427242-4598-40b7-b86d-e0bab3075c5f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84cd3279-7bb9-4b68-a75b-9d17c0a7c402}, !- Handle
  Guestroom202_205 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {32ad2c9d-2052-4ff8-b57f-adcabfd5bc48}, !- Target Temperature Schedule Name
  {e2ec90e4-fa7a-4f7d-bdb7-435af5f2a6f4}, !- Sensible Fraction Schedule Name
  {fd3f8c64-f0ab-44c6-b458-77d6bb46d027}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e2ec90e4-fa7a-4f7d-bdb7-435af5f2a6f4}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eb87fe6c-7949-4b85-b83b-f68ea35ba35b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb87fe6c-7949-4b85-b83b-f68ea35ba35b}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd3f8c64-f0ab-44c6-b458-77d6bb46d027}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a1386c1-f191-4c64-9ba9-ebbe58df0bea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a1386c1-f191-4c64-9ba9-ebbe58df0bea}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32ad2c9d-2052-4ff8-b57f-adcabfd5bc48}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5ec873d2-b0ba-450c-b80e-666c482bf763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ec873d2-b0ba-450c-b80e-666c482bf763}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {79427242-4598-40b7-b86d-e0bab3075c5f}, !- Handle
  Guestroom202_205 Service Water Use 0.27gal/min, !- Name
  {84cd3279-7bb9-4b68-a75b-9d17c0a7c402}, !- Water Use Equipment Definition Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3e352c7e-6e98-4df1-8fbd-0f3a29a4f485}, !- Handle
  Node 747,                               !- Name
  {8f1b51bb-9934-48b8-93a4-a8a2b6c88227}, !- Inlet Port
  {95d4f24d-cc50-4bdc-aeea-96b05ece7c3e}; !- Outlet Port

OS:Connection,
  {8f1b51bb-9934-48b8-93a4-a8a2b6c88227}, !- Handle
  {3370ce8e-3689-4c21-9310-e4a9eb30ec02}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  12,                                     !- Outlet Port
  {3e352c7e-6e98-4df1-8fbd-0f3a29a4f485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4c4eb54-2841-4d48-818f-b505b7bf3e95}, !- Handle
  Node 748,                               !- Name
  {029f7c9c-d9f5-4a32-a9fa-b1da6ec62f8c}, !- Inlet Port
  {14e9c5e1-d0eb-4eb6-8e1c-b84e1f15f922}; !- Outlet Port

OS:Connection,
  {95d4f24d-cc50-4bdc-aeea-96b05ece7c3e}, !- Handle
  {1a2d7b6e-15ce-44f4-902f-c48a1c1910bc}, !- Name
  {3e352c7e-6e98-4df1-8fbd-0f3a29a4f485}, !- Source Object
  3,                                      !- Outlet Port
  {9dff3833-32a0-4ccc-8f22-4a8d0e33d02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029f7c9c-d9f5-4a32-a9fa-b1da6ec62f8c}, !- Handle
  {0d4309c7-08a2-4baa-b012-460dadf517a2}, !- Name
  {9dff3833-32a0-4ccc-8f22-4a8d0e33d02b}, !- Source Object
  3,                                      !- Outlet Port
  {f4c4eb54-2841-4d48-818f-b505b7bf3e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e9c5e1-d0eb-4eb6-8e1c-b84e1f15f922}, !- Handle
  {c0a40eda-43c1-4e23-991d-7bf9774d1f3e}, !- Name
  {f4c4eb54-2841-4d48-818f-b505b7bf3e95}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb45b02b-d0fd-4f3b-90a7-2361e5c3e39f}, !- Handle
  Water Use Connections 10,               !- Name
  {737e2a32-05ae-4032-91c8-1d92f9d0e886}, !- Inlet Node Name
  {15959e8a-444c-4530-83d2-ab44be9ae4d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1ba8584-2776-435c-a5db-fa6f742178b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e3808d8-52c6-4e56-8824-06fdb08d6687}, !- Handle
  Guestroom206_208 Service Water Use Def 0.22gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.36044310354788e-05,                   !- Peak Flow Rate {m3/s}
  {bb4f46b2-fb62-430d-a0fd-0bf0d3d96188}, !- Target Temperature Schedule Name
  {47580478-e66a-46bb-9ef2-f034210a5f0c}, !- Sensible Fraction Schedule Name
  {3825f165-00c6-4458-8499-f1902609d85b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {47580478-e66a-46bb-9ef2-f034210a5f0c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78b90355-e2c7-40c6-bbee-8be8989ce1e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78b90355-e2c7-40c6-bbee-8be8989ce1e9}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3825f165-00c6-4458-8499-f1902609d85b}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42b17dcb-416a-4715-8cdf-41d19658f582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42b17dcb-416a-4715-8cdf-41d19658f582}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb4f46b2-fb62-430d-a0fd-0bf0d3d96188}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c157bdf8-9ef8-40d0-8d7d-0fcb69e9cd6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c157bdf8-9ef8-40d0-8d7d-0fcb69e9cd6b}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1ba8584-2776-435c-a5db-fa6f742178b3}, !- Handle
  Guestroom206_208 Service Water Use 0.22gal/min, !- Name
  {8e3808d8-52c6-4e56-8824-06fdb08d6687}, !- Water Use Equipment Definition Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8447384b-471c-4d63-8b63-192eaadb85dd}, !- Handle
  Node 749,                               !- Name
  {e5aa9b64-60e8-4e28-98e4-41d2d6afffaa}, !- Inlet Port
  {737e2a32-05ae-4032-91c8-1d92f9d0e886}; !- Outlet Port

OS:Connection,
  {e5aa9b64-60e8-4e28-98e4-41d2d6afffaa}, !- Handle
  {da227fe4-5581-4949-81e0-68838bd5a4a6}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  13,                                     !- Outlet Port
  {8447384b-471c-4d63-8b63-192eaadb85dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f0876a0-aba6-46e1-ad4e-37221f48cbe6}, !- Handle
  Node 750,                               !- Name
  {15959e8a-444c-4530-83d2-ab44be9ae4d3}, !- Inlet Port
  {ad96f949-69b4-42b1-8bed-0d50929ed872}; !- Outlet Port

OS:Connection,
  {737e2a32-05ae-4032-91c8-1d92f9d0e886}, !- Handle
  {6602bdb9-597f-4cfb-a23a-fd7f88c457b8}, !- Name
  {8447384b-471c-4d63-8b63-192eaadb85dd}, !- Source Object
  3,                                      !- Outlet Port
  {fb45b02b-d0fd-4f3b-90a7-2361e5c3e39f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15959e8a-444c-4530-83d2-ab44be9ae4d3}, !- Handle
  {9526cba8-658f-44ef-bcb4-438b45f26d6c}, !- Name
  {fb45b02b-d0fd-4f3b-90a7-2361e5c3e39f}, !- Source Object
  3,                                      !- Outlet Port
  {6f0876a0-aba6-46e1-ad4e-37221f48cbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad96f949-69b4-42b1-8bed-0d50929ed872}, !- Handle
  {d6cb9ca0-45f4-4641-b1aa-e9cb7efe928d}, !- Name
  {6f0876a0-aba6-46e1-ad4e-37221f48cbe6}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d346dd83-b823-4b47-a19a-5995794d4cee}, !- Handle
  Water Use Connections 11,               !- Name
  {d913eeec-a7f3-4cf9-8e5a-f05491b4779c}, !- Inlet Node Name
  {8ed96435-2431-45c4-9af5-9466ddc20bb3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d7d148f-3344-4bb6-8ef2-c0c00f19fd0b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b340740-093b-4a87-b548-a084b4651f83}, !- Handle
  Guestroom209_212 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68435812820214e-05,                   !- Peak Flow Rate {m3/s}
  {9436c0b0-e04f-42a8-97a2-9f99745e9ac3}, !- Target Temperature Schedule Name
  {aa039071-000b-45d6-8a4e-ea26a6404dab}, !- Sensible Fraction Schedule Name
  {b707e750-2193-4e1b-bc93-5a996730ac67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa039071-000b-45d6-8a4e-ea26a6404dab}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c45dc7f5-6bc1-4dff-893b-1547d89647d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c45dc7f5-6bc1-4dff-893b-1547d89647d7}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b707e750-2193-4e1b-bc93-5a996730ac67}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb5e230d-0d21-4e0e-a23b-9ae89fe9b1fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb5e230d-0d21-4e0e-a23b-9ae89fe9b1fd}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9436c0b0-e04f-42a8-97a2-9f99745e9ac3}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9700448f-25fd-4794-b7c4-da1760001e52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9700448f-25fd-4794-b7c4-da1760001e52}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d7d148f-3344-4bb6-8ef2-c0c00f19fd0b}, !- Handle
  Guestroom209_212 Service Water Use 0.27gal/min, !- Name
  {2b340740-093b-4a87-b548-a084b4651f83}, !- Water Use Equipment Definition Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e205627-06d0-4d65-bc50-3749a3bc9177}, !- Handle
  Node 751,                               !- Name
  {9bce4ee1-1c69-470e-8926-2a5213860a1b}, !- Inlet Port
  {d913eeec-a7f3-4cf9-8e5a-f05491b4779c}; !- Outlet Port

OS:Connection,
  {9bce4ee1-1c69-470e-8926-2a5213860a1b}, !- Handle
  {ef9cffc0-81d9-4fa8-8c7f-0228e384022f}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  14,                                     !- Outlet Port
  {7e205627-06d0-4d65-bc50-3749a3bc9177}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbbbf801-327a-4111-ab69-82807358a0e9}, !- Handle
  Node 752,                               !- Name
  {8ed96435-2431-45c4-9af5-9466ddc20bb3}, !- Inlet Port
  {29c4dda6-2be6-4b03-a2cf-f979efd1031d}; !- Outlet Port

OS:Connection,
  {d913eeec-a7f3-4cf9-8e5a-f05491b4779c}, !- Handle
  {54a3a692-5767-4f1d-b51f-33cfaf4d47f2}, !- Name
  {7e205627-06d0-4d65-bc50-3749a3bc9177}, !- Source Object
  3,                                      !- Outlet Port
  {d346dd83-b823-4b47-a19a-5995794d4cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ed96435-2431-45c4-9af5-9466ddc20bb3}, !- Handle
  {21f38734-5724-4205-9ca4-d3782d46d1db}, !- Name
  {d346dd83-b823-4b47-a19a-5995794d4cee}, !- Source Object
  3,                                      !- Outlet Port
  {dbbbf801-327a-4111-ab69-82807358a0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c4dda6-2be6-4b03-a2cf-f979efd1031d}, !- Handle
  {4bf77a8b-f269-4833-8772-5b17f70568de}, !- Name
  {dbbbf801-327a-4111-ab69-82807358a0e9}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3c32ea90-0130-4d3e-a9de-ce1af052002e}, !- Handle
  Water Use Connections 12,               !- Name
  {9dce1040-d496-4304-a345-646b0e181150}, !- Inlet Node Name
  {5cbd5e0f-0f58-4f22-a1e5-c16a9c378b80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a4c8301-9adc-4149-a4c2-0947855f4d11}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6677bc5e-b676-4158-9278-cade48e97641}, !- Handle
  Guestroom213 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21089532050535e-06,                   !- Peak Flow Rate {m3/s}
  {7a03e3af-c3a5-43ee-8cf9-d85cb39d0fd6}, !- Target Temperature Schedule Name
  {e1e1a00a-107f-425c-9bee-6115ca503df0}, !- Sensible Fraction Schedule Name
  {7ab391fa-6fd9-4429-9801-f5fbfd42063d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1e1a00a-107f-425c-9bee-6115ca503df0}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ce62c1d-76f6-4a3d-98a6-b25f2f09ef85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ce62c1d-76f6-4a3d-98a6-b25f2f09ef85}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ab391fa-6fd9-4429-9801-f5fbfd42063d}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7763a7ff-9ea8-48bd-9876-3243215234e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7763a7ff-9ea8-48bd-9876-3243215234e4}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a03e3af-c3a5-43ee-8cf9-d85cb39d0fd6}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd253295-b178-48c2-86c0-528b66825e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd253295-b178-48c2-86c0-528b66825e01}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a4c8301-9adc-4149-a4c2-0947855f4d11}, !- Handle
  Guestroom213 Service Water Use 0.07gal/min, !- Name
  {6677bc5e-b676-4158-9278-cade48e97641}, !- Water Use Equipment Definition Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {174ed64b-d5d9-4d87-ada2-ef1c5013d0f7}, !- Handle
  Node 753,                               !- Name
  {a3e916fd-4482-4eb6-ad9c-19e94035c23d}, !- Inlet Port
  {9dce1040-d496-4304-a345-646b0e181150}; !- Outlet Port

OS:Connection,
  {a3e916fd-4482-4eb6-ad9c-19e94035c23d}, !- Handle
  {2638a09d-ba41-4482-9dc5-678d55c5ed0c}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  15,                                     !- Outlet Port
  {174ed64b-d5d9-4d87-ada2-ef1c5013d0f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e12e839-e938-4cae-85a8-80cf2a94e05d}, !- Handle
  Node 754,                               !- Name
  {5cbd5e0f-0f58-4f22-a1e5-c16a9c378b80}, !- Inlet Port
  {6a653279-34e7-4205-9b4a-9e4fd050dc21}; !- Outlet Port

OS:Connection,
  {9dce1040-d496-4304-a345-646b0e181150}, !- Handle
  {7c51a3f2-49c3-40e4-9ea6-67bb925486d6}, !- Name
  {174ed64b-d5d9-4d87-ada2-ef1c5013d0f7}, !- Source Object
  3,                                      !- Outlet Port
  {3c32ea90-0130-4d3e-a9de-ce1af052002e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cbd5e0f-0f58-4f22-a1e5-c16a9c378b80}, !- Handle
  {8a37824e-e671-4858-b536-eb4069c2d0c0}, !- Name
  {3c32ea90-0130-4d3e-a9de-ce1af052002e}, !- Source Object
  3,                                      !- Outlet Port
  {8e12e839-e938-4cae-85a8-80cf2a94e05d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a653279-34e7-4205-9b4a-9e4fd050dc21}, !- Handle
  {17217663-b82a-4898-b694-8fa4a2c86507}, !- Name
  {8e12e839-e938-4cae-85a8-80cf2a94e05d}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34b44dd1-9a6f-4e73-957d-9f859a2b8b2d}, !- Handle
  Water Use Connections 13,               !- Name
  {74df12b8-c264-40b7-9dbc-32c9a20ef215}, !- Inlet Node Name
  {aba01bbe-076b-479e-8256-8ba8a0c58e6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9e1b937-06a5-4bf2-a298-f545d328ad97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ecfffda-0749-4471-a628-be89305acd4d}, !- Handle
  Guestroom214 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21059652246303e-06,                   !- Peak Flow Rate {m3/s}
  {f5318e2e-1c18-476c-8893-ab49a04f75a2}, !- Target Temperature Schedule Name
  {3c8fb75e-6ff8-49ec-972d-8710947d48ff}, !- Sensible Fraction Schedule Name
  {8183efbb-e67b-4db3-9544-3d8ab683cf5b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c8fb75e-6ff8-49ec-972d-8710947d48ff}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {76394df2-6dcf-4928-8378-f0f34013749b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76394df2-6dcf-4928-8378-f0f34013749b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8183efbb-e67b-4db3-9544-3d8ab683cf5b}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0979d158-7ce9-4ccd-8636-2d15efbdd5f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0979d158-7ce9-4ccd-8636-2d15efbdd5f9}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5318e2e-1c18-476c-8893-ab49a04f75a2}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {588269de-8a9b-43f1-8cb5-c24e22b5f1d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {588269de-8a9b-43f1-8cb5-c24e22b5f1d5}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9e1b937-06a5-4bf2-a298-f545d328ad97}, !- Handle
  Guestroom214 Service Water Use 0.07gal/min, !- Name
  {3ecfffda-0749-4471-a628-be89305acd4d}, !- Water Use Equipment Definition Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  {a9f26013-0d0c-4ffa-8c23-0696ecb05ab7}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {86955b2e-c3ca-4b54-9e89-553320dab8cf}, !- Handle
  Node 755,                               !- Name
  {4d8c8c8c-63a6-4b4f-a706-8a76d77dd81a}, !- Inlet Port
  {74df12b8-c264-40b7-9dbc-32c9a20ef215}; !- Outlet Port

OS:Connection,
  {4d8c8c8c-63a6-4b4f-a706-8a76d77dd81a}, !- Handle
  {618f019c-c83f-47d2-828e-cd15ce6d687e}, !- Name
  {0d81faf9-0379-4d89-9fe1-903bb36edfc0}, !- Source Object
  16,                                     !- Outlet Port
  {86955b2e-c3ca-4b54-9e89-553320dab8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21d32334-f712-44ee-9cfb-af46130bf88e}, !- Handle
  Node 756,                               !- Name
  {aba01bbe-076b-479e-8256-8ba8a0c58e6a}, !- Inlet Port
  {16f7cff9-a0ee-4af9-a11f-d7a3b9e9077e}; !- Outlet Port

OS:Connection,
  {74df12b8-c264-40b7-9dbc-32c9a20ef215}, !- Handle
  {d730b82d-a117-45f6-a591-e315499116fc}, !- Name
  {86955b2e-c3ca-4b54-9e89-553320dab8cf}, !- Source Object
  3,                                      !- Outlet Port
  {34b44dd1-9a6f-4e73-957d-9f859a2b8b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba01bbe-076b-479e-8256-8ba8a0c58e6a}, !- Handle
  {97729435-69ad-45c5-92b2-fff6687c810c}, !- Name
  {34b44dd1-9a6f-4e73-957d-9f859a2b8b2d}, !- Source Object
  3,                                      !- Outlet Port
  {21d32334-f712-44ee-9cfb-af46130bf88e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16f7cff9-a0ee-4af9-a11f-d7a3b9e9077e}, !- Handle
  {f6bc92c6-e2e7-4c38-98d6-5796e895e203}, !- Name
  {21d32334-f712-44ee-9cfb-af46130bf88e}, !- Source Object
  3,                                      !- Outlet Port
  {d52f644f-6d45-4582-91a5-364ea4e2b8a9}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9b1ba763-ba89-4a70-814d-d7d4e0601446}, !- Handle
  Water Use Connections 14,               !- Name
  {3777ece1-eb7a-42e0-bfcc-0477d40ca180}, !- Inlet Node Name
  {ef1989a7-db85-47fa-9c88-844e86c4acf0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bfbbf85-dabc-437f-9374-6d289207657d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b970787-5f63-4bb0-8605-e6e3c69f3eb2}, !- Handle
  Guestroom215_218 Service Water Use Def 0.27gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68423860898521e-05,                   !- Peak Flow Rate {m3/s}
  {79555774-125d-4694-afdd-f960ebe016f1}, !- Target Temperature Schedule Name
  {1ac2d755-ca6a-488c-b2f1-583c45fdd0a2}, !- Sensible Fraction Schedule Name
  {7ad64f84-50a6-4f14-b25c-c167f8a8658c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ac2d755-ca6a-488c-b2f1-583c45fdd0a2}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5abcf15-175c-4cd2-879e-9b5a3c90f1f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5abcf15-175c-4cd2-879e-9b5a3c90f1f8}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
