  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {318368d2-7121-424b-8622-02da04af31af}, !- Surface Rendering Name
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {565fcb21-a496-4e27-82b0-2c29e2574bdc}, !- Handle
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {99c3e67d-a4d1-4109-9849-560725541b8e}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  {85faf9a9-629b-49e5-861c-ec33d12a549b}, !- Surface Rendering Name
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Layer 1

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}; !- Handle

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:StandardsInformation:Material,
  {05225216-2b25-4f29-8135-2765309693d9}, !- Handle
  {9c2e9d3e-294f-43b6-a35a-50ee1f5a6da4}; !- Material Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}; !- Shading Device Material Name

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {8cf3db9c-0b11-4309-900b-a02d09f9e095}, !- Handle
  Rendering Color 33,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09b3ac89-b104-47da-a5a2-8b1119c47c2a}, !- Handle
  Rendering Color 34,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d66adee2-c0c8-4ba1-a103-2c37ef18ffdf}, !- Handle
  Rendering Color 35,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b635c8b-1cad-4ad6-90de-88c99215c84a}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26ce7b21-dbf4-49b4-a2ad-cfa9621a1004}, !- Handle
  Rendering Color 37,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b463daed-4888-443a-a012-95afa36ee640}, !- Handle
  Rendering Color 38,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a58190a0-b4a8-4339-a7b2-c4d5a75bd4b8}, !- Handle
  Rendering Color 39,                     !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6ba4478-bb1a-4865-bd61-6b6e938b5eba}, !- Handle
  Rendering Color 40,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2751ab41-a070-4e87-82bb-7215c5c069d4}, !- Handle
  Rendering Color 41,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a91a2ab0-71da-47d0-ae32-e8c2300d41f3}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c61a2781-26cd-49e9-a696-990e566396cb}, !- Handle
  Rendering Color 43,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f45fc58b-bbdb-4da7-b0f8-c49078675bdd}, !- Handle
  Rendering Color 44,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ca38bb49-fbb8-4228-b544-c229f19325b0}, !- Handle
  Rendering Color 45,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0ce2337a-13f8-47d3-9458-503017187af4}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f6d7665b-11d1-420f-89ec-b66c00228a6c}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad7bae78-8052-4267-958d-fab2c74e3748}, !- Handle
  Rendering Color 48,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e09ed8f-200a-459c-8fea-33550992566c}, !- Handle
  Rendering Color 49,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff10ce9c-8c28-4fd1-8f23-e29373a96565}, !- Handle
  Rendering Color 50,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb52a64e-9c53-4b12-8e0c-aac77ac3beae}, !- Handle
  Rendering Color 51,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa9ae6f-af62-422b-b64e-fceebbe1b196}, !- Handle
  Rendering Color 52,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0d3c81d-0c9e-47da-a032-d0473f3ca31d}, !- Handle
  Rendering Color 53,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e86656ad-87e4-404e-9e8e-45302260859c}, !- Handle
  Rendering Color 54,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {318368d2-7121-424b-8622-02da04af31af}, !- Handle
  Rendering Color 55,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85faf9a9-629b-49e5-861c-ec33d12a549b}, !- Handle
  Rendering Color 56,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66cdca87-935a-400c-88e5-f304ce8d63fa}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f966b79a-665d-42f9-9933-f6f7e9a81943}, !- Handle
  Rendering Color 58,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {656d1f81-1279-459b-b58c-fe7c259889c5}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {95285027-8a89-4292-93d2-a8a0689cd234}, !- Default Schedule Set Name
  {58e2db84-a574-41dc-a9ed-3e65116f62e1}, !- Group Rendering Name
  {25528dc1-58cb-475d-85c3-479c83814b25}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {58e2db84-a574-41dc-a9ed-3e65116f62e1}, !- Handle
  Rendering Color 59,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {95285027-8a89-4292-93d2-a8a0689cd234}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {453504db-3a70-467c-b2b0-ebd3ece82b04}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {2f59e5c8-a712-4615-81b4-550e0668bb60}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Lights, !- Name
  {453504db-3a70-467c-b2b0-ebd3ece82b04}, !- Lights Definition Name
  {656d1f81-1279-459b-b58c-fe7c259889c5}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, ! Handle
  PrimarySchool Bldg Light,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {a4db70da-d692-4fd0-bd74-6ad107369729}, ! Default Day Schedule Name
  {748c13f8-d691-47ef-acdb-5cb44cb1861b}, ! Summer Design Day Schedule Name
  {e3820d27-4137-40ce-a86f-dc29177ae72c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a4db70da-d692-4fd0-bd74-6ad107369729}, ! Handle
  PrimarySchool Bldg Light Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Day,
  {748c13f8-d691-47ef-acdb-5cb44cb1861b}, ! Handle
  PrimarySchool Bldg Light Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Day,
  {e3820d27-4137-40ce-a86f-dc29177ae72c}, ! Handle
  PrimarySchool Bldg Light Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {7d3cc19e-78e3-4a32-89ee-c3c8d59fca34}, ! Handle
  PrimarySchool Bldg Light Rule 1,        ! Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {fafe96dc-6526-40e7-9afe-59809be8ba13}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fafe96dc-6526-40e7-9afe-59809be8ba13}, ! Handle
  PrimarySchool Bldg Light Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {4bbfa7f0-1b5e-4673-8ccc-050029697f00}, ! Handle
  PrimarySchool Bldg Light Rule 2,        ! Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b133464c-9d3b-41cf-8c59-dfb591eef66d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b133464c-9d3b-41cf-8c59-dfb591eef66d}, ! Handle
  PrimarySchool Bldg Light Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.90000000000000002,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {0a742ac6-5e2a-4b0a-904b-cfa541498e76}, ! Handle
  PrimarySchool Bldg Light Rule 3,        ! Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {0be41aa0-3d85-43ff-8807-d4bef7c2e987}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {0be41aa0-3d85-43ff-8807-d4bef7c2e987}, ! Handle
  PrimarySchool Bldg Light Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {59a0ab74-5b80-4164-aa8a-dfe1ff624900}, ! Handle
  PrimarySchool Bldg Light Rule 4,        ! Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {5be0ad70-27cf-48bb-951e-cf7863b73e64}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {5be0ad70-27cf-48bb-951e-cf7863b73e64}, ! Handle
  PrimarySchool Bldg Light Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001,                    ! Value Until Time 1
  20,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.17730000000000001;                    ! Value Until Time 3

OS:Schedule:Rule,
  {de79538f-d50b-4744-b99e-e326a7f9cead}, ! Handle
  PrimarySchool Bldg Light Rule 5,        ! Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {486d758c-e278-4108-972b-bd75b7e8ea26}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {486d758c-e278-4108-972b-bd75b7e8ea26}, ! Handle
  PrimarySchool Bldg Light Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.17730000000000001;                    ! Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {25528dc1-58cb-475d-85c3-479c83814b25}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {9f21cc6f-1b65-452c-94f8-7c66bfa46d21}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.717629907482037,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {242ed8f9-3133-41f7-aef7-4816aa421c1c}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 People, !- Name
  {9f21cc6f-1b65-452c-94f8-7c66bfa46d21}, !- People Definition Name
  {656d1f81-1279-459b-b58c-fe7c259889c5}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, ! Handle
  PrimarySchool Cafeteria Occ,            ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {4a034b66-ed77-499d-a7ce-a8db141d5fb6}, ! Default Day Schedule Name
  {48f6951a-cd5d-4257-aa37-3623ca3647de}, ! Summer Design Day Schedule Name
  {b6a5a6fc-7114-43b0-a8a0-d5dff906286d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a034b66-ed77-499d-a7ce-a8db141d5fb6}, ! Handle
  PrimarySchool Cafeteria Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {48f6951a-cd5d-4257-aa37-3623ca3647de}, ! Handle
  PrimarySchool Cafeteria Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Day,
  {b6a5a6fc-7114-43b0-a8a0-d5dff906286d}, ! Handle
  PrimarySchool Cafeteria Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {84eb5d5b-7a80-4cc9-8d55-05c84707e74c}, ! Handle
  PrimarySchool Cafeteria Occ Rule 1,     ! Name
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8cbb4abb-be1b-4c25-b3b4-438557124957}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8cbb4abb-be1b-4c25-b3b4-438557124957}, ! Handle
  PrimarySchool Cafeteria Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {c20866f5-8b05-41f5-99a6-41cd9389948f}, ! Handle
  PrimarySchool Cafeteria Occ Rule 2,     ! Name
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {1e45f92e-94ca-42ce-800f-c0ae02dfc277}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1e45f92e-94ca-42ce-800f-c0ae02dfc277}, ! Handle
  PrimarySchool Cafeteria Occ Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  9,                                      ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  11,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003,                   ! Value Until Time 3
  13,                                     ! Hour 4
  0,                                      ! Minute 4
  0.94999999999999996,                    ! Value Until Time 4
  15,                                     ! Hour 5
  0,                                      ! Minute 5
  0.14999999999999999,                    ! Value Until Time 5
  24,                                     ! Hour 6
  0,                                      ! Minute 6
  0;                                      ! Value Until Time 6

OS:Schedule:Rule,
  {d73123bb-ee74-43d6-b374-33908826941a}, ! Handle
  PrimarySchool Cafeteria Occ Rule 3,     ! Name
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {0a0e9041-33ed-4d3a-9481-82c58a01e5f7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {0a0e9041-33ed-4d3a-9481-82c58a01e5f7}, ! Handle
  PrimarySchool Cafeteria Occ Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {cf62664a-e7e9-4828-89d8-c19d72bfb67f}, ! Handle
  PrimarySchool Cafeteria Occ Rule 4,     ! Name
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {e6f70f43-2d92-40dd-b426-e77acfff02ee}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {e6f70f43-2d92-40dd-b426-e77acfff02ee}, ! Handle
  PrimarySchool Cafeteria Occ Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  15,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {33a40e7f-a10d-4ea9-b78d-b5559dd68444}, ! Handle
  PrimarySchool Cafeteria Occ Rule 5,     ! Name
  {dc0c4486-28f3-4d15-b962-09f7c30b5a73}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {c4840a0d-525c-4369-b544-322ec6f3e0a6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {c4840a0d-525c-4369-b544-322ec6f3e0a6}, ! Handle
  PrimarySchool Cafeteria Occ Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {09388ea0-7093-487d-81a9-d53e624a5c53}, ! Handle
  PrimarySchool Activity,                 ! Name
  {8daac8c9-ea9f-40e2-a79f-31c6f6a23f13}, ! Schedule Type Limits Name
  {ab2f83d3-c030-4f85-91b4-11f3192612f0}, ! Default Day Schedule Name
  {509aa7f9-c861-4460-8ec0-80b3b5448ed5}, ! Summer Design Day Schedule Name
  {8157a824-1210-456f-aeae-829456966fde}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8daac8c9-ea9f-40e2-a79f-31c6f6a23f13}, !- Handle
  ActivityLevel 14,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {ab2f83d3-c030-4f85-91b4-11f3192612f0}, ! Handle
  PrimarySchool Activity Default Schedule, ! Name
  {8daac8c9-ea9f-40e2-a79f-31c6f6a23f13}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {509aa7f9-c861-4460-8ec0-80b3b5448ed5}, ! Handle
  PrimarySchool Activity Summer Design Day, ! Name
  {8daac8c9-ea9f-40e2-a79f-31c6f6a23f13}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {8157a824-1210-456f-aeae-829456966fde}, ! Handle
  PrimarySchool Activity Winter Design Day, ! Name
  {8daac8c9-ea9f-40e2-a79f-31c6f6a23f13}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c8bca365-100e-4bb3-9d4c-35cf30036a8f}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Infiltration, !- Name
  {656d1f81-1279-459b-b58c-fe7c259889c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, ! Handle
  PrimarySchool Infil,                    ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {acd7c9ca-43d4-4281-a30a-f85066f685c5}, ! Default Day Schedule Name
  {83e7d1ef-8654-4d3c-876a-4536f45c33a4}, ! Summer Design Day Schedule Name
  {8a2462a7-06b0-4cb0-b074-f04c39bbe4a9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {acd7c9ca-43d4-4281-a30a-f85066f685c5}, ! Handle
  PrimarySchool Infil Default Schedule,   ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83e7d1ef-8654-4d3c-876a-4536f45c33a4}, ! Handle
  PrimarySchool Infil Summer Design Day,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {8a2462a7-06b0-4cb0-b074-f04c39bbe4a9}, ! Handle
  PrimarySchool Infil Winter Design Day,  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ElectricEquipment:Definition,
  {314d6356-6823-4149-b16e-8352066db1f1}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.5139259167407,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {febb0cc1-7d3b-46df-a980-f47b1517b765}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Electric Equipment, !- Name
  {314d6356-6823-4149-b16e-8352066db1f1}, !- Electric Equipment Definition Name
  {656d1f81-1279-459b-b58c-fe7c259889c5}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, ! Handle
  PrimarySchool Bldg Equip,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {2589d184-3e33-4e9c-9cfe-77e84c2442c5}, ! Default Day Schedule Name
  {20811c04-212e-4c43-9b5c-bfa76a981d29}, ! Summer Design Day Schedule Name
  {28d07cf8-af82-4333-b473-123200574b98}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2589d184-3e33-4e9c-9cfe-77e84c2442c5}, ! Handle
  PrimarySchool Bldg Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Day,
  {20811c04-212e-4c43-9b5c-bfa76a981d29}, ! Handle
  PrimarySchool Bldg Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Day,
  {28d07cf8-af82-4333-b473-123200574b98}, ! Handle
  PrimarySchool Bldg Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {2941433c-e078-43a1-a7fa-97a50ebf9d42}, ! Handle
  PrimarySchool Bldg Equip Rule 1,        ! Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {19818830-fabd-4539-a12b-683f45ac95c7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {19818830-fabd-4539-a12b-683f45ac95c7}, ! Handle
  PrimarySchool Bldg Equip Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Rule,
  {af787b87-c09e-4f13-b60c-526d8d36142e}, ! Handle
  PrimarySchool Bldg Equip Rule 2,        ! Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {eb939afa-f32d-477e-ad76-50d5b75533cd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {eb939afa-f32d-477e-ad76-50d5b75533cd}, ! Handle
  PrimarySchool Bldg Equip Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998,                    ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.94999999999999996,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998;                    ! Value Until Time 3

OS:Schedule:Rule,
  {c0bab4fb-c933-436c-9414-f18885e62068}, ! Handle
  PrimarySchool Bldg Equip Rule 3,        ! Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {d052a2d1-5b14-4366-8872-9517bba4c51e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {d052a2d1-5b14-4366-8872-9517bba4c51e}, ! Handle
  PrimarySchool Bldg Equip Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.25;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {b3335761-63a8-45e5-9ce6-5c8769b7795d}, ! Handle
  PrimarySchool Bldg Equip Rule 4,        ! Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {a17b6803-4004-4891-932e-35affbddaf2f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {a17b6803-4004-4891-932e-35affbddaf2f}, ! Handle
  PrimarySchool Bldg Equip Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.25,                                   ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {bf25a438-1ef9-461b-84d3-615818ada83e}, ! Handle
  PrimarySchool Bldg Equip Rule 5,        ! Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {d3798a93-ae06-4978-ad8f-bbb803068ca8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {d3798a93-ae06-4978-ad8f-bbb803068ca8}, ! Handle
  PrimarySchool Bldg Equip Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {491e272b-2cc5-47ca-ba87-7202c7b3aa6a}, !- Handle
  189.1-2009 - PriSchl - Cafeteria - CZ4-8 Thermostat, !- Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, !- Heating Setpoint Temperature Schedule Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, ! Handle
  PrimarySchool HtgSetp,                  ! Name
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, ! Schedule Type Limits Name
  {1f928490-5340-478c-b542-e80644fc9b36}, ! Default Day Schedule Name
  {5d4b5eeb-fa7d-49d9-af47-ea6ac2122292}, ! Summer Design Day Schedule Name
  {bc2399c0-33db-4ebf-a12f-2c5b8c7119ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, !- Handle
  Temperature 50,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {1f928490-5340-478c-b542-e80644fc9b36}, ! Handle
  PrimarySchool HtgSetp Default Schedule, ! Name
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5d4b5eeb-fa7d-49d9-af47-ea6ac2122292}, ! Handle
  PrimarySchool HtgSetp Summer Design Day, ! Name
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {bc2399c0-33db-4ebf-a12f-2c5b8c7119ca}, ! Handle
  PrimarySchool HtgSetp Winter Design Day, ! Name
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {692af8e4-a187-4033-8c3b-21eeafe840ed}, ! Handle
  PrimarySchool HtgSetp Rule 1,           ! Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {398a572d-37b1-49b2-a9bc-41e861cfe67e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {398a572d-37b1-49b2-a9bc-41e861cfe67e}, ! Handle
  PrimarySchool HtgSetp Rule 1 Day Schedule, ! Name
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {f91df449-fab0-4312-bdc2-713cfc84ac5f}, ! Handle
  PrimarySchool HtgSetp Rule 2,           ! Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c40ce6d7-d179-467b-a912-320ad9e2e0c8}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {c40ce6d7-d179-467b-a912-320ad9e2e0c8}, ! Handle
  PrimarySchool HtgSetp Rule 2 Day Schedule, ! Name
  {8bf778b1-47b6-4f65-b5bb-47e8a45a98d8}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {69be204f-a60c-43f5-be88-a0d78d4881ed}, ! Handle
  PrimarySchool ClgSetp,                  ! Name
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, ! Schedule Type Limits Name
  {f83892c4-7fbb-48e7-95e5-4acaff35e7ff}, ! Default Day Schedule Name
  {f87f425a-1594-4539-8e30-e0a1e7985039}, ! Summer Design Day Schedule Name
  {56d718ae-3162-45e5-8742-a1b6669be8a6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, !- Handle
  Temperature 15,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f83892c4-7fbb-48e7-95e5-4acaff35e7ff}, ! Handle
  PrimarySchool ClgSetp Default Schedule, ! Name
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {f87f425a-1594-4539-8e30-e0a1e7985039}, ! Handle
  PrimarySchool ClgSetp Summer Design Day, ! Name
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  24;                                     ! Value Until Time 1

OS:Schedule:Day,
  {56d718ae-3162-45e5-8742-a1b6669be8a6}, ! Handle
  PrimarySchool ClgSetp Winter Design Day, ! Name
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {e1dd162e-3e2f-4001-995a-c1241e3b88bf}, ! Handle
  PrimarySchool ClgSetp Rule 1,           ! Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {ed3d25b4-6eab-49cb-af67-9bfab46906ea}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ed3d25b4-6eab-49cb-af67-9bfab46906ea}, ! Handle
  PrimarySchool ClgSetp Rule 1 Day Schedule, ! Name
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {562a7139-c5ab-45bd-b528-b69a1a1cd8c1}, ! Handle
  PrimarySchool ClgSetp Rule 2,           ! Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {a6ddb0c5-b2c3-434a-a271-289d86d3b8d3}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {a6ddb0c5-b2c3-434a-a271-289d86d3b8d3}, ! Handle
  PrimarySchool ClgSetp Rule 2 Day Schedule, ! Name
  {79dbe622-e110-449c-94b4-65800b7d8c2d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:SpaceType,
  {518d6d16-6a94-4d1b-8823-04b8a5dcee0b}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {c21c6e61-ad33-46e7-8f98-b5bde360bc50}, !- Default Schedule Set Name
  {7d7000d1-ef9e-4c05-9d09-13318a76694e}, !- Group Rendering Name
  {91e95808-a9ef-4eda-87dc-e9f82a63a6c8}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {7d7000d1-ef9e-4c05-9d09-13318a76694e}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {c21c6e61-ad33-46e7-8f98-b5bde360bc50}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3261d346-cdea-4236-adfc-4e7779356df1}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f04bfac2-74c8-49cf-876a-96d890aae1cb}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Lights, !- Name
  {3261d346-cdea-4236-adfc-4e7779356df1}, !- Lights Definition Name
  {518d6d16-6a94-4d1b-8823-04b8a5dcee0b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {91e95808-a9ef-4eda-87dc-e9f82a63a6c8}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {adfbc910-9ef4-4cc9-8575-6a387b0c2313}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d284709e-caa3-4627-9c29-2ae0217c6760}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 People, !- Name
  {adfbc910-9ef4-4cc9-8575-6a387b0c2313}, !- People Definition Name
  {518d6d16-6a94-4d1b-8823-04b8a5dcee0b}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, ! Handle
  PrimarySchool Bldg Occ,                 ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {869e865b-d640-422c-bb89-534f3b5fec90}, ! Default Day Schedule Name
  {1a4d68a9-8244-4eb0-9bdf-fc2dd5fa73db}, ! Summer Design Day Schedule Name
  {8cddb1da-01b5-4b95-b3ad-25ab59c74720}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {869e865b-d640-422c-bb89-534f3b5fec90}, ! Handle
  PrimarySchool Bldg Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {1a4d68a9-8244-4eb0-9bdf-fc2dd5fa73db}, ! Handle
  PrimarySchool Bldg Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {8cddb1da-01b5-4b95-b3ad-25ab59c74720}, ! Handle
  PrimarySchool Bldg Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ce8a8b9e-30bf-44e2-94b5-c5783edbc507}, ! Handle
  PrimarySchool Bldg Occ Rule 1,          ! Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {bd70b9f4-7072-4f85-a779-54cd446396be}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {bd70b9f4-7072-4f85-a779-54cd446396be}, ! Handle
  PrimarySchool Bldg Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ad697343-17f9-4393-a90d-cff43bbff6ab}, ! Handle
  PrimarySchool Bldg Occ Rule 2,          ! Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {65bbddbe-f12c-4806-8c58-f5bfd9460b5e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {65bbddbe-f12c-4806-8c58-f5bfd9460b5e}, ! Handle
  PrimarySchool Bldg Occ Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.75,                                   ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {abf991a4-08fe-4797-b6bd-c88cb8789d24}, ! Handle
  PrimarySchool Bldg Occ Rule 3,          ! Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {69b3f002-6015-49eb-94ca-4de310fa1a58}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {69b3f002-6015-49eb-94ca-4de310fa1a58}, ! Handle
  PrimarySchool Bldg Occ Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e3439652-aa6a-4c83-a441-8ca48bdb9ab5}, ! Handle
  PrimarySchool Bldg Occ Rule 4,          ! Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {6b7e4cb3-3943-44c3-aa54-bcf25e465b7c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {6b7e4cb3-3943-44c3-aa54-bcf25e465b7c}, ! Handle
  PrimarySchool Bldg Occ Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {0cb08b19-ae47-4078-980a-0ecb8070f4e0}, ! Handle
  PrimarySchool Bldg Occ Rule 5,          ! Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {1f3a10dc-058d-4c32-a7f4-00646899898e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {1f3a10dc-058d-4c32-a7f4-00646899898e}, ! Handle
  PrimarySchool Bldg Occ Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8ce7eb62-69d2-4df5-8b24-0ee6158b575d}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Infiltration, !- Name
  {518d6d16-6a94-4d1b-8823-04b8a5dcee0b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {633df4cc-2f74-4f48-bc6d-5cc9aa9364b4}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {e565450f-1de1-4068-8715-603d899749b2}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Electric Equipment, !- Name
  {633df4cc-2f74-4f48-bc6d-5cc9aa9364b4}, !- Electric Equipment Definition Name
  {518d6d16-6a94-4d1b-8823-04b8a5dcee0b}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {48b8da60-9ade-443d-afc4-1afc5b3640ef}, !- Handle
  189.1-2009 - PriSchl - Classroom - CZ4-8 Thermostat, !- Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, !- Heating Setpoint Temperature Schedule Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {2a20698c-c902-46f4-9cf6-593ea1758747}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2100e007-1bb0-4504-9493-70794f05a6d5}, !- Default Schedule Set Name
  {c560ff48-e501-4af0-9e35-32ffcc5551ac}, !- Group Rendering Name
  {aaee3309-ea6e-42e4-9afa-4e373a604614}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {c560ff48-e501-4af0-9e35-32ffcc5551ac}, !- Handle
  Rendering Color 61,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2100e007-1bb0-4504-9493-70794f05a6d5}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d26c1514-07b7-44e6-9d2f-fec10ad33b2d}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3b53dc76-9af8-4f0c-9323-362bb8d37967}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Lights, !- Name
  {d26c1514-07b7-44e6-9d2f-fec10ad33b2d}, !- Lights Definition Name
  {2a20698c-c902-46f4-9cf6-593ea1758747}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {aaee3309-ea6e-42e4-9afa-4e373a604614}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {7e5f8800-5aa1-41cc-b9e9-2754060dcde7}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {78c304a7-9db3-4f41-b99d-89cf54e4394f}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 People, !- Name
  {7e5f8800-5aa1-41cc-b9e9-2754060dcde7}, !- People Definition Name
  {2a20698c-c902-46f4-9cf6-593ea1758747}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {03f8e5bc-1793-4650-95ff-6c0c5f8c9ad4}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Infiltration, !- Name
  {2a20698c-c902-46f4-9cf6-593ea1758747}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a5c477cc-e0b8-4e89-9438-54f325afad5a}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {73e3f097-57a0-4363-b941-e20d169953b1}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Electric Equipment, !- Name
  {a5c477cc-e0b8-4e89-9438-54f325afad5a}, !- Electric Equipment Definition Name
  {2a20698c-c902-46f4-9cf6-593ea1758747}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {00cd6ca3-9387-4722-b424-2af851a5370b}, !- Handle
  189.1-2009 - PriSchl - Corridor - CZ4-8 Thermostat, !- Name
  {48842b7f-b923-4ee9-ac2b-26a6862b1a05}, !- Heating Setpoint Temperature Schedule Name
  {6595b4a8-dfc2-47e8-81af-c37ab2557428}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {48842b7f-b923-4ee9-ac2b-26a6862b1a05}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp, ! Name
  {04f59c93-31a2-47c4-8cc1-dbaa1261eabf}, ! Schedule Type Limits Name
  {ade45e09-e86c-4055-b54b-58b01b27aff3}, ! Default Day Schedule Name
  {bdb28c0b-301f-4972-9714-b81c919e27de}, ! Summer Design Day Schedule Name
  {c346e117-4f17-4b7d-b53e-a261454b7c34}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {04f59c93-31a2-47c4-8cc1-dbaa1261eabf}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ade45e09-e86c-4055-b54b-58b01b27aff3}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Default Schedule, ! Name
  {04f59c93-31a2-47c4-8cc1-dbaa1261eabf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bdb28c0b-301f-4972-9714-b81c919e27de}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Summer Design Day, ! Name
  {04f59c93-31a2-47c4-8cc1-dbaa1261eabf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  16;                                     ! Value Until Time 1

OS:Schedule:Day,
  {c346e117-4f17-4b7d-b53e-a261454b7c34}, ! Handle
  PrimarySchool BathCorrMechKitchen HtgSetp Winter Design Day, ! Name
  {04f59c93-31a2-47c4-8cc1-dbaa1261eabf}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  16,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  16;                                     ! Value Until Time 3

OS:Schedule:Ruleset,
  {6595b4a8-dfc2-47e8-81af-c37ab2557428}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp, ! Name
  {2074fc88-19f4-4577-b2e4-6e9b9fff8a36}, ! Schedule Type Limits Name
  {26634307-7d11-428f-bad9-7c44b11f4393}, ! Default Day Schedule Name
  {69bc8dd8-1830-4cb5-9ea9-13b28fcac27a}, ! Summer Design Day Schedule Name
  {8cc09127-41a2-480a-a162-c046581766c0}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2074fc88-19f4-4577-b2e4-6e9b9fff8a36}, !- Handle
  Temperature 56,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {26634307-7d11-428f-bad9-7c44b11f4393}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Default Schedule, ! Name
  {2074fc88-19f4-4577-b2e4-6e9b9fff8a36}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {69bc8dd8-1830-4cb5-9ea9-13b28fcac27a}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Summer Design Day, ! Name
  {2074fc88-19f4-4577-b2e4-6e9b9fff8a36}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  27,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  27;                                     ! Value Until Time 3

OS:Schedule:Day,
  {8cc09127-41a2-480a-a162-c046581766c0}, ! Handle
  PrimarySchool BathCorrMechKitchen ClgSetp Winter Design Day, ! Name
  {2074fc88-19f4-4577-b2e4-6e9b9fff8a36}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  27;                                     ! Value Until Time 1

OS:SpaceType,
  {d81271bd-7785-4d6f-9506-9eda7572c7af}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8,     !- Name
  ,                                       !- Default Construction Set Name
  {9b7f932e-e26a-4a01-bfdb-530bc71ec141}, !- Default Schedule Set Name
  {bbdd65b2-5f35-47d6-8127-1085d85daea8}, !- Group Rendering Name
  {a0255543-2725-4384-88fa-0909a624e320}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {bbdd65b2-5f35-47d6-8127-1085d85daea8}, !- Handle
  Rendering Color 62,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {9b7f932e-e26a-4a01-bfdb-530bc71ec141}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fe60238a-5efb-4313-b34d-28082dd1956d}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.5625271250542,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {4307cab7-3086-490e-93a9-56e01634594b}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Lights, !- Name
  {fe60238a-5efb-4313-b34d-28082dd1956d}, !- Lights Definition Name
  {d81271bd-7785-4d6f-9506-9eda7572c7af}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a0255543-2725-4384-88fa-0909a624e320}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {cc7a1323-f470-41f5-a357-27e2311173a7}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9112f0c6-8aaf-4db2-9ba4-0bcdd39aa768}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 People, !- Name
  {cc7a1323-f470-41f5-a357-27e2311173a7}, !- People Definition Name
  {d81271bd-7785-4d6f-9506-9eda7572c7af}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, ! Handle
  PrimarySchool Gym Occ,                  ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {13f2f785-5fd2-47f7-912a-12cdbfb56231}, ! Default Day Schedule Name
  {2ccc553a-7a55-48b5-b1a5-3d5f25afa3b9}, ! Summer Design Day Schedule Name
  {163d8ff9-00dc-4d33-b534-481519fbf096}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {13f2f785-5fd2-47f7-912a-12cdbfb56231}, ! Handle
  PrimarySchool Gym Occ Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {2ccc553a-7a55-48b5-b1a5-3d5f25afa3b9}, ! Handle
  PrimarySchool Gym Occ Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Day,
  {163d8ff9-00dc-4d33-b534-481519fbf096}, ! Handle
  PrimarySchool Gym Occ Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ded87c12-9aa4-4320-9b3c-543e2770cd47}, ! Handle
  PrimarySchool Gym Occ Rule 1,           ! Name
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1ae7df92-11da-4438-a529-bd3376bcbf9b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1ae7df92-11da-4438-a529-bd3376bcbf9b}, ! Handle
  PrimarySchool Gym Occ Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7a5a2f2d-cbdf-4021-9790-0d56c5a03af4}, ! Handle
  PrimarySchool Gym Occ Rule 2,           ! Name
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {82bc298d-18a8-4481-96a1-d2c70201d8d2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {82bc298d-18a8-4481-96a1-d2c70201d8d2}, ! Handle
  PrimarySchool Gym Occ Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.94999999999999996,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {2a4d3b66-725b-4504-a57c-bdf7b0611057}, ! Handle
  PrimarySchool Gym Occ Rule 3,           ! Name
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {bc0cab29-107e-4f5e-b735-259181b04293}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {bc0cab29-107e-4f5e-b735-259181b04293}, ! Handle
  PrimarySchool Gym Occ Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {29fc877d-55f9-4758-845d-05c12685c78e}, ! Handle
  PrimarySchool Gym Occ Rule 4,           ! Name
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {f7c22979-d63b-499a-a94a-b47376f54959}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {f7c22979-d63b-499a-a94a-b47376f54959}, ! Handle
  PrimarySchool Gym Occ Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  16,                                     ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  21,                                     ! Hour 3
  0,                                      ! Minute 3
  0.34999999999999998,                    ! Value Until Time 3
  24,                                     ! Hour 4
  0,                                      ! Minute 4
  0;                                      ! Value Until Time 4

OS:Schedule:Rule,
  {ab5e54c6-6d38-48a3-8f67-0c879ae3840f}, ! Handle
  PrimarySchool Gym Occ Rule 5,           ! Name
  {51409e20-c7a1-4b61-bbad-f11fd1d38ec1}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {14b78bcf-abcb-4ba0-9646-2fa94c62fd81}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {14b78bcf-abcb-4ba0-9646-2fa94c62fd81}, ! Handle
  PrimarySchool Gym Occ Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4920612c-95d1-4958-8691-deba686b364c}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Infiltration, !- Name
  {d81271bd-7785-4d6f-9506-9eda7572c7af}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {88def2bc-d2a1-44d9-bf92-9ff0286a07e1}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.65972954168131,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {43a841d2-099f-4629-9bfe-5b3c96e93b84}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Electric Equipment, !- Name
  {88def2bc-d2a1-44d9-bf92-9ff0286a07e1}, !- Electric Equipment Definition Name
  {d81271bd-7785-4d6f-9506-9eda7572c7af}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0557750-d2b6-4c17-b0d7-9ff565d297a9}, !- Handle
  189.1-2009 - PriSchl - Gym - CZ4-8 Thermostat, !- Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, !- Heating Setpoint Temperature Schedule Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {4954b134-3473-49fd-8f21-51cafbcdd865}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {7ae357d3-e2d3-40ac-aed1-f3ec0eedbe89}, !- Default Schedule Set Name
  {541c6736-23aa-4f53-af89-306a152f3210}, !- Group Rendering Name
  {3921cabc-2c1d-4862-8e7d-51b349647786}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {541c6736-23aa-4f53-af89-306a152f3210}, !- Handle
  Rendering Color 63,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7ae357d3-e2d3-40ac-aed1-f3ec0eedbe89}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, !- Electric Equipment Schedule Name
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b4745d2e-6f12-48c2-9006-d6c84f98bfad}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {3bc996ef-81e5-4d42-a002-b98133b5064c}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Lights, !- Name
  {b4745d2e-6f12-48c2-9006-d6c84f98bfad}, !- Lights Definition Name
  {4954b134-3473-49fd-8f21-51cafbcdd865}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {3921cabc-2c1d-4862-8e7d-51b349647786}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {8b9c0546-0a21-4181-979d-26d42e9fbe2f}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.149941272104766,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {18217b4a-58d8-4c82-82eb-d4043e9c8044}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 People, !- Name
  {8b9c0546-0a21-4181-979d-26d42e9fbe2f}, !- People Definition Name
  {4954b134-3473-49fd-8f21-51cafbcdd865}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a44dd50d-cc91-46e3-9603-9a98d05c4dc9}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Infiltration, !- Name
  {4954b134-3473-49fd-8f21-51cafbcdd865}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {24469d2e-633e-44e4-ab43-5463558dd54e}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  141.330143771399,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d3bc8309-bbef-4047-a488-32c9e5d710b2}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Electric Equipment, !- Name
  {24469d2e-633e-44e4-ab43-5463558dd54e}, !- Electric Equipment Definition Name
  {4954b134-3473-49fd-8f21-51cafbcdd865}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, ! Handle
  PrimarySchool Kitchen Equip,            ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {46fce703-cca1-4303-b775-af921951bc5c}, ! Default Day Schedule Name
  {a0c7a399-4601-4374-b71b-0573695e0d96}, ! Summer Design Day Schedule Name
  {4b074fae-0cb8-453d-8ec1-4cf0c9ba3abe}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {46fce703-cca1-4303-b775-af921951bc5c}, ! Handle
  PrimarySchool Kitchen Equip Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a0c7a399-4601-4374-b71b-0573695e0d96}, ! Handle
  PrimarySchool Kitchen Equip Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Day,
  {4b074fae-0cb8-453d-8ec1-4cf0c9ba3abe}, ! Handle
  PrimarySchool Kitchen Equip Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {7abc2008-2ddc-4e28-8382-7da1fdd4424f}, ! Handle
  PrimarySchool Kitchen Equip Rule 1,     ! Name
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {570bb0b4-9009-4ec2-bf3d-f8549a8232df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {570bb0b4-9009-4ec2-bf3d-f8549a8232df}, ! Handle
  PrimarySchool Kitchen Equip Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {3e46f28a-a309-4229-b891-92f3911e0a2d}, ! Handle
  PrimarySchool Kitchen Equip Rule 2,     ! Name
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {9125d5a1-c109-47a7-a944-cedaec69e9d4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9125d5a1-c109-47a7-a944-cedaec69e9d4}, ! Handle
  PrimarySchool Kitchen Equip Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {fbdb473f-a6d0-4c34-823f-d6a9e70cbaf7}, ! Handle
  PrimarySchool Kitchen Equip Rule 3,     ! Name
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {8e80e130-f2b9-4dba-87d3-022a356666df}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {8e80e130-f2b9-4dba-87d3-022a356666df}, ! Handle
  PrimarySchool Kitchen Equip Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:Schedule:Rule,
  {6e108dfd-8fd0-48a4-9aa9-3b2ce901cb82}, ! Handle
  PrimarySchool Kitchen Equip Rule 4,     ! Name
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {a6bca0e3-c99d-4095-a705-98ae96690a92}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {a6bca0e3-c99d-4095-a705-98ae96690a92}, ! Handle
  PrimarySchool Kitchen Equip Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.13,                                   ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.13,                                   ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.10000000000000001;                    ! Value Until Time 5

OS:Schedule:Rule,
  {f64e0880-8f4d-4df6-840e-4df7849e1859}, ! Handle
  PrimarySchool Kitchen Equip Rule 5,     ! Name
  {1bd4a309-6c85-4522-9f68-5235fd46f518}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {74fcfe74-5842-46dc-ba63-702cfb54b114}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {74fcfe74-5842-46dc-ba63-702cfb54b114}, ! Handle
  PrimarySchool Kitchen Equip Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001;                    ! Value Until Time 1

OS:GasEquipment:Definition,
  {98c4fa1a-2db2-4844-b0f9-d31f84fd90b9}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  695.587259286402,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {b67ad166-d15b-4f67-b804-98f985fd929f}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Gas Equipment, !- Name
  {98c4fa1a-2db2-4844-b0f9-d31f84fd90b9}, !- Gas Equipment Definition Name
  {4954b134-3473-49fd-8f21-51cafbcdd865}; !- Space or SpaceType Name

OS:Schedule:Ruleset,
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, ! Handle
  PrimarySchool Kitchen Gas,              ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {212cfde1-9fa7-4307-bea7-04bfb8c51659}, ! Default Day Schedule Name
  {661a68c5-8242-42a9-87d6-3adc29bac6c5}, ! Summer Design Day Schedule Name
  {ee4dcd18-7049-40ee-acdb-f091e4fb6a5d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {212cfde1-9fa7-4307-bea7-04bfb8c51659}, ! Handle
  PrimarySchool Kitchen Gas Default Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Day,
  {661a68c5-8242-42a9-87d6-3adc29bac6c5}, ! Handle
  PrimarySchool Kitchen Gas Summer Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Day,
  {ee4dcd18-7049-40ee-acdb-f091e4fb6a5d}, ! Handle
  PrimarySchool Kitchen Gas Winter Design Day, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {f150acf5-ce10-459c-a797-859df0aa91b2}, ! Handle
  PrimarySchool Kitchen Gas Rule 1,       ! Name
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5a61b6d5-e217-496f-88b1-1f7aca4ddb7f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5a61b6d5-e217-496f-88b1-1f7aca4ddb7f}, ! Handle
  PrimarySchool Kitchen Gas Rule 1 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {95c62d8d-2156-4fc0-9929-45c42e05e36b}, ! Handle
  PrimarySchool Kitchen Gas Rule 2,       ! Name
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b78c6136-2568-4ee3-87de-2c20a656fb48}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  9,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b78c6136-2568-4ee3-87de-2c20a656fb48}, ! Handle
  PrimarySchool Kitchen Gas Rule 2 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.14999999999999999,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {5d99d3ea-3614-4cb5-a917-093ede11cef1}, ! Handle
  PrimarySchool Kitchen Gas Rule 3,       ! Name
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, ! Schedule Ruleset Name
  2,                                      ! Rule Order
  {aa161d87-cf59-450e-8e23-83418341779b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {aa161d87-cf59-450e-8e23-83418341779b}, ! Handle
  PrimarySchool Kitchen Gas Rule 3 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {ad6ec84b-d2a0-483b-bc44-e8a5ce11b7d4}, ! Handle
  PrimarySchool Kitchen Gas Rule 4,       ! Name
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, ! Schedule Ruleset Name
  3,                                      ! Rule Order
  {14cd808b-4eab-4fe4-8ab3-6772af7f0109}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  7,                                      ! Start Month
  1,                                      ! Start Day
  9,                                      ! End Month
  1;                                      ! End Day

OS:Schedule:Day,
  {14cd808b-4eab-4fe4-8ab3-6772af7f0109}, ! Handle
  PrimarySchool Kitchen Gas Rule 4 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.02,                                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  13,                                     ! Hour 3
  0,                                      ! Minute 3
  0.14999999999999999,                    ! Value Until Time 3
  15,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.02;                                   ! Value Until Time 5

OS:Schedule:Rule,
  {abb6ae16-75c3-48ae-a5fe-db95307ca987}, ! Handle
  PrimarySchool Kitchen Gas Rule 5,       ! Name
  {5f75d863-b1b7-42db-be52-a4517eb3f262}, ! Schedule Ruleset Name
  4,                                      ! Rule Order
  {70e19d9e-202a-47cd-8740-90fb23228bf7}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  6,                                      ! End Month
  30;                                     ! End Day

OS:Schedule:Day,
  {70e19d9e-202a-47cd-8740-90fb23228bf7}, ! Handle
  PrimarySchool Kitchen Gas Rule 5 Day Schedule, ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.02;                                   ! Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {4ac91311-3fa7-4e3b-810f-16005bdeb1b7}, !- Handle
  189.1-2009 - PriSchl - Kitchen - CZ4-8 Thermostat, !- Name
  {48842b7f-b923-4ee9-ac2b-26a6862b1a05}, !- Heating Setpoint Temperature Schedule Name
  {6595b4a8-dfc2-47e8-81af-c37ab2557428}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {ecf5f631-6a35-4df2-a11f-44eedc6776c2}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {2c3145d1-3af1-49e3-b4db-7d99a568217b}, !- Default Schedule Set Name
  {f015c77d-3246-47bc-acca-0a0b33188a53}, !- Group Rendering Name
  {64ad4c16-fe28-4f59-8362-04b86603ac8e}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {f015c77d-3246-47bc-acca-0a0b33188a53}, !- Handle
  Rendering Color 64,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2c3145d1-3af1-49e3-b4db-7d99a568217b}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fa3566b1-bbdc-44a7-a9f2-2511c2a9846d}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {d88038d8-0668-4288-9dab-0c75f8ad6749}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Lights, !- Name
  {fa3566b1-bbdc-44a7-a9f2-2511c2a9846d}, !- Lights Definition Name
  {ecf5f631-6a35-4df2-a11f-44eedc6776c2}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {64ad4c16-fe28-4f59-8362-04b86603ac8e}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {c79862d8-1d25-4fd9-9405-890e65754264}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.22991712650092,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6ff43030-0893-47a6-81d6-dc55262c08dc}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 People, !- Name
  {c79862d8-1d25-4fd9-9405-890e65754264}, !- People Definition Name
  {ecf5f631-6a35-4df2-a11f-44eedc6776c2}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7b171e2a-3d6c-40ca-b6da-6701ea7b4947}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Infiltration, !- Name
  {ecf5f631-6a35-4df2-a11f-44eedc6776c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {71b12577-c1ef-4c28-9d14-dce587757c78}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b2d51d77-a447-4b0c-b8c7-f531e9ead707}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Electric Equipment, !- Name
  {71b12577-c1ef-4c28-9d14-dce587757c78}, !- Electric Equipment Definition Name
  {ecf5f631-6a35-4df2-a11f-44eedc6776c2}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d36232aa-cf5f-40b6-8a56-0765a2fe2ecd}, !- Handle
  189.1-2009 - PriSchl - Library - CZ4-8 Thermostat, !- Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, !- Heating Setpoint Temperature Schedule Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {a4fb1da1-4150-41c2-a045-ff41b3fbd080}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8,   !- Name
  ,                                       !- Default Construction Set Name
  {6e2149c4-2e7b-4a55-ac87-9a924ebd95c8}, !- Default Schedule Set Name
  {41a3c90a-0627-42fa-87d8-de1a8b49001e}, !- Group Rendering Name
  {2e9360fb-797a-4188-a08f-d7b1b872e076}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {41a3c90a-0627-42fa-87d8-de1a8b49001e}, !- Handle
  Rendering Color 65,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e2149c4-2e7b-4a55-ac87-9a924ebd95c8}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {999a4530-6cc9-4396-9bed-e336d85b30bb}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {848eee78-a002-47c2-a5f5-154aff636d82}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Lights, !- Name
  {999a4530-6cc9-4396-9bed-e336d85b30bb}, !- Lights Definition Name
  {a4fb1da1-4150-41c2-a045-ff41b3fbd080}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {2e9360fb-797a-4188-a08f-d7b1b872e076}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b8bfe5e5-9731-43f1-a0d2-15919d4ca02b}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Infiltration, !- Name
  {a4fb1da1-4150-41c2-a045-ff41b3fbd080}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {2cf3f854-c4e0-4f45-b028-207cdacf9e1b}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3d8a1bdf-6ab6-427c-94a3-a72ccc697113}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Electric Equipment, !- Name
  {2cf3f854-c4e0-4f45-b028-207cdacf9e1b}, !- Electric Equipment Definition Name
  {a4fb1da1-4150-41c2-a045-ff41b3fbd080}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fad65fc-1fb0-45eb-883f-b9423892dcb4}, !- Handle
  189.1-2009 - PriSchl - Lobby - CZ4-8 Thermostat, !- Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, !- Heating Setpoint Temperature Schedule Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {673a66b4-d02a-475d-9f81-628acdc73f47}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {22fec6f2-aa48-46cc-baad-b5d95c14c7d0}, !- Default Schedule Set Name
  {cc8aa412-137d-4630-95fb-795d32543197}, !- Group Rendering Name
  {c5bed50c-9873-4908-8f45-6eb961f0a779}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {cc8aa412-137d-4630-95fb-795d32543197}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {22fec6f2-aa48-46cc-baad-b5d95c14c7d0}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {88b35dd4-ba4e-4fdf-8593-1f08d4c60c5e}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5312790625581,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {7406905d-9e02-4fd6-a179-150d5cd59fe0}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Lights, !- Name
  {88b35dd4-ba4e-4fdf-8593-1f08d4c60c5e}, !- Lights Definition Name
  {673a66b4-d02a-475d-9f81-628acdc73f47}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c5bed50c-9873-4908-8f45-6eb961f0a779}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {05d7f37a-8a66-4814-9a32-124fc7de9634}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c965c7e3-7fd9-417f-907c-1de6700c99f6}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 People, !- Name
  {05d7f37a-8a66-4814-9a32-124fc7de9634}, !- People Definition Name
  {673a66b4-d02a-475d-9f81-628acdc73f47}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {7ff512ab-85e1-4ca1-a0aa-0c700ae01036}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Infiltration, !- Name
  {673a66b4-d02a-475d-9f81-628acdc73f47}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {cc36c8f1-a53f-4b23-8b5c-f55db2d53e4f}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {2bee1634-4cc0-49e7-b4f8-3c0643882f79}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Electric Equipment, !- Name
  {cc36c8f1-a53f-4b23-8b5c-f55db2d53e4f}, !- Electric Equipment Definition Name
  {673a66b4-d02a-475d-9f81-628acdc73f47}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {328bfbac-266b-4b75-8d7c-c1d654880713}, !- Handle
  189.1-2009 - PriSchl - Mechanical - CZ4-8 Thermostat, !- Name
  {48842b7f-b923-4ee9-ac2b-26a6862b1a05}, !- Heating Setpoint Temperature Schedule Name
  {6595b4a8-dfc2-47e8-81af-c37ab2557428}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {6a707ea7-254e-491c-a73f-790c4f5957b1}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8,  !- Name
  ,                                       !- Default Construction Set Name
  {1b931d64-ca73-44ce-b564-94865bc7d917}, !- Default Schedule Set Name
  {61d5f06e-e701-4d1c-9d12-5e004564a93b}, !- Group Rendering Name
  {1fd1e689-93e5-4532-b18f-7c52aa00c082}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {61d5f06e-e701-4d1c-9d12-5e004564a93b}, !- Handle
  Rendering Color 67,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {1b931d64-ca73-44ce-b564-94865bc7d917}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {025b3bf7-ad80-4463-9045-f38d85d58c30}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6562713125426,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {f6ed0a80-9ce7-4de5-ba93-99ce6bdf6a7c}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Lights, !- Name
  {025b3bf7-ad80-4463-9045-f38d85d58c30}, !- Lights Definition Name
  {6a707ea7-254e-491c-a73f-790c4f5957b1}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1fd1e689-93e5-4532-b18f-7c52aa00c082}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {08801a0b-ebf9-45e2-95bf-82e3290b48d2}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c90e7cf-cade-480b-aa56-31e2e2b7a5ea}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 People, !- Name
  {08801a0b-ebf9-45e2-95bf-82e3290b48d2}, !- People Definition Name
  {6a707ea7-254e-491c-a73f-790c4f5957b1}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {f44745c5-2da0-4d67-85e0-75dac345dfb3}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Infiltration, !- Name
  {6a707ea7-254e-491c-a73f-790c4f5957b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {187f42b7-d1bf-4e66-8798-edd458a658ad}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.8576546041981,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8e7fa6ed-219f-450d-9549-bd69826cc34f}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Electric Equipment, !- Name
  {187f42b7-d1bf-4e66-8798-edd458a658ad}, !- Electric Equipment Definition Name
  {6a707ea7-254e-491c-a73f-790c4f5957b1}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4676573-8bba-4151-ac09-22660d0c9a31}, !- Handle
  189.1-2009 - PriSchl - Office - CZ4-8 Thermostat, !- Name
  {8b520aeb-5c63-4dda-be46-bca4b6353d53}, !- Heating Setpoint Temperature Schedule Name
  {69be204f-a60c-43f5-be88-a0d78d4881ed}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {7ff524b4-4ff6-434b-ba2f-28d9d2cc3593}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8, !- Name
  ,                                       !- Default Construction Set Name
  {27b04bf7-dded-490c-ae8a-831714aa656a}, !- Default Schedule Set Name
  {6e331df8-377f-47f2-9ce4-c7bb11c0d518}, !- Group Rendering Name
  {e5025d5e-2ac7-462c-9872-14eeaa08100d}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {6e331df8-377f-47f2-9ce4-c7bb11c0d518}, !- Handle
  Rendering Color 68,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {27b04bf7-dded-490c-ae8a-831714aa656a}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7891d98c-c3ed-4f6c-95b1-01c1344a36e4}, !- Number of People Schedule Name
  {09388ea0-7093-487d-81a9-d53e624a5c53}, !- People Activity Level Schedule Name
  {8abb6df4-6673-47be-80c5-ef54558d6ae7}, !- Lighting Schedule Name
  {29eb4627-ad8d-4f3a-b928-7c7fcef4aa06}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a20a7dd6-8724-4e38-8daf-d4c02aca5130}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {062b673e-82bd-442c-baf5-de14247860e2}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.71876743753488,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {91a67dc4-c072-4ac9-afdd-e5990e3dd08e}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Lights, !- Name
  {062b673e-82bd-442c-baf5-de14247860e2}, !- Lights Definition Name
  {7ff524b4-4ff6-434b-ba2f-28d9d2cc3593}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e5025d5e-2ac7-462c-9872-14eeaa08100d}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {0277933c-e61d-4ac7-bb0c-bff564b27a41}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {190daec3-8dc5-44de-b221-78c127fc43b6}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 People, !- Name
  {0277933c-e61d-4ac7-bb0c-bff564b27a41}, !- People Definition Name
  {7ff524b4-4ff6-434b-ba2f-28d9d2cc3593}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5050bb45-bdd1-4bf3-8072-8b251075c00d}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Infiltration, !- Name
  {7ff524b4-4ff6-434b-ba2f-28d9d2cc3593}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {4feb54b0-dc65-4b4b-83ce-abb29079b6ad}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8d1bbe7b-b3de-49cc-95b9-e2eac1c53753}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Electric Equipment, !- Name
  {4feb54b0-dc65-4b4b-83ce-abb29079b6ad}, !- Electric Equipment Definition Name
  {7ff524b4-4ff6-434b-ba2f-28d9d2cc3593}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {d93c5b9c-1c31-4b24-adf8-8ff82d4985a1}, !- Handle
  189.1-2009 - PriSchl - Restroom - CZ4-8 Thermostat, !- Name
  {48842b7f-b923-4ee9-ac2b-26a6862b1a05}, !- Heating Setpoint Temperature Schedule Name
  {6595b4a8-dfc2-47e8-81af-c37ab2557428}; !- Cooling Setpoint Temperature Schedule Name

OS:DefaultConstructionSet,
  {f6ba18d9-c691-4532-bb5a-0b34a305802b}, !- Handle
  189.1-2009 - CZ4-5 - PriSchl,           !- Name
  {eb31fc47-a305-49dc-a0fd-e27edbf87f8d}, !- Default Exterior Surface Constructions Name
  {89809b81-a339-43e9-9584-247881326050}, !- Default Interior Surface Constructions Name
  {cd2cbe47-d338-404d-be57-3541a6c43073}, !- Default Ground Contact Surface Constructions Name
  {5c028817-db9f-4a13-bf26-9f7053ab4de5}, !- Default Exterior SubSurface Constructions Name
  {a32747cb-a3f0-46ee-90c4-1e1f7ba6d940}, !- Default Interior SubSurface Constructions Name
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {eb31fc47-a305-49dc-a0fd-e27edbf87f8d}, !- Handle
  Default Surface Constructions 22,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {6593be59-51cf-4eaf-96c6-5c49d67d51ba}, !- Wall Construction Name
  {f01c2998-dc2a-40e4-92ac-634289a393bd}; !- Roof Ceiling Construction Name

OS:Construction,
  {6593be59-51cf-4eaf-96c6-5c49d67d51ba}, !- Handle
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 4-8, !- Name
  {627b2629-10f7-437f-9d7c-ec3adcc38313}, !- Surface Rendering Name
  {d6ff1148-2c14-4f03-8df0-8e159937669b}, !- Layer 1
  {986557cd-0f13-4565-a741-525fdf93a28a}, !- Layer 2
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 3

OS:StandardsInformation:Construction,
  {3786e0a0-1f12-451d-b3e9-160aba6d4927}, !- Handle
  {6593be59-51cf-4eaf-96c6-5c49d67d51ba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {d6ff1148-2c14-4f03-8df0-8e159937669b}, !- Handle
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {986557cd-0f13-4565-a741-525fdf93a28a}, !- Handle
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {89809b81-a339-43e9-9584-247881326050}, !- Handle
  Default Surface Constructions 23,       !- Name
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Floor Construction Name
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Wall Construction Name
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cd2cbe47-d338-404d-be57-3541a6c43073}, !- Handle
  Default Surface Constructions 24,       !- Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Floor Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Wall Construction Name
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5c028817-db9f-4a13-bf26-9f7053ab4de5}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Fixed Window Construction Name
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Operable Window Construction Name
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Tubular Daylight Dome Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a32747cb-a3f0-46ee-90c4-1e1f7ba6d940}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Fixed Window Construction Name
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Operable Window Construction Name
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Rendering:Color,
  {627b2629-10f7-437f-9d7c-ec3adcc38313}, !- Handle
  Rendering Color 69,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:BuildingStory,
  {02e1fb73-1312-4703-9544-e7abc8c71212}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3e4c4234-e5ef-4d52-bf72-5cb8910830f0}; !- Group Rendering Name

OS:Space,
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Handle
  Space 101,                              !- Name
  {4954b134-3473-49fd-8f21-51cafbcdd865}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.26338415071893,                       !- X Origin {m}
  0.594038330095198,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {02e1fb73-1312-4703-9544-e7abc8c71212}, !- Building Story Name
  {b30bd952-0f6e-4de2-9074-354deb1459cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {8e40e394-651d-47cf-a6f8-2d127b5d3867}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.2639, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.2639, 2.6590625, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb25bde-d7ea-45a7-8d1c-8f71fd7a95c9}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2639, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.2639, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d3c21b3-3cb8-4bc4-9d38-5f3810727e61}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2639, 2.6590625, 3.048,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 2.6590625, 0,                  !- X,Y,Z Vertex 2 {m}
  -3.2639, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.2639, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1e2a906-afef-46b9-ae6f-c5c7803793ca}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6590625, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.2639, 2.6590625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.2639, 2.6590625, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5bfc745-a14c-46a5-8b2b-22f08d9ce81c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.6590625, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {210e9052-4736-4f5c-9d95-55222cd150dc}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89376633-d3b3-43f8-a6da-e62bdb0ba4c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.6590625, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -3.2639, 2.6590625, 3.048,              !- X,Y,Z Vertex 3 {m}
  -3.2639, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Handle
  Space 102,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.26338415071893,                       !- X Origin {m}
  0.594038330095198,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {02e1fb73-1312-4703-9544-e7abc8c71212}, !- Building Story Name
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {abedea50-9808-46af-91ef-ea3976af6d79}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26389999999999, 5.318125, 0,          !- X,Y,Z Vertex 1 {m}
  3.26389999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.318125, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1d5fee-3ff2-4f7a-b669-5f3fd0fd88b6}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6590625, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906a6ffd-8942-4ea4-9dd2-15b65b956be3}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.318125, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 5.318125, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.6590625, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247255c2-d5a4-4b0a-b624-3e8377b71ef5}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26389999999999, 5.318125, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.26389999999999, 5.318125, 0,          !- X,Y,Z Vertex 2 {m}
  0, 5.318125, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 5.318125, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7520997-95e0-4e04-a083-4b56e8cc819c}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26389999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.26389999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.26389999999999, 5.318125, 0,          !- X,Y,Z Vertex 3 {m}
  3.26389999999999, 5.318125, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d73eea10-6992-407d-ad3b-0f70fe51e26e}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.26389999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.26389999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f748c34e-7b5e-4c40-aabb-801f577e48fe}, !- Handle
  Surface 13,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d43bea9-acb2-43a1-92ed-60fce7f6e91d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.26389999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.26389999999999, 5.318125, 3.048,      !- X,Y,Z Vertex 2 {m}
  0, 5.318125, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {764c8752-68d5-471f-8683-baf956070991}, !- Handle
  Space 103,                              !- Name
  {673a66b4-d02a-475d-9f81-628acdc73f47}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.26338415071893,                       !- X Origin {m}
  3.2531008300952,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {02e1fb73-1312-4703-9544-e7abc8c71212}, !- Building Story Name
  {b30bd952-0f6e-4de2-9074-354deb1459cd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3f61f99b-9a02-43f5-9869-42324744997a}, !- Handle
  Surface 14,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {764c8752-68d5-471f-8683-baf956070991}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.2639, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.2639, 2.6590625, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82825357-0cf7-499f-9aff-4a608fa8f732}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764c8752-68d5-471f-8683-baf956070991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2639, 0, 3.048,                      !- X,Y,Z Vertex 1 {m}
  -3.2639, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa4a4f0-38aa-4e02-baa3-88dbb03de0d5}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764c8752-68d5-471f-8683-baf956070991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2639, 2.6590625, 3.048,              !- X,Y,Z Vertex 1 {m}
  -3.2639, 2.6590625, 0,                  !- X,Y,Z Vertex 2 {m}
  -3.2639, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.2639, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf50d215-e5e6-4e2e-90d7-49372e9308b2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764c8752-68d5-471f-8683-baf956070991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.6590625, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 2 {m}
  -3.2639, 2.6590625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.2639, 2.6590625, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e3180f0-02a6-4127-8c63-2802ccc1828a}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {764c8752-68d5-471f-8683-baf956070991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.6590625, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 2.6590625, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d319af8-3cfa-4a70-8c14-22ecd51c769f}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {764c8752-68d5-471f-8683-baf956070991}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 2.6590625, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -3.2639, 2.6590625, 3.048,              !- X,Y,Z Vertex 3 {m}
  -3.2639, 0, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {3e4c4234-e5ef-4d52-bf72-5cb8910830f0}, !- Handle
  Rendering Color 70,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {b30bd952-0f6e-4de2-9074-354deb1459cd}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ed4bd084-4805-4e74-9d0f-911408bd4be8}, !- Zone Air Inlet Port List
  {6e3e8d5a-d40b-498e-bda4-9efd53fccea7}, !- Zone Air Exhaust Port List
  {82cf35e8-3f5e-433d-8da2-92b7ca6694fd}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b362c33-3a69-4462-b68b-28287eae2a1f}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44d08fde-c65f-4f6e-8a87-d57c7dda6784}, !- Handle
  Node 1,                                 !- Name
  {82cf35e8-3f5e-433d-8da2-92b7ca6694fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82cf35e8-3f5e-433d-8da2-92b7ca6694fd}, !- Handle
  {6cf82481-3749-4ed1-a0f3-810df860f4fc}, !- Name
  {b30bd952-0f6e-4de2-9074-354deb1459cd}, !- Source Object
  11,                                     !- Outlet Port
  {44d08fde-c65f-4f6e-8a87-d57c7dda6784}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ed4bd084-4805-4e74-9d0f-911408bd4be8}, !- Handle
  Port List 1,                            !- Name
  {b30bd952-0f6e-4de2-9074-354deb1459cd}; !- HVAC Component

OS:PortList,
  {6e3e8d5a-d40b-498e-bda4-9efd53fccea7}, !- Handle
  Port List 2,                            !- Name
  {b30bd952-0f6e-4de2-9074-354deb1459cd}; !- HVAC Component

OS:Sizing:Zone,
  {2723af95-eb71-450e-86ff-15e34485ec03}, !- Handle
  {b30bd952-0f6e-4de2-9074-354deb1459cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e39f7ed7-2540-4370-9684-cd943e41e13b}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {b30bd952-0f6e-4de2-9074-354deb1459cd}; !- Thermal Zone

OS:Rendering:Color,
  {0b362c33-3a69-4462-b68b-28287eae2a1f}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f00fff7c-3b61-4ba4-bae4-92887fb535ab}, !- Zone Air Inlet Port List
  {045222dc-93ed-42f6-94c9-bfb829656113}, !- Zone Air Exhaust Port List
  {eeb96c71-3b37-4ace-b898-69b6f31ddc66}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94ffac74-38d5-45d1-a461-bd906933d2be}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {33c759dd-6d52-40e5-a399-4481a3cf30cb}, !- Handle
  Node 2,                                 !- Name
  {eeb96c71-3b37-4ace-b898-69b6f31ddc66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eeb96c71-3b37-4ace-b898-69b6f31ddc66}, !- Handle
  {283a72fd-6811-49b3-a85a-461da660eba4}, !- Name
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}, !- Source Object
  11,                                     !- Outlet Port
  {33c759dd-6d52-40e5-a399-4481a3cf30cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f00fff7c-3b61-4ba4-bae4-92887fb535ab}, !- Handle
  Port List 3,                            !- Name
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}; !- HVAC Component

OS:PortList,
  {045222dc-93ed-42f6-94c9-bfb829656113}, !- Handle
  Port List 4,                            !- Name
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}; !- HVAC Component

OS:Sizing:Zone,
  {92e7c6f4-b970-4390-bba2-3ba4519683b8}, !- Handle
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2385991f-ea6f-461d-a04f-cff423333cda}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7e664cba-f2d9-40e0-8134-8a89c9f4eb8c}; !- Thermal Zone

OS:Rendering:Color,
  {94ffac74-38d5-45d1-a461-bd906933d2be}, !- Handle
  Rendering Color 72,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

