
OS:Version,
  {b0e71adb-72d5-4d07-85da-c01ffb5ff2e9}, !- Handle
  1.11.0;                                 !- Version Identifier

OS:Site,
  {b3bae159-aaf6-44b7-a7a5-8215c4c73a3c}, !- Handle
  San Francisco Intl Ap,                  !- Name
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {0d81f48c-6edc-4fba-ae56-7f9e1a7c631a}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  40,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {211eccee-9239-49a8-a483-fabf7eb8b269}, !- Handle
  FineStorage_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 30.4785, 6.096,                !- X,Y,Z Vertex 1 {m}
  45.7178, 30.4785, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 30.4785, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 30.4785, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {f1c7ec3d-b525-474e-88fc-c71bf726a777}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Meter,
  {603bb984-d5d1-481d-883f-931975bd1e2e}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5632f764-50e7-4311-b2fb-ac2f2163dbe7}, !- Handle
  Fine Storage Office_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.1435, 6.096,                       !- X,Y,Z Vertex 1 {m}
  0, 9.1435, 4.267,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.267,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {6d4582a3-bce4-4390-9499-103c445d48c3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {75efc61a-0c03-4656-a8df-b7920151e86d}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Space,
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Handle
  Zone1 Office,                           !- Name
  {7183a1f5-ee75-4a37-ade8-f0410dd024c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4834052f-80d4-4aa2-89fa-63d634fbae23}, !- Handle
  BulkStorage_Ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 30.4785, 6.096,                !- X,Y,Z Vertex 1 {m}
  45.7178, 100.579, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 100.579, 6.096,                      !- X,Y,Z Vertex 3 {m}
  0, 30.4785, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {9e89d6f1-debb-499f-85c3-c8711f41cc4b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {8cc2d563-eb39-40f2-b72b-b201e4f078af}, !- Handle
  BulkStorage_Wall_West_OHDoor_2,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 84.8827, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  0, 84.8827, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 82.4444, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 82.4444, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Handle
  BulkStorage_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 100.579, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 30.4785, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 30.4785, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c08e9098-3fb5-4a48-b084-686b18f58a44}, !- Handle
  Office_Wall_West Door,                  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e1876a-697e-4c45-a7ce-69c9e0b750b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.029, 2.1335,                       !- X,Y,Z Vertex 1 {m}
  0, 5.029, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.1146, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.1146, 2.1335;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e1876a-697e-4c45-a7ce-69c9e0b750b0}, !- Handle
  Office_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.1435, 4.267,                       !- X,Y,Z Vertex 1 {m}
  0, 9.1435, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.267;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19449a9-e627-4c44-8fb9-899ea884e797}, !- Handle
  Office_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067, 0, 4.267,                      !- X,Y,Z Vertex 1 {m}
  25.9067, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  25.9067, 9.1435, 0,                     !- X,Y,Z Vertex 3 {m}
  25.9067, 9.1435, 4.267;                 !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9483256b-f20c-4383-81e8-45d37a661196}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2f9a2f25-642f-4bb2-9763-c3ec6a0dd572}, !- Handle
  Office_Wall_South Window2,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f187919-945f-45ee-a352-b2c6e94f3c91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.5919, 0, 2.4393,                     !- X,Y,Z Vertex 1 {m}
  18.5919, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  22.2493, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  22.2493, 0, 2.4393;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f187919-945f-45ee-a352-b2c6e94f3c91}, !- Handle
  Office_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.267,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  25.9067, 0, 4.267;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {710831a5-a129-4751-8284-c65857306fae}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {ed5b2741-ddf0-4b1a-b215-00a18ee85fce}, !- Handle
  BulkStorage_Wall_West_OHDoor_1,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 93.95, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 93.95, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 91.5117, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 91.5117, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1221173d-ea85-4058-af2a-3d1ba32cddef}, !- Handle
  BulkStorage_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 100.579, 0,                    !- X,Y,Z Vertex 1 {m}
  45.7178, 30.4785, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 30.4785, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 100.579, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {ea3e89b5-ebbe-4fab-a4d9-770a77c40c24}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {7785dfe3-dc4b-4089-b61a-7cc021ca5e66}, !- Handle
  Office_Wall_West Window2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e1876a-697e-4c45-a7ce-69c9e0b750b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.758, 2.4393,                       !- X,Y,Z Vertex 1 {m}
  0, 3.758, 0.9144,                       !- X,Y,Z Vertex 2 {m}
  0, 1.6245, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  0, 1.6245, 2.4393;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dcd00d9-fd41-4fc4-b286-2da84d46695d}, !- Handle
  FineStorage_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  45.7178, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  45.7178, 30.4785, 0,                    !- X,Y,Z Vertex 3 {m}
  45.7178, 30.4785, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c6a359-4e78-4b15-b3ab-684acb612890}, !- Handle
  FineStorage_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.9067, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  45.7178, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  45.7178, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {47551cc4-32d4-40bb-8d48-5968769890a9}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {f82fd716-74e2-4717-9e57-f553b1618f0c}, !- Handle
  BulkStorage_Wall_East_Door_2,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d78c09b-cfec-413f-95c9-1e0d881493a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7178, 65.0716, 2.1335,               !- X,Y,Z Vertex 1 {m}
  45.7178, 65.0716, 0,                    !- X,Y,Z Vertex 2 {m}
  45.7178, 65.986, 0,                     !- X,Y,Z Vertex 3 {m}
  45.7178, 65.986, 2.1335;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d78c09b-cfec-413f-95c9-1e0d881493a9}, !- Handle
  BulkStorage_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 30.4785, 6.096,                !- X,Y,Z Vertex 1 {m}
  45.7178, 30.4785, 0,                    !- X,Y,Z Vertex 2 {m}
  45.7178, 100.579, 0,                    !- X,Y,Z Vertex 3 {m}
  45.7178, 100.579, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {f430a7be-b99a-438a-a1a0-3c54576dff6a}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {2c5f3b93-c7d5-4b56-ad3c-65fecf93d781}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {3d76f705-847e-4aae-80f0-804592108f59}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {5a9c9d86-ebdd-457b-8c0a-ff874eb43ad6}, !- Handle
  BulkStorage_Wall_East_Door_1,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d78c09b-cfec-413f-95c9-1e0d881493a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7178, 47.5465, 2.1335,               !- X,Y,Z Vertex 1 {m}
  45.7178, 47.5465, 0,                    !- X,Y,Z Vertex 2 {m}
  45.7178, 48.4608, 0,                    !- X,Y,Z Vertex 3 {m}
  45.7178, 48.4608, 2.1335;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {499365cb-98fa-46d1-a4c0-87db5431834b}, !- Handle
  BulkStorage_Wall_West_OHDoor_4,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.7479, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  0, 66.7479, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 64.3097, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 64.3097, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {305c4a88-37ac-4e11-a8ab-dcf956bd8418}, !- Handle
  Office_Wall_West Window1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c4e1876a-697e-4c45-a7ce-69c9e0b750b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.5191, 2.4393,                      !- X,Y,Z Vertex 1 {m}
  0, 7.5191, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  0, 5.3856, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  0, 5.3856, 2.4393;                      !- X,Y,Z Vertex 4 {m}

OS:Building,
  {06dd853e-41a5-4d7a-9743-05c89b4314f9}, !- Handle
  DOE Ref Pre-1980-Warehouse-ASHRAE 169-2006-2A created: 2016-06-06 17:07:53 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9db74965-10bf-4b6d-a0d8-c2e4265b7e96}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  Warehouse,                              !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {e6872a52-2bbf-4d30-aa15-c2ee0dbf44bd}, !- Handle
  BulkStorage_Wall_East_Door_3,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {8d78c09b-cfec-413f-95c9-1e0d881493a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7178, 82.5968, 2.1335,               !- X,Y,Z Vertex 1 {m}
  45.7178, 82.5968, 0,                    !- X,Y,Z Vertex 2 {m}
  45.7178, 83.5111, 0,                    !- X,Y,Z Vertex 3 {m}
  45.7178, 83.5111, 2.1335;               !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {64f3b173-f852-4d94-b429-3376a587d8c6}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {ba2283e7-f703-45e3-bf19-ade8375e27ea}, !- Handle
  BulkStorage_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 100.579, 6.096,                !- X,Y,Z Vertex 1 {m}
  45.7178, 100.579, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 100.579, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 100.579, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {20ec8313-0ef6-4925-8296-9bdcfdd6c567}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {17e2bc5d-790d-4b62-afce-a223a1727851}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {8267af3b-78e1-4b7b-81fe-9a34ee112491}, !- Handle
  Office_Wall_South_Door_1,               !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1f187919-945f-45ee-a352-b2c6e94f3c91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.039, 0, 2.1335,                      !- X,Y,Z Vertex 1 {m}
  12.039, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  13.868, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  13.868, 0, 2.1335;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97c17e32-431b-400f-a9ac-7477ea81a1e2}, !- Handle
  Office_Wall_South Window 1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f187919-945f-45ee-a352-b2c6e94f3c91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.6574, 0, 2.4393,                      !- X,Y,Z Vertex 1 {m}
  3.6574, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  7.3148, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  7.3148, 0, 2.4393;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a32a50-c6df-4571-b309-a87233b48f22}, !- Handle
  Office_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067, 9.1435, 0,                     !- X,Y,Z Vertex 1 {m}
  25.9067, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.1435, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {c277d794-ba9e-4da8-8cd8-5ae52633a0dd}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Meter,
  {04aeeb8e-8084-4df7-88aa-b5e4fa87ef39}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {d87ac2e1-4a5b-4838-9cb8-ff3ffd32da78}, !- Handle
  FineStorage_Wall_West_1_Door_1,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f6ea20e0-ff72-4dce-adfc-b9fb06df8900}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.2682, 2.1335,                     !- X,Y,Z Vertex 1 {m}
  0, 20.2682, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 19.3539, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 19.3539, 2.1335;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6ea20e0-ff72-4dce-adfc-b9fb06df8900}, !- Handle
  FineStorage_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785, 6.096,                      !- X,Y,Z Vertex 1 {m}
  0, 30.4785, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 9.1435, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.1435, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {f1916e9b-5a8e-428c-b428-56591748e1d4}, !- Handle
  InteriorEquipment:Gas,                  !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {6362600a-284c-4355-b0ca-6c234c114803}, !- Handle
  BulkStorage_Wall_West_OHDoor_6,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.6132, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  0, 48.6132, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 46.1749, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 46.1749, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {d1416307-64d1-49c3-a44c-1f71460b45ff}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:HeatBalanceAlgorithm,
  {8df6edc4-f7d6-43e4-a004-501d7962c60c}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {a7567fa3-8961-46b3-97d8-e6b9a19270ff}, !- Handle
  Office_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8baf779-1409-47a9-9975-29422b062f62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067, 0, 4.267,                      !- X,Y,Z Vertex 1 {m}
  25.9067, 9.1435, 4.267,                 !- X,Y,Z Vertex 2 {m}
  0, 9.1435, 4.267,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 4.267;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3ad21f7-fff9-4880-9d99-82a7c7379156}, !- Handle
  FineStorage_Ceiling,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 0, 6.096,                      !- X,Y,Z Vertex 1 {m}
  45.7178, 30.4785, 6.096,                !- X,Y,Z Vertex 2 {m}
  0, 30.4785, 6.096,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3efc38f-c8b3-488c-9401-98e12bed3ed7}, !- Handle
  Office_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067, 9.1435, 4.267,                 !- X,Y,Z Vertex 1 {m}
  25.9067, 9.1435, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 9.1435, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 9.1435, 4.267;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {466a6e7e-0eeb-45de-a239-e608bb9a5b65}, !- Handle
  BulkStorage_Wall_West_OHDoor_5,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 57.6806, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  0, 57.6806, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 55.2423, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 55.2423, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f643a0-f847-4f74-8c1a-bf1b6b2433af}, !- Handle
  FineStorage_Wall_East_Door_1,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5dcd00d9-fd41-4fc4-b286-2da84d46695d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7178, 14.7821, 2.1335,               !- X,Y,Z Vertex 1 {m}
  45.7178, 14.7821, 0,                    !- X,Y,Z Vertex 2 {m}
  45.7178, 15.6964, 0,                    !- X,Y,Z Vertex 3 {m}
  45.7178, 15.6964, 2.1335;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0fbed24-7688-45b6-9d60-99820c3c010a}, !- Handle
  BulkStorage_Wall_West_OHDoor_7,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.5459, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  0, 39.5459, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 37.1076, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 37.1076, 3.0478;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8baf779-1409-47a9-9975-29422b062f62}, !- Handle
  FineStorage_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7567fa3-8961-46b3-97d8-e6b9a19270ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067, 9.1435, 4.267,                 !- X,Y,Z Vertex 1 {m}
  25.9067, 0, 4.267,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.267,                            !- X,Y,Z Vertex 3 {m}
  0, 9.1435, 4.267;                       !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {9fe1f051-0bd0-410a-956f-9ecf692ce296}, !- Handle
  Heating:Gas,                            !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {ffe192f0-f478-44db-a7ad-c3609adf2d9c}, !- Handle
  BulkStorage_Wall_West_OHDoor_3,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {f4649072-a856-4042-8195-fff86d6ea661}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 75.8153, 3.0478,                     !- X,Y,Z Vertex 1 {m}
  0, 75.8153, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 73.377, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 73.377, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b5763071-4d8d-49ae-bfdb-921e4ee0b22e}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Meter,
  {6c6b0477-41f3-4d9a-a2ca-ea1b2f674663}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {32a5757b-57ef-4d8b-a4f9-4c9354109f55}, !- Handle
  FineStorage_Floor,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7178, 30.4785, 0,                    !- X,Y,Z Vertex 1 {m}
  45.7178, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  25.9067, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  25.9067, 9.1435, 0,                     !- X,Y,Z Vertex 4 {m}
  0, 9.1435, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 30.4785, 0;                          !- X,Y,Z Vertex 6 {m}

OS:Meter,
  {5cf3cc4c-6715-4bbe-a690-b9ab6333dadb}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {94f73347-5d9c-4192-8bb0-bbd895de97d9}, !- Handle
  Fine Storage Office_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 4.267,                            !- X,Y,Z Vertex 2 {m}
  25.9067, 0, 4.267,                      !- X,Y,Z Vertex 3 {m}
  25.9067, 0, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {8be05d79-3eb0-424a-aa57-b17fe9363fbb}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ClimateZones,
  {73e4c754-8bf5-4d1c-b8f7-353d5a8cd58e}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {542174d2-d1fa-46f0-885b-4b27c9f30c3a}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {06d841f5-0f4a-4621-a22b-ba384cbcc432}; !- Handle

OS:SpaceType,
  {9e89d6f1-debb-499f-85c3-c8711f41cc4b}, !- Handle
  Warehouse Bulk,                         !- Name
  {e600a324-6321-4f6d-8014-cc7e6cec8450}, !- Default Construction Set Name
  {8150c15b-2d82-4527-89fb-e595cf212646}, !- Default Schedule Set Name
  {147b4655-b476-4e35-83da-d016d9e7b4b9}, !- Group Rendering Name
  {787c7244-e3dc-4c5f-9e3d-760ae82bd0a1}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:Rendering:Color,
  {539c3376-2f70-4379-96e6-1abbe9d65b30}, !- Handle
  Rendering Color 1,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {f1c7ec3d-b525-474e-88fc-c71bf726a777}, !- Handle
  Warehouse Fine,                         !- Name
  {25b83ac8-7cae-49aa-8e0c-876afab404d7}, !- Default Construction Set Name
  {41fd2ce9-2f9f-44a0-b192-9291e5299cb0}, !- Default Schedule Set Name
  {47350f0c-f8a3-40bd-ba4d-9030ed6c9c5d}, !- Group Rendering Name
  {a8250477-2208-4856-b377-3883850a95c9}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:Rendering:Color,
  {18b8660d-27e2-4b83-853c-483a248acef1}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {7183a1f5-ee75-4a37-ade8-f0410dd024c7}, !- Handle
  Warehouse Office,                       !- Name
  {cbf47859-d845-4778-925f-3dde516289f4}, !- Default Construction Set Name
  {7cd3b60e-37ed-4766-b765-020197c847b1}, !- Default Schedule Set Name
  {d58816d8-1750-4278-b51f-11a97f28bda4}, !- Group Rendering Name
  {8c482353-0133-4fa4-a4e7-2c5d5a0eeedd}, !- Design Specification Outdoor Air Object Name
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {900d70c1-e218-478d-b8e1-311bae730666}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {147b4655-b476-4e35-83da-d016d9e7b4b9}, !- Handle
  Rendering Color 4,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {e1709047-eccb-428d-931f-73c2b8338f5d}, !- Handle
  Warehouse All,                          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9b3fa86c-41af-4ceb-8224-d0062b2a1cd7}, !- Handle
  Warehouse All,                          !- Name
  {e1709047-eccb-428d-931f-73c2b8338f5d}, !- Lights Definition Name
  {9e89d6f1-debb-499f-85c3-c8711f41cc4b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {37f3b991-a487-47e0-93ac-02d59a479623}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.56000018944482,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {896adc0f-6c61-4639-858a-85b8c235849e}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {37f3b991-a487-47e0-93ac-02d59a479623}, !- Electric Equipment Definition Name
  {9e89d6f1-debb-499f-85c3-c8711f41cc4b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {787c7244-e3dc-4c5f-9e3d-760ae82bd0a1}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {02fecf3d-94ab-4989-89a0-a2cd86dc188f}, !- Handle
  Warehouse Bulk Infiltration,            !- Name
  {9e89d6f1-debb-499f-85c3-c8711f41cc4b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {8150c15b-2d82-4527-89fb-e595cf212646}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28c76aaa-90c5-4370-96bc-5f49921f97ae}, !- Number of People Schedule Name
  {4610549b-d954-4461-a53f-de9353615f6f}, !- People Activity Level Schedule Name
  {f1e6a9e8-ea08-47cc-8ab1-38fa51857eab}, !- Lighting Schedule Name
  {9b10a2ce-44da-46be-9e77-8e943547a639}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {28c76aaa-90c5-4370-96bc-5f49921f97ae}, !- Handle
  Warehouse Bldg Occ,                     !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {f2307c96-1fd3-4876-8ddb-3a7e8014e30e}, !- Default Day Schedule Name
  {ebc320ab-ed5b-4006-bf91-db3aa9deb0db}, !- Summer Design Day Schedule Name
  {90e14449-422b-45e3-90c6-9b08a4d18b18}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2307c96-1fd3-4876-8ddb-3a7e8014e30e}, !- Handle
  Warehouse Bldg Occ Default,             !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.85,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Rule,
  {5899d967-538a-4c26-bf88-713512d2176e}, !- Handle
  Schedule Rule 1,                        !- Name
  {28c76aaa-90c5-4370-96bc-5f49921f97ae}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c35f191-1507-4db3-b2e0-a907a82a0342}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c35f191-1507-4db3-b2e0-a907a82a0342}, !- Handle
  Warehouse Bldg Occ Sat Day,             !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {93ed296b-fbcb-4c7d-8554-d7011558b3cf}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebc320ab-ed5b-4006-bf91-db3aa9deb0db}, !- Handle
  Warehouse Bldg Occ Summer Design Day,   !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {002b7f82-7840-4567-99aa-16d8ecb2c926}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90e14449-422b-45e3-90c6-9b08a4d18b18}, !- Handle
  Warehouse Bldg Occ Winter Design Day,   !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8904bdb9-e0c1-49db-8acf-cd2c46cb7560}, !- Handle
  Schedule Rule 2,                        !- Name
  {28c76aaa-90c5-4370-96bc-5f49921f97ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be0cf3c7-1988-46da-aa1d-5d227f6aac7e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be0cf3c7-1988-46da-aa1d-5d227f6aac7e}, !- Handle
  Warehouse Bldg Occ WntrDsn|Sun Day,     !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {4610549b-d954-4461-a53f-de9353615f6f}, !- Handle
  Warehouse Activity,                     !- Name
  {f4955e39-9d41-4298-b7f3-6abab29fca83}, !- Schedule Type Limits Name
  {c1cc9c71-ed29-4184-94e3-d4ea572667de}, !- Default Day Schedule Name
  {43c1d259-30aa-403b-8b26-9687ac018bf0}, !- Summer Design Day Schedule Name
  {9d0eaa85-de7e-40e3-9cbb-f12105ab6645}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c1cc9c71-ed29-4184-94e3-d4ea572667de}, !- Handle
  Warehouse Activity Default,             !- Name
  {f4955e39-9d41-4298-b7f3-6abab29fca83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5f6fc672-859a-4d24-8b0b-596437fdfdbc}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d0eaa85-de7e-40e3-9cbb-f12105ab6645}, !- Handle
  Warehouse Activity Winter Design Day,   !- Name
  {f4955e39-9d41-4298-b7f3-6abab29fca83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {90a66e50-2d39-44b7-9dab-7d69cbac076a}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {43c1d259-30aa-403b-8b26-9687ac018bf0}, !- Handle
  Warehouse Activity Summer Design Day,   !- Name
  {f4955e39-9d41-4298-b7f3-6abab29fca83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f4955e39-9d41-4298-b7f3-6abab29fca83}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f1e6a9e8-ea08-47cc-8ab1-38fa51857eab}, !- Handle
  Warehouse Bldg Light,                   !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {57ed55f0-df9e-47dc-845c-8bfa53181653}, !- Default Day Schedule Name
  {ce17f385-4cf0-4f96-984e-cc7afc3b1f71}, !- Summer Design Day Schedule Name
  {c6123f28-fdc7-4e9b-abc1-eafd9a040238}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57ed55f0-df9e-47dc-845c-8bfa53181653}, !- Handle
  Warehouse Bldg Light Default,           !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {d026e78f-d70f-4f53-9754-ad26c9cb27e9}, !- Handle
  Schedule Rule 3,                        !- Name
  {f1e6a9e8-ea08-47cc-8ab1-38fa51857eab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {72dbbdc3-1448-44f3-b311-34e3bae1d20f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72dbbdc3-1448-44f3-b311-34e3bae1d20f}, !- Handle
  Warehouse Bldg Light Sat Day,           !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.24,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:Schedule:Day,
  {fb7f2af0-d8cf-4e5b-be64-d81a4d3aa9a8}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ce17f385-4cf0-4f96-984e-cc7afc3b1f71}, !- Handle
  Warehouse Bldg Light Summer Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b413ad6d-f0d9-40e1-a01c-c2e9e959f247}, !- Handle
  Schedule Rule 4,                        !- Name
  {f1e6a9e8-ea08-47cc-8ab1-38fa51857eab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c6550dc-7f75-4664-bd57-0dd6ba4d302b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c6550dc-7f75-4664-bd57-0dd6ba4d302b}, !- Handle
  Warehouse Bldg Light Sun Day,           !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {78e89c1c-0a7c-47a8-a45a-14527726cc9b}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6123f28-fdc7-4e9b-abc1-eafd9a040238}, !- Handle
  Warehouse Bldg Light Winter Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b10a2ce-44da-46be-9e77-8e943547a639}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {eb55f142-ba39-4218-bfca-eb207857b3ec}, !- Default Day Schedule Name
  {8ffa975b-e6d3-410b-bae3-6e09a1d47f3d}, !- Summer Design Day Schedule Name
  {45883d2d-73d8-455f-9ae8-377b5f2174a4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb55f142-ba39-4218-bfca-eb207857b3ec}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {839a6a2c-1f98-4d31-9c24-67d162b30ac5}, !- Handle
  Schedule Rule 5,                        !- Name
  {9b10a2ce-44da-46be-9e77-8e943547a639}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f2350a3-74ee-4312-98db-d0dcc5e34b54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f2350a3-74ee-4312-98db-d0dcc5e34b54}, !- Handle
  Warehouse Bldg Equip Sat Day,           !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccd6c2f7-a4f1-4d86-b749-1ff58c60c6f6}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ffa975b-e6d3-410b-bae3-6e09a1d47f3d}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {d2d7542c-2756-4aff-89aa-fad78e21c81b}, !- Handle
  Schedule Rule 6,                        !- Name
  {9b10a2ce-44da-46be-9e77-8e943547a639}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1064089d-2fa6-479c-8349-412e99f74ce3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1064089d-2fa6-479c-8349-412e99f74ce3}, !- Handle
  Warehouse Bldg Equip Sun Day,           !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd1109e8-dff1-401b-abe5-3bbb35e623df}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {45883d2d-73d8-455f-9ae8-377b5f2174a4}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.25;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Handle
  Always On,                              !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {099302fd-826e-475b-82b3-f97bdb32ffc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {099302fd-826e-475b-82b3-f97bdb32ffc8}, !- Handle
  Always On Default,                      !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {16d019ac-e6cd-4470-9ebe-244cce462055}, !- Handle
  Warehouse Bulk Thermostat,              !- Name
  {75e319e8-ab47-4c5c-af2d-04469d9d860c}, !- Heating Setpoint Temperature Schedule Name
  {3632abb6-88df-45e3-9b3d-cb297763afdd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {75e319e8-ab47-4c5c-af2d-04469d9d860c}, !- Handle
  Warehouse HtgSetp BulkStorage,          !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  {6f6156a7-8a22-4ffc-8475-a6479567992c}, !- Default Day Schedule Name
  {0f4a12b2-c608-4389-b596-d615aae11552}, !- Summer Design Day Schedule Name
  {9c8d355d-0ee5-416b-9dd7-1420184357dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f6156a7-8a22-4ffc-8475-a6479567992c}, !- Handle
  Warehouse HtgSetp BulkStorage Default,  !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {80abc94b-a35b-434e-9643-bcbe42a7b1b7}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c8d355d-0ee5-416b-9dd7-1420184357dd}, !- Handle
  Warehouse HtgSetp BulkStorage Winter Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ff6628ce-ef34-49e6-be1b-bc8707e9152d}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0f4a12b2-c608-4389-b596-d615aae11552}, !- Handle
  Warehouse HtgSetp BulkStorage Summer Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3632abb6-88df-45e3-9b3d-cb297763afdd}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  {68b2434f-ce42-422f-b670-297e97574e08}, !- Default Day Schedule Name
  {c18c308f-4d1e-4c5f-bbfb-c1fce66fa2be}, !- Summer Design Day Schedule Name
  {c2c5af2b-7106-4d28-92d0-a36c0b274de5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68b2434f-ce42-422f-b670-297e97574e08}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {80e6855f-daa4-417f-8c8b-bbb66a951c40}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2c5af2b-7106-4d28-92d0-a36c0b274de5}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {764f8617-0044-48f5-8414-752e540ea383}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c18c308f-4d1e-4c5f-bbfb-c1fce66fa2be}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Rendering:Color,
  {47350f0c-f8a3-40bd-ba4d-9030ed6c9c5d}, !- Handle
  Rendering Color 5,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {16db36ca-da66-462c-9215-8cc7a989a66a}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6400001550003,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:DesignSpecification:OutdoorAir,
  {a8250477-2208-4856-b377-3883850a95c9}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c804c849-9131-42fb-9858-be66124d99d4}, !- Handle
  Warehouse Fine Infiltration,            !- Name
  {f1c7ec3d-b525-474e-88fc-c71bf726a777}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {41fd2ce9-2f9f-44a0-b192-9291e5299cb0}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28c76aaa-90c5-4370-96bc-5f49921f97ae}, !- Number of People Schedule Name
  {4610549b-d954-4461-a53f-de9353615f6f}, !- People Activity Level Schedule Name
  {f1e6a9e8-ea08-47cc-8ab1-38fa51857eab}, !- Lighting Schedule Name
  {9b10a2ce-44da-46be-9e77-8e943547a639}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6baf67a7-8bab-41f2-a5fc-68cef95661bf}, !- Handle
  Warehouse Fine Thermostat,              !- Name
  {5959a1ad-6256-44c2-9253-d2f5e001ed13}, !- Heating Setpoint Temperature Schedule Name
  {04f264bc-c077-435f-b79c-e833ccb61d96}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5959a1ad-6256-44c2-9253-d2f5e001ed13}, !- Handle
  Warehouse HtgSetp FineStorage,          !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  {19da935a-d89d-494f-9369-1def7a513854}, !- Default Day Schedule Name
  {4da44414-e6c4-4222-965f-8c5fec172d89}, !- Summer Design Day Schedule Name
  {a65c264d-2cf9-494b-aeb0-67d3fbba9c08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19da935a-d89d-494f-9369-1def7a513854}, !- Handle
  Warehouse HtgSetp FineStorage Default,  !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {a913c63c-d3c0-470b-8b8d-a4b93015b493}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a65c264d-2cf9-494b-aeb0-67d3fbba9c08}, !- Handle
  Warehouse HtgSetp FineStorage Winter Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {236eab09-77db-4d16-8990-2e9c450c0f1f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4da44414-e6c4-4222-965f-8c5fec172d89}, !- Handle
  Warehouse HtgSetp FineStorage Summer Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {04f264bc-c077-435f-b79c-e833ccb61d96}, !- Handle
  Warehouse ClgSetp FineStorage,          !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  {93dfc591-3f6c-47cb-a2e5-8084b47a214e}, !- Default Day Schedule Name
  {2b0484f3-37b4-4749-b4f4-42693995a06d}, !- Summer Design Day Schedule Name
  {67e3daa1-4fc0-4e5a-8c53-a2f280bf4037}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93dfc591-3f6c-47cb-a2e5-8084b47a214e}, !- Handle
  Warehouse ClgSetp FineStorage Default,  !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9d256fe7-ac0e-4222-91ab-555c618da2d0}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67e3daa1-4fc0-4e5a-8c53-a2f280bf4037}, !- Handle
  Warehouse ClgSetp FineStorage Winter Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ab7e15d0-03cb-42b6-989d-fcca3529dd71}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b0484f3-37b4-4749-b4f4-42693995a06d}, !- Handle
  Warehouse ClgSetp FineStorage Summer Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {d58816d8-1750-4278-b51f-11a97f28bda4}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {22c5d108-786d-4665-9eb0-0b1d32874690}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {acf160b3-c5d6-456f-9d9f-f6dba7252afb}, !- Handle
  Warehouse Office People,                !- Name
  {22c5d108-786d-4665-9eb0-0b1d32874690}, !- People Definition Name
  {7183a1f5-ee75-4a37-ade8-f0410dd024c7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8f69f3ce-caf6-4842-a3fa-ba0c81b3f172}, !- Work Efficiency Schedule Name
  {a8d10499-ff45-421c-a636-113164d92b62}, !- Clothing Insulation Schedule Name
  {aff97c1a-6c28-4a24-a7fe-bff8ee1c60c8}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {a8d10499-ff45-421c-a636-113164d92b62}, !- Handle
  Clothing Schedule,                      !- Name
  {9162c615-0635-4e2b-8de7-6338bb91510d}, !- Schedule Type Limits Name
  {e0ec5135-f37b-4fa8-a810-fcd509f313e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0ec5135-f37b-4fa8-a810-fcd509f313e3}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {9162c615-0635-4e2b-8de7-6338bb91510d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {425428a3-dcab-4b3b-94c5-39e3e21ddc3b}, !- Handle
  Schedule Rule 7,                        !- Name
  {a8d10499-ff45-421c-a636-113164d92b62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {93a9362d-a857-4100-811c-8336bf8d4001}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {93a9362d-a857-4100-811c-8336bf8d4001}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {9162c615-0635-4e2b-8de7-6338bb91510d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9162c615-0635-4e2b-8de7-6338bb91510d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {aff97c1a-6c28-4a24-a7fe-bff8ee1c60c8}, !- Handle
  Air Velocity Schedule,                  !- Name
  {9954f579-3efe-4bc1-8020-cbfc15d01673}, !- Schedule Type Limits Name
  {8a13d4b4-99ba-482f-9604-0da403d56522}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a13d4b4-99ba-482f-9604-0da403d56522}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {9954f579-3efe-4bc1-8020-cbfc15d01673}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9954f579-3efe-4bc1-8020-cbfc15d01673}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8f69f3ce-caf6-4842-a3fa-ba0c81b3f172}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {20282343-9a4a-4794-9a72-d36c52b7bb7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20282343-9a4a-4794-9a72-d36c52b7bb7e}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {74f2798b-d932-43b7-a42c-6e9ef31a27fb}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.689999595277,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {879d6bdd-09da-4a59-8dc5-bd81fbc81294}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.06999964694374,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {c6d24678-b865-4c22-a48b-3569dc86fe5a}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {879d6bdd-09da-4a59-8dc5-bd81fbc81294}, !- Electric Equipment Definition Name
  {7183a1f5-ee75-4a37-ade8-f0410dd024c7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8c482353-0133-4fa4-a4e7-2c5d5a0eeedd}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2ce3e4dd-cb44-4072-b9af-8c925a8c7f18}, !- Handle
  Warehouse Office Infiltration,          !- Name
  {7183a1f5-ee75-4a37-ade8-f0410dd024c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7cd3b60e-37ed-4766-b765-020197c847b1}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {28c76aaa-90c5-4370-96bc-5f49921f97ae}, !- Number of People Schedule Name
  {4610549b-d954-4461-a53f-de9353615f6f}, !- People Activity Level Schedule Name
  {f1e6a9e8-ea08-47cc-8ab1-38fa51857eab}, !- Lighting Schedule Name
  {9b10a2ce-44da-46be-9e77-8e943547a639}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d604e649-ee78-4f57-9760-f499f9edc5e1}, !- Handle
  Warehouse Office Thermostat,            !- Name
  {dca38f5d-16c9-4d36-aba1-33ac995caa92}, !- Heating Setpoint Temperature Schedule Name
  {015e8b79-f34d-41d4-afb6-ab610019fce4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {dca38f5d-16c9-4d36-aba1-33ac995caa92}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  {2d7faa4a-0bed-4943-b6ac-2e271c0c969c}, !- Default Day Schedule Name
  {af87a3e5-29c1-4653-9f42-022e9a66e3d8}, !- Summer Design Day Schedule Name
  {327fad04-8ad1-4d78-8419-81877eb3a3f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d7faa4a-0bed-4943-b6ac-2e271c0c969c}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3ec5dd3a-99a9-401b-86a4-070734f90c82}, !- Handle
  Schedule Rule 8,                        !- Name
  {dca38f5d-16c9-4d36-aba1-33ac995caa92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20a0b899-0a9f-412b-9916-3ddf4c2fbe86}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a0b899-0a9f-412b-9916-3ddf4c2fbe86}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {cfd2aa59-5179-4791-b6b9-b06a2a6a600e}, !- Handle
  Schedule Rule 9,                        !- Name
  {dca38f5d-16c9-4d36-aba1-33ac995caa92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74717add-1447-4c78-8af7-5e4d975571b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74717add-1447-4c78-8af7-5e4d975571b7}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {85db044b-314c-46c5-a4e7-2183f361a645}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {327fad04-8ad1-4d78-8419-81877eb3a3f3}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {099637d8-a40e-4ab9-b5ab-c734d46b0546}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af87a3e5-29c1-4653-9f42-022e9a66e3d8}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {015e8b79-f34d-41d4-afb6-ab610019fce4}, !- Handle
  Warehouse Cooling Setpoint,             !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  {18972cfb-c0a0-4eb0-94e4-02044980bc18}, !- Default Day Schedule Name
  {24cf873a-3783-4466-a823-7a80af8218b2}; !- Summer Design Day Schedule Name

OS:Schedule:Day,
  {18972cfb-c0a0-4eb0-94e4-02044980bc18}, !- Handle
  Warehouse Cooling Setpoint Default,     !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e7f53b3c-657d-4c03-9111-6fbee19b9a16}, !- Handle
  Schedule Rule 10,                       !- Name
  {015e8b79-f34d-41d4-afb6-ab610019fce4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {212c6714-e52e-4a4f-9785-9d8eaf8db897}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {212c6714-e52e-4a4f-9785-9d8eaf8db897}, !- Handle
  Warehouse Cooling Setpoint Sat Day,     !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {934ed6bd-a4b8-4086-8692-8fe9d5ff344d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24cf873a-3783-4466-a823-7a80af8218b2}, !- Handle
  Warehouse Cooling Setpoint Summer Design Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {85facfde-9066-4c25-8495-19ffcff9a098}, !- Handle
  Schedule Rule 11,                       !- Name
  {015e8b79-f34d-41d4-afb6-ab610019fce4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {427a8f80-02dd-4907-91b0-00a307dbf5cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {427a8f80-02dd-4907-91b0-00a307dbf5cc}, !- Handle
  Warehouse Cooling Setpoint Wkdy|SmrDsn Day, !- Name
  {21f8a7c0-f720-4ff2-a24b-d3abadf0e8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:SurfaceConvectionAlgorithm:Inside,
  {cd215c19-eb8a-4778-b853-342103851ec8}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {31e66a5a-8635-493e-94c1-7556d3d4d6e9}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {960cf018-021c-44ae-b0c8-439f02b046f4}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {69e1ee4a-1252-4950-baa7-327ce07b10b0}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {68e1670e-d63f-492a-96d3-d101c66a8299}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {96efd155-19e6-4f98-859a-96c97eeb49b4}, !- Handle
  Floor Adiabatic construction,           !- Name
  {ebeb344c-b8f2-4cca-a16e-3e93fbb65a1f}, !- Surface Rendering Name
  {960cf018-021c-44ae-b0c8-439f02b046f4}, !- Layer 1
  {69e1ee4a-1252-4950-baa7-327ce07b10b0}, !- Layer 2
  {68e1670e-d63f-492a-96d3-d101c66a8299}; !- Layer 3

OS:Material,
  {e2a1f89a-edad-4015-aff0-7265754fa555}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {4d262cfe-127c-417f-840f-e5cf6ba61426}, !- Handle
  Wall Adiabatic construction,            !- Name
  {1b1b8ebf-0ac4-4171-bf9e-33a6519874e1}, !- Surface Rendering Name
  {e2a1f89a-edad-4015-aff0-7265754fa555}, !- Layer 1
  {e2a1f89a-edad-4015-aff0-7265754fa555}; !- Layer 2

OS:Material,
  {db91b393-e96f-4408-a46d-92c650105768}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3efbd3b6-4e8d-498c-bdc0-90afcf547d9b}, !- Handle
  Basement Wall construction,             !- Name
  {8e431a76-7f16-4aa6-8d4d-904316d6e21d}, !- Surface Rendering Name
  {db91b393-e96f-4408-a46d-92c650105768}; !- Layer 1

OS:Construction,
  {354a5c27-60e1-46eb-a292-f426e93836dc}, !- Handle
  Basement Floor construction,            !- Name
  {7ef96b73-3d6f-4707-8a5f-da2e42a464fb}, !- Surface Rendering Name
  {db91b393-e96f-4408-a46d-92c650105768}, !- Layer 1
  {960cf018-021c-44ae-b0c8-439f02b046f4}; !- Layer 2

OS:DefaultConstructionSet,
  {9db74965-10bf-4b6d-a0d8-c2e4265b7e96}, !- Handle
  DOE Ref Pre-1980 - Warehouse - ASHRAE 169-2006-2A, !- Name
  {a53eb695-37ca-4ffe-9828-abb3650612df}, !- Default Exterior Surface Constructions Name
  {5df562e8-e512-46cf-9142-4480838e5543}, !- Default Interior Surface Constructions Name
  {844569c7-3129-4d6d-bdcf-b144380fa88a}, !- Default Ground Contact Surface Constructions Name
  {d86cdf7b-cafc-46f1-a2b1-a608c56f61a0}, !- Default Exterior SubSurface Constructions Name
  {82f89443-30a2-46e5-9222-c6689b39bde1}, !- Default Interior SubSurface Constructions Name
  {30cb4f34-6ee7-47a6-82c9-cb4841685e3f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {a53eb695-37ca-4ffe-9828-abb3650612df}, !- Handle
  Default Surface Constructions 1,        !- Name
  {67579188-75b4-4df4-9b44-cf3ab104b33e}, !- Floor Construction Name
  {2efd5099-eb32-406c-935c-100cb3a96a3e}, !- Wall Construction Name
  {e8001651-88c3-4581-8994-1f98a91d1c70}; !- Roof Ceiling Construction Name

OS:Construction,
  {67579188-75b4-4df4-9b44-cf3ab104b33e}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  {fb1e04c4-77c0-4ad9-a42a-b22eb04acf74}, !- Surface Rendering Name
  {4ed0af4d-8a40-484c-828b-48f0652c4caa}, !- Layer 1
  {dd9861dd-323c-49c9-864c-b25df5c9fbee}; !- Layer 2

OS:StandardsInformation:Construction,
  {4c65467b-eab2-4edd-acf1-8ecdaba82763}, !- Handle
  {67579188-75b4-4df4-9b44-cf3ab104b33e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {8c906ba4-d5cf-457d-ab35-eea5a791d58e}, !- Handle
  Typical Insulation R-3.05,              !- Name
  Smooth,                                 !- Roughness
  0.53659443167335,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4ed0af4d-8a40-484c-828b-48f0652c4caa}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {dd9861dd-323c-49c9-864c-b25df5c9fbee}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {2efd5099-eb32-406c-935c-100cb3a96a3e}, !- Handle
  Typical Insulated Metal Building Wall R-4.35, !- Name
  {02a3cab8-8fa9-46c7-b2b3-4390d3f68921}, !- Surface Rendering Name
  {16ebf9b0-355e-4e49-a7be-51057d1e98a0}, !- Layer 1
  {8c906ba4-d5cf-457d-ab35-eea5a791d58e}, !- Layer 2
  {d1bdaef7-cf6f-41ab-a2ba-24f0bd6a5e57}; !- Layer 3

OS:StandardsInformation:Construction,
  {af4c020d-0dfd-4d34-afc8-022efc5c449b}, !- Handle
  {2efd5099-eb32-406c-935c-100cb3a96a3e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material,
  {16ebf9b0-355e-4e49-a7be-51057d1e98a0}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d1bdaef7-cf6f-41ab-a2ba-24f0bd6a5e57}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {e8001651-88c3-4581-8994-1f98a91d1c70}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  {6343b6cf-e089-4859-93f2-d86c464f19df}, !- Surface Rendering Name
  {24c26070-ecc6-4204-8522-6cfa80dba502}, !- Layer 1
  {12ea9a11-c930-4ddb-a1a3-0001579482d9}, !- Layer 2
  {9974944f-af20-43bc-8f8f-05f9363a6b38}; !- Layer 3

OS:StandardsInformation:Construction,
  {988384ff-7ed4-4453-8e59-2ec74129f817}, !- Handle
  {e8001651-88c3-4581-8994-1f98a91d1c70}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {24c26070-ecc6-4204-8522-6cfa80dba502}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {12ea9a11-c930-4ddb-a1a3-0001579482d9}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9974944f-af20-43bc-8f8f-05f9363a6b38}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5df562e8-e512-46cf-9142-4480838e5543}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3ddf2a59-4be4-4645-a568-29ba0aef973b}, !- Floor Construction Name
  {c2af4368-86d4-462c-a76d-c37c91b7547b}, !- Wall Construction Name
  {1006c8c2-0737-45bc-9180-193b436689a9}; !- Roof Ceiling Construction Name

OS:Construction,
  {3ddf2a59-4be4-4645-a568-29ba0aef973b}, !- Handle
  Typical Interior Floor,                 !- Name
  {d81fc732-614c-4daa-88cd-db0d39210916}, !- Surface Rendering Name
  {69e1ee4a-1252-4950-baa7-327ce07b10b0}, !- Layer 1
  {960cf018-021c-44ae-b0c8-439f02b046f4}; !- Layer 2

OS:StandardsInformation:Construction,
  {4d504d55-45c4-45f4-a4dd-3f4b95b38b26}, !- Handle
  {3ddf2a59-4be4-4645-a568-29ba0aef973b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c2af4368-86d4-462c-a76d-c37c91b7547b}, !- Handle
  Typical Interior Wall,                  !- Name
  {ba5504f4-4d6d-4699-b38e-7dc58e421c8a}, !- Surface Rendering Name
  {e2a1f89a-edad-4015-aff0-7265754fa555}, !- Layer 1
  {e2a1f89a-edad-4015-aff0-7265754fa555}; !- Layer 2

OS:StandardsInformation:Construction,
  {41da5472-366c-4650-b9a5-54acbfc4e51a}, !- Handle
  {c2af4368-86d4-462c-a76d-c37c91b7547b}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1006c8c2-0737-45bc-9180-193b436689a9}, !- Handle
  Typical Interior Ceiling,               !- Name
  {0e21cddb-703b-423a-ae3b-55ac8208751a}, !- Surface Rendering Name
  {960cf018-021c-44ae-b0c8-439f02b046f4}, !- Layer 1
  {69e1ee4a-1252-4950-baa7-327ce07b10b0}; !- Layer 2

OS:StandardsInformation:Construction,
  {e02803b5-1cf9-47b7-bc42-d5bbcd796482}, !- Handle
  {1006c8c2-0737-45bc-9180-193b436689a9}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {844569c7-3129-4d6d-bdcf-b144380fa88a}, !- Handle
  Default Surface Constructions 3,        !- Name
  {eac014a1-b853-4adb-9b22-d207e252cce3}, !- Floor Construction Name
  {d78bfcd3-708d-40c2-acb7-24613420723b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {eac014a1-b853-4adb-9b22-d207e252cce3}, !- Handle
  ext-slab,                               !- Name
  {9670a660-75ff-4a7c-8132-4d9f98b243ff}, !- Surface Rendering Name
  {2cffd05d-a798-439a-b3e0-47f78f4e7f03}; !- Layer 1

OS:StandardsInformation:Construction,
  {b92606dd-a689-4ab6-8dc7-099ede1853af}, !- Handle
  {eac014a1-b853-4adb-9b22-d207e252cce3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {2cffd05d-a798-439a-b3e0-47f78f4e7f03}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d78bfcd3-708d-40c2-acb7-24613420723b}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {f45f18d7-73a2-4004-970b-b2e6bbf88291}, !- Surface Rendering Name
  {ec6b46c5-f0fc-48c9-8619-b9a0004472dc}; !- Layer 1

OS:StandardsInformation:Construction,
  {9da27e74-add2-43a8-aeee-2e1137c1942f}, !- Handle
  {d78bfcd3-708d-40c2-acb7-24613420723b}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a709b3b5-9294-4e73-8e1b-80dbdb490948}, !- Handle
  Typical Insulation R-3.05 1,            !- Name
  Smooth,                                 !- Roughness
  0.53659443167335,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ec6b46c5-f0fc-48c9-8619-b9a0004472dc}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {d86cdf7b-cafc-46f1-a2b1-a608c56f61a0}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Fixed Window Construction Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Operable Window Construction Name
  {b20f575f-5864-4f59-9758-f2bc8196f3a5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {469b4443-96b2-4022-ba0b-32c2f67dc5cc}, !- Overhead Door Construction Name
  {27d54bb3-01da-408d-9d91-95e43e655284}, !- Skylight Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Tubular Daylight Dome Construction Name
  {6a487489-2993-4571-9636-671a38f77952}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  {07f91201-de72-4fb6-bd87-0adb3b20171b}, !- Surface Rendering Name
  {8e90a4f7-0847-4267-8330-ec99742c5e17}; !- Layer 1

OS:StandardsInformation:Construction,
  {e934a2fc-1d4f-4a34-b8bf-48cf7a811a3e}, !- Handle
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {8e90a4f7-0847-4267-8330-ec99742c5e17}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {b20f575f-5864-4f59-9758-f2bc8196f3a5}, !- Handle
  Typical Insulated Metal Door,           !- Name
  {9c602513-b1f5-4fcb-a961-5f0cb3450b8e}, !- Surface Rendering Name
  {b1cbb5e4-2764-4f9c-9463-22c0a47b8907}, !- Layer 1
  {a709b3b5-9294-4e73-8e1b-80dbdb490948}; !- Layer 2

OS:StandardsInformation:Construction,
  {27b626ef-6d97-4437-b7a2-17314674d1e2}, !- Handle
  {b20f575f-5864-4f59-9758-f2bc8196f3a5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b1cbb5e4-2764-4f9c-9463-22c0a47b8907}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {469b4443-96b2-4022-ba0b-32c2f67dc5cc}, !- Handle
  Typical Overhead Door,                  !- Name
  {e4dc19ad-de7a-4846-854e-a5fa4e595727}, !- Surface Rendering Name
  {a709b3b5-9294-4e73-8e1b-80dbdb490948}; !- Layer 1

OS:StandardsInformation:Construction,
  {532e81de-3a3f-4607-8735-666f1519d00e}, !- Handle
  {469b4443-96b2-4022-ba0b-32c2f67dc5cc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {6a487489-2993-4571-9636-671a38f77952}, !- Handle
  Typical Interior Window,                !- Name
  {956f53aa-7ed1-477b-b576-b0d92d460662}, !- Surface Rendering Name
  {0ee7298e-e9d7-44ee-8c28-1b7584d58cc0}; !- Layer 1

OS:StandardsInformation:Construction,
  {268cd567-a1c5-4d20-8888-36721d2f069b}, !- Handle
  {6a487489-2993-4571-9636-671a38f77952}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {0ee7298e-e9d7-44ee-8c28-1b7584d58cc0}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {82f89443-30a2-46e5-9222-c6689b39bde1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Fixed Window Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Operable Window Construction Name
  {0ba791f7-03c5-4c3b-9935-31b0ff74bca8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0ba791f7-03c5-4c3b-9935-31b0ff74bca8}, !- Handle
  Typical Interior Door,                  !- Name
  {b6a832e9-f942-4213-bd65-cd4d8fec907b}, !- Surface Rendering Name
  {3b5fb0b0-2139-4790-8439-b7a4f8ee0a51}; !- Layer 1

OS:StandardsInformation:Construction,
  {30adcc01-ecc7-4e1f-a296-addbe2893d5b}, !- Handle
  {0ba791f7-03c5-4c3b-9935-31b0ff74bca8}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {3b5fb0b0-2139-4790-8439-b7a4f8ee0a51}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {30cb4f34-6ee7-47a6-82c9-cb4841685e3f}, !- Handle
  Typical Interior Partition,             !- Name
  {12f06eb5-f788-4b5d-904a-130141bd0063}, !- Surface Rendering Name
  {3b5fb0b0-2139-4790-8439-b7a4f8ee0a51}; !- Layer 1

OS:StandardsInformation:Construction,
  {91193d07-d729-493a-bede-81f21867d164}, !- Handle
  {30cb4f34-6ee7-47a6-82c9-cb4841685e3f}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {cbf47859-d845-4778-925f-3dde516289f4}, !- Handle
  DOE Ref Pre-1980 - Warehouse - Office - ASHRAE 169-2006-2A, !- Name
  {50b5c65d-d97b-4559-a7e3-d22941cc1b1b}, !- Default Exterior Surface Constructions Name
  {1c5ffebc-97f3-4d79-899a-dba0352245d5}, !- Default Interior Surface Constructions Name
  {f2745993-7e8b-4665-9568-9c244bd0f60c}, !- Default Ground Contact Surface Constructions Name
  {6910aeb9-d01d-40ae-90d1-719a9b8fd9d1}, !- Default Exterior SubSurface Constructions Name
  {4d450c4d-5cd2-45ce-832a-71810c4f010d}, !- Default Interior SubSurface Constructions Name
  {30cb4f34-6ee7-47a6-82c9-cb4841685e3f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {50b5c65d-d97b-4559-a7e3-d22941cc1b1b}, !- Handle
  Default Surface Constructions 4,        !- Name
  {67579188-75b4-4df4-9b44-cf3ab104b33e}, !- Floor Construction Name
  {40d03ba5-0480-4d3f-83ec-900024da2520}, !- Wall Construction Name
  {d3d9b972-8cf4-4222-a4da-a3e3417ca7ac}; !- Roof Ceiling Construction Name

OS:Construction,
  {40d03ba5-0480-4d3f-83ec-900024da2520}, !- Handle
  Typical Insulated Metal Building Wall R-4.35 1, !- Name
  {4095539b-43f5-444f-a555-b85cb046d6d6}, !- Surface Rendering Name
  {16ebf9b0-355e-4e49-a7be-51057d1e98a0}, !- Layer 1
  {a709b3b5-9294-4e73-8e1b-80dbdb490948}, !- Layer 2
  {d1bdaef7-cf6f-41ab-a2ba-24f0bd6a5e57}; !- Layer 3

OS:StandardsInformation:Construction,
  {f8b686f9-db55-44aa-b292-3b3b76a80320}, !- Handle
  {40d03ba5-0480-4d3f-83ec-900024da2520}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Construction,
  {d3d9b972-8cf4-4222-a4da-a3e3417ca7ac}, !- Handle
  Typical IEAD Roof R-10.0 1,             !- Name
  {d11d4d25-f1a0-4acd-a096-22cd460cace6}, !- Surface Rendering Name
  {24c26070-ecc6-4204-8522-6cfa80dba502}, !- Layer 1
  {16bc381f-2364-49ae-a9b8-3e7d03aff4b6}, !- Layer 2
  {9974944f-af20-43bc-8f8f-05f9363a6b38}; !- Layer 3

OS:StandardsInformation:Construction,
  {0eb813c7-e09a-4f0a-9274-7623ab2b6eab}, !- Handle
  {d3d9b972-8cf4-4222-a4da-a3e3417ca7ac}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {16bc381f-2364-49ae-a9b8-3e7d03aff4b6}, !- Handle
  Typical Insulation R-8.88 1,            !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {1c5ffebc-97f3-4d79-899a-dba0352245d5}, !- Handle
  Default Surface Constructions 5,        !- Name
  {3ddf2a59-4be4-4645-a568-29ba0aef973b}, !- Floor Construction Name
  {c2af4368-86d4-462c-a76d-c37c91b7547b}, !- Wall Construction Name
  {1006c8c2-0737-45bc-9180-193b436689a9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f2745993-7e8b-4665-9568-9c244bd0f60c}, !- Handle
  Default Surface Constructions 6,        !- Name
  {eac014a1-b853-4adb-9b22-d207e252cce3}, !- Floor Construction Name
  {d78bfcd3-708d-40c2-acb7-24613420723b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6910aeb9-d01d-40ae-90d1-719a9b8fd9d1}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Fixed Window Construction Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Operable Window Construction Name
  {b20f575f-5864-4f59-9758-f2bc8196f3a5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {469b4443-96b2-4022-ba0b-32c2f67dc5cc}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Tubular Daylight Dome Construction Name
  {6a487489-2993-4571-9636-671a38f77952}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d450c4d-5cd2-45ce-832a-71810c4f010d}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Fixed Window Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Operable Window Construction Name
  {0ba791f7-03c5-4c3b-9935-31b0ff74bca8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {e600a324-6321-4f6d-8014-cc7e6cec8450}, !- Handle
  DOE Ref Pre-1980 - Warehouse - Bulk - ASHRAE 169-2006-2A, !- Name
  {80622b8e-83bb-45d7-a9d7-e37f892b1031}, !- Default Exterior Surface Constructions Name
  {3274e97a-5cb1-47f9-b28d-9a249c511196}, !- Default Interior Surface Constructions Name
  {4c85ef24-670b-4502-8cfc-7682fbacac9c}, !- Default Ground Contact Surface Constructions Name
  {8024394c-b884-4142-b386-26dfef154613}, !- Default Exterior SubSurface Constructions Name
  {43b4dee7-dc0e-4282-98bc-ffd01a8d2f28}, !- Default Interior SubSurface Constructions Name
  {30cb4f34-6ee7-47a6-82c9-cb4841685e3f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {80622b8e-83bb-45d7-a9d7-e37f892b1031}, !- Handle
  Default Surface Constructions 7,        !- Name
  {67579188-75b4-4df4-9b44-cf3ab104b33e}, !- Floor Construction Name
  {2b2f40c7-31c1-43d9-9787-9e3a8f4c04fe}, !- Wall Construction Name
  {3c061968-08e5-4741-b844-5821cd03d6e7}; !- Roof Ceiling Construction Name

OS:Construction,
  {2b2f40c7-31c1-43d9-9787-9e3a8f4c04fe}, !- Handle
  Typical Insulated Metal Building Wall R-4.35 2, !- Name
  {773582de-d269-4acf-92a5-1525733d91c3}, !- Surface Rendering Name
  {16ebf9b0-355e-4e49-a7be-51057d1e98a0}, !- Layer 1
  {222f6f8a-969f-42cc-b842-374f76a7e323}, !- Layer 2
  {d1bdaef7-cf6f-41ab-a2ba-24f0bd6a5e57}; !- Layer 3

OS:StandardsInformation:Construction,
  {919e914d-ff47-4ec3-ac76-96fd8e2bfeab}, !- Handle
  {2b2f40c7-31c1-43d9-9787-9e3a8f4c04fe}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {222f6f8a-969f-42cc-b842-374f76a7e323}, !- Handle
  Typical Insulation R-3.05 2,            !- Name
  Smooth,                                 !- Roughness
  0.53659443167335,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3c061968-08e5-4741-b844-5821cd03d6e7}, !- Handle
  Typical IEAD Roof R-10.0 2,             !- Name
  {94edf9d4-948d-4072-a571-22849ace29b5}, !- Surface Rendering Name
  {24c26070-ecc6-4204-8522-6cfa80dba502}, !- Layer 1
  {7090cd71-3669-4e0b-9a64-8a674d86f596}, !- Layer 2
  {9974944f-af20-43bc-8f8f-05f9363a6b38}; !- Layer 3

OS:StandardsInformation:Construction,
  {38eb8fc8-dafe-43d1-b2b6-f048ade64ee4}, !- Handle
  {3c061968-08e5-4741-b844-5821cd03d6e7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {7090cd71-3669-4e0b-9a64-8a674d86f596}, !- Handle
  Typical Insulation R-8.88 2,            !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {3274e97a-5cb1-47f9-b28d-9a249c511196}, !- Handle
  Default Surface Constructions 8,        !- Name
  {3ddf2a59-4be4-4645-a568-29ba0aef973b}, !- Floor Construction Name
  {c2af4368-86d4-462c-a76d-c37c91b7547b}, !- Wall Construction Name
  {1006c8c2-0737-45bc-9180-193b436689a9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4c85ef24-670b-4502-8cfc-7682fbacac9c}, !- Handle
  Default Surface Constructions 9,        !- Name
  {eac014a1-b853-4adb-9b22-d207e252cce3}, !- Floor Construction Name
  {d78bfcd3-708d-40c2-acb7-24613420723b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8024394c-b884-4142-b386-26dfef154613}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Fixed Window Construction Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Operable Window Construction Name
  {b20f575f-5864-4f59-9758-f2bc8196f3a5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {469b4443-96b2-4022-ba0b-32c2f67dc5cc}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Tubular Daylight Dome Construction Name
  {6a487489-2993-4571-9636-671a38f77952}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {43b4dee7-dc0e-4282-98bc-ffd01a8d2f28}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Fixed Window Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Operable Window Construction Name
  {0ba791f7-03c5-4c3b-9935-31b0ff74bca8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {25b83ac8-7cae-49aa-8e0c-876afab404d7}, !- Handle
  DOE Ref Pre-1980 - Warehouse - Fine - ASHRAE 169-2006-2A, !- Name
  {2361d4de-903f-4277-9e57-1fc19c58535e}, !- Default Exterior Surface Constructions Name
  {5767cb87-985b-44d9-8cbb-7b912e9eb113}, !- Default Interior Surface Constructions Name
  {77dce995-04db-46e7-b7a9-a9ca2e7e6165}, !- Default Ground Contact Surface Constructions Name
  {986eeb20-ac8a-4eb6-ad41-d28af138b973}, !- Default Exterior SubSurface Constructions Name
  {b43fd2d0-80b6-4182-92de-4dad4b87ae80}, !- Default Interior SubSurface Constructions Name
  {30cb4f34-6ee7-47a6-82c9-cb4841685e3f}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {2361d4de-903f-4277-9e57-1fc19c58535e}, !- Handle
  Default Surface Constructions 10,       !- Name
  {67579188-75b4-4df4-9b44-cf3ab104b33e}, !- Floor Construction Name
  {a9e6e25a-f2d1-46f2-b9e6-c69136a59959}, !- Wall Construction Name
  {f9747566-412f-4557-beb4-916839dbb82b}; !- Roof Ceiling Construction Name

OS:Construction,
  {a9e6e25a-f2d1-46f2-b9e6-c69136a59959}, !- Handle
  Typical Insulated Metal Building Wall R-4.35 3, !- Name
  {1417d571-e773-4c4f-bfab-28456f7940d7}, !- Surface Rendering Name
  {16ebf9b0-355e-4e49-a7be-51057d1e98a0}, !- Layer 1
  {22697fdd-c90a-4cb8-a452-884e3bd25449}, !- Layer 2
  {d1bdaef7-cf6f-41ab-a2ba-24f0bd6a5e57}; !- Layer 3

OS:StandardsInformation:Construction,
  {dd451234-44e8-456e-a8e5-6c17b137a063}, !- Handle
  {a9e6e25a-f2d1-46f2-b9e6-c69136a59959}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal;                                  !- Standards Construction Type

OS:Material:NoMass,
  {22697fdd-c90a-4cb8-a452-884e3bd25449}, !- Handle
  Typical Insulation R-3.05 3,            !- Name
  Smooth,                                 !- Roughness
  0.53659443167335,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f9747566-412f-4557-beb4-916839dbb82b}, !- Handle
  Typical IEAD Roof R-10.0 3,             !- Name
  {c7209dd0-0a2d-47fa-baff-81bd0e977a4f}, !- Surface Rendering Name
  {24c26070-ecc6-4204-8522-6cfa80dba502}, !- Layer 1
  {0f9dd7a4-9840-4b95-89e9-b40648ff9271}, !- Layer 2
  {9974944f-af20-43bc-8f8f-05f9363a6b38}; !- Layer 3

OS:StandardsInformation:Construction,
  {bfa594cb-1f2d-4335-b6fe-73a04d25dbd8}, !- Handle
  {f9747566-412f-4557-beb4-916839dbb82b}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {0f9dd7a4-9840-4b95-89e9-b40648ff9271}, !- Handle
  Typical Insulation R-8.88 3,            !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {5767cb87-985b-44d9-8cbb-7b912e9eb113}, !- Handle
  Default Surface Constructions 11,       !- Name
  {3ddf2a59-4be4-4645-a568-29ba0aef973b}, !- Floor Construction Name
  {c2af4368-86d4-462c-a76d-c37c91b7547b}, !- Wall Construction Name
  {1006c8c2-0737-45bc-9180-193b436689a9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {77dce995-04db-46e7-b7a9-a9ca2e7e6165}, !- Handle
  Default Surface Constructions 12,       !- Name
  {eac014a1-b853-4adb-9b22-d207e252cce3}, !- Floor Construction Name
  {d78bfcd3-708d-40c2-acb7-24613420723b}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {986eeb20-ac8a-4eb6-ad41-d28af138b973}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Fixed Window Construction Name
  {a3f49dce-e0af-468e-9322-3ae5d02ad732}, !- Operable Window Construction Name
  {b20f575f-5864-4f59-9758-f2bc8196f3a5}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {469b4443-96b2-4022-ba0b-32c2f67dc5cc}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Tubular Daylight Dome Construction Name
  {6a487489-2993-4571-9636-671a38f77952}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b43fd2d0-80b6-4182-92de-4dad4b87ae80}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Fixed Window Construction Name
  {6a487489-2993-4571-9636-671a38f77952}, !- Operable Window Construction Name
  {0ba791f7-03c5-4c3b-9935-31b0ff74bca8}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {d05bf31d-f3ca-40d1-803d-bc951736beae}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c4d207fa-4c34-4a10-8d58-09492d7cdc69}, !- Handle
  InteriorFurnishings,                    !- Name
  {daa00b2c-2c63-446b-a4d1-5949192ce281}, !- Surface Rendering Name
  {d05bf31d-f3ca-40d1-803d-bc951736beae}; !- Layer 1

OS:InternalMass:Definition,
  {3af2ecb3-f2cb-48f1-8d14-649b7f740e0c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c4d207fa-4c34-4a10-8d58-09492d7cdc69}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {79e27711-fd78-4550-846d-358da979e490}, !- Handle
  Zone1 Office Mass,                      !- Name
  {3af2ecb3-f2cb-48f1-8d14-649b7f740e0c}, !- Internal Mass Definition Name
  {6d122caa-5590-45e8-b46b-87cdc21cf9dd}; !- Space or SpaceType Name

OS:InternalMass,
  {30ff57ff-e724-45e9-97d9-d2d09e720f0f}, !- Handle
  Zone2 Fine Storage Mass,                !- Name
  {3af2ecb3-f2cb-48f1-8d14-649b7f740e0c}, !- Internal Mass Definition Name
  {4a035398-e49d-42c2-ab5b-4a4c6a2d73f7}; !- Space or SpaceType Name

OS:InternalMass,
  {1f395a43-4c5e-4ee7-800e-c90be2ea33cc}, !- Handle
  Zone3 Bulk Storage Mass,                !- Name
  {3af2ecb3-f2cb-48f1-8d14-649b7f740e0c}, !- Internal Mass Definition Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}; !- Space or SpaceType Name

OS:InternalMass,
  {15698bac-222e-4ca2-a256-04daae9267c7}, !- Handle
  Zone3 Bulk Storage Mass 1,              !- Name
  {3af2ecb3-f2cb-48f1-8d14-649b7f740e0c}, !- Internal Mass Definition Name
  {5d98aa08-59f2-4a73-bec1-097ed7f67ab3}; !- Space or SpaceType Name

OS:ThermalZone,
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Handle
  Zone2 Fine Storage ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {858bb48b-8a25-460d-b72d-e78929703643}, !- Zone Air Inlet Port List
  {00233e73-b1d3-4fc8-b7df-6923fdcb8dd8}, !- Zone Air Exhaust Port List
  {78f471c0-88aa-4604-9886-be91e50588b2}, !- Zone Air Node Name
  {58075c93-1dc9-44cd-8a78-ef77661e790a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {773e4679-398b-405a-bfe4-965f85ae3dae}, !- Group Rendering Name
  {fbb90b7f-349d-4afb-a966-15c5bac36be1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3576c2b3-28a5-414a-a8cc-4786e266b4d5}, !- Handle
  Node 1,                                 !- Name
  {78f471c0-88aa-4604-9886-be91e50588b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78f471c0-88aa-4604-9886-be91e50588b2}, !- Handle
  {eb4b5ff6-6446-4ca5-b78e-780e5c20bc56}, !- Name
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Source Object
  11,                                     !- Outlet Port
  {3576c2b3-28a5-414a-a8cc-4786e266b4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {858bb48b-8a25-460d-b72d-e78929703643}, !- Handle
  Port List 1,                            !- Name
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- HVAC Component
  {4ef75997-808f-4d87-b02f-37170165f9f6}; !- Port 1

OS:PortList,
  {00233e73-b1d3-4fc8-b7df-6923fdcb8dd8}, !- Handle
  Port List 2,                            !- Name
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}; !- HVAC Component

OS:Sizing:Zone,
  {664d70c2-1583-419b-baaf-6352417ca5b9}, !- Handle
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {34d8571a-4e3d-42b9-a8ef-690b7415fbf0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Thermal Zone
  {28b38448-67db-43c7-bc6b-9d272a9b403e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {fbb90b7f-349d-4afb-a966-15c5bac36be1}, !- Handle
  Warehouse Fine Thermostat 1,            !- Name
  {5959a1ad-6256-44c2-9253-d2f5e001ed13}, !- Heating Setpoint Temperature Schedule Name
  {04f264bc-c077-435f-b79c-e833ccb61d96}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- Handle
  Zone3 Bulk Storage ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {850fcea6-1371-4a23-89b9-e3812bedb4c7}, !- Zone Air Inlet Port List
  {bb6d8823-f841-455f-9af1-7f24ff33e272}, !- Zone Air Exhaust Port List
  {2c468210-ff8b-4442-9826-d9716dbf619b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {48d85d92-fe3f-44a7-aaa6-19ceaa9fcc59}, !- Group Rendering Name
  {d14584dd-d1f4-494e-a115-b973508178af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8596f3b-2151-4659-861d-77d32cf270a4}, !- Handle
  Node 2,                                 !- Name
  {2c468210-ff8b-4442-9826-d9716dbf619b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c468210-ff8b-4442-9826-d9716dbf619b}, !- Handle
  {0f03c9d8-5f48-4df5-a0d4-c0d8a21849c7}, !- Name
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- Source Object
  11,                                     !- Outlet Port
  {d8596f3b-2151-4659-861d-77d32cf270a4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {850fcea6-1371-4a23-89b9-e3812bedb4c7}, !- Handle
  Port List 3,                            !- Name
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- HVAC Component
  {95f0990b-22c3-4270-889c-d4c42e06e481}; !- Port 1

OS:PortList,
  {bb6d8823-f841-455f-9af1-7f24ff33e272}, !- Handle
  Port List 4,                            !- Name
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- HVAC Component
  {5322ba41-d838-4f2a-abe3-134112c00af8}; !- Port 1

OS:Sizing:Zone,
  {de0df325-bb86-4550-a51d-decd111fe11a}, !- Handle
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {691353be-8539-4a60-8907-89f86e3a4fbe}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e512ebbf-8341-432e-a028-f849cf0dd7e4}, !- Thermal Zone
  {b3235f97-dc19-4ad3-9ae8-037cb987e28f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7963eb2f-d80d-4d10-bfb4-b78113431739}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d14584dd-d1f4-494e-a115-b973508178af}, !- Handle
  Warehouse Bulk Thermostat 1,            !- Name
  {75e319e8-ab47-4c5c-af2d-04469d9d860c}, !- Heating Setpoint Temperature Schedule Name
  {3632abb6-88df-45e3-9b3d-cb297763afdd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Handle
  Zone1 Office ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb6a0531-988e-4f6f-8ca0-fb05fef0a19c}, !- Zone Air Inlet Port List
  {d95d5c5e-a187-4082-8ce8-66a9aa0bd8d1}, !- Zone Air Exhaust Port List
  {4d612f7c-e413-427a-a16a-6a1483c4e8ea}, !- Zone Air Node Name
  {dd5471db-b73c-472d-aa3c-a6c4e9326004}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {996f63a8-afe9-45f2-ba7b-475a13a03ebf}, !- Group Rendering Name
  {f7a209ef-cb8d-4c70-9778-c90a35c3bfe8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {837ea623-31e6-41e0-baea-2887eeab03fb}, !- Handle
  Node 3,                                 !- Name
  {4d612f7c-e413-427a-a16a-6a1483c4e8ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d612f7c-e413-427a-a16a-6a1483c4e8ea}, !- Handle
  {524d7b89-fdd9-4e63-9e9f-c03d72ff22f1}, !- Name
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Source Object
  11,                                     !- Outlet Port
  {837ea623-31e6-41e0-baea-2887eeab03fb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb6a0531-988e-4f6f-8ca0-fb05fef0a19c}, !- Handle
  Port List 5,                            !- Name
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- HVAC Component
  {80fae286-f215-43bf-987f-580993562013}; !- Port 1

OS:PortList,
  {d95d5c5e-a187-4082-8ce8-66a9aa0bd8d1}, !- Handle
  Port List 6,                            !- Name
  {050668a1-be28-4d7c-909e-28bea7e21808}; !- HVAC Component

OS:Sizing:Zone,
  {6347742e-5c9b-4e95-a46b-0bd53299c418}, !- Handle
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6c670546-d00e-4bf5-8057-d86f46b842e1}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Thermal Zone
  {c0f90be8-3879-475c-97ae-fdaf58041571}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f7a209ef-cb8d-4c70-9778-c90a35c3bfe8}, !- Handle
  Warehouse Office Thermostat 1,          !- Name
  {dca38f5d-16c9-4d36-aba1-33ac995caa92}, !- Heating Setpoint Temperature Schedule Name
  {015e8b79-f34d-41d4-afb6-ab610019fce4}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {272d8b40-2237-415f-971e-3957f6afe791}, !- Handle
  Warehouse FanSched,                     !- Name
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Schedule Type Limits Name
  {94c08f81-2549-49d5-8296-1e53facfbc26}, !- Default Day Schedule Name
  {d4c80079-b007-4c88-86ed-6fffcf1b5a67}, !- Summer Design Day Schedule Name
  {3e34a4dd-3598-4a73-8543-54d563718305}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94c08f81-2549-49d5-8296-1e53facfbc26}, !- Handle
  Warehouse FanSched Default,             !- Name
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {724efe7f-6999-4d5a-ac99-b43c135d10b0}, !- Handle
  Schedule Rule 12,                       !- Name
  {272d8b40-2237-415f-971e-3957f6afe791}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16b33635-3e10-4062-81b9-7dece09b96f7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16b33635-3e10-4062-81b9-7dece09b96f7}, !- Handle
  Warehouse FanSched Sat|Wkdy Day,        !- Name
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {03e01970-81ac-471d-88ea-87420ee84fca}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e34a4dd-3598-4a73-8543-54d563718305}, !- Handle
  Warehouse FanSched Winter Design Day,   !- Name
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd88dcc4-7cc3-4bbc-a976-dde1cdecad03}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4c80079-b007-4c88-86ed-6fffcf1b5a67}, !- Handle
  Warehouse FanSched Summer Design Day,   !- Name
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3840db56-c36d-45d2-be5e-3e8a56057044}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched,  !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {e2f4f89f-b10d-49ff-a384-aa32b898d025}, !- Default Day Schedule Name
  {a9074520-df15-470d-ac99-bc78ff86ca51}, !- Summer Design Day Schedule Name
  {54296448-b6ba-4625-9bc2-145e295ac2cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e2f4f89f-b10d-49ff-a384-aa32b898d025}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Default, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07b4d508-91c3-4f01-82ce-e51aaf11c23b}, !- Handle
  Schedule Rule 13,                       !- Name
  {3840db56-c36d-45d2-be5e-3e8a56057044}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a85ca42b-2c17-49a7-b5da-6c9ce09c1109}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a85ca42b-2c17-49a7-b5da-6c9ce09c1109}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Sat|Wkdy Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {fa795070-9f99-48c0-a84b-5063e3b91021}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54296448-b6ba-4625-9bc2-145e295ac2cd}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1416747-9bed-472d-9d4d-6859c5a4b586}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9074520-df15-470d-ac99-bc78ff86ca51}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {6e2dc254-20a7-4480-bcbf-e533e43765f0}, !- Handle
  Zone1 Office ZN HVAC_1,                 !- Name
  ,                                       !- Controller List Name
  {272d8b40-2237-415f-971e-3957f6afe791}, !- Availability Schedule
  {16e01aba-d21f-4f56-947d-c3fe21d374f0}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d0bfbbad-217a-4e90-9fda-5af9b360c4cb}, !- Supply Side Inlet Node Name
  {2eb9e14f-d060-4f89-8461-8e1feb176350}, !- Demand Side Outlet Node Name
  {06c2c3d3-c393-4051-913b-af1e1c1661cf}, !- Demand Side Inlet Node A
  {d29a9cfb-6de4-4be2-9020-f624ccd68037}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2e0ba8ae-5457-49c3-8261-071eb087740e}, !- Handle
  Node 4,                                 !- Name
  {d0bfbbad-217a-4e90-9fda-5af9b360c4cb}, !- Inlet Port
  {f478f303-986a-465a-b243-e3b978fc4929}; !- Outlet Port

OS:Node,
  {dd48ccf9-15ef-4b81-9ffb-80f9238f37bb}, !- Handle
  Node 5,                                 !- Name
  {e86ef9c4-4615-467a-81be-4ff6b1feb123}, !- Inlet Port
  {d29a9cfb-6de4-4be2-9020-f624ccd68037}; !- Outlet Port

OS:Connection,
  {d0bfbbad-217a-4e90-9fda-5af9b360c4cb}, !- Handle
  {508eab66-0cdf-447a-b996-ab4cdcf6e939}, !- Name
  {6e2dc254-20a7-4480-bcbf-e533e43765f0}, !- Source Object
  8,                                      !- Outlet Port
  {2e0ba8ae-5457-49c3-8261-071eb087740e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d29a9cfb-6de4-4be2-9020-f624ccd68037}, !- Handle
  {e24042c2-7471-4a48-a373-4642e9555ef9}, !- Name
  {dd48ccf9-15ef-4b81-9ffb-80f9238f37bb}, !- Source Object
  3,                                      !- Outlet Port
  {6e2dc254-20a7-4480-bcbf-e533e43765f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3f256535-dfe9-4236-bd65-b44546e1f03a}, !- Handle
  Node 6,                                 !- Name
  {06c2c3d3-c393-4051-913b-af1e1c1661cf}, !- Inlet Port
  {55c174fd-cc77-45ee-b3e8-3772f722c3bb}; !- Outlet Port

OS:Node,
  {9056d9dc-1a87-466b-a10d-ee1b27e6e78c}, !- Handle
  Node 7,                                 !- Name
  {8e161f1a-af89-4a7f-9437-c0a38427cfc5}, !- Inlet Port
  {2eb9e14f-d060-4f89-8461-8e1feb176350}; !- Outlet Port

OS:Node,
  {23b9baa4-5e33-42ed-ad74-98a5b80a23dd}, !- Handle
  Node 8,                                 !- Name
  {e2bc73f4-c315-4e5b-bfc5-d153bf478d74}, !- Inlet Port
  {80fae286-f215-43bf-987f-580993562013}; !- Outlet Port

OS:Connection,
  {06c2c3d3-c393-4051-913b-af1e1c1661cf}, !- Handle
  {5be79636-efbe-4556-9e04-b5ff9ba68053}, !- Name
  {6e2dc254-20a7-4480-bcbf-e533e43765f0}, !- Source Object
  10,                                     !- Outlet Port
  {3f256535-dfe9-4236-bd65-b44546e1f03a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb9e14f-d060-4f89-8461-8e1feb176350}, !- Handle
  {0ac192de-fe1e-4dea-ab9b-21c717e0c4f0}, !- Name
  {9056d9dc-1a87-466b-a10d-ee1b27e6e78c}, !- Source Object
  3,                                      !- Outlet Port
  {6e2dc254-20a7-4480-bcbf-e533e43765f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a408b5c7-457e-4733-80a7-82efe5b3d524}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {55c174fd-cc77-45ee-b3e8-3772f722c3bb}, !- Inlet Node Name
  {8eb20765-b23f-42c1-b9a1-1262890cd9c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3e39ff46-49a7-4185-982a-b12d0bd253bd}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {8e161f1a-af89-4a7f-9437-c0a38427cfc5}, !- Outlet Node Name
  {0e99ed28-1b26-43b2-99da-4345788dc5f2}; !- Inlet Node Name 1

OS:Connection,
  {55c174fd-cc77-45ee-b3e8-3772f722c3bb}, !- Handle
  {dde2ae49-3c79-4b99-a488-3e7b03a661e8}, !- Name
  {3f256535-dfe9-4236-bd65-b44546e1f03a}, !- Source Object
  3,                                      !- Outlet Port
  {a408b5c7-457e-4733-80a7-82efe5b3d524}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e161f1a-af89-4a7f-9437-c0a38427cfc5}, !- Handle
  {7af6d4ce-3629-49cc-a7a7-75523d565ccd}, !- Name
  {3e39ff46-49a7-4185-982a-b12d0bd253bd}, !- Source Object
  2,                                      !- Outlet Port
  {9056d9dc-1a87-466b-a10d-ee1b27e6e78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c71baf3-17a8-44e6-a937-340131f13d1c}, !- Handle
  {6e2dc254-20a7-4480-bcbf-e533e43765f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Handle
  Always On Discrete,                     !- Name
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {9aacc765-f00e-442b-a854-489e4f9172a8}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {4789b834-a803-4db2-962f-b38b1b240053}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Control Zone Name
  {dd48ccf9-15ef-4b81-9ffb-80f9238f37bb}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c35f3ceb-b757-46e8-8109-5d823d3aec43}, !- Handle
  Zone1 Office ZN HVAC_1 Fan,             !- Name
  {272d8b40-2237-415f-971e-3957f6afe791}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {15113a7e-733e-4c4c-9056-aa7d2fc80aa5}, !- Air Inlet Node Name
  {e86ef9c4-4615-467a-81be-4ff6b1feb123}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6823db44-5ef6-4f0f-b37b-fd02a986784b}, !- Handle
  Zone1 Office ZN HVAC_1 Gas Htg Coil,    !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5e0c1eeb-ce54-4a51-97e1-03b7b29ee696}, !- Air Inlet Node Name
  {2cead557-9a81-4cc1-99b9-05900ac56477}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {cb220100-c322-4d49-a8d7-34a5c99bc7f0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {4ff722ac-9baf-4120-b643-46838a5e9978}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47efc9c5-3625-4c96-93f6-369607960740}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {bc451b73-8ebf-4fc2-a34b-2e2f5f0dc7b5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab2ce898-d8ec-40fe-a9be-009272d57999}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {70a54d72-27e1-4e26-936f-b9825c230a84}, !- Handle
  Zone1 Office ZN HVAC_1 1spd DX AC Clg Coil 112kBtu/hr 9.63EER, !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2eb45fb1-2af6-4532-ab81-cd439cf83b90}, !- Air Inlet Node Name
  {3e335064-0b81-4c19-a4af-9c7bd9c1a6fd}, !- Air Outlet Node Name
  {4de9c574-0ab8-432c-9441-22ea36c62c07}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8663d778-0bea-488c-8802-d77ef22df0f9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e8d4e299-3ca2-48cf-95df-3880dbc18b20}, !- Energy Input Ratio Function of Temperature Curve Name
  {9966ba1b-9ec4-4382-beae-6bc637221b83}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c74b6030-44af-4f33-b05f-0f6a6cd293de}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2be654b8-f55b-49dd-9c7e-7c1e98787444}, !- Handle
  Zone1 Office ZN HVAC_1 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca1840b6-28d9-449a-b444-a32374018a8e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca1840b6-28d9-449a-b444-a32374018a8e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {38be25ac-282e-452f-b9fe-5102282f5acc}, !- Handle
  Zone1 Office ZN HVAC_1 OA Sys,          !- Name
  {2be654b8-f55b-49dd-9c7e-7c1e98787444}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {44e7ec95-de3d-45c6-8627-b26dff0bbc1f}, !- Mixed Air Node Name
  {003ef199-e1ee-4184-950f-13de29f992e2}, !- Outdoor Air Stream Node Name
  {1c3fa158-0356-4b01-abea-de208d9b7647}, !- Relief Air Stream Node Name
  {f478f303-986a-465a-b243-e3b978fc4929}; !- Return Air Stream Node Name

OS:Node,
  {5eda8179-1fec-4cbf-80a0-63d27a0f9f08}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {003ef199-e1ee-4184-950f-13de29f992e2}; !- Outlet Port

OS:Connection,
  {003ef199-e1ee-4184-950f-13de29f992e2}, !- Handle
  {174cea91-5b30-476e-9742-b6dc37cd9117}, !- Name
  {5eda8179-1fec-4cbf-80a0-63d27a0f9f08}, !- Source Object
  3,                                      !- Outlet Port
  {38be25ac-282e-452f-b9fe-5102282f5acc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98c45798-2d09-48ca-816e-894b830e078e}, !- Handle
  Node 10,                                !- Name
  {1c3fa158-0356-4b01-abea-de208d9b7647}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c3fa158-0356-4b01-abea-de208d9b7647}, !- Handle
  {7c4f1e24-ed24-4e17-8132-19dbf863ca8d}, !- Name
  {38be25ac-282e-452f-b9fe-5102282f5acc}, !- Source Object
  7,                                      !- Outlet Port
  {98c45798-2d09-48ca-816e-894b830e078e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {53cb8146-9680-4e0c-9b34-84592e5d6580}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {2a4dd413-4987-416b-a8b2-f6f0b66af437}, !- Default Day Schedule Name
  {26cbcd3a-88eb-4d93-8f7e-82d5eaa72567}, !- Summer Design Day Schedule Name
  {23d03f76-d83c-40d0-af5b-bfe047dd0b40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2a4dd413-4987-416b-a8b2-f6f0b66af437}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2faa9a1b-790e-461e-bff4-798714eebe30}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23d03f76-d83c-40d0-af5b-bfe047dd0b40}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2b7f3e8b-9396-4ba8-ad39-6cef70c6f466}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26cbcd3a-88eb-4d93-8f7e-82d5eaa72567}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {e86ef9c4-4615-467a-81be-4ff6b1feb123}, !- Handle
  {7bfed977-33a7-4aa0-99c3-27e5fd8faf57}, !- Name
  {c35f3ceb-b757-46e8-8109-5d823d3aec43}, !- Source Object
  9,                                      !- Outlet Port
  {dd48ccf9-15ef-4b81-9ffb-80f9238f37bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {598a472f-45d7-44f8-9ca5-88417a16b1a7}, !- Handle
  Node 11,                                !- Name
  {2cead557-9a81-4cc1-99b9-05900ac56477}, !- Inlet Port
  {15113a7e-733e-4c4c-9056-aa7d2fc80aa5}; !- Outlet Port

OS:Connection,
  {2cead557-9a81-4cc1-99b9-05900ac56477}, !- Handle
  {b81a1998-29ed-4a53-9d29-83ce6a0ed732}, !- Name
  {6823db44-5ef6-4f0f-b37b-fd02a986784b}, !- Source Object
  6,                                      !- Outlet Port
  {598a472f-45d7-44f8-9ca5-88417a16b1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15113a7e-733e-4c4c-9056-aa7d2fc80aa5}, !- Handle
  {99cc21d2-8925-448e-812d-6abeef15d2c2}, !- Name
  {598a472f-45d7-44f8-9ca5-88417a16b1a7}, !- Source Object
  3,                                      !- Outlet Port
  {c35f3ceb-b757-46e8-8109-5d823d3aec43}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {996d6c40-366f-44fa-a938-dd7cccad6a5e}, !- Handle
  Node 12,                                !- Name
  {3e335064-0b81-4c19-a4af-9c7bd9c1a6fd}, !- Inlet Port
  {5e0c1eeb-ce54-4a51-97e1-03b7b29ee696}; !- Outlet Port

OS:Connection,
  {3e335064-0b81-4c19-a4af-9c7bd9c1a6fd}, !- Handle
  {815bcea6-7372-418d-9a41-330df7d30ef5}, !- Name
  {70a54d72-27e1-4e26-936f-b9825c230a84}, !- Source Object
  9,                                      !- Outlet Port
  {996d6c40-366f-44fa-a938-dd7cccad6a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e0c1eeb-ce54-4a51-97e1-03b7b29ee696}, !- Handle
  {ba781368-853b-46ad-a1d8-ff205402b474}, !- Name
  {996d6c40-366f-44fa-a938-dd7cccad6a5e}, !- Source Object
  3,                                      !- Outlet Port
  {6823db44-5ef6-4f0f-b37b-fd02a986784b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0eea84a4-5f46-4510-9974-f27ced051f5f}, !- Handle
  Node 13,                                !- Name
  {44e7ec95-de3d-45c6-8627-b26dff0bbc1f}, !- Inlet Port
  {2eb45fb1-2af6-4532-ab81-cd439cf83b90}; !- Outlet Port

OS:Connection,
  {f478f303-986a-465a-b243-e3b978fc4929}, !- Handle
  {21bef8f3-6d6e-4122-a76f-5a61e5290776}, !- Name
  {2e0ba8ae-5457-49c3-8261-071eb087740e}, !- Source Object
  3,                                      !- Outlet Port
  {38be25ac-282e-452f-b9fe-5102282f5acc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44e7ec95-de3d-45c6-8627-b26dff0bbc1f}, !- Handle
  {50c1821b-b22e-42d7-ad68-6afa3028d907}, !- Name
  {38be25ac-282e-452f-b9fe-5102282f5acc}, !- Source Object
  5,                                      !- Outlet Port
  {0eea84a4-5f46-4510-9974-f27ced051f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb45fb1-2af6-4532-ab81-cd439cf83b90}, !- Handle
  {ec474e41-128e-4521-b1c5-591fc4a65031}, !- Name
  {0eea84a4-5f46-4510-9974-f27ced051f5f}, !- Source Object
  3,                                      !- Outlet Port
  {70a54d72-27e1-4e26-936f-b9825c230a84}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16e01aba-d21f-4f56-947d-c3fe21d374f0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c0f90be8-3879-475c-97ae-fdaf58041571}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser,        !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule Name
  {8eb20765-b23f-42c1-b9a1-1262890cd9c3}, !- Inlet Air Node Name
  {e2bc73f4-c315-4e5b-bfc5-d153bf478d74}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {37b61ff0-1419-48e4-99ae-432201fbb732}, !- Handle
  Node 14,                                !- Name
  {dd5471db-b73c-472d-aa3c-a6c4e9326004}, !- Inlet Port
  {0e99ed28-1b26-43b2-99da-4345788dc5f2}; !- Outlet Port

OS:Connection,
  {80fae286-f215-43bf-987f-580993562013}, !- Handle
  {76f21658-2935-4d64-8487-5d7c03ddef2a}, !- Name
  {23b9baa4-5e33-42ed-ad74-98a5b80a23dd}, !- Source Object
  3,                                      !- Outlet Port
  {bb6a0531-988e-4f6f-8ca0-fb05fef0a19c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd5471db-b73c-472d-aa3c-a6c4e9326004}, !- Handle
  {82466c3d-5764-4822-862c-963dc30c93f1}, !- Name
  {050668a1-be28-4d7c-909e-28bea7e21808}, !- Source Object
  12,                                     !- Outlet Port
  {37b61ff0-1419-48e4-99ae-432201fbb732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e99ed28-1b26-43b2-99da-4345788dc5f2}, !- Handle
  {1ee0c281-2120-48b0-bf2f-c7344e8f17ae}, !- Name
  {37b61ff0-1419-48e4-99ae-432201fbb732}, !- Source Object
  3,                                      !- Outlet Port
  {3e39ff46-49a7-4185-982a-b12d0bd253bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8eb20765-b23f-42c1-b9a1-1262890cd9c3}, !- Handle
  {b0cfac98-35b1-4193-ab53-f94fd83357d3}, !- Name
  {a408b5c7-457e-4733-80a7-82efe5b3d524}, !- Source Object
  3,                                      !- Outlet Port
  {c0f90be8-3879-475c-97ae-fdaf58041571}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2bc73f4-c315-4e5b-bfc5-d153bf478d74}, !- Handle
  {40b80de1-c5ea-48b0-9a2c-a7241b8ac6e8}, !- Name
  {c0f90be8-3879-475c-97ae-fdaf58041571}, !- Source Object
  4,                                      !- Outlet Port
  {23b9baa4-5e33-42ed-ad74-98a5b80a23dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {47e160f2-d6f4-48de-929f-1fb4e80df663}, !- Handle
  Zone2 Fine Storage ZN HVAC_2,           !- Name
  ,                                       !- Controller List Name
  {272d8b40-2237-415f-971e-3957f6afe791}, !- Availability Schedule
  {fa1206b0-cad0-4909-8005-612a16eb215c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b6d12b74-14de-49a8-b5f6-e01786f96d0a}, !- Supply Side Inlet Node Name
  {8df446f0-7aa8-4431-97b1-420021433009}, !- Demand Side Outlet Node Name
  {5a174dd4-eaeb-4360-a632-77d7aa71e8f9}, !- Demand Side Inlet Node A
  {6af2249c-5f35-4619-8bd0-d331351366f8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {e7e6abe0-0092-455b-967b-9c99e6973be4}, !- Handle
  Node 15,                                !- Name
  {b6d12b74-14de-49a8-b5f6-e01786f96d0a}, !- Inlet Port
  {6c999b51-34a2-40f6-892b-24996919d011}; !- Outlet Port

OS:Node,
  {883aca6b-da35-465d-8f1d-7f4eb85ffea4}, !- Handle
  Node 16,                                !- Name
  {8e78658f-440a-4e1d-bea5-17952fd19af4}, !- Inlet Port
  {6af2249c-5f35-4619-8bd0-d331351366f8}; !- Outlet Port

OS:Connection,
  {b6d12b74-14de-49a8-b5f6-e01786f96d0a}, !- Handle
  {2c7c644f-24c2-40f8-8c71-0b0bc1c5e084}, !- Name
  {47e160f2-d6f4-48de-929f-1fb4e80df663}, !- Source Object
  8,                                      !- Outlet Port
  {e7e6abe0-0092-455b-967b-9c99e6973be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af2249c-5f35-4619-8bd0-d331351366f8}, !- Handle
  {35ef3aad-9e0f-4782-b2e3-162fb4d5676a}, !- Name
  {883aca6b-da35-465d-8f1d-7f4eb85ffea4}, !- Source Object
  3,                                      !- Outlet Port
  {47e160f2-d6f4-48de-929f-1fb4e80df663}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2baca64a-a333-4efc-a9e2-8140bed2e3f7}, !- Handle
  Node 17,                                !- Name
  {5a174dd4-eaeb-4360-a632-77d7aa71e8f9}, !- Inlet Port
  {d799e8ca-7bf4-462d-a810-99dbf04ad1ba}; !- Outlet Port

OS:Node,
  {850758dd-2398-4afe-84a2-aaa0cc32c8fe}, !- Handle
  Node 18,                                !- Name
  {1101b051-d32c-4e32-bf8e-959d31ca032e}, !- Inlet Port
  {8df446f0-7aa8-4431-97b1-420021433009}; !- Outlet Port

OS:Node,
  {e9b7edf1-7527-45b0-9cea-1e534d778225}, !- Handle
  Node 19,                                !- Name
  {ffaf883a-a9c5-462c-89c4-ffffaad7fd9a}, !- Inlet Port
  {4ef75997-808f-4d87-b02f-37170165f9f6}; !- Outlet Port

OS:Connection,
  {5a174dd4-eaeb-4360-a632-77d7aa71e8f9}, !- Handle
  {08ce5cf3-6efb-4c87-98d3-e1b9fb23a58c}, !- Name
  {47e160f2-d6f4-48de-929f-1fb4e80df663}, !- Source Object
  10,                                     !- Outlet Port
  {2baca64a-a333-4efc-a9e2-8140bed2e3f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df446f0-7aa8-4431-97b1-420021433009}, !- Handle
  {c03ad051-545f-4cad-a508-f692a02351a3}, !- Name
  {850758dd-2398-4afe-84a2-aaa0cc32c8fe}, !- Source Object
  3,                                      !- Outlet Port
  {47e160f2-d6f4-48de-929f-1fb4e80df663}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {333ec91f-a4bc-4f47-91f8-151ea9e734a4}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d799e8ca-7bf4-462d-a810-99dbf04ad1ba}, !- Inlet Node Name
  {a46b77b3-6d74-4a36-87ca-9e94b10f61cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {64ee541c-01e0-483c-a4aa-fde2af4f57e8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {1101b051-d32c-4e32-bf8e-959d31ca032e}, !- Outlet Node Name
  {7f8914ee-61ec-4d59-991d-abd457702996}; !- Inlet Node Name 1

OS:Connection,
  {d799e8ca-7bf4-462d-a810-99dbf04ad1ba}, !- Handle
  {f795b6be-b7bd-4b0d-b2ad-d18f27fcd097}, !- Name
  {2baca64a-a333-4efc-a9e2-8140bed2e3f7}, !- Source Object
  3,                                      !- Outlet Port
  {333ec91f-a4bc-4f47-91f8-151ea9e734a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1101b051-d32c-4e32-bf8e-959d31ca032e}, !- Handle
  {7e31441d-710e-4b26-8ce5-81e661f57f23}, !- Name
  {64ee541c-01e0-483c-a4aa-fde2af4f57e8}, !- Source Object
  2,                                      !- Outlet Port
  {850758dd-2398-4afe-84a2-aaa0cc32c8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fcbd2e65-209c-4326-9d27-4d851dc542e1}, !- Handle
  {47e160f2-d6f4-48de-929f-1fb4e80df663}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {61640d81-3161-421b-8a59-601ec215af1d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Control Zone Name
  {883aca6b-da35-465d-8f1d-7f4eb85ffea4}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1acd264e-8fbe-4a01-b0b1-b3c628942bac}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Fan,       !- Name
  {272d8b40-2237-415f-971e-3957f6afe791}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0526198e-be2c-4dd9-96e8-c45a3f079d3c}, !- Air Inlet Node Name
  {8e78658f-440a-4e1d-bea5-17952fd19af4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {651bbb5c-9f30-43ad-a58f-65311f322f83}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Gas Htg Coil, !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2f74930b-c8d0-4ed1-ae82-511cbbec2e79}, !- Air Inlet Node Name
  {f77ebf57-2faa-4e37-892b-1364bdcbd97a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e9119abd-e439-4461-aa1b-dbbfddf8e353}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {6bd82c37-c544-41a7-b3df-94207d314d01}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {611726f9-46ae-42b6-9b52-93e0b28c7891}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {7094502b-c502-484b-a38a-305dbcb13c05}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {07dde404-c39c-4bcf-99f2-a6231caee81b}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {3abb878a-5340-4e08-a5f0-336d975db9c5}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 1spd DX AC Clg Coil 386kBtu/hr 8.92EER, !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.10629145246784,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7dbb4040-893f-486b-addd-c31723ed2b9e}, !- Air Inlet Node Name
  {e6daeb0b-ed90-42ac-981f-2e110f618a6a}, !- Air Outlet Node Name
  {877a2c22-1706-42b2-88d0-681534e60920}, !- Total Cooling Capacity Function of Temperature Curve Name
  {00e080f5-a8e6-447f-8bff-b0bf85d30d67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {146d2ddb-c853-4828-acfa-f478de7daad6}, !- Energy Input Ratio Function of Temperature Curve Name
  {f27b1ca4-8331-4ff4-9b95-f516bcbfd262}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8c5dbe8c-9956-4052-a4f4-1721d9e9c408}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c1397614-0324-475b-9530-0626db8ea501}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3689de3e-e73d-4a2e-93d8-b5a2019bb6f8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3689de3e-e73d-4a2e-93d8-b5a2019bb6f8}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31c67d21-8495-4afa-9322-84924b340f26}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 OA Sys,    !- Name
  {c1397614-0324-475b-9530-0626db8ea501}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c4b005e-e2be-4581-97a2-24b91d74c5df}, !- Mixed Air Node Name
  {b3f9a0e8-31fe-4aa7-9746-f6ae395801db}, !- Outdoor Air Stream Node Name
  {691fbdde-6cbc-4f77-813c-5419f881ba2d}, !- Relief Air Stream Node Name
  {6c999b51-34a2-40f6-892b-24996919d011}; !- Return Air Stream Node Name

OS:Node,
  {5817b95b-6f13-48f5-bb32-3c55e26a1cb8}, !- Handle
  Node 20,                                !- Name
  ,                                       !- Inlet Port
  {b3f9a0e8-31fe-4aa7-9746-f6ae395801db}; !- Outlet Port

OS:Connection,
  {b3f9a0e8-31fe-4aa7-9746-f6ae395801db}, !- Handle
  {1d1007bb-ea90-4105-94b5-043e6d1fcd93}, !- Name
  {5817b95b-6f13-48f5-bb32-3c55e26a1cb8}, !- Source Object
  3,                                      !- Outlet Port
  {31c67d21-8495-4afa-9322-84924b340f26}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {859e698d-ea2f-4d65-a428-b9cf3c0debcd}, !- Handle
  Node 21,                                !- Name
  {691fbdde-6cbc-4f77-813c-5419f881ba2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {691fbdde-6cbc-4f77-813c-5419f881ba2d}, !- Handle
  {53121933-e313-47df-ac4b-41234edc55a4}, !- Name
  {31c67d21-8495-4afa-9322-84924b340f26}, !- Source Object
  7,                                      !- Outlet Port
  {859e698d-ea2f-4d65-a428-b9cf3c0debcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e78658f-440a-4e1d-bea5-17952fd19af4}, !- Handle
  {c0c8d484-103d-4802-8774-d4ca4dcd805b}, !- Name
  {1acd264e-8fbe-4a01-b0b1-b3c628942bac}, !- Source Object
  9,                                      !- Outlet Port
  {883aca6b-da35-465d-8f1d-7f4eb85ffea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8acbfc6c-3eb0-4f3f-a201-33b1c419f087}, !- Handle
  Node 22,                                !- Name
  {f77ebf57-2faa-4e37-892b-1364bdcbd97a}, !- Inlet Port
  {0526198e-be2c-4dd9-96e8-c45a3f079d3c}; !- Outlet Port

OS:Connection,
  {f77ebf57-2faa-4e37-892b-1364bdcbd97a}, !- Handle
  {7a904fc8-3d23-4966-8ae0-e63d0c1a2e88}, !- Name
  {651bbb5c-9f30-43ad-a58f-65311f322f83}, !- Source Object
  6,                                      !- Outlet Port
  {8acbfc6c-3eb0-4f3f-a201-33b1c419f087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0526198e-be2c-4dd9-96e8-c45a3f079d3c}, !- Handle
  {79f14bad-9c40-487e-a419-0fc01ead8d68}, !- Name
  {8acbfc6c-3eb0-4f3f-a201-33b1c419f087}, !- Source Object
  3,                                      !- Outlet Port
  {1acd264e-8fbe-4a01-b0b1-b3c628942bac}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8f611836-2e61-47d7-aa4e-10a374803eee}, !- Handle
  Node 23,                                !- Name
  {e6daeb0b-ed90-42ac-981f-2e110f618a6a}, !- Inlet Port
  {2f74930b-c8d0-4ed1-ae82-511cbbec2e79}; !- Outlet Port

OS:Connection,
  {e6daeb0b-ed90-42ac-981f-2e110f618a6a}, !- Handle
  {acafb7d0-4f86-43f3-976f-a459954e2614}, !- Name
  {3abb878a-5340-4e08-a5f0-336d975db9c5}, !- Source Object
  9,                                      !- Outlet Port
  {8f611836-2e61-47d7-aa4e-10a374803eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f74930b-c8d0-4ed1-ae82-511cbbec2e79}, !- Handle
  {7a39c4c2-5381-4e40-9801-5e8eafe93c84}, !- Name
  {8f611836-2e61-47d7-aa4e-10a374803eee}, !- Source Object
  3,                                      !- Outlet Port
  {651bbb5c-9f30-43ad-a58f-65311f322f83}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ea7a07b5-ea9a-4013-a0a0-3821d38d431f}, !- Handle
  Node 24,                                !- Name
  {5c4b005e-e2be-4581-97a2-24b91d74c5df}, !- Inlet Port
  {7dbb4040-893f-486b-addd-c31723ed2b9e}; !- Outlet Port

OS:Connection,
  {6c999b51-34a2-40f6-892b-24996919d011}, !- Handle
  {2cc51d4c-6cd1-422a-9ee7-cfcf035a563e}, !- Name
  {e7e6abe0-0092-455b-967b-9c99e6973be4}, !- Source Object
  3,                                      !- Outlet Port
  {31c67d21-8495-4afa-9322-84924b340f26}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c4b005e-e2be-4581-97a2-24b91d74c5df}, !- Handle
  {2a403e3a-e59a-4aee-8a13-98acb31747fc}, !- Name
  {31c67d21-8495-4afa-9322-84924b340f26}, !- Source Object
  5,                                      !- Outlet Port
  {ea7a07b5-ea9a-4013-a0a0-3821d38d431f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dbb4040-893f-486b-addd-c31723ed2b9e}, !- Handle
  {02326d05-98be-4212-96cd-8320a798eb18}, !- Name
  {ea7a07b5-ea9a-4013-a0a0-3821d38d431f}, !- Source Object
  3,                                      !- Outlet Port
  {3abb878a-5340-4e08-a5f0-336d975db9c5}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa1206b0-cad0-4909-8005-612a16eb215c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {28b38448-67db-43c7-bc6b-9d272a9b403e}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser,  !- Name
  {e0b5df46-1f82-4354-aa09-c91131261293}, !- Availability Schedule Name
  {a46b77b3-6d74-4a36-87ca-9e94b10f61cf}, !- Inlet Air Node Name
  {ffaf883a-a9c5-462c-89c4-ffffaad7fd9a}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c7e9905-db99-448c-88b0-eb001b9fabc2}, !- Handle
  Node 25,                                !- Name
  {58075c93-1dc9-44cd-8a78-ef77661e790a}, !- Inlet Port
  {7f8914ee-61ec-4d59-991d-abd457702996}; !- Outlet Port

OS:Connection,
  {4ef75997-808f-4d87-b02f-37170165f9f6}, !- Handle
  {fa16cbf4-08d2-41d6-a481-f5f0d5dea1b5}, !- Name
  {e9b7edf1-7527-45b0-9cea-1e534d778225}, !- Source Object
  3,                                      !- Outlet Port
  {858bb48b-8a25-460d-b72d-e78929703643}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58075c93-1dc9-44cd-8a78-ef77661e790a}, !- Handle
  {1c110e39-4b8f-4176-aa04-781e4d272ad9}, !- Name
  {cad348e3-e4fc-4508-af9b-63d73a94ee49}, !- Source Object
  12,                                     !- Outlet Port
  {9c7e9905-db99-448c-88b0-eb001b9fabc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8914ee-61ec-4d59-991d-abd457702996}, !- Handle
  {de89b507-aba7-48ea-9d19-0d0adbfaef70}, !- Name
  {9c7e9905-db99-448c-88b0-eb001b9fabc2}, !- Source Object
  3,                                      !- Outlet Port
  {64ee541c-01e0-483c-a4aa-fde2af4f57e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a46b77b3-6d74-4a36-87ca-9e94b10f61cf}, !- Handle
  {efecfe2f-ed2b-48b3-b52e-c5601cac278b}, !- Name
  {333ec91f-a4bc-4f47-91f8-151ea9e734a4}, !- Source Object
  3,                                      !- Outlet Port
  {28b38448-67db-43c7-bc6b-9d272a9b403e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffaf883a-a9c5-462c-89c4-ffffaad7fd9a}, !- Handle
  {ae10bb2c-076f-48e5-9946-9ba31ec4dc83}, !- Name
  {28b38448-67db-43c7-bc6b-9d272a9b403e}, !- Source Object
  4,                                      !- Outlet Port
  {e9b7edf1-7527-45b0-9cea-1e534d778225}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {73e4e589-6f82-4901-a18e-89cc99914ca0}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater Fan,   !- Name
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  0.2,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2b0f97ea-7d62-4c72-ade7-7f7351292bf5}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater Gas Htg Coil, !- Name
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {b3235f97-dc19-4ad3-9ae8-037cb987e28f}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater,       !- Name
  {dec5741e-5f8a-4701-bffd-6e541cbae30e}, !- Availability Schedule Name
  {420a3687-92b8-4109-b9b4-409ecd94d6fa}, !- Air Inlet Node Name
  {796d392b-2699-4954-b44e-ba263595c5f7}, !- Air Outlet Node Name
  {73e4e589-6f82-4901-a18e-89cc99914ca0}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2b0f97ea-7d62-4c72-ade7-7f7351292bf5}, !- Heating Coil Name
  ,                                       !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a2052059-a902-4c3e-942f-0c1a60ab526b}, !- Handle
  Node 26,                                !- Name
  {5322ba41-d838-4f2a-abe3-134112c00af8}, !- Inlet Port
  {420a3687-92b8-4109-b9b4-409ecd94d6fa}; !- Outlet Port

OS:Connection,
  {5322ba41-d838-4f2a-abe3-134112c00af8}, !- Handle
  {fda6b237-745a-43d8-be67-9afcfca867b1}, !- Name
  {bb6d8823-f841-455f-9af1-7f24ff33e272}, !- Source Object
  3,                                      !- Outlet Port
  {a2052059-a902-4c3e-942f-0c1a60ab526b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {420a3687-92b8-4109-b9b4-409ecd94d6fa}, !- Handle
  {f6f32c02-677f-4383-8f9b-5f0ad51cb9c9}, !- Name
  {a2052059-a902-4c3e-942f-0c1a60ab526b}, !- Source Object
  3,                                      !- Outlet Port
  {b3235f97-dc19-4ad3-9ae8-037cb987e28f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ef5f88f-bb37-4644-a4b8-5484134a0742}, !- Handle
  Node 27,                                !- Name
  {796d392b-2699-4954-b44e-ba263595c5f7}, !- Inlet Port
  {95f0990b-22c3-4270-889c-d4c42e06e481}; !- Outlet Port

OS:Connection,
  {95f0990b-22c3-4270-889c-d4c42e06e481}, !- Handle
  {a7ab6875-e7ef-4175-ac7b-985caafe3476}, !- Name
  {0ef5f88f-bb37-4644-a4b8-5484134a0742}, !- Source Object
  3,                                      !- Outlet Port
  {850fcea6-1371-4a23-89b9-e3812bedb4c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {796d392b-2699-4954-b44e-ba263595c5f7}, !- Handle
  {96a9b9d5-a972-4ae6-8d37-006f2aa0ac8d}, !- Name
  {b3235f97-dc19-4ad3-9ae8-037cb987e28f}, !- Source Object
  4,                                      !- Outlet Port
  {0ef5f88f-bb37-4644-a4b8-5484134a0742}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneVentilation:DesignFlowRate,
  {7963eb2f-d80d-4d10-bfb4-b78113431739}, !- Handle
  Zone3 Bulk Storage ZN Ventilation,      !- Name
  {9a88e3cf-fafc-41a1-8755-8886a00a0e0e}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  0.00025,                                !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Intake,                                 !- Ventilation Type
  49.8,                                   !- Fan Pressure Rise {Pa}
  0.53625,                                !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  7.5,                                    !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  35,                                     !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -27.5,                                  !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -30,                                    !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  50,                                     !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  6;                                      !- Maximum Wind Speed {m/s}

OS:Schedule:Ruleset,
  {9a88e3cf-fafc-41a1-8755-8886a00a0e0e}, !- Handle
  Warehouse MinOA_Sched,                  !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {d11569e8-2c7a-4cbe-bdd1-730fdcda2c74}, !- Default Day Schedule Name
  {b08f815a-0670-42d1-a191-2422d71f25d9}, !- Summer Design Day Schedule Name
  {ca341280-e7a7-4cdf-8b60-01595163e062}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d11569e8-2c7a-4cbe-bdd1-730fdcda2c74}, !- Handle
  Warehouse MinOA_Sched Default,          !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4da1bd0a-a018-41dd-9b1e-5443a5a1d079}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca341280-e7a7-4cdf-8b60-01595163e062}, !- Handle
  Warehouse MinOA_Sched Winter Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ba2640b8-9ead-4cd3-871e-2787e8783953}, !- Handle
  Schedule Rule 14,                       !- Name
  {9a88e3cf-fafc-41a1-8755-8886a00a0e0e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {595ae49c-ac34-434a-a937-f554922a5083}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {595ae49c-ac34-434a-a937-f554922a5083}, !- Handle
  Warehouse MinOA_Sched Sat|WntrDsn Day,  !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {900163d7-2e07-430f-98bf-e5ca4697671a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b08f815a-0670-42d1-a191-2422d71f25d9}, !- Handle
  Warehouse MinOA_Sched Summer Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efa12355-b5e5-4fec-8e5b-4ae521401cf7}, !- Handle
  Schedule Rule 15,                       !- Name
  {9a88e3cf-fafc-41a1-8755-8886a00a0e0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1d47d19-fa66-49b5-9551-3354a590ab8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1d47d19-fa66-49b5-9551-3354a590ab8e}, !- Handle
  Warehouse MinOA_Sched Wkdy|SmrDsn Day,  !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Exterior:Lights:Definition,
  {e8ae27b3-8dd5-4505-8017-e55a67b38f78}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  10958;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {f03aaf30-4c01-4087-8190-a202ca41e033}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON,       !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  {0cfa81e0-6868-4b4b-9679-350197130500}, !- Default Day Schedule Name
  {1031d3d5-f542-428d-9dfc-31e10f0d1128}, !- Summer Design Day Schedule Name
  {d8de6c2c-ccb0-49b1-87ff-867f99a41acc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0cfa81e0-6868-4b4b-9679-350197130500}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON Default, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e61d5fd-8aa4-4917-aa24-579d9f2b52ed}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8de6c2c-ccb0-49b1-87ff-867f99a41acc}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bfcde4e4-16f6-4eae-be81-a69dab651813}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1031d3d5-f542-428d-9dfc-31e10f0d1128}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {b5e1b50b-3039-4a83-b3cd-98e62385a3a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {d5f72b31-98e3-47db-972f-637657f01628}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {e8ae27b3-8dd5-4505-8017-e55a67b38f78}, !- Exterior Lights Definition Name
  {f03aaf30-4c01-4087-8190-a202ca41e033}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Site:GroundTemperature:BuildingSurface,
  {06ef33cd-fc70-4374-82be-5eed591c9aea}, !- Handle
  10.61,                                  !- January Ground Temperature {C}
  10.45,                                  !- February Ground Temperature {C}
  11.54,                                  !- March Ground Temperature {C}
  13.27,                                  !- April Ground Temperature {C}
  16.58,                                  !- May Ground Temperature {C}
  19.44,                                  !- June Ground Temperature {C}
  22.24,                                  !- July Ground Temperature {C}
  24.28,                                  !- August Ground Temperature {C}
  21.77,                                  !- September Ground Temperature {C}
  17.49,                                  !- October Ground Temperature {C}
  14.43,                                  !- November Ground Temperature {C}
  11.56;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {f32ad3f0-a920-420e-8356-097b5529612f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {a5582dfe-8b2e-402b-9398-1511321f8245}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {410e9e48-5db8-40aa-9de7-0e41d8e865a2}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {10328be2-7527-4376-be3b-4157a31cb51d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10328be2-7527-4376-be3b-4157a31cb51d}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {4de9c574-0ab8-432c-9441-22ea36c62c07}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8663d778-0bea-488c-8802-d77ef22df0f9}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8d4e299-3ca2-48cf-95df-3880dbc18b20}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {9966ba1b-9ec4-4382-beae-6bc637221b83}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c74b6030-44af-4f33-b05f-0f6a6cd293de}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {877a2c22-1706-42b2-88d0-681534e60920}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {00e080f5-a8e6-447f-8bff-b0bf85d30d67}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {146d2ddb-c853-4828-acfa-f478de7daad6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {f27b1ca4-8331-4ff4-9b95-f516bcbfd262}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c5dbe8c-9956-4052-a4f4-1721d9e9c408}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {d81fc732-614c-4daa-88cd-db0d39210916}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7209dd0-0a2d-47fa-baff-81bd0e977a4f}, !- Handle
  Rendering Color 8,                      !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e21cddb-703b-423a-ae3b-55ac8208751a}, !- Handle
  Rendering Color 9,                      !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebeb344c-b8f2-4cca-a16e-3e93fbb65a1f}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b1b8ebf-0ac4-4171-bf9e-33a6519874e1}, !- Handle
  Rendering Color 11,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e431a76-7f16-4aa6-8d4d-904316d6e21d}, !- Handle
  Rendering Color 12,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ef96b73-3d6f-4707-8a5f-da2e42a464fb}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb1e04c4-77c0-4ad9-a42a-b22eb04acf74}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02a3cab8-8fa9-46c7-b2b3-4390d3f68921}, !- Handle
  Rendering Color 15,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6343b6cf-e089-4859-93f2-d86c464f19df}, !- Handle
  Rendering Color 16,                     !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1417d571-e773-4c4f-bfab-28456f7940d7}, !- Handle
  Rendering Color 17,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba5504f4-4d6d-4699-b38e-7dc58e421c8a}, !- Handle
  Rendering Color 18,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daa00b2c-2c63-446b-a4d1-5949192ce281}, !- Handle
  Rendering Color 19,                     !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9670a660-75ff-4a7c-8132-4d9f98b243ff}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {94edf9d4-948d-4072-a571-22849ace29b5}, !- Handle
  Rendering Color 21,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {07f91201-de72-4fb6-bd87-0adb3b20171b}, !- Handle
  Rendering Color 22,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9c602513-b1f5-4fcb-a961-5f0cb3450b8e}, !- Handle
  Rendering Color 23,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4dc19ad-de7a-4846-854e-a5fa4e595727}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {956f53aa-7ed1-477b-b576-b0d92d460662}, !- Handle
  Rendering Color 25,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6a832e9-f942-4213-bd65-cd4d8fec907b}, !- Handle
  Rendering Color 26,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12f06eb5-f788-4b5d-904a-130141bd0063}, !- Handle
  Rendering Color 27,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {4095539b-43f5-444f-a555-b85cb046d6d6}, !- Handle
  Rendering Color 28,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d11d4d25-f1a0-4acd-a096-22cd460cace6}, !- Handle
  Rendering Color 29,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {773582de-d269-4acf-92a5-1525733d91c3}, !- Handle
  Rendering Color 30,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f45f18d7-73a2-4004-970b-b2e6bbf88291}, !- Handle
  Rendering Color 31,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {773e4679-398b-405a-bfe4-965f85ae3dae}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48d85d92-fe3f-44a7-aaa6-19ceaa9fcc59}, !- Handle
  Rendering Color 33,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {996f63a8-afe9-45f2-ba7b-475a13a03ebf}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:SubSurface,
  {5ed321f4-66e4-43ab-84a9-a4dd6c965073}, !- Handle
  Sub Surface 1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {d3ad21f7-fff9-4880-9d99-82a7c7379156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 22.1588867161153, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 24.6588867161153, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 24.6588867161153, 6.096, !- X,Y,Z Vertex 3 {m}
  2.86, 22.1588867161153, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa5f1ca-bcb7-47fa-9619-246ed7cbcfba}, !- Handle
  Sub Surface 2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {d3ad21f7-fff9-4880-9d99-82a7c7379156}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 11.4940034298536, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 13.9940034298536, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 13.9940034298536, 6.096,          !- X,Y,Z Vertex 3 {m}
  2.86, 11.4940034298536, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dc0aff9-febe-4796-b582-2c59a8dafeec}, !- Handle
  Sub Surface 3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4834052f-80d4-4aa2-89fa-63d634fbae23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 36.7769711561688, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 39.2769711561688, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 39.2769711561688, 6.096,          !- X,Y,Z Vertex 3 {m}
  2.86, 36.7769711561688, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3c5f3a1-1bd8-49d6-b6cb-9669c1dd1c88}, !- Handle
  Sub Surface 4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4834052f-80d4-4aa2-89fa-63d634fbae23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 61.5258275130649, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 64.0258275130649, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 64.0258275130649, 6.096, !- X,Y,Z Vertex 3 {m}
  2.86, 61.5258275130649, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b67e89c2-d935-4a02-8337-453608438a13}, !- Handle
  Sub Surface 5,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4834052f-80d4-4aa2-89fa-63d634fbae23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 48.5881496783785, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 51.0881496783785, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 51.0881496783785, 6.096, !- X,Y,Z Vertex 3 {m}
  2.86, 48.5881496783785, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a04a4cab-e6ef-4d1b-8439-4a3caba89be7}, !- Handle
  Sub Surface 6,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4834052f-80d4-4aa2-89fa-63d634fbae23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 75.6608917105271, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 78.1608917105271, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 78.1608917105271, 6.096,          !- X,Y,Z Vertex 3 {m}
  2.86, 75.6608917105271, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc4f2a00-41ed-4afb-9cd4-cab5b7b4db0a}, !- Handle
  Sub Surface 7,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {4834052f-80d4-4aa2-89fa-63d634fbae23}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  42.86, 90.1010165513779, 6.096,         !- X,Y,Z Vertex 1 {m}
  42.86, 92.6010165513779, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.86, 92.6010165513779, 6.096,          !- X,Y,Z Vertex 3 {m}
  2.86, 90.1010165513779, 6.096;          !- X,Y,Z Vertex 4 {m}
OS:Lights,
  {d5cf76a0-0f77-4156-8efe-a0888c4eced4}, !- Handle
  Warehouse All Fine,                     !- Name
  {e1709047-eccb-428d-931f-73c2b8338f5d}, !- Lights Definition Name
  {f1c7ec3d-b525-474e-88fc-c71bf726a777}; !- Space or SpaceType Name

OS:Lights,
  {e4900cef-1fd2-4b54-b8ab-950a9cedba7f}, !- Handle
  Warehouse All Office,                   !- Name
  {e1709047-eccb-428d-931f-73c2b8338f5d}, !- Lights Definition Name
  {7183a1f5-ee75-4a37-ade8-f0410dd024c7}; !- Space or SpaceType Name

OS:WeatherFile,
  {94787ce8-0c54-4773-9cfa-4ec8776c83d9}, !- Handle
  San Francisco Intl Ap,                  !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///C:/Users/BRavache/.gem/ruby/2.0.0/gems/openstudio-standards-0.1.0/data/weather/USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw, !- Url
  EF1A69B0;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {b508ea1b-6408-4401-824b-1335ca0c6305}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  25.7,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  18.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {1521142f-780c-48d6-bd6e-cc3205864b25}, !- Handle
  San Francisco Intl Ap Ann Htg 99.6% Condns DB, !- Name
  3.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e4d41996-297f-4332-8ad3-d3ea0d25c35c}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  25.8,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  52400,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {de81a04e-1883-402f-8ed7-8f81a2adc774}, !- Handle
  San Francisco Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  10.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -3.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  2.2,                                    !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9345bb03-f18a-4113-9205-feff9de83a11}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9223d7c1-7ad0-4014-be5d-2150fbafa4d9}, !- Handle
  San Francisco Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  28.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  17.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  5.9,                                    !- Wind Speed {m/s}
  310,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.365,                                  !- ASHRAE Taub {dimensionless}
  2.435;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {9e5e70ce-1470-4509-8496-ad0a4c75bc4b}, !- Handle
  San Francisco Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12.1,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  12.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101301,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  150,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:StandardsInformation:Construction,
  {bf931a4d-b913-47ff-abf6-48e077df2155}, !- Handle
  {354a5c27-60e1-46eb-a292-f426e93836dc}; !- Construction Name

OS:WindowMaterial:Glazing,
  {a422b168-e5fb-4e93-b863-3201c1860b95}, ! Handle
  Theoretical Glass [681],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.390498,                               ! Solar Transmittance at Normal Incidence
  0.559502,                               ! Front Side Solar Reflectance at Normal Incidence
  0.559502,                               ! Back Side Solar Reflectance at Normal Incidence
  0.400004,                               ! Visible Transmittance at Normal Incidence
  0.549996,                               ! Front Side Visible Reflectance at Normal Incidence
  0.549996,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.0498596;                              ! Conductivity {W/m-K}

OS:Construction,
  {27d54bb3-01da-408d-9d91-95e43e655284}, ! Handle
  U 1.1 SHGC 0.1 Skylight,                ! Name
  ,                                       ! Surface Rendering Name
  {c3a79f6d-1ff5-44fb-900b-1888f19ad5ab}; ! Layer 1

OS:StandardsInformation:Construction,
  {18da75f8-9d28-44e8-96dc-48cc7a2a212f}, !- Handle
  {27d54bb3-01da-408d-9d91-95e43e655284}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:StandardsInformation:Material,
  {76611200-27dd-4602-9cea-08a94a18bd69}, !- Handle
  {0ee7298e-e9d7-44ee-8c28-1b7584d58cc0}; !- Material Name

OS:StandardsInformation:Material,
  {d55fd969-d2d2-4f32-a024-5ade3e68ea29}, !- Handle
  {8e90a4f7-0847-4267-8330-ec99742c5e17}; !- Material Name

OS:StandardsInformation:Material,
  {dbd0cbe6-9ac1-4b87-be75-afa152b00cca}, !- Handle
  {960cf018-021c-44ae-b0c8-439f02b046f4}; !- Material Name

OS:StandardsInformation:Material,
  {8ee6e371-b053-41e6-a9ec-6ecfb624137d}, !- Handle
  {d1bdaef7-cf6f-41ab-a2ba-24f0bd6a5e57}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c3a79f6d-1ff5-44fb-900b-1888f19ad5ab}, !- Handle
  U 1.1 SHGC 0.1,                         !- Name
  5.678,                                    !- U-Factor {W/m2-K}
  0.1;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Material,
  {6113c870-6040-4ce9-b51e-f1301617ff76}, !- Handle
  {c3a79f6d-1ff5-44fb-900b-1888f19ad5ab}; !- Material Name

