
OS:Version,
  {c5093d95-f875-4ace-9262-e19bbeaab7b2}, !- Handle
  1.11.2;                                 !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  North,                                  !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {beafa4fa-ba6f-416c-9d61-6350e82228ab}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Facility,
  {2e5998f4-da0c-4ca5-97ec-eabfb6258cca}; !- Handle

OS:Rendering:Color,
  {180dad5a-1a51-49e3-a896-d878778e6bdc}, !- Handle
  Rendering Color 33,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2be00a19-9270-4b78-9962-afa24a7c4ae9}, !- Handle
  Rendering Color 34,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b6e194a3-27be-45e3-b18b-20bfa85fedee}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {95f86d4d-dade-403e-91f7-8a1d9df5a0e6}, !- Handle
  Rendering Color 36,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b806de22-f0ff-4b14-b7a2-929d0302a3ba}, !- Handle
  Rendering Color 37,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c4d8fa93-e9e5-4c14-8530-3c320134685a}, !- Handle
  Rendering Color 38,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96adb4f3-5556-4631-8fc3-455fdb00e2d8}, !- Handle
  Rendering Color 39,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {487d2947-f40a-4dfc-8b3e-c5f675a3e072}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a970bea-c4b8-4a78-bea0-a6a677658478}, !- Handle
  Rendering Color 41,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaeb9984-fc13-4892-81a8-9905fad5b6b5}, !- Handle
  Rendering Color 42,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {022d3c80-d4b0-4e06-bd93-24834e7de73a}, !- Handle
  Rendering Color 43,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57d1e460-fa43-41e8-9f9e-2654561e57e0}, !- Handle
  Rendering Color 44,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fb1d75b-cffa-4cbd-9fd4-d110b77e26b3}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be6f1735-1bd2-4d2e-94dd-120133598a89}, !- Handle
  Rendering Color 46,                     !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb2a12a3-6a11-4fa1-869b-66e1b7e46e92}, !- Handle
  Rendering Color 47,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {522edd0e-14f7-41f0-bb6f-a4bf288782bb}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1821c419-3512-4f8d-9a20-b4732edf6677}, !- Handle
  Rendering Color 49,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64425686-3252-4ec4-9df2-d1370e4a72ba}, !- Handle
  Rendering Color 50,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {70253aa2-b65f-45d4-a24f-d2239589a06c}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd07852b-684f-4ea2-8ef9-ce756529f310}, !- Handle
  Rendering Color 52,                     !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ddc5d0bf-ab16-456e-b00b-db3cacd8fbd7}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {217e9ea7-b635-4d3d-8693-fffa89ad808b}, !- Handle
  Rendering Color 54,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bdc9061-46b2-44af-a7fb-f3732087bd5c}, !- Handle
  Rendering Color 55,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16ade952-11d3-442e-bdc3-211d1bd2f02f}, !- Handle
  Rendering Color 56,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e6627384-0120-4336-b6ff-28f8cbe53e25}, !- Handle
  Rendering Color 57,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a6fc62b-add2-4768-b047-07bd8fc3cbdc}, !- Handle
  Rendering Color 58,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:BuildingStory,
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.2512,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {4a851d4d-9dfa-4873-bdfa-660661952307}; !- Group Rendering Name

OS:Space,
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Handle
  1F E Vestibule South,                   !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  151.249229067335,                       !- X Origin {m}
  131.597417525966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {b4bd55cf-772e-41ca-b4e7-ed8da95252ad}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {df2ca67e-1192-4e94-a29d-cfe55a9bfad0}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7479625, 3.08907656249998, 0,         !- X,Y,Z Vertex 1 {m}
  2.7479625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.08907656249998, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e6317aa-b119-4fb9-8ad8-3226bcc7dfed}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.08907656249998, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 3.08907656249998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64926e27-c194-4a39-865a-77855a4af7ad}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f8a8645-5fc3-430e-a46b-94c8dcfda391}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7479625, 3.08907656249998, 3.2512,    !- X,Y,Z Vertex 1 {m}
  2.7479625, 3.08907656249998, 0,         !- X,Y,Z Vertex 2 {m}
  0, 3.08907656249998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.08907656249998, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2912b2d-60bb-483b-9011-e5a29609f9ac}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {592abe32-c208-4a5b-a417-702d03d559d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7479625, 0, 3.2512,                   !- X,Y,Z Vertex 1 {m}
  2.7479625, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  2.7479625, 3.08907656249998, 0,         !- X,Y,Z Vertex 3 {m}
  2.7479625, 3.08907656249998, 3.2512;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50168bd0-9c6f-4863-8b26-5388e2821aa3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.7479625, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  2.7479625, 0, 3.2512;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b115ebb0-416e-4e51-ac4b-12b48519844c}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5570abc4-1f8f-4b49-9991-ac1ec1227fca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.7479625, 0, 3.2512,                   !- X,Y,Z Vertex 1 {m}
  2.7479625, 3.08907656249998, 3.2512,    !- X,Y,Z Vertex 2 {m}
  0, 3.08907656249998, 3.2512,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Handle
  1F E Stair,                             !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  153.997191567335,                       !- X Origin {m}
  131.597417525966,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {c34b6d16-483b-4d72-a87b-10027dbe4613}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ed7ce3f8-ff79-4a0e-b8cc-fc6e0c9a96f8}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9674125, 3.08907656249998, 0,         !- X,Y,Z Vertex 1 {m}
  5.9674125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.08907656249998, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {592abe32-c208-4a5b-a417-702d03d559d1}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2912b2d-60bb-483b-9011-e5a29609f9ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.08907656249998, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 3.08907656249998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13d9db21-33fc-4be1-bc6f-23f674aaeed4}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7983a1-1f93-4c5f-81ba-1b909f82622a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9674125, 3.08907656249998, 3.2512,    !- X,Y,Z Vertex 1 {m}
  5.9674125, 3.08907656249998, 0,         !- X,Y,Z Vertex 2 {m}
  0, 3.08907656249998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.08907656249998, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29c2c528-8db1-4081-8989-ae4d4c3481ee}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9674125, 0, 3.2512,                   !- X,Y,Z Vertex 1 {m}
  5.9674125, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  5.9674125, 3.08907656249998, 0,         !- X,Y,Z Vertex 3 {m}
  5.9674125, 3.08907656249998, 3.2512;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb80915-44b2-42f1-b486-3ce05fadd412}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.9674125, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  5.9674125, 0, 3.2512;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473873d9-f9e5-4a36-9767-36196087cc1d}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e7e39618-39fc-4970-b063-4439fe2dfb66}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9750123-76fe-4646-8e07-acce913a0616}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.9674125, 0, 3.2512,                   !- X,Y,Z Vertex 1 {m}
  5.9674125, 3.08907656249998, 3.2512,    !- X,Y,Z Vertex 2 {m}
  0, 3.08907656249998, 3.2512,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Handle
  1F M Stair,                             !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  114.209679067335,                       !- X Origin {m}
  134.13746216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {536f20ee-f7cf-4b97-b4b3-bfd5c619ff7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c312fec8-44cf-470a-9154-07d1c0a8a9b0}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.47712500000002, 0.847526562499007, 0, !- X,Y,Z Vertex 1 {m}
  7.47712500000002, -2.25127343750273, 0, !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, -2.25127343750273, 0, !- X,Y,Z Vertex 3 {m}
  0, 0.847526562499007, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aaa2527-9479-41a8-8e83-6e1f77c7a351}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46423e0f-def2-4e6e-98cb-e59501b9f8bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.847526562499007, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, 0.847526562499007, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde985fb-d5fc-4d3c-bfcd-d763e8b572a1}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d63c963-40be-4ed3-8aa0-decda139e14e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.47712500000002, 0.847526562499007, 3.2512, !- X,Y,Z Vertex 1 {m}
  7.47712500000002, 0.847526562499007, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.847526562499007, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.847526562499007, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14bad7ff-19af-4565-8b85-3519378765f6}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.47712500000002, -2.25127343750273, 3.2512, !- X,Y,Z Vertex 1 {m}
  7.47712500000002, -2.25127343750273, 0, !- X,Y,Z Vertex 2 {m}
  7.47712500000002, 0.847526562499007, 0, !- X,Y,Z Vertex 3 {m}
  7.47712500000002, 0.847526562499007, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7afe07e-482d-4e55-ab5f-066d175c8ed7}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62023308500648e-014, -2.25127343750273, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.62023308500648e-014, -2.25127343750273, 0, !- X,Y,Z Vertex 2 {m}
  7.47712500000002, -2.25127343750273, 0, !- X,Y,Z Vertex 3 {m}
  7.47712500000002, -2.25127343750273, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118fbfef-3c9c-490f-90a1-ac8c55a7eab5}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.62023308500648e-014, -2.25127343750273, 0, !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, -2.25127343750273, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5259e1e-2f36-4fec-9f05-f6fbb2fd24dc}, !- Handle
  Surface 19,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6b183c0-f2ba-440c-b118-f1ac4c7446ab}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.52399999999991, -2.2512734375028, 3.2512, !- X,Y,Z Vertex 1 {m}
  1.52399999999991, 0.847526562499007, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, 0.847526562499007, 3.2512,           !- X,Y,Z Vertex 3 {m}
  4.62023308500648e-014, -2.25127343750273, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Handle
  1F W Future,                            !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.194461516832,                        !- X Origin {m}
  152.325458505784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {3dbab915-b29b-4851-a9dc-2a1d6303a1dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {91c135f1-e415-49b4-a323-472931cfc196}, !- Handle
  Surface 20,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2526425505031, 0.492119949276998, -7.27014808111187e-028, !- X,Y,Z Vertex 1 {m}
  12.252642550503, -14.2513932141132, -5.0001260463031e-027, !- X,Y,Z Vertex 2 {m}
  6.28681755050294, -14.2513932141132, -3.98038886776464e-027, !- X,Y,Z Vertex 3 {m}
  6.28681755050294, -20.4295463391134, -5.77100249269516e-027, !- X,Y,Z Vertex 4 {m}
  2.81971755050298, -20.4295463391132, -5.17837183864295e-027, !- X,Y,Z Vertex 5 {m}
  2.81971755050298, -18.1879963391136, -4.52870358184296e-027, !- X,Y,Z Vertex 6 {m}
  -2.90798244927756, -18.1879963391136, -3.54966905815329e-027, !- X,Y,Z Vertex 7 {m}
  -2.90798244927756, -4.9901653756155e-055, 1.72175646272229e-027, !- X,Y,Z Vertex 8 {m}
  2.09336963044144e-055, -3.54953442301059e-055, 1.22469565083698e-027, !- X,Y,Z Vertex 9 {m}
  2.33716863669023e-055, 0.492119949276998, 1.36732673628381e-027; !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {56902af7-6ed8-4707-b0d1-b9853dddd1fb}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb8fe4f-9271-4615-9f6b-da1ac8b260df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.492119949276998, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, 0.492119949276998, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e27c0823-3c13-4db8-8dc3-fa82f60f1031}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af0189f-3c23-4a5c-8d19-bb991ccab599}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27595505050293, 0.492119949276998, 3.2512, !- X,Y,Z Vertex 1 {m}
  8.27595505050293, 0.492119949276998, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.492119949276998, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.492119949276998, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e9938f3-252e-4157-99e4-4c397de7026a}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b824a48f-cea0-4de1-a6b5-ecbf87286e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2526425505031, 0.492119949276998, 3.2512, !- X,Y,Z Vertex 1 {m}
  12.2526425505031, 0.492119949276998, 0, !- X,Y,Z Vertex 2 {m}
  8.27595505050293, 0.492119949276998, 0, !- X,Y,Z Vertex 3 {m}
  8.27595505050293, 0.492119949276998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24d63f18-2fd2-4dc0-b625-ed38051e686e}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.252642550503, -14.2513932141132, 3.2512, !- X,Y,Z Vertex 1 {m}
  12.252642550503, -14.2513932141132, 0,  !- X,Y,Z Vertex 2 {m}
  12.2526425505031, 0.492119949276998, 0, !- X,Y,Z Vertex 3 {m}
  12.2526425505031, 0.492119949276998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a05470e6-5d22-48ee-8aa2-32ec9d4ac7ab}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7ac1151-a590-4f08-ab8d-789d9db33682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28681755050294, -14.2513932141132, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.28681755050294, -14.2513932141132, 0, !- X,Y,Z Vertex 2 {m}
  12.252642550503, -14.2513932141132, 0,  !- X,Y,Z Vertex 3 {m}
  12.252642550503, -14.2513932141132, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54abe5b9-12d6-4d13-a461-3111adaf819c}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbd728a0-67fc-4952-af55-a6d7a61daa08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28681755050292, -17.3404697766132, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.28681755050297, -17.3404697766132, 1.17529420151855e-027, !- X,Y,Z Vertex 2 {m}
  6.28681755050297, -14.2513932141132, 4.01061932924156e-028, !- X,Y,Z Vertex 3 {m}
  6.28681755050292, -14.2513932141132, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9af48308-3ba2-45ae-9e5e-ddef6fd65753}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {769001c7-a1d4-4b91-ba0f-a1b27b1c4c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28681755050277, -20.429546339114, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.28681755050292, -20.4295463391134, -2.55551149458442e-026, !- X,Y,Z Vertex 2 {m}
  6.28681755050301, -17.3404697766132, 2.72103369759667e-027, !- X,Y,Z Vertex 3 {m}
  6.28681755050286, -17.3404697766132, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e0889e7-5330-4759-aeed-aa3a45a8bf92}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81971755050298, -20.4295463391134, 3.2512, !- X,Y,Z Vertex 1 {m}
  2.81971755050298, -20.4295463391131, -2.1030905515449e-027, !- X,Y,Z Vertex 2 {m}
  6.28681755050294, -20.4295463391136, -2.40932105380635e-026, !- X,Y,Z Vertex 3 {m}
  6.28681755050274, -20.4295463391138, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7540d1-937f-4f1c-b6cd-31f056830b85}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81971755050298, -18.1879963391136, 3.2512, !- X,Y,Z Vertex 1 {m}
  2.81971755050298, -18.1879963391136, 0, !- X,Y,Z Vertex 2 {m}
  2.81971755050298, -20.4295463391132, 0, !- X,Y,Z Vertex 3 {m}
  2.81971755050298, -20.4295463391132, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dde4a320-a873-49c4-a04d-22ca1f0901e1}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90798244927756, -18.1879963391136, 3.2512, !- X,Y,Z Vertex 1 {m}
  -2.90798244927756, -18.1879963391136, 0, !- X,Y,Z Vertex 2 {m}
  2.81971755050298, -18.1879963391136, 0, !- X,Y,Z Vertex 3 {m}
  2.81971755050298, -18.1879963391136, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82d9698d-dd08-4abe-8a85-a8ea7d34cded}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90798244927756, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -2.90798244927756, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.90798244927756, -18.1879963391136, 0, !- X,Y,Z Vertex 3 {m}
  -2.90798244927756, -18.1879963391136, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ef4734b-6687-4256-ae13-bc37b61a9c9f}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b451210b-a74e-41c3-b80e-03a10764d201}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59987739833505, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -1.59987739833505, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.90798244927756, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.90798244927756, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {417fa3e8-d561-4716-80d0-91a0e48c5c48}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90c02e2-06b6-436b-ab93-82fc2e5e8ecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.59987739833505, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.59987739833505, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb54ee4-98ed-4996-8278-bf4165cb6308}, !- Handle
  Surface 34,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54bdfd36-31e3-4984-b609-0cafdb460973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebfb6770-1ffe-41a1-a17a-8d6c2e24e44d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.28681755050274, -20.429546339114, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.28681755050278, 0.492119949276998, 3.2512, !- X,Y,Z Vertex 2 {m}
  4.76303392810271, 0.492119949276998, 3.2512, !- X,Y,Z Vertex 3 {m}
  4.76361130050275, -20.429546339114, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Handle
  1F W Stair S,                           !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  77.4812790673349,                       !- X Origin {m}
  131.895912166671,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {cefadb6c-fbbd-4d6c-b704-b7cf6ae6620e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c2974afe-f69c-41f4-aec5-71242f969149}, !- Handle
  Surface 35,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96582499999999, 3.08907656249998, 0,  !- X,Y,Z Vertex 1 {m}
  5.96582499999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.08907656249998, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {769001c7-a1d4-4b91-ba0f-a1b27b1c4c8f}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9af48308-3ba2-45ae-9e5e-ddef6fd65753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.08907656249998, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 3.08907656249998, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115c1ee7-c79f-4a57-a413-419054ea8d96}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14e49d46-1b83-4829-9364-4e56365d56d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96582499999999, 3.08907656249998, 3.2512, !- X,Y,Z Vertex 1 {m}
  5.96582499999999, 3.08907656249998, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.08907656249998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.08907656249998, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdff891c-7b94-4230-bd46-0f5078d7775f}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96582499999999, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  5.96582499999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.96582499999999, 3.08907656249998, 0,  !- X,Y,Z Vertex 3 {m}
  5.96582499999999, 3.08907656249998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e048e1-647e-4e5e-a83e-d8312c1b4849}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.96582499999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.96582499999999, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95734384-b1e3-46f8-9fb4-1025cca36208}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bdf514f3-650b-47b4-823d-55e8d624a32b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {faff6cf7-0ad0-444a-94f9-913c3ea16c6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.96582499999999, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  5.96582499999999, 3.08907656249998, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, 3.08907656249998, 3.2512,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Handle
  1F M Seminar SouthWest,                 !- Name
  {cc4128af-adcc-4c79-ba8e-68ef11ad24a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  110.609229067335,                       !- X Origin {m}
  140.008020731438,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {13204dc9-cae8-4d6a-b223-5fb8d132806f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {87c96025-c2a8-4a32-bc77-87119f194f75}, !- Handle
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.87055856476773, 0,                !- X,Y,Z Vertex 2 {m}
  -4.26084999956078, -5.87055856476778, 0, !- X,Y,Z Vertex 3 {m}
  -4.26084999956078, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d510610-da9e-4f34-baca-6d2c3c5a1ab8}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c13c0ec4-eae1-405c-b846-f1036c8b2704}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.95590856476766, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.95590856476766, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97441363-72f6-4a4a-922c-1abeae683a10}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d81de3da-64b3-4aa7-9776-e5bff2897102}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.87055856476773, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.87055856476773, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.95590856476766, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.95590856476766, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c4a6b0b-b1a7-46b6-99c7-cd696c759615}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26084999956078, -5.87055856476778, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.26084999956078, -5.87055856476778, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.87055856476773, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.87055856476773, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42ceb8e4-c90c-45b7-879d-1253c238513b}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.26084999956078, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -4.26084999956078, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.26084999956078, -5.87055856476778, 0, !- X,Y,Z Vertex 3 {m}
  -4.26084999956078, -5.87055856476778, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d701987-4d9c-4b3f-810d-74662fe10e0d}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea558ac-e409-499e-a126-cf0c5bcdff01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.26084999956078, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.26084999956078, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70792d5a-6daf-4cb8-acc4-a74599a49bf2}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {964513b9-6b7d-4519-b983-baa6e7fa2674}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13900c91-8299-480c-87e6-ff0cdc123e20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.00085164297201, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 2 {m}
  -2.36537499999999, 0, 3.2512,           !- X,Y,Z Vertex 3 {m}
  -2.365375, -5.00085164297201, 3.2512;   !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Handle
  1F M Trash,                             !- Name
  {55ec7ecc-90cd-44f5-933a-255ce4ecf69a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  110.609229067335,                       !- X Origin {m}
  137.05211216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {f0986115-fe30-4288-9db4-05cb5df7b75c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {74b3946f-4bc8-4fb8-944a-12cd3ae2efe5}, !- Handle
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60044999999995, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.60044999999995, -2.91465000000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.91465000000007, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fbcd09-08ec-407c-a740-4aa7b977c6f0}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7431e174-6dab-4ad9-bccd-e56fca0c9005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60044999999995, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  3.60044999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfb6986e-4c80-437a-a5ee-f5e36ff7b58d}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce7874bf-018e-4f80-8489-01caf8f67167}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60044999999995, -2.06712343750104, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.60044999999995, -2.06712343750104, 0, !- X,Y,Z Vertex 2 {m}
  3.60044999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.60044999999995, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46423e0f-def2-4e6e-98cb-e59501b9f8bb}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aaa2527-9479-41a8-8e83-6e1f77c7a351}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60044999999995, -2.91465000000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.60044999999995, -2.91465000000005, 0, !- X,Y,Z Vertex 2 {m}
  3.60044999999995, -2.06712343750104, 0, !- X,Y,Z Vertex 3 {m}
  3.60044999999995, -2.06712343750104, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da9ad887-3b76-46c4-a18b-deb3cd7c551e}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.91465000000007, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.91465000000007, 0,                !- X,Y,Z Vertex 2 {m}
  3.60044999999995, -2.91465000000005, 0, !- X,Y,Z Vertex 3 {m}
  3.60044999999995, -2.91465000000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d81de3da-64b3-4aa7-9776-e5bff2897102}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97441363-72f6-4a4a-922c-1abeae683a10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.91465000000007, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.91465000000007, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4602ff1-ca7f-481f-b7a4-0f9a49141d95}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fb78e97-e368-4aff-b478-485fa033b41d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e64856-c881-4705-8552-d8847839aaa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.59965625000075, -2.04494307820403, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.60044999999995, 0, 3.2512,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 3 {m}
  0, -2.04494307820403, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Handle
  1F E Corridor,                          !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  144.702379067556,                       !- X Origin {m}
  155.143254590844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {00869aff-8387-44a5-af2a-85888f692a78}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dec3f155-f47f-4a87-a30e-c5d62d8ceed7}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.49483749977924, 7.0947642536698, 0,   !- X,Y,Z Vertex 1 {m}
  9.49483749977924, 4.3954578187817, 0,   !- X,Y,Z Vertex 2 {m}
  15.2622249997792, 4.3954578187817, 0,   !- X,Y,Z Vertex 3 {m}
  15.2622249997792, -20.4567605023787, 0, !- X,Y,Z Vertex 4 {m}
  6.5468499997792, -20.4567605023787, 0,  !- X,Y,Z Vertex 5 {m}
  6.5468499997792, -18.7661671812182, 0,  !- X,Y,Z Vertex 6 {m}
  3.93064999977922, -18.7661671812182, 0, !- X,Y,Z Vertex 7 {m}
  3.93064999977922, -16.7857609312204, 0, !- X,Y,Z Vertex 8 {m}
  10.7314999997797, -16.7857609312204, 0, !- X,Y,Z Vertex 9 {m}
  10.7314999997797, -6.03759218122024, 0, !- X,Y,Z Vertex 10 {m}
  6.64844999977918, -6.03759218122024, 0, !- X,Y,Z Vertex 11 {m}
  6.64844999977918, 0, 0,                 !- X,Y,Z Vertex 12 {m}
  -23.0155750002208, 0, 0,                !- X,Y,Z Vertex 13 {m}
  -23.0155750002208, 7.0947642536698, 0;  !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {0381bf8f-a5ea-45b3-b3af-870576fa0e5a}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.0155750002208, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -23.0155750002208, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74f06264-0cc1-4034-b458-cf72f7910685}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ba6ec8d-3d83-4039-8474-681b48447041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.0155750002208, 7.0947642536698, 3.2512, !- X,Y,Z Vertex 1 {m}
  -23.0155750002208, 7.0947642536698, 0,  !- X,Y,Z Vertex 2 {m}
  -23.0155750002208, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -23.0155750002208, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc08dad0-766b-41b1-acbb-9558641175ec}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc5a83c8-b59b-4cce-9cca-529a2a3f3491}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.9675750002212, 7.0947642536698, 3.2512, !- X,Y,Z Vertex 1 {m}
  -19.9675750002212, 7.0947642536698, 0,  !- X,Y,Z Vertex 2 {m}
  -23.0155750002208, 7.0947642536698, 0,  !- X,Y,Z Vertex 3 {m}
  -23.0155750002208, 7.0947642536698, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9484c9f-903f-4f60-9b96-078023ebccf6}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4e1d63f-0b01-40b1-a5b7-a0413551396e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64844999977918, 7.0947642536698, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.64844999977918, 7.0947642536698, 0,   !- X,Y,Z Vertex 2 {m}
  -19.9675750002212, 7.0947642536698, 0,  !- X,Y,Z Vertex 3 {m}
  -19.9675750002212, 7.0947642536698, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6fb8908-ae00-434e-b9dc-26cf7a3e8f0e}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e58c594-85d8-4a6a-aafd-5acdeb1cff77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.49483749977924, 7.0947642536698, 3.2512, !- X,Y,Z Vertex 1 {m}
  9.49483749977924, 7.0947642536698, 0,   !- X,Y,Z Vertex 2 {m}
  6.64844999977918, 7.0947642536698, 0,   !- X,Y,Z Vertex 3 {m}
  6.64844999977918, 7.0947642536698, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {848b1c3a-a64b-496a-ad65-c7e06d600588}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a40fd68-313b-4aeb-96d4-92a2f476bcb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.49483749977924, 4.3954578187817, 3.2512, !- X,Y,Z Vertex 1 {m}
  9.49483749977924, 4.3954578187817, 0,   !- X,Y,Z Vertex 2 {m}
  9.49483749977924, 7.0947642536698, 0,   !- X,Y,Z Vertex 3 {m}
  9.49483749977924, 7.0947642536698, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2573b526-919d-4e04-93f6-8773696389d9}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d62ccce8-4d45-46d1-8f31-bccbe1338d53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.6350374997792, 4.3954578187817, 3.2512, !- X,Y,Z Vertex 1 {m}
  13.6350374997792, 4.3954578187817, 0,   !- X,Y,Z Vertex 2 {m}
  9.49483749977924, 4.3954578187817, 0,   !- X,Y,Z Vertex 3 {m}
  9.49483749977924, 4.3954578187817, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {81c3dec0-4c7b-47ae-b497-c289c71efd7e}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2622249997792, 4.3954578187817, 3.2512, !- X,Y,Z Vertex 1 {m}
  15.2622249997792, 4.3954578187817, 0,   !- X,Y,Z Vertex 2 {m}
  13.6350374997792, 4.3954578187817, 0,   !- X,Y,Z Vertex 3 {m}
  13.6350374997792, 4.3954578187817, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30aface1-28ef-49e1-bea6-cd584932cd15}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2622249997792, -20.4567605023787, 3.2512, !- X,Y,Z Vertex 1 {m}
  15.2622249997792, -20.4567605023787, 0, !- X,Y,Z Vertex 2 {m}
  15.2622249997792, 4.3954578187817, 0,   !- X,Y,Z Vertex 3 {m}
  15.2622249997792, 4.3954578187817, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7983a1-1f93-4c5f-81ba-1b909f82622a}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13d9db21-33fc-4be1-bc6f-23f674aaeed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.2948124997792, -20.4567605023787, 3.2512, !- X,Y,Z Vertex 1 {m}
  9.2948124997792, -20.4567605023787, 0,  !- X,Y,Z Vertex 2 {m}
  15.2622249997792, -20.4567605023787, 0, !- X,Y,Z Vertex 3 {m}
  15.2622249997792, -20.4567605023787, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f8a8645-5fc3-430e-a46b-94c8dcfda391}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64926e27-c194-4a39-865a-77855a4af7ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5468499997792, -20.4567605023787, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.5468499997792, -20.4567605023787, 0,  !- X,Y,Z Vertex 2 {m}
  9.2948124997792, -20.4567605023787, 0,  !- X,Y,Z Vertex 3 {m}
  9.2948124997792, -20.4567605023787, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4710dba5-19db-4145-9ca4-4222b27960dd}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60763a0f-bae6-45d0-b337-c3d71e578913}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5468499997792, -18.7661671812182, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.5468499997792, -18.7661671812182, 0,  !- X,Y,Z Vertex 2 {m}
  6.5468499997792, -20.4567605023787, 0,  !- X,Y,Z Vertex 3 {m}
  6.5468499997792, -20.4567605023787, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5bebb4-07dd-4605-9b64-b9c983360ba6}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b2d34ec-7f61-4958-9447-60b545dd14a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.93064999977922, -18.7661671812182, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.93064999977922, -18.7661671812182, 0, !- X,Y,Z Vertex 2 {m}
  6.5468499997792, -18.7661671812182, 0,  !- X,Y,Z Vertex 3 {m}
  6.5468499997792, -18.7661671812182, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbb20fae-6363-4400-958a-d93364b3f570}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cc2b400-96d1-41f4-af84-e085ddfead59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.93064999977922, -16.7857609312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.93064999977922, -16.7857609312204, 0, !- X,Y,Z Vertex 2 {m}
  3.93064999977922, -18.7661671812182, 0, !- X,Y,Z Vertex 3 {m}
  3.93064999977922, -18.7661671812182, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846bfd66-fe7c-4717-aac2-b526f8994d52}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eefa374-a6fe-4233-a111-ee4650fac870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7314999997797, -16.7857609312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  10.7314999997797, -16.7857609312204, 0, !- X,Y,Z Vertex 2 {m}
  3.93064999977922, -16.7857609312204, 0, !- X,Y,Z Vertex 3 {m}
  3.93064999977922, -16.7857609312204, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff33165a-6eb6-44df-8d97-8318e91378ad}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ddaba3a-a247-450c-a36f-f9af5c41a2ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7314999997797, -15.1950859312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  10.7314999997797, -15.1950859312204, 0, !- X,Y,Z Vertex 2 {m}
  10.7314999997797, -16.7857609312204, 0, !- X,Y,Z Vertex 3 {m}
  10.7314999997797, -16.7857609312204, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c3d0ff-a7bb-49f5-b185-9a783a20337b}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b39982db-1577-414f-8b0b-5174a2677096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7314999997797, -6.03759218122024, 3.2512, !- X,Y,Z Vertex 1 {m}
  10.7314999997797, -6.03759218122024, 0, !- X,Y,Z Vertex 2 {m}
  10.7314999997797, -15.1950859312204, 0, !- X,Y,Z Vertex 3 {m}
  10.7314999997797, -15.1950859312204, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad7d3e7-2bba-420d-a9b5-ee732329de14}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98793863-e358-41da-94fc-73966454d20c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64844999977918, -6.03759218122024, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.64844999977918, -6.03759218122024, 0, !- X,Y,Z Vertex 2 {m}
  10.7314999997797, -6.03759218122024, 0, !- X,Y,Z Vertex 3 {m}
  10.7314999997797, -6.03759218122024, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e795143a-4d00-4f8a-be93-58e670802c69}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88f94933-6f6a-4690-914d-766462d37f05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.64844999977918, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  6.64844999977918, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.64844999977918, -6.03759218122024, 0, !- X,Y,Z Vertex 3 {m}
  6.64844999977918, -6.03759218122024, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77521fb-3ff8-416d-a98f-1f929dad6cfb}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a0e1c00-61e1-4989-984c-67ee603f3036}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.64844999977918, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.64844999977918, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcfa01e5-06eb-48b8-8e64-52ca4be363fa}, !- Handle
  Surface 76,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {179a1213-2c17-4b74-8681-bfdc5012ce55}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3877d24-57de-4f9b-a084-9c0d80546de7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.1676000002211, 5.51498257582585, 3.2512, !- X,Y,Z Vertex 1 {m}
  -20.1676000002211, 7.0947642536698, 3.2512, !- X,Y,Z Vertex 2 {m}
  -21.891625000221, 7.0947642536698, 3.2512, !- X,Y,Z Vertex 3 {m}
  -21.891625000221, 7.03898257582546, 3.2512, !- X,Y,Z Vertex 4 {m}
  -23.0155750002208, 7.03898257582546, 3.2512, !- X,Y,Z Vertex 5 {m}
  -23.0155750002208, 5.51498257582587, 3.2512; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Handle
  1F E Seminar SouthWest,                 !- Name
  {cc4128af-adcc-4c79-ba8e-68ef11ad24a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  148.633029067335,                       !- X Origin {m}
  139.948168659624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {94d602f6-3584-4675-ab7a-d332a3322867}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {72e11fb7-44d2-41d3-bce8-f3f802b833f9}, !- Handle
  Surface 77,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.26167457115831, 0,                !- X,Y,Z Vertex 2 {m}
  -3.93064999978003, -5.26167457115831, 0, !- X,Y,Z Vertex 3 {m}
  -3.93064999977982, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c79d9f-86a6-451d-b4da-8863c583a2ec}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed8ddccb-d3fb-4d02-bef6-69dfa77f055f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.590675, 3.2512,                   !- X,Y,Z Vertex 1 {m}
  0, -1.590675, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cc2b400-96d1-41f4-af84-e085ddfead59}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbb20fae-6363-4400-958a-d93364b3f570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.57108124999783, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -3.57108124999783, 0,                !- X,Y,Z Vertex 2 {m}
  0, -1.590675, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -1.590675, 3.2512;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36c03ded-5265-4075-be7f-8bc18dcf5a3b}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b618d67c-80f2-4fc0-be48-470bc9ce8161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.26167457115831, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.26167457115831, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.57108124999783, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.57108124999783, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bb702ab-a72c-484a-a474-3c57b31badd0}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.93064999978003, -5.26167457115831, 3.2512, !- X,Y,Z Vertex 1 {m}
  -3.93064999978003, -5.26167457115831, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.26167457115831, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.26167457115831, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ba3512-5794-441e-97b5-6499beacfb53}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.93064999977982, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -3.93064999977982, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.93064999978003, -5.26167457115831, 0, !- X,Y,Z Vertex 3 {m}
  -3.93064999978003, -5.26167457115831, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52510464-393a-444c-a5cb-e2451e76123c}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf57074c-8087-4f8c-941e-f4b1a7c61ce5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.93064999977982, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.93064999977982, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97533407-caf1-4a14-ad11-2e0d490312ff}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acda660b-a73e-43a8-926a-27c75583c974}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd5761c-1ef7-4e12-be11-8448945e551d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.12566249999983, -5.26167457115901, 3.2512, !- X,Y,Z Vertex 1 {m}
  0, -5.26167457115831, 3.2512,           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 3 {m}
  -2.12566249999983, -3.97903932025656e-013, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Handle
  1F E Elev Mach,                         !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  148.633029067335,                       !- X Origin {m}
  134.686494088466,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {a36f7e07-0c2b-4dfc-ae78-f3b20a1d2c33}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dea3e16c-cbc2-4931-a969-14b6daa1e7ea}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61619999999998, 1.69059332116048, 0,  !- X,Y,Z Vertex 1 {m}
  2.61619999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.69059332116048, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b618d67c-80f2-4fc0-be48-470bc9ce8161}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36c03ded-5265-4075-be7f-8bc18dcf5a3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.69059332116048, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 1.69059332116048, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b2d34ec-7f61-4958-9447-60b545dd14a1}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5bebb4-07dd-4605-9b64-b9c983360ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61619999999998, 1.69059332116048, 3.2512, !- X,Y,Z Vertex 1 {m}
  2.61619999999998, 1.69059332116048, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.69059332116048, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.69059332116048, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60763a0f-bae6-45d0-b337-c3d71e578913}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4710dba5-19db-4145-9ca4-4222b27960dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61619999999998, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  2.61619999999998, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.61619999999998, 1.69059332116048, 0,  !- X,Y,Z Vertex 3 {m}
  2.61619999999998, 1.69059332116048, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a25372b3-ea79-488b-961a-8b845048fffe}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.61619999999998, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.61619999999998, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a704317-87a9-4ddb-9d27-34417ba4c1b1}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a835adbf-f061-4f01-aa7e-f3447421b9f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c2d584c-6b76-4022-acd5-1e9787becd27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.61619999999998, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  2.61619999999998, 1.69059332116048, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, 1.69059332116048, 3.2512,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Handle
  1F W Elec Main,                         !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  83.4471040673349,                       !- X Origin {m}
  138.074065291671,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {b5bf9daa-c248-4f20-9c35-cfdc328e17cf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b0ac654c-d1ec-4127-b9f8-ac1855554e51}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -3.08907656249998, 0, !- X,Y,Z Vertex 2 {m}
  -5.96582500000003, -3.08907656249998, 0, !- X,Y,Z Vertex 3 {m}
  -5.96582500000003, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1efc05-f326-4a3b-83d1-e4e63ad0c259}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -3.08907656249998, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -3.08907656249998, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14e49d46-1b83-4829-9364-4e56365d56d1}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {115c1ee7-c79f-4a57-a413-419054ea8d96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.96582500000003, -3.08907656249998, 3.2512, !- X,Y,Z Vertex 1 {m}
  -5.96582500000003, -3.08907656249998, 0, !- X,Y,Z Vertex 2 {m}
  -4.62023308500648e-014, -3.08907656249998, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, -3.08907656249998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbd728a0-67fc-4952-af55-a6d7a61daa08}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54abe5b9-12d6-4d13-a461-3111adaf819c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.96582500000003, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -5.96582500000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.96582500000003, -3.08907656249998, 0, !- X,Y,Z Vertex 3 {m}
  -5.96582500000003, -3.08907656249998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7ac1151-a590-4f08-ab8d-789d9db33682}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a05470e6-5d22-48ee-8aa2-32ec9d4ac7ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.96582500000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.96582500000003, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6345a328-bd35-4323-bf89-cff33273a17d}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a52dc25d-3469-41f7-b189-535f5cc69b0f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8e59eb-f57e-43ed-82ed-1796484bfa7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -3.08907656249998, 3.2512, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 2 {m}
  -5.96582500000003, 0, 3.2512,           !- X,Y,Z Vertex 3 {m}
  -5.96582500000003, -3.08907656249998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Handle
  1F M Storage,                           !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  121.686804067335,                       !- X Origin {m}
  137.05211216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {39542067-9883-41e7-a75b-d5362ef0138b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {276e0cd5-583c-402f-a7d4-617169739a05}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.06712343750104, 0,                !- X,Y,Z Vertex 2 {m}
  -7.47712500000002, -2.06712343750104, 0, !- X,Y,Z Vertex 3 {m}
  -7.47712500000002, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f77e629e-7092-4280-8115-dd1cdfe0f6ae}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.06712343750104, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.06712343750104, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d63c963-40be-4ed3-8aa0-decda139e14e}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fde985fb-d5fc-4d3c-bfcd-d763e8b572a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.47712500000002, -2.06712343750104, 3.2512, !- X,Y,Z Vertex 1 {m}
  -7.47712500000002, -2.06712343750104, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.06712343750104, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.06712343750104, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7874bf-018e-4f80-8489-01caf8f67167}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfb6986e-4c80-437a-a5ee-f5e36ff7b58d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.47712500000002, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -7.47712500000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.47712500000002, -2.06712343750104, 0, !- X,Y,Z Vertex 3 {m}
  -7.47712500000002, -2.06712343750104, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8852635-43a4-4233-a1f3-fba779048c43}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ef61b6f-32c8-4bdf-84e6-ecb9bef8caa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.47712500000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.47712500000002, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dc8a118-8093-45ff-80eb-90281f25e563}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd8636dd-2208-40bd-8eee-aa9b0de736fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf7a93f-e8f0-46a9-8375-d47c76764417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9531250000001, -2.06712343750101, 3.2512, !- X,Y,Z Vertex 1 {m}
  -5.9531250000001, -2.8421709430404e-014, 3.2512, !- X,Y,Z Vertex 2 {m}
  -7.47777623488669, -2.8421709430404e-014, 3.2512, !- X,Y,Z Vertex 3 {m}
  -7.47712500000002, -2.06712343750104, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Handle
  1F M Classrooms East,                   !- Name
  {cc4128af-adcc-4c79-ba8e-68ef11ad24a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  121.686804067335,                       !- X Origin {m}
  155.143254590844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {775863ab-b380-425d-8d51-6e323d8635a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6480dc85-66bc-49cc-ba11-4bc28c1c91ec}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -18.091142424174, 0, !- X,Y,Z Vertex 2 {m}
  -11.077575, -18.091142424174, 0,        !- X,Y,Z Vertex 3 {m}
  -11.077575, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9635d26-0e83-41a7-863f-c96deb8b4ae6}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -18.091142424174, 3.2512, !- X,Y,Z Vertex 1 {m}
  -2.31011654250324e-014, -18.091142424174, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ef61b6f-32c8-4bdf-84e6-ecb9bef8caa0}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8852635-43a4-4233-a1f3-fba779048c43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.47712500000005, -18.091142424174, 3.2512, !- X,Y,Z Vertex 1 {m}
  -7.47712500000005, -18.091142424174, 0, !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, -18.091142424174, 0, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -18.091142424174, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7431e174-6dab-4ad9-bccd-e56fca0c9005}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fbcd09-08ec-407c-a740-4aa7b977c6f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.077575, -18.091142424174, 3.2512,   !- X,Y,Z Vertex 1 {m}
  -11.077575, -18.091142424174, 0,        !- X,Y,Z Vertex 2 {m}
  -7.47712500000005, -18.091142424174, 0, !- X,Y,Z Vertex 3 {m}
  -7.47712500000005, -18.091142424174, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13c0ec4-eae1-405c-b846-f1036c8b2704}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d510610-da9e-4f34-baca-6d2c3c5a1ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.077575, -15.1352338594063, 3.2512,  !- X,Y,Z Vertex 1 {m}
  -11.077575, -15.1352338594063, 0,       !- X,Y,Z Vertex 2 {m}
  -11.077575, -18.091142424174, 0,        !- X,Y,Z Vertex 3 {m}
  -11.077575, -18.091142424174, 3.2512;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beacb82b-9991-4456-a777-f357c1c9870f}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd22a2d-dfd2-411f-a9d4-1ac5b8d15766}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.077575, 0, 3.2512,                  !- X,Y,Z Vertex 1 {m}
  -11.077575, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -11.077575, -15.1352338594063, 0,       !- X,Y,Z Vertex 3 {m}
  -11.077575, -15.1352338594063, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de15bd3-d2a4-47d3-b231-aef45d098bb2}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a472bcd9-d59e-492a-a6ec-08fd88dadb77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.077575, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.077575, 0, 3.2512;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73a4e48b-7980-4d17-900d-19fdf3e69535}, !- Handle
  Surface 110,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {522a91b2-1de5-4de7-865b-71b4fdc79748}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed83baca-d0b3-4720-a1ad-8cc778c16e6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.9531250000001, -18.091142424174, 3.2512, !- X,Y,Z Vertex 1 {m}
  -5.9531250000001, 0, 3.2512,            !- X,Y,Z Vertex 2 {m}
  -7.47727714479524, 0, 3.2512,           !- X,Y,Z Vertex 3 {m}
  -7.47777623488669, -18.091142424174, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Handle
  1F E Mech,                              !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  148.633029067335,                       !- X Origin {m}
  138.357493659624,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {5a64e6c2-c0eb-4d1b-ac13-b83d4f742807}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {22d9407f-daf8-4935-9b58-b83ceb824f78}, !- Handle
  Surface 111,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80085000000048, 1.590675, 0,          !- X,Y,Z Vertex 1 {m}
  6.80085000000048, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.590675, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed8ddccb-d3fb-4d02-bef6-69dfa77f055f}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c79d9f-86a6-451d-b4da-8863c583a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.590675, 3.2512,                    !- X,Y,Z Vertex 1 {m}
  0, 1.590675, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50cf7bb3-38d3-48df-8092-be81c36b0a39}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d7600e5-c780-452f-a78a-21a3009e7126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80085000000048, 1.590675, 3.2512,     !- X,Y,Z Vertex 1 {m}
  6.80085000000048, 1.590675, 0,          !- X,Y,Z Vertex 2 {m}
  0, 1.590675, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.590675, 3.2512;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ddaba3a-a247-450c-a36f-f9af5c41a2ab}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff33165a-6eb6-44df-8d97-8318e91378ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80085000000048, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  6.80085000000048, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  6.80085000000048, 1.590675, 0,          !- X,Y,Z Vertex 3 {m}
  6.80085000000048, 1.590675, 3.2512;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eefa374-a6fe-4233-a111-ee4650fac870}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {846bfd66-fe7c-4717-aac2-b526f8994d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.80085000000048, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.80085000000048, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0a0bbf2-a104-45a1-b80f-e47fd7570d9b}, !- Handle
  Surface 116,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {380a317c-6e4b-4a71-82c4-48f59c010d12}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9801bb92-548f-4dd0-9a6d-35657d24ffb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.84016250000016, -3.97903932025656e-013, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.84016250000016, 1.590675, 3.2512,     !- X,Y,Z Vertex 2 {m}
  0, 1.590675, 3.2512,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Handle
  1F E Classroom West,                    !- Name
  {cc4128af-adcc-4c79-ba8e-68ef11ad24a9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  151.350829067335,                       !- X Origin {m}
  155.143254590844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {64e28ab3-5152-49cd-9f71-d80d6db92bb5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {efd81d58-bf0c-4b81-a626-2f02bf4cccf9}, !- Handle
  Surface 117,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.03759218122024, 0,                !- X,Y,Z Vertex 2 {m}
  4.08305000000053, -6.03759218122024, 0, !- X,Y,Z Vertex 3 {m}
  4.08305000000053, -15.1950859312204, 0, !- X,Y,Z Vertex 4 {m}
  -6.64844999977978, -15.1950859312204, 0, !- X,Y,Z Vertex 5 {m}
  -6.64844999977918, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {88f94933-6f6a-4690-914d-766462d37f05}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e795143a-4d00-4f8a-be93-58e670802c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.03759218122024, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -6.03759218122024, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98793863-e358-41da-94fc-73966454d20c}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad7d3e7-2bba-420d-a9b5-ee732329de14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08305000000053, -6.03759218122024, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.08305000000053, -6.03759218122024, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.03759218122024, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.03759218122024, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b39982db-1577-414f-8b0b-5174a2677096}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c3d0ff-a7bb-49f5-b185-9a783a20337b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.08305000000053, -15.1950859312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.08305000000053, -15.1950859312204, 0, !- X,Y,Z Vertex 2 {m}
  4.08305000000053, -6.03759218122024, 0, !- X,Y,Z Vertex 3 {m}
  4.08305000000053, -6.03759218122024, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d7600e5-c780-452f-a78a-21a3009e7126}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50cf7bb3-38d3-48df-8092-be81c36b0a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71779999999995, -15.1950859312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  -2.71779999999995, -15.1950859312204, 0, !- X,Y,Z Vertex 2 {m}
  4.08305000000053, -15.1950859312204, 0, !- X,Y,Z Vertex 3 {m}
  4.08305000000053, -15.1950859312204, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf57074c-8087-4f8c-941e-f4b1a7c61ce5}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52510464-393a-444c-a5cb-e2451e76123c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.64844999977978, -15.1950859312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  -6.64844999977978, -15.1950859312204, 0, !- X,Y,Z Vertex 2 {m}
  -2.71779999999995, -15.1950859312204, 0, !- X,Y,Z Vertex 3 {m}
  -2.71779999999995, -15.1950859312204, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdbbe1b9-9294-4ff4-a29e-65c1e5cb4aad}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.64844999977918, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -6.64844999977918, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.64844999977978, -15.1950859312204, 0, !- X,Y,Z Vertex 3 {m}
  -6.64844999977978, -15.1950859312204, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a0e1c00-61e1-4989-984c-67ee603f3036}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77521fb-3ff8-416d-a98f-1f929dad6cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.64844999977918, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.64844999977918, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fb3d2e-3df5-4599-99a0-dc2ab819449d}, !- Handle
  Surface 125,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a73d70c-bfe9-4c4e-a83d-8efa90ad298b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f2908fb-86af-4cb3-b863-baa867efa46c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.84346249999984, -15.1950859312204, 3.2512, !- X,Y,Z Vertex 1 {m}
  1.12236250000015, -15.19508593122, 3.2512, !- X,Y,Z Vertex 2 {m}
  1.12236250000015, -6.03759218122025, 3.2512, !- X,Y,Z Vertex 3 {m}
  0, -6.03759218122024, 3.2512,           !- X,Y,Z Vertex 4 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 5 {m}
  -4.84346249999984, 0, 3.2512;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Handle
  1F M Corridor S,                        !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  116.714754067335,                       !- X Origin {m}
  162.238018844514,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {87bf8ab6-4df8-4eb1-a3af-41b053ef8cc1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {02a29db7-7b9a-4a3a-a69e-e8816c7852bc}, !- Handle
  Surface 126,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, 1.21306818891914, 0,        !- X,Y,Z Vertex 1 {m}
  -2.7733625, -2.86666530707769, 0,       !- X,Y,Z Vertex 2 {m}
  0, -2.86666530707769, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  4.97205, 0, 0,                          !- X,Y,Z Vertex 5 {m}
  4.97205, -7.0947642536698, 0,           !- X,Y,Z Vertex 6 {m}
  -6.105525, -7.0947642536698, 0,         !- X,Y,Z Vertex 7 {m}
  -6.105525, -22.2299981130761, 0,        !- X,Y,Z Vertex 8 {m}
  -10.3663749995608, -22.2299981130761, 0, !- X,Y,Z Vertex 9 {m}
  -10.3663749995608, -7.0947642536698, 0, !- X,Y,Z Vertex 10 {m}
  -15.3330827670698, -7.0947642536698, 0, !- X,Y,Z Vertex 11 {m}
  -15.3330827670698, -4.44434065649276, 0, !- X,Y,Z Vertex 12 {m}
  -8.52487499957926, -4.44434065649276, 0, !- X,Y,Z Vertex 13 {m}
  -8.52487499957926, 1.21306818891914, 0; !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {03159b4e-542c-4a47-a1d5-0a5ad597c2ce}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c3d755-9b73-4040-a9d6-8bf4c8a8c42e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.97205, 0, 3.2512,                     !- X,Y,Z Vertex 1 {m}
  4.97205, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ba6ec8d-3d83-4039-8474-681b48447041}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74f06264-0cc1-4034-b458-cf72f7910685}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.97205, -7.0947642536698, 3.2512,      !- X,Y,Z Vertex 1 {m}
  4.97205, -7.0947642536698, 0,           !- X,Y,Z Vertex 2 {m}
  4.97205, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  4.97205, 0, 3.2512;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a472bcd9-d59e-492a-a6ec-08fd88dadb77}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de15bd3-d2a4-47d3-b231-aef45d098bb2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.105525, -7.0947642536698, 3.2512,    !- X,Y,Z Vertex 1 {m}
  -6.105525, -7.0947642536698, 0,         !- X,Y,Z Vertex 2 {m}
  4.97205, -7.0947642536698, 0,           !- X,Y,Z Vertex 3 {m}
  4.97205, -7.0947642536698, 3.2512;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd22a2d-dfd2-411f-a9d4-1ac5b8d15766}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beacb82b-9991-4456-a777-f357c1c9870f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.105525, -22.2299981130761, 3.2512,   !- X,Y,Z Vertex 1 {m}
  -6.105525, -22.2299981130761, 0,        !- X,Y,Z Vertex 2 {m}
  -6.105525, -7.0947642536698, 0,         !- X,Y,Z Vertex 3 {m}
  -6.105525, -7.0947642536698, 3.2512;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eea558ac-e409-499e-a126-cf0c5bcdff01}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d701987-4d9c-4b3f-810d-74662fe10e0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3663749995608, -22.2299981130761, 3.2512, !- X,Y,Z Vertex 1 {m}
  -10.3663749995608, -22.2299981130761, 0, !- X,Y,Z Vertex 2 {m}
  -6.105525, -22.2299981130761, 0,        !- X,Y,Z Vertex 3 {m}
  -6.105525, -22.2299981130761, 3.2512;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa704ccf-5daa-4b8a-bad1-4ccf6630fe41}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.3663749995608, -7.0947642536698, 3.2512, !- X,Y,Z Vertex 1 {m}
  -10.3663749995608, -7.0947642536698, 0, !- X,Y,Z Vertex 2 {m}
  -10.3663749995608, -22.2299981130761, 0, !- X,Y,Z Vertex 3 {m}
  -10.3663749995608, -22.2299981130761, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca27d1b-d7b8-4663-8e61-728f41641289}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3330827670698, -7.0947642536698, 3.2512, !- X,Y,Z Vertex 1 {m}
  -15.3330827670698, -7.0947642536698, 0, !- X,Y,Z Vertex 2 {m}
  -10.3663749995608, -7.0947642536698, 0, !- X,Y,Z Vertex 3 {m}
  -10.3663749995608, -7.0947642536698, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3cadba0e-9e8a-4f30-bedb-24210cd3c867}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7585467a-b358-49e2-8875-00a2b08be961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.3330827670698, -4.44434065649276, 3.2512, !- X,Y,Z Vertex 1 {m}
  -15.3330827670698, -4.44434065649276, 0, !- X,Y,Z Vertex 2 {m}
  -15.3330827670698, -7.0947642536698, 0, !- X,Y,Z Vertex 3 {m}
  -15.3330827670698, -7.0947642536698, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d673757f-c014-4310-b4d4-b74505c703f3}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5278d69-1a04-467d-b5ab-f49b960d17ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.52487499957926, -4.44434065649276, 3.2512, !- X,Y,Z Vertex 1 {m}
  -8.52487499957926, -4.44434065649276, 0, !- X,Y,Z Vertex 2 {m}
  -15.3330827670698, -4.44434065649276, 0, !- X,Y,Z Vertex 3 {m}
  -15.3330827670698, -4.44434065649276, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11214d71-18b4-4edd-8e43-8d60185d8ca4}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {904f0784-32f4-4fc1-ac5e-e3420676f3ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.52487499957926, 1.21306818891914, 3.2512, !- X,Y,Z Vertex 1 {m}
  -8.52487499957926, 1.21306818891914, 0, !- X,Y,Z Vertex 2 {m}
  -8.52487499957926, -4.44434065649276, 0, !- X,Y,Z Vertex 3 {m}
  -8.52487499957926, -4.44434065649276, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f492e98-ed50-47e8-8c7c-201976127fc0}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f5fa44-9402-44f3-9392-973e84717e75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, 1.21306818891914, 3.2512,   !- X,Y,Z Vertex 1 {m}
  -2.7733625, 1.21306818891914, 0,        !- X,Y,Z Vertex 2 {m}
  -8.52487499957926, 1.21306818891914, 0, !- X,Y,Z Vertex 3 {m}
  -8.52487499957926, 1.21306818891914, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c47ab7c8-fc2c-496a-9b79-531f8e278413}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d4c8b5-2d9f-455c-872f-c44d5a6d99e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, -2.86666530707769, 3.2512,  !- X,Y,Z Vertex 1 {m}
  -2.7733625, -2.86666530707769, 0,       !- X,Y,Z Vertex 2 {m}
  -2.7733625, 1.21306818891914, 0,        !- X,Y,Z Vertex 3 {m}
  -2.7733625, 1.21306818891914, 3.2512;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8b8392-02d5-4d46-98ca-fde3ff4dbda8}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb20213-1bf7-483a-97e1-92240a422817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.86666530707769, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.86666530707769, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7733625, -2.86666530707769, 0,       !- X,Y,Z Vertex 3 {m}
  -2.7733625, -2.86666530707769, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8a3a0d0-e1e8-4a36-9810-be42bb95cda8}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12337563-4dbf-4749-a977-f0b910834609}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.86666530707769, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.86666530707769, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065f1785-06bb-466d-b0ad-cfd6daca846e}, !- Handle
  Surface 141,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd658ba9-9bce-413c-8b72-405be55cd9fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b122e95-cdf6-4107-b861-8f52c532ad8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.97205000000021, -1.57978167784411, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.97205000000021, -0.0557816778445273, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, -0.0557816778445042, 3.2512,         !- X,Y,Z Vertex 3 {m}
  0, -1.57978167784407, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Handle
  1F W Stair E,                           !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  36.7873040673349,                       !- X Origin {m}
  154.69241216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {f09ffa4f-d662-42eb-ae0d-b697303e139f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d0f80211-edbe-416a-af75-4e9491aea5a0}, !- Handle
  Surface 142,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3004125, 3.85437404772348, 0,         !- X,Y,Z Vertex 1 {m}
  3.3004125, -2.36695366088625, 0,        !- X,Y,Z Vertex 2 {m}
  0, -2.36695366088625, 0,                !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.85437404772348, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a5c264-2f6d-4bbd-bbe4-7f302a6d9fb5}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ec8ef6-66fc-4f39-bc84-dc5d100419a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 3.85437404772348, 3.2512, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 3.85437404772348, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4579ad2-edb5-4008-8e71-a56e087b3647}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22a45903-2492-4263-b310-f10d3a1255b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3004125, 3.85437404772348, 3.2512,    !- X,Y,Z Vertex 1 {m}
  3.3004125, 3.85437404772348, 0,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.85437404772348, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 3.85437404772348, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73cef654-1623-4437-ad7c-b3c1ebb234d0}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15a99e9-156e-415a-bd70-9e8999e42c2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3004125, 0.98099904772353, 3.2512,    !- X,Y,Z Vertex 1 {m}
  3.3004125, 0.98099904772353, 0,         !- X,Y,Z Vertex 2 {m}
  3.3004125, 3.85437404772348, 0,         !- X,Y,Z Vertex 3 {m}
  3.3004125, 3.85437404772348, 3.2512;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0354da4-54e7-4735-86f7-79108e27ad05}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d757ac-7c48-4cb9-8cb3-9bbd3079efc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3004125, -2.36695366088625, 3.2512,   !- X,Y,Z Vertex 1 {m}
  3.3004125, -2.36695366088625, 0,        !- X,Y,Z Vertex 2 {m}
  3.3004125, 0.98099904772353, 0,         !- X,Y,Z Vertex 3 {m}
  3.3004125, 0.98099904772353, 3.2512;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc1d753b-86a5-4574-a776-f616b25d3596}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.36695366088625, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.36695366088625, 0,                !- X,Y,Z Vertex 2 {m}
  3.3004125, -2.36695366088625, 0,        !- X,Y,Z Vertex 3 {m}
  3.3004125, -2.36695366088625, 3.2512;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {349d0d5c-ca7e-444d-bc0b-e685504c9872}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.36695366088625, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.36695366088625, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d067498a-31f1-470f-93e8-914b8bc70048}, !- Handle
  Surface 149,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0025f44f-38b6-4ff3-a367-5a4f489ff28f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39cc3780-4867-4291-ad9d-0ba283546677}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3004125, -2.36695366088625, 3.2512,   !- X,Y,Z Vertex 1 {m}
  3.3004125, 3.85437404772348, 3.2512,    !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 3.85437404772348, 3.2512, !- X,Y,Z Vertex 3 {m}
  0, -2.36695366088625, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Handle
  1F W Lobby,                             !- Name
  {38669ead-a689-4b12-b7b4-5a84749bc284}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  60.9315915673348,                       !- X Origin {m}
  158.777053455061,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {359db284-c5a3-447c-94f6-b6ebf8aaaabf}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bcf4751d-db11-4a9d-b108-2968c742a489}, !- Handle
  Surface 150,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40518371160902, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.99256250065918, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.99256250065918, -6.45159494927704, 0, !- X,Y,Z Vertex 4 {m}
  -20.8438749999999, -6.45159494927704, 0, !- X,Y,Z Vertex 5 {m}
  -20.8438749999999, -3.10364224066727, 0, !- X,Y,Z Vertex 6 {m}
  -18.0268562499999, -3.10364224066727, 0, !- X,Y,Z Vertex 7 {m}
  -18.0268562499999, -0.230267240667313, 0, !- X,Y,Z Vertex 8 {m}
  -16.57983742893, -0.230267240667313, 0, !- X,Y,Z Vertex 9 {m}
  -16.57983742893, -0.857249937093124, 0, !- X,Y,Z Vertex 10 {m}
  -12.7015875000002, -0.857249937093124, 0, !- X,Y,Z Vertex 11 {m}
  -12.7015875000002, 3.40518371160902, 0; !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {dcb8cd4a-41eb-4a04-8974-b3a561b4bcd0}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85c40f5e-32aa-4ff9-a6bf-995472b89262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99256250065918, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  3.99256250065918, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {776adeab-c084-4d3f-956f-24f45fd53368}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc4b4b3-858b-4ef1-b854-fff2771cc7ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99256250065918, -3.69093244927721, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.99256250065918, -3.69093244927721, 0, !- X,Y,Z Vertex 2 {m}
  3.99256250065918, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.99256250065918, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc14d661-e19d-4603-94b5-4a84ef59ee9f}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7be826d5-ecbd-43c0-bde0-d8e3c7427e94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.99256250065918, -6.45159494927704, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.99256250065918, -6.45159494927704, 0, !- X,Y,Z Vertex 2 {m}
  3.99256250065918, -3.69093244927721, 0, !- X,Y,Z Vertex 3 {m}
  3.99256250065918, -3.69093244927721, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be0925a-53cc-4c22-a16e-01358ce49fc7}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.3617374999999, -6.45159494927704, 3.2512, !- X,Y,Z Vertex 1 {m}
  -11.3617374999999, -6.45159494927704, 0, !- X,Y,Z Vertex 2 {m}
  3.99256250065918, -6.45159494927704, 0, !- X,Y,Z Vertex 3 {m}
  3.99256250065918, -6.45159494927704, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0819997c-fdab-4259-9ef4-71d788559cc0}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8438749999999, -6.45159494927704, 3.2512, !- X,Y,Z Vertex 1 {m}
  -20.8438749999999, -6.45159494927704, 0, !- X,Y,Z Vertex 2 {m}
  -11.3617374999999, -6.45159494927704, 0, !- X,Y,Z Vertex 3 {m}
  -11.3617374999999, -6.45159494927704, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d757ac-7c48-4cb9-8cb3-9bbd3079efc2}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0354da4-54e7-4735-86f7-79108e27ad05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.8438749999999, -3.10364224066727, 3.2512, !- X,Y,Z Vertex 1 {m}
  -20.8438749999999, -3.10364224066727, 0, !- X,Y,Z Vertex 2 {m}
  -20.8438749999999, -6.45159494927704, 0, !- X,Y,Z Vertex 3 {m}
  -20.8438749999999, -6.45159494927704, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a61ba5-269a-45ae-9f07-a266a697e937}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {751e30f1-7024-4361-98c5-3fc3a816f0d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0268562499999, -3.10364224066727, 3.2512, !- X,Y,Z Vertex 1 {m}
  -18.0268562499999, -3.10364224066727, 0, !- X,Y,Z Vertex 2 {m}
  -20.8438749999999, -3.10364224066727, 0, !- X,Y,Z Vertex 3 {m}
  -20.8438749999999, -3.10364224066727, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01c3a102-1c2b-49eb-9063-fc4ebbd9adb3}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f78fda-5060-431d-8472-4441df660a44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.0268562499999, -0.230267240667313, 3.2512, !- X,Y,Z Vertex 1 {m}
  -18.0268562499999, -0.230267240667313, 0, !- X,Y,Z Vertex 2 {m}
  -18.0268562499999, -3.10364224066727, 0, !- X,Y,Z Vertex 3 {m}
  -18.0268562499999, -3.10364224066727, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0e2aa53-31b8-4c05-ab34-7b78a10fbcb9}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd90761d-be13-426b-bbf9-ec41fb734816}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.57983742893, -0.230267240667313, 3.2512, !- X,Y,Z Vertex 1 {m}
  -16.57983742893, -0.230267240667313, 0, !- X,Y,Z Vertex 2 {m}
  -18.0268562499999, -0.230267240667313, 0, !- X,Y,Z Vertex 3 {m}
  -18.0268562499999, -0.230267240667313, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e6c798d-2d67-4621-a8b1-e0acf41e9844}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b635dbaa-b6c8-4c15-8494-e41f68ccbf0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.57983742893, -0.857249937093124, 3.2512, !- X,Y,Z Vertex 1 {m}
  -16.57983742893, -0.857249937093124, 0, !- X,Y,Z Vertex 2 {m}
  -16.57983742893, -0.230267240667313, 0, !- X,Y,Z Vertex 3 {m}
  -16.57983742893, -0.230267240667313, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f7122eb-fffc-43e8-9c2e-65d5c12b2aa6}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8476b9d-5dcf-4025-a3c9-3c1045320b23}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7015875000002, -0.857249937093124, 3.2512, !- X,Y,Z Vertex 1 {m}
  -12.7015875000002, -0.857249937093124, 0, !- X,Y,Z Vertex 2 {m}
  -16.57983742893, -0.857249937093124, 0, !- X,Y,Z Vertex 3 {m}
  -16.57983742893, -0.857249937093124, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17383354-0ae4-4410-b4c0-440cea62ed8a}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6df49f4-d4d5-4067-8172-6f7b1c70ec0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.7015875000002, 3.40518371160902, 3.2512, !- X,Y,Z Vertex 1 {m}
  -12.7015875000002, 3.40518371160902, 0, !- X,Y,Z Vertex 2 {m}
  -12.7015875000002, -0.857249937093124, 0, !- X,Y,Z Vertex 3 {m}
  -12.7015875000002, -0.857249937093124, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcee2241-bd9c-4498-b6c3-761cdd347117}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17d7f5b5-96e2-46cd-8307-4fbd1ef96cdb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.40518371160902, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 3.40518371160902, 0,                 !- X,Y,Z Vertex 2 {m}
  -12.7015875000002, 3.40518371160902, 0, !- X,Y,Z Vertex 3 {m}
  -12.7015875000002, 3.40518371160902, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1fece31-0e45-44e2-915d-27e5ca7d95fc}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5935e3be-22ca-4933-8d34-249c5654804d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.40518371160902, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.40518371160902, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a33ba2-2805-4224-9cc8-c27fcf3930b8}, !- Handle
  Surface 165,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {050a076b-6c0c-4d8a-9f0b-aeb041c81a54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d865f112-c451-408a-bfd3-99d15b0df9cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.57983742893, -0.857249937093124, 3.2512, !- X,Y,Z Vertex 1 {m}
  -16.5794775694435, -0.796167781146639, 3.2512, !- X,Y,Z Vertex 2 {m}
  -16.57983742893, -0.230267240667313, 3.2512; !- X,Y,Z Vertex 3 {m}

OS:Space,
  {53053730-eb19-4914-826f-c286b44400e2}, !- Handle
  1F W Custodial Utility,                 !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64.924154067994,                        !- X Origin {m}
  152.325458505784,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {236a8a26-1a0a-4e4b-aabb-bb916baacd62}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0413efd4-9446-46d7-b150-6082cec75c94}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67043005050292, 2.76066249999984, 0,  !- X,Y,Z Vertex 1 {m}
  4.67043005050292, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.76066249999984, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7be826d5-ecbd-43c0-bde0-d8e3c7427e94}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc14d661-e19d-4603-94b5-4a84ef59ee9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.76066249999984, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 2.76066249999984, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {832d3b50-fa79-42b2-8227-7cb59156ea09}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6169eb32-b972-42d2-8c87-e59d942fb1a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67043005050292, 2.76066249999984, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.67043005050292, 2.76066249999984, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.76066249999984, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.76066249999984, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9070e761-83fa-4c38-a8a7-07f0446b61ad}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cad1301f-d3c7-42e7-81e6-8fe3bdc40c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67043005050292, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  4.67043005050292, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.67043005050292, 2.76066249999984, 0,  !- X,Y,Z Vertex 3 {m}
  4.67043005050292, 2.76066249999984, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b451210b-a74e-41c3-b80e-03a10764d201}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ef4734b-6687-4256-ae13-bc37b61a9c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.36232499956041, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  3.36232499956041, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  4.67043005050292, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  4.67043005050292, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa5adfad-39b3-4432-8b37-7183d4dd07b7}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.36232499956041, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.36232499956041, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6dcea6a-1514-41af-bd02-83030a86c35c}, !- Handle
  Surface 172,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53053730-eb19-4914-826f-c286b44400e2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.67043005050292, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  4.67043005050292, 2.76066249999984, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, 2.76066249999984, 3.2512,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Handle
  1F M Corridor N,                        !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  71.194461516832,                        !- X Origin {m}
  163.564953455061,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {9f999e07-ce69-4043-a76d-a18caaaeb85c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {654b0fd9-7457-4536-811d-11f118ce822a}, !- Handle
  Surface 173,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.86672367378434, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -3.68300000000005, 0,                !- X,Y,Z Vertex 2 {m}
  7.899717550503, -3.68300000000005, 0,   !- X,Y,Z Vertex 3 {m}
  7.899717550503, 4.58310871160909, 0,    !- X,Y,Z Vertex 4 {m}
  42.746930050503, 4.58310871160909, 0,   !- X,Y,Z Vertex 5 {m}
  42.746930050503, 2.42549032965598, 0,   !- X,Y,Z Vertex 6 {m}
  23.525480050505, 2.42549032965603, 0,   !- X,Y,Z Vertex 7 {m}
  23.525480050505, 0.47147613578326, 0,   !- X,Y,Z Vertex 8 {m}
  12.2494675505025, 0.47147613578326, 0,  !- X,Y,Z Vertex 9 {m}
  12.2526425505031, -5.20541250000005, 0, !- X,Y,Z Vertex 10 {m}
  0, -5.20541250000005, 0,                !- X,Y,Z Vertex 11 {m}
  0, -11.2394949492771, 0,                !- X,Y,Z Vertex 12 {m}
  -1.59987739833505, -11.2394949492771, 0, !- X,Y,Z Vertex 13 {m}
  -1.59987739833505, -8.47883244927725, 0, !- X,Y,Z Vertex 14 {m}
  -6.27030744883797, -8.47883244927725, 0, !- X,Y,Z Vertex 15 {m}
  -6.27030744883797, -4.78790000000005, 0, !- X,Y,Z Vertex 16 {m}
  -1.88563244949709, -4.78790000000005, 0, !- X,Y,Z Vertex 17 {m}
  -1.88563244949709, 1.06520871160911, 0, !- X,Y,Z Vertex 18 {m}
  -4.2097324494972, 1.06520871160911, 0,  !- X,Y,Z Vertex 19 {m}
  -4.2097324494972, 6.86672367378434, 0;  !- X,Y,Z Vertex 20 {m}

OS:Surface,
  {94017e15-50d4-48d2-9f1b-b0056162b0b1}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03596b9-19a6-4f3b-9a67-8c25bf10b2fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.68300000000005, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -3.68300000000005, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3d40a58-196e-4f58-8ef5-5fc24313428c}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76006289-b3a6-4458-a08f-34c0d54cb1d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.899717550503, -3.68300000000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  7.899717550503, -3.68300000000005, 0,   !- X,Y,Z Vertex 2 {m}
  0, -3.68300000000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.68300000000005, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07e0daa4-0699-4099-b00f-96295269d126}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19f523e1-e92a-4961-b7c4-4ba697961ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.899717550503, 0, 3.2512,              !- X,Y,Z Vertex 1 {m}
  7.899717550503, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  7.899717550503, -3.68300000000005, 0,   !- X,Y,Z Vertex 3 {m}
  7.899717550503, -3.68300000000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aef6cc96-1aac-4666-88c3-636dad27215a}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97facff9-7547-49f1-b5ee-807fd3689569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.899717550503, 4.58310871160909, 3.2512, !- X,Y,Z Vertex 1 {m}
  7.899717550503, 4.58310871160909, 0,    !- X,Y,Z Vertex 2 {m}
  7.899717550503, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  7.899717550503, 0, 3.2512;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967ebdbd-4b95-4570-8d9f-7d3613a0e970}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.3006425505028, 4.58310871160909, 3.2512, !- X,Y,Z Vertex 1 {m}
  15.3006425505028, 4.58310871160909, 0,  !- X,Y,Z Vertex 2 {m}
  7.899717550503, 4.58310871160909, 0,    !- X,Y,Z Vertex 3 {m}
  7.899717550503, 4.58310871160909, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051792bc-d2a8-40e9-b2fc-3b0e605725be}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7ed911b-fef8-4fe4-9746-3b11767f576f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.746930050503, 4.58310871160909, 3.2512, !- X,Y,Z Vertex 1 {m}
  42.746930050503, 4.58310871160909, 0,   !- X,Y,Z Vertex 2 {m}
  15.3006425505028, 4.58310871160909, 0,  !- X,Y,Z Vertex 3 {m}
  15.3006425505028, 4.58310871160909, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c66ae2c1-498a-48c4-8622-be4c747df801}, !- Handle
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fc480e0-cec6-4aed-90c1-0beaaccd4233}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.746930050503, 2.42549032965598, 3.2512, !- X,Y,Z Vertex 1 {m}
  42.746930050503, 2.42549032965598, 0,   !- X,Y,Z Vertex 2 {m}
  42.746930050503, 4.58310871160909, 0,   !- X,Y,Z Vertex 3 {m}
  42.746930050503, 4.58310871160909, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54e02516-88d1-44d2-bd13-025e8e6c5eb4}, !- Handle
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1602dd74-1b89-46ba-818e-1f7f3638ae74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.9954175509237, 2.42549032965598, 3.2512, !- X,Y,Z Vertex 1 {m}
  36.9954175509237, 2.42549032965598, 0,  !- X,Y,Z Vertex 2 {m}
  42.746930050503, 2.42549032965598, 0,   !- X,Y,Z Vertex 3 {m}
  42.746930050503, 2.42549032965598, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a2feb6-42a3-40f3-ae06-76aeab1a3723}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f842000-e2c9-4bfd-b70e-35acb9ba95ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1872097834332, 2.42549032965598, 3.2512, !- X,Y,Z Vertex 1 {m}
  30.1872097834332, 2.42549032965598, 0,  !- X,Y,Z Vertex 2 {m}
  36.9954175509237, 2.42549032965598, 0,  !- X,Y,Z Vertex 3 {m}
  36.9954175509237, 2.42549032965598, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f17adfca-51de-4f20-bb0f-99554c952417}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6092563d-854b-476d-9da1-c44533e57860}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.525480050505, 2.42549032965603, 3.2512, !- X,Y,Z Vertex 1 {m}
  23.525480050505, 2.42549032965603, 0,   !- X,Y,Z Vertex 2 {m}
  30.1872097834332, 2.42549032965598, 0,  !- X,Y,Z Vertex 3 {m}
  30.1872097834332, 2.42549032965598, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30674b98-f38e-4649-8151-dd5f8ef59aa3}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b589404-5632-47d2-ad3c-e90f042b7eaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.525480050505, 0.47147613578326, 3.2512, !- X,Y,Z Vertex 1 {m}
  23.525480050505, 0.47147613578326, 0,   !- X,Y,Z Vertex 2 {m}
  23.525480050505, 2.42549032965603, 0,   !- X,Y,Z Vertex 3 {m}
  23.525480050505, 2.42549032965603, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec8f244e-d184-4c71-b120-697b75852dda}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63d0f7be-b7c3-4e90-9896-52bf52b2d91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2494675505025, 0.47147613578326, 3.2512, !- X,Y,Z Vertex 1 {m}
  12.2494675505025, 0.47147613578326, 0,  !- X,Y,Z Vertex 2 {m}
  23.525480050505, 0.47147613578326, 0,   !- X,Y,Z Vertex 3 {m}
  23.525480050505, 0.47147613578326, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33299324-ab35-4fa6-b166-f6feedc9ef7f}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6802dbbe-5729-46fa-a05a-2c51022dfca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2526425505031, -5.20541250000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  12.2526425505031, -5.20541250000005, 0, !- X,Y,Z Vertex 2 {m}
  12.2494675505025, 0.47147613578326, 0,  !- X,Y,Z Vertex 3 {m}
  12.2494675505025, 0.47147613578326, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4576651-7ef4-4f35-ba3a-79431c3b827c}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dca9061-57dc-4aae-8d77-ab88221289ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.27595505050293, -5.20541250000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  8.27595505050293, -5.20541250000005, 0, !- X,Y,Z Vertex 2 {m}
  12.2526425505031, -5.20541250000005, 0, !- X,Y,Z Vertex 3 {m}
  12.2526425505031, -5.20541250000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cea24b5d-f961-4abc-b465-4e9f60d8f2e6}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750b7279-c114-445b-a79f-a078f67e927d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.20541250000005, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.20541250000005, 0,                !- X,Y,Z Vertex 2 {m}
  8.27595505050293, -5.20541250000005, 0, !- X,Y,Z Vertex 3 {m}
  8.27595505050293, -5.20541250000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac2d4140-9532-4c97-9b37-06ce1f197b98}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e25bf41-fe38-4893-a4b7-fceb2097ba16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.7473750000001, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -10.7473750000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.20541250000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.20541250000005, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb8fe4f-9271-4615-9f6b-da1ac8b260df}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56902af7-6ed8-4707-b0d1-b9853dddd1fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.2394949492771, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -11.2394949492771, 0,                !- X,Y,Z Vertex 2 {m}
  0, -10.7473750000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -10.7473750000001, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90c02e2-06b6-436b-ab93-82fc2e5e8ecf}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {417fa3e8-d561-4716-80d0-91a0e48c5c48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59987739833505, -11.2394949492771, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.59987739833505, -11.2394949492771, 0, !- X,Y,Z Vertex 2 {m}
  0, -11.2394949492771, 0,                !- X,Y,Z Vertex 3 {m}
  0, -11.2394949492771, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cad1301f-d3c7-42e7-81e6-8fe3bdc40c76}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9070e761-83fa-4c38-a8a7-07f0446b61ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.59987739833505, -8.47883244927725, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.59987739833505, -8.47883244927725, 0, !- X,Y,Z Vertex 2 {m}
  -1.59987739833505, -11.2394949492771, 0, !- X,Y,Z Vertex 3 {m}
  -1.59987739833505, -11.2394949492771, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6169eb32-b972-42d2-8c87-e59d942fb1a8}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {832d3b50-fa79-42b2-8227-7cb59156ea09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27030744883797, -8.47883244927725, 3.2512, !- X,Y,Z Vertex 1 {m}
  -6.27030744883797, -8.47883244927725, 0, !- X,Y,Z Vertex 2 {m}
  -1.59987739833505, -8.47883244927725, 0, !- X,Y,Z Vertex 3 {m}
  -1.59987739833505, -8.47883244927725, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8fc4b4b3-858b-4ef1-b854-fff2771cc7ed}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {776adeab-c084-4d3f-956f-24f45fd53368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.27030744883797, -4.78790000000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  -6.27030744883797, -4.78790000000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.27030744883797, -8.47883244927725, 0, !- X,Y,Z Vertex 3 {m}
  -6.27030744883797, -8.47883244927725, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6afd14ec-1fb4-4ef0-a99a-593f44efc278}, !- Handle
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b54df9c3-d32b-4706-bd3f-594474c7365e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.88563244949709, -4.78790000000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.88563244949709, -4.78790000000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.27030744883797, -4.78790000000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.27030744883797, -4.78790000000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {656c7701-7f4b-4535-ba83-75aae00f737a}, !- Handle
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc046c94-4584-4b7b-a52a-c85f93aef175}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.88563244949709, 1.06520871160911, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.88563244949709, 1.06520871160911, 0, !- X,Y,Z Vertex 2 {m}
  -1.88563244949709, -4.78790000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.88563244949709, -4.78790000000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67f13242-9472-4546-81d3-363846c9d363}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb8d5fa1-a381-45ac-8903-4334332043f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2097324494972, 1.06520871160911, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.2097324494972, 1.06520871160911, 0,  !- X,Y,Z Vertex 2 {m}
  -1.88563244949709, 1.06520871160911, 0, !- X,Y,Z Vertex 3 {m}
  -1.88563244949709, 1.06520871160911, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06944096-def3-4f07-8981-06aa639244d2}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6668917-d623-482b-8f5a-82fb017d0935}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2097324494972, 4.5704087116092, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.2097324494972, 4.5704087116092, 0,   !- X,Y,Z Vertex 2 {m}
  -4.2097324494972, 1.06520871160911, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2097324494972, 1.06520871160911, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ff6a6b9-6b64-4d70-aef0-07a43506b431}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4717510-6ddc-4d7d-8b64-cb46d88b8da8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.2097324494972, 6.86672367378434, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.2097324494972, 6.86672367378434, 0,  !- X,Y,Z Vertex 2 {m}
  -4.2097324494972, 4.5704087116092, 0,   !- X,Y,Z Vertex 3 {m}
  -4.2097324494972, 4.5704087116092, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e51e1cc-dd8f-4c6b-9b68-6ad311d3c469}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.86672367378434, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 6.86672367378434, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.2097324494972, 6.86672367378434, 0,  !- X,Y,Z Vertex 3 {m}
  -4.2097324494972, 6.86672367378434, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bd25560-76db-4f76-9dea-2d7c10fca381}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053f5784-1a89-437a-b494-27874797c744}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.86672367378434, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.86672367378434, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbc1b6f8-2bc2-4b86-bae3-8aa8ab6ddcf4}, !- Handle
  Surface 202,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e0f1853-6020-44f2-a5e8-b9e1b5ffa0be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {717ad4b6-ec39-4ea7-9066-f2ed38f5211a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.525480050505, 0.47147613578326, 3.2512, !- X,Y,Z Vertex 1 {m}
  23.525480050505, 1.18244063340478, 3.2512, !- X,Y,Z Vertex 2 {m}
  14.862492550503, 1.18244063340481, 3.2512, !- X,Y,Z Vertex 3 {m}
  14.862492550503, 0.471476135783263, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Handle
  1F W Restroom,                          !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.4704165673349,                       !- X Origin {m}
  158.359540955061,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {b1bec916-6957-40f3-ad48-54f3a179a44e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bef3ce41-7519-435a-bdb7-718275d71dfa}, !- Handle
  Surface 203,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.54196250000005, 0,                !- X,Y,Z Vertex 2 {m}
  -8.27595505050293, -5.54196250000005, 0, !- X,Y,Z Vertex 3 {m}
  -8.27595505050293, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05255221-0fe5-47c0-b7f2-f8279a508bc1}, !- Handle
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7f53634-4586-4721-abf3-d4d9e36b8d92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.54196250000005, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.54196250000005, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af0189f-3c23-4a5c-8d19-bb991ccab599}, !- Handle
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e27c0823-3c13-4db8-8dc3-fa82f60f1031}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27595505050293, -5.54196250000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  -8.27595505050293, -5.54196250000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.54196250000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.54196250000005, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e25bf41-fe38-4893-a4b7-fceb2097ba16}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac2d4140-9532-4c97-9b37-06ce1f197b98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.27595505050293, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -8.27595505050293, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -8.27595505050293, -5.54196250000005, 0, !- X,Y,Z Vertex 3 {m}
  -8.27595505050293, -5.54196250000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750b7279-c114-445b-a79f-a078f67e927d}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cea24b5d-f961-4abc-b465-4e9f60d8f2e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.27595505050293, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.27595505050293, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b65d44f-ed86-435b-a579-48d5fb21be59}, !- Handle
  Surface 208,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7db7aef8-a1eb-4137-9cf0-b9ece660fbc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {538d8abb-f365-4052-a725-a15f1649c6bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98913750000011, -5.54196249999998, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.9891375000001, -5.6843418860808e-014, 3.2512, !- X,Y,Z Vertex 2 {m}
  -3.51307406319108, -5.6843418860808e-014, 3.2512, !- X,Y,Z Vertex 3 {m}
  -3.51292112240017, -5.54196249999998, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Handle
  1F W Break Room,                        !- Name
  {fbf5a104-8b4c-4337-ba64-d40b06230e7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.4704165673349,                       !- X Origin {m}
  158.359540955061,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {a2be86d7-627f-47b0-8910-e6c22de1d012}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {db7c011a-1818-4e18-9499-2ab5b265fc85}, !- Handle
  Surface 209,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97668750000017, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.97668750000015, -5.54196250000005, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.54196250000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dca9061-57dc-4aae-8d77-ab88221289ef}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4576651-7ef4-4f35-ba3a-79431c3b827c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97668750000017, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  3.97668750000017, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da45406a-1384-4d3c-b005-d3bc204da951}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a46a18-17fe-48fc-be41-cca10ad8f482}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97668750000017, -3.21628636421674, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.97668750000017, -3.21628636421674, 0, !- X,Y,Z Vertex 2 {m}
  3.97668750000017, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.97668750000017, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {856a15fa-f940-4465-ae1d-2920714f0cb1}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97668750000015, -5.54196250000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.97668750000015, -5.54196250000005, 0, !- X,Y,Z Vertex 2 {m}
  3.97668750000017, -3.21628636421674, 0, !- X,Y,Z Vertex 3 {m}
  3.97668750000017, -3.21628636421674, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b824a48f-cea0-4de1-a6b5-ecbf87286e4d}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e9938f3-252e-4157-99e4-4c397de7026a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.54196250000005, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.54196250000005, 0,                !- X,Y,Z Vertex 2 {m}
  3.97668750000015, -5.54196250000005, 0, !- X,Y,Z Vertex 3 {m}
  3.97668750000015, -5.54196250000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7f53634-4586-4721-abf3-d4d9e36b8d92}, !- Handle
  Surface 214,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05255221-0fe5-47c0-b7f2-f8279a508bc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -5.54196250000005, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.54196250000005, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94809dec-bbe1-4b9e-88ba-ffe9ea3eacda}, !- Handle
  Surface 215,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2269e03a-daf9-4cf8-b021-419f6ac364fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bae6edeb-eea8-4377-996d-0210f15a2927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.97668750000015, -5.54196250000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.97668750000017, 0, 3.2512,            !- X,Y,Z Vertex 2 {m}
  0.636587500000005, -8.5265128291212e-014, 3.2512, !- X,Y,Z Vertex 3 {m}
  0.636587500000005, -0.597232031429996, 3.2512, !- X,Y,Z Vertex 4 {m}
  0, -0.597232031429996, 3.2512,          !- X,Y,Z Vertex 5 {m}
  0, -5.54196250000005, 3.2512;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Handle
  1F W Apt South,                         !- Name
  {37089aa2-66d3-46ea-80fb-df9cca65b905}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.7143290673348,                       !- X Origin {m}
  160.68046216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {a140a5b6-288a-4876-bf74-71de25cd043c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5ec3b010-c634-4f77-aa5c-0ffb1f1b3775}, !- Handle
  Surface 216,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0729750000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  25.0729750000001, -5.98805000000025, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.98805000000021, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12d671ad-2329-43a1-ac8a-0a42f04105b3}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd84e2c-e81d-47df-b200-5c8306467736}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0729750000001, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  25.0729750000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cdb8ea9-f7ea-4483-9a96-544d13a5b3bd}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77ade155-0249-4a8d-aaff-f0e6f57f6735}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0729750000001, -2.13367595227677, 3.2512, !- X,Y,Z Vertex 1 {m}
  25.0729750000001, -2.13367595227677, 0, !- X,Y,Z Vertex 2 {m}
  25.0729750000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.0729750000001, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ec8ef6-66fc-4f39-bc84-dc5d100419a7}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7a5c264-2f6d-4bbd-bbe4-7f302a6d9fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0729750000001, -5.98805000000025, 3.2512, !- X,Y,Z Vertex 1 {m}
  25.0729750000001, -5.98805000000025, 0, !- X,Y,Z Vertex 2 {m}
  25.0729750000001, -2.13367595227677, 0, !- X,Y,Z Vertex 3 {m}
  25.0729750000001, -2.13367595227677, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc2839ae-7ecd-4c19-8011-acd833de1cb8}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.40073343026504e-029, -5.98805000000021, 3.2512, !- X,Y,Z Vertex 1 {m}
  1.02888575582788e-029, -5.98805000000021, 0, !- X,Y,Z Vertex 2 {m}
  25.0729750000001, -5.98805000000025, 0, !- X,Y,Z Vertex 3 {m}
  25.0729750000001, -5.98805000000025, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a0d3bf-0d4c-4aee-bd9c-634f4de1ee90}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.42961918609293e-030, 3.9285870230263e-060, 3.2512, !- X,Y,Z Vertex 1 {m}
  -3.42961918609293e-030, -3.9285870230263e-060, 7.23565930217565e-060, !- X,Y,Z Vertex 2 {m}
  3.42961918609293e-030, -5.98805000000021, -7.23565930217565e-060, !- X,Y,Z Vertex 3 {m}
  1.02888575582788e-029, -5.98805000000021, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38beb6ab-2e65-4d4b-bbb8-60a7ec691d4e}, !- Handle
  Surface 222,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a57e35d5-ecab-41a2-80ef-2b19c45fc8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9d7fa7-36b4-474b-a620-d84c467e61fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0729750000001, -5.98805000000025, 3.2512, !- X,Y,Z Vertex 1 {m}
  25.0729750000001, 0, 3.2512,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 3 {m}
  1.37184767443717e-029, -5.98805000000021, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Handle
  1F M Admin South,                       !- Name
  {fbf5a104-8b4c-4337-ba64-d40b06230e7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.381671300265,                       !- X Origin {m}
  155.143254590844,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {30d32841-c668-4246-a052-66a6af7dadcd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {49b9a8af-6035-455e-8b71-729484a1716d}, !- Handle
  Surface 223,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8471891938728, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.9345672329301, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.9377422329306, 8.89317500000005, 0, !- X,Y,Z Vertex 4 {m}
  -6.66172973292816, 8.89317500000005, 0, !- X,Y,Z Vertex 5 {m}
  -6.66172973292816, 10.8471891938728, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {fdacf2e9-bdd0-4e0d-b4a0-4f178058d8e8}, !- Handle
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9345672329301, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -17.9345672329301, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a46a18-17fe-48fc-be41-cca10ad8f482}, !- Handle
  Surface 225,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da45406a-1384-4d3c-b005-d3bc204da951}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9345672329301, 3.21628636421674, 3.2512, !- X,Y,Z Vertex 1 {m}
  -17.9345672329301, 3.21628636421674, 0, !- X,Y,Z Vertex 2 {m}
  -17.9345672329301, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -17.9345672329301, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6802dbbe-5729-46fa-a05a-2c51022dfca6}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33299324-ab35-4fa6-b166-f6feedc9ef7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.9377422329306, 8.89317500000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  -17.9377422329306, 8.89317500000005, 0, !- X,Y,Z Vertex 2 {m}
  -17.9345672329301, 3.21628636421674, 0, !- X,Y,Z Vertex 3 {m}
  -17.9345672329301, 3.21628636421674, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63d0f7be-b7c3-4e90-9896-52bf52b2d91e}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec8f244e-d184-4c71-b120-697b75852dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.66172973292816, 8.89317500000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  -6.66172973292816, 8.89317500000005, 0, !- X,Y,Z Vertex 2 {m}
  -17.9377422329306, 8.89317500000005, 0, !- X,Y,Z Vertex 3 {m}
  -17.9377422329306, 8.89317500000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b589404-5632-47d2-ad3c-e90f042b7eaa}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30674b98-f38e-4649-8151-dd5f8ef59aa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.66172973292816, 10.8471891938728, 3.2512, !- X,Y,Z Vertex 1 {m}
  -6.66172973292816, 10.8471891938728, 0, !- X,Y,Z Vertex 2 {m}
  -6.66172973292816, 8.89317500000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.66172973292816, 8.89317500000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6092563d-854b-476d-9da1-c44533e57860}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f17adfca-51de-4f20-bb0f-99554c952417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.8471891938728, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 10.8471891938728, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.66172973292816, 10.8471891938728, 0, !- X,Y,Z Vertex 3 {m}
  -6.66172973292816, 10.8471891938728, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22127b0e-3fd2-416c-9737-2ae512ba974d}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df46ea47-652f-44db-900d-d74e5eceeb81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.65042359717704, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 2.65042359717704, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 10.8471891938728, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 10.8471891938728, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7585467a-b358-49e2-8875-00a2b08be961}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3cadba0e-9e8a-4f30-bedb-24210cd3c867}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.65042359717704, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.65042359717704, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c714a7-20e3-4219-9599-6d9bd4254af4}, !- Handle
  Surface 232,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {92a4aead-c844-4e87-987e-02c9551efd29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a3dd725-4aae-4567-9888-237d66934409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.08013949762177, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 9.60413949762173, 3.2512,            !- X,Y,Z Vertex 2 {m}
  -6.661729732928, 9.60413949762177, 3.2512, !- X,Y,Z Vertex 3 {m}
  -6.66172973292816, 8.89317500000005, 3.2512, !- X,Y,Z Vertex 4 {m}
  -15.32471723293, 8.89317500000023, 3.2512, !- X,Y,Z Vertex 5 {m}
  -15.32471723293, 8.08013949762182, 3.2512; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Handle
  1F W Elev,                              !- Name
  {55ec7ecc-90cd-44f5-933a-255ce4ecf69a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.0877165673349,                       !- X Origin {m}
  158.546786214394,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {e74ce854-b554-4444-a663-2521a6b7591e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3047795-75ee-405f-a3d5-95e2763328df}, !- Handle
  Surface 233,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81701875, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  2.81701875, -2.87337499999995, 0,       !- X,Y,Z Vertex 2 {m}
  0, -2.87337499999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {637cb632-caa4-4209-aee6-0519ee87acfd}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f6ea9b5-ec21-49c3-984b-5a3f18500405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81701875, 0, 3.2512,                  !- X,Y,Z Vertex 1 {m}
  2.81701875, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f78fda-5060-431d-8472-4441df660a44}, !- Handle
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01c3a102-1c2b-49eb-9063-fc4ebbd9adb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81701875, -2.87337499999995, 3.2512,  !- X,Y,Z Vertex 1 {m}
  2.81701875, -2.87337499999995, 0,       !- X,Y,Z Vertex 2 {m}
  2.81701875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  2.81701875, 0, 3.2512;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751e30f1-7024-4361-98c5-3fc3a816f0d7}, !- Handle
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a61ba5-269a-45ae-9f07-a266a697e937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.87337499999995, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.87337499999995, 0,                !- X,Y,Z Vertex 2 {m}
  2.81701875, -2.87337499999995, 0,       !- X,Y,Z Vertex 3 {m}
  2.81701875, -2.87337499999995, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15a99e9-156e-415a-bd70-9e8999e42c2c}, !- Handle
  Surface 237,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73cef654-1623-4437-ad7c-b3c1ebb234d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2.87337499999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.87337499999995, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3fbec0e-8681-44ac-b473-3a97f9eb52d3}, !- Handle
  Surface 238,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3e7cbce-92ee-41d4-9902-ca16de601134}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a404329-9bc3-481d-bb5a-e05322c900bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.81701875, -2.87337499999995, 3.2512,  !- X,Y,Z Vertex 1 {m}
  2.81701875, 0, 3.2512,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 3 {m}
  0, -2.87337499999995, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Handle
  1F M Restroom,                          !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  101.381671300265,                       !- X Origin {m}
  165.990443784717,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {fe55d290-3e25-456b-9a3b-5cc4d33abc19}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a79539df-7d9f-4a5d-ab17-2609d3b1f011}, !- Handle
  Surface 239,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80820776749053, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  6.80820776749053, -8.19676559669573, 0, !- X,Y,Z Vertex 2 {m}
  0, -8.19676559669573, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f842000-e2c9-4bfd-b70e-35acb9ba95ea}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a2feb6-42a3-40f3-ae06-76aeab1a3723}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80820776749053, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  6.80820776749053, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d1a41d-96d9-4efc-8f47-2a811776ee56}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fae7a3-8103-49cd-b785-7e8ea06d16a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80820776749053, -2.53935675128383, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.80820776749053, -2.53935675128383, 0, !- X,Y,Z Vertex 2 {m}
  6.80820776749053, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  6.80820776749053, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {904f0784-32f4-4fc1-ac5e-e3420676f3ff}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11214d71-18b4-4edd-8e43-8d60185d8ca4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80820776749053, -8.19676559669573, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.80820776749053, -8.19676559669573, 0, !- X,Y,Z Vertex 2 {m}
  6.80820776749053, -2.53935675128383, 0, !- X,Y,Z Vertex 3 {m}
  6.80820776749053, -2.53935675128383, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5278d69-1a04-467d-b5ab-f49b960d17ac}, !- Handle
  Surface 243,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d673757f-c014-4310-b4d4-b74505c703f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.19676559669573, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -8.19676559669573, 0,                !- X,Y,Z Vertex 2 {m}
  6.80820776749053, -8.19676559669573, 0, !- X,Y,Z Vertex 3 {m}
  6.80820776749053, -8.19676559669573, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df46ea47-652f-44db-900d-d74e5eceeb81}, !- Handle
  Surface 244,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22127b0e-3fd2-416c-9737-2ae512ba974d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -8.19676559669573, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.19676559669573, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c693aed-8b22-4156-a92e-358f102bb609}, !- Handle
  Surface 245,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9700073e-ded5-42cb-bd15-d4ecaf26626b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c78149c1-0eba-45b5-9ee9-a83044c41026}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80820776749053, -5.332206618047, 3.2512, !- X,Y,Z Vertex 1 {m}
  6.80820776749053, -3.80820661804748, 3.2512, !- X,Y,Z Vertex 2 {m}
  5.75093276707, -3.80820661804748, 3.2512, !- X,Y,Z Vertex 3 {m}
  5.75093276707, -1.24304969625126, 3.2512, !- X,Y,Z Vertex 4 {m}
  0, -1.24304969625126, 3.2512,           !- X,Y,Z Vertex 5 {m}
  0, -2.76704969625123, 3.2512,           !- X,Y,Z Vertex 6 {m}
  4.02690776707, -2.76704969625126, 3.2512, !- X,Y,Z Vertex 7 {m}
  4.02690776707, -5.33220661804694, 3.2512; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Handle
  1F W Data Elec Water,                   !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.2300040673346,                       !- X Origin {m}
  162.18223716667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {90598e63-5746-4546-80ab-6dff9b52f3ff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b8b85a68-51b8-4dba-b98e-381f502554aa}, !- Handle
  Surface 246,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72402499999966, 5.95435585950077, 0, !- X,Y,Z Vertex 1 {m}
  -0.0015913605844737, 5.95312500000023, 0, !- X,Y,Z Vertex 2 {m}
  4.04270394938067e-014, -4.26243364870214, 0, !- X,Y,Z Vertex 3 {m}
  -3.87824992892976, -4.26243364870214, 0, !- X,Y,Z Vertex 4 {m}
  -3.87824992892976, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -1.72402499999966, 0, 0;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b6df49f4-d4d5-4067-8172-6f7b1c70ec0d}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17383354-0ae4-4410-b4c0-440cea62ed8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.04270394938067e-014, -4.26243364870214, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.04270394938067e-014, -4.26243364870214, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8476b9d-5dcf-4025-a3c9-3c1045320b23}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f7122eb-fffc-43e8-9c2e-65d5c12b2aa6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87824992892976, -4.26243364870214, 3.2512, !- X,Y,Z Vertex 1 {m}
  -3.87824992892976, -4.26243364870214, 0, !- X,Y,Z Vertex 2 {m}
  4.04270394938067e-014, -4.26243364870214, 0, !- X,Y,Z Vertex 3 {m}
  4.04270394938067e-014, -4.26243364870214, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b635dbaa-b6c8-4c15-8494-e41f68ccbf0b}, !- Handle
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e6c798d-2d67-4621-a8b1-e0acf41e9844}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87824992892976, -3.63545095227633, 3.2512, !- X,Y,Z Vertex 1 {m}
  -3.87824992892976, -3.63545095227633, 0, !- X,Y,Z Vertex 2 {m}
  -3.87824992892976, -4.26243364870214, 0, !- X,Y,Z Vertex 3 {m}
  -3.87824992892976, -4.26243364870214, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b463a4d5-efc6-4fc7-b102-b951cf579241}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d00824-f9f4-4545-97e5-51d23bb4ef62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87824992892976, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -3.87824992892976, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.87824992892976, -3.63545095227633, 0, !- X,Y,Z Vertex 3 {m}
  -3.87824992892976, -3.63545095227633, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3154d086-8b10-4dbe-9735-65cabec81dff}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d63a55-ee77-4525-847e-9c0349615ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72402499999966, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -1.72402499999966, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.87824992892976, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.87824992892976, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a26648c-4132-436b-bd1d-f171fa142dd2}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {877c3b41-5e8e-494e-b84b-d6a8015a01d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.72402499999966, 5.95435585950077, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.72402499999966, 5.95435585950077, 0, !- X,Y,Z Vertex 2 {m}
  -1.72402499999966, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.72402499999966, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55c3e947-58f8-4a7f-98e0-60512419b0f3}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0015913605844737, 5.95312500000023, 3.2512, !- X,Y,Z Vertex 1 {m}
  -0.0015913605844737, 5.95312500000023, 0, !- X,Y,Z Vertex 2 {m}
  -1.72402499999966, 5.95435585950077, 0, !- X,Y,Z Vertex 3 {m}
  -1.72402499999966, 5.95435585950077, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eab914e6-0181-4303-9828-f2c3c44300d3}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be324ce6-867c-4070-aaf4-a904757c5940}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.0015913605844737, 5.95312500000023, 0, !- X,Y,Z Vertex 3 {m}
  -0.0015913605844737, 5.95312500000023, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85bee351-bde7-481d-b203-849dacaa5f4f}, !- Handle
  Surface 255,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c1c9dd34-ad30-4d56-9a8a-673532cf7d1e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {734db11b-583d-4319-9d3c-6b1d16d386fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87789006944328, -4.20135149275563, 3.2512, !- X,Y,Z Vertex 1 {m}
  -3.87429374999985, -3.59091616088656, 3.2512, !- X,Y,Z Vertex 2 {m}
  -0.00317500000044646, -3.59091616088656, 3.2512, !- X,Y,Z Vertex 3 {m}
  -0.00317500000044646, 2.58103192179598, 3.2512, !- X,Y,Z Vertex 4 {m}
  -1.7240249999998, 2.58103192179598, 3.2512, !- X,Y,Z Vertex 5 {m}
  -1.72402499999966, 0, 3.2512,           !- X,Y,Z Vertex 6 {m}
  -3.87824992892976, 0, 3.2512;           !- X,Y,Z Vertex 7 {m}

OS:Space,
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Handle
  1F W Corridor W,                        !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11.7143290673348,                       !- X Origin {m}
  162.18223716667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {81f1dfdf-3110-47be-b3a2-c87f712eb62c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {38f5797c-b7a7-4150-8054-4656c1554c73}, !- Handle
  Surface 256,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.63742507107, 0, 0,                   !- X,Y,Z Vertex 1 {m}
  32.63742507107, -3.63545095227633, 0,   !- X,Y,Z Vertex 2 {m}
  28.3733875000001, -3.63545095227633, 0, !- X,Y,Z Vertex 3 {m}
  28.3733875000001, -1.50177499999956, 0, !- X,Y,Z Vertex 4 {m}
  0, -1.50177499999956, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5940742c-aad6-4a81-88da-2664d514ff5f}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59375241-dc5e-4dff-bab9-529ddb86e246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.63742507107, 0, 3.2512,              !- X,Y,Z Vertex 1 {m}
  32.63742507107, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d00824-f9f4-4545-97e5-51d23bb4ef62}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b463a4d5-efc6-4fc7-b102-b951cf579241}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.63742507107, -3.63545095227633, 3.2512, !- X,Y,Z Vertex 1 {m}
  32.63742507107, -3.63545095227633, 0,   !- X,Y,Z Vertex 2 {m}
  32.63742507107, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  32.63742507107, 0, 3.2512;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd90761d-be13-426b-bbf9-ec41fb734816}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0e2aa53-31b8-4c05-ab34-7b78a10fbcb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1904062500001, -3.63545095227633, 3.2512, !- X,Y,Z Vertex 1 {m}
  31.1904062500001, -3.63545095227633, 0, !- X,Y,Z Vertex 2 {m}
  32.63742507107, -3.63545095227633, 0,   !- X,Y,Z Vertex 3 {m}
  32.63742507107, -3.63545095227633, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {883190f6-171f-4e21-919f-1c7d267c0ba2}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3733875, -3.63545095227658, 3.2512,  !- X,Y,Z Vertex 1 {m}
  28.3733875000001, -3.63545095227642, -3.57541423416194e-027, !- X,Y,Z Vertex 2 {m}
  31.1904062500001, -3.63545095227625, 3.24464233224786e-027, !- X,Y,Z Vertex 3 {m}
  31.1904062500001, -3.63545095227642, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7930329-4169-4228-bae2-a99cc4af6c98}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06ecceb7-ee5b-4aea-b356-a7f4503d06fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3733875000001, -1.50177499999956, 3.2512, !- X,Y,Z Vertex 1 {m}
  28.3733875000001, -1.50177499999956, 3.13924735986651e-027, !- X,Y,Z Vertex 2 {m}
  28.3733875000001, -3.63545095227633, -3.13924735986651e-027, !- X,Y,Z Vertex 3 {m}
  28.3733875, -3.63545095227667, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53ae1320-07e3-46c2-8e30-d38517f03420}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59ca1529-0ca6-4cb3-802d-8d220a5e2a7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0729750000001, -1.50177499999956, 3.2512, !- X,Y,Z Vertex 1 {m}
  25.0729750000001, -1.50177499999956, 0, !- X,Y,Z Vertex 2 {m}
  28.3733875000001, -1.50177499999956, 0, !- X,Y,Z Vertex 3 {m}
  28.3733875000001, -1.50177499999956, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd84e2c-e81d-47df-b200-5c8306467736}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12d671ad-2329-43a1-ac8a-0a42f04105b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.50177499999956, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -1.50177499999956, 0,                !- X,Y,Z Vertex 2 {m}
  25.0729750000001, -1.50177499999956, 0, !- X,Y,Z Vertex 3 {m}
  25.0729750000001, -1.50177499999956, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58c03a0d-5ac9-4bf3-9aef-a934b25bf82d}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9e5e1c-a88f-47ed-845d-41ebfdc9223f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.50177499999956, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.50177499999956, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e04879ab-f894-4dc0-87f0-d4ea104ad5b6}, !- Handle
  Surface 265,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {605cae02-5ddd-496a-bc03-c4990dd917d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d8393d-5d80-4151-814b-0b35f9a69b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.63742507107, -3.63545095227633, 3.2512, !- X,Y,Z Vertex 1 {m}
  32.63742507107, 0, 3.2512,              !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 3 {m}
  0, -1.50177499999956, 3.2512,           !- X,Y,Z Vertex 4 {m}
  31.1904062499999, -1.5017749999997, 3.2512, !- X,Y,Z Vertex 5 {m}
  31.1904062500001, -3.63545095227633, 3.2512; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Handle
  1F W Elev Mech,                         !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  40.0877165673349,                       !- X Origin {m}
  160.68046216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {ca1a5684-616e-4f85-822e-621d4ded2b11}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {47fd7289-0ae6-41c8-8e7f-60e21743166d}, !- Handle
  Surface 266,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.13367595227677, 0,                !- X,Y,Z Vertex 2 {m}
  -3.30041249999999, -2.13367595227677, 0, !- X,Y,Z Vertex 3 {m}
  -3.30041249999999, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ecceb7-ee5b-4aea-b356-a7f4503d06fe}, !- Handle
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7930329-4169-4228-bae2-a99cc4af6c98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.13367595227677, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -2.13367595227677, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22a45903-2492-4263-b310-f10d3a1255b3}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4579ad2-edb5-4008-8e71-a56e087b3647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.30041249999999, -2.13367595227677, 3.2512, !- X,Y,Z Vertex 1 {m}
  -3.30041249999999, -2.13367595227677, 0, !- X,Y,Z Vertex 2 {m}
  0, -2.13367595227677, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.13367595227677, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77ade155-0249-4a8d-aaff-f0e6f57f6735}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cdb8ea9-f7ea-4483-9a96-544d13a5b3bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.30041249999999, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -3.30041249999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.30041249999999, -2.13367595227677, 0, !- X,Y,Z Vertex 3 {m}
  -3.30041249999999, -2.13367595227677, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59ca1529-0ca6-4cb3-802d-8d220a5e2a7c}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53ae1320-07e3-46c2-8e30-d38517f03420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.30041249999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.30041249999999, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40e9a34f-3d71-4181-a6e0-d28e3a45407b}, !- Handle
  Surface 271,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ce17cc2c-fa31-4a08-a156-c3e740dc832d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5e1e8a9-474a-419c-b6b5-46e93643543d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.13367595227677, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 2 {m}
  -3.30041249999999, 0, 3.2512,           !- X,Y,Z Vertex 3 {m}
  -3.30041249999999, -2.13367595227677, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Handle
  1F W Conference,                        !- Name
  {fbf5a104-8b4c-4337-ba64-d40b06230e7b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  69.3088290673349,                       !- X Origin {m}
  164.63016216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {6f63144f-04bb-438c-b897-c0b6c6ff6ec4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8d4c4a00-3a69-4dec-8a55-ba8680673270}, !- Handle
  Surface 272,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.85310871160916, 0,                !- X,Y,Z Vertex 2 {m}
  -8.37723750000006, -5.85310871160916, 0, !- X,Y,Z Vertex 3 {m}
  -8.3772375, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc046c94-4584-4b7b-a52a-c85f93aef175}, !- Handle
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {656c7701-7f4b-4535-ba83-75aae00f737a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.85310871160916, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.85310871160916, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b54df9c3-d32b-4706-bd3f-594474c7365e}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6afd14ec-1fb4-4ef0-a99a-593f44efc278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.38467499934088, -5.85310871160916, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.38467499934088, -5.85310871160916, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.85310871160916, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.85310871160916, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85c40f5e-32aa-4ff9-a6bf-995472b89262}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcb8cd4a-41eb-4a04-8974-b3a561b4bcd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.37723750000006, -5.85310871160916, 3.2512, !- X,Y,Z Vertex 1 {m}
  -8.37723750000006, -5.85310871160916, 0, !- X,Y,Z Vertex 2 {m}
  -4.38467499934088, -5.85310871160916, 0, !- X,Y,Z Vertex 3 {m}
  -4.38467499934088, -5.85310871160916, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5935e3be-22ca-4933-8d34-249c5654804d}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1fece31-0e45-44e2-915d-27e5ca7d95fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.37723750000006, -2.44792500000014, 3.2512, !- X,Y,Z Vertex 1 {m}
  -8.37723750000006, -2.44792500000014, 0, !- X,Y,Z Vertex 2 {m}
  -8.37723750000006, -5.85310871160916, 0, !- X,Y,Z Vertex 3 {m}
  -8.37723750000006, -5.85310871160916, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f76e29a-d98c-49e6-b8a7-4cea6476795a}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85861e21-6919-40dd-b0b0-6ffb833ee603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.3772375, 0, 3.2512,                  !- X,Y,Z Vertex 1 {m}
  -8.3772375, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -8.37723750000006, -2.44792500000014, 0, !- X,Y,Z Vertex 3 {m}
  -8.37723750000006, -2.44792500000014, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4542aaff-1b0f-489f-940c-2c27201e1cac}, !- Handle
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {293da97e-005f-4625-a202-d73a7c8d26fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.3241000000001, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  -2.3241000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -8.3772375, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -8.3772375, 0, 3.2512;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb8d5fa1-a381-45ac-8903-4334332043f7}, !- Handle
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67f13242-9472-4546-81d3-363846c9d363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.3241000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -2.3241000000001, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fac83e19-29c2-4d8c-bd88-c28a8fc5cc58}, !- Handle
  Surface 280,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4cb6c721-a907-486b-90eb-ca64b0a08bf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {213247b2-76c5-4a3c-bf4f-932a3979693c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.4210854715202e-014, -3.97192500000051, 3.2512, !- X,Y,Z Vertex 1 {m}
  1.4210854715202e-014, -2.44792500000085, 3.2512, !- X,Y,Z Vertex 2 {m}
  -0.428625000000096, -2.44792500000085, 3.2512, !- X,Y,Z Vertex 3 {m}
  -0.428625000000096, 8.5265128291212e-014, 3.2512, !- X,Y,Z Vertex 4 {m}
  -8.3772375, 0, 3.2512,                  !- X,Y,Z Vertex 5 {m}
  -8.37723750000001, -1.40676807820466, 3.2512, !- X,Y,Z Vertex 6 {m}
  -2.11772500000001, -1.40676807820466, 3.2512, !- X,Y,Z Vertex 7 {m}
  -2.11772500000001, -3.97192500000051, 3.2512; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Handle
  1F M Elec,                              !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  116.714754067335,                       !- X Origin {m}
  168.14806216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {d4480a9a-2b59-4152-8268-e9506a10a8c1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7256965b-17de-4a20-9658-cbf1b286ac52}, !- Handle
  Surface 281,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.77670862923377, 0,                !- X,Y,Z Vertex 2 {m}
  -2.7733625, -8.77670862923377, 0,       !- X,Y,Z Vertex 3 {m}
  -2.7733625, 0, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cfdafad-d19e-4ab9-a4eb-15d87465d4cf}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b920548-b4e3-442b-b65a-401f1508e6dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.91004332215607, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -5.91004332215607, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12337563-4dbf-4749-a977-f0b910834609}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8a3a0d0-e1e8-4a36-9810-be42bb95cda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.77670862923377, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, -8.77670862923377, 0,                !- X,Y,Z Vertex 2 {m}
  0, -5.91004332215607, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.91004332215607, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cb20213-1bf7-483a-97e1-92240a422817}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8b8392-02d5-4d46-98ca-fde3ff4dbda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, -8.77670862923377, 3.2512,  !- X,Y,Z Vertex 1 {m}
  -2.7733625, -8.77670862923377, 0,       !- X,Y,Z Vertex 2 {m}
  0, -8.77670862923377, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.77670862923377, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d4c8b5-2d9f-455c-872f-c44d5a6d99e1}, !- Handle
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c47ab7c8-fc2c-496a-9b79-531f8e278413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, -4.69697513323693, 3.2512,  !- X,Y,Z Vertex 1 {m}
  -2.7733625, -4.69697513323693, 0,       !- X,Y,Z Vertex 2 {m}
  -2.7733625, -8.77670862923377, 0,       !- X,Y,Z Vertex 3 {m}
  -2.7733625, -8.77670862923377, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d90d3618-a667-40cc-aeac-743ec2907889}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b72709e6-b6a9-4033-a045-f5fe7ad6114d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, -2.1576183819531, 3.2512,   !- X,Y,Z Vertex 1 {m}
  -2.7733625, -2.1576183819531, 0,        !- X,Y,Z Vertex 2 {m}
  -2.7733625, -4.69697513323693, 0,       !- X,Y,Z Vertex 3 {m}
  -2.7733625, -4.69697513323693, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc480e0-cec6-4aed-90c1-0beaaccd4233}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c66ae2c1-498a-48c4-8622-be4c747df801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7733625, 0, 3.2512,                  !- X,Y,Z Vertex 1 {m}
  -2.7733625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.7733625, -2.1576183819531, 0,        !- X,Y,Z Vertex 3 {m}
  -2.7733625, -2.1576183819531, 3.2512;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24280340-164c-4963-b72b-d224deab2a1a}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dee3a514-e8fa-4d46-b823-5b347026d654}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.7733625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -2.7733625, 0, 3.2512;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5857346-79e6-4b3d-9d90-c8f8fb206abc}, !- Handle
  Surface 289,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0bd2bc42-5849-443b-a0cf-32829122e118}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd36016-4f6d-4496-852b-21b82313cfe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.981075000000089, -8.77670862923378, 3.2512, !- X,Y,Z Vertex 1 {m}
  -0.981075000000089, -7.48982500000008, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, -7.48982500000008, 3.2512,           !- X,Y,Z Vertex 3 {m}
  0, -5.96582500000051, 3.2512,           !- X,Y,Z Vertex 4 {m}
  -2.7733625, -5.96582500000051, 3.2512,  !- X,Y,Z Vertex 5 {m}
  -2.7733625, -7.48982500000008, 3.2512,  !- X,Y,Z Vertex 6 {m}
  -2.50507500000009, -7.48982500000008, 3.2512, !- X,Y,Z Vertex 7 {m}
  -2.50511050195199, -8.77670862923378, 3.2512; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {e0f51e57-29d0-4025-8cd4-16f554dee692}, !- Handle
  1F E Vestibule NorthEast,               !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  158.337416567335,                       !- X Origin {m}
  165.380694877921,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {ac5241d2-0897-4c66-b503-f5c233e4d1d2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {62be1305-9b39-4e6e-8b05-77fdde8ba37a}, !- Handle
  Surface 290,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0f51e57-29d0-4025-8cd4-16f554dee692}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -5.84198246829496, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14019999999995, -5.84198246829496, 0, !- X,Y,Z Vertex 3 {m}
  -4.14019999999995, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a40fd68-313b-4aeb-96d4-92a2f476bcb2}, !- Handle
  Surface 293,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f51e57-29d0-4025-8cd4-16f554dee692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {848b1c3a-a64b-496a-ad65-c7e06d600588}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14019999999995, -3.14267603340686, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.14019999999995, -3.14267603340686, 0, !- X,Y,Z Vertex 2 {m}
  -4.14019999999995, -5.84198246829496, 0, !- X,Y,Z Vertex 3 {m}
  -4.14019999999995, -5.84198246829496, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7543a1c6-32be-4fa9-b685-a6f76ddb4227}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f51e57-29d0-4025-8cd4-16f554dee692}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cfa3dc6-e1c1-43ce-8f0c-fc79794ad02b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.14019999999995, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -4.14019999999995, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.14019999999995, -3.14267603340686, 0, !- X,Y,Z Vertex 3 {m}
  -4.14019999999995, -3.14267603340686, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d70f8ee-0c1b-4c96-8b84-06d96ac1c5cf}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0f51e57-29d0-4025-8cd4-16f554dee692}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.14019999999995, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.14019999999995, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Handle
  1F W Mech,                              !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79.0941790673349,                       !- X Origin {m}
  159.881953455061,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {0aab122c-a20e-4cb4-a788-eedbfca64d74}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {bcc5b5c2-33b9-48e3-8c57-726ad542cf2b}, !- Handle
  Surface 297,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.68300000000005, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.899717550503, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.899717550503, 3.68300000000005, 0;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76006289-b3a6-4458-a08f-34c0d54cb1d0}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d40a58-196e-4f58-8ef5-5fc24313428c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.899717550503, 0, 3.2512,             !- X,Y,Z Vertex 1 {m}
  -7.899717550503, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03596b9-19a6-4f3b-9a67-8c25bf10b2fe}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94017e15-50d4-48d2-9f1b-b0056162b0b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.899717550503, 3.68300000000005, 3.2512, !- X,Y,Z Vertex 1 {m}
  -7.899717550503, 3.68300000000005, 0,   !- X,Y,Z Vertex 2 {m}
  -7.899717550503, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -7.899717550503, 0, 3.2512;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5260297f-7ae9-41ec-859e-4cb1891d0773}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a23ca9c-bb72-41cb-85f4-2d86ba2f3d80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.68300000000005, 3.2512,            !- X,Y,Z Vertex 1 {m}
  0, 3.68300000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.899717550503, 3.68300000000005, 0,   !- X,Y,Z Vertex 3 {m}
  -7.899717550503, 3.68300000000005, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19f523e1-e92a-4961-b7c4-4ba697961ed4}, !- Handle
  Surface 301,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e0daa4-0699-4099-b00f-96295269d126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.68300000000005, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.68300000000005, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {448fbb67-412f-48cb-a7ef-b641d924523d}, !- Handle
  Surface 302,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91a77fcf-7f8c-456b-b992-94f2a79d6b2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5b44249-0e20-4f24-9d0d-bcb32e6aba14}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.61290000000011, -5.6843418860808e-014, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.61290000000011, 0.7762837116085, 3.2512, !- X,Y,Z Vertex 2 {m}
  9.9475983006414e-014, 0.7762837116085, 3.2512, !- X,Y,Z Vertex 3 {m}
  9.9475983006414e-014, 2.30028371160813, 3.2512, !- X,Y,Z Vertex 4 {m}
  -7.8997175505029, 2.30028371160816, 3.2512, !- X,Y,Z Vertex 5 {m}
  -7.8997175505029, 0.7762837116085, 3.2512, !- X,Y,Z Vertex 6 {m}
  -3.13690000000011, 0.7762837116085, 3.2512, !- X,Y,Z Vertex 7 {m}
  -3.13687857700332, -5.6843418860808e-014, 3.2512; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Handle
  1F W Stair W,                           !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.60203531733579,                       !- X Origin {m}
  168.91006216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {3c0b72ca-9e2a-4705-a378-1d5d08faf369}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ef23bbe7-9fc0-4132-8214-97935dcd9744}, !- Handle
  Surface 303,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11229374999903, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.11229374999903, -8.22959999999965, 0, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -8.22959999999968, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {673c4169-421f-4e82-b51d-f9189eee5ed9}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11229374999903, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  3.11229374999903, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917bf4b1-1b67-4487-85b4-f2b78a93e040}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be84b9f3-d684-437d-8f2d-14030b94f136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11229374999903, -6.72782500000009, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.11229374999903, -6.72782500000009, 0, !- X,Y,Z Vertex 2 {m}
  3.11229374999903, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.11229374999903, 0, 3.2512;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9e5e1c-a88f-47ed-845d-41ebfdc9223f}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58c03a0d-5ac9-4bf3-9aef-a934b25bf82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.11229374999903, -8.22959999999965, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.11229374999903, -8.22959999999965, 0, !- X,Y,Z Vertex 2 {m}
  3.11229374999903, -6.72782500000009, 0, !- X,Y,Z Vertex 3 {m}
  3.11229374999903, -6.72782500000009, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4795230a-ab43-4f05-bea8-0c72dffa3d84}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -8.22959999999968, 3.2512, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, -8.22959999999968, 0, !- X,Y,Z Vertex 2 {m}
  3.11229374999903, -8.22959999999965, 0, !- X,Y,Z Vertex 3 {m}
  3.11229374999903, -8.22959999999965, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bfbe9ff-739d-40cd-af87-e6cd6240b61b}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, -8.22959999999968, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, -8.22959999999968, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161c7916-2366-4ff6-9239-804895d1f8bd}, !- Handle
  Surface 309,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f2b5b27-78ec-4f63-9a6f-8391c65795df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {666d886e-7037-43ef-a678-800a7929b765}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, -8.22959999999968, 3.2512, !- X,Y,Z Vertex 1 {m}
  3.11229374999903, -8.22959999999965, 3.2512, !- X,Y,Z Vertex 2 {m}
  3.11229374999903, -6.72782500000009, 3.2512, !- X,Y,Z Vertex 3 {m}
  -1.92028437595582e-013, -6.72782500000009, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Handle
  1F W Apt North W,                       !- Name
  {37089aa2-66d3-46ea-80fb-df9cca65b905}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  30.4563540673349,                       !- X Origin {m}
  168.14806216667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {928ec669-7f07-4884-a42b-f24bd6860648}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3b607f41-e12e-4cfc-87ac-dcc2fb68930a}, !- Handle
  Surface 310,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.761999999999815, 0,                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.0496250000001, -0.0114691404995026, 0, !- X,Y,Z Vertex 3 {m}
  16.0496250000001, -5.96582500000028, 0, !- X,Y,Z Vertex 4 {m}
  -18.742025, -5.96582500000028, 0,       !- X,Y,Z Vertex 5 {m}
  -18.742025, 0.761999999999815, 0;       !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8793e482-c463-40a9-a52a-5986548713bb}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0496250000001, -0.0114691404995026, 3.2512, !- X,Y,Z Vertex 1 {m}
  16.0496250000001, -0.0114691404995026, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {877c3b41-5e8e-494e-b84b-d6a8015a01d3}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a26648c-4132-436b-bd1d-f171fa142dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0496250000001, -5.96582500000028, 3.2512, !- X,Y,Z Vertex 1 {m}
  16.0496250000001, -5.96582500000028, 0, !- X,Y,Z Vertex 2 {m}
  16.0496250000001, -0.0114691404995026, 0, !- X,Y,Z Vertex 3 {m}
  16.0496250000001, -0.0114691404995026, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d63a55-ee77-4525-847e-9c0349615ab5}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3154d086-8b10-4dbe-9735-65cabec81dff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.89540007107, -5.96582500000028, 3.2512, !- X,Y,Z Vertex 1 {m}
  13.89540007107, -5.96582500000028, 0,   !- X,Y,Z Vertex 2 {m}
  16.0496250000001, -5.96582500000028, 0, !- X,Y,Z Vertex 3 {m}
  16.0496250000001, -5.96582500000028, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59375241-dc5e-4dff-bab9-529ddb86e246}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5940742c-aad6-4a81-88da-2664d514ff5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.742025, -5.96582500000028, 3.2512,  !- X,Y,Z Vertex 1 {m}
  -18.742025, -5.96582500000028, 0,       !- X,Y,Z Vertex 2 {m}
  13.89540007107, -5.96582500000028, 0,   !- X,Y,Z Vertex 3 {m}
  13.89540007107, -5.96582500000028, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be84b9f3-d684-437d-8f2d-14030b94f136}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {917bf4b1-1b67-4487-85b4-f2b78a93e040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.742025, 0.761999999999815, 3.2512,  !- X,Y,Z Vertex 1 {m}
  -18.742025, 0.761999999999815, 0,       !- X,Y,Z Vertex 2 {m}
  -18.742025, -5.96582500000028, 0,       !- X,Y,Z Vertex 3 {m}
  -18.742025, -5.96582500000028, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e77fcb89-fad3-453a-8867-5246bfa4fe56}, !- Handle
  Surface 316,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.761999999999815, 3.2512,           !- X,Y,Z Vertex 1 {m}
  0, 0.761999999999815, 0,                !- X,Y,Z Vertex 2 {m}
  -18.742025, 0.761999999999815, 0,       !- X,Y,Z Vertex 3 {m}
  -18.742025, 0.761999999999815, 3.2512;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {549c5ff4-a332-47a8-9ba3-134abcdc68a7}, !- Handle
  Surface 317,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0.761999999999815, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.761999999999815, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {353e6183-bd6a-4088-a716-5cc0fd648e2d}, !- Handle
  Surface 318,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f9a114c-a503-4d89-b8de-26f766594c85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7729f27-d71c-40fa-8644-0415b73cd4ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0496250000001, -5.96582500000028, 3.2512, !- X,Y,Z Vertex 1 {m}
  16.0496250000001, -0.0114691404995026, 3.2512, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.2512,                           !- X,Y,Z Vertex 3 {m}
  0, 0.761999999999815, 3.2512,           !- X,Y,Z Vertex 4 {m}
  -18.742025, 0.761999999999815, 3.2512,  !- X,Y,Z Vertex 5 {m}
  -18.742025, -5.96582500000028, 3.2512;  !- X,Y,Z Vertex 6 {m}

OS:Space,
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Handle
  1F W Study Storage,                     !- Name
  {5bd9d52c-51d2-4623-9883-bea11537008d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.2300040673346,                       !- X Origin {m}
  162.18223716667,                        !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {b5150aa9-21fc-4e18-b5d7-954c2605b490}, !- Building Story Name
  {ff5d39ee-682d-42ea-849f-0ead9c359d7e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4a0e6dfe-40fb-4f02-a62e-6a2744a84402}, !- Handle
  Surface 319,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7547250000002, 5.95312500000023, 0,  !- X,Y,Z Vertex 1 {m}
  18.7547250000002, 2.44792500000014, 0,  !- X,Y,Z Vertex 2 {m}
  12.7015875000003, 2.44792500000014, 0,  !- X,Y,Z Vertex 3 {m}
  12.7015875000002, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -0.0015913605844737, 5.95312500000023, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {be324ce6-867c-4070-aaf4-a904757c5940}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eab914e6-0181-4303-9828-f2c3c44300d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.0015913605844737, 5.95312500000023, 3.2512, !- X,Y,Z Vertex 1 {m}
  -0.0015913605844737, 5.95312500000023, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.2512;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754694cf-130b-42da-b969-b3af95b0036e}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b2cbd4-1e26-4e37-a569-ffe93721b546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7547250000002, 5.95312500000023, 3.2512, !- X,Y,Z Vertex 1 {m}
  18.7547250000002, 5.95312500000023, 0,  !- X,Y,Z Vertex 2 {m}
  -0.0015913605844737, 5.95312500000023, 0, !- X,Y,Z Vertex 3 {m}
  -0.0015913605844737, 5.95312500000023, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6668917-d623-482b-8f5a-82fb017d0935}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06944096-def3-4f07-8981-06aa639244d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7547250000002, 2.44792500000014, 3.2512, !- X,Y,Z Vertex 1 {m}
  18.7547250000002, 2.44792500000014, 0,  !- X,Y,Z Vertex 2 {m}
  18.7547250000002, 5.95312500000023, 0,  !- X,Y,Z Vertex 3 {m}
  18.7547250000002, 5.95312500000023, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {293da97e-005f-4625-a202-d73a7c8d26fd}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4542aaff-1b0f-489f-940c-2c27201e1cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7015875000003, 2.44792500000014, 3.2512, !- X,Y,Z Vertex 1 {m}
  12.7015875000003, 2.44792500000014, 0,  !- X,Y,Z Vertex 2 {m}
  18.7547250000002, 2.44792500000014, 0,  !- X,Y,Z Vertex 3 {m}
  18.7547250000002, 2.44792500000014, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85861e21-6919-40dd-b0b0-6ffb833ee603}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f76e29a-d98c-49e6-b8a7-4cea6476795a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7015875000002, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  12.7015875000002, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  12.7015875000003, 2.44792500000014, 0,  !- X,Y,Z Vertex 3 {m}
  12.7015875000003, 2.44792500000014, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17d7f5b5-96e2-46cd-8307-4fbd1ef96cdb}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4dfd3c65-1e97-422a-9e5a-8a4031adba85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcee2241-bd9c-4498-b6c3-761cdd347117}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.2512,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
