
OS:Version,
  {b388145a-7bc5-4e75-ac3e-db48f11966d1}, !- Handle
  1.10.0;                                 !- Version Identifier

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Default Day Schedule Name
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Summer Design Day Schedule Name
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9b279567-fd7d-4e61-887c-70dc28a870a8}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {12714e17-5b17-4314-81e6-d4b74d680da0}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f9920323-552d-4d1f-bda1-6b0c461a87ca}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {868baa5f-da01-445a-994f-6c6787547ea5}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cac0b919-4885-4c58-9a65-b12cf242f6c9}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Default Day Schedule Name
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Summer Design Day Schedule Name
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5ab5938a-bfd8-4751-92be-cee36c4f1856}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {240b0752-5119-4ee3-9c27-ad5cfe8f7244}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {7bbe1afc-37e4-452d-8136-77be3d751f5f}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {68812eb9-619d-47e2-bd4b-4e3b8987011c}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {78b34901-136a-4662-8a58-694b3d6974cc}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f5caba91-4a4a-4185-8e80-37bb180755c1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Handle
  Large Office HtgSetp,                   ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Default Day Schedule Name
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Summer Design Day Schedule Name
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c03c043f-e445-4419-b05d-8448115b3bab}, ! Handle
  Large Office HtgSetp Default Schedule,  ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a9f892cb-c9f4-4a21-b2b3-875ef1466bf3}, ! Handle
  Large Office HtgSetp Summer Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {77fb46ee-722d-4b5a-b718-ceafddc8aabf}, ! Handle
  Large Office HtgSetp Winter Design Day, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {4f682768-9ffb-4e7c-9e74-78813fdc32a0}, ! Handle
  Large Office HtgSetp Rule 1,            ! Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {7545c1d3-7c27-431a-bcf9-cb0c76a60e37}, ! Handle
  Large Office HtgSetp Rule 1 Day Schedule, ! Name
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Handle
  Large Office ClgSetp,                   ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Default Day Schedule Name
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Summer Design Day Schedule Name
  {30c08a39-528f-426d-bc84-48cf54111147}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {bdb46914-0540-45a5-b513-ee6f82b41886}, ! Handle
  Large Office ClgSetp Default Schedule,  ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4109675b-2e2f-446b-873f-f694dae16827}, ! Handle
  Large Office ClgSetp Summer Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {30c08a39-528f-426d-bc84-48cf54111147}, ! Handle
  Large Office ClgSetp Winter Design Day, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {37df0d56-4bba-4227-8d69-9607a686014f}, ! Handle
  Large Office ClgSetp Rule 1,            ! Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {cd196b78-7b8b-429f-b96a-688c4ac8a99a}, ! Handle
  Large Office ClgSetp Rule 1 Day Schedule, ! Name
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Handle
  Small Office HtgSetp,                   ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Default Day Schedule Name
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Summer Design Day Schedule Name
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {3c698c69-ef20-4c49-99b7-b7aad45c31e8}, ! Handle
  Small Office HtgSetp Default Schedule,  ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {65e5c54a-b6f3-4826-8e5d-f77bf7a35635}, ! Handle
  Small Office HtgSetp Summer Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {f78827e4-d6c5-4edc-ad35-a64fdbeb2a7f}, ! Handle
  Small Office HtgSetp Winter Design Day, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {59307f1f-95bc-49ae-b50e-42836a04e0cc}, ! Handle
  Small Office HtgSetp Rule 1,            ! Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8d0c0dcb-4ca1-4665-8d1d-bfe46b893abe}, ! Handle
  Small Office HtgSetp Rule 1 Day Schedule, ! Name
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Handle
  Small Office ClgSetp,                   ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Default Day Schedule Name
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Summer Design Day Schedule Name
  {2103cebf-d42f-4cd2-b503-7600479676a2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {153c8010-6388-42f7-a3b9-45ffa21b21cf}, ! Handle
  Small Office ClgSetp Default Schedule,  ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {5fb8bca9-2863-48e1-aa3f-84e58ae39852}, ! Handle
  Small Office ClgSetp Summer Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {2103cebf-d42f-4cd2-b503-7600479676a2}, ! Handle
  Small Office ClgSetp Winter Design Day, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {40345165-334a-485e-87cf-103e70023132}, ! Handle
  Small Office ClgSetp Rule 1,            ! Name
  {8334d03b-d787-4c01-a860-2e97c980572e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d1455230-b62b-4375-80ca-cc36c3183857}, ! Handle
  Small Office ClgSetp Rule 1 Day Schedule, ! Name
  {c998de07-a854-476f-88ee-694f57ede232}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {e1c00ef5-f530-4453-a67b-ca54f0ae084f}, !- Heating Setpoint Temperature Schedule Name
  {205b7ba7-36bf-4caa-b304-f7da82550d15}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {de733bb4-ab71-44d2-ab3a-a9b7c2a54774}, !- Heating Setpoint Temperature Schedule Name
  {e9bd9cb4-1124-4ccf-bf18-c5ad994faa55}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {a8fc5971-56bf-485f-a8b6-fc00357a220a}, !- Heating Setpoint Temperature Schedule Name
  {8334d03b-d787-4c01-a860-2e97c980572e}; !- Cooling Setpoint Temperature Schedule Name

OS:Material:AirGap,
  {c7326da9-9b42-4f08-b9c2-710e29f1df68}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material:AirGap,
  {205d1797-4786-41aa-bb49-c62de03322d9}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Material:AirWall,
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}, !- Handle
  Air Wall Material;                      !- Name

OS:Facility,
  {9bd3738d-863a-4d86-87f5-eed2e3b3f932}; !- Handle

OS:Rendering:Color,
  {38791b37-7081-4f97-89e2-26852189360d}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f88a663c-50e2-4129-b25c-7324d8482849}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2be2b588-7812-4549-8b34-b7caff9b5b46}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {63711f4d-8808-48fb-97b7-b1a9cbd7042c}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {01fc6593-106c-4719-9cd9-9bf9d8d337de}, !- Handle
  Rendering Color 37,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ff7ae500-fd4b-44ba-b101-a4b65d8c237a}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {20703a31-e9a0-49ef-95f0-801e1285e0bf}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87e36963-5685-4daf-8f59-b7f06e7518a4}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea89052f-fa92-48d3-b2b3-35fc5c394610}, !- Handle
  Rendering Color 41,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {807b8466-1e9c-4e05-b554-6736208ac5e8}, !- Handle
  Rendering Color 42,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e19d175c-37de-4c9c-bf74-dc0d4710d234}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8eb6e6e3-14f4-46ba-a264-a6d036397ea7}, !- Handle
  Rendering Color 44,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c7542dbc-384b-4ffe-845c-67df5428912d}, !- Handle
  Rendering Color 45,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81e4bdc1-3967-4dbf-8a8f-d30e769409a5}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {178bb79c-76b6-46ef-9f9d-1bc88cde48a0}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30f77647-0470-400a-ba26-319ac5bf3a5e}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af452d68-aefd-479a-a306-e2f4d48eb32e}, !- Handle
  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d50e2adf-c1b0-467b-b47e-216bc80f5bd4}, !- Handle
  Rendering Color 50,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ec33f05-adf7-4225-a780-d5ab7922d807}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dbe8a4a-0b5d-4e3f-9e53-0ed284d7a212}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cc076cb-608e-47a0-9ac8-dae1e389939b}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b0a92fb-31ce-47ac-87e1-442c8d59dc02}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e1d9cd9-a1a4-4c83-9005-ad9f55fd8430}, !- Handle
  Rendering Color 55,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b33a673-0c3b-4cff-bbcc-fbe27c7231d0}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be864ffc-6d6e-4a20-bb51-fa092903897a}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {29dd0767-4995-4a43-8d5a-91ec75d9cf9e}, !- Handle
  Rendering Color 58,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.2672,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {8d0c80f6-8406-4bea-9c36-9a8f5f16c5be}; !- Group Rendering Name

OS:Space,
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Handle
  Common Work,                            !- Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  22.8207551400057,                       !- X Origin {m}
  71.7599879355575,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {9583a399-6638-4811-862d-a02b36b3368c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9489c98-7a3a-4874-bda8-ef41915c2071}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {69a24839-0507-4daa-9ca1-8108204c25ec}, !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8072, 6.17219999999999, 0,            !- X,Y,Z Vertex 1 {m}
  6.80719999999999, -8.66293703438714e-015, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.1722, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c7b5110-0796-4390-a66b-c42fe200ecad}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b604cfc-a379-4227-87ce-1d2b8309c1c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.1722, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 6.1722, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41556080-0e3f-4d2e-8802-02ba6f011b70}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e65be70f-44aa-4ad8-a620-ea2f7b7003aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8072, 6.17219999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.8072, 6.17219999999999, 0,            !- X,Y,Z Vertex 2 {m}
  0, 6.1722, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.1722, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f065ab-c061-4846-b2aa-19725404294a}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd1092d3-4e50-49eb-ac30-f0affbd67b03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.8072, 2.10819999999999, 4.2672,       !- X,Y,Z Vertex 1 {m}
  6.8072, 2.10819999999999, 0,            !- X,Y,Z Vertex 2 {m}
  6.8072, 6.17219999999999, 0,            !- X,Y,Z Vertex 3 {m}
  6.8072, 6.17219999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b12a565-8a36-4471-bffe-dc32f2ceb1ec}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c9966a-bd77-4f43-a5b1-8171d512ebf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80719999999999, -8.66293703438723e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.80719999999999, -8.66293703438719e-015, 0, !- X,Y,Z Vertex 2 {m}
  6.8072, 2.10819999999999, 0,            !- X,Y,Z Vertex 3 {m}
  6.8072, 2.10819999999999, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {816fff05-3aea-4f8e-bdbe-37b6b874ed94}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fcb888-7e22-45cd-b04e-f96d9c8e7ecd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15791783968395e-044, -9.09873670674115e-030, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.48431078778277e-044, 1.16634812817957e-029, 5.44307194269549e-059, !- X,Y,Z Vertex 2 {m}
  6.80719999999999, -8.66293703438715e-015, -4.94164553257483e-059, !- X,Y,Z Vertex 3 {m}
  6.80719999999999, -8.66293703438717e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98223a4c-7df2-4c49-b172-8b2ae37855d8}, !- Handle
  Surface 8,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7fbaa27-d06f-48e4-b62f-e59d104bbef0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e29e21f-cac7-499d-b363-83eacc33e14a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80719999999999, -8.66293703438718e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  6.8072, 6.17219999999999, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 6.1722, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Handle
  RR,                                     !- Name
  {0484320c-ad53-4bbf-954a-932697a32dce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  13.3211551400057,                       !- X Origin {m}
  64.9527879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {b78383ac-86b3-4258-bbe5-9f2cdb791889}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7a403167-6321-49a9-8e9a-e1e813882c1c}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {708f5b14-a0d4-4e75-8a5c-b296351c966f}, !- Handle
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  {bf4bba28-b9b6-4234-83e7-19c52c02f3e0}, !- Construction Name
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5664, 11.6078, 0,                    !- X,Y,Z Vertex 1 {m}
  10.5664, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 11.6078, 0;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa7d755-1a80-4b80-9a8c-3f8d40154642}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84a57f60-fd02-4518-9696-369a0d17b0cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.38606992550194e-013, 9.49959999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.38606992550194e-013, 9.49959999999999, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caa2aa69-1e01-471e-aa58-f4ab29d6c068}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17826a14-ad0a-454d-83fe-0aafeae82cd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5664, 11.6078, 4.2672,               !- X,Y,Z Vertex 1 {m}
  10.5664, 11.6078, 0,                    !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 11.6078, 0,      !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 11.6078, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75cdea1d-6219-40fc-b147-af6715d9400a}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02358b1-9fe5-426b-b031-171a5a6ff19e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5664, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  10.5664, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.5664, 11.6078, 0,                    !- X,Y,Z Vertex 3 {m}
  10.5664, 11.6078, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d85299b4-1ad8-4dfe-816f-b371622eacc4}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5664, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5664, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {575bbe9f-c5ff-4e9f-aa05-3c87f11474c5}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2ddb636-1ca1-43b8-a21a-a0e34612da83}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7995876-3872-487c-8266-25aac2a831a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5664, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  10.5664, 11.6078, 4.2672,               !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 11.6078, 4.2672, !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Handle
  Corridor 2,                             !- Name
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  28.9929551400057,                       !- X Origin {m}
  54.3863879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {8cffe693-c3aa-4c7b-a2ac-2ca4c3857c9f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a3532e99-59aa-4eb6-8143-af6f3232e14e}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {cf646035-f2e4-40c4-bb0c-162355d781eb}, !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93040000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  1.93040000000001, -15.6718, 0,          !- X,Y,Z Vertex 2 {m}
  0, -15.6718, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cabadc9-64a5-4ccb-93f0-f493d15c6fa1}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd54bc04-f6ff-43b8-a375-8d8a38bdcda2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93040000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  1.93040000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8028729-7367-4fb6-9ec7-bd95b77651ae}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3f06960-210a-4bc2-9f80-f217fd002c39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93040000000001, -3.8354, 4.2672,      !- X,Y,Z Vertex 1 {m}
  1.93040000000001, -3.8354, 0,           !- X,Y,Z Vertex 2 {m}
  1.93040000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.93040000000001, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d4bec3-4708-4dcc-a5a6-2e38e19307a0}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3ebf74-c607-4d6a-bcb8-a658c70d963c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93040000000001, -7.8994, 4.2672,      !- X,Y,Z Vertex 1 {m}
  1.93040000000001, -7.8994, 0,           !- X,Y,Z Vertex 2 {m}
  1.93040000000001, -3.8354, 0,           !- X,Y,Z Vertex 3 {m}
  1.93040000000001, -3.8354, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb228832-e67d-4542-b2c1-7ea46228a683}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af2348bd-7199-425b-a9ef-5303277ef4a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93040000000001, -15.6718, 4.2672,     !- X,Y,Z Vertex 1 {m}
  1.93040000000001, -15.6718, 0,          !- X,Y,Z Vertex 2 {m}
  1.93040000000001, -7.8994, 0,           !- X,Y,Z Vertex 3 {m}
  1.93040000000001, -7.8994, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d85ea41-1fe8-4a1e-ab86-fa1e25423936}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -15.6718, 4.2672,                    !- X,Y,Z Vertex 1 {m}
  0, -15.6718, 0,                         !- X,Y,Z Vertex 2 {m}
  1.93040000000001, -15.6718, 0,          !- X,Y,Z Vertex 3 {m}
  1.93040000000001, -15.6718, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02358b1-9fe5-426b-b031-171a5a6ff19e}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75cdea1d-6219-40fc-b147-af6715d9400a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -15.6718, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -15.6718, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5853c19b-13cb-4a96-aeb5-2b92034132d4}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d2ab002-3403-407f-8eca-01a8559dd6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0519e1be-ab0d-4d9b-aeca-1c515b0a7e61}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f94da87c-4d06-4589-a017-873f52ba37fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5358ab68-843d-4aec-a120-0eac950577b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.93040000000001, -15.6718, 4.2672,     !- X,Y,Z Vertex 1 {m}
  1.93040000000001, 0, 4.2672,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -15.6718, 4.2672;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Handle
  Break Room,                             !- Name
  {1e83f6f3-8a1d-482c-8fc4-a85590bbe631}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  13.3211551400057,                       !- X Origin {m}
  52.4559879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {35baf03f-4d63-4224-8c4a-25540d524c89}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9c56f102-f710-473c-a148-ff6ae8bfe3c5}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {6b3a28f4-4849-420e-861c-ce8a8351805c}, !- Construction Name
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1468, 7.7724, 0,                      !- X,Y,Z Vertex 1 {m}
  6.1468, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.7724, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af2348bd-7199-425b-a9ef-5303277ef4a8}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb228832-e67d-4542-b2c1-7ea46228a683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7724, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 7.7724, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90ed9d91-2127-4a9e-be50-c044a26914a2}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8df353d-de7a-498f-8226-34e91deb588d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1468, 7.7724, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  6.1468, 7.7724, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.7724, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.7724, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeac2b1f-a88a-49f9-ab77-1970e97a766a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ef87359-4766-4f7f-86a3-9cfe5e5ff884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1468, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  6.1468, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  6.1468, 7.7724, 0,                      !- X,Y,Z Vertex 3 {m}
  6.1468, 7.7724, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3dd4c66-df46-4d10-bfde-4ff80301d73b}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.1468, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.1468, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f1748b3-93ff-4ecc-aea1-3f16386399ec}, !- Handle
  Surface 29,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3d33ad9a-0f24-4ac0-acab-30ef1829bd2d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c940e78-5d51-49dc-af52-91aafdd8d442}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.1468, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  6.1468, 7.7724, 4.2672,                 !- X,Y,Z Vertex 2 {m}
  0, 7.7724, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Handle
  Conference Big,                         !- Name
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  25.1575551400057,                       !- X Origin {m}
  46.3091879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {7ddf6d44-a9e9-4209-bd68-763d8a1e9f73}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3c5843ef-3cb7-4b37-87c4-c8189fee2f38}, !- Handle
  Surface 30,                             !- Name
  Floor,                                  !- Surface Type
  {89d6e590-604c-4e73-ae27-6f392917da60}, !- Construction Name
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.1468, -4.064, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.1468, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f59b8cad-8334-42f3-909a-cdcd19dfd5d6}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07d71b75-7211-4c05-b616-fe7c80b95680}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8df353d-de7a-498f-8226-34e91deb588d}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90ed9d91-2127-4a9e-be50-c044a26914a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1468, -4.064, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.1468, -4.064, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3ebf74-c607-4d6a-bcb8-a658c70d963c}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d4bec3-4708-4dcc-a5a6-2e38e19307a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1468, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -6.1468, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.1468, -4.064, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.1468, -4.064, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {938ae4c7-a1fc-455e-84f4-ca292437674d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63bc96ee-4306-4a55-85f2-d29c214c9587}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.1468, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.1468, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de23a30-5140-4a37-8274-27968911dd6b}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8686823-6ec0-4c94-849f-0fb8e57e66ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3214e7d-4429-4f15-a6a2-c8bd5c698838}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.1468, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -6.1468, -4.064, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Handle
  Tool Storage,                           !- Name
  {31309309-8c85-4cf6-8d3d-c8158f9b5de2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  28.9929551400057,                       !- X Origin {m}
  54.3863879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {32869895-671e-400e-a708-28a8881e8ae0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d0494e0d-68c2-4c05-ac5e-a4cea2997fc9}, !- Handle
  Surface 36,                             !- Name
  Floor,                                  !- Surface Type
  {bc7d8804-ba48-45ce-b0ff-2c2e65b92a64}, !- Construction Name
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5664, 2.88764567812905e-015, 0,     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  -10.5664, -4.064, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d2ab002-3403-407f-8eca-01a8559dd6aa}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5853c19b-13cb-4a96-aeb5-2b92034132d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17826a14-ad0a-454d-83fe-0aafeae82cd0}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {caa2aa69-1e01-471e-aa58-f4ab29d6c068}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5664, -4.064, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -10.5664, -4.064, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -4.064, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.064, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd1092d3-4e50-49eb-ac30-f0affbd67b03}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4f065ab-c061-4846-b2aa-19725404294a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.5664, 2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  -10.5664, 2.88764567812905e-015, 0,     !- X,Y,Z Vertex 2 {m}
  -10.5664, -4.064, 0,                    !- X,Y,Z Vertex 3 {m}
  -10.5664, -4.064, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92beb56a-599f-4123-9f6f-9315c818d09f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373d1d2c-9f05-476d-8bd5-5c53721aee5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.5664, 2.88764567812905e-015, 0,     !- X,Y,Z Vertex 3 {m}
  -10.5664, 2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4258577a-d1f1-45cf-9146-d07e7a6ff746}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c734de38-bdf4-4e30-ab34-d31d1955e4f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c5c13f1-adb7-458d-a346-7c21db1aa970}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.064, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -10.5664, 2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 3 {m}
  -10.5664, -4.064, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Handle
  Crew Area,                              !- Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  28.9929551400056,                       !- X Origin {m}
  46.3091879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {9e3ba4ce-d64a-4ea4-85d3-84b36c0bbf2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b0ebe7c5-64f1-43e4-8325-5989ebc58437}, !- Handle
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  {a11c89f5-a24f-4565-b075-a1b560dad97f}, !- Construction Name
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.8354, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.1468, -3.8354, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.1468, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd181193-2270-48c9-b1bb-2a1018ee8c60}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc52889b-c3f1-4765-b74c-601017c32ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8354, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -3.8354, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63bc96ee-4306-4a55-85f2-d29c214c9587}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {938ae4c7-a1fc-455e-84f4-ca292437674d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1468, -3.8354, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -6.1468, -3.8354, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -3.8354, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.8354, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f06960-210a-4bc2-9f80-f217fd002c39}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8028729-7367-4fb6-9ec7-bd95b77651ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1468, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -6.1468, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.1468, -3.8354, 0,                    !- X,Y,Z Vertex 3 {m}
  -6.1468, -3.8354, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37b91c3a-2dbe-4d88-bc73-93b981784101}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a74e0e9-b372-4963-99f9-3b7de87f50de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.1468, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.1468, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eeb28536-0a19-4131-86bc-b6aa311bc6d9}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c73ec4b-01c1-44b3-ab22-a5a362c17be5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0bfdfa6-1948-45fb-af25-65870571b7de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.8354, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -6.1468, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -6.1468, -3.8354, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Handle
  Corridor,                               !- Name
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  28.9929551400057,                       !- X Origin {m}
  64.9527879355575,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {af3b85dd-c4e3-4726-bd2e-5efd5ae7038c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c5a69121-1f95-45ce-bbdf-a66637eafac4}, !- Handle
  Surface 48,                             !- Name
  Floor,                                  !- Surface Type
  {19b1b328-c279-44a7-b416-250d57a0594d}, !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6436, 3.7592, 0,                     !- X,Y,Z Vertex 1 {m}
  18.6436, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 2 {m}
  -6.8072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.8072, 3.7592, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e65be70f-44aa-4ad8-a620-ea2f7b7003aa}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41556080-0e3f-4d2e-8802-02ba6f011b70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.8072, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -6.8072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a04aee0f-a5f2-4fd1-a377-b6ffb7406346}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d40cbc98-6360-4d52-a3d3-076ce2d50884}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.8072, 3.7592, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.8072, 3.7592, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.8072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -6.8072, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30236a6e-51b2-47e4-8c09-b85d1251e173}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6924e954-1903-4eaa-8a7d-ce3f86fe64ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.53059999999999, 3.7592, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -3.53059999999999, 3.7592, 0,           !- X,Y,Z Vertex 2 {m}
  -6.8072, 3.7592, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.8072, 3.7592, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ce18fcc-b789-4200-ba24-33894ab8f4a6}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc5b1980-ae34-41da-a140-5069ecb0e830}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5532, 3.7592, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  6.5532, 3.7592, 0,                      !- X,Y,Z Vertex 2 {m}
  -3.53059999999999, 3.7592, 0,           !- X,Y,Z Vertex 3 {m}
  -3.53059999999999, 3.7592, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb91112-dcf8-40d3-a722-2bfdb0978eb9}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed578854-58df-448f-a355-0c83af59095c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.954, 3.7592, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  12.954, 3.7592, 0,                      !- X,Y,Z Vertex 2 {m}
  6.5532, 3.7592, 0,                      !- X,Y,Z Vertex 3 {m}
  6.5532, 3.7592, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e102f8b5-42ae-4426-8ba1-b2f1cbd6a2d4}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {022c0977-c680-4a7a-b11f-20ca826d002d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6436, 3.7592, 4.2672,                !- X,Y,Z Vertex 1 {m}
  18.6436, 3.7592, 0,                     !- X,Y,Z Vertex 2 {m}
  12.954, 3.7592, 0,                      !- X,Y,Z Vertex 3 {m}
  12.954, 3.7592, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2705c770-b553-4ad4-b71c-31946eee58bc}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52cff344-d7ef-4aae-853f-03ff5718bfd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6436, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.6436, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 2 {m}
  18.6436, 3.7592, 0,                     !- X,Y,Z Vertex 3 {m}
  18.6436, 3.7592, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a74e0e9-b372-4963-99f9-3b7de87f50de}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37b91c3a-2dbe-4d88-bc73-93b981784101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.4968, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  12.4968, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 2 {m}
  18.6436, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 3 {m}
  18.6436, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd54bc04-f6ff-43b8-a375-8d8a38bdcda2}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cabadc9-64a5-4ccb-93f0-f493d15c6fa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5664, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  10.5664, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 2 {m}
  12.4968, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 3 {m}
  12.4968, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {373d1d2c-9f05-476d-8bd5-5c53721aee5d}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92beb56a-599f-4123-9f6f-9315c818d09f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.5664, -2.88764567812905e-015, 0,     !- X,Y,Z Vertex 3 {m}
  10.5664, -2.88764567812905e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d866d2d3-df6e-4a56-b04f-92963521ac15}, !- Handle
  Surface 59,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8054cb91-5890-4b83-8c74-f9a93256d0af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa702b1e-5b00-4979-9ffa-5ba59bf0c34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.6436, -2.88764567812905e-015, 4.2672, !- X,Y,Z Vertex 1 {m}
  18.6436, 3.7592, 4.2672,                !- X,Y,Z Vertex 2 {m}
  -6.8072, 3.7592, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -6.8072, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Handle
  Tire Shop,                              !- Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  32.7521551400057,                       !- X Origin {m}
  71.7599879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {cba883a0-9fb7-44cb-a113-5795cf6a43ed}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {58e73fd2-9f9e-43e4-a0de-889177089a75}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  {2dfd1c07-ee8a-4feb-8c4f-92fc2c790dcb}, !- Construction Name
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2766, 10.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  3.27660000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5817a6-2757-4644-b1ee-9e993a1abbc5}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e88d7739-3095-4f18-a282-80a6d45ba753}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5918, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 10.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa5542b7-d20a-482e-a48b-449e5901a317}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {932996a2-abf9-47cb-b305-68d85a21dbea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2766, 10.5918, 4.2672,                !- X,Y,Z Vertex 1 {m}
  3.2766, 10.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 10.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 10.5918, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df0a1d5d-5a2d-4e62-b048-92b1a04fe409}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2be34bca-6d7e-4b12-a940-9413f61edc74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27660000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.27660000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.2766, 10.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  3.2766, 10.5918, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6924e954-1903-4eaa-8a7d-ce3f86fe64ae}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30236a6e-51b2-47e4-8c09-b85d1251e173}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.27660000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.27660000000001, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40807239-6c81-4077-809a-9693d814d1d7}, !- Handle
  Surface 65,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4621fa80-c98c-405f-bc63-755d9fc67afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f815ac1b-cceb-4fdd-a101-06620ee92c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27660000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  3.2766, 10.5918, 4.2672,                !- X,Y,Z Vertex 2 {m}
  0, 10.5918, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  0, 7.87661172059531, 4.2672,            !- X,Y,Z Vertex 4 {m}
  2.43840000000002, 7.87661172059531, 4.2672, !- X,Y,Z Vertex 5 {m}
  2.43840000000001, 0, 4.2672;            !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Handle
  Parts Tech,                             !- Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  48.2715551400058,                       !- X Origin {m}
  68.4833879355575,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {6b67f1fc-aee1-4eb9-b36c-3fca082081af}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7d3b93da-0f4b-4471-90d0-07e2f93c4a52}, !- Handle
  Surface 66,                             !- Name
  Floor,                                  !- Surface Type
  {037ff164-47bf-44c0-8298-e335f775efb4}, !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0838, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  10.0838, -15.5194, 0,                   !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -15.5194, 0,     !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ad0e63-48e0-4e1b-b875-ce27315107bf}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0838, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4df361a6-41d5-4089-b989-f58f7d6203a9}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d4d7c8-0f0c-46e0-aaa7-42c2796b8fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0838, -3.048, 4.2672,                !- X,Y,Z Vertex 1 {m}
  10.0838, -3.048, 0,                     !- X,Y,Z Vertex 2 {m}
  10.0838, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0838, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ec3c3cd-ac95-4327-9820-55530ce52dbd}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {983b420f-cf3e-4b7b-b744-f4154728ab34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0838, -15.5194, 4.2672,              !- X,Y,Z Vertex 1 {m}
  10.0838, -15.5194, 0,                   !- X,Y,Z Vertex 2 {m}
  10.0838, -3.048, 0,                     !- X,Y,Z Vertex 3 {m}
  10.0838, -3.048, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc5b1980-ae34-41da-a140-5069ecb0e830}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ce18fcc-b789-4200-ba24-33894ab8f4a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, -15.5194, 4.2672, !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, -15.5194, 0,     !- X,Y,Z Vertex 2 {m}
  10.0838, -15.5194, 0,                   !- X,Y,Z Vertex 3 {m}
  10.0838, -15.5194, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2be34bca-6d7e-4b12-a940-9413f61edc74}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df0a1d5d-5a2d-4e62-b048-92b1a04fe409}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28237228752728e-030, -4.9276, 4.2672, !- X,Y,Z Vertex 1 {m}
  -1.28237228752728e-030, -4.9276, 0,     !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, -15.5194, 0,     !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -15.5194, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f885d89e-9fc1-400f-8baa-1afef03c4760}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ee7645-dc07-42ae-83c7-b01b1843c227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.28237228752728e-030, -4.9276, 0,     !- X,Y,Z Vertex 3 {m}
  -1.28237228752728e-030, -4.9276, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3301e8a9-909a-4922-8f7e-583d73a9b9e1}, !- Handle
  Surface 73,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a43578d0-29a6-458c-94df-7937acb54c84}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38aeeaf1-48c0-4d2d-b265-124c14e15150}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0838, -15.5194, 4.2672,              !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 4.2672,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, -15.5194, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Handle
  Techs,                                  !- Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  42.2771551400057,                       !- X Origin {m}
  51.9987879355573,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {c4b44427-8bd9-4dbc-a33d-20f44ab68125}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {91a8aee2-900b-4762-938f-c11c20682ebe}, !- Handle
  Surface 74,                             !- Name
  Floor,                                  !- Surface Type
  {b10cfec6-1acd-4ca8-b070-e62d17e5e681}, !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.9464, 0,                           !- X,Y,Z Vertex 1 {m}
  0, -9.525, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.4008, -9.525, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.9464, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {783354c8-4f3f-4d12-b95c-363ff6f9fa2a}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98b4ab12-12cf-4ccf-93a0-e3e6cdbfeee2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.2258, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -3.2258, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fb452c-1b16-4883-8cf3-624d9c5e0958}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c64f3f-b4a7-4353-ba16-205dba7fd176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.525, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -9.525, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -3.2258, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -3.2258, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed578854-58df-448f-a355-0c83af59095c}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0eb91112-dcf8-40d3-a722-2bfdb0978eb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, -9.525, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.4008, -9.525, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -9.525, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -9.525, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {983b420f-cf3e-4b7b-b744-f4154728ab34}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec3c3cd-ac95-4327-9820-55530ce52dbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4008, 2.9464, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -6.4008, 2.9464, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.4008, -9.525, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, -9.525, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c2665d4-5f0a-4d28-b38b-e5e50de01c32}, !- Handle
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2b4f78f-5da1-4d0d-b083-3a189f3e8c2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.3528, 2.9464, 4.2672,                !- X,Y,Z Vertex 1 {m}
  -3.3528, 2.9464, 0,                     !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.9464, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.4008, 2.9464, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e5e94b-fa38-4ff9-84ac-ad91700b6431}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8151c6b0-e82d-46e7-831f-91c38473ed5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.9464, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 2.9464, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.3528, 2.9464, 0,                     !- X,Y,Z Vertex 3 {m}
  -3.3528, 2.9464, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bac9ae3c-95a8-45e5-9dd8-8b2e86a4065c}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9393ba19-5664-4b8d-b5ec-5640b8c4f45e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 2.9464, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 2.9464, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54ae77d3-e2b1-4426-8695-0bd9a24305a9}, !- Handle
  Surface 82,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2fee6085-aee1-45e8-989e-121e6b8c452b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6337f02a-620e-4f80-bd4d-d213d8914571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.525, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 2.9464, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -6.4008, 2.9464, 4.2672,                !- X,Y,Z Vertex 3 {m}
  -6.4008, -9.525, 4.2672;                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Handle
  Supervisors,                            !- Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  32.7521551400057,                       !- X Origin {m}
  46.3091879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {126b248c-5bcc-4915-93d6-c027dda1c70b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3f96216b-9beb-44a2-a4eb-38507a17489b}, !- Handle
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  {ec950689-4dff-4c9c-b565-86b7c254d2e7}, !- Construction Name
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.2992, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 6.2992, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {022c0977-c680-4a7a-b11f-20ca826d002d}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e102f8b5-42ae-4426-8ba1-b2f1cbd6a2d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000001, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c64f3f-b4a7-4353-ba16-205dba7fd176}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fb452c-1b16-4883-8cf3-624d9c5e0958}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000001, 6.2992, 4.2672,      !- X,Y,Z Vertex 1 {m}
  -5.68960000000001, 6.2992, 0,           !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf31f371-1eff-40a7-9039-3f8d9571b399}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4354ca61-f673-4d20-9b43-da2780fa7d0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.2992, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 6.2992, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 6.2992, 0,           !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 6.2992, 4.2672;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d9a0b1-3632-4416-9027-2089d06f4cfa}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c71845-b656-4bc2-88ac-8eef45a411c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.2992, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 6.2992, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b09ebaa-38a1-456a-848c-5f875c2d04c0}, !- Handle
  Surface 88,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fbcf059-815f-490a-97c0-fb55fee1d0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c311c4dc-5ddd-40d5-9965-24e9c4c03c41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 6.2992, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 6.2992, 4.2672,      !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Handle
  Conference,                             !- Name
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  39.0513551400056,                       !- X Origin {m}
  51.9987879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {05ff9093-0c7f-4035-b674-41ac78ab4b81}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0870f695-5aa7-443b-b252-b4175e8cef6c}, !- Handle
  Surface 89,                             !- Name
  Floor,                                  !- Surface Type
  {203be79f-e1ee-44f0-8dec-a82edd00352c}, !- Construction Name
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.68960000000001, 3.2258, 0,            !- X,Y,Z Vertex 1 {m}
  5.68960000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.2258, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b4ab12-12cf-4ccf-93a0-e3e6cdbfeee2}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {783354c8-4f3f-4d12-b95c-363ff6f9fa2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.2258, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, 3.2258, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9101df0d-526e-4187-9ed5-621d1db47ea0}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1505b5-839f-4c1c-9a77-85263b3a8014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.68960000000001, 3.2258, 4.2672,       !- X,Y,Z Vertex 1 {m}
  5.68960000000001, 3.2258, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.2258, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.2258, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb400c59-e961-41df-babe-d8fe176d9b7a}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b268d79f-b27a-449d-a9df-ea77269f93e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.68960000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.68960000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.68960000000001, 3.2258, 0,            !- X,Y,Z Vertex 3 {m}
  5.68960000000001, 3.2258, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4354ca61-f673-4d20-9b43-da2780fa7d0c}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf31f371-1eff-40a7-9039-3f8d9571b399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.68960000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.68960000000001, 0, 4.2672;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc7c0ebb-2674-4b4f-b724-50136f9c1e36}, !- Handle
  Surface 94,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5971836d-0a02-42e5-ae8e-eafd18e589dd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c34f7a-6bf0-4d36-ae27-0f6655c48c8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.68960000000001, 0, 4.2672,            !- X,Y,Z Vertex 1 {m}
  5.68960000000001, 3.2258, 4.2672,       !- X,Y,Z Vertex 2 {m}
  0, 3.2258, 4.2672,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Handle
  OP Admin,                               !- Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  45.2235551400057,                       !- X Origin {m}
  46.3091879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {7abdbe20-2d78-4486-a4a6-26cfe90f8751}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04a2d6c9-d8ea-4176-b26e-2b845adcd08e}, !- Handle
  Surface 95,                             !- Name
  Floor,                                  !- Surface Type
  {75c6dbc0-51dd-4836-9ffa-6cd3fe79688e}, !- Construction Name
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, -2.9464, 0,          !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed2e059f-9c33-4e52-b7f6-6987d1157ade}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b1f9ba7-d21f-43ae-89c8-98fc1f4b90ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9464, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c1505b5-839f-4c1c-9a77-85263b3a8014}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9101df0d-526e-4187-9ed5-621d1db47ea0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000001, -2.9464, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -5.68960000000001, -2.9464, 0,          !- X,Y,Z Vertex 2 {m}
  0, -2.9464, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -2.9464, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9393ba19-5664-4b8d-b5ec-5640b8c4f45e}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bac9ae3c-95a8-45e5-9dd8-8b2e86a4065c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000001, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, -2.9464, 0,          !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, -2.9464, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d6a16e-77c9-4c0a-9617-50dc03b74350}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cde738e-e875-47ee-9ce5-b7300680ff53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c728cff3-71d7-4a2e-9076-83c19052fb31}, !- Handle
  Surface 100,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96849145-fc87-46a3-a7c6-b9ec407d45e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6821be4c-1b13-4738-8987-c4a929abf455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.9464, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 0, 4.2672,           !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, -2.9464, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Handle
  Elec,                                   !- Name
  {492370f7-87e9-456c-91ea-32b55ce3715f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  48.2715551400058,                       !- X Origin {m}
  68.4833879355575,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {466b36b9-f832-40f2-b0f1-2f9f4ea74d98}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {913ba27b-4c4b-4b45-bd3c-2093ee851dcc}, !- Handle
  Surface 101,                            !- Name
  Floor,                                  !- Surface Type
  {91bf0552-977c-40ba-b322-5413b4107866}, !- Construction Name
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.9276, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.2766, -4.9276, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.2766, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ee7645-dc07-42ae-83c7-b01b1843c227}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f885d89e-9fc1-400f-8baa-1afef03c4760}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9276, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, -4.9276, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {932996a2-abf9-47cb-b305-68d85a21dbea}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa5542b7-d20a-482e-a48b-449e5901a317}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2766, -4.9276, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -3.2766, -4.9276, 0,                    !- X,Y,Z Vertex 2 {m}
  0, -4.9276, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -4.9276, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64a57626-db0c-490e-a4fe-4500dd7b7def}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2766, 0, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  -3.2766, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.2766, -4.9276, 0,                    !- X,Y,Z Vertex 3 {m}
  -3.2766, -4.9276, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f23e9d8-0626-416e-afc3-3d5bc0583f65}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.2766, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.2766, 0, 4.2672;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {960d0f7a-4b07-4b85-a600-3ea7a9cc1c5e}, !- Handle
  Surface 106,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {14e59f7a-5fbd-4833-9201-98de7ee33f96}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b61c63c-2e6f-4278-9288-d6411db959ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.9276, 4.2672,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 2 {m}
  -3.2766, 0, 4.2672,                     !- X,Y,Z Vertex 3 {m}
  -3.2766, -4.9276, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Handle
  IT,                                     !- Name
  {bbaae87a-c191-456c-af0f-ea544603ebbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  48.2715551400058,                       !- X Origin {m}
  58.3995879355575,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {c6489068-542e-427c-b11a-7312ad6c1a53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {69250df8-5d59-4caa-99f5-f7bd5294de8e}, !- Handle
  Surface 107,                            !- Name
  Floor,                                  !- Surface Type
  {c98f23c2-548f-4430-9567-eabef03add51}, !- Construction Name
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e4f3dc-09d2-4941-9772-0e9ceecea006}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6921899-18f5-491e-98e5-666661c89c47}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ba29f6a-39e9-468c-a933-993a3b845e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 2 {m}
  3.048, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.048, 0, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2b4f78f-5da1-4d0d-b083-3a189f3e8c2e}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c2665d4-5f0a-4d28-b38b-e5e50de01c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.048, -3.048, 0,                       !- X,Y,Z Vertex 3 {m}
  3.048, -3.048, 4.2672;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d4d7c8-0f0c-46e0-aaa7-42c2796b8fab}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4df361a6-41d5-4089-b989-f58f7d6203a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd2bf41b-958c-4ecd-9de5-2b95db457e15}, !- Handle
  Surface 112,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98283698-c37d-4f26-a8f6-09d88de3d179}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eadfcc7f-7be0-4904-ab6a-c4a4586a5f88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.048, -3.048, 4.2672,                  !- X,Y,Z Vertex 1 {m}
  3.048, 0, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Handle
  Waiting Area,                           !- Name
  {69766ee7-8597-4cbf-ae42-d4c246722e4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  48.2715551400055,                       !- X Origin {m}
  55.3515879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {a942bf97-a5aa-4247-8f50-dae7e3309106}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2c7b0e39-cb31-4b8b-ba58-1da37b869a56}, !- Handle
  Surface 113,                            !- Name
  Floor,                                  !- Surface Type
  {926652c4-4f71-4a51-90b6-db99794b0ef7}, !- Construction Name
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.3528, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07e6e91-52ff-478d-be24-c5762b02377b}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, 0, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e767fd4-11b9-4433-acec-8db4f4f384f2}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa90d6c-babf-4754-b743-532420adc18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.048, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  3.3528, -3.048, 0,                      !- X,Y,Z Vertex 2 {m}
  3.3528, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.3528, 0, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8151c6b0-e82d-46e7-831f-91c38473ed5d}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e5e94b-fa38-4ff9-84ac-ad91700b6431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.048, 4.2672,                      !- X,Y,Z Vertex 1 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 2 {m}
  3.3528, -3.048, 0,                      !- X,Y,Z Vertex 3 {m}
  3.3528, -3.048, 4.2672;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba29f6a-39e9-468c-a933-993a3b845e11}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6921899-18f5-491e-98e5-666661c89c47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.048, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c19c7e4-0c20-483b-94c5-9e2a986c3a63}, !- Handle
  Surface 118,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9695549d-7d24-4e85-8e1a-47846dc6bf29}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3716d594-38e6-48f5-8942-e140555357ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3528, -3.048, 4.2672,                 !- X,Y,Z Vertex 1 {m}
  3.3528, 0, 4.2672,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 4.2672,                           !- X,Y,Z Vertex 3 {m}
  0, -3.048, 4.2672;                      !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Handle
  RR Small,                               !- Name
  {0484320c-ad53-4bbf-954a-932697a32dce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  45.2235551400057,                       !- X Origin {m}
  46.3091879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {523fa7ba-24e8-43f4-8658-5f3d5176e6c2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4917f3dc-74c6-4b21-b3f1-ba6ddb76f33d}, !- Handle
  Surface 119,                            !- Name
  Floor,                                  !- Surface Type
  {54bbbd1b-5e6e-4738-ae08-3cdbd6df7fc7}, !- Construction Name
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 3.048, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cde738e-e875-47ee-9ce5-b7300680ff53}, !- Handle
  Surface 120,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d6a16e-77c9-4c0a-9617-50dc03b74350}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000001, 0, 4.2672,           !- X,Y,Z Vertex 1 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.2672;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa90d6c-babf-4754-b743-532420adc18d}, !- Handle
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e767fd4-11b9-4433-acec-8db4f4f384f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.68960000000001, 3.048, 4.2672,       !- X,Y,Z Vertex 1 {m}
  -5.68960000000001, 3.048, 0,            !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7637c0d4-2d1f-4e4e-9311-64be920acbcd}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.048, 4.2672,                       !- X,Y,Z Vertex 1 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 3.048, 0,            !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 3.048, 4.2672;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c49c50-cc63-4ca3-bc39-21753910f825}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94b05caf-1ad9-4641-9f08-197fcb9a9b48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.048, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 3.048, 4.2672;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efb26d95-22b6-4016-8fdb-e6de76bcbb9e}, !- Handle
  Surface 124,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c6d8cc2-934b-43c3-af35-dd41fed399f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df76708c-e3b0-45f1-a3c7-e630c85adfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.2672,                           !- X,Y,Z Vertex 1 {m}
  0, 3.048, 4.2672,                       !- X,Y,Z Vertex 2 {m}
  -5.68960000000001, 3.048, 4.2672,       !- X,Y,Z Vertex 3 {m}
  -5.68960000000001, 0, 4.2672;           !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {8d0c80f6-8406-4bea-9c36-9a8f5f16c5be}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:BuildingStory,
  {cc55e066-a0f0-413d-9a3d-68144c3f17bb}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  7.3152,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {12aa30b7-8292-4e5d-8697-f732cdcb012a}; !- Group Rendering Name

OS:Space,
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Handle
  Heavy Dute,                             !- Name
  {d6306351-fba1-484b-b480-ce7c1c32d9d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  18.4519551400056,                       !- X Origin {m}
  18.4707879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {83d2970b-00ad-4d0a-9d0a-d6d0036c8d68}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {79848c70-85cb-4ad1-a110-66e8c17ec02c}, !- Handle
  Surface 125,                            !- Name
  Floor,                                  !- Surface Type
  {3ac22423-6d45-4c6d-9d2b-8042dc656b26}, !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.8196, 0,                          !- X,Y,Z Vertex 1 {m}
  0, -5.1308, 0,                          !- X,Y,Z Vertex 2 {m}
  -27.8384, -5.1308, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, 29.8196, 0;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7e294c-10e6-4745-bf3c-7e301f613317}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, -5.1308, 10.0584,             !- X,Y,Z Vertex 1 {m}
  -27.8384, -5.1308, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -5.1308, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -5.1308, 10.0584;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb12e346-629c-42b5-91b4-498749371d6c}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7b54660-5af7-48ff-96e7-51aa06d1dde8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 2.6416, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -27.8384, 2.6416, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -27.8384, -5.1308, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -27.8384, -5.1308, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb140d2-9418-4b71-bb66-1b1fedf1bcdc}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee027b0e-95a9-4d4a-bfc0-ebebf3adadd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 6.7056, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -27.8384, 6.70560000000002, 4.2672,     !- X,Y,Z Vertex 2 {m}
  -27.8384, 2.6416, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -27.8384, 2.6416, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20ec4b1d-6e05-45cb-b421-feca11c04e9f}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {841735a1-7763-44ad-a462-8ed48365d55f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 10.541, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -27.8384, 10.541, 4.2672,               !- X,Y,Z Vertex 2 {m}
  -27.8384, 6.70560000000002, 4.2672,     !- X,Y,Z Vertex 3 {m}
  -27.8384, 6.7056, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f055b9a-8f64-4a76-98d9-186d57c1efe3}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3a1f4b0-fe3b-48f2-b33c-3f9263441b84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 14.3002, 7.3152,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 14.3002, 4.2672,              !- X,Y,Z Vertex 2 {m}
  -27.8384, 10.541, 4.2672,               !- X,Y,Z Vertex 3 {m}
  -27.8384, 10.541, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {897223ea-9fc8-4942-a88a-b3c502e19f1d}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bda139ae-3738-4f1b-8b35-a0b799c89837}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 20.5994, 7.3152,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 20.5994, 4.2672,              !- X,Y,Z Vertex 2 {m}
  -27.8384, 14.3002, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -27.8384, 14.3002, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d1b11c-8dcc-40ee-b79e-fca48b7e8e77}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72e86585-22e8-422f-8abc-af981d7fd617}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 23.8252, 7.3152,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 23.8252, 4.2672,              !- X,Y,Z Vertex 2 {m}
  -27.8384, 20.5994, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -27.8384, 20.5994, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7bf56c-c8b9-43fc-b75a-b35d875f6777}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f31ce6d-7406-453b-9b13-eae7efff0309}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 26.7716, 7.3152,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 26.7716, 4.2672,              !- X,Y,Z Vertex 2 {m}
  -27.8384, 23.8252, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -27.8384, 23.8252, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59adcf87-9cd6-4422-8262-de1e078524b0}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30401ff4-58be-417a-b525-dd2e22c67401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 29.8196, 7.3152,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 29.8196, 4.2672,              !- X,Y,Z Vertex 2 {m}
  -27.8384, 26.7716, 4.2672,              !- X,Y,Z Vertex 3 {m}
  -27.8384, 26.7716, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9842a03-bcf4-45e6-b89b-6044591f523e}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.8196, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  0, 29.8196, 0,                          !- X,Y,Z Vertex 2 {m}
  -27.8384, 29.8196, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, 29.8196, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {519d9422-f600-4007-9366-b03931c3ed0b}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a623621-a501-4e24-a046-c9d4177b2ac9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15.9512, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.9512, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Handle
  Light Duty,                             !- Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  43.3439551400056,                       !- X Origin {m}
  71.7599879355574,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {8adebb8b-d0c4-43fa-9f59-bb21ba4f22a7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3f206896-3f37-4398-be22-d5074199974d}, !- Handle
  Surface 140,                            !- Name
  Floor,                                  !- Surface Type
  {f85d5a63-e6be-448e-b62a-16aa891e2c09}, !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5610905677511e-063, 4.75498308176481e-063, 2.44261388100437e-031, !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-015, -25.0952, 7.3278416430131e-031, !- X,Y,Z Vertex 2 {m}
  -26.162, -25.0952, 2.44261388100437e-031, !- X,Y,Z Vertex 3 {m}
  -26.162, -4.75498308176481e-063, -2.44261388100437e-031; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5b744c8-5b42-416f-a67b-bc3b85057438}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a91deba9-f27f-4df7-9057-84ffc090f506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98525640371372e-014, -25.0952, 7.3152, !- X,Y,Z Vertex 1 {m}
  -1.80477854883064e-015, -25.0952, 4.2672, !- X,Y,Z Vertex 2 {m}
  3.24860138789517e-015, -2.7151882794046, 4.2672, !- X,Y,Z Vertex 3 {m}
  -1.47991841004114e-014, -2.7151882794046, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38bb5c48-5123-4b3b-ba7f-c465c3983b65}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.162, -25.0952, 7.3152,              !- X,Y,Z Vertex 1 {m}
  -26.162, -25.0952, 0,                   !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-015, -25.0952, 9.77045552401747e-031, !- X,Y,Z Vertex 3 {m}
  -2.31011654250324e-014, -25.0952, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.162, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  -26.162, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -26.162, -25.0952, 0,                   !- X,Y,Z Vertex 3 {m}
  -26.162, -25.0952, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a121dd58-b638-4a95-891e-618a5c9d418c}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -26.162, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -26.162, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Handle
  Surface 147,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-014, -25.0952, 7.3152, !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  -26.162, 0, 7.3152,                     !- X,Y,Z Vertex 3 {m}
  -26.162, -25.0952, 7.3152;              !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Handle
  Wash Bay,                               !- Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  18.4519551400056,                       !- X Origin {m}
  9.55538793555738,                       !- Y Origin {m}
  2.88764567812905e-015,                  !- Z Origin {m}
  {74c7177e-090e-46d0-aa25-c3f05340ba4f}, !- Building Story Name
  {fe2aa0ba-dd99-4a8a-9394-9756b90cc862}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {fa82bca5-2230-4d53-8a43-f020feb8ae8e}, !- Handle
  Surface 148,                            !- Name
  Floor,                                  !- Surface Type
  {8894f102-7df3-4a79-8933-a62c1e659d64}, !- Construction Name
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9512, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.9154, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.9154, 15.9512, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2202ff9-335d-40dc-af11-f901e2c5a5a9}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.9154, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  -8.9154, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a623621-a501-4e24-a046-c9d4177b2ac9}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {519d9422-f600-4007-9366-b03931c3ed0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.9154, 15.9512, 7.3152,               !- X,Y,Z Vertex 1 {m}
  -8.9154, 15.9512, 0,                    !- X,Y,Z Vertex 2 {m}
  -8.9154, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -8.9154, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {256d0843-48cb-4958-a8fc-c44145ea734d}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.9512, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  0, 15.9512, 0,                          !- X,Y,Z Vertex 2 {m}
  -8.9154, 15.9512, 0,                    !- X,Y,Z Vertex 3 {m}
  -8.9154, 15.9512, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6005dda1-27d5-40db-9165-85dab76341c0}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 15.9512, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.9512, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c13b73-6d19-4dfe-9495-501a89626f80}, !- Handle
  Surface 153,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ec1ad2b9-a9c9-4561-a042-2a70a44f6308}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 15.9512, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  -8.9154, 15.9512, 7.3152,               !- X,Y,Z Vertex 3 {m}
  -8.9154, 0, 7.3152;                     !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {12aa30b7-8292-4e5d-8697-f732cdcb012a}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Space,
  {1eebe3df-9aea-442e-9f58-b954e729e00b}, !- Handle
  Mechanical Mezzanine,                   !- Name
  {492370f7-87e9-456c-91ea-32b55ce3715f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  90,                                     !- Direction of Relative North {deg}
  32.8013676400058,                       !- X Origin {m}
  71.7599879355574,                       !- Y Origin {m}
  4.2672,                                 !- Z Origin {m}
  {cc55e066-a0f0-413d-9a3d-68144c3f17bb}, !- Building Story Name
  {5c78abc3-f961-4726-8dce-ea04af343cf2}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {27605bf2-a903-4a35-a13e-5f7b675f0a09}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1eebe3df-9aea-442e-9f58-b954e729e00b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, 15.4701874999999, 7.3152,      !- X,Y,Z Vertex 1 {m}
  25.4508, 15.4701874999999, 0,           !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 15.4701875, 0,   !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 15.4701875, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfa61486-9e58-432f-ad19-d2403be89b53}, !- Handle
  Surface 159,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1eebe3df-9aea-442e-9f58-b954e729e00b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.4508, -0.0492125, 7.3152,            !- X,Y,Z Vertex 1 {m}
  25.4508, 15.4701874999999, 7.3152,      !- X,Y,Z Vertex 2 {m}
  2.31011654250324e-014, 15.4701875, 7.3152, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 7.82739922059527, 7.3152, !- X,Y,Z Vertex 4 {m}
  2.43840000000002, 7.82739922059527, 7.3152, !- X,Y,Z Vertex 5 {m}
  2.43840000000002, -0.0492125, 7.3152;   !- X,Y,Z Vertex 6 {m}

OS:Rendering:Color,
  {c5551ebb-5fcf-40af-809c-f58cc5723cfa}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {ddce141d-3ccd-4e10-ac2f-ed790d224e83}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f876f95-35a7-4fc9-8b09-5cafafebf94b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 14.3002000000001, 10.0584,    !- X,Y,Z Vertex 1 {m}
  -27.8384, 14.3002, 7.3152,              !- X,Y,Z Vertex 2 {m}
  -27.8384, -5.1308, 7.3152,              !- X,Y,Z Vertex 3 {m}
  -27.8384, -5.1308, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Handle
  Surface 160,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1308, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  0, 29.8196, 10.0584,                    !- X,Y,Z Vertex 2 {m}
  -27.8384, 29.8196, 10.0584,             !- X,Y,Z Vertex 3 {m}
  -27.8384, -5.1308, 10.0584;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -5.1308, 10.0584,                    !- X,Y,Z Vertex 1 {m}
  0, -5.1308, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 29.8196, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 29.8196, 10.0584;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc52889b-c3f1-4765-b74c-601017c32ff9}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd181193-2270-48c9-b1bb-2a1018ee8c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 10.541, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -27.8384, 10.541, 0,                    !- X,Y,Z Vertex 2 {m}
  -27.8384, 6.7056, 0,                    !- X,Y,Z Vertex 3 {m}
  -27.8384, 6.70560000000002, 4.2672;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52cff344-d7ef-4aae-853f-03ff5718bfd4}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2705c770-b553-4ad4-b71c-31946eee58bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 14.3002, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 14.3002, 0,                   !- X,Y,Z Vertex 2 {m}
  -27.8384, 10.541, 0,                    !- X,Y,Z Vertex 3 {m}
  -27.8384, 10.541, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c71845-b656-4bc2-88ac-8eef45a411c7}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7d9a0b1-3632-4416-9027-2089d06f4cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 20.5994, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 20.5994, 0,                   !- X,Y,Z Vertex 2 {m}
  -27.8384, 14.3002, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, 14.3002, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b268d79f-b27a-449d-a9df-ea77269f93e0}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb400c59-e961-41df-babe-d8fe176d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 23.8252, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 23.8252, 0,                   !- X,Y,Z Vertex 2 {m}
  -27.8384, 20.5994, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, 20.5994, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07d71b75-7211-4c05-b616-fe7c80b95680}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f59b8cad-8334-42f3-909a-cdcd19dfd5d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 6.70560000000002, 4.2672,     !- X,Y,Z Vertex 1 {m}
  -27.8384, 6.7056, 0,                    !- X,Y,Z Vertex 2 {m}
  -27.8384, 2.6416, 0,                    !- X,Y,Z Vertex 3 {m}
  -27.8384, 2.6416, 4.2672;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b1f9ba7-d21f-43ae-89c8-98fc1f4b90ad}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed2e059f-9c33-4e52-b7f6-6987d1157ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 26.7716, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 26.7716, 0,                   !- X,Y,Z Vertex 2 {m}
  -27.8384, 23.8252, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, 23.8252, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94b05caf-1ad9-4641-9f08-197fcb9a9b48}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c49c50-cc63-4ca3-bc39-21753910f825}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 29.8196, 4.2672,              !- X,Y,Z Vertex 1 {m}
  -27.8384, 29.8196, 0,                   !- X,Y,Z Vertex 2 {m}
  -27.8384, 26.7716, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, 26.7716, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ef87359-4766-4f7f-86a3-9cfe5e5ff884}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28acc5a2-209a-44a9-a374-c12f0999dd54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eeac2b1f-a88a-49f9-ab77-1970e97a766a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.8384, 2.6416, 4.2672,               !- X,Y,Z Vertex 1 {m}
  -27.8384, 2.6416, 0,                    !- X,Y,Z Vertex 2 {m}
  -27.8384, -5.1308, 0,                   !- X,Y,Z Vertex 3 {m}
  -27.8384, -5.1308, 4.2672;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b604cfc-a379-4227-87ce-1d2b8309c1c2}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c7b5110-0796-4390-a66b-c42fe200ecad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.10421910398872e-014, -20.5231999999999, 4.2672, !- X,Y,Z Vertex 1 {m}
  -9.60142187977908e-014, -20.5231999999999, -4.75851716693161e-028, !- X,Y,Z Vertex 2 {m}
  -2.95983682008227e-014, -14.351, 4.71668740421937e-028, !- X,Y,Z Vertex 3 {m}
  3.53736595570808e-014, -14.351, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40cbc98-6360-4d52-a3d3-076ce2d50884}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a04aee0f-a5f2-4fd1-a377-b6ffb7406346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.33146851719357e-015, -14.351, 4.2672, !- X,Y,Z Vertex 1 {m}
  1.44382283906452e-015, -14.351, -9.77045552401741e-031, !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-015, -10.5918, -9.77045552401747e-031, !- X,Y,Z Vertex 3 {m}
  4.33146851719357e-015, -10.5918, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e88d7739-3095-4f18-a282-80a6d45ba753}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {877f1145-7610-47a2-be0e-82301be09b21}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5817a6-2757-4644-b1ee-9e993a1abbc5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.60955709766131e-015, -10.5918, 4.2672, !- X,Y,Z Vertex 1 {m}
  2.16573425859678e-015, -10.5918, -1.22130694050218e-030, !- X,Y,Z Vertex 2 {m}
  -7.21911419532265e-016, -1.96814931419055e-031, 2.44261388100434e-031, !- X,Y,Z Vertex 3 {m}
  7.21911419532266e-016, -5.77529135625809e-015, 4.2672; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e360219d-58fe-4b54-b71c-558178664dea}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d85299b4-1ad8-4dfe-816f-b371622eacc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.954029202479315, 0, 3.21501578789754, !- X,Y,Z Vertex 1 {m}
  0.954029202479315, 0, 2.60541578789754, !- X,Y,Z Vertex 2 {m}
  4.00202920247932, 0, 2.60541578789754,  !- X,Y,Z Vertex 3 {m}
  4.00202920247932, 0, 3.21501578789754;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {872298e4-2e57-435f-9638-ab5598d8702f}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d85ea41-1fe8-4a1e-ab86-fa1e25423936}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0920167024793155, -15.6718, 2.51334078789754, !- X,Y,Z Vertex 1 {m}
  0.0920167024793155, -15.6718, 0.0749407878975381, !- X,Y,Z Vertex 2 {m}
  1.61601670247932, -15.6718, 0.0749407878975381, !- X,Y,Z Vertex 3 {m}
  1.61601670247932, -15.6718, 2.51334078789754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7ba6ea0-c4f0-4eeb-93ca-fb478ff6979f}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d85ea41-1fe8-4a1e-ab86-fa1e25423936}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0920167024793155, -15.6718, 4.12941578789754, !- X,Y,Z Vertex 1 {m}
  0.0920167024793155, -15.6718, 2.60541578789754, !- X,Y,Z Vertex 2 {m}
  1.61601670247932, -15.6718, 2.60541578789754, !- X,Y,Z Vertex 3 {m}
  1.61601670247932, -15.6718, 4.12941578789754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aa3d8e6-bfd3-4c94-8163-2bd1ad1fed46}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3dd4c66-df46-4d10-bfde-4ff80301d73b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.314266702479321, 0, 4.12941578789754, !- X,Y,Z Vertex 1 {m}
  0.314266702479315, 0, 2.60541578789754, !- X,Y,Z Vertex 2 {m}
  4.88626670247932, 0, 2.60541578789754,  !- X,Y,Z Vertex 3 {m}
  4.88626670247932, 0, 4.12941578789754;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ef7b3a4-ccbc-4f61-a237-1e16b3d6dd75}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3dd4c66-df46-4d10-bfde-4ff80301d73b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.314266702479315, 0, 2.51334078789754, !- X,Y,Z Vertex 1 {m}
  0.314266702479315, 0, 0.989340787897538, !- X,Y,Z Vertex 2 {m}
  4.88626670247932, 0, 0.989340787897538, !- X,Y,Z Vertex 3 {m}
  4.88626670247932, 0, 2.51334078789754;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ba48593-3b14-46f4-959b-eefdcd092e33}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64a57626-db0c-490e-a4fe-4500dd7b7def}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.2766, -1.75231327225647, 2.7468064633183, !- X,Y,Z Vertex 1 {m}
  -3.2766, -1.75231327225647, 1.5276064633183, !- X,Y,Z Vertex 2 {m}
  -3.2766, -3.27631327225647, 1.5276064633183, !- X,Y,Z Vertex 3 {m}
  -3.2766, -3.27631327225647, 2.7468064633183; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79ffc25b-d15f-465b-87d2-552d36db5b91}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64a57626-db0c-490e-a4fe-4500dd7b7def}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.2766, -1.75231327225647, 4.11157869679703, !- X,Y,Z Vertex 1 {m}
  -3.2766, -1.75231327225647, 2.88070970797737, !- X,Y,Z Vertex 2 {m}
  -3.2766, -3.27631327225647, 2.88070970797737, !- X,Y,Z Vertex 3 {m}
  -3.2766, -3.27631327225647, 4.11157869679703; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99ca9744-03a7-48b2-8ff1-3d62680e6819}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f07e6e91-52ff-478d-be24-c5762b02377b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28644600310082, 0, 2.52114790698607,  !- X,Y,Z Vertex 1 {m}
  3.28644600310082, 0, 0.0498324625181801, !- X,Y,Z Vertex 2 {m}
  0.0558835031008183, 0, 0.0498324625181801, !- X,Y,Z Vertex 3 {m}
  0.0558835031008183, 0, 2.52114790698607; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5b674bb-52ec-419b-8e38-ee732e0172a9}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f07e6e91-52ff-478d-be24-c5762b02377b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.28644600310082, 0, 4.19314596495263,  !- X,Y,Z Vertex 1 {m}
  3.28644600310082, 0, 2.57389596495263,  !- X,Y,Z Vertex 2 {m}
  0.0558835031008183, 0, 2.57389596495263, !- X,Y,Z Vertex 3 {m}
  0.0558835031008183, 0, 4.19314596495263; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39ccfc25-e0cf-48cb-9b71-3e8911d1a823}, !- Handle
  Sub Surface 10,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1b7e294c-10e6-4745-bf3c-7e301f613317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.6740947643716, -5.1308, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -18.6740947643716, -5.1308, 0,          !- X,Y,Z Vertex 2 {m}
  -14.4068947643716, -5.1308, 0,          !- X,Y,Z Vertex 3 {m}
  -14.4068947643716, -5.1308, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c166b115-53fe-48a5-9c32-54aaa86c3d97}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.3807312316453, 2.69763994652196,  !- X,Y,Z Vertex 1 {m}
  0, 26.3807312316453, 1.17363994652196,  !- X,Y,Z Vertex 2 {m}
  0, 28.0825312316453, 1.17363994652196,  !- X,Y,Z Vertex 3 {m}
  0, 28.0825312316453, 2.69763994652196;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e852de9-f288-4e43-ad39-157629d638db}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.75478126835473, 2.69763994652196, !- X,Y,Z Vertex 1 {m}
  0, -3.75478126835473, 1.17363994652196, !- X,Y,Z Vertex 2 {m}
  0, -2.05298126835473, 1.17363994652196, !- X,Y,Z Vertex 3 {m}
  0, -2.05298126835473, 2.69763994652196; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70def3d4-c2c5-4cba-9bc3-a0672ca895a4}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.8188288682562, 8.31842976073564,  !- X,Y,Z Vertex 1 {m}
  0, 17.8188288682562, 2.83202976073564,  !- X,Y,Z Vertex 2 {m}
  0, 23.9148288682562, 2.83202976073564,  !- X,Y,Z Vertex 3 {m}
  0, 23.9148288682562, 8.31842976073564;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b7a4071-61ea-404d-9c92-362ebfc2aaea}, !- Handle
  Sub Surface 14,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {e9842a03-bcf4-45e6-b89b-6044591f523e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.39705675417565, 29.8196, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -2.39705675417565, 29.8196, -3.20593071881819e-030, !- X,Y,Z Vertex 2 {m}
  -6.66425675417565, 29.8196, 1.92355843129091e-030, !- X,Y,Z Vertex 3 {m}
  -6.66425675417565, 29.8196, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de8ca100-23b6-4cdb-906f-a990d01108cd}, !- Handle
  Sub Surface 15,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {e9842a03-bcf4-45e6-b89b-6044591f523e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.1113442541756, 29.8196, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -15.1113442541756, 29.8196, 0,          !- X,Y,Z Vertex 2 {m}
  -19.3785442541756, 29.8196, 1.92355843129091e-030, !- X,Y,Z Vertex 3 {m}
  -19.3785442541756, 29.8196, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16542904-d975-4ffa-b9dc-0f41bb6deb49}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.3807312316453, 9.84242976073564,  !- X,Y,Z Vertex 1 {m}
  0, 26.3807312316453, 2.83202976073564,  !- X,Y,Z Vertex 2 {m}
  0, 28.0825312316453, 2.83202976073564,  !- X,Y,Z Vertex 3 {m}
  0, 28.0825312316453, 9.84242976073564;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {436a7b8d-6a07-4a66-b375-b7c585f9f1a6}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9842a03-bcf4-45e6-b89b-6044591f523e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.4303457975207, 29.8196, 9.92061578789754, !- X,Y,Z Vertex 1 {m}
  -26.4303457975207, 29.8196, 2.60541578789754, !- X,Y,Z Vertex 2 {m}
  -27.4463457975207, 29.8196, 2.60541578789754, !- X,Y,Z Vertex 3 {m}
  -27.4463457975207, 29.8196, 9.92061578789754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d31dd3f-a966-4d5c-86bd-d72e59027dfd}, !- Handle
  Sub Surface 18,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1b7e294c-10e6-4745-bf3c-7e301f613317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.5415822643716, -5.1308, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -12.5415822643716, -5.1308, 0,          !- X,Y,Z Vertex 2 {m}
  -8.27438226437164, -5.1308, 0,          !- X,Y,Z Vertex 3 {m}
  -8.27438226437164, -5.1308, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd2a8ecf-08d9-4b18-91b1-ea51baed93b1}, !- Handle
  Sub Surface 19,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {e9842a03-bcf4-45e6-b89b-6044591f523e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.1676567541756, 29.8196, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -21.1676567541756, 29.8196, 0,          !- X,Y,Z Vertex 2 {m}
  -25.4348567541756, 29.8196, 1.92355843129091e-030, !- X,Y,Z Vertex 3 {m}
  -25.4348567541756, 29.8196, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2893a46d-4a2b-45be-94d7-8fde210b117f}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.8188288682562, 2.69763994652196,  !- X,Y,Z Vertex 1 {m}
  0, 17.8188288682562, 1.17363994652196,  !- X,Y,Z Vertex 2 {m}
  0, 23.9148288682562, 1.17363994652196,  !- X,Y,Z Vertex 3 {m}
  0, 23.9148288682562, 2.69763994652196;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba43a12d-be9c-4e55-80b5-ba3089aa14b2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8cf67593-2544-461b-9c29-474cd3cdf929}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.75478126835473, 8.31842976073563, !- X,Y,Z Vertex 1 {m}
  0, -3.75478126835473, 2.83202976073564, !- X,Y,Z Vertex 2 {m}
  0, -2.05298126835473, 2.83202976073564, !- X,Y,Z Vertex 3 {m}
  0, -2.05298126835473, 8.31842976073563; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fd85408-ff2c-4d65-a308-229ba2b4250d}, !- Handle
  Sub Surface 22,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {e9842a03-bcf4-45e6-b89b-6044591f523e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.79785675417565, 29.8196, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -8.79785675417565, 29.8196, 0,          !- X,Y,Z Vertex 2 {m}
  -13.0650567541756, 29.8196, 1.92355843129091e-030, !- X,Y,Z Vertex 3 {m}
  -13.0650567541756, 29.8196, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2beece0-e538-427f-98e5-32e589a5670e}, !- Handle
  Sub Surface 23,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1b7e294c-10e6-4745-bf3c-7e301f613317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9796447643716, -5.1308, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -24.9796447643716, -5.1308, 0,          !- X,Y,Z Vertex 2 {m}
  -20.7124447643716, -5.1308, 0,          !- X,Y,Z Vertex 3 {m}
  -20.7124447643716, -5.1308, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2329d338-bdb8-4fbe-88d3-58506969381f}, !- Handle
  Sub Surface 24,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1b7e294c-10e6-4745-bf3c-7e301f613317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.20110726437164, -5.1308, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -6.20110726437164, -5.1308, 0,          !- X,Y,Z Vertex 2 {m}
  -1.93390726437164, -5.1308, 0,          !- X,Y,Z Vertex 3 {m}
  -1.93390726437164, -5.1308, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe1993e9-be74-417f-a48b-7aca88f91192}, !- Handle
  Sub Surface 25,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a121dd58-b638-4a95-891e-618a5c9d418c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.54328355652029, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -8.54328355652029, 0, 3.84711686258183e-030, !- X,Y,Z Vertex 2 {m}
  -12.8104835565203, 0, 5.77067529387275e-030, !- X,Y,Z Vertex 3 {m}
  -12.8104835565203, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5671955-57ab-4fa1-8927-4f3325a181fd}, !- Handle
  Sub Surface 26,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {38bb5c48-5123-4b3b-ba7f-c465c3983b65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.1682960565203, -25.0952, 4.8768,    !- X,Y,Z Vertex 1 {m}
  -18.1682960565203, -25.0952, 0,         !- X,Y,Z Vertex 2 {m}
  -13.9010960565203, -25.0952, 0,         !- X,Y,Z Vertex 3 {m}
  -13.9010960565203, -25.0952, 4.8768;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e62c3f4-8336-47f0-8c71-78d119cfcf27}, !- Handle
  Sub Surface 27,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a121dd58-b638-4a95-891e-618a5c9d418c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.2636710565203, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -19.2636710565203, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -23.5308710565203, 0, 1.92355843129091e-030, !- X,Y,Z Vertex 3 {m}
  -23.5308710565203, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02156830-05ed-4973-8494-298e568b1d6b}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.162, -4.38907020084435, 7.12030461692689, !- X,Y,Z Vertex 1 {m}
  -26.162, -4.38907020084435, 2.24350461692689, !- X,Y,Z Vertex 2 {m}
  -26.162, -5.91307020084435, 2.24350461692689, !- X,Y,Z Vertex 3 {m}
  -26.162, -5.91307020084435, 7.12030461692689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e115ee4-2a98-4d4d-847c-daff6c6ced9c}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.162, -7.2132247110532, 2.10960137226782, !- X,Y,Z Vertex 1 {m}
  -26.162, -7.2132247110532, 0.89040137226782, !- X,Y,Z Vertex 2 {m}
  -26.162, -14.8332247110532, 0.89040137226782, !- X,Y,Z Vertex 3 {m}
  -26.162, -14.8332247110532, 2.10960137226782; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a15059b5-5593-46f0-bb2e-5576c86c2883}, !- Handle
  Sub Surface 30,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a121dd58-b638-4a95-891e-618a5c9d418c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.22992105652029, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -3.22992105652029, 0, 1.92355843129091e-030, !- X,Y,Z Vertex 2 {m}
  -7.49712105652029, 0, 3.84711686258183e-030, !- X,Y,Z Vertex 3 {m}
  -7.49712105652029, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0251c814-35ca-4eea-8a15-cd0816963ba3}, !- Handle
  Sub Surface 31,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a121dd58-b638-4a95-891e-618a5c9d418c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.9010960565203, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -13.9010960565203, 0, -3.20593071881819e-030, !- X,Y,Z Vertex 2 {m}
  -18.1682960565203, 0, 3.84711686258183e-030, !- X,Y,Z Vertex 3 {m}
  -18.1682960565203, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {251a4784-cde8-4492-bbdf-e95a0d556f60}, !- Handle
  Sub Surface 32,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {38bb5c48-5123-4b3b-ba7f-c465c3983b65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8104835565203, -25.0952, 4.8768,    !- X,Y,Z Vertex 1 {m}
  -12.8104835565203, -25.0952, 0,         !- X,Y,Z Vertex 2 {m}
  -8.54328355652029, -25.0952, 0,         !- X,Y,Z Vertex 3 {m}
  -8.54328355652029, -25.0952, 4.8768;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22b44fbe-9919-4361-9c0e-6af8e426f082}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.162, -4.38907020084435, 2.10960137226782, !- X,Y,Z Vertex 1 {m}
  -26.162, -4.38907020084435, 0.89040137226782, !- X,Y,Z Vertex 2 {m}
  -26.162, -5.91307020084435, 0.89040137226782, !- X,Y,Z Vertex 3 {m}
  -26.162, -5.91307020084435, 2.10960137226782; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5002f553-6398-4d93-b861-8259dee201f0}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.162, -7.2132247110532, 4.07230461692689, !- X,Y,Z Vertex 1 {m}
  -26.162, -7.2132247110532, 2.24350461692689, !- X,Y,Z Vertex 2 {m}
  -26.162, -14.8332247110532, 2.24350461692689, !- X,Y,Z Vertex 3 {m}
  -26.162, -14.8332247110532, 4.07230461692689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b06e85f3-b55d-400e-93cf-a70522c68ef1}, !- Handle
  Sub Surface 35,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {38bb5c48-5123-4b3b-ba7f-c465c3983b65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.49712105652029, -25.0952, 4.8768,    !- X,Y,Z Vertex 1 {m}
  -7.49712105652029, -25.0952, 0,         !- X,Y,Z Vertex 2 {m}
  -3.22992105652029, -25.0952, 0,         !- X,Y,Z Vertex 3 {m}
  -3.22992105652029, -25.0952, 4.8768;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bf30f79-ef97-4187-95ee-e364b08ce099}, !- Handle
  Sub Surface 36,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {38bb5c48-5123-4b3b-ba7f-c465c3983b65}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.5308710565203, -25.0952, 4.8768,    !- X,Y,Z Vertex 1 {m}
  -23.5308710565203, -25.0952, 0,         !- X,Y,Z Vertex 2 {m}
  -19.2636710565203, -25.0952, 0,         !- X,Y,Z Vertex 3 {m}
  -19.2636710565203, -25.0952, 4.8768;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd479919-518d-44e2-97eb-a83f4a4f1d6e}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.162, -18.2574622110532, 2.10960137226782, !- X,Y,Z Vertex 1 {m}
  -26.162, -18.2574622110532, 0.89040137226782, !- X,Y,Z Vertex 2 {m}
  -26.162, -21.3054622110532, 0.89040137226782, !- X,Y,Z Vertex 3 {m}
  -26.162, -21.3054622110532, 2.10960137226782; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {795206bb-16ee-435c-a10e-65e63b381730}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43b4afdb-dc04-4724-b4e1-a2b6c63fe0bf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.162, -18.2574622110532, 4.07230461692689, !- X,Y,Z Vertex 1 {m}
  -26.162, -18.2574622110532, 2.24350461692689, !- X,Y,Z Vertex 2 {m}
  -26.162, -21.3054622110532, 2.24350461692689, !- X,Y,Z Vertex 3 {m}
  -26.162, -21.3054622110532, 4.07230461692689; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a84db2fb-8496-436f-90ea-04a3b4472085}, !- Handle
  Sub Surface 39,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {256d0843-48cb-4958-a8fc-c44145ea734d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.76843188432848, 15.9512, 4.8768,     !- X,Y,Z Vertex 1 {m}
  -1.76843188432848, 15.9512, 6.41186143763638e-031, !- X,Y,Z Vertex 2 {m}
  -6.03563188432848, 15.9512, 2.56474457505455e-030, !- X,Y,Z Vertex 3 {m}
  -6.03563188432848, 15.9512, 4.8768;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9d1f4e27-310a-4f0b-a1ea-fdff4653089c}, !- Handle
  Sub Surface 40,                         !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {c2202ff9-335d-40dc-af11-f901e2c5a5a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.03563188432848, 0, 4.8768,           !- X,Y,Z Vertex 1 {m}
  -6.03563188432848, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.76843188432848, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.76843188432848, 0, 4.8768;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3c8b5fd-ddca-4eca-823e-2faf3771bf51}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {27605bf2-a903-4a35-a13e-5f7b675f0a09}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.4114633790768, 15.4701875, 3.38470564444729, !- X,Y,Z Vertex 1 {m}
  16.4114633790768, 15.4701875, 0.641505644447292, !- X,Y,Z Vertex 2 {m}
  4.21946337907681, 15.4701875, 0.641505644447292, !- X,Y,Z Vertex 3 {m}
  4.21946337907681, 15.4701875, 3.38470564444729; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feadfbeb-3074-46c1-9d78-40d45738abe4}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b7e294c-10e6-4745-bf3c-7e301f613317}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.4463457975207, -5.1308, 9.92061578789754, !- X,Y,Z Vertex 1 {m}
  -27.4463457975207, -5.1308, 2.60541578789754, !- X,Y,Z Vertex 2 {m}
  -26.4303457975207, -5.1308, 2.60541578789754, !- X,Y,Z Vertex 3 {m}
  -26.4303457975207, -5.1308, 9.92061578789754; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c193a224-9f88-4ffc-9201-26d0e9d4da32}, !- Handle
  Sub Surface 45,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.2450180673511, -7.68087244177391, 7.3152, !- X,Y,Z Vertex 1 {m}
  -20.2450180673511, -5.85207244177392, 7.3152, !- X,Y,Z Vertex 2 {m}
  -21.4642180673511, -5.85207244177391, 7.3152, !- X,Y,Z Vertex 3 {m}
  -21.4642180673511, -7.68087244177391, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e684f873-ca46-4e30-b866-b5bb8a29700a}, !- Handle
  Sub Surface 46,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8254180673511, -7.68087244177391, 7.3152, !- X,Y,Z Vertex 1 {m}
  -15.8254180673511, -5.85207244177392, 7.3152, !- X,Y,Z Vertex 2 {m}
  -17.0446180673511, -5.85207244177391, 7.3152, !- X,Y,Z Vertex 3 {m}
  -17.0446180673511, -7.68087244177391, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac84b56d-227d-47d4-a9cb-3f802e673798}, !- Handle
  Sub Surface 47,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.4248680673511, -7.68087244177391, 7.3152, !- X,Y,Z Vertex 1 {m}
  -11.424868067351, -5.85207244177392, 7.3152, !- X,Y,Z Vertex 2 {m}
  -12.6440680673511, -5.85207244177391, 7.3152, !- X,Y,Z Vertex 3 {m}
  -12.6440680673511, -7.68087244177391, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2602f970-08b8-4dcd-a084-228aab6e3071}, !- Handle
  Sub Surface 48,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.96240556735104, -7.68087244177391, 7.3152, !- X,Y,Z Vertex 1 {m}
  -6.96240556735103, -5.85207244177392, 7.3152, !- X,Y,Z Vertex 2 {m}
  -8.18160556735105, -5.85207244177391, 7.3152, !- X,Y,Z Vertex 3 {m}
  -8.18160556735105, -7.68087244177391, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {818d48ab-21f4-48b6-ae2a-9e4f984f5073}, !- Handle
  Sub Surface 49,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.96240556735104, -17.6265599417739, 7.3152, !- X,Y,Z Vertex 1 {m}
  -6.96240556735103, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 2 {m}
  -8.18160556735105, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 3 {m}
  -8.18160556735105, -17.6265599417739, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fa92258-4662-4b1e-9986-c43eb300f3e6}, !- Handle
  Sub Surface 50,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.2450180673511, -17.6265599417739, 7.3152, !- X,Y,Z Vertex 1 {m}
  -20.2450180673511, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 2 {m}
  -21.4642180673511, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 3 {m}
  -21.4642180673511, -17.6265599417739, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a50ec58c-50bf-4db2-a535-eb269eb5e9cf}, !- Handle
  Sub Surface 51,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8254180673511, -17.6265599417739, 7.3152, !- X,Y,Z Vertex 1 {m}
  -15.8254180673511, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 2 {m}
  -17.0446180673511, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 3 {m}
  -17.0446180673511, -17.6265599417739, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b95ba52-37ae-4d3a-8344-0b24c3d016e5}, !- Handle
  Sub Surface 52,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7bbee55a-57d9-4ff8-95cd-2ebc0c5d4127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.4248680673511, -17.6265599417739, 7.3152, !- X,Y,Z Vertex 1 {m}
  -11.424868067351, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 2 {m}
  -12.6440680673511, -15.7977599417739, 7.3152, !- X,Y,Z Vertex 3 {m}
  -12.6440680673511, -17.6265599417739, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21e7d7a3-4ad1-4761-ae4d-3e4117adef80}, !- Handle
  Sub Surface 53,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {bfa61486-9e58-432f-ad19-d2403be89b53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.93072066765507, 9.1321681867465, 7.3152, !- X,Y,Z Vertex 1 {m}
  4.93072066765505, 11.5705681867465, 7.3152, !- X,Y,Z Vertex 2 {m}
  3.71152066765506, 11.5705681867465, 7.3152, !- X,Y,Z Vertex 3 {m}
  3.71152066765508, 9.1321681867465, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21878e54-e086-42bb-b256-cfe802177ad8}, !- Handle
  Sub Surface 54,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {bfa61486-9e58-432f-ad19-d2403be89b53}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.6408331676551, 9.1321681867465, 7.3152, !- X,Y,Z Vertex 1 {m}
  9.6408331676551, 11.5705681867465, 7.3152, !- X,Y,Z Vertex 2 {m}
  8.4216331676551, 11.5705681867465, 7.3152, !- X,Y,Z Vertex 3 {m}
  8.42163316765511, 9.1321681867465, 7.3152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14629364-202c-46c8-8072-d0b199e1df94}, !- Handle
  Sub Surface 55,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8775202778149, 20.7564048845955, 10.0584, !- X,Y,Z Vertex 1 {m}
  -21.8775202778149, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 2 {m}
  -23.0967202778149, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 3 {m}
  -23.0967202778149, 20.7564048845955, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67a4a61c-8a3b-4b1b-9995-81c59c2c20a1}, !- Handle
  Sub Surface 56,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.6419452778149, 20.7564048845955, 10.0584, !- X,Y,Z Vertex 1 {m}
  -16.6419452778149, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 2 {m}
  -17.8611452778149, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 3 {m}
  -17.8611452778149, 20.7564048845955, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45f9caf5-9e94-43bb-b2a5-991938685fe7}, !- Handle
  Sub Surface 57,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5968702778149, 20.7564048845955, 10.0584, !- X,Y,Z Vertex 1 {m}
  -11.5968702778149, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 2 {m}
  -12.8160702778149, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 3 {m}
  -12.8160702778149, 20.7564048845955, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3370334c-dc3a-4c9f-a112-dadf6b3ce139}, !- Handle
  Sub Surface 58,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.55814527781493, 20.7564048845955, 10.0584, !- X,Y,Z Vertex 1 {m}
  -6.55814527781493, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 2 {m}
  -7.77734527781493, 23.1948048845955, 10.0584, !- X,Y,Z Vertex 3 {m}
  -7.77734527781493, 20.7564048845955, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73b93e84-2279-4ed0-b38d-ed415b3bca94}, !- Handle
  Sub Surface 59,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.8775202778149, 4.55596738459547, 10.0584, !- X,Y,Z Vertex 1 {m}
  -21.8775202778149, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 2 {m}
  -23.0967202778149, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 3 {m}
  -23.0967202778149, 4.55596738459547, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f6032ef-38d0-41e1-834e-1f34e807e914}, !- Handle
  Sub Surface 60,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.55814527781493, 4.55596738459547, 10.0584, !- X,Y,Z Vertex 1 {m}
  -6.55814527781493, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 2 {m}
  -7.77734527781493, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 3 {m}
  -7.77734527781493, 4.55596738459547, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e0fa40e-0f49-45ad-bd97-437deae54176}, !- Handle
  Sub Surface 61,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.6419452778149, 4.55596738459547, 10.0584, !- X,Y,Z Vertex 1 {m}
  -16.6419452778149, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 2 {m}
  -17.8611452778149, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 3 {m}
  -17.8611452778149, 4.55596738459547, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d67ab87-99af-46e8-bda8-556043249ddc}, !- Handle
  Sub Surface 62,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5968702778149, 4.55596738459548, 10.0584, !- X,Y,Z Vertex 1 {m}
  -11.5968702778149, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 2 {m}
  -12.8160702778149, 6.99436738459548, 10.0584, !- X,Y,Z Vertex 3 {m}
  -12.8160702778149, 4.55596738459548, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {48baf0a3-e0ab-4000-b955-03d4479fb7a4}, !- Handle
  Sub Surface 63,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {020f2876-0561-4ad3-9994-e6656337dd82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6981569581411, 13.3555766068883, 10.0584, !- X,Y,Z Vertex 1 {m}
  -13.6981569581411, 14.5747766068883, 10.0584, !- X,Y,Z Vertex 2 {m}
  -16.1365569581411, 14.5747766068883, 10.0584, !- X,Y,Z Vertex 3 {m}
  -16.1365569581411, 13.3555766068883, 10.0584; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {6d895ba2-727a-4947-934d-4052064c5a87}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {cef5c579-e3e7-40be-8858-edde8585f74f}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {95ce031a-a51c-4719-ac4b-0cbe8bc823a9}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:StandardsInformation:Material,
  {77ef0990-7b73-4e8d-883b-c0ff46161e6d}, !- Handle
  {8ea9f6e6-0bb1-424a-a9d5-8fb8da2c8afe}; !- Material Name

OS:StandardsInformation:Material,
  {d1418375-a05f-40c2-bfac-4b0d7ea07bb2}, !- Handle
  {205d1797-4786-41aa-bb49-c62de03322d9}; !- Material Name

OS:SpaceType,
  {d6306351-fba1-484b-b480-ce7c1c32d9d6}, !- Handle
  Denver Water - Heavy Duty,              !- Name
  ,                                       !- Default Construction Set Name
  {0bbad3cf-e245-4915-811f-252ad5f24553}, !- Default Schedule Set Name
  {5228d067-99c3-426a-bcd7-2ebfb83f6e1f}, !- Group Rendering Name
  {76509e3e-53f0-4da8-825c-3a9599a83a3b}, !- Design Specification Outdoor Air Object Name
  FullServiceRestaurant,                  !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {5228d067-99c3-426a-bcd7-2ebfb83f6e1f}, !- Handle
  Rendering Color 62,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {76509e3e-53f0-4da8-825c-3a9599a83a3b}, !- Handle
  Denver Water - Heavy Duty Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {c31ba150-c547-4649-b2d7-304508c47b5b}, !- Handle
  ActivityLevel 15,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {5bfd2ba8-97d3-432a-8a8d-c6acc406836b}, !- Handle
  Denver Water - Heavy Duty People,       !- Name
  {78655bb8-aa7c-46a8-afbc-50b256872b2f}, !- People Definition Name
  {d6306351-fba1-484b-b480-ce7c1c32d9d6}; !- Space or SpaceType Name

OS:People:Definition,
  {78655bb8-aa7c-46a8-afbc-50b256872b2f}, !- Handle
  Denver Water - Heavy Duty People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.22576,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {fd2bb0dd-64a0-474e-a31c-055261b461bd}, !- Handle
  Denver Water - Heavy Duty Lights,       !- Name
  {e188518e-a800-43f8-9f9d-2eb1b69f2f2f}, !- Lights Definition Name
  {d6306351-fba1-484b-b480-ce7c1c32d9d6}; !- Space or SpaceType Name

OS:Lights:Definition,
  {e188518e-a800-43f8-9f9d-2eb1b69f2f2f}, !- Handle
  Denver Water - Heavy Duty Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ceea440a-24a5-4723-b3ed-2f5887ebfd26}, !- Handle
  Denver Water - Heavy Duty Electric Equipment, !- Name
  {0d297cff-df8b-4b44-aa3b-74faefa72821}, !- Electric Equipment Definition Name
  {d6306351-fba1-484b-b480-ce7c1c32d9d6}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {0d297cff-df8b-4b44-aa3b-74faefa72821}, !- Handle
  Denver Water - Heavy Duty Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  61.8924848960809,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {3df1e1e5-5efb-4b7e-9ecc-81aa8fe462f5}, !- Handle
  Denver Water - Heavy Duty Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  15.7729537253152,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:SpaceInfiltration:DesignFlowRate,
  {02aba3a5-da4c-462c-bcf2-263ca01f402d}, !- Handle
  Denver Water - Heavy Duty Infiltration, !- Name
  {d6306351-fba1-484b-b480-ce7c1c32d9d6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Handle
  Denver Water - Light Duty,              !- Name
  ,                                       !- Default Construction Set Name
  {0bbad3cf-e245-4915-811f-252ad5f24553}, !- Default Schedule Set Name
  {e9f543cd-fd99-4b8a-b20d-49416212a227}, !- Group Rendering Name
  {09c55607-8718-4875-a415-2d11011695fd}, !- Design Specification Outdoor Air Object Name
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {0bbad3cf-e245-4915-811f-252ad5f24553}, !- Handle
  Denver Water - Repair Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {3e05fd91-61ce-4ea9-835f-e3dc35aa0c15}, !- People Activity Level Schedule Name
  {31077906-e2f5-4f34-aa6d-a1a52f883676}, !- Lighting Schedule Name
  {3271cd73-f9f4-49ff-bba6-9176e05154c0}, !- Electric Equipment Schedule Name
  {3271cd73-f9f4-49ff-bba6-9176e05154c0}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2a935beb-0460-4aaa-b92c-fd4ca09a6ad1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {e9f543cd-fd99-4b8a-b20d-49416212a227}, !- Handle
  Rendering Color 63,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {09c55607-8718-4875-a415-2d11011695fd}, !- Handle
  Denver Water - Light Duty Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00762,                                !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e05fd91-61ce-4ea9-835f-e3dc35aa0c15}, ! Handle
  Denver Water - Repair Activity,         ! Name
  {e6aa7311-0c4e-48df-ba8c-9e0bfeeec182}, ! Schedule Type Limits Name
  {3730344e-4664-4ffa-8f72-2e9386784b82}, ! Default Day Schedule Name
  {27f32e3b-ee85-4397-8785-d30993ba9e91}, ! Summer Design Day Schedule Name
  {c3f69e7b-a106-49a0-aa56-01c5de5cfca6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {3730344e-4664-4ffa-8f72-2e9386784b82}, ! Handle
  QuickServiceRestaurant Activity Default Schedule, ! Name
  {e6aa7311-0c4e-48df-ba8c-9e0bfeeec182}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  150;                                    !- Value Until Time 1

OS:Schedule:Day,
  {27f32e3b-ee85-4397-8785-d30993ba9e91}, ! Handle
  QuickServiceRestaurant Activity Summer Design Day, ! Name
  {e6aa7311-0c4e-48df-ba8c-9e0bfeeec182}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {c3f69e7b-a106-49a0-aa56-01c5de5cfca6}, ! Handle
  QuickServiceRestaurant Activity Winter Design Day, ! Name
  {e6aa7311-0c4e-48df-ba8c-9e0bfeeec182}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {31077906-e2f5-4f34-aa6d-a1a52f883676}, ! Handle
  Denver Water - Repair Light,            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {f7f6d2ff-009d-4e57-8730-5a0c30da783c}, ! Default Day Schedule Name
  {f34a6ac9-3096-441a-9996-7a64f7392fc4}, ! Summer Design Day Schedule Name
  {d1dfde36-5962-43f7-aa7f-0f2570eb18b7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7f6d2ff-009d-4e57-8730-5a0c30da783c}, ! Handle
  QuickServiceRestaurant Bldg Light Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.449999988079071,                      !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.899999976158142,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.449999988079071,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464;                      !- Value Until Time 5

OS:Schedule:Day,
  {f34a6ac9-3096-441a-9996-7a64f7392fc4}, ! Handle
  QuickServiceRestaurant Bldg Light Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d1dfde36-5962-43f7-aa7f-0f2570eb18b7}, ! Handle
  QuickServiceRestaurant Bldg Light Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {3271cd73-f9f4-49ff-bba6-9176e05154c0}, ! Handle
  Denver Water - Repair Equip,            ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {c42d1ae4-5298-4ef5-a54c-51ba6972552d}, ! Default Day Schedule Name
  {b6a3acc5-8e1d-4746-a433-619a8a9ec1c8}, ! Summer Design Day Schedule Name
  {3fbc746f-66e9-49cc-8978-fb14613680ad}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c42d1ae4-5298-4ef5-a54c-51ba6972552d}, ! Handle
  QuickServiceRestaurant Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.349999994039536,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.349999994039536,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116;                      !- Value Until Time 5

OS:Schedule:Day,
  {b6a3acc5-8e1d-4746-a433-619a8a9ec1c8}, ! Handle
  QuickServiceRestaurant Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.34999999999999998;                    ! Value Until Time 1

OS:Schedule:Day,
  {3fbc746f-66e9-49cc-8978-fb14613680ad}, ! Handle
  QuickServiceRestaurant Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7e01ac03-28b2-4125-b1c0-45e2e1da033f}, ! Handle
  QuickServiceRestaurant Bldg Equip Rule 1, ! Name
  {3271cd73-f9f4-49ff-bba6-9176e05154c0}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {06116b67-47dc-4402-89d1-549b7e2ceed5}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  Yes,                                    ! Apply Monday
  Yes,                                    ! Apply Tuesday
  Yes,                                    ! Apply Wednesday
  Yes,                                    ! Apply Thursday
  Yes,                                    ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {06116b67-47dc-4402-89d1-549b7e2ceed5}, ! Handle
  QuickServiceRestaurant Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.10000000000000001,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.34999999999999998,                    ! Value Until Time 2
  10,                                     ! Hour 3
  0,                                      ! Minute 3
  0.25,                                   ! Value Until Time 3
  14,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  17,                                     ! Hour 5
  0,                                      ! Minute 5
  0.25,                                   ! Value Until Time 5
  20,                                     ! Hour 6
  0,                                      ! Minute 6
  0.34999999999999998,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.25;                                   ! Value Until Time 7

OS:Schedule:Ruleset,
  {2a935beb-0460-4aaa-b92c-fd4ca09a6ad1}, ! Handle
  Denver Water - Repair Infil Half On,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {bed6cbf0-dcb1-4519-a9a2-1ff2d0d2ce66}, ! Default Day Schedule Name
  {fac52aeb-4fd9-4e16-b67e-ad51150a555e}, ! Summer Design Day Schedule Name
  {682e7bda-1909-4a44-8fa3-66e9450a7ac0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bed6cbf0-dcb1-4519-a9a2-1ff2d0d2ce66}, ! Handle
  QuickServiceRestaurant Infil Half On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {fac52aeb-4fd9-4e16-b67e-ad51150a555e}, ! Handle
  QuickServiceRestaurant Infil Half On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:Schedule:Day,
  {682e7bda-1909-4a44-8fa3-66e9450a7ac0}, ! Handle
  QuickServiceRestaurant Infil Half On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:Schedule:Rule,
  {de4d6a46-6a8d-4c1e-9734-73410b391315}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 1, ! Name
  {2a935beb-0460-4aaa-b92c-fd4ca09a6ad1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0d66c913-90a9-4823-b4cc-e687eba2a8d1}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {cc4f776b-ae22-4103-a25c-3303f16270ef}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 2, ! Name
  {2a935beb-0460-4aaa-b92c-fd4ca09a6ad1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c06e31bc-80e3-4f24-8c6b-80d103575864}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0d66c913-90a9-4823-b4cc-e687eba2a8d1}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:Schedule:Day,
  {c06e31bc-80e3-4f24-8c6b-80d103575864}, ! Handle
  QuickServiceRestaurant Infil Half On Rule 2 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  24,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5;                                    ! Value Until Time 2

OS:ScheduleTypeLimits,
  {e6aa7311-0c4e-48df-ba8c-9e0bfeeec182}, !- Handle
  ActivityLevel 8,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:People,
  {c0dca758-7c30-4b20-95dc-30aa765d618e}, !- Handle
  Denver Water - Light Duty People,       !- Name
  {73ef5b7c-24a8-4858-b17a-6e3b92455df3}, !- People Definition Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}; !- Space or SpaceType Name

OS:People:Definition,
  {73ef5b7c-24a8-4858-b17a-6e3b92455df3}, !- Handle
  Denver Water - Light Duty People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.22576,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {43fdb456-aa0e-4c82-b5ed-bd846a36755a}, !- Handle
  Denver Water - Light Duty Lights,       !- Name
  {2c5420f7-a99f-4af1-aa50-ff99a2a3bfd0}, !- Lights Definition Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}; !- Space or SpaceType Name

OS:Lights:Definition,
  {2c5420f7-a99f-4af1-aa50-ff99a2a3bfd0}, !- Handle
  Denver Water - Light Duty Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {20090ee9-944a-4c71-b7cb-854b3b0d79ee}, !- Handle
  Denver Water - Light Duty Electric Equipment, !- Name
  {c12d83ba-844e-47b2-a654-7e89d2a5cb32}, !- Electric Equipment Definition Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c12d83ba-844e-47b2-a654-7e89d2a5cb32}, !- Handle
  Denver Water - Light Duty Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:GasEquipment:Definition,
  {dfa9e416-5328-448c-956a-83adf18bedf9}, !- Handle
  Denver Water - Wash Gas Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.46377223518915,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:SpaceInfiltration:DesignFlowRate,
  {f7c91392-91a1-4a20-bc06-1bd3dd916c23}, !- Handle
  Denver Water - Light Duty Infiltration, !- Name
  {92bf607d-afc9-4f53-bec4-a58f36b2b0c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {1e83f6f3-8a1d-482c-8fc4-a85590bbe631}, !- Handle
  Denver Water - BreakRoom,               !- Name
  ,                                       !- Default Construction Set Name
  {dde7e238-0953-4fd9-b44b-3e41943ceace}, !- Default Schedule Set Name
  {e2aec346-b3e4-4ff5-b5c2-bfdbb360a186}, !- Group Rendering Name
  {ccea5f56-8ded-4191-947a-53f7ff63c6bd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {dde7e238-0953-4fd9-b44b-3e41943ceace}, !- Handle
  Denver Water - BreakRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {e2aec346-b3e4-4ff5-b5c2-bfdbb360a186}, !- Handle
  Rendering Color 74,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ccea5f56-8ded-4191-947a-53f7ff63c6bd}, !- Handle
  Denver Water - BreakRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {bc2fda74-78fb-4890-87a1-54099b8e95f2}, ! Default Day Schedule Name
  {6257fa2a-4ef8-4ede-adac-c055ef91bf9b}, ! Summer Design Day Schedule Name
  {5682bc43-2c8e-4bc2-b4dc-e8a8d12f085a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc2fda74-78fb-4890-87a1-54099b8e95f2}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6257fa2a-4ef8-4ede-adac-c055ef91bf9b}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {5682bc43-2c8e-4bc2-b4dc-e8a8d12f085a}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6355904c-d709-44c9-8131-9bcdf2be37c7}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {8bb830aa-c105-4852-8606-76460ff5e494}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8bb830aa-c105-4852-8606-76460ff5e494}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, ! Handle
  Medium Office Activity,                 ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  {e32f3ba3-945b-4e13-9e93-030b0be490ce}, ! Default Day Schedule Name
  {acf000e2-8e6d-4d88-b134-21817e5237f9}, ! Summer Design Day Schedule Name
  {79e54976-c86b-4169-8380-5e04ab970c6c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e32f3ba3-945b-4e13-9e93-030b0be490ce}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {acf000e2-8e6d-4d88-b134-21817e5237f9}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {79e54976-c86b-4169-8380-5e04ab970c6c}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {2719d8d0-d647-422e-b29c-bccd6d773794}, ! Handle
  Office Bldg Light,                      ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {0a8977bd-619d-48ce-8f0d-1036859d5f21}, ! Default Day Schedule Name
  {7970d896-71ca-4aa1-8fdc-f5068db5aeaf}, ! Summer Design Day Schedule Name
  {d9f28dee-2800-4d43-aa37-14b8011f080e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a8977bd-619d-48ce-8f0d-1036859d5f21}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7970d896-71ca-4aa1-8fdc-f5068db5aeaf}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d9f28dee-2800-4d43-aa37-14b8011f080e}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b2bade19-c87d-473b-b287-2d9bca8974c4}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b09e1231-22aa-4257-8948-572543ccec9b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b09e1231-22aa-4257-8948-572543ccec9b}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Ruleset,
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {2cb613fa-f449-4935-b704-78f5839294f8}, ! Default Day Schedule Name
  {7ca86718-ca81-45e2-aaa1-5ae9789ca1a1}, ! Summer Design Day Schedule Name
  {e4676af9-8b42-4f18-a2d6-5961d44b8382}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {2cb613fa-f449-4935-b704-78f5839294f8}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {7ca86718-ca81-45e2-aaa1-5ae9789ca1a1}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e4676af9-8b42-4f18-a2d6-5961d44b8382}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {01489203-9524-4664-96f0-b6d2bfccdf09}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {aa4fa4ce-3470-42ff-9ee3-12bbb7e3564b}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {aa4fa4ce-3470-42ff-9ee3-12bbb7e3564b}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  {6d18056d-c38a-4ee6-b59d-685443b69dc9}, ! Default Day Schedule Name
  {9bb372ec-d5b7-4910-8144-125899702d17}, ! Summer Design Day Schedule Name
  {6e0790bb-3d7f-4b39-b05a-702a1ed9cc53}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6d18056d-c38a-4ee6-b59d-685443b69dc9}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9bb372ec-d5b7-4910-8144-125899702d17}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {6e0790bb-3d7f-4b39-b05a-702a1ed9cc53}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {b94b2a32-00b2-4b36-bb65-6aebc58d9792}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0e4a2933-c01a-47a9-bff0-e66d6a7e0a9e}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0e4a2933-c01a-47a9-bff0-e66d6a7e0a9e}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Ruleset,
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}, !- Handle
  Ventilation Availability,               !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {eceec5ae-c4f9-400d-ad47-0cd5d44224d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eceec5ae-c4f9-400d-ad47-0cd5d44224d2}, !- Handle
  Schedule Day 1,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232;                      !- Value Until Time 3

OS:Schedule:Rule,
  {89696cf2-e418-40db-94d6-399631016a9c}, !- Handle
  Schedule Rule 1,                        !- Name
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d02523f-c621-4aa4-8017-c7b574d0a2e7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2d02523f-c621-4aa4-8017-c7b574d0a2e7}, !- Handle
  Schedule Day 3,                         !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232;                      !- Value Until Time 1

OS:People,
  {ad401299-64df-40bc-811a-fbc8cd1b5f3e}, !- Handle
  Denver Water - BreakRoom People,        !- Name
  {5f0bf7e4-f9bf-4f02-8c52-82b47d8f9db0}, !- People Definition Name
  {1e83f6f3-8a1d-482c-8fc4-a85590bbe631}; !- Space or SpaceType Name

OS:People:Definition,
  {5f0bf7e4-f9bf-4f02-8c52-82b47d8f9db0}, !- Handle
  Denver Water - BreakRoom People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.8580608,                              !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {814e2699-3897-487c-9995-f92f4fed0517}, !- Handle
  Denver Water - BreakRoom Lights,        !- Name
  {04853220-40c2-4e2c-9674-1b55994cdae2}, !- Lights Definition Name
  {1e83f6f3-8a1d-482c-8fc4-a85590bbe631}; !- Space or SpaceType Name

OS:Lights:Definition,
  {04853220-40c2-4e2c-9674-1b55994cdae2}, !- Handle
  Denver Water - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1f409cf2-69a3-4e83-b6a7-943c3240f3c9}, !- Handle
  Denver Water - BreakRoom Electric Equipment, !- Name
  {e947e1f3-a905-4b01-b91d-85ed81ac8c7b}, !- Electric Equipment Definition Name
  {1e83f6f3-8a1d-482c-8fc4-a85590bbe631}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e947e1f3-a905-4b01-b91d-85ed81ac8c7b}, !- Handle
  Denver Water - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {59037fcd-d8df-4257-a780-6de0a4531fe4}, !- Handle
  Denver Water - BreakRoom Infiltration,  !- Name
  {1e83f6f3-8a1d-482c-8fc4-a85590bbe631}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}, !- Handle
  Denver Water - ClosedOffice,            !- Name
  ,                                       !- Default Construction Set Name
  {116a02d0-2d45-4481-9648-82aec02638ed}, !- Default Schedule Set Name
  {44ad06c5-131f-4ff6-affe-3bf343b59aec}, !- Group Rendering Name
  {0eaa3f52-20c1-4428-85be-1cc683f2d60b}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:DefaultScheduleSet,
  {116a02d0-2d45-4481-9648-82aec02638ed}, !- Handle
  Denver Water - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {44ad06c5-131f-4ff6-affe-3bf343b59aec}, !- Handle
  Rendering Color 75,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0eaa3f52-20c1-4428-85be-1cc683f2d60b}, !- Handle
  Denver Water - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {23d2cfd1-bc5c-49ff-86cc-4d43181572c0}, !- Handle
  Denver Water - ClosedOffice People,     !- Name
  {78ce33e8-e341-4041-8288-d97cdc679de0}, !- People Definition Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}; !- Space or SpaceType Name

OS:People:Definition,
  {78ce33e8-e341-4041-8288-d97cdc679de0}, !- Handle
  Denver Water - ClosedOffice People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  23.22576,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {c5526fcc-697d-4bcd-8417-1e1b502e8d2f}, !- Handle
  Denver Water - ClosedOffice Lights,     !- Name
  {47a36dae-86dc-4fa0-a599-3d01eba72b86}, !- Lights Definition Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}; !- Space or SpaceType Name

OS:Lights:Definition,
  {47a36dae-86dc-4fa0-a599-3d01eba72b86}, !- Handle
  Denver Water - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {94c213c5-58bd-456d-a2dc-35199b0795ff}, !- Handle
  Denver Water - ClosedOffice Electric Equipment, !- Name
  {5752dbd2-4f8a-4774-9c15-2374dd1dcc71}, !- Electric Equipment Definition Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5752dbd2-4f8a-4774-9c15-2374dd1dcc71}, !- Handle
  Denver Water - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {7c2118c1-4e88-4a86-a574-1362d7c3e78f}, !- Handle
  Denver Water - ClosedOffice Infiltration, !- Name
  {5c6ca905-0b39-43e2-9c0b-e1f6184f6ba7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}, !- Handle
  Denver Water - Conference,              !- Name
  ,                                       !- Default Construction Set Name
  {0348a444-bd56-45bb-942b-04f85b78ceeb}, !- Default Schedule Set Name
  {1aa8adb5-5774-4622-b7cf-e8aa98b8c37c}, !- Group Rendering Name
  {8c065307-279a-4603-95b6-aaed684c17a1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {0348a444-bd56-45bb-942b-04f85b78ceeb}, !- Handle
  Denver Water - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {1aa8adb5-5774-4622-b7cf-e8aa98b8c37c}, !- Handle
  Rendering Color 66,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8c065307-279a-4603-95b6-aaed684c17a1}, !- Handle
  Denver Water - Conference Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {09262922-db70-4f2a-85bc-63d88e6487e0}, !- Handle
  Denver Water - Conference People,       !- Name
  {1119ea2f-9998-4c15-89a7-19e2b6ff3552}, !- People Definition Name
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}; !- Space or SpaceType Name

OS:People:Definition,
  {1119ea2f-9998-4c15-89a7-19e2b6ff3552}, !- Handle
  Denver Water - Conference People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  1.8580608,                              !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {38c55973-208e-4802-9c47-e4da98430315}, !- Handle
  Denver Water - Conference Lights,       !- Name
  {b15b701e-9621-4bf2-a5f0-243c6fa36203}, !- Lights Definition Name
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}; !- Space or SpaceType Name

OS:Lights:Definition,
  {b15b701e-9621-4bf2-a5f0-243c6fa36203}, !- Handle
  Denver Water - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1fb23e51-0183-4ad2-abe4-d2c966305be3}, !- Handle
  Denver Water - Conference Electric Equipment, !- Name
  {e5da0f90-4027-4703-9a0a-a1560620e3ae}, !- Electric Equipment Definition Name
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {e5da0f90-4027-4703-9a0a-a1560620e3ae}, !- Handle
  Denver Water - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {c1e658cb-86c7-4a2b-b3c8-bcd9c73d147a}, !- Handle
  Denver Water - Conference Infiltration, !- Name
  {76d27e7b-1ab4-4ce2-aab2-c4171f391327}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}, !- Handle
  Denver Water - Corridor,                !- Name
  ,                                       !- Default Construction Set Name
  {b88a0a95-a163-450d-9a05-e40d4c1187ef}, !- Default Schedule Set Name
  {64ff6bc5-4b04-4f98-b490-d608be487da7}, !- Group Rendering Name
  {56b6d756-b48c-49c2-9f01-74661bc773d7}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {b88a0a95-a163-450d-9a05-e40d4c1187ef}, !- Handle
  Denver Water - Corridor Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {64ff6bc5-4b04-4f98-b490-d608be487da7}, !- Handle
  Rendering Color 76,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {56b6d756-b48c-49c2-9f01-74661bc773d7}, !- Handle
  Denver Water - Corridor Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {90d09abd-17c3-4ead-a4cf-5777f1eca999}, !- Handle
  Denver Water - Corridor People,         !- Name
  {e2dab3cc-eef7-43ea-9e93-61c6d0e3aa6f}, !- People Definition Name
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}; !- Space or SpaceType Name

OS:People:Definition,
  {e2dab3cc-eef7-43ea-9e93-61c6d0e3aa6f}, !- Handle
  Denver Water - Corridor People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  92.90304,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {02de946e-11ef-422d-a529-4a8bb2b583ee}, !- Handle
  Denver Water - Corridor Lights,         !- Name
  {0536cb63-f141-41ee-9220-a0ebbdff0fd5}, !- Lights Definition Name
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {0536cb63-f141-41ee-9220-a0ebbdff0fd5}, !- Handle
  Denver Water - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {b33bb4c7-f35e-4f62-b1ed-c3692abfca46}, !- Handle
  Denver Water - Corridor Electric Equipment, !- Name
  {bac93782-d945-4773-8d52-5782d4ecc5c2}, !- Electric Equipment Definition Name
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {bac93782-d945-4773-8d52-5782d4ecc5c2}, !- Handle
  Denver Water - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {fe062799-8df6-4c04-bb17-4b8eea57b114}, !- Handle
  Denver Water - Corridor Infiltration,   !- Name
  {134e6ed2-b4dc-4e60-8bce-39c396c07f7f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {492370f7-87e9-456c-91ea-32b55ce3715f}, !- Handle
  Denver Water - Elec/MechRoom,           !- Name
  ,                                       !- Default Construction Set Name
  {02bddad1-19c3-4873-af59-0d27375e6237}, !- Default Schedule Set Name
  {66e5ef81-4ad1-4e25-90a1-d8d5418d0840}, !- Group Rendering Name
  {443c98ce-da3f-4db2-b735-eca880d4b1d2}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {02bddad1-19c3-4873-af59-0d27375e6237}, !- Handle
  Denver Water - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {66e5ef81-4ad1-4e25-90a1-d8d5418d0840}, !- Handle
  Rendering Color 77,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {443c98ce-da3f-4db2-b735-eca880d4b1d2}, !- Handle
  Denver Water - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {40a89376-0afb-439e-af5e-e3889fb4ede9}, !- Handle
  Denver Water - Elec/MechRoom Lights,    !- Name
  {cb69513a-16a8-4e66-9f7b-089b6aff6d56}, !- Lights Definition Name
  {492370f7-87e9-456c-91ea-32b55ce3715f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {cb69513a-16a8-4e66-9f7b-089b6aff6d56}, !- Handle
  Denver Water - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {cca176c7-c359-4879-8b7c-7ca1af75b91c}, !- Handle
  Denver Water - Elec/MechRoom Electric Equipment, !- Name
  {a47a7c16-3a41-4153-8e5f-da2d4e5abe01}, !- Electric Equipment Definition Name
  {492370f7-87e9-456c-91ea-32b55ce3715f}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {a47a7c16-3a41-4153-8e5f-da2d4e5abe01}, !- Handle
  Denver Water - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {ee7ec4ff-355d-4e19-94b1-e3dbc010c17b}, !- Handle
  Denver Water - Elec/MechRoom Infiltration, !- Name
  {492370f7-87e9-456c-91ea-32b55ce3715f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {bbaae87a-c191-456c-af0f-ea544603ebbe}, !- Handle
  Denver Water - IT_Room,                 !- Name
  ,                                       !- Default Construction Set Name
  {ec4e5628-212b-4632-9d13-ae3808e83fba}, !- Default Schedule Set Name
  {d8fbe95a-5d3f-49b1-ade2-2a4e0c16ad39}, !- Group Rendering Name
  {ad0fa19c-e8d0-436f-bb80-811c67aa40c1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:DefaultScheduleSet,
  {ec4e5628-212b-4632-9d13-ae3808e83fba}, !- Handle
  Denver Water - IT_Room Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d8fbe95a-5d3f-49b1-ade2-2a4e0c16ad39}, !- Handle
  Rendering Color 84,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ad0fa19c-e8d0-436f-bb80-811c67aa40c1}, !- Handle
  Denver Water - IT_Room Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {3cf41458-3807-4348-84fc-616c87586d41}, !- Handle
  Denver Water - IT_Room People,          !- Name
  {9afc1b33-c12e-444e-9fcc-302c8a37f599}, !- People Definition Name
  {bbaae87a-c191-456c-af0f-ea544603ebbe}; !- Space or SpaceType Name

OS:People:Definition,
  {9afc1b33-c12e-444e-9fcc-302c8a37f599}, !- Handle
  Denver Water - IT_Room People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  185.80608,                              !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {bcd1559c-a51b-4db0-8153-589e7ccd3652}, !- Handle
  Denver Water - IT_Room Lights,          !- Name
  {61b68327-64ed-4ce8-83db-1f2ce2132a6c}, !- Lights Definition Name
  {bbaae87a-c191-456c-af0f-ea544603ebbe}; !- Space or SpaceType Name

OS:Lights:Definition,
  {61b68327-64ed-4ce8-83db-1f2ce2132a6c}, !- Handle
  Denver Water - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ca0ff0f7-e7cc-43a0-9bb8-9e991bac31ad}, !- Handle
  Denver Water - IT_Room Electric Equipment, !- Name
  {28af3aca-52e1-446f-b515-03e0b531de38}, !- Electric Equipment Definition Name
  {bbaae87a-c191-456c-af0f-ea544603ebbe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {28af3aca-52e1-446f-b515-03e0b531de38}, !- Handle
  Denver Water - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {8fcd22e1-2119-403d-b06f-a394640d359e}, !- Handle
  Denver Water - IT_Room Infiltration,    !- Name
  {bbaae87a-c191-456c-af0f-ea544603ebbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {69766ee7-8597-4cbf-ae42-d4c246722e4f}, !- Handle
  Denver Water - Lobby,                   !- Name
  ,                                       !- Default Construction Set Name
  {79869cbb-271c-4df1-bc1d-7dd4033ceffd}, !- Default Schedule Set Name
  {d8c17c18-ec6f-4927-926f-0e4dfbece714}, !- Group Rendering Name
  {290024a2-abd5-460d-9690-58fa40fd2488}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {79869cbb-271c-4df1-bc1d-7dd4033ceffd}, !- Handle
  Denver Water - Lobby Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5665ab3f-962a-4b82-8a2c-e22d0ff4075b}, !- Number of People Schedule Name
  {76b2758c-aa01-4f46-83e0-27345b7b8163}, !- People Activity Level Schedule Name
  {2719d8d0-d647-422e-b29c-bccd6d773794}, !- Lighting Schedule Name
  {42d73ac4-f1ea-4c24-9b6a-90f1fd456f94}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a4e18669-1977-4204-ab63-f6e8e2888ea4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d8c17c18-ec6f-4927-926f-0e4dfbece714}, !- Handle
  Rendering Color 78,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {290024a2-abd5-460d-9690-58fa40fd2488}, !- Handle
  Denver Water - Lobby Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {d2e3c80c-c996-4fb9-a7a8-ad359e4cb37c}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {3bc727d2-25a3-4185-ae5a-c02e30c2e126}, !- Handle
  Denver Water - Lobby People,            !- Name
  {16fb395f-d293-411d-a47a-d84604a0e500}, !- People Definition Name
  {69766ee7-8597-4cbf-ae42-d4c246722e4f}; !- Space or SpaceType Name

OS:People:Definition,
  {16fb395f-d293-411d-a47a-d84604a0e500}, !- Handle
  Denver Water - Lobby People Definition, !- Name
  Area/Person,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  9.290304,                               !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {538059e4-f526-484f-84e4-69301da62507}, !- Handle
  Denver Water - Lobby Lights,            !- Name
  {b45e9a4e-51db-41f0-a7e8-47f8b6f28628}, !- Lights Definition Name
  {69766ee7-8597-4cbf-ae42-d4c246722e4f}; !- Space or SpaceType Name

OS:Lights:Definition,
  {b45e9a4e-51db-41f0-a7e8-47f8b6f28628}, !- Handle
  Denver Water - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.9663373771192,                        !- Watts per Space Floor Area {W/m2}
