
OS:Version,
  {90f91ac5-e562-4fd4-9d80-7950450e1e1a}, !- Handle
  1.10.0;                                 !- Version Identifier

OS:Rendering:Color,
  {6a3e608b-dfdc-4600-a256-b3dde63afcd7}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, ! Handle
  Office Bldg Light,                      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {5fe836c9-b763-4c05-9ee2-9cd39db67a9d}, ! Default Day Schedule Name
  {a11633a3-dca9-4b72-b8d9-44469d819f51}, ! Summer Design Day Schedule Name
  {87bf1cfb-4db0-474d-89d4-255efe01122c}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {5fe836c9-b763-4c05-9ee2-9cd39db67a9d}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {a11633a3-dca9-4b72-b8d9-44469d819f51}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {87bf1cfb-4db0-474d-89d4-255efe01122c}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {46b98882-511c-4a9f-b7bb-999b12730c6c}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {44bf8d27-c68e-4dc7-9189-22e08e00c509}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {44bf8d27-c68e-4dc7-9189-22e08e00c509}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {b7a909ff-70be-42de-bfc5-ba6e544618bf}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {92be0886-ba30-4b29-a97f-f1b8ff026d2f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {92be0886-ba30-4b29-a97f-f1b8ff026d2f}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {707021b1-d581-457c-ab40-87f9d47feb37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, ! Handle
  Office Misc Occ,                        ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {59bbcc7f-26dd-4f69-9e1b-3c160a25b689}, ! Default Day Schedule Name
  {98ce9847-0c21-4054-914b-407a46d72f08}, ! Summer Design Day Schedule Name
  {ca524314-0c47-4734-ad7c-0ccd450178f9}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {59bbcc7f-26dd-4f69-9e1b-3c160a25b689}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {98ce9847-0c21-4054-914b-407a46d72f08}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {ca524314-0c47-4734-ad7c-0ccd450178f9}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6b58c6cb-c14a-4eaf-9c0d-d73c17e2db39}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {517720c2-a610-4d19-be08-17dc942d2fec}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {517720c2-a610-4d19-be08-17dc942d2fec}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {6da920cb-5e6d-4034-b98a-d99b1f04b371}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6c424372-e7cd-4a19-ac13-64d597f74aa1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {6c424372-e7cd-4a19-ac13-64d597f74aa1}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, ! Handle
  Office Activity,                        ! Name
  {462a2885-0488-4827-b21b-04cdef686971}, ! Schedule Type Limits Name
  {5c67475a-6686-48bd-a418-a5d8ce56768b}, ! Default Day Schedule Name
  {254dfc9e-1782-4fd5-b412-d2f9f69026cb}, ! Summer Design Day Schedule Name
  {619468bf-4bc7-4172-a43a-668642910a8a}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {462a2885-0488-4827-b21b-04cdef686971}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {5c67475a-6686-48bd-a418-a5d8ce56768b}, ! Handle
  Office Activity Default Schedule,       ! Name
  {462a2885-0488-4827-b21b-04cdef686971}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {254dfc9e-1782-4fd5-b412-d2f9f69026cb}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {462a2885-0488-4827-b21b-04cdef686971}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {619468bf-4bc7-4172-a43a-668642910a8a}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {462a2885-0488-4827-b21b-04cdef686971}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, ! Handle
  Office Infil Quarter On,                ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {4db98d95-e51b-485d-a7d6-aad923545722}, ! Default Day Schedule Name
  {c2a9f41e-56d8-4fbd-bf7f-9b3445eae031}, ! Summer Design Day Schedule Name
  {dda876d9-76a1-4089-89f7-17ed5bcda88f}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {4db98d95-e51b-485d-a7d6-aad923545722}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c2a9f41e-56d8-4fbd-bf7f-9b3445eae031}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {dda876d9-76a1-4089-89f7-17ed5bcda88f}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {bec74950-b14b-4242-92f2-c7f6b439fa56}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {5798aaea-8857-4946-9c0c-a319c11388d6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5798aaea-8857-4946-9c0c-a319c11388d6}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {2409320d-2e95-4353-8c34-7f2de132614a}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c70c3f79-84e8-4ec7-97c1-41168e4e0b55}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {c70c3f79-84e8-4ec7-97c1-41168e4e0b55}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, ! Handle
  Office Bldg Equip,                      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {c68d7b30-48dd-4681-9fb5-c58928a9efe8}, ! Default Day Schedule Name
  {871f78a4-454b-4d22-9ed7-3ea988221541}, ! Summer Design Day Schedule Name
  {f9b45159-8365-4fde-8d0d-8972a207c3ce}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c68d7b30-48dd-4681-9fb5-c58928a9efe8}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {871f78a4-454b-4d22-9ed7-3ea988221541}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {f9b45159-8365-4fde-8d0d-8972a207c3ce}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {15dc385a-eb05-4688-8f6a-29a0de7b69ff}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9a5619c8-1f98-4130-88a1-492cbfcd50a2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9a5619c8-1f98-4130-88a1-492cbfcd50a2}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {8ed57a34-60ee-44a3-af94-129b99cbd12f}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3fba2020-e3dd-4601-bc6d-27f936efa5ab}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3fba2020-e3dd-4601-bc6d-27f936efa5ab}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {47b63731-ba92-4dcf-b20e-fbd54e3ec338}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, ! Schedule Type Limits Name
  {ad174f28-c367-4dda-a1ed-1cffa762d099}, ! Default Day Schedule Name
  {428cf0fe-e2f9-48d2-a39c-963873158a28}, ! Summer Design Day Schedule Name
  {73f58bb7-c1b4-4c32-a940-8495fdb1001b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {ad174f28-c367-4dda-a1ed-1cffa762d099}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {428cf0fe-e2f9-48d2-a39c-963873158a28}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {73f58bb7-c1b4-4c32-a940-8495fdb1001b}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {cde48908-8d7f-44c5-a5c7-fab162fc6b16}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {85370389-ef06-4d4f-b65c-7e044373a33c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {85370389-ef06-4d4f-b65c-7e044373a33c}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {c935f8f7-376e-460e-aaed-b8e926847071}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {d736bdc4-212a-4f7a-aa5c-58c2c65e1fc5}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d736bdc4-212a-4f7a-aa5c-58c2c65e1fc5}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {e339cc60-3dc5-4cf4-b041-957c47e3801c}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {f96381e8-0a76-45aa-b712-da418f665140}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {da294666-f9d1-47b3-9991-d79909b939ce}, ! Schedule Type Limits Name
  {e4785f72-7f8b-4cb0-a34a-9e9747920545}, ! Default Day Schedule Name
  {c5e4b333-7656-412a-b637-6b91f2497e33}, ! Summer Design Day Schedule Name
  {1a6481a8-b1b6-47f3-965f-57e0cb9a0b3b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {da294666-f9d1-47b3-9991-d79909b939ce}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e4785f72-7f8b-4cb0-a34a-9e9747920545}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {da294666-f9d1-47b3-9991-d79909b939ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c5e4b333-7656-412a-b637-6b91f2497e33}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {da294666-f9d1-47b3-9991-d79909b939ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {1a6481a8-b1b6-47f3-965f-57e0cb9a0b3b}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {da294666-f9d1-47b3-9991-d79909b939ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {bbbea163-f6ae-4732-9bc0-beefed13f3ce}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {f96381e8-0a76-45aa-b712-da418f665140}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9e343aca-a5a9-40c3-8d72-3a7d738233ea}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9e343aca-a5a9-40c3-8d72-3a7d738233ea}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {da294666-f9d1-47b3-9991-d79909b939ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {dd8e6a9f-45c7-4d66-8a2f-00be9483df0d}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {f96381e8-0a76-45aa-b712-da418f665140}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {07da22a7-64f6-462b-ba37-c61fb80e6e16}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {07da22a7-64f6-462b-ba37-c61fb80e6e16}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {da294666-f9d1-47b3-9991-d79909b939ce}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {c9dce520-2efd-4f2c-97cf-4a7509dab225}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c90e8981-1994-4c0d-9ec7-b8ccdacc6c3a}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, ! Handle
  Office Work Occ,                        ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {6c95a233-2cd2-4ed5-8275-5d19147a39e1}, ! Default Day Schedule Name
  {15e9fbf7-bb6d-43fe-a692-6c6f0eccfac9}, ! Summer Design Day Schedule Name
  {8bf5ab08-e701-4edd-bb75-e9fdd724c553}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c95a233-2cd2-4ed5-8275-5d19147a39e1}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {15e9fbf7-bb6d-43fe-a692-6c6f0eccfac9}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {8bf5ab08-e701-4edd-bb75-e9fdd724c553}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e063fe0f-105c-4532-94ac-16febc477440}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a027e83f-3bbf-450b-a992-c219a14c9dc6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a027e83f-3bbf-450b-a992-c219a14c9dc6}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {21c21747-f647-479f-b0f5-d51878533701}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4db0f2e0-f0d9-4a1f-a164-b7b10e9849cf}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4db0f2e0-f0d9-4a1f-a164-b7b10e9849cf}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {064c8396-d318-427c-8c31-77fb04cc5b0b}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {92c9ed97-5e42-41bf-a52c-46c7db2c92d8}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107f4011-1843-45cb-b6bb-352a95991a36}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {668b25f8-633e-4266-9be5-6c447b05a31a}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {77b007f3-a362-407f-8acb-d8597bfb784b}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {42a2832c-80e4-43a1-8785-ae641f408f71}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1514f9d0-66d9-4106-876c-be00b83938fc}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa4b12af-b637-434d-bb3b-f2718827b488}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2088d8d8-e55f-4684-b36a-76248ab51eaf}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94b56014-f11d-4014-b0f4-f5f61e9025a0}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5cc0178c-f8b4-4d5b-88e5-b4b70eaea6aa}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4291aa54-f06e-41c9-bc91-fa1c0afaa4c4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cfa1f96-1b1c-474d-9008-b108919febea}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {258c8430-d529-4881-b5e8-9d0a65ecf94e}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5836aa7d-8f18-4dcd-b303-c4b89a825e8a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {432aecc7-9858-4cde-a39d-5f0d10231584}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {85f5f825-8405-4932-aa83-558367c73bd5}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1250fed9-4571-420e-ad6a-2fb873805069}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3219867-1fb2-4ce2-8a8a-ffbb701508d1}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {db590001-a174-4872-bae8-23d3eab10836}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ff5ee8ff-121a-4994-9a18-f0bd370c61c1}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {6d25fcae-1d84-41bb-a54f-7b787be4f54e}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1725b224-b164-445e-87b4-9565b562c994}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e73954b-d38d-447f-854a-65d626247756}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {35ad6fa3-771f-4c2d-a884-2b6168a9fa8f}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0138e615-36bd-45c3-a9b3-5aa555d95973}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {360379b1-b663-4507-a867-5f81a8542d3a}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7e12d0ee-0aae-4f8f-b796-38692358442c}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {af76290d-a6f8-492f-8398-30144d37d568}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61d9c5b8-f056-48f2-becb-248eb989d45f}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {57c149f6-ae65-4f1c-8a70-4a81b83d3b15}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {75ba666c-ed7e-4fa9-8f2e-05c861cbb86f}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9074af07-08d4-45d0-b6f8-8c6d5b89faca}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b501b04-49c6-4961-bcef-330dea1372f6}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {63405b73-22be-4b0d-b89b-97338123d73f}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08b9bfb9-2628-4df7-89ec-c4e1301186c4}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {42bf65c0-00a7-4e66-8684-eb5af24be6f6}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {05d34f48-db3d-4701-acc4-8fd8b20fe4aa}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {18dbe844-e799-4361-aa27-4139910a99ed}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {6455a159-27d4-49a1-9654-970b1006aae4}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {748b0d6d-b5b3-4acf-9807-17da7e0a621a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {d05dba6e-95a2-47d8-9941-ddf296a42356}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1d492192-c120-418d-bbe0-e442f316fa86}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {efc1a11e-f95d-411b-8757-5fc87c5f0812}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b3e5cfea-b9d7-49bf-b6f5-301741cd3f05}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {f32cb68b-26d0-40b9-ad0b-3f106fc7887c}, ! Default Day Schedule Name
  {9a33e39e-2d54-4361-b982-341b4ff3610a}, ! Summer Design Day Schedule Name
  {fea093af-e823-4dda-ac3a-49a882746252}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f32cb68b-26d0-40b9-ad0b-3f106fc7887c}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.949999988079071,                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.949999988079071,                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.699999988079071,                      !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {9a33e39e-2d54-4361-b982-341b4ff3610a}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {fea093af-e823-4dda-ac3a-49a882746252}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {8b95dde1-4a08-4462-bda8-4c9ebbe370c0}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {68ac7a1b-a5b3-4c3f-8d91-290d45e79f53}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {68ac7a1b-a5b3-4c3f-8d91-290d45e79f53}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {499e51c6-d46d-47b3-81e6-6edbdd4caebb}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b4a76b44-ea66-4694-95f0-3966bfff77a2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b4a76b44-ea66-4694-95f0-3966bfff77a2}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, ! Handle
  Medium Office Activity,                 ! Name
  {b193167d-4dba-47d2-af5b-40864102cd0f}, ! Schedule Type Limits Name
  {40b9bc09-f3a6-45c5-87e3-b22270c2d030}, ! Default Day Schedule Name
  {1c9159a1-0ead-4b0f-b258-4df0ee34e0c6}, ! Summer Design Day Schedule Name
  {6ac43c47-a3d3-4f21-8207-5595f1cc9e05}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {b193167d-4dba-47d2-af5b-40864102cd0f}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {40b9bc09-f3a6-45c5-87e3-b22270c2d030}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {b193167d-4dba-47d2-af5b-40864102cd0f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1c9159a1-0ead-4b0f-b258-4df0ee34e0c6}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {b193167d-4dba-47d2-af5b-40864102cd0f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {6ac43c47-a3d3-4f21-8207-5595f1cc9e05}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {b193167d-4dba-47d2-af5b-40864102cd0f}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {156b0059-69ee-476c-a964-f06a8a4784f8}, ! Default Day Schedule Name
  {bb8af17c-459c-41f9-8514-596852ff8ef9}, ! Summer Design Day Schedule Name
  {e7975a7d-2550-445f-9889-b8d145db3a14}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {156b0059-69ee-476c-a964-f06a8a4784f8}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb8af17c-459c-41f9-8514-596852ff8ef9}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {e7975a7d-2550-445f-9889-b8d145db3a14}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {eb0d6014-3d57-4293-bc07-83f559e24d6b}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9aadbe41-6c0f-4ab7-9f67-cc6b553b91a6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9aadbe41-6c0f-4ab7-9f67-cc6b553b91a6}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ee7fe725-5f51-4e8e-a229-c52d86f896a0}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {03f34f44-e37d-4443-bcd2-aaaae4fd7f6a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {03f34f44-e37d-4443-bcd2-aaaae4fd7f6a}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {76d7b0c5-655c-42ca-bfb2-998eaa47b38e}, ! Default Day Schedule Name
  {2b9c1d6e-8a78-4fa6-bf24-116c2bc3fed5}, ! Summer Design Day Schedule Name
  {90a5a2c4-3499-49f2-86d4-c4e151433f6b}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {76d7b0c5-655c-42ca-bfb2-998eaa47b38e}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.142000004649162,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.319499999284744,                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.284000009298325,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.319499999284744,                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.284000009298325,                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.212999999523163,                      !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.177499994635582,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.142000004649162;                      !- Value Until Time 8

OS:Schedule:Day,
  {2b9c1d6e-8a78-4fa6-bf24-116c2bc3fed5}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {90a5a2c4-3499-49f2-86d4-c4e151433f6b}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b6256c8a-be95-46cf-bd43-8ee897cfd3be}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e0f39a6b-fc73-4ccf-834d-89c40faaa6c4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e0f39a6b-fc73-4ccf-834d-89c40faaa6c4}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.106499999761581;                      !- Value Until Time 1

OS:Schedule:Rule,
  {9fdbf568-8250-46e8-a379-5a9c86135dd4}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {4d902e0c-4155-4819-be7a-fa1407c1880d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {4d902e0c-4155-4819-be7a-fa1407c1880d}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.106499999761581,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.142000004649162,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.177499994635582,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.124250002205372,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.106499999761581;                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e0cabd49-03de-41b6-b118-b3066f94dddc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {950c407b-238f-4393-bd6b-4786610b8887}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {baee2b17-324a-4bd0-80c9-dc8293d1387a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {4b115099-d4c6-441b-948f-1e044a180bf7}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {b0a4004c-3226-41f5-bbff-b87284a168a3}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {85e11d5b-b427-41ce-83b5-aec7263f18fb}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7d59c765-f3ac-44b3-8f57-690e082ba6dc}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {0d816628-90ca-44c2-99e3-ba8ad52b1fae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {946bb5b1-8d15-429c-968c-2626238e318e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7f350f0e-9314-4fa5-9130-ec9f20afa4c7}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d8f4b9c-fe47-4d8a-868c-b8d204d61e0c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f655c29c-8b16-40c7-b1f2-88871d8bcfe7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6aafe2c6-6a3e-424f-8464-2b6cffb8ab91}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {43158bf1-0970-4fcd-9c2e-fc5cd39d1fa5}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d593adf0-d434-4bb3-be83-834e1ee4f63e}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d17a71b9-0e24-4a26-916e-eb6ea3057320}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ec812a31-85f3-4e2a-b5d8-4bfe1b7492fb}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ca0757c2-8ade-4412-b395-8f086316c1c2}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37dbae25-c5ba-4d42-981c-53a76080a8e3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2449bc58-4cfd-4963-a30f-cd26062a817e}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d043cd98-6323-423d-904c-c620dc52ffdb}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {51b0358e-7955-4218-ae83-22bf246bcc12}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0a59b8e-4969-435a-8342-7bcf3a6f4a10}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {137f50f9-a992-4adf-8f17-448acd5938a8}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {240175c4-3d5b-45ab-8a95-79a01422e98c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c41c0764-b1e9-444e-8d7f-f4baaf031518}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc4b7c13-4720-4ba0-a932-89e85e2d0040}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {94ec4d29-fe60-42e1-8246-ef0559dfe9d0}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {68c1e995-24be-4cfe-8857-0c35f82847b2}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c13106f3-c4d6-4717-a4ac-c72a2e110693}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ff1d051-2851-4eb4-bdbf-7aba03dbff61}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {69b5c053-eba1-4d15-aa17-a9289b463805}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6b0f37e2-5c09-4549-bb92-582c7798fee9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {080cb8a2-8975-4604-9dcb-326d1c6a517b}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dff1c704-bbf3-4d3c-9702-2f2f5fc8d373}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d26b0eac-ce3e-48e2-88b8-909a9c26deed}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e4748b45-1b6f-4cf3-92bf-613b3c83f8e8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6b2a2003-0648-4171-bc3d-19626ee6e84f}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0665fe8c-e2d4-4719-9857-3cdaa18c73bb}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {203d2596-50df-4d85-a791-3e681e1159af}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {de794d9a-7ad3-41ba-9edc-623a643e6c18}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {159cac39-278f-4898-9183-25ccfb992e86}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe674f91-37e3-407a-9413-116ddc5a329e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f920c3b4-ba36-4489-a03d-20914d1685d1}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {574c98ce-5c85-4fa2-bc17-ce397a090f63}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {44760cfa-ce98-4cbc-9299-644b6d41286a}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcc42fea-630c-4562-8850-083e2ccbb45b}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f718af2-9643-472d-98ac-e22de6a0a1e0}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d5860535-7aca-4561-9634-33fe9f7b68af}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fbaff6a4-15e1-4fca-a528-93527c341580}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc509245-dccf-461a-8fb4-90964f272585}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bb7f70ac-283d-4f59-abb4-2fd5ac2f23be}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {db5b8e54-0fba-4226-bac7-235a2ecfdccc}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8ba6cf99-2781-4580-bd9d-83b7612652d5}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2320b019-6210-417c-aa2d-1f39ca8ba48d}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc74eafa-100a-4585-b8d2-f4c2f350b2ad}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {811e1465-4e96-48ab-9ab0-2055567bcc48}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ae8e1d5a-9bac-4b69-b587-47f48d7d4d17}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f26e15ba-423b-4b18-a3aa-884f8664037d}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {071fb462-5a3a-437f-8b68-90d26bec97b2}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {930f2f56-d445-46ec-ad03-cfd0d086f875}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d72e19e5-efe3-4269-80b2-4bd953d063a3}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4196399d-e978-4f40-915f-3836a16afdf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa9a5bcf-f286-4e46-b663-16a0168de434}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {dfb66cf1-10a1-40ab-b1e6-18987ef36757}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {fa0a7f24-e124-4104-9e24-34201081fa90}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30de69b4-01a5-4ed1-b987-b0bda1c53078}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c246a045-dd35-4b56-a760-9cc69797ff8a}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {52af5eee-7bba-416c-b0f7-942be2f71d8b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ccf55af2-e3be-433f-a972-3fa0fd67513b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c869b57-bbcf-45f4-a683-576598197846}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:DefaultSurfaceConstructions,
  {4a427518-1cc7-49a2-b66f-627d8dbfce32}, !- Handle
  Default Surface Constructions 1,        !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {9a06235e-1a0a-431d-b129-c5622b552a9d}, !- Surface Rendering Name
  {96dc821e-0480-4762-a518-083ae60f6458}, !- Layer 1
  {c7d919e2-b655-4eeb-ba21-dd3c72cb6a45}; !- Layer 2

OS:StandardsInformation:Construction,
  {f8b338aa-fa89-4e08-b6d3-4e106e92cef2}, !- Handle
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {96dc821e-0480-4762-a518-083ae60f6458}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material:NoMass,
  {c7d919e2-b655-4eeb-ba21-dd3c72cb6a45}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8cf40e60-6e61-48c4-ba47-8c552737b03f}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {c8ffe224-3f16-4bf8-99ac-81a885e660c2}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {b17611c8-8b3d-49fd-a4c5-9a9c20f21b57}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {106f55e6-a45f-4fdf-b5de-0510a36f6063}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {52aefe6e-39e3-4517-971e-fc004c61586c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ebfbe8e5-7fa9-4ee7-aa6e-4fd0c8af45f5}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6384cdc9-cc17-4267-b963-88d84cf73c57}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d9f597d3-50f5-4ba9-9792-c5af8d118d73}, !- Handle
  Default Surface Constructions 2,        !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:Construction,
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Handle
  Interior Floor,                         !- Name
  {6e73fe37-fbed-407f-be9d-e8f735a0a3e0}, !- Surface Rendering Name
  {96f6616c-518d-416c-a47b-8d8573fae9a4}, !- Layer 1
  {42704e4a-4f2e-4c6f-aca2-91bcc7aa193a}, !- Layer 2
  {b4e0a868-3fe4-4fcd-b802-c2792704e0e0}; !- Layer 3

OS:StandardsInformation:Construction,
  {8cb38d1a-4f21-4fa9-952f-28ce0db145b3}, !- Handle
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {96f6616c-518d-416c-a47b-8d8573fae9a4}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:AirGap,
  {42704e4a-4f2e-4c6f-aca2-91bcc7aa193a}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {b4e0a868-3fe4-4fcd-b802-c2792704e0e0}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Handle
  Interior Wall,                          !- Name
  {2de2508a-4d34-4e2a-88c8-f988aee8c828}, !- Surface Rendering Name
  {8fdad041-5341-4c96-9d93-f5730fae417d}, !- Layer 1
  {8a1cc158-cbff-4d9e-939d-950b87fc938d}, !- Layer 2
  {8fdad041-5341-4c96-9d93-f5730fae417d}; !- Layer 3

OS:StandardsInformation:Construction,
  {a77cdb41-0d7e-482c-ab7d-345d214ce55c}, !- Handle
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {8fdad041-5341-4c96-9d93-f5730fae417d}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material:AirGap,
  {8a1cc158-cbff-4d9e-939d-950b87fc938d}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}, !- Handle
  Interior Ceiling,                       !- Name
  {8515cf99-5fbe-48ae-95b6-b21d264faf24}, !- Surface Rendering Name
  {b4e0a868-3fe4-4fcd-b802-c2792704e0e0}, !- Layer 1
  {42704e4a-4f2e-4c6f-aca2-91bcc7aa193a}, !- Layer 2
  {96f6616c-518d-416c-a47b-8d8573fae9a4}; !- Layer 3

OS:StandardsInformation:Construction,
  {a256695d-18e4-46af-a325-949dc016ee1b}, !- Handle
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {307d1040-84cc-450f-9e23-03c56e560790}, !- Handle
  Default Surface Constructions 3,        !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Wall Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {30e42652-e57d-4630-8a7a-83d3b4d47ef5}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {0cbf3104-8a76-46d7-8c04-60bfb91f304b}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {bf2bce6b-72ed-4341-bb03-1160c2f56af8}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Handle
  Exterior Door,                          !- Name
  {79417bb6-be39-4750-b188-8d70239e2756}, !- Surface Rendering Name
  {7760c95d-96e0-4fe1-95b1-af53e7b1d4ff}, !- Layer 1
  {5e23605f-3d0b-4732-bacb-f83b8db8352a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6103a7f8-c19e-44f3-8526-174ab9cb33fd}, !- Handle
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7760c95d-96e0-4fe1-95b1-af53e7b1d4ff}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {5e23605f-3d0b-4732-bacb-f83b8db8352a}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Construction,
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Handle
  Interior Window,                        !- Name
  {e550dc9c-3121-4bb4-ab50-fc94f4062611}, !- Surface Rendering Name
  {91c43701-8fbd-4437-9583-8527892793e1}; !- Layer 1

OS:StandardsInformation:Construction,
  {0316df0e-9dbc-440f-b04d-d5afd40e7a4b}, !- Handle
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {91c43701-8fbd-4437-9583-8527892793e1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {a461ca12-79b7-48c9-ae26-0bfae00fdd88}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {89520cc5-567b-4dd3-ad89-023685b3bb30}, !- Fixed Window Construction Name
  {c7f7ffab-9dc3-4bf8-b9c0-b96d5c625854}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Handle
  Interior Door,                          !- Name
  {9534a308-8cab-467d-b879-23211c913fe9}, !- Surface Rendering Name
  {6f8b31d0-6b69-4387-be1a-b9681c277b41}; !- Layer 1

OS:StandardsInformation:Construction,
  {95ff631a-e924-4e88-b06b-d7e979382bcc}, !- Handle
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6f8b31d0-6b69-4387-be1a-b9681c277b41}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {118ff252-422c-43dd-916e-7e3a42c14863}, !- Handle
  Interior Partition,                     !- Name
  {5a25cf1f-422b-4702-acfb-0a4e98ee7b08}, !- Surface Rendering Name
  {6f8b31d0-6b69-4387-be1a-b9681c277b41}; !- Layer 1

OS:StandardsInformation:Construction,
  {5ae59d10-c510-4d7c-bdf2-05c98096ffc3}, !- Handle
  {118ff252-422c-43dd-916e-7e3a42c14863}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c9cdb531-132b-40b4-bebd-08c5f2ba9920}, !- Handle
  Default Surface Constructions 4,        !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {6b80be32-8952-490e-a744-ff73bbeaa8a6}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {b1292782-912a-4fd7-a8b7-4aa2c5337477}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {bd9da443-12fa-49c3-9fee-d766fbce7bc2}, !- Handle
  Default Surface Constructions 5,        !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {cdf25532-3122-47a3-8dc7-9ffdff561245}, !- Handle
  Default Surface Constructions 6,        !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Wall Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c2e4106d-3b06-46d1-ae9a-3e0d76dc0568}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {37534dc8-1dbd-474a-8ccf-e901d8c46b99}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {75537558-a50a-4c10-ad9d-708085a601ef}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Fixed Window Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {aa0f6c9d-0e8a-4d93-af3b-7b4f8e74218c}, !- Handle
  Default Surface Constructions 7,        !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {fb19c82d-c85d-4310-9b1a-cc21b50ad158}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {a4aae217-232f-4fed-87ee-3bb9ce835484}, !- Handle
  Default Surface Constructions 8,        !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1ba910c7-c69c-4cf1-951a-6ae15d82e850}, !- Handle
  Default Surface Constructions 9,        !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Wall Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5db7f587-e67b-4167-b5d6-8ce6c8683beb}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {f42d797e-b17e-4bf8-9780-6857422df88f}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {af78a565-165f-4f17-be71-cbedb62330bd}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Fixed Window Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {34a583fc-568c-42d0-9392-b162126d72b8}, !- Handle
  Default Surface Constructions 10,       !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {41b4bad0-4911-4a5a-a05d-c2e2bf75e705}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {f4d96534-b79c-4ba6-ba58-237316a5411b}, !- Handle
  Default Surface Constructions 11,       !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e08b72c6-fde1-4a4f-a710-84a7dbcb435a}, !- Handle
  Default Surface Constructions 12,       !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Wall Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4d84a8b6-c1f3-4957-89b4-5cf4d3034c93}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {6df8f28c-1ea8-4eff-8722-0e623ba0330c}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {883890bd-b551-4d2d-bb07-569978dfa4cd}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Fixed Window Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ff5ee8ff-121a-4994-9a18-f0bd370c61c1}, !- Handle
  189.1-2009 - CZ5 - Office,              !- Name
  {f3f653ac-b5a3-4dc5-a7e5-835c3cd54bc2}, !- Default Exterior Surface Constructions Name
  {272e2dce-2128-4ee4-b40b-3904f7f0a73c}, !- Default Interior Surface Constructions Name
  {55de6b40-79cc-44aa-98fa-7d2ef51f4f4c}, !- Default Ground Contact Surface Constructions Name
  {fa14adb1-92ef-4f1a-bfe2-bbc3b846d92c}, !- Default Exterior SubSurface Constructions Name
  {e3912fe9-0e5d-4eee-9656-49e7415ddd35}, !- Default Interior SubSurface Constructions Name
  {118ff252-422c-43dd-916e-7e3a42c14863}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f3f653ac-b5a3-4dc5-a7e5-835c3cd54bc2}, !- Handle
  Default Surface Constructions 13,       !- Name
  {fd3e1c7d-9362-4dbd-922b-ac4e91b962bb}, !- Floor Construction Name
  {9809e56d-d625-4817-b461-dc78851db105}, !- Wall Construction Name
  {761134be-c7b5-4c9f-a5f7-830f82f29a07}; !- Roof Ceiling Construction Name

OS:Material,
  {ce4c728f-db3e-4c7e-816c-46ff0fdda743}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {272e2dce-2128-4ee4-b40b-3904f7f0a73c}, !- Handle
  Default Surface Constructions 14,       !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {55de6b40-79cc-44aa-98fa-7d2ef51f4f4c}, !- Handle
  Default Surface Constructions 15,       !- Name
  {b6dadd4b-46d8-4bf9-8174-aa7b2b4df884}, !- Floor Construction Name
  {b6dadd4b-46d8-4bf9-8174-aa7b2b4df884}, !- Wall Construction Name
  {b6dadd4b-46d8-4bf9-8174-aa7b2b4df884}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fa14adb1-92ef-4f1a-bfe2-bbc3b846d92c}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {89520cc5-567b-4dd3-ad89-023685b3bb30}, !- Fixed Window Construction Name
  {c7f7ffab-9dc3-4bf8-b9c0-b96d5c625854}, !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e3912fe9-0e5d-4eee-9656-49e7415ddd35}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Fixed Window Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f4190a65-9cf4-4de6-a32e-eed785728514}, !- Handle
  Default Surface Constructions 16,       !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {d1b35fd8-3f2b-487f-bb47-2c16bbdf4bf6}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {38b0db95-17b0-426c-b715-9a280fcb73d4}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {9e5092d1-9106-4494-836a-726e381bc1d9}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d662a2d9-3e0f-4451-ac1a-bb20e1227844}, !- Handle
  Default Surface Constructions 17,       !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e4e07c0-7fee-445a-99ff-e1add34a17c6}, !- Handle
  Default Surface Constructions 18,       !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Wall Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {20cb09fc-39c2-45ad-97c7-8370550c9cb8}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {4b824d71-f8a3-4579-a175-f49b68288501}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {d514ecb0-f808-48cf-b125-398b63038138}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Fixed Window Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a1300bfa-0093-44d9-aba9-70eb8ba472cd}, !- Handle
  Default Surface Constructions 19,       !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Material,
  {86477e52-d12e-4e41-83dd-2528ea5c075e}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {310cb7de-5056-41ed-8704-be33121c4207}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {13f26467-cfc0-4ea7-9937-ac7ada5e3d8f}, !- Handle
  Default Surface Constructions 20,       !- Name
  {3a43e640-943c-44a3-90d8-f29e06aa9f5e}, !- Floor Construction Name
  {474391d3-985a-4984-8b57-ad5085d4dd74}, !- Wall Construction Name
  {2a8d014d-8827-4d96-8b86-fc7580f8dea6}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9689fbd1-007d-49f6-b591-0be4661b65ff}, !- Handle
  Default Surface Constructions 21,       !- Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Floor Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}, !- Wall Construction Name
  {1e58f267-e3b5-41b0-9c41-93222d3670e2}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c735fb1c-6e61-4027-8dd3-9b83655d8983}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {eaa629a0-133c-43e5-86f2-b025d0b5c624}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Tubular Daylight Dome Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:Glazing,
  {dc8460f5-8ca2-4795-9142-9323a8975fe9}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {ce5c751b-570d-4ec0-90ca-2f086a5fd31a}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Fixed Window Construction Name
  {aac37bb2-94ea-40d4-9f89-8aaea1c6f193}, !- Operable Window Construction Name
  {2398fb55-c755-4c1b-8546-9806058c08c3}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material:AirWall,
  {d18f369c-5863-4e4e-8618-6dfcdd889ffb}, !- Handle
  Air Wall Material;                      !- Name

OS:Construction,
  {0d0f124c-85c9-48ca-9d7c-6b61899a2913}, !- Handle
  Air Wall,                               !- Name
  {3f6012f8-b706-4058-a014-4b917bb59807}, !- Surface Rendering Name
  {d18f369c-5863-4e4e-8618-6dfcdd889ffb}; !- Layer 1

OS:Facility,
  {682aebca-6b30-4c49-b4fb-db0a51ef17dc}; !- Handle

OS:Rendering:Color,
  {b2cc1f4f-a1cf-487a-8c4f-30c7d33bf6d8}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a25cf1f-422b-4702-acfb-0a4e98ee7b08}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e550dc9c-3121-4bb4-ab50-fc94f4062611}, !- Handle
  Rendering Color 35,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9534a308-8cab-467d-b879-23211c913fe9}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79417bb6-be39-4750-b188-8d70239e2756}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e48cb185-d1e9-444d-a26c-538502b84259}, !- Handle
  Rendering Color 38,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93a87a5d-f002-4ee8-8556-4a3dcf20d8ec}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ae76e4d-6e76-42dc-9a2d-af57712446e7}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8515cf99-5fbe-48ae-95b6-b21d264faf24}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9bd13e1-4d83-492e-9134-ac3ce8faaff0}, !- Handle
  Rendering Color 42,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2de2508a-4d34-4e2a-88c8-f988aee8c828}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {956f29c1-5f47-4432-b4c9-b9cc9cb5d0ac}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e73fe37-fbed-407f-be9d-e8f735a0a3e0}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {414fc650-5697-40ed-920a-0b27a1b5fd65}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b5a2b5c-72f0-4f28-a872-696d21cc8b4d}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df5d0957-938a-4fc3-ad4c-b1cde33ede0b}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {396e9459-b7c0-4917-b1b2-821fd2500a88}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b252d5e-0818-4e92-baa8-0e3c029b50fc}, !- Handle
  Rendering Color 50,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9a06235e-1a0a-431d-b129-c5622b552a9d}, !- Handle
  Rendering Color 51,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ff189736-b4d7-4afc-836a-c76767dcf110}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {327b353a-bea1-4c23-827a-4233b938fab8}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c3251297-59ee-47b6-8de3-3cfaf5fedb61}, !- Handle
  Rendering Color 54,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0398896b-e48a-47dc-ab6b-f00ca002c18e}, !- Handle
  Rendering Color 55,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6ecd1d79-4edb-4445-94c1-9a4633e91137}, !- Handle
  Rendering Color 56,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f6012f8-b706-4058-a014-4b917bb59807}, !- Handle
  Rendering Color 57,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5d680b04-07f7-4d91-a29b-b2c5731928e7}, !- Handle
  Rendering Color 58,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ShadingSurfaceGroup,
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Handle
  Overhang Shading Surfaces,              !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  24.6914194949767,                       !- X Origin {m}
  0.000107280425018973,                   !- Y Origin {m}
  3.60679999828646,                       !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {2edc9afd-4819-4e50-b690-e1f67ed767e3}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.92464805821311, 3.52495810318487e-019, -0.203200000000002, !- X,Y,Z Vertex 1 {m}
  7.92464805821311, 2.43835447588731, -0.203200000000002, !- X,Y,Z Vertex 2 {m}
  2.59888111031614e-014, 2.43835447588731, -0.203200000000002, !- X,Y,Z Vertex 3 {m}
  2.59888111031614e-014, 3.52495810318487e-019, -0.203200000000002; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3e48ee91-3221-42c1-a9f8-b0323076d470}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.21935194178689, 1.82875447588731, -0.812800000000002, !- X,Y,Z Vertex 1 {m}
  -1.21935194178689, 2.43835447588731, -0.812800000000002, !- X,Y,Z Vertex 2 {m}
  -9.14661873947313, 2.43835447588731, -0.812800000000002, !- X,Y,Z Vertex 3 {m}
  -9.14661873947313, 1.82875447588731, -0.812800000000002; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4174eb9c-a3ee-473e-8d36-5dc177336199}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.21935194178689, 1.82865662257902, 3.40360000171354, !- X,Y,Z Vertex 1 {m}
  -1.21935194178689, 2.43825662257902, 3.40360000171354, !- X,Y,Z Vertex 2 {m}
  -9.14661970562576, 2.43825662257902, 3.40360000171354, !- X,Y,Z Vertex 3 {m}
  -9.14661970562576, 1.82865662257902, 3.40360000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {07d83e72-73e5-4c1b-9d0f-b2e32e1aa503}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.92464805821311, 1.82875447588731, -0.812800000000002, !- X,Y,Z Vertex 1 {m}
  7.92464805821311, 2.43835447588731, -0.812800000000002, !- X,Y,Z Vertex 2 {m}
  2.59888111031614e-014, 2.43835447588731, -0.812800000000002, !- X,Y,Z Vertex 3 {m}
  2.59888111031614e-014, 1.82875447588731, -0.812800000000002; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7e04b8e4-03c3-4acc-ad29-d3e4f5747fb3}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.92464805821311, 1.82865662257902, 3.40360000171354, !- X,Y,Z Vertex 1 {m}
  7.92464805821311, 2.43825662257902, 3.40360000171354, !- X,Y,Z Vertex 2 {m}
  2.59888111031614e-014, 2.43825662257902, 3.40360000171354, !- X,Y,Z Vertex 3 {m}
  2.59888111031614e-014, 1.82865662257902, 3.40360000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {caaf4436-e775-40c7-bacb-f7de01981cf4}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.0686480582131, 1.82865662257902, 3.40360000171354, !- X,Y,Z Vertex 1 {m}
  17.0686480582131, 2.43825662257902, 3.40360000171354, !- X,Y,Z Vertex 2 {m}
  9.14400000000003, 2.43825662257902, 3.40360000171354, !- X,Y,Z Vertex 3 {m}
  9.14400000000003, 1.82865662257902, 3.40360000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2d04ee8e-d00d-44e1-a1c1-20370d0ef386}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.56940484613906, 0.0519823688513186, 7.79780000171384, !- X,Y,Z Vertex 1 {m}
  20.1166634188806, 0.0519823688513396, 7.79780000171384, !- X,Y,Z Vertex 2 {m}
  20.1166634188806, 3.09998236885311, 7.79780000171384, !- X,Y,Z Vertex 3 {m}
  -4.56940484613906, 3.09998236885311, 7.79780000171384; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2fb0683e-5f5c-4b3f-a1f8-6c9b01fa124c}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.508819494977, 1.67629271938465, 3.75920000407991, !- X,Y,Z Vertex 1 {m}
  -11.5088194949777, 1.67629271938465, -3.60679999828646, !- X,Y,Z Vertex 2 {m}
  -11.508819494977, 2.23507892999394, -3.60679999828646, !- X,Y,Z Vertex 3 {m}
  -11.5088194949764, 2.23507892999394, 3.75920000383724; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {58b514ef-d866-44cd-a944-b6c20ed98d8e}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.1476194946274, 2.23510610004414, 3.75920000537415, !- X,Y,Z Vertex 1 {m}
  -17.1476194953259, 2.23510610004414, -3.60679999828646, !- X,Y,Z Vertex 2 {m}
  -17.1476194950111, 1.6762928795161, -3.60679999828646, !- X,Y,Z Vertex 3 {m}
  -17.1476194943126, 1.6762928795161, 3.75920000488881; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cfbfa6d2-8df8-4359-8205-50cbedd17ced}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.508819494977, 1.67629271938465, 3.75920000407991, !- X,Y,Z Vertex 1 {m}
  -11.5088194949767, 2.23510610004414, 3.75920000456525, !- X,Y,Z Vertex 2 {m}
  -17.1476194946274, 2.23510610004414, 3.75920000537415, !- X,Y,Z Vertex 3 {m}
  -17.1476194943126, 1.6762928795161, 3.75920000488881; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41333df2-7810-4c63-9fdc-ce642f4ef73b}, !- Handle
  Shading Surface 15,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.92464805821311, 1.16958256318215, 7.62000000171354, !- X,Y,Z Vertex 1 {m}
  7.92464805821311, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  9.14400000000003, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  9.14400000000003, 1.16958256318215, 7.62000000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e6e039c-d0b5-482d-bb09-de7be004d0b3}, !- Handle
  Shading Surface 16,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.14400000000003, 1.16958256318215, 7.62000000171354, !- X,Y,Z Vertex 1 {m}
  9.14400000000003, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  9.14400000000003, 2.79519594384164, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  9.14400000000003, 2.79519594384164, 7.62000000171353; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2a25e584-7697-4354-a0a1-f90c50655824}, !- Handle
  Shading Surface 17,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.92464805821311, 2.79519594384164, 7.62000000171353, !- X,Y,Z Vertex 1 {m}
  7.92464805821311, 2.79519594384164, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  7.92464805821311, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  7.92464805821311, 1.16958256318215, 7.62000000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4031f577-3355-4af7-942c-d1e3227d8803}, !- Handle
  Shading Surface 18,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.0686480582131, 2.79519594384164, 7.62000000171353, !- X,Y,Z Vertex 1 {m}
  17.0686480582131, 2.79519594384164, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  17.0686480582131, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  17.0686480582131, 1.16958256318215, 7.62000000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7cfcb027-3d52-4392-904d-77035b85a2e6}, !- Handle
  Shading Surface 19,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.0686480582131, 1.16958256318215, 7.62000000171354, !- X,Y,Z Vertex 1 {m}
  17.0686480582131, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  18.288, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  18.288, 1.16958256318215, 7.62000000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {14d47b8b-8428-46bf-9fcf-3d595adef293}, !- Handle
  Shading Surface 20,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.288, 1.16958256318215, 7.62000000171354, !- X,Y,Z Vertex 1 {m}
  18.288, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  18.288, 2.79519594384164, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  18.288, 2.79519594384164, 7.62000000171353; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7ab39638-21bf-441f-a49a-dfdb6bc0deb0}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.21935194178689, 1.16958256318215, 7.62000000171355, !- X,Y,Z Vertex 1 {m}
  -1.21935194178689, 2.79519594384164, 7.62000000171354, !- X,Y,Z Vertex 2 {m}
  -1.21935194178689, 2.79519594384164, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  -1.21935194178689, 0.915582563639346, -3.75919999828646; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2acb6eb7-4d15-4262-9242-333595b2620d}, !- Handle
  Shading Surface 14,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.21935194178689, 1.16958256318215, 7.62000000171355, !- X,Y,Z Vertex 1 {m}
  -1.21935194178689, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  2.59888111031614e-014, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  2.59888111031614e-014, 1.16958256318215, 7.62000000171355; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {029ace68-a95c-4e3a-8b09-34fdf0645d4d}, !- Handle
  Shading Surface 23,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.59888111031614e-014, 1.16958256318215, 7.62000000171355, !- X,Y,Z Vertex 1 {m}
  2.59888111031614e-014, 0.915582563639346, -3.75919999828646, !- X,Y,Z Vertex 2 {m}
  2.59888111031614e-014, 2.76851198654012, -3.75919999828646, !- X,Y,Z Vertex 3 {m}
  2.59888111031614e-014, 2.76851198654012, 0.96520000171354, !- X,Y,Z Vertex 4 {m}
  2.59888111031614e-014, 2.79519594384164, 7.62000000171354; !- X,Y,Z Vertex 5 {m}

OS:ShadingSurface,
  {ac157090-0998-4357-9cd6-1d970158cb04}, !- Handle
  Shading Surface 25,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.87418114149609, 2.46373208262787, 0.965200001714552, !- X,Y,Z Vertex 1 {m}
  4.87418114150475, 2.46373512480344, -3.60679999828747, !- X,Y,Z Vertex 2 {m}
  4.8741811415047, 3.30190609888194, -3.60679999828646, !- X,Y,Z Vertex 3 {m}
  4.87418114149603, 3.30190609888194, 0.96520000171354; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d2859df-e44b-4f05-b637-f27bd41b05dc}, !- Handle
  Shading Surface 24,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.80738066432199, 2.76852996402492, 0.96520000171354, !- X,Y,Z Vertex 1 {m}
  3.8073806643134, 2.76852996402492, -3.60679999828646, !- X,Y,Z Vertex 2 {m}
  3.80738066422337, 2.46373208262787, -3.60679999828545, !- X,Y,Z Vertex 3 {m}
  3.80738066423195, 2.46372904045229, 0.965200001712528; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b542e2a3-44a0-491e-b004-ddde6bc6f124}, !- Handle
  Shading Surface 26,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.87418114149609, 2.46373208262787, 0.965200001714552, !- X,Y,Z Vertex 1 {m}
  3.80738066423195, 2.46372904045229, 0.965200001712528, !- X,Y,Z Vertex 2 {m}
  3.80738066422337, 2.46373208262787, -3.60679999828545, !- X,Y,Z Vertex 3 {m}
  4.87418114150475, 2.46373512480344, -3.60679999828747; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e96cfefa-a074-44ff-b108-9597e149522d}, !- Handle
  Shading Surface 28,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.52381825609828, 2.4636773045979, 4.92760000171306, !- X,Y,Z Vertex 1 {m}
  -4.52381825610258, 2.4636801682507, -3.60679999828598, !- X,Y,Z Vertex 2 {m}
  -3.45701748842553, 2.46368303190592, -3.60679999828692, !- X,Y,Z Vertex 3 {m}
  -3.45701806923477, 2.46368016825156, 4.927600001714; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1b0df457-c890-4029-af3f-bfc425b95c08}, !- Handle
  Shading Surface 29,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.45701806923477, 2.46368016825156, 4.927600001714, !- X,Y,Z Vertex 1 {m}
  -3.45701748842553, 2.46368303190592, -3.60679999828692, !- X,Y,Z Vertex 2 {m}
  -3.45701722616896, 3.45429267966359, -3.60679999828648, !- X,Y,Z Vertex 3 {m}
  -3.45701780697745, 3.45429267966442, 4.92760000171356; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {403a4962-98bd-4fa9-acd3-35f275bb6dbf}, !- Handle
  Shading Surface 27,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.52381857464488, 3.4542869353116, 4.92760000171354, !- X,Y,Z Vertex 1 {m}
  -4.52381857464826, 3.4542869353116, -3.60679999828646, !- X,Y,Z Vertex 2 {m}
  -4.52381825610258, 2.4636801682507, -3.60679999828598, !- X,Y,Z Vertex 3 {m}
  -4.52381825609828, 2.4636773045979, 4.92760000171306; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f1d53410-7f54-4bdc-a3de-256dc779e040}, !- Handle
  Shading Surface 31,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.299830427012, 14.7573060881268, 8.73760000686463, !- X,Y,Z Vertex 1 {m}
  32.2998304226498, 14.7573060929166, -3.60679999828646, !- X,Y,Z Vertex 2 {m}
  32.2998304400984, 16.3066867147657, -3.60679999828646, !- X,Y,Z Vertex 3 {m}
  32.2998304444605, 16.3066867761625, 8.73759999146747; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {94894b7d-5b81-4a02-a243-515b786eed73}, !- Handle
  Shading Surface 30,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.299830427012, 14.7573060881268, 8.73760000686463, !- X,Y,Z Vertex 1 {m}
  28.7501805051134, 14.7573060799082, 8.73759999656242, !- X,Y,Z Vertex 2 {m}
  28.7501805051134, 14.7573060846981, -3.60679999828646, !- X,Y,Z Vertex 3 {m}
  32.2998304226498, 14.7573060929166, -3.60679999828646; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {71f6b6e2-f493-4108-9235-70b4ae2d0edd}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.0686480582131, 1.82875447588731, -0.812800000000002, !- X,Y,Z Vertex 1 {m}
  17.0686480582131, 2.43835447588731, -0.812800000000002, !- X,Y,Z Vertex 2 {m}
  9.14400000000003, 2.43835447588731, -0.812800000000002, !- X,Y,Z Vertex 3 {m}
  9.14400000000003, 1.82875447588731, -0.812800000000002; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a571714a-826b-4379-8145-45e6fb970bd6}, !- Handle
  Shading Surface 21,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.14400000000003, 1.29865911555592, 0.96520000171354, !- X,Y,Z Vertex 1 {m}
  13.4988803720079, 1.75320794778578, 0.96520000171354, !- X,Y,Z Vertex 2 {m}
  17.0661833670831, 2.38763512213639, 0.96520000171354, !- X,Y,Z Vertex 3 {m}
  17.0661833670831, 3.45430625942531, 0.96520000171354, !- X,Y,Z Vertex 4 {m}
  2.59888111031614e-014, 3.45430625942531, 0.96520000171354, !- X,Y,Z Vertex 5 {m}
  2.59888111031614e-014, 2.11395230018026, 0.96520000171354, !- X,Y,Z Vertex 6 {m}
  3.03796830086239, 1.7636678217735, 0.96520000171354, !- X,Y,Z Vertex 7 {m}
  6.4950391938049, 1.36903587086813, 0.96520000171354, !- X,Y,Z Vertex 8 {m}
  7.92464805821311, 1.30099831339103, 0.96520000171354, !- X,Y,Z Vertex 9 {m}
  7.92464805821311, 2.79519594384164, 0.96520000171354, !- X,Y,Z Vertex 10 {m}
  9.14400000000003, 2.79519594384164, 0.96520000171354; !- X,Y,Z Vertex 11 {m}

OS:ShadingSurface,
  {04b8a115-faa3-483f-abe1-45a0469d13c6}, !- Handle
  Shading Surface 22,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.59888111031614e-014, 2.76851198654012, 0.96520000171354, !- X,Y,Z Vertex 1 {m}
  2.59888111031614e-014, 3.45430625942531, 0.96520000171354, !- X,Y,Z Vertex 2 {m}
  -0.00261663291584173, 3.45430625942531, 0.96520000171354; !- X,Y,Z Vertex 3 {m}

OS:ShadingSurface,
  {2d1f915a-7ca4-485a-99a7-a383edd09415}, !- Handle
  Shading Surface 34,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.92464805821311, 1.70674397814669, 4.77520000171354, !- X,Y,Z Vertex 1 {m}
  7.92464805821311, 2.79519594384164, 4.77520000171354, !- X,Y,Z Vertex 2 {m}
  9.14400000000003, 2.79519594384164, 4.77520000171354, !- X,Y,Z Vertex 3 {m}
  9.14400000000003, 1.7814088058536, 4.77520000171354, !- X,Y,Z Vertex 4 {m}
  11.4932900825225, 1.92718283318678, 4.77520000171354, !- X,Y,Z Vertex 5 {m}
  13.4988803720079, 2.11992044778578, 4.77520000171354, !- X,Y,Z Vertex 6 {m}
  17.0661833670831, 2.62258512213639, 4.77520000171354, !- X,Y,Z Vertex 7 {m}
  17.0661833670831, 3.45430625942531, 4.77520000171354, !- X,Y,Z Vertex 8 {m}
  2.59888111031614e-014, 3.45430625942531, 4.77520000171354, !- X,Y,Z Vertex 9 {m}
  2.59888111031614e-014, 2.02680458387869, 4.77520000171354, !- X,Y,Z Vertex 10 {m}
  4.86306141453105, 1.75805798946144, 4.77520000171354; !- X,Y,Z Vertex 11 {m}

OS:ShadingSurface,
  {8e630307-5c69-4900-99ab-49ef019a21e3}, !- Handle
  Shading Surface 35,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -10.3277194949767, 0.0506927193846595, -0.812799996162762, !- X,Y,Z Vertex 1 {m}
  -10.3277194949767, 2.00644719527197, -0.812799996162762, !- X,Y,Z Vertex 2 {m}
  -20.8306190633171, 2.00644719527197, -0.812799996162762, !- X,Y,Z Vertex 3 {m}
  -20.8306190633171, 0.0506927193846595, -0.812799996162762; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cea2fa48-8e5b-4913-b129-372a0c5c2cab}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1087c17-cebd-4abc-8dee-f408e0b5a3a4}, !- Handle
  Rendering Color 60,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {765e2997-46e5-458d-8ddf-dc821ae66c54}, !- Handle
  Rendering Color 61,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c7daad4-09d6-4b7d-957f-7ed13632f05a}, !- Handle
  Rendering Color 62,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:ShadingSurface,
  {aa1c1375-fdb5-4c5d-8c17-62497815a49d}, !- Handle
  Shading Surface 36,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.299830427012, 14.7573060881268, 8.73760000686747, !- X,Y,Z Vertex 1 {m}
  32.2998304444605, 16.3066867761625, 8.73759999146463, !- X,Y,Z Vertex 2 {m}
  28.7501805051134, 16.3066869536128, 8.73759998115674, !- X,Y,Z Vertex 3 {m}
  28.7501805051134, 14.7573060799082, 8.73759999655958; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fde398ec-a61e-486a-b6dd-fc5d90f94e25}, !- Handle
  Shading Surface 37,                     !- Name
  ,                                       !- Construction Name
  {82f8ad12-9a4d-4af9-9e45-0a77697e707d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.2998304444605, 16.3066867761625, 8.73759999146747, !- X,Y,Z Vertex 1 {m}
  32.2998304400984, 16.3066867147657, -3.60679999828646, !- X,Y,Z Vertex 2 {m}
  28.7501805051134, 16.3066868922161, -3.60679999828646, !- X,Y,Z Vertex 3 {m}
  28.7501805051134, 16.3066869536128, 8.7375999811539; !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {01017a7d-ea7b-4d45-8782-6f51ea4fdb26}, !- Handle
  Rendering Color 63,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:BuildingStory,
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  4.7244,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {24497da8-7739-4aa8-a842-736be1001d2f}; !- Group Rendering Name

OS:Space,
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Handle
  Flr 1 Tenant 1 South Perimeter,         !- Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.9804057338969,                       !- X Origin {m}
  8.02639805484511,                       !- Y Origin {m}
  1.81615862344394e-023,                  !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {08b3838b-22d3-4202-a42f-2101d7428797}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.57202823470016, 0,                !- X,Y,Z Vertex 2 {m}
  -5.5880057338913, -4.57202823470016, 0, !- X,Y,Z Vertex 3 {m}
  -5.5880057338913, -5.79121101152466, 0, !- X,Y,Z Vertex 4 {m}
  -18.542005434817, -5.79120706009258, 0, !- X,Y,Z Vertex 5 {m}
  -13.970005434817, 0, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e0c2047c-c0ca-4bd4-9fda-167ad11c4d48}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e6e502f-70d2-40fd-a851-25e3316da48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.72440000000001,                 !- X,Y,Z Vertex 1 {m}
  0, -4.572, 4.72439999999999,            !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f9e5d40-15b9-40a5-8d37-b3d377e4ea99}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5880057338913, -4.57202823470016, 4.7244, !- X,Y,Z Vertex 1 {m}
  -5.5880057338913, -4.57202823470016, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.57202823470016, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.57202823470016, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {963f2040-d423-4531-a5f1-af8ed593da6c}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5880057338913, -5.79121101152466, 4.7244, !- X,Y,Z Vertex 1 {m}
  -5.5880057338913, -5.79121101152466, 0, !- X,Y,Z Vertex 2 {m}
  -5.5880057338913, -4.57202823470016, 0, !- X,Y,Z Vertex 3 {m}
  -5.5880057338913, -4.57202823470016, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9dc085d5-27d3-4a2a-9b94-cc8f26f34c8c}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.542005434817, -5.79120706009258, 4.7244, !- X,Y,Z Vertex 1 {m}
  -18.542005434817, -5.79120706009258, 0, !- X,Y,Z Vertex 2 {m}
  -5.5880057338913, -5.79121101152466, 0, !- X,Y,Z Vertex 3 {m}
  -5.5880057338913, -5.79121101152466, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db1d09b-3938-4b9b-839f-3e1e449b527b}, !- Handle
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb3a1673-abd3-4df3-a56f-dc8b835772b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.970005434817, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  -13.970005434817, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -18.542005434817, -5.79120706009258, 0, !- X,Y,Z Vertex 3 {m}
  -18.542005434817, -5.79120706009258, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac17640e-07cd-46db-9114-9f63c6ec41e8}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b81436b7-8362-4c86-b925-64c760ceaae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.72440000000001,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.970005434817, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  -13.970005434817, 0, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58ef7b18-401f-4f4d-99bd-3191ce81c29d}, !- Handle
  Surface 9,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0b8496b-569b-4b26-a28f-ec5e93274ca0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5880057338913, -5.79121101152466, 4.72439999999999, !- X,Y,Z Vertex 1 {m}
  -5.5880057338913, -4.57202823470016, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  -1.37159999974668, -4.57202823470016, 4.72439999999999, !- X,Y,Z Vertex 3 {m}
  -1.3715999997467, 4.88851895681596e-030, 4.72439999999999, !- X,Y,Z Vertex 4 {m}
  -13.970005434817, -1.09288328376395e-030, 4.7244, !- X,Y,Z Vertex 5 {m}
  -18.542005434817, -5.79120706009258, 4.7244; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Handle
  Flr 1 Tenant 1 West Perimeter,          !- Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.43840029907993,                       !- X Origin {m}
  2.23519099475253,                       !- Y Origin {m}
  1.26454442182254e-022,                  !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a7de0fb3-2287-4172-babd-2e50c1ab90e0}, !- Handle
  Surface 10,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.3840223859061, 0,                 !- X,Y,Z Vertex 1 {m}
  4.572, 19.8120223859061, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 5.79120706009258, 0,             !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.3840223859061, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 24.3840223859061, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739bb4c7-2c7e-48b1-a110-ddb9ccce6d47}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c53c053d-b1fe-48a9-b805-27547457f280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.8120223859061, 4.7244,        !- X,Y,Z Vertex 1 {m}
  4.572, 19.8120223859061, 0,             !- X,Y,Z Vertex 2 {m}
  -2.04187384066908e-015, 24.3840223859061, 0, !- X,Y,Z Vertex 3 {m}
  -2.04187384066908e-015, 24.3840223859061, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b847e490-7706-4b4b-b26b-63154751561f}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be316d55-3db1-4f58-b686-6a37ed45aa92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.79120706009258, 4.7244,        !- X,Y,Z Vertex 1 {m}
  4.572, 5.79120706009258, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 19.8120223859061, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 19.8120223859061, 4.7244;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3a1673-abd3-4df3-a56f-dc8b835772b1}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db1d09b-3938-4b9b-839f-3e1e449b527b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, 5.79120706009258, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 5.79120706009258, 4.7244;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b494744-d76c-45b9-90a5-dcff9bc9279b}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98cde81b-dcc5-4289-b992-e78f9d6c034f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cb7eaf6-0916-4b09-91bf-26125e6bce07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  4.572, 5.79120706009258, 4.7244,        !- X,Y,Z Vertex 2 {m}
  4.572, 19.8120223859061, 4.7244,        !- X,Y,Z Vertex 3 {m}
  0, 24.3840223859061, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Handle
  Flr 1 Vestibule,                        !- Name
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6512001592357,                       !- X Origin {m}
  3.45441338065948,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {61f9cd7c-6ed2-4c03-9b96-7b9bf40f7f49}, !- Handle
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.29540588630566, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -0.685794113694343, 0,               !- X,Y,Z Vertex 2 {m}
  -4.72440104744653, -0.685794113694343, 0, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, 1.29540588630566, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25039562-9f8c-47f9-85d4-511a53654cc2}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.685794113694343, 4.7244,          !- X,Y,Z Vertex 1 {m}
  0, -0.685794113694343, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, -2.37485906283914e-058,           !- X,Y,Z Vertex 3 {m}
  0, 0, 4.72439999999999;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3834b8-ff38-4bec-a56e-d0e1d6ec1640}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.72440104744653, -0.685794113694343, 4.7244, !- X,Y,Z Vertex 1 {m}
  -4.72440104744653, -0.685794113694343, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.685794113694343, 0,               !- X,Y,Z Vertex 3 {m}
  0, -0.685794113694343, 4.7244;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7dd7f8b-1d90-4aa0-9e2d-506eeb1be645}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.72440104744653, -0.685794113694343, 4.7244, !- X,Y,Z Vertex 1 {m}
  -4.72440015925472, 3.02272738663305e-006, 4.72439999999998, !- X,Y,Z Vertex 2 {m}
  -4.72440015925472, 3.02272738663305e-006, 0, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, -0.685794113694343, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7d87187-ed59-48ee-bbec-b8cf5ad42f82}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b83bd712-ba01-4e2a-b99b-a1a96009f0ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.72440104744653, 1.29540588630566, 4.72439999999999, !- X,Y,Z Vertex 1 {m}
  -4.72440104744653, 1.29540588630566, 0, !- X,Y,Z Vertex 2 {m}
  -4.72440015925472, 3.02272738663305e-006, 0, !- X,Y,Z Vertex 3 {m}
  -4.72440015925472, 3.02272738663305e-006, 4.72439999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e36aa358-5ab7-4f7b-b656-6ac11b19e223}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5f87ab6-abe7-4168-8d7c-534d105849b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.29540588630566, 4.72440000000001,  !- X,Y,Z Vertex 1 {m}
  0, 1.29540588630566, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.72440104744653, 1.29540588630566, 0, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, 1.29540588630566, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00b50592-1908-43fa-aa3f-70c78420d558}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac6ab3e-78b4-4d1a-872b-e8fb5b9efd68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.29540588630566, 4.72440000000001,  !- X,Y,Z Vertex 1 {m}
  0, 0, 4.72439999999999,                 !- X,Y,Z Vertex 2 {m}
  0, 0, -2.37485906283914e-058,           !- X,Y,Z Vertex 3 {m}
  0, 1.29540588630566, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {895e1017-e2ba-4b6a-aebc-b185986a04b9}, !- Handle
  Surface 23,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31665071495284e-029, -0.685794113694343, 4.7244, !- X,Y,Z Vertex 1 {m}
  2.31665071495284e-029, -4.36205009449937e-028, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  -4.72440104744659, -2.33382747603969e-005, 4.72439999999998, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, -0.685794113694343, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Handle
  Flr 1 South Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9267991117892,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  5.55326339887149e-023,                  !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {39291511-ed9e-4c76-98c7-b557f35a7293}, !- Handle
  Surface 24,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8.88191806370742e-007, -6.04518981812951, 0, !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, -6.04520816667126, 0, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0dcd5f5-23d8-4011-9ecb-e2c1601c9fab}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26cf79ea-4aa0-4467-950b-8fc27cb05831}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.74978695455124, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, -4.74978695455124, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b83bd712-ba01-4e2a-b99b-a1a96009f0ba}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7d87187-ed59-48ee-bbec-b8cf5ad42f82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.88191806370743e-007, -6.04518981812951, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.88191806370743e-007, -6.04518981812951, 0, !- X,Y,Z Vertex 2 {m}
  6.88468379528134e-022, -4.74978695455124, 0, !- X,Y,Z Vertex 3 {m}
  6.88468379528134e-022, -4.74978695455124, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8da95106-f7de-4b32-8c25-a05cb0ca096a}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, -6.04520816667126, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, -6.04520816667126, 0, !- X,Y,Z Vertex 2 {m}
  8.8819180637071e-007, -6.04518981812951, 0, !- X,Y,Z Vertex 3 {m}
  8.8819180637071e-007, -6.04518981812951, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e6e502f-70d2-40fd-a851-25e3316da48a}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c2047c-c0ca-4bd4-9fda-167ad11c4d48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, -1.47320816667126, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, -1.47320816667126, 0, !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, -6.04520816667126, 0, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, -6.04520816667126, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50823b35-8b69-41e3-ae3b-221022959504}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7f612e7-1d5f-482c-bae2-71e547f7c2dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, 0, 4.7244,           !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, -1.47320816667126, 0, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, -1.47320816667126, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {486bb488-dffb-4a10-97cb-c59b2f2441a1}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a60ac9-5de2-4bbc-8006-1b1b15eecfa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {827556e6-6a35-470b-9a2c-70a5994f532e}, !- Handle
  Surface 31,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dcc987c0-53d2-4d51-a30e-64bd5f9ab702}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81a18601-a590-41f4-805f-c46357aa66b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, -6.04520816667126, 4.7244, !- X,Y,Z Vertex 1 {m}
  8.88191806370742e-007, -6.04518981812951, 4.7244, !- X,Y,Z Vertex 2 {m}
  0, 0, 4.7244,                           !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Handle
  Flr 1 Elevator,                         !- Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1912200684668,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {c02ca5f7-b688-41c7-9487-d6b48173261e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {72fe05eb-c002-495d-918f-36ee8e24be62}, !- Handle
  Surface 32,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.04519284085689, 0,                !- X,Y,Z Vertex 2 {m}
  -2.54001990923107, -6.04519284085689, 0, !- X,Y,Z Vertex 3 {m}
  -2.54001990923107, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5ea64c6-839c-40f7-bcb4-9a99d8093544}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83f19521-4b16-40d0-bfc1-46dd904409cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.04519284085689, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, -6.04519284085689, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70dda53c-5e9e-4b9f-ae29-efd49aa06d79}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54001990923107, -6.04519284085689, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.54001990923107, -6.04519284085689, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.04519284085689, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.04519284085689, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ac6ab3e-78b4-4d1a-872b-e8fb5b9efd68}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00b50592-1908-43fa-aa3f-70c78420d558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54001990923107, -4.74978695455124, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.54001990923107, -4.74978695455124, 0, !- X,Y,Z Vertex 2 {m}
  -2.54001990923107, -6.04519284085689, 0, !- X,Y,Z Vertex 3 {m}
  -2.54001990923107, -6.04519284085689, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b92d76a-cfef-4c10-9067-4059b3b77614}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93430e4b-ecaf-411a-ac0d-16ec47b4034b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54001990923107, 0, 4.7244,           !- X,Y,Z Vertex 1 {m}
  -2.54001990923107, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.54001990923107, -4.74978695455124, 0, !- X,Y,Z Vertex 3 {m}
  -2.54001990923107, -4.74978695455124, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9edf8188-297e-4f9d-9726-bc0c3d064c1a}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f6254ab-000c-45db-b2b5-3687cf5c07df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.54001990923107, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.54001990923107, 0, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01d773d1-aafa-442f-800b-057de664b8c3}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {13b5f606-6ab0-42a9-a8e9-0465c3f26c37}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {727ee5b5-21e5-49d4-af3c-3fd469706415}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.04519284085689, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.7244,                           !- X,Y,Z Vertex 2 {m}
  -2.54001990923107, 0, 4.7244,           !- X,Y,Z Vertex 3 {m}
  -2.54001990923107, -6.04519284085689, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Handle
  Flr 1 Tenant 2 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.5203760947742,                       !- X Origin {m}
  4.39200077071389,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1495cb4-c9c3-462f-95b6-b64b5aa183b5}, !- Handle
  Surface 39,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.349223840282837, 5.10760545080249, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.54343705249101, -0.937587390054403, 0, !- X,Y,Z Vertex 3 {m}
  -17.3291560263075, -0.937587390054403, 0, !- X,Y,Z Vertex 4 {m}
  -17.3291560263075, 5.10760545080249, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {8e3827a7-5ae6-4199-ba1b-82d638708ce1}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.54343705249101, -0.937587390054403, 4.7244, !- X,Y,Z Vertex 1 {m}
  -5.54343705249101, -0.937587390054403, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fef915-5d7a-4163-ac6d-c64cc3e7ba21}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3291560263075, -0.937587390054403, 4.7244, !- X,Y,Z Vertex 1 {m}
  -17.3291560263075, -0.937587390054403, 0, !- X,Y,Z Vertex 2 {m}
  -5.54343705249101, -0.937587390054403, 0, !- X,Y,Z Vertex 3 {m}
  -5.54343705249101, -0.937587390054403, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83f19521-4b16-40d0-bfc1-46dd904409cf}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5ea64c6-839c-40f7-bcb4-9a99d8093544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.3291560263075, 5.10760545080249, 4.7244, !- X,Y,Z Vertex 1 {m}
  -17.3291560263075, 5.10760545080249, 0, !- X,Y,Z Vertex 2 {m}
  -17.3291560263075, -0.937587390054403, 0, !- X,Y,Z Vertex 3 {m}
  -17.3291560263075, -0.937587390054403, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5a5b3d0-f3bf-4259-b24a-fcefbd4bd76f}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {762cbef2-90ef-4461-9439-44716fa6dd2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.349223840282837, 5.10760545080249, 4.7244, !- X,Y,Z Vertex 1 {m}
  0.349223840282837, 5.10760545080249, 0, !- X,Y,Z Vertex 2 {m}
  -17.3291560263075, 5.10760545080249, 0, !- X,Y,Z Vertex 3 {m}
  -17.3291560263075, 5.10760545080249, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d801028-3d98-44ef-8edf-5f72167e8e13}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e10d345b-0177-47a7-9b91-28efad3e6f9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.349223840282837, 5.10760545080249, 0, !- X,Y,Z Vertex 3 {m}
  0.349223840282837, 5.10760545080249, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d21e2e55-ec51-4c9e-80e1-86f74bccb953}, !- Handle
  Surface 45,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f6b0dc0-853c-4887-860a-ec9c0df86c40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d22330a4-8067-46cc-819c-096de06afee8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.54343705249101, -0.937587390054403, 4.7244, !- X,Y,Z Vertex 1 {m}
  0, 0, 4.7244,                           !- X,Y,Z Vertex 2 {m}
  0.349223840282837, 5.10760545080249, 4.7244, !- X,Y,Z Vertex 3 {m}
  -17.3291560263075, 5.10760545080249, 4.7244, !- X,Y,Z Vertex 4 {m}
  -17.3291560263075, -0.937587390054403, 4.7244; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Handle
  Flr 1 Tenant 2 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.2382588001811,                       !- X Origin {m}
  7.64212828338079,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dd361f74-3406-49e4-bb6b-de8fa39a31af}, !- Handle
  Surface 46,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20334113487602, 8.46148509763604, 0,  !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 1.16769512513003, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0.78351745939245, -1.59423366096361, 0, !- X,Y,Z Vertex 4 {m}
  -2.71788270540681, -3.25012751266691, 0, !- X,Y,Z Vertex 5 {m}
  -2.36865886512398, 1.85747793813559, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {cb059593-8637-4ad6-8de6-e80d91a64d7a}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.78351745939245, -1.59423366096361, 4.7244, !- X,Y,Z Vertex 1 {m}
  0.78351745939245, -1.59423366096361, 3.57350626282499e-033, !- X,Y,Z Vertex 2 {m}
  -4.99902227207626e-016, -2.45686772646364e-016, -2.83759985111976e-033, !- X,Y,Z Vertex 3 {m}
  -4.99341344130126e-016, -2.45411115636567e-016, 4.72439999999987; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {244f6cdc-2360-462c-a88b-39e9704256c9}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71788270540681, -3.25012751266691, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.71788270540681, -3.25012751266691, 0, !- X,Y,Z Vertex 2 {m}
  0.78351745939245, -1.59423366096361, 0, !- X,Y,Z Vertex 3 {m}
  0.78351745939245, -1.59423366096361, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e10d345b-0177-47a7-9b91-28efad3e6f9a}, !- Handle
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d801028-3d98-44ef-8edf-5f72167e8e13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71788270540681, -3.25012751266691, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.36865886512398, 1.85747793813559, 4.72439999999998, !- X,Y,Z Vertex 2 {m}
  -2.36865886512398, 1.85747793813559, 0, !- X,Y,Z Vertex 3 {m}
  -2.71788270540681, -3.25012751266691, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac843961-fd8d-4a41-adf3-2187934c55cb}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bcecc8f-6224-4e76-9a86-6fe1b193d012}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20334113487602, 8.46148509763604, 4.72440000000006, !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 8.46148509763604, -5.03939030755483e-032, !- X,Y,Z Vertex 2 {m}
  -2.36865886512398, 1.85747793813559, -5.03939030755483e-032, !- X,Y,Z Vertex 3 {m}
  -2.36865886512398, 1.85747793813559, 4.72439999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eaa6fef1-4ae0-4196-846a-8b1a2f7ca28b}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.20334113487602, 8.46148509763604, 4.72440000000006, !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 1.16769512513003, 4.72439999999985, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 1.16769512513003, 0,  !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 8.46148509763604, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {451b0f59-928c-40d8-bdbd-1a8e6bf20584}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.79371404191946e-018, 5.27150018456783e-018, 4.72439999999987, !- X,Y,Z Vertex 1 {m}
  2.79371404191945e-018, -5.2715001845678e-018, 1.50679672948596e-035, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 1.16769512513003, 1.05475771064017e-034, !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 1.16769512513003, 4.72439999999985; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cf5ebf7-e3c7-4f32-8718-29e1ea0d191a}, !- Handle
  Surface 53,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc68e784-7749-4f6b-9467-51ac2231c4a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.71788270540681, -3.25012751266691, 4.7244, !- X,Y,Z Vertex 1 {m}
  0.78351745939245, -1.59423366096361, 4.72439999999991, !- X,Y,Z Vertex 2 {m}
  0.620743041400245, -1.26303433260639, 4.72439999999991, !- X,Y,Z Vertex 3 {m}
  -2.36865886512398, 1.85747793813559, 4.72439999999997; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Handle
  Flr 1 Lobby,                            !- Name
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6512001592357,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  9.70855053586331e-024,                  !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7a07214c-a7e7-447b-ac95-1d88bf3fbc44}, !- Handle
  Surface 54,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.74978695455124, 0,                !- X,Y,Z Vertex 2 {m}
  -4.72440104744653, -4.74978695455124, 0, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93430e4b-ecaf-411a-ac0d-16ec47b4034b}, !- Handle
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b92d76a-cfef-4c10-9067-4059b3b77614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.74978695455124, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, -4.74978695455124, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5f87ab6-abe7-4168-8d7c-534d105849b6}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e36aa358-5ab7-4f7b-b656-6ac11b19e223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.72440104744653, -4.74978695455124, 4.7244, !- X,Y,Z Vertex 1 {m}
  -4.72440104744653, -4.74978695455124, 0, !- X,Y,Z Vertex 2 {m}
  0, -4.74978695455124, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.74978695455124, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26cf79ea-4aa0-4467-950b-8fc27cb05831}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0dcd5f5-23d8-4011-9ecb-e2c1601c9fab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.72440104744653, 0, 4.7244,           !- X,Y,Z Vertex 1 {m}
  -4.72440104744653, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -4.72440104744653, -4.74978695455124, 0, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, -4.74978695455124, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc8b4b58-1513-40bd-9ec7-4a3a02847659}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5883eb7b-2495-470d-8d51-ac992e9fbf47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.72440104744653, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, 0, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d9d1550-982c-4d29-a715-16002c91f09d}, !- Handle
  Surface 59,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {43bfc859-da00-4a5c-83ea-9fdcf1d7bf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28f7c79b-af6e-4fb0-8118-2635b43f0178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.74978695455124, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, 0, 4.7244,                           !- X,Y,Z Vertex 2 {m}
  -4.72440104744653, 0, 4.7244,           !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, -4.74978695455124, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Handle
  Flr 1 Tenant 1 Core,                    !- Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6512,                                !- X Origin {m}
  17.1958133635021,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2482a97c-22d1-4505-b061-90deabbc77d4}, !- Handle
  Surface 60,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.85140001715654, 0,            !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  1.18243886981872e-007, -5.71498423340711, 0, !- X,Y,Z Vertex 4 {m}
  -7.67079426610306, -5.71498423340711, 0, !- X,Y,Z Vertex 5 {m}
  -7.67079426610306, -9.169415308657, 0,  !- X,Y,Z Vertex 6 {m}
  -21.6407997009201, -9.169415308657, 0,  !- X,Y,Z Vertex 7 {m}
  -21.6407997009201, 4.85140001715654, 0; !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {aceb257e-3e2c-4d6e-90f2-2f5629477db7}, !- Handle
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a676449b-0606-4e4a-b844-f4bc04d92716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18243886981872e-007, -5.71498423340711, 4.7244, !- X,Y,Z Vertex 1 {m}
  1.18243886981872e-007, -5.71498423340711, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e89b5eb-a742-46e5-92a6-1be3ffb96c55}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c978307-22c4-4136-a467-effce127fbe6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67079426610306, -5.71498423340711, 4.7244, !- X,Y,Z Vertex 1 {m}
  -7.67079426610306, -5.71498423340711, 0, !- X,Y,Z Vertex 2 {m}
  1.18243886981872e-007, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  1.18243886981872e-007, -5.71498423340711, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9de1d544-fa27-4663-87fb-e459c6517832}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {236577dc-23cb-44da-87cc-5efeb5238b69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67079426610306, -7.69620714198573, 4.7244, !- X,Y,Z Vertex 1 {m}
  -7.67079426610306, -7.69620714198573, 0, !- X,Y,Z Vertex 2 {m}
  -7.67079426610306, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  -7.67079426610306, -5.71498423340711, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7f612e7-1d5f-482c-bae2-71e547f7c2dd}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50823b35-8b69-41e3-ae3b-221022959504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67079426610306, -9.169415308657, 4.7244, !- X,Y,Z Vertex 1 {m}
  -7.67079426610306, -9.169415308657, 0,  !- X,Y,Z Vertex 2 {m}
  -7.67079426610306, -7.69620714198573, 0, !- X,Y,Z Vertex 3 {m}
  -7.67079426610306, -7.69620714198573, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b81436b7-8362-4c86-b925-64c760ceaae9}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac17640e-07cd-46db-9114-9f63c6ec41e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.6407997009201, -9.169415308657, 4.7244, !- X,Y,Z Vertex 1 {m}
  -21.6407997009201, -9.169415308657, 0,  !- X,Y,Z Vertex 2 {m}
  -7.67079426610306, -9.169415308657, 0,  !- X,Y,Z Vertex 3 {m}
  -7.67079426610306, -9.169415308657, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be316d55-3db1-4f58-b686-6a37ed45aa92}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b847e490-7706-4b4b-b26b-63154751561f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.6407997009201, 4.85140001715654, 4.7244, !- X,Y,Z Vertex 1 {m}
  -21.6407997009201, 4.85140001715654, 0, !- X,Y,Z Vertex 2 {m}
  -21.6407997009201, -9.169415308657, 0,  !- X,Y,Z Vertex 3 {m}
  -21.6407997009201, -9.169415308657, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63d2431-2676-4d3c-b916-e5be96e47cf0}, !- Handle
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f439ca5-1192-4d90-bf9b-640ceb8536ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.85140001715654, 4.7244,       !- X,Y,Z Vertex 1 {m}
  -4.572, 4.85140001715654, 0,            !- X,Y,Z Vertex 2 {m}
  -21.6407997009201, 4.85140001715654, 0, !- X,Y,Z Vertex 3 {m}
  -21.6407997009201, 4.85140001715654, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d18dc015-d499-41b8-a152-37ae5bfe8d34}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23e13c13-01e3-46df-b190-069bfdeb04ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.85140001715654, 4.7244,       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 4.72439999999997,            !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.85140001715654, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0baf33e2-5495-47e0-ab60-9924cf63cd7d}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0158ed94-c8c1-470d-8cf1-0ff062d48501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 4.72439999999997;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6ada3b4-3f46-4d16-82e4-acb559298279}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f60f9d4-8eba-4418-8243-a0d593549cb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.0423942658497, -9.169415308657, 4.72439999999998, !- X,Y,Z Vertex 1 {m}
  -9.0423942658497, 0.609600000000012, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  -4.572, 0.609600000000012, 4.72439999999998, !- X,Y,Z Vertex 3 {m}
  -4.572, 4.85140001715654, 4.72439999999998, !- X,Y,Z Vertex 4 {m}
  -21.6407997009201, 4.85140001715654, 4.72440000000001, !- X,Y,Z Vertex 5 {m}
  -21.6407997009201, -9.169415308657, 4.72439999999999; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Handle
  Flr 1 Mail,                             !- Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.9804057338969,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  3.29744322990165e-023,                  !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {aa332829-6ee4-44da-a040-28588c83db10}, !- Handle
  Surface 71,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2108143345698, 1.98122290857862, 0,  !- X,Y,Z Vertex 1 {m}
  10.2108143345698, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.98122290857862, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {236577dc-23cb-44da-87cc-5efeb5238b69}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9de1d544-fa27-4663-87fb-e459c6517832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.98122290857862, 4.7244,            !- X,Y,Z Vertex 1 {m}
  0, 1.98122290857862, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c978307-22c4-4136-a467-effce127fbe6}, !- Handle
  Surface 73,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e89b5eb-a742-46e5-92a6-1be3ffb96c55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079438434694, 1.98122290857862, 4.7244, !- X,Y,Z Vertex 1 {m}
  7.67079438434694, 1.98122290857862, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.98122290857862, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.98122290857862, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75af231-6eaa-45cb-ab0a-7d9f3f5f1f4d}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58041495-854d-4b9c-ba07-4907876586bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2108143345698, 1.98122290857862, 4.7244, !- X,Y,Z Vertex 1 {m}
  10.2108143345698, 1.98122290857862, 0,  !- X,Y,Z Vertex 2 {m}
  7.67079438434694, 1.98122290857862, 0,  !- X,Y,Z Vertex 3 {m}
  7.67079438434694, 1.98122290857862, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {564761f2-da1f-4966-954d-c8d2a1568e13}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39ca4220-934c-4b60-a20d-18de586ddcfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2108143345698, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  10.2108143345698, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.2108143345698, 1.98122290857862, 0,  !- X,Y,Z Vertex 3 {m}
  10.2108143345698, 1.98122290857862, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f6254ab-000c-45db-b2b5-3687cf5c07df}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9edf8188-297e-4f9d-9726-bc0c3d064c1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.2108143345698, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.2108143345698, 0, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5883eb7b-2495-470d-8d51-ac992e9fbf47}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc8b4b58-1513-40bd-9ec7-4a3a02847659}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.94639337789221, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  2.94639337789221, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.67079442533874, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.67079442533874, 0, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a60ac9-5de2-4bbc-8006-1b1b15eecfa3}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486bb488-dffb-4a10-97cb-c59b2f2441a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.94639337789221, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.94639337789221, 0, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c36b2d85-e167-4237-b320-166782d39431}, !- Handle
  Surface 79,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4223bde9-923b-4e4b-936a-09583cc52a56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.2108143345698, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  10.2108143345698, 1.98122290857862, 4.7244, !- X,Y,Z Vertex 2 {m}
  7.67079438434694, 1.98122290857862, 4.7244, !- X,Y,Z Vertex 3 {m}
  7.67079442533874, 0, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Handle
  Flr 1 Tenant 2 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.5091854167973,                       !- X Origin {m}
  17.1958133635021,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {07b66e13-0ca3-4e5c-b7a1-222618f040d4}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -1.09219998248527, 0, !- X,Y,Z Vertex 2 {m}
  17.9324145182597, -1.09219998248527, 0, !- X,Y,Z Vertex 3 {m}
  13.3604145182597, -7.69620714198573, 0, !- X,Y,Z Vertex 4 {m}
  -4.31796534833057, -7.69620714198573, 0, !- X,Y,Z Vertex 5 {m}
  -4.31796534833057, -5.71498423340711, 0, !- X,Y,Z Vertex 6 {m}
  -6.85798529855345, -5.71498423340711, 0, !- X,Y,Z Vertex 7 {m}
  -6.85798541679733, 0, 0;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {96b245c4-d725-4937-9317-50aea46a6837}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -1.09219998248527, 4.7244, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -1.09219998248527, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a91e840e-9fc6-4b86-b8c4-c5038472a1a4}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.62023308500648e-014, -1.09219998248527, 4.7244, !- X,Y,Z Vertex 1 {m}
  17.9324145182597, -1.09219998248527, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  17.9324145182597, -1.09219998248527, 0, !- X,Y,Z Vertex 3 {m}
  -4.62023308500648e-014, -1.09219998248527, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bcecc8f-6224-4e76-9a86-6fe1b193d012}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac843961-fd8d-4a41-adf3-2187934c55cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -7.69620714198573, 4.72440000000001, !- X,Y,Z Vertex 1 {m}
  13.3604145182597, -7.69620714198573, 0, !- X,Y,Z Vertex 2 {m}
  17.9324145182597, -1.09219998248527, 0, !- X,Y,Z Vertex 3 {m}
  17.9324145182597, -1.09219998248527, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762cbef2-90ef-4461-9439-44716fa6dd2f}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5a5b3d0-f3bf-4259-b24a-fcefbd4bd76f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -7.69620714198573, 4.72440000000001, !- X,Y,Z Vertex 1 {m}
  -4.31796534833057, -7.69620714198573, 4.7244, !- X,Y,Z Vertex 2 {m}
  -4.31796534833057, -7.69620714198573, 0, !- X,Y,Z Vertex 3 {m}
  13.3604145182597, -7.69620714198573, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ca4220-934c-4b60-a20d-18de586ddcfe}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {564761f2-da1f-4966-954d-c8d2a1568e13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31796534833057, -7.69620714198573, 4.7244, !- X,Y,Z Vertex 1 {m}
  -4.31796534833057, -5.71498423340711, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  -4.31796534833057, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  -4.31796534833057, -7.69620714198573, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58041495-854d-4b9c-ba07-4907876586bb}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75af231-6eaa-45cb-ab0a-7d9f3f5f1f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798529855345, -5.71498423340711, 4.72439999999999, !- X,Y,Z Vertex 1 {m}
  -6.85798529855345, -5.71498423340711, 0, !- X,Y,Z Vertex 2 {m}
  -4.31796534833057, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  -4.31796534833057, -5.71498423340711, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a676449b-0606-4e4a-b844-f4bc04d92716}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aceb257e-3e2c-4d6e-90f2-2f5629477db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 0, 4.7244,           !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.85798529855345, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798529855345, -5.71498423340711, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378e319b-c8a0-49b2-b4ac-f2aff6848f90}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ad075d-9ea4-4570-848b-ad880178e936}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 0, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {148742fd-c77d-4ae8-b9ff-4af3a19965dc}, !- Handle
  Surface 89,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad930aaf-991f-4f79-b2a5-d0ee1eecdfc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798539419954, -1.09219998284348, 4.72439999999999, !- X,Y,Z Vertex 1 {m}
  -4.62023308500648e-014, -1.09219998248527, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  1.44385930457277e-030, 9.06607398871665e-030, 4.7244, !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, -9.06607398871665e-030, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Handle
  Flr 1 Tenant 1 East Perimeter,          !- Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.0792,                                !- X Origin {m}
  22.0472133806587,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f5409bf9-3354-4e73-9390-177eb3e1649e}, !- Handle
  Surface 90,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 1 {m}
  4.572, -4.85140001715654, 0,            !- X,Y,Z Vertex 2 {m}
  0, -4.85140001715654, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37a32f2c-b6b4-4935-8083-608b10aefc25}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6de5e868-4d07-43a4-a135-50c9e764e874}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 4.7244,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b8ba4d1-563a-4f83-91ed-dcde942e2f69}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.70179998284179, 4.7244,       !- X,Y,Z Vertex 1 {m}
  4.572, -1.70179998284179, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 4.7244;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbfea04f-7925-40b9-9ed9-5617aa212465}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {098c9550-ad3a-4aa4-ad48-0f697ef3a61f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.85140001715654, 4.7244,       !- X,Y,Z Vertex 1 {m}
  4.572, -4.85140001715654, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.70179998284179, 0,            !- X,Y,Z Vertex 3 {m}
  4.572, -1.70179998284179, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0158ed94-c8c1-470d-8cf1-0ff062d48501}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0baf33e2-5495-47e0-ab60-9924cf63cd7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.85140001715654, 4.7244,       !- X,Y,Z Vertex 1 {m}
  0, -4.85140001715654, 4.72439999999997, !- X,Y,Z Vertex 2 {m}
  0, -4.85140001715654, 0,                !- X,Y,Z Vertex 3 {m}
  4.572, -4.85140001715654, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e13c13-01e3-46df-b190-069bfdeb04ff}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d18dc015-d499-41b8-a152-37ae5bfe8d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.85140001715654, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.85140001715654, 4.72439999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d77a305-436f-4ef1-8627-07986b55b6bf}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b3ce242-6483-4bd6-93d7-392d04c31477}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.85140001715654, 4.72439999999999, !- X,Y,Z Vertex 1 {m}
  4.572, -4.24180001715658, 4.72439999999995, !- X,Y,Z Vertex 2 {m}
  1.6002, -4.24180001715654, 4.72439999999996, !- X,Y,Z Vertex 3 {m}
  1.6002, -4.85140001715654, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Handle
  Flr 1 North Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6512,                                !- X Origin {m}
  20.3454133978169,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f999decd-b11a-4b55-9c36-19b4163ed254}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  7.366, -3.14960003431475, 0,            !- X,Y,Z Vertex 2 {m}
  0, -3.14960003431475, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af630e5b-cdfd-4855-98bb-d21ed15bb492}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, -3.14960003431475, 4.7244,       !- X,Y,Z Vertex 1 {m}
  7.366, -3.14960003431475, 0,            !- X,Y,Z Vertex 2 {m}
  7.366, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  7.366, 0, 4.7244;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8fc547f-a1e6-4cd6-8d53-b699074fad34}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85798541679733, -3.14960003431475, 4.7244, !- X,Y,Z Vertex 1 {m}
  6.85798541679733, -3.14960003431475, 0, !- X,Y,Z Vertex 2 {m}
  7.366, -3.14960003431475, 0,            !- X,Y,Z Vertex 3 {m}
  7.366, -3.14960003431475, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ad075d-9ea4-4570-848b-ad880178e936}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {378e319b-c8a0-49b2-b4ac-f2aff6848f90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.14960003431475, 4.7244,           !- X,Y,Z Vertex 1 {m}
  0, -3.14960003431475, 0,                !- X,Y,Z Vertex 2 {m}
  6.85798541679733, -3.14960003431475, 0, !- X,Y,Z Vertex 3 {m}
  6.85798541679733, -3.14960003431475, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {098c9550-ad3a-4aa4-ad48-0f697ef3a61f}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbfea04f-7925-40b9-9ed9-5617aa212465}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.14960003431475, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.14960003431475, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {245b8e58-0feb-4c5d-a10d-f77c6d268223}, !- Handle
  Surface 103,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5c3e901-ea3e-42ac-bd26-ce2b7021b92e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, -3.14960003431475, 4.7244,       !- X,Y,Z Vertex 1 {m}
  7.366, 0, 4.7244,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 4.7244,                           !- X,Y,Z Vertex 3 {m}
  0, -3.14960003431475, 4.7244;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Handle
  Flr 1 Tenant 1 North Perimeter,         !- Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.43840029907993,                       !- X Origin {m}
  26.6192133806587,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {d703107d-b45e-4aef-88d6-c40ea23111ad}, !- Building Story Name
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f24bdbe-0586-49c7-bd14-3c5af936eb91}, !- Handle
  Surface 104,                            !- Name
  Floor,                                  !- Surface Type
  {2f52e2bc-87b3-4b2c-86c2-9950d3f4aa20}, !- Construction Name
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127997009201, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  21.6407997009201, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127997009201, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  26.2127997009201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6de5e868-4d07-43a4-a135-50c9e764e874}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37a32f2c-b6b4-4935-8083-608b10aefc25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6407997009201, -4.572, 4.7244,       !- X,Y,Z Vertex 1 {m}
  21.6407997009201, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  26.2127997009201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  26.2127997009201, 0, 4.7244;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f439ca5-1192-4d90-bf9b-640ceb8536ee}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63d2431-2676-4d3c-b916-e5be96e47cf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 4.7244,                  !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  21.6407997009201, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  21.6407997009201, -4.572, 4.7244;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c53c053d-b1fe-48a9-b805-27547457f280}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739bb4c7-2c7e-48b1-a110-ddb9ccce6d47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.7244;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8578a4ec-0319-4665-a4f4-824953727097}, !- Handle
  Surface 109,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa64ddd4-fabf-4cba-bcfe-85bd1b89514e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74373296-fa85-49cc-bf39-954255e1f520}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6407997009201, -4.572, 4.7244,       !- X,Y,Z Vertex 1 {m}
  26.2127997009201, 0, 4.7244,            !- X,Y,Z Vertex 2 {m}
  0, 0, 4.7244,                           !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 4.7244;                  !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {24497da8-7739-4aa8-a842-736be1001d2f}, !- Handle
  Rendering Color 64,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:BuildingStory,
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.81,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {85f5f825-8405-4932-aa83-558367c73bd5}; !- Group Rendering Name

OS:Space,
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Handle
  Flr 2 Tenant 1 West Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.75224768931908,                       !- X Origin {m}
  3.45441338065865,                       !- Y Origin {m}
  4.7244,                                 !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4cb7eaf6-0916-4b09-91bf-26125e6bce07}, !- Handle
  Surface 110,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b494744-d76c-45b9-90a5-dcff9bc9279b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, 23.1648, 0,          !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 3 {m}
  0.686152609760848, -1.2192263373382, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93709041-6397-42af-9956-2e15f26021a8}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.30104554220359, 7.13157414479105, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ae32f0-fde8-47c2-8ed6-af80d66d9868}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75224768931908, 14.7828000000009, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.75224768931908, 14.7828000000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 3 {m}
  -1.30104554220359, 7.13157414479105, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140f34bf-2a10-444c-9999-c665e1cc17bc}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, 14.7828000000008, 3.81, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 14.7828000000008, 0, !- X,Y,Z Vertex 2 {m}
  -1.75224768931908, 14.7828000000009, 0, !- X,Y,Z Vertex 3 {m}
  -1.75224768931908, 14.7828000000009, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47d2c044-8171-4759-a655-0200b69576b1}, !- Handle
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, 23.1648, 3.81,       !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 23.1648, 0,          !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 14.7828000000008, 0, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 14.7828000000008, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {865825b7-41f5-4b70-9574-ba92357c0a5e}, !- Handle
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3814cf4f-57e3-457f-a53b-6239c33964dd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25815260976085, 18.5928, 3.81,        !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 23.1648, 0,          !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 23.1648, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91071f5c-91b2-4b8d-b6b7-f897fa05a094}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cb5f3ae-332c-406b-abc4-808a639926ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25815260976085, 4.57198467418647, 3.81, !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 3 {m}
  5.25815260976085, 18.5928, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3ae357c-5707-449e-8713-27b21c11a857}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06b2216e-1940-4bb2-abf3-2865f5585c34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, -1.2192263373382, 3.81, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, -1.2192263373382, 0, !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 3 {m}
  5.25815260976085, 4.57198467418647, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ca45bce-2f30-4813-8d4f-86b99eb0dbce}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.686152609760848, -1.2192263373382, 0, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, -1.2192263373382, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10e36b01-dde6-448c-8a76-1dd023c9d42d}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395df300-79fe-4ca0-a4f6-f281bfd03373}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07e29faf-acac-4d29-a45b-91146ed28dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, -1.2192263373382, 3.81, !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 3.81, !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 18.5928, 3.81,        !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 23.1648, 3.81,       !- X,Y,Z Vertex 4 {m}
  0.686152609760848, 14.7828000000008, 3.81, !- X,Y,Z Vertex 5 {m}
  -1.75224768931908, 14.7828000000009, 3.81, !- X,Y,Z Vertex 6 {m}
  -1.30104554220359, 7.13157414479105, 3.81, !- X,Y,Z Vertex 7 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 8 {m}
  0.686152609760848, 0, 3.81;             !- X,Y,Z Vertex 9 {m}

OS:Space,
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Handle
  Flr 2 Tenant 1 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3924000000056,                       !- X Origin {m}
  2.23518704332045,                       !- Y Origin {m}
  4.7244,                                 !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f0b8496b-569b-4b26-a28f-ec5e93274ca0}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58ef7b18-401f-4f4d-99bd-3191ce81c29d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 5.79121101152466, 0,  !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 1.21920299906427, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.2191827768245, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -12.9539997009257, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -8.38199970092572, 5.79121101152466, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f5d5df89-f027-45a7-b322-948d4e863972}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9539997009257, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -12.9539997009257, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06b2216e-1940-4bb2-abf3-2865f5585c34}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ae357c-5707-449e-8713-27b21c11a857}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.38199970092572, 5.79121101152466, 3.81, !- X,Y,Z Vertex 1 {m}
  -8.38199970092572, 5.79121101152466, 0, !- X,Y,Z Vertex 2 {m}
  -12.9539997009257, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.9539997009257, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9f2ca55-509a-4db3-bd0b-c363a5ab8c12}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a419cd67-1250-4608-916b-ee73d5d32b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 5.79121101152466, 3.81, !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 5.79121101152466, 0,  !- X,Y,Z Vertex 2 {m}
  -8.38199970092572, 5.79121101152466, 0, !- X,Y,Z Vertex 3 {m}
  -8.38199970092572, 5.79121101152466, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5792432-2d3d-4d51-bf8e-c3a72e1e36e0}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11077ad3-7e17-44ac-b0bd-3fa304d16021}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 1.21920299906427, 3.81, !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 1.21920299906427, 0,  !- X,Y,Z Vertex 2 {m}
  4.21640573414461, 5.79121101152466, 0,  !- X,Y,Z Vertex 3 {m}
  4.21640573414461, 5.79121101152466, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfbc14ac-1a1e-41e8-ab37-44a1c1233623}, !- Handle
  Surface 126,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.2191827768245, 3.81,               !- X,Y,Z Vertex 1 {m}
  0, 1.2191827768245, 0,                  !- X,Y,Z Vertex 2 {m}
  4.21640573414461, 1.21920299906427, 0,  !- X,Y,Z Vertex 3 {m}
  4.21640573414461, 1.21920299906427, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae133577-84e7-4822-bd59-2c2dcd8e05c2}, !- Handle
  Surface 127,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.2191827768245, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 1.2191827768245, 3.81;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Handle
  Flr 2 Corridor,                         !- Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.9804057338969,                       !- X Origin {m}
  3.45439004238472,                       !- Y Origin {m}
  4.72439999999995,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {37c7ab2d-4761-45d2-86cc-67c86fcfddf9}, !- Handle
  Surface 129,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf041713-f509-4544-a74c-c23305d53086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37159999974668, 4.57200801246039, 7.21911419532322e-016, !- X,Y,Z Vertex 1 {m}
  2.67279558659186e-042, 4.57200801246038, 4.83680651086615e-014, !- X,Y,Z Vertex 2 {m}
  -3.02916833147077e-042, -4.68143376171004e-043, 2.38230768445646e-014, !- X,Y,Z Vertex 3 {m}
  -1.37159999974668, 6.33370450113712e-043, -2.38230768445646e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ae85020-0232-4c67-9c5f-8a3be69c23ba}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37159999974668, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -1.37159999974668, 0, -2.38230768445646e-014, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.38230768445646e-014,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11077ad3-7e17-44ac-b0bd-3fa304d16021}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5792432-2d3d-4d51-bf8e-c3a72e1e36e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37159999974668, 4.57200801246039, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.37159999974668, 4.57200801246039, 7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -1.37159999974668, 0, -2.38230768445646e-014, !- X,Y,Z Vertex 3 {m}
  -1.37159999974668, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187f4965-6b5f-4ca3-b44a-8894bad7d8d3}, !- Handle
  Surface 132,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06838ce1-603c-45cf-a0dd-de460f8731ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37159999974668, 8.02643908771027, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.37159999974668, 8.02643908771027, -7.21911419532262e-016, !- X,Y,Z Vertex 2 {m}
  -1.37159999974668, 4.57200801246039, 7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -1.37159999974668, 4.57200801246039, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {770f6434-9f54-4ea9-9ee1-680a9c833ceb}, !- Handle
  Surface 133,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42afe9f5-36e5-428d-830e-5b9a8ba69094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.69899426610306, 8.02643908771027, 3.81, !- X,Y,Z Vertex 1 {m}
  4.69899426610306, 8.02643908771027, 1.01067598734517e-014, !- X,Y,Z Vertex 2 {m}
  -1.37159999974668, 8.02643908771027, -7.21911419532262e-016, !- X,Y,Z Vertex 3 {m}
  -1.37159999974668, 8.02643908771027, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c154de89-56fd-4521-9234-ffbc8660f1b2}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {621ad340-b853-42b3-94f0-4979ede75f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.69899426610306, 14.3510233211174, 3.81, !- X,Y,Z Vertex 1 {m}
  4.69899426610306, 14.3510233211174, 0,  !- X,Y,Z Vertex 2 {m}
  4.69899426610306, 8.02643908771027, 1.01067598734517e-014, !- X,Y,Z Vertex 3 {m}
  4.69899426610306, 8.02643908771027, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c499d6-bb4c-45fd-8fc7-1bde152d44d9}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c08c9fc1-f998-43ed-b710-4acc6d00f82e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079426610306, 14.3510233211174, 3.81, !- X,Y,Z Vertex 1 {m}
  7.67079426610306, 14.3510233211174, 0,  !- X,Y,Z Vertex 2 {m}
  4.69899426610306, 14.3510233211174, 0,  !- X,Y,Z Vertex 3 {m}
  4.69899426610306, 14.3510233211174, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d5d1a3-28e9-4822-893f-a0575fba29ff}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c9596f-c135-4d65-9d1e-b8e3d926f086}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079426610306, 13.7414233211174, 3.81, !- X,Y,Z Vertex 1 {m}
  7.67079426610306, 13.7414233211174, 1.01067598734517e-014, !- X,Y,Z Vertex 2 {m}
  7.67079426610306, 14.3510233211174, 0,  !- X,Y,Z Vertex 3 {m}
  7.67079426610306, 14.3510233211174, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdc5232c-5e8a-477b-94ad-4455c3448682}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c6471a3-4681-4ab5-9069-9b345829d72c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5287796829004, 13.7414233211174, 3.81, !- X,Y,Z Vertex 1 {m}
  14.5287796829004, 13.7414233211174, 0,  !- X,Y,Z Vertex 2 {m}
  7.67079426610306, 13.7414233211174, 1.01067598734517e-014, !- X,Y,Z Vertex 3 {m}
  7.67079426610306, 13.7414233211174, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fb49ad-473d-4bf8-bd9a-485bfd387472}, !- Handle
  Surface 138,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5287796829004, 12.6492233382739, 3.81, !- X,Y,Z Vertex 1 {m}
  14.5287796829004, 12.6492233382739, 0,  !- X,Y,Z Vertex 2 {m}
  14.5287796829004, 13.7414233211174, 0,  !- X,Y,Z Vertex 3 {m}
  14.5287796829004, 13.7414233211174, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c791ed9-0555-4f6a-8072-4a2742651591}, !- Handle
  Surface 139,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b95795c4-9d43-43eb-af98-7c72fbe99d65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 12.6492233382739, 3.81, !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 12.6492233382739, 0,  !- X,Y,Z Vertex 2 {m}
  14.5287796829004, 12.6492233382739, 0,  !- X,Y,Z Vertex 3 {m}
  14.5287796829004, 12.6492233382739, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f47433-a249-4799-9d53-d898c975c0b5}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1dabb289-b4be-40d6-a473-f7f58522c777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 6.04521617913165, 3.81, !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 6.04521617913165, -2.16573425859679e-015, !- X,Y,Z Vertex 2 {m}
  7.67079442533874, 12.6492233382739, 0,  !- X,Y,Z Vertex 3 {m}
  7.67079442533874, 12.6492233382739, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8333d95-aa3f-43f5-a93b-55cd0124024b}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6137100-0888-40d1-b6f3-5ac4d8aad768}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 0, 1.29944055515807e-014, !- X,Y,Z Vertex 2 {m}
  7.67079442533874, 6.04521617913165, -2.16573425859679e-015, !- X,Y,Z Vertex 3 {m}
  7.67079442533874, 6.04521617913165, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0909e522-bd12-418b-9981-182ff1e1531b}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.94639337789221, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  2.94639337789221, 0, 1.73258740687743e-014, !- X,Y,Z Vertex 2 {m}
  7.67079442533874, 0, 1.29944055515807e-014, !- X,Y,Z Vertex 3 {m}
  7.67079442533874, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71ef7291-b89f-4536-9afc-6779c160cdf5}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6defa9f-f880-4b51-b1c4-f8bad2aa85b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.94639336785551, -3.33273536761257e-017, 3.81, !- X,Y,Z Vertex 1 {m}
  2.9463933477821, 6.04521617913165, 3.80999999999999, !- X,Y,Z Vertex 2 {m}
  2.94639336785551, 6.04521617913165, 2.11285471590635e-015, !- X,Y,Z Vertex 3 {m}
  2.94639338792891, 3.33273668603875e-017, 1.73787536323839e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f9a644-28a5-44cc-9378-d0fbf9c43e4d}, !- Handle
  Surface 144,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1741f7b-bfb7-4b87-b58e-e1166464c868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04521617913165, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 6.04521617913165, 4.33146851719357e-015, !- X,Y,Z Vertex 2 {m}
  2.94639337789221, 6.04521617913165, 2.16573425859679e-015, !- X,Y,Z Vertex 3 {m}
  2.9463933377454, 6.04521617913165, 3.80999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c8a66d6-3d21-4807-a922-7af37dba5627}, !- Handle
  Surface 145,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a3cafc-a31d-4202-a67e-74782476f0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 2.38230768445646e-014,            !- X,Y,Z Vertex 2 {m}
  0, 6.04521617913165, 4.33146851719357e-015, !- X,Y,Z Vertex 3 {m}
  0, 6.04521617913165, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fded45-8b2b-4d37-b41e-1512b39e1b67}, !- Handle
  Surface 146,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59b8ad4c-dff1-4fa7-9e73-0099fc4a76be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 6.41865396425262e-033, 3.81, !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 12.6492233382739, 3.81, !- X,Y,Z Vertex 2 {m}
  14.5287796829004, 12.6492233382739, 3.81, !- X,Y,Z Vertex 3 {m}
  14.5287796829004, 13.7414233211174, 3.81, !- X,Y,Z Vertex 4 {m}
  7.67079426610306, 13.7414233211174, 3.81, !- X,Y,Z Vertex 5 {m}
  7.67079426610306, 14.3510233211174, 3.81, !- X,Y,Z Vertex 6 {m}
  4.69899426610306, 14.3510233211174, 3.81, !- X,Y,Z Vertex 7 {m}
  4.69899426610306, 8.02643908771027, 3.81, !- X,Y,Z Vertex 8 {m}
  -1.37159999974668, 8.02643908771027, 3.81, !- X,Y,Z Vertex 9 {m}
  -1.37159999974668, 1.28373079285052e-032, 3.81, !- X,Y,Z Vertex 10 {m}
  8.36683457882504e-032, 1.28373079285052e-032, 3.81, !- X,Y,Z Vertex 11 {m}
  8.36683457882504e-032, 6.04521617913165, 3.81, !- X,Y,Z Vertex 12 {m}
  2.9463933377454, 6.04521617913165, 3.81, !- X,Y,Z Vertex 13 {m}
  2.94639337789221, 1.28373079285052e-032, 3.81; !- X,Y,Z Vertex 14 {m}

OS:Space,
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Handle
  Flr 2 South Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9267991117892,                       !- X Origin {m}
  3.45439004238472,                       !- Y Origin {m}
  4.72439999999995,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {81a18601-a590-41f4-805f-c46357aa66b9}, !- Handle
  Surface 147,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {827556e6-6a35-470b-9a2c-70a5994f532e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.22909082950716e-034, 6.04521617913165, 1.22725208901144e-014, !- X,Y,Z Vertex 1 {m}
  2.22909082950716e-034, 2.63609966200761e-005, 3.68174556380793e-014, !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 1.08643754435203e-034, 1.22725208899978e-014, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 6.04521617913165, -1.22725208899978e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e16a5135-83b0-4759-8f5b-b776d27f75de}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, 0, 1.22724941320484e-014, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49a3cafc-a31d-4202-a67e-74782476f0a2}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c8a66d6-3d21-4807-a922-7af37dba5627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, 6.04521617913165, 3.81, !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, 6.04521617913165, -1.22724941320484e-014, !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 0, 1.22724941320484e-014, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1741f7b-bfb7-4b87-b58e-e1166464c868}, !- Handle
  Surface 150,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10f9a644-28a5-44cc-9378-d0fbf9c43e4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04521617913165, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 6.04521617913165, 1.22724941320484e-014, !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 6.04521617913165, -1.22724941320484e-014, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 6.04521617913165, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6defa9f-f880-4b51-b1c4-f8bad2aa85b1}, !- Handle
  Surface 151,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71ef7291-b89f-4536-9afc-6779c160cdf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.04521617913165, 1.22724941320484e-014, !- X,Y,Z Vertex 3 {m}
  0, 6.04521617913165, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {861c3608-43f7-4497-8222-e0980ffdf135}, !- Handle
  Surface 152,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf965121-b722-42fb-b1dd-b09ce231292b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9ca1e69-db5e-44f1-82c1-748aebd0ffd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 6.04521617913165, 3.81,              !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 6.04521617913165, 3.81, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Handle
  Flr 2 Elevator,                         !- Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1912200684668,                       !- X Origin {m}
  3.45439004238472,                       !- Y Origin {m}
  4.72439999999988,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {032de076-ea3d-467b-97c9-030ec942f1e0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {727ee5b5-21e5-49d4-af3c-3fd469706415}, !- Handle
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01d773d1-aafa-442f-800b-057de664b8c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04521617913165, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.54001990923108, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.54001990923108, 6.04521617913165, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8317d813-e641-42ac-a4c2-f2f263b95d82}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54001990923108, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -2.54001990923108, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6137100-0888-40d1-b6f3-5ac4d8aad768}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8333d95-aa3f-43f5-a93b-55cd0124024b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.54001990923108, 6.04521617913165, 3.81, !- X,Y,Z Vertex 1 {m}
  -2.54001990923108, 6.04521617913165, 0, !- X,Y,Z Vertex 2 {m}
  -2.54001990923108, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.54001990923108, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4959785b-530d-4cf3-af7a-1d862e8a5a28}, !- Handle
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be680dcb-9bae-41e6-8262-82fe961933de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04521617913165, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 6.04521617913165, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.54001990923108, 6.04521617913165, 0, !- X,Y,Z Vertex 3 {m}
  -2.54001990923108, 6.04521617913165, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cce5bab-e859-4e9a-bff1-05ef777328ac}, !- Handle
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3522018-8927-4d76-801b-06330638aee5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.04521617913165, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.04521617913165, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d814bd88-d6c8-48c5-8db4-834f88ba8b08}, !- Handle
  Surface 158,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {670618d0-9d99-4ccd-b439-638c26b33af1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1e43d5c-d146-429a-8243-2aeab4b8c848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 6.04521617913165, 3.81,              !- X,Y,Z Vertex 2 {m}
  -2.54001990923108, 6.04521617913165, 3.81, !- X,Y,Z Vertex 3 {m}
  -2.54001990923108, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Handle
  Flr 2 Tenant 2 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1912200684668,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  4.72439999999988,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {dc68e784-7749-4f6b-9467-51ac2231c4a7}, !- Handle
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cf5ebf7-e3c7-4f32-8718-29e1ea0d191a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6783798665903, -1.01181238471786e-029, -1.00952697744391e-014, !- X,Y,Z Vertex 1 {m}
  20.6677817731145, -3.12051227074198, -6.79204528223375e-014, !- X,Y,Z Vertex 2 {m}
  20.8305561911067, -3.4517115990992, -6.87719602803401e-014, !- X,Y,Z Vertex 3 {m}
  17.3291560263075, -5.1076054508025, 7.45965409238906e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9983b315-c230-40e0-8364-6911de760fae}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d452cac-2bd7-4558-8414-7b3c94909335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6783798665903, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  17.6783798665903, 0, -9.3848484539194e-015, !- X,Y,Z Vertex 2 {m}
  0, 0, -1.51601398101775e-014,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a522f70d-54c3-41d3-a7e2-01923bee53a6}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ffaf05c-b17e-4ef4-b0df-87439e073af9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4695799760094, -6.04519284085689, 3.81, !- X,Y,Z Vertex 1 {m}
  23.4695799760094, -6.04519284085689, 5.63090907235164e-014, !- X,Y,Z Vertex 2 {m}
  17.6783798665903, 0, -9.3848484539194e-015, !- X,Y,Z Vertex 3 {m}
  17.6783798665903, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Handle
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.04521617913165, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -6.04521617913165, 8.44636360852746e-014, !- X,Y,Z Vertex 2 {m}
  23.4695799760094, -6.04519284085689, 5.63090907235164e-014, !- X,Y,Z Vertex 3 {m}
  23.4695799760094, -6.04519284085689, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3522018-8927-4d76-801b-06330638aee5}, !- Handle
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cce5bab-e859-4e9a-bff1-05ef777328ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, -1.51601398101775e-014,           !- X,Y,Z Vertex 2 {m}
  0, -6.04521617913165, 8.44636360852746e-014, !- X,Y,Z Vertex 3 {m}
  0, -6.04521617913165, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac5f96ba-eabe-4d3b-9c33-469c790d119a}, !- Handle
  Surface 164,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19d03c52-537a-40ed-b8de-c4343177f276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.17127473570756e-030, -6.04521617913165, 3.81000000000001, !- X,Y,Z Vertex 1 {m}
  23.4695382460588, -6.04519284089839, 3.81000000000002, !- X,Y,Z Vertex 2 {m}
  17.6783798665903, -3.19145075135604e-029, 3.81000000000001, !- X,Y,Z Vertex 3 {m}
  -1.19469708199888e-029, 4.13481935227719e-029, 3.80999999999999; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Handle
  Flr 2 Tenant 2 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  53.4416000000901,                       !- X Origin {m}
  16.1036133806587,                       !- Y Origin {m}
  4.72439999999959,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {7e1101a1-35c2-4f32-87c7-786b5119ad87}, !- Handle
  Surface 165,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb22b1f6-226c-459d-9e54-76bbb2748a91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.70571576244553e-029, -6.7289073741911e-029, 1.05963389688308e-014, !- X,Y,Z Vertex 1 {m}
  -6.50329686322948e-008, -7.29378997214788, 1.38343997066015e-013, !- X,Y,Z Vertex 2 {m}
  -2.20334119990899, -8.46148509727791, 2.0298831689036e-013, !- X,Y,Z Vertex 3 {m}
  -1.58259815850875, -9.7245194298843, 2.12659525996193e-013, !- X,Y,Z Vertex 4 {m}
  -4.57200006503304, -6.60400715914228, 2.17963799851573e-013; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f784c266-f8e2-4f82-90c5-83236f62a47d}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.21919999990877, -4.21639999979669, 3.81, !- X,Y,Z Vertex 1 {m}
  1.21919999990877, -4.21639999979669, 6.3528204918839e-014, !- X,Y,Z Vertex 2 {m}
  0, -4.21640000247604, 1.30665966935339e-013, !- X,Y,Z Vertex 3 {m}
  0, -4.21640000247604, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d5a2637-b73e-4fde-8d9d-b17471aab1f1}, !- Handle
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.219200044386, -12.6491999999992, 3.81, !- X,Y,Z Vertex 1 {m}
  1.219200044386, -12.6491999999992, 3.89832166547421e-014, !- X,Y,Z Vertex 2 {m}
  1.21919999990877, -4.21639999979669, 6.3528204918839e-014, !- X,Y,Z Vertex 3 {m}
  1.21919999990877, -4.21639999979669, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ffaf05c-b17e-4ef4-b0df-87439e073af9}, !- Handle
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a522f70d-54c3-41d3-a7e2-01923bee53a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57200006503304, -6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  -4.57200006503304, -6.60400715914228, 2.03579020308098e-013, !- X,Y,Z Vertex 2 {m}
  1.219200044386, -12.6491999999992, 3.89832166547421e-014, !- X,Y,Z Vertex 3 {m}
  1.219200044386, -12.6491999999992, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f14a463-3105-4a0a-a642-8a8bef105683}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {030be5ca-b36f-4715-8c76-5cc641c89d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.00620459959303e-017, 1.38890939073425e-017, 3.81, !- X,Y,Z Vertex 1 {m}
  2.00620459959313e-017, -1.38890939073432e-017, 1.44382283906452e-014, !- X,Y,Z Vertex 2 {m}
  -4.57200006503304, -6.60400715914228, 2.03579020308098e-013, !- X,Y,Z Vertex 3 {m}
  -4.57200006503304, -6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d83f6ce-783e-45e0-99ea-9332f82e60ce}, !- Handle
  Surface 171,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5eb0ff97-1605-4e95-b67a-b82e23f68cb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.219200044386, -12.6491999999992, 3.81, !- X,Y,Z Vertex 1 {m}
  1.21919999990877, -4.21639999979669, 3.81, !- X,Y,Z Vertex 2 {m}
  0, -4.21640000247604, 3.81,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 4 {m}
  -4.57200006503304, -6.60400715914228, 3.81; !- X,Y,Z Vertex 5 {m}

OS:Space,
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Handle
  Flr 2 Tenant 1 Core,                    !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.6088057341503,                       !- X Origin {m}
  8.02639805484511,                       !- Y Origin {m}
  4.72439999999997,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0f60f9d4-8eba-4418-8243-a0d593549cb6}, !- Handle
  Surface 172,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6ada3b4-3f46-4d16-82e4-acb559298279}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47039426584974, 14.0208153258135, 0,  !- X,Y,Z Vertex 1 {m}
  4.47039426584974, 9.779015308657, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.779015308657, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -12.5984054350703, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -12.5984054350703, 14.0208153258135, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a419cd67-1250-4608-916b-ee73d5d32b12}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9f2ca55-509a-4db3-bd0b-c363a5ab8c12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350703, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -12.5984054350703, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cb5f3ae-332c-406b-abc4-808a639926ac}, !- Handle
  Surface 174,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91071f5c-91b2-4b8d-b6b7-f897fa05a094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350703, 14.0208153258135, 3.81, !- X,Y,Z Vertex 1 {m}
  -12.5984054350703, 14.0208153258135, 0, !- X,Y,Z Vertex 2 {m}
  -12.5984054350703, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5984054350703, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5347046-bfc9-4900-873a-a171edd47f31}, !- Handle
  Surface 175,                            !- Name
  Wall,                                   !- Surface Type
