  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46d1d84e-7005-4295-9729-4ba878281d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47039426584974, 14.0208153258135, 3.81, !- X,Y,Z Vertex 1 {m}
  4.47039426584974, 14.0208153258135, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5984054350703, 14.0208153258135, 0, !- X,Y,Z Vertex 3 {m}
  -12.5984054350703, 14.0208153258135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef04dd16-d4ff-4ba2-9476-3c56f7e3cf40}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {390a24fe-84ab-4b1a-961f-13d825bd546e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47039426584974, 9.779015308657, 3.81, !- X,Y,Z Vertex 1 {m}
  4.47039426584974, 9.779015308657, 0,    !- X,Y,Z Vertex 2 {m}
  4.47039426584974, 14.0208153258135, 0,  !- X,Y,Z Vertex 3 {m}
  4.47039426584974, 14.0208153258135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b5a015-c187-460e-a054-a33eb5fa4e11}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {736f2dcd-8b8b-4b15-9dda-5c17b5bab24f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.779015308657, 3.81,                !- X,Y,Z Vertex 1 {m}
  0, 9.779015308657, 0,                   !- X,Y,Z Vertex 2 {m}
  4.47039426584974, 9.779015308657, 0,    !- X,Y,Z Vertex 3 {m}
  4.47039426584974, 9.779015308657, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b20184b3-2324-40c1-85b3-55f8c4e7b6c9}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a3adccd-778e-430a-acd0-f81530be1f33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.45443107524988, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 3.45443107524988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.779015308657, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 9.779015308657, 3.81;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06838ce1-603c-45cf-a0dd-de460f8731ef}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187f4965-6b5f-4ca3-b44a-8894bad7d8d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.45443107524988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.45443107524988, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15792ad5-b916-4ac6-89c6-c899affd0d7b}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {78ca7fb4-83b3-41b0-8bee-89d541c72a31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51c8c6a6-f034-4747-8753-73de177f32df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 9.779015308657, 3.81,                !- X,Y,Z Vertex 2 {m}
  4.47039426584974, 9.779015308657, 3.81, !- X,Y,Z Vertex 3 {m}
  4.47039426584974, 14.0208153258135, 3.81, !- X,Y,Z Vertex 4 {m}
  -12.5984054350703, 14.0208153258135, 3.81, !- X,Y,Z Vertex 5 {m}
  -12.5984054350703, 0, 3.81;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Handle
  Flr 2 Tenant 2 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.8695999350571,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  4.72439999999987,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4223bde9-923b-4e4b-936a-09583cc52a56}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c36b2d85-e167-4237-b320-166782d39431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6783798665904, 1.98122290857861, 6.62353727129588e-014, !- X,Y,Z Vertex 1 {m}
  -17.6783798665903, 6.24738249308705e-031, 6.58744170061053e-014, !- X,Y,Z Vertex 2 {m}
  -20.2183997758214, -6.24738249308717e-031, 6.62353727682986e-014, !- X,Y,Z Vertex 3 {m}
  -20.2183998168133, 1.98122290857861, 6.65963284809774e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d452cac-2bd7-4558-8414-7b3c94909335}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9983b315-c230-40e0-8364-6911de760fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.6783798665903, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -17.6783798665903, 0, 6.93034962750971e-014, !- X,Y,Z Vertex 2 {m}
  0, 0, 1.94916083273711e-014,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be680dcb-9bae-41e6-8262-82fe961933de}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4959785b-530d-4cf3-af7a-1d862e8a5a28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.2183997758214, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -20.2183997758214, 0, 6.28062934993068e-014, !- X,Y,Z Vertex 2 {m}
  -17.6783798665903, 0, 6.93034962750971e-014, !- X,Y,Z Vertex 3 {m}
  -17.6783798665903, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dabb289-b4be-40d6-a473-f7f58522c777}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f47433-a249-4799-9d53-d898c975c0b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.2183997758214, 6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  -20.2183997758214, 6.60400715914228, 5.41433564649196e-014, !- X,Y,Z Vertex 2 {m}
  -20.2183997758214, 0, 6.28062934993068e-014, !- X,Y,Z Vertex 3 {m}
  -20.2183997758214, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b95795c4-9d43-43eb-af98-7c72fbe99d65}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c791ed9-0555-4f6a-8072-4a2742651591}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.3604145182597, 6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  -13.3604145182597, 6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  -20.2183997758214, 6.60400715914228, 5.41433564649196e-014, !- X,Y,Z Vertex 3 {m}
  -20.2183997758214, 6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Handle
  Surface 186,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200006503304, 6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  4.57200006503304, 6.60400715914228, -1.58820512297098e-014, !- X,Y,Z Vertex 2 {m}
  -13.3604145182597, 6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -13.3604145182597, 6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {030be5ca-b36f-4715-8c76-5cc641c89d68}, !- Handle
  Surface 187,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f14a463-3105-4a0a-a642-8a8bef105683}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8058091203568e-017, 3.32709506233506e-017, 3.81, !- X,Y,Z Vertex 1 {m}
  4.80580912035675e-017, -3.32709506233503e-017, 1.94916083273711e-014, !- X,Y,Z Vertex 2 {m}
  4.57200006503304, 6.60400715914228, -1.58820512297098e-014, !- X,Y,Z Vertex 3 {m}
  4.57200006503304, 6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cff711f-713e-4121-a162-9c31721d47c2}, !- Handle
  Surface 188,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {977406fb-ca54-4724-9e57-83c42bbd922d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  4.57200006503304, 6.60400715914228, 3.81, !- X,Y,Z Vertex 2 {m}
  -20.2183997758214, 6.60400715914228, 3.81, !- X,Y,Z Vertex 3 {m}
  -20.2183997758214, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Handle
  Flr 2 Restroom,                         !- Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.6794,                                !- X Origin {m}
  17.8054133635021,                       !- Y Origin {m}
  4.72439999999994,                       !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {16119766-b787-44a9-a178-e574cd924ff3}, !- Handle
  Surface 189,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369f8f5e-20f0-43fa-bb8a-2587902a37ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6002, 8.08818549185999e-031, 2.50044574417485e-014, !- X,Y,Z Vertex 1 {m}
  -1.6002, -0.609599999999939, 2.31257363027649e-014, !- X,Y,Z Vertex 2 {m}
  -1.34105460688882e-031, -0.609599999999939, 2.405420525942e-014, !- X,Y,Z Vertex 3 {m}
  3.24689130081746e-032, -6.32458423340711, 6.44124317237739e-015, !- X,Y,Z Vertex 4 {m}
  -6.07059426584974, -6.32458423340711, 2.91895950515436e-015, !- X,Y,Z Vertex 5 {m}
  -6.07059426584974, -9.67366510201753e-032, 2.24106427311806e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {621ad340-b853-42b3-94f0-4979ede75f2d}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c154de89-56fd-4521-9234-ffbc8660f1b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32458423340711, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -6.32458423340711, 6.49720277579036e-015, !- X,Y,Z Vertex 2 {m}
  0, 0, -1.51601398101775e-014,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42afe9f5-36e5-428d-830e-5b9a8ba69094}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {770f6434-9f54-4ea9-9ee1-680a9c833ceb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07059426584974, -6.32458423340711, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.07059426584974, -6.32458423340711, 2.88764567812905e-015, !- X,Y,Z Vertex 2 {m}
  0, -6.32458423340711, 6.49720277579036e-015, !- X,Y,Z Vertex 3 {m}
  0, -6.32458423340711, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a3adccd-778e-430a-acd0-f81530be1f33}, !- Handle
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b20184b3-2324-40c1-85b3-55f8c4e7b6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07059426584974, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -6.07059426584974, 0, 2.23792540055001e-014, !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, -6.32458423340711, 2.88764567812905e-015, !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, -6.32458423340711, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {736f2dcd-8b8b-4b15-9dda-5c17b5bab24f}, !- Handle
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0b5a015-c187-460e-a054-a33eb5fa4e11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6002, 0, 3.81,                       !- X,Y,Z Vertex 1 {m}
  -1.6002, 0, 2.52668996836292e-014,      !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, 0, 2.23792540055001e-014, !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {feaccc05-028e-4f7e-8275-6a52c8b3bbca}, !- Handle
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {817147f8-039c-4135-94ab-704e2b5561c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, -1.51601398101775e-014,           !- X,Y,Z Vertex 2 {m}
  -1.6002, 0, 2.52668996836292e-014,      !- X,Y,Z Vertex 3 {m}
  -1.6002, 0, 3.81;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6644ceab-5b57-465e-851c-35d6d0175589}, !- Handle
  Surface 195,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce5c4b60-a4a5-4f01-b52f-3c3460eca000}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32458423340711, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, -6.32458423340711, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Handle
  Flr 2 North Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.5091854167973,                       !- X Origin {m}
  17.1958133635021,                       !- Y Origin {m}
  4.7244,                                 !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5c3e901-ea3e-42ac-bd26-ce2b7021b92e}, !- Handle
  Surface 196,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {245b8e58-0feb-4c5d-a10d-f77c6d268223}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.508014583202665, 3.14960003431475, 0, !- X,Y,Z Vertex 1 {m}
  0.508014583202665, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 3.14960003431475, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6471a3-4681-4ab5-9069-9b345829d72c}, !- Handle
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdc5232c-5e8a-477b-94ad-4455c3448682}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c9596f-c135-4d65-9d1e-b8e3d926f086}, !- Handle
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32d5d1a3-28e9-4822-893f-a0575fba29ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 0.6096, 3.81,        !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {febad859-f596-4a02-9789-a1d5df78ad00}, !- Handle
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae8ad8e-23e9-488f-ac27-d37e5e683fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 3.14960003431475, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 3.14960003431475, 0, !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 0.6096, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab3941c0-e813-4e08-a8e3-4e8a4177bdfa}, !- Handle
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6354227b-5ab6-4dd2-8dad-d68a56346d1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.8081590611347, 3.14960003431475, 3.81, !- X,Y,Z Vertex 1 {m}
  -4.8081590611347, 3.14960003431475, 0,  !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 3.14960003431475, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 3.14960003431475, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c72f9e-60ef-4131-b4e2-c7afe108be46}, !- Handle
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.508014583202665, 3.14960003431475, 3.81, !- X,Y,Z Vertex 1 {m}
  0.508014583202665, 3.14960003431475, 0, !- X,Y,Z Vertex 2 {m}
  -4.8081590611347, 3.14960003431475, 0,  !- X,Y,Z Vertex 3 {m}
  -4.8081590611347, 3.14960003431475, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac1da35e-3e61-49f2-ab00-b195eb73298d}, !- Handle
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.508014583202665, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  0.508014583202665, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.508014583202665, 3.14960003431475, 0, !- X,Y,Z Vertex 3 {m}
  0.508014583202665, 3.14960003431475, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc6cb2c1-0151-46bb-9fd7-b9a5470dd0a3}, !- Handle
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.508014583202665, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.508014583202665, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b126ca1-a94f-40b8-ad10-186dd7a84aaa}, !- Handle
  Surface 204,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {176ded79-f6a0-4207-9c18-685570cb6fb3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c34470ae-b38f-4e55-aa07-a362689d5dcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.508014583202665, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  0.508014583202665, 3.14960003431475, 3.81, !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 3.14960003431475, 3.81, !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Handle
  Flr 2 Tenant 1 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5656,                                !- X Origin {m}
  26.6192133806587,                       !- Y Origin {m}
  4.7244,                                 !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c3d2ba8d-a14a-47c4-a08b-be482d2e1332}, !- Handle
  Surface 205,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.285314747501308, -3.19671748605691, 0, !- X,Y,Z Vertex 2 {m}
  1.13542635566264, -6.2737999828418, 0,  !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.27379998284179, 0,          !- X,Y,Z Vertex 4 {m}
  -0.9144, -0.762000000000029, 0;         !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {368fa94f-fd4d-4fdc-8cc5-95e3d912cdd8}, !- Handle
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.285314747501308, -3.19671748605691, 3.81, !- X,Y,Z Vertex 1 {m}
  0.285314747501308, -3.19671748605691, 0, !- X,Y,Z Vertex 2 {m}
  -1.23542769861337e-016, -1.10264902489329e-017, 0, !- X,Y,Z Vertex 3 {m}
  -1.23542769861337e-016, -1.10264902489329e-017, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff3ed14b-0b1f-4c31-9217-aa1bc362250a}, !- Handle
  Surface 207,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13542635566264, -6.2737999828418, 3.81, !- X,Y,Z Vertex 1 {m}
  1.13542635566264, -6.2737999828418, 0,  !- X,Y,Z Vertex 2 {m}
  0.285314747501308, -3.19671748605691, 0, !- X,Y,Z Vertex 3 {m}
  0.285314747501308, -3.19671748605691, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6354227b-5ab6-4dd2-8dad-d68a56346d1c}, !- Handle
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab3941c0-e813-4e08-a8e3-4e8a4177bdfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.27379998284179, 3.81,       !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.27379998284179, 0,          !- X,Y,Z Vertex 2 {m}
  1.13542635566264, -6.2737999828418, 0,  !- X,Y,Z Vertex 3 {m}
  1.13542635566264, -6.2737999828418, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae8ad8e-23e9-488f-ac27-d37e5e683fa3}, !- Handle
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {febad859-f596-4a02-9789-a1d5df78ad00}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -0.9144, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -0.9144, -6.27379998284179, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.27379998284179, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c08c9fc1-f998-43ed-b710-4acc6d00f82e}, !- Handle
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c499d6-bb4c-45fd-8fc7-1bde152d44d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -3.8862, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -0.9144, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {817147f8-039c-4135-94ab-704e2b5561c6}, !- Handle
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feaccc05-028e-4f7e-8275-6a52c8b3bbca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -5.4864, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -3.8862, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -3.8862, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {390a24fe-84ab-4b1a-961f-13d825bd546e}, !- Handle
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef04dd16-d4ff-4ba2-9476-3c56f7e3cf40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -4.572, 3.81,                  !- X,Y,Z Vertex 1 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc9cf34-6786-4c17-beda-f3095da1b6af}, !- Handle
  Surface 213,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cab85468-81ba-42cc-a382-d8beed8e3b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.81;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5c0ffb-c656-4870-bab6-ac22c22f39d5}, !- Handle
  Surface 214,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a0a55ff-de82-43a5-9df1-367160fff61c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.27379998284179, 3.81,       !- X,Y,Z Vertex 2 {m}
  1.13542635566264, -6.2737999828418, 3.81, !- X,Y,Z Vertex 3 {m}
  0.285314747501308, -3.19671748605691, 3.81, !- X,Y,Z Vertex 4 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 5 {m}
  -5.4864, -4.572, 3.81,                  !- X,Y,Z Vertex 6 {m}
  -5.4864, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 7 {m}

OS:Space,
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Handle
  Flr 2 Tenant 1 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  7.01040029907993,                       !- X Origin {m}
  22.0472133806587,                       !- Y Origin {m}
  4.7244,                                 !- Z Origin {m}
  {98260601-f747-4b65-bb8f-f7071d1ae62d}, !- Building Story Name
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4c0961cf-c45f-42f8-9d15-d67916776124}, !- Handle
  Surface 215,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5551997009201, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  21.6407997009201, 3.80999999999997, 0,  !- X,Y,Z Vertex 2 {m}
  21.6407997009201, 4.572, 0;             !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {3814cf4f-57e3-457f-a53b-6239c33964dd}, !- Handle
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {865825b7-41f5-4b70-9574-ba92357c0a5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.81,                    !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {242d9fff-e246-4a6b-b291-5eac5706e4d4}, !- Handle
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.82880029907993, 4.57199999999999, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.82880029907993, 4.57199999999999, 0, !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6baef0df-7ac9-4b0b-808d-2de8d89d8510}, !- Handle
  Surface 220,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.678387962209, 4.57200000000002, 3.81, !- X,Y,Z Vertex 1 {m}
  17.678387962209, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  17.678387962209, 6.40079999999999, 0,   !- X,Y,Z Vertex 3 {m}
  17.678387962209, 6.40079999999999, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0068e4e-3e81-4734-b623-a463a213f24a}, !- Handle
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.5551997009201, 4.572, 3.81,          !- X,Y,Z Vertex 1 {m}
  22.5551997009201, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  17.678387962209, 4.57200000000002, 0,   !- X,Y,Z Vertex 3 {m}
  17.678387962209, 4.57200000000002, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab85468-81ba-42cc-a382-d8beed8e3b4e}, !- Handle
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc9cf34-6786-4c17-beda-f3095da1b6af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0687997009201, -1.10917542893806e-015, 3.81, !- X,Y,Z Vertex 1 {m}
  17.0687997009201, -1.10917542893806e-015, 0, !- X,Y,Z Vertex 2 {m}
  22.5551997009201, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  22.5551997009201, 4.572, 3.81;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46d1d84e-7005-4295-9729-4ba878281d62}, !- Handle
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5347046-bfc9-4900-873a-a171edd47f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  17.0687997009201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.0687997009201, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {438fe02b-99f2-40f9-849c-5e7c773c3e6c}, !- Handle
  Surface 224,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ca2af0d-d97b-4378-8f86-27d866ec74c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.0687997009201, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  22.5551997009201, 4.572, 3.81,          !- X,Y,Z Vertex 2 {m}
  17.678387962209, 4.57200000000002, 3.81, !- X,Y,Z Vertex 3 {m}
  17.678387962209, 6.40079999999999, 3.81, !- X,Y,Z Vertex 4 {m}
  -1.82880029907993, 6.40079999999999, 3.81, !- X,Y,Z Vertex 5 {m}
  -1.82880029907993, 4.57199999999999, 3.81, !- X,Y,Z Vertex 6 {m}
  -4.572, 4.572, 3.81,                    !- X,Y,Z Vertex 7 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 8 {m}

OS:Rendering:Color,
  {2a786290-d9e0-4ed1-9bdf-3b09b6e196a4}, !- Handle
  Rendering Color 65,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:BuildingStory,
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Handle
  Building Story 3,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.81,                                   !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {93a87a5d-f002-4ee8-8556-4a3dcf20d8ec}; !- Group Rendering Name

OS:Space,
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Handle
  Flr 3 Tenant 1 West Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.75224768931908,                       !- X Origin {m}
  3.45441338065865,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {07e29faf-acac-4d29-a45b-91146ed28dda}, !- Handle
  Surface 225,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395df300-79fe-4ca0-a4f6-f281bfd03373}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68615260976086, 23.1648, 0,           !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 3 {m}
  0.686152609760848, -1.2192263373382, 0, !- X,Y,Z Vertex 4 {m}
  0.686152609760848, 0, 0,                !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 7 {m}
  -1.75224768931908, 14.7828000000008, 0, !- X,Y,Z Vertex 8 {m}
  0.68615260976086, 14.7828000000008, 0;  !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {acf8e82e-2310-4b61-9968-11b26394819d}, !- Handle
  Surface 226,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.30104554220359, 7.13157414479105, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e505cd6-2c79-4222-bc0f-dc1eb13d7959}, !- Handle
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75224768931908, 14.7828000000008, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.75224768931908, 14.7828000000008, 0, !- X,Y,Z Vertex 2 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 3 {m}
  -1.30104554220359, 7.13157414479105, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {388ccac1-ff57-4310-8bdc-f5809f5c6d8e}, !- Handle
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68615260976086, 14.7828000000008, 3.81, !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 14.7828000000008, 0,  !- X,Y,Z Vertex 2 {m}
  -1.75224768931908, 14.7828000000008, 0, !- X,Y,Z Vertex 3 {m}
  -1.75224768931908, 14.7828000000008, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e91ed76e-b596-444c-bb06-438a5f4b0400}, !- Handle
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68615260976086, 23.1648, 3.81,        !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 23.1648, 0,           !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 14.7828000000008, 0,  !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 14.7828000000008, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072e6213-ef46-4d12-93d9-956c94d00597}, !- Handle
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a888aa6-80bd-4281-9bf1-27220b70ae02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25815260976085, 18.5928, 3.81,        !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 23.1648, 0,           !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 23.1648, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07696d46-e4c0-4ea2-88f2-e4318baf5aa2}, !- Handle
  Surface 231,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {854d4d6c-c446-486a-935e-b53a5f612cc8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25815260976085, 4.57198467418647, 3.81, !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 3 {m}
  5.25815260976085, 18.5928, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52fb5ec1-6c33-4289-a2ee-51337732baf2}, !- Handle
  Surface 232,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c062aaf-6072-4765-84f0-487bd01e2ce0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, -1.2192263373382, 3.81, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, -1.2192263373382, 0, !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 3 {m}
  5.25815260976085, 4.57198467418647, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d19715-82d2-4058-8b25-f7a9dc05b73c}, !- Handle
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.686152609760848, -1.2192263373382, 0, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, -1.2192263373382, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f2fb08-9788-4bfb-bcf6-decc76a0ce9d}, !- Handle
  Surface 235,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, -1.2192263373382, 3.81, !- X,Y,Z Vertex 1 {m}
  1.64869788797938, -2.16573425859679e-015, 3.81, !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 0, 3.81;             !- X,Y,Z Vertex 3 {m}

OS:Space,
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Handle
  Flr 3 Tenant 1 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.3924000000056,                       !- X Origin {m}
  2.23518704332045,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c9a6450b-f7f2-4ed3-bc6f-aae2e9ce589c}, !- Handle
  Surface 236,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72c13b76-68e0-44b4-b072-b4730f34f266}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 5.79121101152466, 0,  !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 1.21922747773202, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.21922633733903, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -12.9539997009257, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -8.38199970092572, 5.79121101152466, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {4c062aaf-6072-4765-84f0-487bd01e2ce0}, !- Handle
  Surface 238,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52fb5ec1-6c33-4289-a2ee-51337732baf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.38199970092572, 5.79121101152466, 3.81, !- X,Y,Z Vertex 1 {m}
  -8.38199970092572, 5.79121101152466, 0, !- X,Y,Z Vertex 2 {m}
  -12.9539997009257, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.9539997009257, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eab0409-46f2-469a-b0c0-da6c44fd90e3}, !- Handle
  Surface 239,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb214608-a143-4f56-b44c-1a8b9800387a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 5.79121101152466, 3.81, !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 5.79121101152466, 0,  !- X,Y,Z Vertex 2 {m}
  -8.38199970092572, 5.79121101152466, 0, !- X,Y,Z Vertex 3 {m}
  -8.38199970092572, 5.79121101152466, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef192fda-70ed-418c-8d5a-d6d26c5d7567}, !- Handle
  Surface 240,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25adbc33-0ac0-423d-a917-02cc32ae17bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 1.21922747773202, 3.81, !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 1.21922747773202, 0,  !- X,Y,Z Vertex 2 {m}
  4.21640573414461, 5.79121101152466, 0,  !- X,Y,Z Vertex 3 {m}
  4.21640573414461, 5.79121101152466, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9306c61-0706-451d-a35a-f1d9ad73f38c}, !- Handle
  Surface 241,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.21922633733903, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 1.21922633733903, 0,                 !- X,Y,Z Vertex 2 {m}
  4.21640573414461, 1.21922747773202, 0,  !- X,Y,Z Vertex 3 {m}
  4.21640573414461, 1.21922747773202, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0190cd89-f8da-4137-b947-cf2be5b4da38}, !- Handle
  Surface 242,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.21922633733903, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.21922633733903, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f337227-f7f7-4fc2-83dd-0f57e8b98436}, !- Handle
  Surface 243,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 1.21922633733903, 3.81,              !- X,Y,Z Vertex 2 {m}
  -11.9914544227072, 1.2192263373382, 3.81, !- X,Y,Z Vertex 3 {m}
  -12.9539997009257, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Handle
  Flr 3 Corridor,                         !- Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.5091854167973,                       !- X Origin {m}
  17.1958133635021,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {59b8ad4c-dff1-4fa7-9e73-0099fc4a76be}, !- Handle
  Surface 249,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fded45-8b2b-4d37-b41e-1512b39e1b67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 0.6096, 0,           !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -1.09219998284346, 0,                !- X,Y,Z Vertex 4 {m}
  -6.85798525756165, -1.09219998284346, 0, !- X,Y,Z Vertex 5 {m}
  -6.85798525756165, -13.7413988424496, 0, !- X,Y,Z Vertex 6 {m}
  -11.5823863050082, -13.7413988424496, 0, !- X,Y,Z Vertex 7 {m}
  -11.5823863050082, -7.69620714198573, 0, !- X,Y,Z Vertex 8 {m}
  -14.5287796829004, -7.69620714198573, 0, !- X,Y,Z Vertex 9 {m}
  -14.5287796829004, -13.7413988424496, 0, !- X,Y,Z Vertex 10 {m}
  -15.9003796826471, -13.7413988424496, 0, !- X,Y,Z Vertex 11 {m}
  -15.9003796826471, -5.71498423340711, 0, !- X,Y,Z Vertex 12 {m}
  -9.82978541679733, -5.71498423340711, 0, !- X,Y,Z Vertex 13 {m}
  -9.82978541679733, 0.6096, 0;           !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {5144a9b2-a6bd-4554-9b84-c2fa3ba43bd0}, !- Handle
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.09219998284346, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -1.09219998284346, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6d57873-570e-4930-92d3-932fd2dafadf}, !- Handle
  Surface 251,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73c02909-7768-4cac-a34f-0d76c1ca4cbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, -1.09219998284346, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, -1.09219998284346, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.09219998284346, 0,                !- X,Y,Z Vertex 3 {m}
  0, -1.09219998284346, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1f49361-70f3-4af0-a3da-fa50847875cb}, !- Handle
  Surface 252,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b33502e-1f15-4577-9aac-cab40374d8ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, -7.69620714198573, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, -7.69620714198573, 0, !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -1.09219998284346, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -1.09219998284346, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02a410a-0ade-49c7-bcc6-08dc45c2abda}, !- Handle
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {547aa08c-46a0-4d1b-a284-14853d4ab421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, -13.7413988424496, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, -13.7413988424496, 0, !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -7.69620714198573, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -7.69620714198573, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d757b5a-e37b-4819-9719-3b8145ec03ff}, !- Handle
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5823863050082, -13.7413988424496, 3.81, !- X,Y,Z Vertex 1 {m}
  -11.5823863050082, -13.7413988424496, 0, !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -13.7413988424496, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -13.7413988424496, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9b3cc4-eb3f-4d45-bb6e-5dbcb7bd6d51}, !- Handle
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69cfd4da-428e-444e-8017-b8ee1440f841}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.5823863050082, -7.69620714198573, 3.81, !- X,Y,Z Vertex 1 {m}
  -11.5823863050082, -7.69620714198573, 0, !- X,Y,Z Vertex 2 {m}
  -11.5823863050082, -13.7413988424496, 0, !- X,Y,Z Vertex 3 {m}
  -11.5823863050082, -13.7413988424496, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155e495d-4161-4068-820b-a021fc85cd65}, !- Handle
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7ec608-b8b2-4f85-89f7-e0171707a5a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.5287796829004, -7.69620714198573, 3.81, !- X,Y,Z Vertex 1 {m}
  -14.5287796829004, -7.69620714198573, 0, !- X,Y,Z Vertex 2 {m}
  -11.5823863050082, -7.69620714198573, 0, !- X,Y,Z Vertex 3 {m}
  -11.5823863050082, -7.69620714198573, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d5fd3dc-61ef-41c9-aaff-12654e94f99c}, !- Handle
  Surface 257,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5022ad5-e7e6-4742-8f05-36ae1ec88cfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.5287796829004, -13.7413988424496, 3.81, !- X,Y,Z Vertex 1 {m}
  -14.5287796829004, -13.7413988424496, 0, !- X,Y,Z Vertex 2 {m}
  -14.5287796829004, -7.69620714198573, 0, !- X,Y,Z Vertex 3 {m}
  -14.5287796829004, -7.69620714198573, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {593d56bf-2cf5-4052-acce-a12517558a84}, !- Handle
  Surface 258,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9003796826471, -13.7413988424496, 3.81, !- X,Y,Z Vertex 1 {m}
  -15.9003796826471, -13.7413988424496, 0, !- X,Y,Z Vertex 2 {m}
  -14.5287796829004, -13.7413988424496, 0, !- X,Y,Z Vertex 3 {m}
  -14.5287796829004, -13.7413988424496, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25adbc33-0ac0-423d-a917-02cc32ae17bb}, !- Handle
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef192fda-70ed-418c-8d5a-d6d26c5d7567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9003796826471, -9.169415308657, 3.81, !- X,Y,Z Vertex 1 {m}
  -15.9003796826471, -9.169415308657, 0,  !- X,Y,Z Vertex 2 {m}
  -15.9003796826471, -13.7413988424496, 0, !- X,Y,Z Vertex 3 {m}
  -15.9003796826471, -13.7413988424496, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a241d325-d583-4554-b271-d7e56619c9ff}, !- Handle
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c2d232a-e2f0-4b82-8ca3-31985946b8be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.9003796826471, -5.71498423340711, 3.81, !- X,Y,Z Vertex 1 {m}
  -15.9003796826471, -5.71498423340711, 0, !- X,Y,Z Vertex 2 {m}
  -15.9003796826471, -9.169415308657, 0,  !- X,Y,Z Vertex 3 {m}
  -15.9003796826471, -9.169415308657, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e617c476-c6ab-4189-bec7-044e4e9aea66}, !- Handle
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f75c880f-f33a-4841-86ec-d198b9d0eda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.82978541679733, -5.71498423340711, 3.81, !- X,Y,Z Vertex 1 {m}
  -9.82978541679733, -5.71498423340711, 0, !- X,Y,Z Vertex 2 {m}
  -15.9003796826471, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  -15.9003796826471, -5.71498423340711, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7571862-91e7-4f18-bf82-d115f827fd60}, !- Handle
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {891c4704-7946-4d01-8ac8-feabc2dd964e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.82978541679733, 0.6096, 3.81,        !- X,Y,Z Vertex 1 {m}
  -9.82978541679733, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -9.82978541679733, -5.71498423340711, 0, !- X,Y,Z Vertex 3 {m}
  -9.82978541679733, -5.71498423340711, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d793ff8-e1b0-48dd-8cf5-b9957d7d5e18}, !- Handle
  Surface 263,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6179f9b-1b57-4ded-a5f7-7b4089529820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 0.6096, 3.81,        !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  -9.82978541679733, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -9.82978541679733, 0.6096, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26c50e32-5de3-4fad-89de-c9ba8442fb7e}, !- Handle
  Surface 264,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e81d212d-5901-4170-8cb7-4fc1120681ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798541679733, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 0.6096, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38425938-3840-49bd-928c-ac258acfda68}, !- Handle
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ea8d74-552b-40ca-bf1c-00a594eba729}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85798541679733, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85798541679733, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06e82cea-b6c0-4257-9dbd-b0c5712c7ea8}, !- Handle
  Surface 266,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5ce11a43-9591-4843-858a-5cc072719c99}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2cdca4b-cc19-4a54-afc7-cf6d76b2ef88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, -13.7413988424496, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, -1.09219998284346, 3.81, !- X,Y,Z Vertex 2 {m}
  0, -1.09219998284346, 3.81,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 4 {m}
  -6.85798541679733, 0, 3.81,             !- X,Y,Z Vertex 5 {m}
  -6.85798541679733, 0.6096, 3.81,        !- X,Y,Z Vertex 6 {m}
  -9.82978541679733, 0.6096, 3.81,        !- X,Y,Z Vertex 7 {m}
  -9.82978541679733, -5.71498423340711, 3.81, !- X,Y,Z Vertex 8 {m}
  -15.9003796826471, -5.71498423340711, 3.81, !- X,Y,Z Vertex 9 {m}
  -15.9003796826471, -13.7413988424496, 3.81, !- X,Y,Z Vertex 10 {m}
  -14.5287796829004, -13.7413988424496, 3.81, !- X,Y,Z Vertex 11 {m}
  -14.5287796829004, -7.69620714198573, 3.81, !- X,Y,Z Vertex 12 {m}
  -11.5823863050082, -7.69620714198573, 3.81, !- X,Y,Z Vertex 13 {m}
  -11.5823863050082, -13.7413988424496, 3.81; !- X,Y,Z Vertex 14 {m}

OS:Space,
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Handle
  Flr 3 South Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.9267991117892,                       !- X Origin {m}
  3.45441452105247,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f9ca1e69-db5e-44f1-82c1-748aebd0ffd8}, !- Handle
  Surface 267,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {861c3608-43f7-4497-8222-e0980ffdf135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04519170046391, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 6.04519170046391, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba884fb1-57a5-48ef-9cc6-d131abf93948}, !- Handle
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5022ad5-e7e6-4742-8f05-36ae1ec88cfa}, !- Handle
  Surface 269,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d5fd3dc-61ef-41c9-aaff-12654e94f99c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639337789221, 6.04519170046391, 3.81, !- X,Y,Z Vertex 1 {m}
  -2.94639337789221, 6.04519170046391, 0, !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db7ec608-b8b2-4f85-89f7-e0171707a5a0}, !- Handle
  Surface 270,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {155e495d-4161-4068-820b-a021fc85cd65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04519170046391, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 6.04519170046391, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 6.04519170046391, 0, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 6.04519170046391, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69cfd4da-428e-444e-8017-b8ee1440f841}, !- Handle
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f9b3cc4-eb3f-4d45-bb6e-5dbcb7bd6d51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.04519170046391, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.04519170046391, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e66c3b7-80e4-4c4d-8a94-c1b45a7f3824}, !- Handle
  Surface 272,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88f934b4-4f72-4a45-8450-358346a9a1be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c2ed7ca-417c-4acb-ab95-7938188dd219}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 6.04519170046391, 3.81,              !- X,Y,Z Vertex 2 {m}
  -2.94639337789221, 6.04519170046391, 3.81, !- X,Y,Z Vertex 3 {m}
  -2.94639337789221, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Handle
  Flr 3 Elevator,                         !- Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6512001592357,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d1e43d5c-d146-429a-8243-2aeab4b8c848}, !- Handle
  Surface 273,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d814bd88-d6c8-48c5-8db4-834f88ba8b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54001990923107, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.54001990923107, -6.04519170046391, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.04519170046391, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7303bd8-dca3-4861-babd-2db33dd56b78}, !- Handle
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb9aa431-8595-432b-a5b4-0fceebd26f34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54001990923107, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  2.54001990923107, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fef3f34a-9b80-4cc7-b21d-f604bd939924}, !- Handle
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {164744cb-4ca8-403d-9216-1c1b8f49b8ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.54001990923107, -6.04519170046391, 3.81, !- X,Y,Z Vertex 1 {m}
  2.54001990923107, -6.04519170046391, 0, !- X,Y,Z Vertex 2 {m}
  2.54001990923107, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.54001990923107, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99f2414-830a-466a-bcba-ccc033c38620}, !- Handle
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.04519170046391, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -6.04519170046391, 0,                !- X,Y,Z Vertex 2 {m}
  2.54001990923107, -6.04519170046391, 0, !- X,Y,Z Vertex 3 {m}
  2.54001990923107, -6.04519170046391, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {547aa08c-46a0-4d1b-a284-14853d4ab421}, !- Handle
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02a410a-0ade-49c7-bcc6-08dc45c2abda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.04519170046391, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.04519170046391, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e67de8bc-4830-4c88-a60c-4a7a99c5643c}, !- Handle
  Surface 278,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {919fd9cd-608e-48ef-b375-49b0d9cf25b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5146201802674, -6.04519170046391, 3.81, !- X,Y,Z Vertex 1 {m}
  2.5146201802674, 0, 3.81,               !- X,Y,Z Vertex 2 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 3 {m}
  0, -6.04519170046391, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Handle
  Flr 3 Tenant 2 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.6608000444761,                       !- X Origin {m}
  11.887213380862,                        !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5eb0ff97-1605-4e95-b67a-b82e23f68cb9}, !- Handle
  Surface 285,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d83f6ce-783e-45e0-99ea-9332f82e60ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.219200044386, 4.21639999979669, 0,   !- X,Y,Z Vertex 1 {m}
  -1.219200044386, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, -8.43280000020248, 0,                !- X,Y,Z Vertex 4 {m}
  -5.79120010941904, -2.38760715934559, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bef3ba17-c79f-440e-87be-1a27c15e5df2}, !- Handle
  Surface 286,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.43280000020248, 3.80999999999999, !- X,Y,Z Vertex 1 {m}
  0, -8.43280000020248, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81000000000001;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e727c8-f786-4933-a856-3319748881b2}, !- Handle
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645c1525-8e14-4ac6-a7f4-ff6b6e2d7561}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.79120010941904, -2.38760715934559, 3.81, !- X,Y,Z Vertex 1 {m}
  -5.79120010941904, -2.38760715934559, 1.15504548973667e-031, !- X,Y,Z Vertex 2 {m}
  -4.17299903162108e-005, -8.43280000020248, 4.99482887349672e-032, !- X,Y,Z Vertex 3 {m}
  -4.17299903162108e-005, -8.43280000020248, 3.80999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7e13759-e272-4f0e-aabd-b4c792d4021f}, !- Handle
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85a9327-bb61-41fd-a8bd-3dda28cd3cfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.219200044386, 4.21639999979669, 3.81000000000002, !- X,Y,Z Vertex 1 {m}
  -1.219200044386, 4.21639999979669, 0,   !- X,Y,Z Vertex 2 {m}
  -5.79120010941904, -2.38760715934559, -1.29332060281828e-032, !- X,Y,Z Vertex 3 {m}
  -5.79120010941904, -2.38760715934559, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5bbdeef-556c-4da8-9ff1-0228fdedafce}, !- Handle
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.219200044386, 0, 3.81000000000002,   !- X,Y,Z Vertex 1 {m}
  -1.219200044386, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  -1.219200044386, 4.21639999979669, 0,   !- X,Y,Z Vertex 3 {m}
  -1.219200044386, 4.21639999979669, 3.81000000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df6d332a-abb9-4307-b340-9076d6237313}, !- Handle
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81000000000001,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.219200044386, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  -1.219200044386, 0, 3.81000000000002;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ceab83d-8978-417a-bf89-8da85874828c}, !- Handle
  Surface 292,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.99012562767493e-029, -8.43280000020248, 3.80999999999999, !- X,Y,Z Vertex 1 {m}
  -8.97037688302483e-029, 3.17638675400298e-029, 3.81000000000001, !- X,Y,Z Vertex 2 {m}
  -1.219200044386, 7.41156909267362e-029, 3.81000000000002, !- X,Y,Z Vertex 3 {m}
  -1.219200044386, 4.21639999979669, 3.81000000000002, !- X,Y,Z Vertex 4 {m}
  -2.99720005245121, 1.64817501834476, 3.81000000000003, !- X,Y,Z Vertex 5 {m}
  -2.9972000149413, -4.03296123869862, 3.81000000000002, !- X,Y,Z Vertex 6 {m}
  -3.87994069292948, -4.38270571900935, 3.81000000000002, !- X,Y,Z Vertex 7 {m}
  -4.17299903172534e-005, -8.43280000020248, 3.80999999999999; !- X,Y,Z Vertex 8 {m}

OS:Space,
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Handle
  Flr 3 Tenant 1 Core,                    !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.6088057341503,                       !- X Origin {m}
  8.02639805484511,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {51c8c6a6-f034-4747-8753-73de177f32df}, !- Handle
  Surface 293,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15792ad5-b916-4ac6-89c6-c899affd0d7b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47039426584974, 14.0208153258135, 0,  !- X,Y,Z Vertex 1 {m}
  4.47039426584974, 9.779015308657, 0,    !- X,Y,Z Vertex 2 {m}
  0, 9.779015308657, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -12.5984054350703, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -12.5984054350703, 14.0208153258135, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {bb214608-a143-4f56-b44c-1a8b9800387a}, !- Handle
  Surface 294,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2eab0409-46f2-469a-b0c0-da6c44fd90e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350703, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -12.5984054350703, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854d4d6c-c446-486a-935e-b53a5f612cc8}, !- Handle
  Surface 295,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07696d46-e4c0-4ea2-88f2-e4318baf5aa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350703, 14.0208153258135, 3.81, !- X,Y,Z Vertex 1 {m}
  -12.5984054350703, 14.0208153258135, 0, !- X,Y,Z Vertex 2 {m}
  -12.5984054350703, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5984054350703, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b802f3eb-3407-4738-bce6-03b3c55ac3b1}, !- Handle
  Surface 296,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51315f2a-5274-4b04-961d-c179c40dd56b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47039426584974, 14.0208153258135, 3.81, !- X,Y,Z Vertex 1 {m}
  4.47039426584974, 14.0208153258135, 0,  !- X,Y,Z Vertex 2 {m}
  -12.5984054350703, 14.0208153258135, 0, !- X,Y,Z Vertex 3 {m}
  -12.5984054350703, 14.0208153258135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6389b8c5-8d2e-4ef0-8103-422c22f8beb7}, !- Handle
  Surface 297,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f61a8758-7bec-406c-ae83-77d7a884e686}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.47039426584974, 9.779015308657, 3.81, !- X,Y,Z Vertex 1 {m}
  4.47039426584974, 9.779015308657, 0,    !- X,Y,Z Vertex 2 {m}
  4.47039426584974, 14.0208153258135, 0,  !- X,Y,Z Vertex 3 {m}
  4.47039426584974, 14.0208153258135, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {460eb44b-5df1-4ab6-becd-1007fe1d95ee}, !- Handle
  Surface 298,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78ec2186-82bd-43b4-bd40-040d162fb9d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.779015308657, 3.81,                !- X,Y,Z Vertex 1 {m}
  0, 9.779015308657, 0,                   !- X,Y,Z Vertex 2 {m}
  4.47039426584974, 9.779015308657, 0,    !- X,Y,Z Vertex 3 {m}
  4.47039426584974, 9.779015308657, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d939f288-d41b-497a-8f7e-8aa9ecc3f7b9}, !- Handle
  Surface 299,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acdc999b-bd40-4caf-ab02-ca0c34f5ce67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.45443107524988, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 3.45443107524988, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.779015308657, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 9.779015308657, 3.81;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c2d232a-e2f0-4b82-8ca3-31985946b8be}, !- Handle
  Surface 300,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a241d325-d583-4554-b271-d7e56619c9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.45443107524988, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.45443107524988, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29f711d8-0e45-431b-80c0-6c95ad2289c7}, !- Handle
  Surface 301,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {891b7281-40fc-4c4d-b4fe-f2dfec49b654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c996392-6139-4756-a924-11da233433d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 9.779015308657, 3.81,                !- X,Y,Z Vertex 2 {m}
  4.47039426584974, 9.779015308657, 3.81, !- X,Y,Z Vertex 3 {m}
  4.47039426584974, 14.0208153258135, 3.81, !- X,Y,Z Vertex 4 {m}
  -12.5984054350703, 14.0208153258135, 3.81, !- X,Y,Z Vertex 5 {m}
  -12.5984054350703, 0, 3.81;             !- X,Y,Z Vertex 6 {m}

OS:Space,
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Handle
  Flr 3 Tenant 2 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.5091854167973,                       !- X Origin {m}
  16.1036133806587,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {6f63c245-1820-4952-b369-c6f541b15771}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {977406fb-ca54-4724-9e57-83c42bbd922d}, !- Handle
  Surface 302,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cff711f-713e-4121-a162-9c31721d47c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9324145832928, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  13.3604145182597, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Handle
  Surface 303,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.9324145832928, 0, 3.81,              !- X,Y,Z Vertex 1 {m}
  17.9324145832928, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85a9327-bb61-41fd-a8bd-3dda28cd3cfb}, !- Handle
  Surface 304,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7e13759-e272-4f0e-aabd-b4c792d4021f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  13.3604145182597, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  17.9324145832928, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  17.9324145832928, 0, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8485b4-198b-44f8-b216-ea95926ae93b}, !- Handle
  Surface 305,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bf3e28d-591f-4601-b953-c5eebf77fdb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.31796534833057, -6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  -4.31796534833057, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  13.3604145182597, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  13.3604145182597, -6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb9aa431-8595-432b-a5b4-0fceebd26f34}, !- Handle
  Surface 306,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7303bd8-dca3-4861-babd-2db33dd56b78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, -6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  -4.31796534833057, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -4.31796534833057, -6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b33502e-1f15-4577-9aac-cab40374d8ee}, !- Handle
  Surface 307,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1f49361-70f3-4af0-a3da-fa50847875cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73c02909-7768-4cac-a34f-0d76c1ca4cbb}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6d57873-570e-4930-92d3-932fd2dafadf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b6a9194-4427-4ce9-872b-5e25ba537e25}, !- Handle
  Surface 309,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544145752276, -2.56822498145191, 3.8100000000001, !- X,Y,Z Vertex 1 {m}
  17.9324145832928, 0, 3.81,              !- X,Y,Z Vertex 2 {m}
  16.1544145587738, 0, 3.81;              !- X,Y,Z Vertex 3 {m}

OS:Space,
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Handle
  Flr 3 Restroom,                         !- Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.6794,                                !- X Origin {m}
  17.8054133635021,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ce5c4b60-a4a5-4f01-b52f-3c3460eca000}, !- Handle
  Surface 310,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6644ceab-5b57-465e-851c-35d6d0175589}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.32458423340711, 0,                !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, -6.32458423340711, 0, !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891c4704-7946-4d01-8ac8-feabc2dd964e}, !- Handle
  Surface 311,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d7571862-91e7-4f18-bf82-d115f827fd60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32458423340711, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -6.32458423340711, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f75c880f-f33a-4841-86ec-d198b9d0eda9}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e617c476-c6ab-4189-bec7-044e4e9aea66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07059426584974, -6.32458423340711, 3.81, !- X,Y,Z Vertex 1 {m}
  -6.07059426584974, -6.32458423340711, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.32458423340711, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.32458423340711, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acdc999b-bd40-4caf-ab02-ca0c34f5ce67}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d939f288-d41b-497a-8f7e-8aa9ecc3f7b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07059426584974, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -6.07059426584974, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, -6.32458423340711, 0, !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, -6.32458423340711, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78ec2186-82bd-43b4-bd40-040d162fb9d2}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {460eb44b-5df1-4ab6-becd-1007fe1d95ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6002, 0, 3.81,                       !- X,Y,Z Vertex 1 {m}
  -1.6002, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e6c34d6-9344-4563-9c0d-457e407b49fa}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5706f89-e787-4511-b727-1411e3181d64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.6002, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.6002, 0, 3.81;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {052aac87-3740-45b6-8296-b8bd2c24b37a}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6829a52b-cfd9-47c3-bb94-eb3af352c4e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eea2e7f3-0a49-495d-a006-106ce99f072c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.32458423340711, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, -6.32458423340711, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Handle
  Flr 3 North Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.6512,                                !- X Origin {m}
  17.8054133635021,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c34470ae-b38f-4e55-aa07-a362689d5dcd}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b126ca1-a94f-40b8-ad10-186dd7a84aaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, 2.54000003431475, 0,             !- X,Y,Z Vertex 1 {m}
  7.366, -0.6096, 0,                      !- X,Y,Z Vertex 2 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 2.54000003431475, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90478556-6583-4e05-b7f4-3dbc36e1e16a}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {120f9ad4-c47e-46ee-bba0-9a787987f7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.54000003431475, 3.81,              !- X,Y,Z Vertex 1 {m}
  0, 2.54000003431475, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {955b95c4-b43a-430c-b811-efdae3440096}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d602f7bd-90a6-403f-ba0a-56168cef990b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04982635566264, 2.54000003431475, 3.81, !- X,Y,Z Vertex 1 {m}
  2.04982635566264, 2.54000003431475, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.54000003431475, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.54000003431475, 3.81;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63f94838-86df-4097-8e21-5ee93663ff8f}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, 2.54000003431475, 3.81,          !- X,Y,Z Vertex 1 {m}
  7.366, 2.54000003431475, 0,             !- X,Y,Z Vertex 2 {m}
  2.04982635566264, 2.54000003431475, 0,  !- X,Y,Z Vertex 3 {m}
  2.04982635566264, 2.54000003431475, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {715410c5-0104-4200-8f66-70603df1f8e7}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, -0.6096, 3.81,                   !- X,Y,Z Vertex 1 {m}
  7.366, -0.6096, 0,                      !- X,Y,Z Vertex 2 {m}
  7.366, 2.54000003431475, 0,             !- X,Y,Z Vertex 3 {m}
  7.366, 2.54000003431475, 3.81;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb5ea5c8-7773-4437-9e31-45ea2e1ace15}, !- Handle
  Surface 322,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.85798541679733, -0.6096, 3.81,        !- X,Y,Z Vertex 1 {m}
  6.85798541679733, -0.6096, 0,           !- X,Y,Z Vertex 2 {m}
  7.366, -0.6096, 0,                      !- X,Y,Z Vertex 3 {m}
  7.366, -0.6096, 3.81;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ea8d74-552b-40ca-bf1c-00a594eba729}, !- Handle
  Surface 323,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38425938-3840-49bd-928c-ac258acfda68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.6096, 3.81,                       !- X,Y,Z Vertex 1 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 2 {m}
  6.85798541679733, -0.6096, 0,           !- X,Y,Z Vertex 3 {m}
  6.85798541679733, -0.6096, 3.81;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e81d212d-5901-4170-8cb7-4fc1120681ee}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26c50e32-5de3-4fad-89de-c9ba8442fb7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -0.6096, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -0.6096, 3.81;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912abd92-611b-43cc-ad08-74d773532a42}, !- Handle
  Surface 325,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddd0aa6f-4a6e-462c-83de-9689e23c51a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3a38fee-7771-4272-8651-69161b0f18f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, -0.6096, 3.81,                   !- X,Y,Z Vertex 1 {m}
  7.366, 2.54000003431475, 3.81,          !- X,Y,Z Vertex 2 {m}
  0, 2.54000003431475, 3.81,              !- X,Y,Z Vertex 3 {m}
  0, -0.6096, 3.81;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Handle
  Flr 3 Tenant 1 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5656,                                !- X Origin {m}
  26.6192133806587,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0a0a55ff-de82-43a5-9df1-367160fff61c}, !- Handle
  Surface 326,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e5c0ffb-c656-4870-bab6-ac22c22f39d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0.285314747501308, -3.19671748605691, 0, !- X,Y,Z Vertex 2 {m}
  1.13542635566264, -6.27379998284179, 0, !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.27379998284179, 0,          !- X,Y,Z Vertex 4 {m}
  -0.9144, -8.81380001715654, 0,          !- X,Y,Z Vertex 5 {m}
  -5.4864, -8.81380001715654, 0,          !- X,Y,Z Vertex 6 {m}
  -5.4864, -4.572, 0;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {b5fa90b4-7491-461a-b279-72291aa9935a}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13542635566264, -6.27379998284179, 3.81, !- X,Y,Z Vertex 1 {m}
  1.13542635566264, -6.27379998284179, 0, !- X,Y,Z Vertex 2 {m}
  0.285314747501308, -3.19671748605691, 0, !- X,Y,Z Vertex 3 {m}
  0.285314747501308, -3.19671748605691, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d602f7bd-90a6-403f-ba0a-56168cef990b}, !- Handle
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {955b95c4-b43a-430c-b811-efdae3440096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -6.27379998284179, 3.81,       !- X,Y,Z Vertex 1 {m}
  -0.9144, -6.27379998284179, 0,          !- X,Y,Z Vertex 2 {m}
  1.13542635566264, -6.27379998284179, 0, !- X,Y,Z Vertex 3 {m}
  1.13542635566264, -6.27379998284179, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {120f9ad4-c47e-46ee-bba0-9a787987f7c8}, !- Handle
  Surface 330,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90478556-6583-4e05-b7f4-3dbc36e1e16a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -0.9144, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -0.9144, -6.27379998284179, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, -6.27379998284179, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6179f9b-1b57-4ded-a5f7-7b4089529820}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d793ff8-e1b0-48dd-8cf5-b9957d7d5e18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.8862, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -3.8862, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -0.9144, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5706f89-e787-4511-b727-1411e3181d64}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c34d6-9344-4563-9c0d-457e407b49fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -5.4864, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -3.8862, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -3.8862, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f61a8758-7bec-406c-ae83-77d7a884e686}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6389b8c5-8d2e-4ef0-8103-422c22f8beb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4864, -4.572, 3.81,                  !- X,Y,Z Vertex 1 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc623224-900f-4467-842d-938c5b2e5776}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be98e97-71e8-4c96-897d-0db9992e8e65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 0,                     !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 3.81;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Handle
  Flr 3 Tenant 1 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.0792,                                !- X Origin {m}
  22.0472133806587,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {51315f2a-5274-4b04-961d-c179c40dd56b}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b802f3eb-3407-4738-bce6-03b3c55ac3b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0687997009201, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -17.0687997009201, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a888aa6-80bd-4281-9bf1-27220b70ae02}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072e6213-ef46-4d12-93d9-956c94d00597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.6407997009201, 4.572, 3.81,         !- X,Y,Z Vertex 1 {m}
  -21.6407997009201, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  -17.0687997009201, -2.04187384066908e-015, 0, !- X,Y,Z Vertex 3 {m}
  -17.0687997009201, -2.04187384066908e-015, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bbdc90f-5ec5-413a-97a4-03a43ab7b7f3}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.8976, 6.40079999999999, 3.81,       !- X,Y,Z Vertex 1 {m}
  -18.8976, 6.40079999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -18.8976, 4.57199999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -18.8976, 4.57199999999999, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48cbcada-4fd4-47de-b2fc-b11e32f6e3d6}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4864, 4.572, 3.81,                    !- X,Y,Z Vertex 1 {m}
  5.4864, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0.609588261288973, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0.609588261288973, 4.572, 3.81;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de42dbc-d047-499d-a0a6-f17bec23bbce}, !- Handle
  Surface 345,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.8976, 4.57199999999999, 3.81,       !- X,Y,Z Vertex 1 {m}
  0.609588261288973, 4.572, 3.81,         !- X,Y,Z Vertex 2 {m}
  0.609588261288973, 6.40079999999999, 3.81, !- X,Y,Z Vertex 3 {m}
  -18.8976, 6.40079999999999, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {d7c89ece-7ea2-4b44-a39d-32a5816c4db8}, !- Handle
  Rendering Color 66,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:BuildingStory,
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Handle
  Building Story 4,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6957,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bb7f70ac-283d-4f59-abb4-2fd5ac2f23be}; !- Group Rendering Name

OS:Space,
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Handle
  Flr 4 Tenant 2 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  51.6636000295348,                       !- X Origin {m}
  7.85425214216338,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {97e4354d-f12f-4f00-b2e9-f0d575241c13}, !- Handle
  Surface 346,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341a1910-15c0-4fb4-8942-e64e30bf7cff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.79400009447773, 1.645354079353, 0,   !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -0.882740677988186, -0.349744480310729, 0; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1cf3e8fc-ef02-4b2b-bca5-b183a56105f5}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85912830132903, -2.71760701976516, 3.6957, !- X,Y,Z Vertex 1 {m}
  -6.85912830132903, -2.71760701976516, 0, !- X,Y,Z Vertex 2 {m}
  -2.35010815341694e-016, 5.93157628349049e-016, 0, !- X,Y,Z Vertex 3 {m}
  -2.35010815341694e-016, 5.93157628349049e-016, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4dfd8f3-5324-4454-9ca4-6b322727c234}, !- Handle
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {669ce04b-0465-44f3-986b-a488d147c87c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4977796900317, 1.645354079353, 3.6957, !- X,Y,Z Vertex 1 {m}
  -20.4977796900317, 1.645354079353, 0,   !- X,Y,Z Vertex 2 {m}
  -20.4977796900317, -4.39983876150473, 0, !- X,Y,Z Vertex 3 {m}
  -20.4977796900317, -4.39983876150473, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {188c01f2-a040-4b44-bd91-7d70156af1f2}, !- Handle
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86842fdb-f1ea-47e5-bea5-85b77bc30e7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.79400009447773, 1.645354079353, 3.6957, !- X,Y,Z Vertex 1 {m}
  -2.79400009447773, 1.645354079353, 0,   !- X,Y,Z Vertex 2 {m}
  -20.4977796900317, 1.645354079353, 0,   !- X,Y,Z Vertex 3 {m}
  -20.4977796900317, 1.645354079353, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3464aa33-833c-4e20-b85a-64645138d572}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be2d3bf6-b748-4103-afde-ab1547f029d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57906726537335e-017, 7.77578184089345e-017, 3.6957, !- X,Y,Z Vertex 1 {m}
  4.57906726537335e-017, 7.77578184089345e-017, 0, !- X,Y,Z Vertex 2 {m}
  -2.79400009447773, 1.645354079353, 0,   !- X,Y,Z Vertex 3 {m}
  -2.79400009447773, 1.645354079353, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6e73cc0-a675-440e-a9da-abab5d0d6346}, !- Handle
  Surface 354,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4977796900317, -4.39987799098069, 3.6957, !- X,Y,Z Vertex 1 {m}
  -14.4258411602152, -4.20140746139915, 3.6957, !- X,Y,Z Vertex 2 {m}
  -6.85912830132903, -2.71760701976516, 3.6957, !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957,                           !- X,Y,Z Vertex 4 {m}
  -2.79400009447773, 1.645354079353, 3.6957, !- X,Y,Z Vertex 5 {m}
  -20.4977796900317, 1.645354079353, 3.6957; !- X,Y,Z Vertex 6 {m}

OS:Space,
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Handle
  Flr 4 Tenant 1 West Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  1.75224768931908,                       !- X Origin {m}
  3.45441338065865,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ef0c4ad4-b9fa-44d7-846a-2d8bdb7fed24}, !- Handle
  Surface 355,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {473f3dc1-a497-4d07-8048-7d7914a190eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68615260976086, 23.1648, 0,           !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 5 {m}
  -1.75224768931908, 14.7828000000008, 0, !- X,Y,Z Vertex 6 {m}
  0.686152609760851, 14.7828000000008, 0; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {05de498a-0185-45d3-b0ab-2089de73d3f0}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.30104554220359, 7.13157414479105, 3.6957, !- X,Y,Z Vertex 1 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a55f3b0-c6fc-4b28-90ef-6b35600cf285}, !- Handle
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75224768931908, 14.7828000000008, 3.6957, !- X,Y,Z Vertex 1 {m}
  -1.75224768931908, 14.7828000000008, 0, !- X,Y,Z Vertex 2 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 3 {m}
  -1.30104554220359, 7.13157414479105, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d30042-be93-4dfe-84ec-e9e9ecd593a7}, !- Handle
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760851, 14.7828000000008, 3.6957, !- X,Y,Z Vertex 1 {m}
  0.686152609760851, 14.7828000000008, 0, !- X,Y,Z Vertex 2 {m}
  -1.75224768931908, 14.7828000000008, 0, !- X,Y,Z Vertex 3 {m}
  -1.75224768931908, 14.7828000000008, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6bc86b3-6e1f-4503-8076-b08d96ad9f87}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.68615260976086, 23.1648, 3.6957,      !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 23.1648, 0,           !- X,Y,Z Vertex 2 {m}
  0.686152609760851, 14.7828000000008, 0, !- X,Y,Z Vertex 3 {m}
  0.686152609760851, 14.7828000000008, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c559cbe-058f-4632-aa43-d437776174d6}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69a12b9c-75a8-46fd-9eaa-d55b563b5dbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25815260976085, 18.5928, 3.6957,      !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 23.1648, 0,           !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 23.1648, 3.6957;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f20191a-fc96-462d-bf9a-79227257b040}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e53e0692-1530-4b3a-bd70-364346ffb9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.25815260976085, 4.57198467418647, 3.6957, !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 18.5928, 0,           !- X,Y,Z Vertex 3 {m}
  5.25815260976085, 18.5928, 3.6957;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57058707-dc16-408f-8f87-54357ecd1a13}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05954b03-f862-4d05-bbfb-ffdc6f700559}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 4.57198467418647, 0,  !- X,Y,Z Vertex 3 {m}
  5.25815260976085, 4.57198467418647, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa42e4a9-ee7c-4191-9bd5-e28d737bf9a6}, !- Handle
  Surface 363,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {faf5a582-c75c-47d4-ace8-a874a878d04d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 3.6957, !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 18.5928, 3.6957,      !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 23.1648, 3.6957,      !- X,Y,Z Vertex 4 {m}
  0.686152609760851, 14.7828000000008, 3.6957, !- X,Y,Z Vertex 5 {m}
  -1.75224768931908, 14.7828000000008, 3.6957, !- X,Y,Z Vertex 6 {m}
  -1.30104554220359, 7.13157414479105, 3.6957; !- X,Y,Z Vertex 7 {m}

OS:Space,
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Handle
  Flr 4 Corridor,                         !- Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.6088057341511,                       !- X Origin {m}
  11.480829130095,                        !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b2cdca4b-cc19-4a54-afc7-cf6d76b2ef88}, !- Handle
  Surface 370,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06e82cea-b6c0-4257-9dbd-b0c5712c7ea8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239426584894, 6.32458423340711, 0,  !- X,Y,Z Vertex 1 {m}
  9.04239426584894, 5.71498423340711, 0,  !- X,Y,Z Vertex 2 {m}
  15.9003796826463, 5.71498423340711, 0,  !- X,Y,Z Vertex 3 {m}
  15.9003796826463, 4.62278425056366, 0,  !- X,Y,Z Vertex 4 {m}
  9.04239442508463, 4.62278425056366, 0,  !- X,Y,Z Vertex 5 {m}
  9.04239442508463, -8.02641574943635, 0, !- X,Y,Z Vertex 6 {m}
  4.3179942658299, -8.02641272670813, 0,  !- X,Y,Z Vertex 7 {m}
  4.3179942658299, -1.9812, 0,            !- X,Y,Z Vertex 8 {m}
  1.37159999974588, -1.9812, 0,           !- X,Y,Z Vertex 9 {m}
  1.37159999974588, -8.02641272670813, 0, !- X,Y,Z Vertex 10 {m}
  2.28412773140008e-012, -8.02641574943635, 0, !- X,Y,Z Vertex 11 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 12 {m}
  6.0705942658482, 0, 0,                  !- X,Y,Z Vertex 13 {m}
  6.07059426584894, 6.32458423340711, 0;  !- X,Y,Z Vertex 14 {m}

OS:Surface,
  {31c6ddf8-f23d-4f9e-b27c-0204cce97f1b}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8145c596-474d-4d63-9de1-b0c5ee191fe9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0705942658482, 0, 3.6957,             !- X,Y,Z Vertex 1 {m}
  6.0705942658482, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b65e8ad0-683f-4c5c-b02e-8ed4a9db5c87}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e75e590e-6bd7-4ad7-908c-c6667920bb82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.07059426584894, 6.32458423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  6.07059426584894, 6.32458423340711, 0,  !- X,Y,Z Vertex 2 {m}
  6.0705942658482, -5.91231749416063e-028, 0, !- X,Y,Z Vertex 3 {m}
  6.0705942658482, -5.91231749416063e-028, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe6434f0-f4e4-4a6e-8f85-3d2a4bd9930d}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02c2082f-79bd-4f0f-97a9-ed710d7dcbc2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239426584894, 6.32458423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  9.04239426584894, 6.32458423340711, 0,  !- X,Y,Z Vertex 2 {m}
  6.07059426584894, 6.32458423340711, 0,  !- X,Y,Z Vertex 3 {m}
  6.07059426584894, 6.32458423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f9d4e22-b8ed-4bdd-a65d-7a79374417c7}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea65379e-16f2-4d4f-b974-3299cd4e0475}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239426584894, 5.71498423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  9.04239426584894, 5.71498423340711, 0,  !- X,Y,Z Vertex 2 {m}
  9.04239426584894, 6.32458423340711, 0,  !- X,Y,Z Vertex 3 {m}
  9.04239426584894, 6.32458423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cead6af-744a-4f1b-924c-029c41e30d62}, !- Handle
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c1caee8-b067-417a-a0de-2c9356591236}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9003796826463, 5.71498423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  15.9003796826463, 5.71498423340711, 0,  !- X,Y,Z Vertex 2 {m}
  9.04239426584894, 5.71498423340711, 0,  !- X,Y,Z Vertex 3 {m}
  9.04239426584894, 5.71498423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2be900d-eade-48a3-a832-e1ed097dd411}, !- Handle
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9003796826463, 4.62278425056366, 3.6957, !- X,Y,Z Vertex 1 {m}
  15.9003796826463, 4.62278425056366, 0,  !- X,Y,Z Vertex 2 {m}
  15.9003796826463, 5.71498423340711, 0,  !- X,Y,Z Vertex 3 {m}
  15.9003796826463, 5.71498423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {925cd3c4-af6e-4fb6-8c72-bc4c7acf3902}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d74c904-1404-4e24-a811-ced962bdceb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239442508463, 4.62278425056366, 3.6957, !- X,Y,Z Vertex 1 {m}
  9.04239442508463, 4.62278425056366, 0,  !- X,Y,Z Vertex 2 {m}
  15.9003796826463, 4.62278425056366, 0,  !- X,Y,Z Vertex 3 {m}
  15.9003796826463, 4.62278425056366, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b641c514-a75a-42f9-be22-299fd0eff568}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26574a70-7b20-4539-b5e1-26aad3919b90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239442508463, -1.98122290857862, 3.6957, !- X,Y,Z Vertex 1 {m}
  9.04239442508463, -1.98122290857862, 0, !- X,Y,Z Vertex 2 {m}
  9.04239442508463, 4.62278425056366, 0,  !- X,Y,Z Vertex 3 {m}
  9.04239442508463, 4.62278425056366, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c02cc865-4278-4dc1-8071-6263cdbd0637}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13e4f739-e22e-49da-915a-9b121edaddd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239442508463, -8.02641574943635, 3.6957, !- X,Y,Z Vertex 1 {m}
  9.04239442508463, -8.02641574943635, 0, !- X,Y,Z Vertex 2 {m}
  9.04239442508463, -1.98122290857862, 0, !- X,Y,Z Vertex 3 {m}
  9.04239442508463, -1.98122290857862, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf788d22-16c3-415b-a44c-5ab751a1122b}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3179942658299, -8.02641272670813, 3.6957, !- X,Y,Z Vertex 1 {m}
  4.3179942658299, -8.02641272670813, 0,  !- X,Y,Z Vertex 2 {m}
  9.04239442508463, -8.02641574943635, 0, !- X,Y,Z Vertex 3 {m}
  9.04239442508463, -8.02641574943635, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28f7f51-6975-444b-9ae5-95d952664441}, !- Handle
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bce1d12e-0302-46fd-96d1-2d39dd596383}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.3179942658299, -1.9812, 3.6957,       !- X,Y,Z Vertex 1 {m}
  4.3179942658299, -1.9812, 0,            !- X,Y,Z Vertex 2 {m}
  4.3179942658299, -8.02641272670813, 0,  !- X,Y,Z Vertex 3 {m}
  4.3179942658299, -8.02641272670813, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9ec6e1-f003-4675-836d-338d353eea48}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62b25d07-6c0f-45c3-9aaa-c05295fc694d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37159999974588, -1.9812, 3.6957,      !- X,Y,Z Vertex 1 {m}
  1.37159999974588, -1.9812, 0,           !- X,Y,Z Vertex 2 {m}
  4.3179942658299, -1.9812, 0,            !- X,Y,Z Vertex 3 {m}
  4.3179942658299, -1.9812, 3.6957;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5da7846-2003-429b-88d1-b14a43dc4794}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1185857e-67ef-4485-9ca2-b4cc1810c25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.37159999974588, -8.02641272670813, 3.6957, !- X,Y,Z Vertex 1 {m}
  1.37159999974588, -8.02641272670813, 0, !- X,Y,Z Vertex 2 {m}
  1.37159999974588, -1.9812, 0,           !- X,Y,Z Vertex 3 {m}
  1.37159999974588, -1.9812, 3.6957;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8381eea-d593-4d70-8e4b-52268a8dcf92}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aade34ee-f8af-46a5-a872-a875833a91c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.43515990203014e-012, -3.45443107524988, 3.6957, !- X,Y,Z Vertex 1 {m}
  1.43515990203014e-012, -3.45443107524988, 0, !- X,Y,Z Vertex 2 {m}
  2.28412773140008e-012, -8.02641574943635, 0, !- X,Y,Z Vertex 3 {m}
  2.28412773140008e-012, -8.02641574943635, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8617dc11-af2d-459e-ae4d-d118cf85837c}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7735622-9064-4f74-9b63-5d3d2125985b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.51395045209601e-028, -1.87534229153216e-040, 3.6957, !- X,Y,Z Vertex 1 {m}
  -4.51395045209601e-028, -1.87534229153216e-040, 0, !- X,Y,Z Vertex 2 {m}
  1.43515990203014e-012, -3.45443107524988, 0, !- X,Y,Z Vertex 3 {m}
  1.43515990203014e-012, -3.45443107524988, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ee87d1e-a112-4688-b5b5-f44e422b96bb}, !- Handle
  Surface 387,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.04239442508463, -8.02641574943635, 3.6957, !- X,Y,Z Vertex 1 {m}
  9.04239442508463, 4.62278425056366, 3.6957, !- X,Y,Z Vertex 2 {m}
  15.9003796826463, 4.62278425056366, 3.6957, !- X,Y,Z Vertex 3 {m}
  15.9003796826463, 5.71498423340711, 3.6957, !- X,Y,Z Vertex 4 {m}
  9.04239426584894, 5.71498423340711, 3.6957, !- X,Y,Z Vertex 5 {m}
  9.04239426584894, 6.32458423340711, 3.6957, !- X,Y,Z Vertex 6 {m}
  6.07059426584894, 6.32458423340711, 3.6957, !- X,Y,Z Vertex 7 {m}
  6.0705942658482, 0, 3.6957,             !- X,Y,Z Vertex 8 {m}
  0, 0, 3.6957,                           !- X,Y,Z Vertex 9 {m}
  2.28412773140008e-012, -8.02641574943635, 3.6957, !- X,Y,Z Vertex 10 {m}
  1.37159999974588, -8.02641272670813, 3.6957, !- X,Y,Z Vertex 11 {m}
  1.37159999974588, -1.9812, 3.6957,      !- X,Y,Z Vertex 12 {m}
  4.3179942658299, -1.9812, 3.6957,       !- X,Y,Z Vertex 13 {m}
  4.3179942658299, -8.02641272670813, 3.6957; !- X,Y,Z Vertex 14 {m}

OS:Space,
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Handle
  Flr 4 South Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.926799999981,                        !- X Origin {m}
  3.45441640338687,                       !- Y Origin {m}
  12.3444000000001,                       !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9c2ed7ca-417c-4acb-ab95-7938188dd219}, !- Handle
  Surface 388,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e66c3b7-80e4-4c4d-8a94-c1b45a7f3824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04521272670813, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.94639426608402, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.94639426608402, 6.04521272670813, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f03b248-89a9-4b85-8525-90aaabf5d97b}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639426608402, 0, 3.6957,           !- X,Y,Z Vertex 1 {m}
  -2.94639426608402, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1185857e-67ef-4485-9ca2-b4cc1810c25b}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5da7846-2003-429b-88d1-b14a43dc4794}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.94639426608402, 6.04521272670813, 3.6957, !- X,Y,Z Vertex 1 {m}
  -2.94639426608402, 6.04521272670813, 0, !- X,Y,Z Vertex 2 {m}
  -2.94639426608402, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.94639426608402, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62b25d07-6c0f-45c3-9aaa-c05295fc694d}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f9ec6e1-f003-4675-836d-338d353eea48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04521272670813, 3.6957,            !- X,Y,Z Vertex 1 {m}
  0, 6.04521272670813, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.94639426608402, 6.04521272670813, 0, !- X,Y,Z Vertex 3 {m}
  -2.94639426608402, 6.04521272670813, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bce1d12e-0302-46fd-96d1-2d39dd596383}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e28f7f51-6975-444b-9ae5-95d952664441}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.04521272670813, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.04521272670813, 3.6957;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdac7e7f-b04e-4a31-aad3-6468358dde26}, !- Handle
  Surface 393,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1e2c1a09-32a0-481e-8647-45b5e389e339}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 6.04521272670813, 3.6957,            !- X,Y,Z Vertex 2 {m}
  -2.94639426608402, 6.04521272670813, 3.6957, !- X,Y,Z Vertex 3 {m}
  -2.94639426608402, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Handle
  Flr 4 Elevator,                         !- Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1658203395031,                       !- X Origin {m}
  3.45441338065865,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {919fd9cd-608e-48ef-b375-49b0d9cf25b3}, !- Handle
  Surface 394,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e67de8bc-4830-4c88-a60c-4a7a99c5643c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04519284085773, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.51462018026741, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.51462018026741, 6.04519284085773, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72a27cb1-1b17-4e15-aa21-20ae1e278236}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.51462018026741, 0, 3.6957,           !- X,Y,Z Vertex 1 {m}
  -2.51462018026741, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13e4f739-e22e-49da-915a-9b121edaddd6}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c02cc865-4278-4dc1-8071-6263cdbd0637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.51462018026741, 6.04519284085773, 3.6957, !- X,Y,Z Vertex 1 {m}
  -2.51462018026741, 6.04519284085773, 0, !- X,Y,Z Vertex 2 {m}
  -2.51462018026741, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.51462018026741, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17bd5c3a-4384-492b-905b-a16d0a090ccd}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {739de8eb-c988-4499-9092-6b0c01af7c9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.04519284085773, 3.6957,            !- X,Y,Z Vertex 1 {m}
  0, 6.04519284085773, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.51462018026741, 6.04519284085773, 0, !- X,Y,Z Vertex 3 {m}
  -2.51462018026741, 6.04519284085773, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {669ce04b-0465-44f3-986b-a488d147c87c}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4dfd8f3-5324-4454-9ca4-6b322727c234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.04519284085773, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.04519284085773, 3.6957;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f5b9150-0be6-45cc-9e45-eb1ee21c00f1}, !- Handle
  Surface 399,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {af5a3750-a3f1-4408-848b-d532ecc9f4a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 6.04519284085773, 3.6957,            !- X,Y,Z Vertex 2 {m}
  -2.51462018026741, 6.04519284085773, 3.6957, !- X,Y,Z Vertex 3 {m}
  -2.51462018026741, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Handle
  Flr 4 Tenant 2 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  48.8695999350571,                       !- X Origin {m}
  9.49960622151638,                       !- Y Origin {m}
  12.3444000000001,                       !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b9838f9a-58b2-4bc7-9f1e-97f300544069}, !- Handle
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {428c9291-0286-4ef1-b592-dfa3a1f367ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79400005696778, 4.03578217769041, 0,  !- X,Y,Z Vertex 1 {m}
  2.79400009447773, -1.645354079353, 0,   !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {2bcc6f5f-d8a1-400d-8e99-5a1e2ada1b2a}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8797fb75-3630-4183-9160-9232ef258324}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79400004051408, 6.60400715914228, 3.6957, !- X,Y,Z Vertex 1 {m}
  2.79400004051408, 6.60400715914228, 0,  !- X,Y,Z Vertex 2 {m}
  -5.88317944046289e-016, 2.48903479340562e-016, 0, !- X,Y,Z Vertex 3 {m}
  -5.88317944046289e-016, 2.48903479340562e-016, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {175851a9-01f2-4b79-aaea-76e25a4af7be}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79400004051408, 6.52780685784868, 3.6957, !- X,Y,Z Vertex 1 {m}
  2.79400004051408, 6.52780685784868, 0,  !- X,Y,Z Vertex 2 {m}
  2.79400004051408, 6.60400715914228, 0,  !- X,Y,Z Vertex 3 {m}
  2.79400004051408, 6.60400715914228, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {115b5d07-8960-4cb0-9a2e-9ac35831ff96}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79400009447773, -1.645354079353, 3.6957, !- X,Y,Z Vertex 1 {m}
  2.79400009447773, -1.645354079353, 0,   !- X,Y,Z Vertex 2 {m}
  2.79400004051408, 6.52780685784868, 0,  !- X,Y,Z Vertex 3 {m}
  2.79400004051408, 6.52780685784868, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be2d3bf6-b748-4103-afde-ab1547f029d2}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3464aa33-833c-4e20-b85a-64645138d572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57906726537335e-017, -7.77578184089345e-017, 3.6957, !- X,Y,Z Vertex 1 {m}
  -4.57906726537335e-017, -7.77578184089345e-017, 0, !- X,Y,Z Vertex 2 {m}
  2.79400009447773, -1.645354079353, 0,   !- X,Y,Z Vertex 3 {m}
  2.79400009447773, -1.645354079353, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be3324c3-bac6-417b-a2c2-28cea10ce4d9}, !- Handle
  Surface 405,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79400009447773, -1.645354079353, 3.6957, !- X,Y,Z Vertex 1 {m}
  2.79400004051408, 6.60400715914228, 3.6957, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 3 {m}

OS:Space,
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Handle
  Flr 4 Tenant 1 Core,                    !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.6088057341525,                       !- X Origin {m}
  8.02639805484511,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8c996392-6139-4756-a924-11da233433d9}, !- Handle
  Surface 406,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29f711d8-0e45-431b-80c0-6c95ad2289c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4703942658475, 14.0208153258135, 0,   !- X,Y,Z Vertex 1 {m}
  4.4703942658475, 9.779015308657, 0,     !- X,Y,Z Vertex 2 {m}
  -2.23215010919375e-012, 9.779015308657, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -12.5984054350726, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -12.5984054350726, 14.0208153258135, 0; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {58298009-9a83-438d-85fa-99f809c731e6}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50134221-0b89-4456-a45d-c01ec372e50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350726, 0, 3.6957,           !- X,Y,Z Vertex 1 {m}
  -12.5984054350726, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e53e0692-1530-4b3a-bd70-364346ffb9c5}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f20191a-fc96-462d-bf9a-79227257b040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350726, 14.0208153258135, 3.6957, !- X,Y,Z Vertex 1 {m}
  -12.5984054350726, 14.0208153258135, 0, !- X,Y,Z Vertex 2 {m}
  -12.5984054350726, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.5984054350726, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a762c41-06e1-453a-8bea-4726a4e70cfc}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {134be6a1-7950-431e-a837-1d3caa31528f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4703942658475, 14.0208153258135, 3.6957, !- X,Y,Z Vertex 1 {m}
  4.4703942658475, 14.0208153258135, 0,   !- X,Y,Z Vertex 2 {m}
  -12.5984054350726, 14.0208153258135, 0, !- X,Y,Z Vertex 3 {m}
  -12.5984054350726, 14.0208153258135, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17f599d7-46e7-4156-9949-fbb4a9a4c68e}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cb8f74e-471c-4b1a-8653-57764ddbadd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.4703942658475, 9.779015308657, 3.6957, !- X,Y,Z Vertex 1 {m}
  4.4703942658475, 9.779015308657, 0,     !- X,Y,Z Vertex 2 {m}
  4.4703942658475, 14.0208153258135, 0,   !- X,Y,Z Vertex 3 {m}
  4.4703942658475, 14.0208153258135, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f117b93-9c1c-4db8-9631-a38bd7c2295a}, !- Handle
  Surface 411,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21160605-7e53-4bd7-93e6-5da5d944f8b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.23215010919375e-012, 9.779015308657, 3.6957, !- X,Y,Z Vertex 1 {m}
  -2.23215010919375e-012, 9.779015308657, 0, !- X,Y,Z Vertex 2 {m}
  4.4703942658475, 9.779015308657, 0,     !- X,Y,Z Vertex 3 {m}
  4.4703942658475, 9.779015308657, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25ac8838-59be-458d-9a86-a22a33db4a9e}, !- Handle
  Surface 412,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94767834-ddd3-44ff-830a-d41569c699f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.43515990203014e-012, 3.45443107524988, 3.6957, !- X,Y,Z Vertex 1 {m}
  -1.43515990203014e-012, 3.45443107524988, 0, !- X,Y,Z Vertex 2 {m}
  -2.23215010919375e-012, 9.779015308657, 0, !- X,Y,Z Vertex 3 {m}
  -2.23215010919375e-012, 9.779015308657, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7735622-9064-4f74-9b63-5d3d2125985b}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8617dc11-af2d-459e-ae4d-d118cf85837c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.51395045209601e-028, 1.87534229153216e-040, 3.6957, !- X,Y,Z Vertex 1 {m}
  4.51395045209601e-028, 1.87534229153216e-040, 0, !- X,Y,Z Vertex 2 {m}
  -1.43515990203014e-012, 3.45443107524988, 0, !- X,Y,Z Vertex 3 {m}
  -1.43515990203014e-012, 3.45443107524988, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c443eb72-59da-4625-9740-92ce8ea0408c}, !- Handle
  Surface 414,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fee5e38d-dd11-4093-b2da-9b2da7c009e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  -2.23215010919375e-012, 9.779015308657, 3.6957, !- X,Y,Z Vertex 2 {m}
  4.4703942658475, 9.779015308657, 3.6957, !- X,Y,Z Vertex 3 {m}
  4.4703942658475, 14.0208153258135, 3.6957, !- X,Y,Z Vertex 4 {m}
  -12.5984054350726, 14.0208153258135, 3.6957, !- X,Y,Z Vertex 5 {m}
  -12.5984054350726, 0, 3.6957;           !- X,Y,Z Vertex 6 {m}

OS:Space,
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Handle
  Flr 4 Tenant 2 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.5091854167973,                       !- X Origin {m}
  16.1036133806587,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f0c0f763-eac3-4cfc-a295-aeab0eb3f671}, !- Handle
  Surface 415,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03babbe1-f113-41c7-9313-5bb90a423d29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544145587738, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 1 {m}
  13.3604145182597, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b07a051-aa48-4b6d-9699-387ac7b5cbf5}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.1544145587738, 5.77529135625809e-015, 3.6957, !- X,Y,Z Vertex 1 {m}
  16.1544145587738, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 2 {m}
  9.16910180894023e-046, -2.56474457505455e-030, 0, !- X,Y,Z Vertex 3 {m}
  9.16910180894023e-046, -2.56474457505455e-030, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8797fb75-3630-4183-9160-9232ef258324}, !- Handle
  Surface 417,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bcc6f5f-d8a1-400d-8e99-5a1e2ada1b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -6.60400715914228, 3.6957, !- X,Y,Z Vertex 1 {m}
  13.3604145182597, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  16.1544145587738, 5.77529135625809e-015, 0, !- X,Y,Z Vertex 3 {m}
  16.1544145587738, 5.77529135625809e-015, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86842fdb-f1ea-47e5-bea5-85b77bc30e7e}, !- Handle
  Surface 418,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {188c01f2-a040-4b44-bd91-7d70156af1f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.34336507729424, -6.60400715914228, 3.6957, !- X,Y,Z Vertex 1 {m}
  -4.34336507729424, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  13.3604145182597, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  13.3604145182597, -6.60400715914228, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {739de8eb-c988-4499-9092-6b0c01af7c9c}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17bd5c3a-4384-492b-905b-a16d0a090ccd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, -6.60400715914228, 3.6957, !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, -6.60400715914228, 0, !- X,Y,Z Vertex 2 {m}
  -4.34336507729424, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -4.34336507729424, -6.60400715914228, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26574a70-7b20-4539-b5e1-26aad3919b90}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b641c514-a75a-42f9-be22-299fd0eff568}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.85798525756165, 0, 3.6957,           !- X,Y,Z Vertex 1 {m}
  -6.85798525756165, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, -6.60400715914228, 0, !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -6.60400715914228, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d74c904-1404-4e24-a811-ced962bdceb5}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {925cd3c4-af6e-4fb6-8c72-bc4c7acf3902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14110d1e-c0c0-4aa9-83c8-d1ac0a0a679d}, !- Handle
  Surface 422,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {05ff1f22-1e9c-4f37-a320-2f6014c65c76}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -6.60400715914228, 3.6957, !- X,Y,Z Vertex 1 {m}
  16.1544145587738, 5.77529135625809e-015, 3.6957, !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, 0, 3.6957,           !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -6.60400715914228, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Handle
  Flr 4 Restroom,                         !- Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.6794,                                !- X Origin {m}
  17.8054133635021,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eea2e7f3-0a49-495d-a006-106ce99f072c}, !- Handle
  Surface 423,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {052aac87-3740-45b6-8296-b8bd2c24b37a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -7.42124939279165e-013, -6.32458423340711, 0, !- X,Y,Z Vertex 2 {m}
  -6.07059426584894, -6.32458423340711, 0, !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, 0, 0;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e75e590e-6bd7-4ad7-908c-c6667920bb82}, !- Handle
  Surface 424,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b65e8ad0-683f-4c5c-b02e-8ed4a9db5c87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42124939279165e-013, -6.32458423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  -7.42124939279165e-013, -6.32458423340711, 0, !- X,Y,Z Vertex 2 {m}
  -4.51395045209601e-028, 5.29665679441236e-041, 0, !- X,Y,Z Vertex 3 {m}
  -4.51395045209601e-028, 5.29665679441236e-041, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8145c596-474d-4d63-9de1-b0c5ee191fe9}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c6ddf8-f23d-4f9e-b27c-0204cce97f1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07059426584894, -6.32458423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  -6.07059426584894, -6.32458423340711, 0, !- X,Y,Z Vertex 2 {m}
  -7.42124939279165e-013, -6.32458423340711, 0, !- X,Y,Z Vertex 3 {m}
  -7.42124939279165e-013, -6.32458423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94767834-ddd3-44ff-830a-d41569c699f0}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25ac8838-59be-458d-9a86-a22a33db4a9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.07059426584974, 0, 3.6957,           !- X,Y,Z Vertex 1 {m}
  -6.07059426584974, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.07059426584894, -6.32458423340711, 0, !- X,Y,Z Vertex 3 {m}
  -6.07059426584894, -6.32458423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21160605-7e53-4bd7-93e6-5da5d944f8b0}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f117b93-9c1c-4db8-9631-a38bd7c2295a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6002, 0, 3.6957,                     !- X,Y,Z Vertex 1 {m}
  -1.6002, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.07059426584974, 0, 3.6957;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0275dbf-f8b5-42cc-bc1b-5f8738c50146}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a8a388-560d-4354-ab15-919cd3b0bfe8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.6002, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.6002, 0, 3.6957;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d503d3d9-11f7-4ec6-8433-ae6084e72428}, !- Handle
  Surface 429,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f36fa71c-ce03-4d4b-89d0-83d8cb356613}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.42124939279165e-013, -6.32458423340711, 3.6957, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6957,                           !- X,Y,Z Vertex 2 {m}
  -6.07059426584974, 0, 3.6957,           !- X,Y,Z Vertex 3 {m}
  -6.07059426584894, -6.32458423340711, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Handle
  Flr 4 North Stair,                      !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  29.5656,                                !- X Origin {m}
  20.3454133978169,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a3a38fee-7771-4272-8651-69161b0f18f0}, !- Handle
  Surface 430,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912abd92-611b-43cc-ad08-74d773532a42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4516, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  6.4516, -3.14960003431475, 0,           !- X,Y,Z Vertex 2 {m}
  -0.9144, -3.14960003431475, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a578a57d-6402-45ec-b2d0-12f093dae1c2}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4516, -3.14960003431475, 3.6957,      !- X,Y,Z Vertex 1 {m}
  6.4516, -3.14960003431475, 0,           !- X,Y,Z Vertex 2 {m}
  6.4516, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  6.4516, 0, 3.6957;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {931abced-490a-43db-90ad-3a672c55e7e4}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94358541679734, -3.14960003431475, 3.6957, !- X,Y,Z Vertex 1 {m}
  5.94358541679734, -3.14960003431475, 0, !- X,Y,Z Vertex 2 {m}
  6.4516, -3.14960003431475, 0,           !- X,Y,Z Vertex 3 {m}
  6.4516, -3.14960003431475, 3.6957;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c1caee8-b067-417a-a0de-2c9356591236}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cead6af-744a-4f1b-924c-029c41e30d62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -3.14960003431475, 3.6957,     !- X,Y,Z Vertex 1 {m}
  -0.9144, -3.14960003431475, 0,          !- X,Y,Z Vertex 2 {m}
  5.94358541679734, -3.14960003431475, 0, !- X,Y,Z Vertex 3 {m}
  5.94358541679734, -3.14960003431475, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea65379e-16f2-4d4f-b974-3299cd4e0475}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f9d4e22-b8ed-4bdd-a65d-7a79374417c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -2.54000003431475, 3.6957,     !- X,Y,Z Vertex 1 {m}
  -0.9144, -2.54000003431475, 0,          !- X,Y,Z Vertex 2 {m}
  -0.9144, -3.14960003431475, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, -3.14960003431475, 3.6957;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e0ce01-2d25-473c-875b-e0003d6d4703}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2ca4cc3-0625-4b9b-870c-af740f07a78e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, 0, 3.6957,                     !- X,Y,Z Vertex 1 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -0.9144, -2.54000003431475, 0,          !- X,Y,Z Vertex 3 {m}
  -0.9144, -2.54000003431475, 3.6957;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01252e95-399e-4f9e-b99e-f1ceccab7973}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4516, 0, 3.6957,                      !- X,Y,Z Vertex 1 {m}
  6.4516, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -0.9144, 0, 3.6957;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {066cb7e9-8581-44a0-9aff-7ed29f4ba089}, !- Handle
  Surface 438,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0930091-6005-49ec-abd7-70520b3ba165}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4516, -3.14960003431475, 3.6957,      !- X,Y,Z Vertex 1 {m}
  6.4516, 0, 3.6957,                      !- X,Y,Z Vertex 2 {m}
  -0.9144, 0, 3.6957,                     !- X,Y,Z Vertex 3 {m}
  -0.9144, -3.14960003431475, 3.6957;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Handle
  Flr 4 Tenant 1 East Perimeter,          !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  25.6794,                                !- X Origin {m}
  17.8054133635019,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1a8a388-560d-4354-ab15-919cd3b0bfe8}, !- Handle
  Surface 440,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0275dbf-f8b5-42cc-bc1b-5f8738c50146}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6002, 0, 3.6957,                     !- X,Y,Z Vertex 1 {m}
  -1.6002, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cb8f74e-471c-4b1a-8653-57764ddbadd5}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17f599d7-46e7-4156-9949-fbb4a9a4c68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6002, 4.24180001715654, 3.6957,      !- X,Y,Z Vertex 1 {m}
  -1.6002, 4.24180001715654, 0,           !- X,Y,Z Vertex 2 {m}
  -1.6002, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -1.6002, 0, 3.6957;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2ca4cc3-0625-4b9b-870c-af740f07a78e}, !- Handle
  Surface 445,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e0ce01-2d25-473c-875b-e0003d6d4703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9718, 0, 3.6957,                      !- X,Y,Z Vertex 1 {m}
  2.9718, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  2.9718, 2.54000003431475, 0,            !- X,Y,Z Vertex 3 {m}
  2.9718, 2.54000003431475, 3.6957;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c2082f-79bd-4f0f-97a9-ed710d7dcbc2}, !- Handle
  Surface 446,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe6434f0-f4e4-4a6e-8f85-3d2a4bd9930d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.9718, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  2.9718, 0, 3.6957;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00cd4a06-f58b-4ebf-8517-9d5c1f40abab}, !- Handle
  Surface 447,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9718, 0, 3.6957,                      !- X,Y,Z Vertex 1 {m}
  2.9718, 8.8138000171568, 3.6957,        !- X,Y,Z Vertex 2 {m}
  -1.6002, 4.24180001715654, 3.6957,      !- X,Y,Z Vertex 3 {m}
  -1.6002, 0, 3.6957;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Handle
  Flr 4 Tenant 1 North Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.43840029907994,                       !- X Origin {m}
  26.6192133806587,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c74e067a-1e3b-436e-add5-2e27b66cb597}, !- Handle
  Surface 448,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {771196f5-2dd0-4534-9dd1-8a8264ae8164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127997009201, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  21.6407997009201, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.2127997009201, 0, 3.6957,            !- X,Y,Z Vertex 1 {m}
  26.2127997009201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6957;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69a12b9c-75a8-46fd-9eaa-d55b563b5dbb}, !- Handle
  Surface 452,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c559cbe-058f-4632-aa43-d437776174d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6957,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57199999999999, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.572, 3.6957;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {f6ab41b8-89fd-4670-bebd-7983a9ff3576}, !- Handle
  Rendering Color 67,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Surface,
  {cf041713-f509-4544-a74c-c23305d53086}, !- Handle
  Surface 454,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e96250ac-744a-4e1a-9d4e-a4bf1b36c23a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37c7ab2d-4761-45d2-86cc-67c86fcfddf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.37159999974668, -4.57202823470016, 4.72439999999996, !- X,Y,Z Vertex 1 {m}
  3.67042312571767e-028, -4.572, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  -2.75281734428826e-028, -8.25845757480849e-029, 4.72440000000001, !- X,Y,Z Vertex 3 {m}
  -1.3715999997467, 1.10112767664113e-028, 4.72439999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4723532c-985b-471c-b8bd-55e2f3dc4fd2}, !- Handle
  Surface 456,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4682ed2-4fce-4227-b7ec-86e15dffb8b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d176f61-34a0-4206-81aa-f7b3db6471a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.72440104744659, -2.33382747603969e-005, 4.72439999999998, !- X,Y,Z Vertex 1 {m}
  -4.66615971457006e-029, -1.70176624138927e-028, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  6.2215462860934e-029, 1.29540588630566, 4.72440000000001, !- X,Y,Z Vertex 3 {m}
  -4.72440104744653, 1.29540588630566, 4.72439999999999, !- X,Y,Z Vertex 4 {m}
  -4.72440015925472, 3.02272738663305e-006, 4.72439999999998; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bb22b1f6-226c-459d-9e54-76bbb2748a91}, !- Handle
  Surface 457,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85296534-05df-4cce-8eb3-99c8836e0286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1101a1-35c2-4f32-87c7-786b5119ad87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.620743041400245, -1.26303433260639, 4.72439999999982, !- X,Y,Z Vertex 1 {m}
  1.20508370694311e-028, -1.44456749133646e-028, 4.72439999999987, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 1.16769512513003, 4.72439999999985, !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 8.46148509763604, 4.72440000000006, !- X,Y,Z Vertex 4 {m}
  -2.36865886512398, 1.85747793813559, 4.72439999999998; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {2cf2ed5f-e3f2-43ed-9871-76204a252dde}, !- Handle
  Surface 458,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18f67c80-3ae3-4960-b0eb-6196e172365f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.18243886981872e-007, -5.71498423340711, 4.7244, !- X,Y,Z Vertex 1 {m}
  -2.26486670752166e-028, -1.24475970211549e-029, 4.7244, !- X,Y,Z Vertex 2 {m}
  -2.9718, 1.24475970211549e-029, 4.72439999999996, !- X,Y,Z Vertex 3 {m}
  -2.9718, -5.71498423340711, 4.72439999999995; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369f8f5e-20f0-43fa-bb8a-2587902a37ca}, !- Handle
  Surface 459,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16119766-b787-44a9-a178-e574cd924ff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9718, -5.71498423340711, 4.72439999999995, !- X,Y,Z Vertex 1 {m}
  -2.9718, -2.93274175860791e-029, 4.72439999999996, !- X,Y,Z Vertex 2 {m}
  -4.572, 3.91032234481056e-029, 4.72439999999997, !- X,Y,Z Vertex 3 {m}
  -4.572, 0.609600000000012, 4.72439999999997, !- X,Y,Z Vertex 4 {m}
  -9.0423942658497, 0.609600000000012, 4.72439999999998, !- X,Y,Z Vertex 5 {m}
  -9.0423942658497, -5.71498423340711, 4.72439999999997; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f4eea7ce-9d6b-4bd3-9243-cd2059aef917}, !- Handle
  Surface 460,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace309cc-887d-44eb-9b59-baebc10bd8b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d96df0a-b34d-4bd3-8701-0aace63c26db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67079426610306, -9.169415308657, 4.7244, !- X,Y,Z Vertex 1 {m}
  -7.67079426610306, -5.71498423340711, 4.7244, !- X,Y,Z Vertex 2 {m}
  -9.0423942658497, -5.71498423340711, 4.72439999999997, !- X,Y,Z Vertex 3 {m}
  -9.0423942658497, -9.169415308657, 4.72439999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe4c27d-2c4e-4736-bdba-7f310c5f5ba6}, !- Handle
  Surface 461,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba0a7ab9-bd0a-4904-ac53-e828be9d791e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5223ee2-cadf-4cf4-a75f-0130219634d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 0, 4.7244,            !- X,Y,Z Vertex 1 {m}
  7.67079438434694, 1.98122290857862, 4.7244, !- X,Y,Z Vertex 2 {m}
  0, 1.98122290857862, 4.7244,            !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52f0d5e9-eae1-453f-8962-f35ea9f3b69f}, !- Handle
  Surface 462,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d57aea16-d432-4182-aea8-dd7f88a93ef9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58328f58-5359-44a5-888e-80f75c2b5d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -7.69620714198573, 4.72440000000001, !- X,Y,Z Vertex 1 {m}
  17.9324145182597, -1.09219998248527, 4.72439999999999, !- X,Y,Z Vertex 2 {m}
  -6.85798539419954, -1.09219998284348, 4.72439999999998, !- X,Y,Z Vertex 3 {m}
  -6.85798529855345, -5.71498423340711, 4.72439999999999, !- X,Y,Z Vertex 4 {m}
  -4.31796534833057, -5.71498423340711, 4.72439999999999, !- X,Y,Z Vertex 5 {m}
  -4.31796534833057, -7.69620714198573, 4.7244; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2019cca6-0ca1-44d3-ab32-4923719bacf1}, !- Handle
  Surface 464,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5307a69-5208-45dc-930a-5eb3408ef209}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.7244,                           !- X,Y,Z Vertex 1 {m}
  4.572, 3.80999999999997, 4.7244,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 4.7244;                   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {80e9f15b-b61a-4f4f-9c7d-a8553bd42312}, !- Handle
  Surface 465,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {789bbbf8-0162-497a-b6ce-aa3e97d557ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.10870094091691e-028, -4.2418000171566, 4.72439999999996, !- X,Y,Z Vertex 1 {m}
  4.572, -4.24180001715658, 4.72439999999994, !- X,Y,Z Vertex 2 {m}
  4.572, 3.80999999999997, 4.7244,        !- X,Y,Z Vertex 3 {m}
  -1.38587617614614e-028, 1.98559632485556e-028, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d9b281-2a74-45df-baf6-4c33bc6cc1f8}, !- Handle
  Surface 466,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {345b6f0f-bce2-4d67-b62d-4b0f479e9998}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8ebbe05-f833-4032-aa60-cea9fb7f248d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6002, -4.85140001715654, 4.72439999999998, !- X,Y,Z Vertex 1 {m}
  1.6002, -4.24180001715654, 4.72439999999997, !- X,Y,Z Vertex 2 {m}
  -3.07769349006561e-029, -4.2418000171566, 4.72439999999996, !- X,Y,Z Vertex 3 {m}
  0, -4.85140001715654, 4.72439999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5280dbaf-e20f-4420-a639-ecdc8942cfa5}, !- Handle
  Surface 467,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fadbdb10-4116-4b4c-a901-1becb1149db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.686152609760848, 14.7828000000008, 0, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.30104554220359, 7.13157414479105, 0, !- X,Y,Z Vertex 4 {m}
  -1.75224768931908, 14.7828000000009, 0; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {72c13b76-68e0-44b4-b072-b4730f34f266}, !- Handle
  Surface 468,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {18c3b28b-b7b3-46c3-af95-48df886415c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9a6450b-f7f2-4ed3-bc6f-aae2e9ce589c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 1.21922633733903, 3.81,              !- X,Y,Z Vertex 2 {m}
  4.21640573414461, 1.21920299906427, 3.81, !- X,Y,Z Vertex 3 {m}
  4.21640573414461, 5.79121101152466, 3.81, !- X,Y,Z Vertex 4 {m}
  -8.38199970092572, 5.79121101152466, 3.81, !- X,Y,Z Vertex 5 {m}
  -12.9539997009257, 0, 3.81;             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {18f67c80-3ae3-4960-b0eb-6196e172365f}, !- Handle
  Surface 469,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cf2ed5f-e3f2-43ed-9871-76204a252dde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079426610306, 13.7414233211174, 1.0287237419553e-014, !- X,Y,Z Vertex 1 {m}
  7.67079438434695, 8.02643908771027, 4.16903847939509e-014, !- X,Y,Z Vertex 2 {m}
  4.69899426610306, 8.02643908771027, 1.0287237412372e-014, !- X,Y,Z Vertex 3 {m}
  4.6989942661031, 13.7414233211174, -2.11159087125369e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28f7c79b-af6e-4fb0-8118-2635b43f0178}, !- Handle
  Surface 470,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d9d1550-982c-4d29-a715-16002c91f09d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 6.04521617913165, -2.16573425859686e-015, !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 1.29542922458042, 4.6924242269597e-014, !- X,Y,Z Vertex 2 {m}
  2.94639337789227, 1.29542922458042, 5.12557107867906e-014, !- X,Y,Z Vertex 3 {m}
  2.94639337789221, 6.04521617913165, 2.16573425859682e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d176f61-34a0-4206-81aa-f7b3db6471a2}, !- Handle
  Surface 471,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4723532c-985b-471c-b8bd-55e2f3dc4fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079442533874, 1.29542922458042, 4.6924340785581e-014, !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 2.5803441135328e-033, 1.29943070355226e-014, !- X,Y,Z Vertex 2 {m}
  2.94639337789221, 7.74123850569758e-033, 1.7325578512729e-014, !- X,Y,Z Vertex 3 {m}
  2.94639426608408, 2.63610021470299e-005, 1.7326268148897e-014, !- X,Y,Z Vertex 4 {m}
  2.94639337789227, 1.29542922458042, 5.12556122627873e-014; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {3d96df0a-b34d-4bd3-8701-0aace63c26db}, !- Handle
  Surface 473,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4eea7ce-9d6b-4bd3-9243-cd2059aef917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.56372744878912e-043, 8.02643908771028, 4.6924242269597e-014, !- X,Y,Z Vertex 1 {m}
  -3.23716276342114e-058, 4.57200801246038, 4.83680651086615e-014, !- X,Y,Z Vertex 2 {m}
  -1.37159999974668, 4.57200801246039, 7.21911419532242e-016, !- X,Y,Z Vertex 3 {m}
  -1.37159999974668, 8.02643908771027, -7.21911419532252e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5223ee2-cadf-4cf4-a75f-0130219634d1}, !- Handle
  Surface 474,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe4c27d-2c4e-4736-bdba-7f310c5f5ba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079438434695, 8.02643908771027, 4.15099066298561e-014, !- X,Y,Z Vertex 1 {m}
  7.67079442533874, 6.04521617913165, -1.80477855751066e-015, !- X,Y,Z Vertex 2 {m}
  -2.7176120635627e-031, 6.04521617913165, 3.97051281610744e-015, !- X,Y,Z Vertex 3 {m}
  2.71761207808537e-031, 8.02643908771028, 4.7285197972612e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4208070-e3f6-4318-9271-67b09319654a}, !- Handle
  Surface 478,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6677817731145, -3.12051227074198, -7.04168799310898e-014, !- X,Y,Z Vertex 1 {m}
  23.4695799760094, -6.04519284085689, 6.39147559824661e-014, !- X,Y,Z Vertex 2 {m}
  11.7857189738164, -6.04519284085689, 1.03942958332709e-013, !- X,Y,Z Vertex 3 {m}
  17.3291560263075, -5.1076054508025, 3.88105913500794e-014, !- X,Y,Z Vertex 4 {m}
  20.8305561911067, -3.4517115990992, -5.46754353270195e-014; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d22330a4-8067-46cc-819c-096de06afee8}, !- Handle
  Surface 479,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {24b58469-0089-4c69-bd46-319d79b74bcf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21e2e55-ec51-4c9e-80e1-86f74bccb953}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6783798665903, -1.55260370070031e-030, -9.4792279645398e-015, !- X,Y,Z Vertex 1 {m}
  17.3291560263075, -5.1076054508025, 7.44335764256699e-014, !- X,Y,Z Vertex 2 {m}
  11.7857189738164, -6.04519284085689, 8.81019845420477e-014, !- X,Y,Z Vertex 3 {m}
  2.96399637338348e-032, -6.04521617913165, 8.43700407974408e-014, !- X,Y,Z Vertex 4 {m}
  -2.61209711398944e-032, 1.35690215289367e-030, -1.5077656584682e-014; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {830e4b13-5fcd-47a7-a73e-471a0bf68b70}, !- Handle
  Surface 480,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.21919999990877, -4.21639999979669, 6.34571846251899e-014, !- X,Y,Z Vertex 1 {m}
  1.219200044386, -12.6491999999992, 3.89940764017037e-014, !- X,Y,Z Vertex 2 {m}
  -1.58259815850875, -9.7245194298843, 2.02289621048707e-013, !- X,Y,Z Vertex 3 {m}
  -2.20334119990899, -8.46148509727791, 2.40252295259706e-013, !- X,Y,Z Vertex 4 {m}
  -6.50329686322948e-008, -7.29378997214788, 1.21895799837983e-013, !- X,Y,Z Vertex 5 {m}
  8.68455451130801e-030, -4.21640000247604, 1.30823141409859e-013; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {58328f58-5359-44a5-888e-80f75c2b5d43}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a2bd26f5-5ef2-4c6d-a6ce-a13c6fb6c807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52f0d5e9-eae1-453f-8962-f35ea9f3b69f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200006503304, 6.60400715914228, -1.58798001120856e-014, !- X,Y,Z Vertex 1 {m}
  -3.30764859881375e-032, -3.97482906089882e-032, 1.94799079001025e-014, !- X,Y,Z Vertex 2 {m}
  -17.6783798665903, 5.17224829658876e-031, 6.94557481432451e-014, !- X,Y,Z Vertex 3 {m}
  -17.6783798665904, 1.98122290857861, 6.27252055635782e-014, !- X,Y,Z Vertex 4 {m}
  -20.2183998168133, 1.98122290857861, 6.9905706955939e-014, !- X,Y,Z Vertex 5 {m}
  -20.2183997758214, 6.60400715914228, 5.4201342580835e-014; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {f8ebbe05-f833-4032-aa60-cea9fb7f248d}, !- Handle
  Surface 483,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d859b289-3783-4217-9acc-cb5ead465e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4d9b281-2a74-45df-baf6-4c33bc6cc1f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27626575282477e-028, 3.10654686653515e-028, -4.87290208184272e-015, !- X,Y,Z Vertex 1 {m}
  -1.27626575282477e-028, -0.609599999999939, 1.35358391162299e-014, !- X,Y,Z Vertex 2 {m}
  -1.6002, -0.609599999999939, 3.33884031533671e-014, !- X,Y,Z Vertex 3 {m}
  -1.6002, -3.10654686653514e-028, 1.49796619552945e-014; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {789bbbf8-0162-497a-b6ce-aa3e97d557ee}, !- Handle
  Surface 484,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e785b0be-1d23-4796-ae82-dc15d945fd7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e9f15b-b61a-4f4f-9c7d-a8553bd42312}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -0.762000000000029, 0,         !- X,Y,Z Vertex 1 {m}
  -0.9144, -8.81380001715654, 0,          !- X,Y,Z Vertex 2 {m}
  -5.4864, -8.81380001715654, 0,          !- X,Y,Z Vertex 3 {m}
  -5.4864, -4.572, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5307a69-5208-45dc-930a-5eb3408ef209}, !- Handle
  Surface 485,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2019cca6-0ca1-44d3-ab32-4923719bacf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6407997009201, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  21.6407997009201, 3.80999999999997, 0,  !- X,Y,Z Vertex 2 {m}
  17.0687997009201, 0, 0;                 !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {74373296-fa85-49cc-bf39-954255e1f520}, !- Handle
  Surface 486,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8578a4ec-0319-4665-a4f4-824953727097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6407997009201, 4.572, 0,             !- X,Y,Z Vertex 1 {m}
  17.0687997009201, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e35e85c-76e7-49f6-8a24-dae504c7dfa6}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.678387962209, 6.40079999999999, 0,   !- X,Y,Z Vertex 1 {m}
  17.678387962209, 4.57200000000002, 0,   !- X,Y,Z Vertex 2 {m}
  -1.82880029907993, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.82880029907993, 6.40079999999999, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {473f3dc1-a497-4d07-8048-7d7914a190eb}, !- Handle
  Surface 488,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef0c4ad4-b9fa-44d7-846a-2d8bdb7fed24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 3.81, !- X,Y,Z Vertex 2 {m}
  5.25815260976085, 18.5928, 3.81,        !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 23.1648, 3.81,        !- X,Y,Z Vertex 4 {m}
  0.68615260976086, 14.7828000000008, 3.81, !- X,Y,Z Vertex 5 {m}
  -1.75224768931908, 14.7828000000008, 3.81, !- X,Y,Z Vertex 6 {m}
  -1.30104554220359, 7.13157414479105, 3.81; !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {d3ebebd7-8bde-4d1f-bb00-7e484d9b2ce8}, !- Handle
  Surface 489,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cc4fee7-d449-4cef-a719-8c379cb0f58f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.64869788797938, -2.16573425859679e-015, 3.81, !- X,Y,Z Vertex 1 {m}
  5.25815260976085, 4.57198467418647, 3.81, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8ecc4de8-4c88-4dab-a858-b6e9fb90191e}, !- Handle
  Surface 490,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d61fcb65-2688-4cb0-a890-2d420c31de82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.21640573414461, 1.21922747773202, 3.81, !- X,Y,Z Vertex 1 {m}
  4.21640573414461, 5.79121101152466, 3.81, !- X,Y,Z Vertex 2 {m}
  -8.38199970092572, 5.79121101152466, 3.81, !- X,Y,Z Vertex 3 {m}
  -11.9914544227072, 1.2192263373382, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a41045-013b-4b92-aa0b-a88ebfcaf1fc}, !- Handle
  Surface 491,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a6812a7-f19c-4876-af30-b46344180641}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72f81e86-f98b-413a-9d08-0ad9221c17d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.51585524205862, -6.04519170046391, 3.81, !- X,Y,Z Vertex 1 {m}
  2.54001990923107, -6.04440184162932, 3.81, !- X,Y,Z Vertex 2 {m}
  2.54001990923107, 0, 3.81,              !- X,Y,Z Vertex 3 {m}
  2.5146201802674, 0, 3.81,               !- X,Y,Z Vertex 4 {m}
  2.5146201802674, -6.04519170046391, 3.81; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {341a1910-15c0-4fb4-8942-e64e30bf7cff}, !- Handle
  Surface 495,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97e4354d-f12f-4f00-b2e9-f0d575241c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.87994069292948, -4.38270571900935, 3.81000000000002, !- X,Y,Z Vertex 1 {m}
  -2.9972000149413, -4.03296123869862, 3.81000000000002, !- X,Y,Z Vertex 2 {m}
  -5.79120010941904, -2.38760715934559, 3.81; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {428c9291-0286-4ef1-b592-dfa3a1f367ff}, !- Handle
  Surface 496,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb703576-f007-4f36-8542-aaf4a4b99200}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9838f9a-58b2-4bc7-9f1e-97f300544069}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.9972000149413, -4.03296123869862, 3.81000000000002, !- X,Y,Z Vertex 1 {m}
  -2.99720005245121, 1.64817501834476, 3.81000000000003, !- X,Y,Z Vertex 2 {m}
  -5.79120010941904, -2.38760715934559, 3.81; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {d196a805-db91-46cf-80e7-eaaf0b8ff164}, !- Handle
  Surface 497,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdde322-aac9-4764-9ea8-22537a40e7b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  16.1544145752276, -2.56822498145191, 3.8100000000001, !- X,Y,Z Vertex 2 {m}
  16.1544145587738, 0, 3.81;              !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {03babbe1-f113-41c7-9313-5bb90a423d29}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbb7a7e9-484f-4b9f-9f76-911ad9bedc78}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0c0f763-eac3-4cfc-a295-aeab0eb3f671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.3604145182597, -6.60400715914228, 3.81, !- X,Y,Z Vertex 1 {m}
  16.1544145587738, 0, 3.81,              !- X,Y,Z Vertex 2 {m}
  -6.85798525756165, 0, 3.81,             !- X,Y,Z Vertex 3 {m}
  -6.85798525756165, -6.60400715914228, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8175874-b947-4e69-b3d7-53b6c68993d8}, !- Handle
  Surface 499,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bbb3ac7-9e7b-4618-a87f-5a2d8809eff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.9144, -8.81380001715654, 3.81,       !- X,Y,Z Vertex 1 {m}
  -0.9144, -0.762, 3.81,                  !- X,Y,Z Vertex 2 {m}
  -5.4864, -4.572, 3.81,                  !- X,Y,Z Vertex 3 {m}
  -5.4864, -8.81380001715654, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {771196f5-2dd0-4534-9dd1-8a8264ae8164}, !- Handle
  Surface 500,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c74e067a-1e3b-436e-add5-2e27b66cb597}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.81,                     !- X,Y,Z Vertex 2 {m}
  -21.6407997009201, 4.572, 3.81,         !- X,Y,Z Vertex 3 {m}
  -17.0687997009201, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d504211f-4788-4cb6-8370-6de6a4959ed2}, !- Handle
  Surface 501,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af64d6be-7a2d-44ab-bd48-46ae91cf8ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4723799610681, 1.64535407935304, -1.27074187107801e-015, !- X,Y,Z Vertex 1 {m}
  -2.79400009447773, 1.645354079353, -3.16875838242918e-016, !- X,Y,Z Vertex 2 {m}
  -0.882740677988186, -0.349744480310729, 1.2614055290293e-016, !- X,Y,Z Vertex 3 {m}
  -6.85912830132903, -2.71760701976516, 2.07071228820989e-016, !- X,Y,Z Vertex 4 {m}
  -14.4258411602152, -4.20140746139915, 5.15817014504893e-017, !- X,Y,Z Vertex 5 {m}
  -20.472379961068, -4.39904776227632, -2.40998612917999e-016; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8cdde322-aac9-4764-9ea8-22537a40e7b5}, !- Handle
  Surface 504,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aefdcb77-d2c6-4af5-ab67-462e3d574910}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d196a805-db91-46cf-80e7-eaaf0b8ff164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.79400004051408, 6.60400715914228, 0,  !- X,Y,Z Vertex 1 {m}
  2.79400005696778, 4.03578217769041, 0,  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {28088af0-3c9d-4a4a-8c6f-2352eac2c544}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {36025337-9b8c-4de5-acaf-62eec9bc2eae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635000000225814, -8.02641573544224, 2.6924, !- X,Y,Z Vertex 1 {m}
  0.00635000000225814, -8.02641573544224, 1.016, !- X,Y,Z Vertex 2 {m}
  1.0962247183087, -8.0264133335794, 1.016, !- X,Y,Z Vertex 3 {m}
  1.0962247183087, -8.0264133335794, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03e2184e-c720-496a-a8d7-1d3d52dad30c}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {36025337-9b8c-4de5-acaf-62eec9bc2eae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635000000225814, -8.02641573544224, 1.00965, !- X,Y,Z Vertex 1 {m}
  0.00635000000225814, -8.02641573544224, 0.152399999999999, !- X,Y,Z Vertex 2 {m}
  1.09622540941029, -8.02641333357788, 0.152399999999999, !- X,Y,Z Vertex 3 {m}
  1.0962254094103, -8.02641333357788, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {47c0ad38-ea0e-49ee-9248-252bd6d095ef}, !- Handle
  Sub Surface 14,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {36025337-9b8c-4de5-acaf-62eec9bc2eae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635000000225814, -8.02641573544224, 3.2512, !- X,Y,Z Vertex 1 {m}
  0.00635000000225814, -8.02641573544224, 2.69875, !- X,Y,Z Vertex 2 {m}
  1.0962254094103, -8.02641333357788, 2.69875, !- X,Y,Z Vertex 3 {m}
  1.0962254094103, -8.02641333357788, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bee6994-48ef-47fd-973b-7dd90f93d60d}, !- Handle
  Sub Surface 15,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {bf788d22-16c3-415b-a44c-5ab751a1122b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.59261736154995, -8.0264129024153, 3.2512, !- X,Y,Z Vertex 1 {m}
  4.59261736154994, -8.0264129024153, 2.69875, !- X,Y,Z Vertex 2 {m}
  8.93210652366793, -8.02641567887282, 2.69875, !- X,Y,Z Vertex 3 {m}
  8.93210652366793, -8.02641567887282, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2489975a-64be-4c14-84f3-e7000e8f5191}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {bf788d22-16c3-415b-a44c-5ab751a1122b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.59261736154995, -8.0264129024153, 2.6924, !- X,Y,Z Vertex 1 {m}
  4.59261736154995, -8.0264129024153, 1.016, !- X,Y,Z Vertex 2 {m}
  8.93210652366793, -8.02641567887282, 1.016, !- X,Y,Z Vertex 3 {m}
  8.93210652366793, -8.02641567887282, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d91b09f9-6980-4e4a-8a9a-1d093b504707}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {bf788d22-16c3-415b-a44c-5ab751a1122b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.59261736154995, -8.0264129024153, 1.00965, !- X,Y,Z Vertex 1 {m}
  4.59261736154995, -8.0264129024153, 0.152399999999999, !- X,Y,Z Vertex 2 {m}
  8.93210652366793, -8.02641567887282, 0.152399999999999, !- X,Y,Z Vertex 3 {m}
  8.93210652366793, -8.02641567887282, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36025337-9b8c-4de5-acaf-62eec9bc2eae}, !- Handle
  Surface 245,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {26e5490d-5621-4943-9c7c-c47704e0dd7b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.28412775367331e-012, -8.02641574943635, 3.6957, !- X,Y,Z Vertex 1 {m}
  2.28412775367331e-012, -8.02641574943635, 0, !- X,Y,Z Vertex 2 {m}
  1.37159999974588, -8.02641272670813, 0, !- X,Y,Z Vertex 3 {m}
  1.37159999974588, -8.02641272670813, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72f81e86-f98b-413a-9d08-0ad9221c17d6}, !- Handle
  Surface 509,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46a41045-013b-4b92-aa0b-a88ebfcaf1fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4723799610681, 1.64535407935304, -1.03965582432611e-015, !- X,Y,Z Vertex 1 {m}
  -20.472379961068, -4.39904776227632, -4.13466772295227e-016, !- X,Y,Z Vertex 2 {m}
  -20.4965446282405, -4.39983762111091, 1.91254658771256e-016, !- X,Y,Z Vertex 3 {m}
  -20.4977796900317, -4.39983876150473, 2.22158048452345e-016, !- X,Y,Z Vertex 4 {m}
  -20.4977796900317, 1.645354079353, -4.04112949664414e-016; !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Handle
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.4977796900317, -4.39987799098069, 3.6957, !- X,Y,Z Vertex 1 {m}
  -20.4977796900317, -4.39987799098069, 0, !- X,Y,Z Vertex 2 {m}
  -14.4258411602152, -4.20140746139915, 0, !- X,Y,Z Vertex 3 {m}
  -14.4258411602152, -4.20140746139915, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee80c19f-bebe-4f6a-94d5-345abca82768}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.2815357025989, -4.32743669143397, 2.6924, !- X,Y,Z Vertex 1 {m}
  -18.2815357025989, -4.32743669143397, 1.016, !- X,Y,Z Vertex 2 {m}
  -14.4321877707341, -4.20161490999972, 1.016, !- X,Y,Z Vertex 3 {m}
  -14.4321877707341, -4.20161490999972, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {785da7e6-6d5b-4ffc-90a1-4939ec5bee56}, !- Handle
  Sub Surface 20,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.2815363257777, -4.32743671180352, 3.2512, !- X,Y,Z Vertex 1 {m}
  -18.2815363257777, -4.32743671180352, 2.69875, !- X,Y,Z Vertex 2 {m}
  -14.4321877707341, -4.20161490999972, 2.69875, !- X,Y,Z Vertex 3 {m}
  -14.4321877707341, -4.20161490999972, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8afe0ed7-fecb-4bc8-b81c-3cfb08af0fce}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.2815355757345, -4.32743668728722, 1.00964971417366, !- X,Y,Z Vertex 1 {m}
  -18.2815355757345, -4.32743668728722, 0.152399714173652, !- X,Y,Z Vertex 2 {m}
  -14.4321877707341, -4.20161490999972, 0.152399714173652, !- X,Y,Z Vertex 3 {m}
  -14.4321877707341, -4.20161490999972, 1.00964971417366; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcad1cb9-4a2a-46b5-8087-04711cbf968a}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.4914330795128, -4.39967054238012, 1.00965, !- X,Y,Z Vertex 1 {m}
  -20.4914330795128, -4.39967054238012, 0.152399999999999, !- X,Y,Z Vertex 2 {m}
  -18.5673796904471, -4.33677993616008, 0.152399999999999, !- X,Y,Z Vertex 3 {m}
  -18.5673796904471, -4.33677993616008, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eeae7454-271b-49d4-87e5-c4dcb47f8590}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.4914330795128, -4.39967054238012, 2.6924, !- X,Y,Z Vertex 1 {m}
  -20.4914330795128, -4.39967054238012, 1.016, !- X,Y,Z Vertex 2 {m}
  -18.5673796904471, -4.33677993616008, 1.016, !- X,Y,Z Vertex 3 {m}
  -18.5673796904471, -4.33677993616008, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e495b3c6-e6d6-43a0-8938-aa7c8d7dcb12}, !- Handle
  Sub Surface 33,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e3e56bc8-a7b2-4535-be35-5e9405a36f40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.4914350987723, -4.39967060838269, 3.25119999999999, !- X,Y,Z Vertex 1 {m}
  -20.4914330795128, -4.39967054238012, 2.69875, !- X,Y,Z Vertex 2 {m}
  -18.5673825454002, -4.33678002947855, 2.69874999999999, !- X,Y,Z Vertex 3 {m}
  -18.5673825454002, -4.33678002947855, 3.25119999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae48b2e7-a373-48fe-aa68-1409e1093544}, !- Handle
  Sub Surface 24,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {1cf3e8fc-ef02-4b2b-bca5-b183a56105f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.8532247764071, -2.71526802564457, 3.25120211856063, !- X,Y,Z Vertex 1 {m}
  -6.85322477640711, -2.71526802564457, 2.69875211856065, !- X,Y,Z Vertex 2 {m}
  -0.155661676555028, -0.061673618910495, 2.69875211856064, !- X,Y,Z Vertex 3 {m}
  -0.155661676555034, -0.0616736189104976, 3.25120211856064; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a55d80fd-259c-4448-92ec-93363af55b60}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {1cf3e8fc-ef02-4b2b-bca5-b183a56105f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.155661676555028, -0.0616736189104952, 2.69240211856064, !- X,Y,Z Vertex 1 {m}
  -6.85322477640712, -2.71526802564458, 2.69240211856061, !- X,Y,Z Vertex 2 {m}
  -6.85322477640711, -2.71526802564457, 1.01600211856064, !- X,Y,Z Vertex 3 {m}
  -0.155661676555024, -0.0616736189104936, 1.01600211856064; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae283c22-6fd2-4835-b85d-f965143997bb}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {1cf3e8fc-ef02-4b2b-bca5-b183a56105f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.155661676554978, -0.0616736189104754, 1.00965211856064, !- X,Y,Z Vertex 1 {m}
  -6.85322477640711, -2.71526802564457, 1.00965211856061, !- X,Y,Z Vertex 2 {m}
  -6.85322477640712, -2.71526802564458, 0.152402118560626, !- X,Y,Z Vertex 3 {m}
  -0.155661676554977, -0.061673618910475, 0.152402118560641; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8fba1cc-842c-4c17-b6c5-4de2c9188f3b}, !- Handle
  Sub Surface 34,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8e3827a7-5ae6-4199-ba1b-82d638708ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.53717597490584, -0.936528424770515, 3.937, !- X,Y,Z Vertex 1 {m}
  -5.53717597490584, -0.936528424770515, 3.05435, !- X,Y,Z Vertex 2 {m}
  -0.00626107758516942, -0.00105896528388813, 3.05435, !- X,Y,Z Vertex 3 {m}
  -0.00626107758516942, -0.00105896528388813, 3.937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90259ecd-721a-4750-881f-ef19afffc7f8}, !- Handle
  Sub Surface 35,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8e3827a7-5ae6-4199-ba1b-82d638708ce1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.53717597490584, -0.936528424770515, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.53717597490584, -0.936528424770515, 0.4572, !- X,Y,Z Vertex 2 {m}
  -0.00626107758516941, -0.00105896528388813, 0.4572, !- X,Y,Z Vertex 3 {m}
  -0.00626107758516941, -0.00105896528388813, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e79079c-91d4-4e61-a737-3ff9c774c7ae}, !- Handle
  Sub Surface 37,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {244f6cdc-2360-462c-a88b-39e9704256c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.71214228145915, -3.24741273221517, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.71214228145915, -3.24741273221517, 0.4572, !- X,Y,Z Vertex 2 {m}
  0.565381349381351, -1.69739531812957, 0.4572, !- X,Y,Z Vertex 3 {m}
  0.565381349381351, -1.69739531812957, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {212990df-1b3f-4211-8ccb-6e00bbda84fc}, !- Handle
  Sub Surface 38,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {244f6cdc-2360-462c-a88b-39e9704256c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.71214228145915, -3.24741273221517, 3.937, !- X,Y,Z Vertex 1 {m}
  -2.71214228145915, -3.24741273221517, 3.05435, !- X,Y,Z Vertex 2 {m}
  0.565381349381351, -1.69739531812957, 3.05435, !- X,Y,Z Vertex 3 {m}
  0.565381349381351, -1.69739531812957, 3.937; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Handle
  Flr 4 Tenant 1 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19.6088057341525,                       !- X Origin {m}
  8.02639805484511,                       !- Y Origin {m}
  12.3444,                                !- Z Origin {m}
  {6d604b66-6e45-4796-8739-7bedfeb230df}, !- Building Story Name
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {05954b03-f862-4d05-bbfb-ffdc6f700559}, !- Handle
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57058707-dc16-408f-8f87-54357ecd1a13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350725, 0, 3.6957,           !- X,Y,Z Vertex 1 {m}
  -12.5984054350725, 0, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -17.8565580448334, -4.57198467418646, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -17.8565580448334, -4.57198467418646, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50134221-0b89-4456-a45d-c01ec372e50f}, !- Handle
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58298009-9a83-438d-85fa-99f809c731e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75393938156776e-014, 1.01067598734517e-014, 3.6957, !- X,Y,Z Vertex 1 {m}
  3.75393938156776e-014, 1.01067598734517e-014, -7.41862539389394e-061, !- X,Y,Z Vertex 2 {m}
  -12.5984054350725, 1.28237228752728e-030, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -12.5984054350725, 1.28237228752728e-030, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aade34ee-f8af-46a5-a872-a875833a91c9}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8381eea-d593-4d70-8e4b-52268a8dcf92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.29279066843446e-012, -4.57198353379264, 3.6957, !- X,Y,Z Vertex 1 {m}
  -2.29279066843446e-012, -4.57198353379264, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  3.75393938156778e-014, 1.01067598734517e-014, 1.08983877174116e-057, !- X,Y,Z Vertex 3 {m}
  3.75393938156777e-014, 1.01067598734517e-014, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76a7ab73-3769-4dd3-aaad-18b2c1dcaf87}, !- Handle
  Surface 349,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.29279066843446e-012, -4.57198353379264, 3.6957, !- X,Y,Z Vertex 1 {m}
  3.75393938156776e-014, 1.01067598734517e-014, 3.6957, !- X,Y,Z Vertex 2 {m}
  -12.5984054350725, 0, 3.6957,           !- X,Y,Z Vertex 3 {m}
  -17.8565580448334, -4.57198467418646, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Handle
  Flr 3 Tenant 2 South Perimeter,         !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  31.1912200684667,                       !- X Origin {m}
  9.49960622151642,                       !- Y Origin {m}
  8.5344,                                 !- Z Origin {m}
  {ff6d72b4-9bf0-4e63-aef0-f8ba529ad2bb}, !- Building Story Name
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {19d03c52-537a-40ed-b8de-c4343177f276}, !- Handle
  Surface 364,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac5f96ba-eabe-4d3b-9c33-469c790d119a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6783798665904, -3.67935042112378e-030, -2.78861169525977e-013, !- X,Y,Z Vertex 1 {m}
  23.4695799760094, -6.0452161791317, -2.1786406728772e-013, !- X,Y,Z Vertex 2 {m}
  1.03955244412646e-013, -6.0452161791317, -2.18105239969912e-014, !- X,Y,Z Vertex 3 {m}
  1.69878453930925e-030, 3.67935042112637e-030, -1.31184516768348e-013; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf3e28d-591f-4601-b953-c5eebf77fdb1}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8485b4-198b-44f8-b216-ea95926ae93b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 7.21911419532262e-014, 3.81000000000008, !- X,Y,Z Vertex 1 {m}
  17.6783798665904, 7.21911419532262e-014, 3.80999999999993, !- X,Y,Z Vertex 2 {m}
  17.6783798665904, 4.39576602148077e-029, -2.78657807939453e-013, !- X,Y,Z Vertex 3 {m}
  2.31567366743514e-057, -1.45335525918455e-029, -1.31387878354872e-013; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645c1525-8e14-4ac6-a7f4-ff6b6e2d7561}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e727c8-f786-4933-a856-3319748881b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4695799760094, -6.04521617913163, 3.80999999999999, !- X,Y,Z Vertex 1 {m}
  23.4695799760094, -6.0452161791317, -2.18017248698743e-013, !- X,Y,Z Vertex 2 {m}
  17.6783798665904, 1.99759414513004e-015, -2.78657807939453e-013, !- X,Y,Z Vertex 3 {m}
  17.6783798665904, 7.11923448806612e-014, 3.80999999999993; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.09730535768904e-013, -6.04521617913163, 3.81000000000019, !- X,Y,Z Vertex 1 {m}
  1.03955244412646e-013, -6.0452161791317, -2.16573425859679e-014, !- X,Y,Z Vertex 2 {m}
  23.4695799760094, -6.0452161791317, -2.18017248698743e-013, !- X,Y,Z Vertex 3 {m}
  23.4695799760094, -6.04521617913163, 3.80999999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {164744cb-4ca8-403d-9216-1c1b8f49b8ed}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fef3f34a-9b80-4cc7-b21d-f604bd939924}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625802e-015, 7.21911419532262e-014, 3.81000000000008, !- X,Y,Z Vertex 1 {m}
  7.48990907401495e-029, 1.28798591373047e-042, -1.31387878354872e-013, !- X,Y,Z Vertex 2 {m}
  1.03955244412646e-013, -6.0452161791317, -2.16573425859679e-014, !- X,Y,Z Vertex 3 {m}
  1.09730535768904e-013, -6.04521617913163, 3.81000000000019; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af64d6be-7a2d-44ab-bd48-46ae91cf8ab5}, !- Handle
  Surface 369,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d504211f-4788-4cb6-8370-6de6a4959ed2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-013, -6.04440184162936, 3.81000000000019, !- X,Y,Z Vertex 1 {m}
  6.0465388008529, -5.84676154075219, 3.81000000000014, !- X,Y,Z Vertex 2 {m}
  13.6132516597391, -4.3629610991182, 3.81000000000004, !- X,Y,Z Vertex 3 {m}
  19.589643917529, -1.99509672348128, 3.80999999999995, !- X,Y,Z Vertex 4 {m}
  17.6783798665904, 7.21911419532262e-014, 3.80999999999993, !- X,Y,Z Vertex 5 {m}
  5.7752913562581e-015, 7.21911419532262e-014, 3.81000000000008; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {8d01f022-5439-421c-8020-469595573122}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.8565580448334, -4.57198467418646, 3.6957, !- X,Y,Z Vertex 1 {m}
  -17.8565580448334, -4.57198467418646, -1.44382283906452e-015, !- X,Y,Z Vertex 2 {m}
  -2.29279066843446e-012, -4.57198353379264, -1.44382283906452e-015, !- X,Y,Z Vertex 3 {m}
  -2.29279066843446e-012, -4.57198353379264, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d61fcb65-2688-4cb0-a890-2d420c31de82}, !- Handle
  Surface 244,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ecc4de8-4c88-4dab-a858-b6e9fb90191e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.75393938156776e-014, 1.01067598734517e-014, 2.49579507694818e-016, !- X,Y,Z Vertex 1 {m}
  -2.29279066843446e-012, -4.57198353379264, -1.63782155144573e-015, !- X,Y,Z Vertex 2 {m}
  -16.2078600737284, -4.57198456889377, -4.13746984873383e-015, !- X,Y,Z Vertex 3 {m}
  -12.5984054350725, 1.03031111285455e-031, -1.69340230283787e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cc4fee7-d449-4cef-a719-8c379cb0f58f}, !- Handle
  Surface 510,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d8591da-e5d0-43ad-8851-37a6bd4b28d4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3ebebd7-8bde-4d1f-bb00-7e484d9b2ce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.5984054350725, 5.16624945056221e-044, -1.44382283906455e-015, !- X,Y,Z Vertex 1 {m}
  -16.2078600737284, -4.57198456889377, -4.33146851719355e-015, !- X,Y,Z Vertex 2 {m}
  -17.8565580448334, -4.57198467418646, -1.44382283906455e-015; !- X,Y,Z Vertex 3 {m}

OS:SubSurface,
  {a28245de-4f85-4334-8873-f558337fa564}, !- Handle
  Sub Surface 1,                          !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {1f03b248-89a9-4b85-8525-90aaabf5d97b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.84479739287444, 0, 3.2511999999999,  !- X,Y,Z Vertex 1 {m}
  -2.84479739287444, 0, 2.6987499999999,  !- X,Y,Z Vertex 2 {m}
  -0.0508332122348036, 0, 2.6987499999999, !- X,Y,Z Vertex 3 {m}
  -0.0508332122348036, 0, 3.2511999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39be85ef-34cf-42c2-9a76-9d7a7915106b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {1f03b248-89a9-4b85-8525-90aaabf5d97b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.84479739287444, 0, 1.0096499999999,  !- X,Y,Z Vertex 1 {m}
  -2.84479739287444, 0, 0.1523999999999,  !- X,Y,Z Vertex 2 {m}
  -0.0508332122348036, 0, 0.1523999999999, !- X,Y,Z Vertex 3 {m}
  -0.0508332122348036, 0, 1.0096499999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af467059-b2a8-4add-943c-b2c7955425b6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {1f03b248-89a9-4b85-8525-90aaabf5d97b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.84479739287444, 0, 2.6923999999999,  !- X,Y,Z Vertex 1 {m}
  -2.84479739287444, 0, 1.0159999999999,  !- X,Y,Z Vertex 2 {m}
  -0.0508332122348036, 0, 1.0159999999999, !- X,Y,Z Vertex 3 {m}
  -0.0508332122348036, 0, 2.6923999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e843bf65-d365-4742-8380-814329f2b1f8}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6651880458885, -4.5719844065082, 1.00965, !- X,Y,Z Vertex 1 {m}
  -13.6651880458883, -4.5719844065082, 0.152399999999999, !- X,Y,Z Vertex 2 {m}
  -4.82600595703851, -4.57198384200139, 0.152399999999999, !- X,Y,Z Vertex 3 {m}
  -4.82600595703875, -4.57198384200139, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae5c0cc3-7265-4bcb-acb5-dcdbb52a9983}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54257458934488, -4.57198382390028, 2.6924, !- X,Y,Z Vertex 1 {m}
  -4.54257458934488, -4.57198382390028, 1.016, !- X,Y,Z Vertex 2 {m}
  -0.00635000000210798, -4.57198353419818, 1.016, !- X,Y,Z Vertex 3 {m}
  -0.00635000000209643, -4.57198353419818, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bf00059-004b-40e9-9b97-1ed7d9fc2572}, !- Handle
  Sub Surface 7,                          !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0180061454961, -4.57198462063306, 3.2512, !- X,Y,Z Vertex 1 {m}
  -17.0180061454958, -4.57198462063306, 2.69875, !- X,Y,Z Vertex 2 {m}
  -13.9700061456979, -4.57198442597514, 2.69875, !- X,Y,Z Vertex 3 {m}
  -13.9700061456982, -4.57198442597514, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d9f5525d-9a0d-41f8-86a1-6840705069c5}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.018006145495, -4.57198462063306, 1.00965, !- X,Y,Z Vertex 1 {m}
  -17.0180061454946, -4.57198462063306, 0.152399999999999, !- X,Y,Z Vertex 2 {m}
  -13.9700061456967, -4.57198442597514, 0.152399999999999, !- X,Y,Z Vertex 3 {m}
  -13.9700061456971, -4.57198442597514, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f85e0977-6775-4999-b3c6-84e190aee400}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.0180061454958, -4.57198462063306, 2.6924, !- X,Y,Z Vertex 1 {m}
  -17.018006145495, -4.57198462063306, 1.016, !- X,Y,Z Vertex 2 {m}
  -13.9700061456971, -4.57198442597514, 1.016, !- X,Y,Z Vertex 3 {m}
  -13.9700061456979, -4.57198442597514, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5a748ce-a57d-4a83-8700-03f03b722d08}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.665188045889, -4.5719844065082, 2.6924, !- X,Y,Z Vertex 1 {m}
  -13.6651880458885, -4.5719844065082, 1.016, !- X,Y,Z Vertex 2 {m}
  -4.82600595703875, -4.57198384200139, 1.016, !- X,Y,Z Vertex 3 {m}
  -4.8260059570392, -4.57198384200139, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54461a63-436d-4411-bd75-19c74eeadee4}, !- Handle
  Sub Surface 12,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.542574359103, -4.57198382390027, 3.2512, !- X,Y,Z Vertex 1 {m}
  -4.54257435910314, -4.57198382390027, 2.69875, !- X,Y,Z Vertex 2 {m}
  -0.00635047644876483, -4.57198353419821, 2.69874999993384, !- X,Y,Z Vertex 3 {m}
  -0.00635047648177062, -4.57198353419821, 3.25119999993384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9efa4cf7-46d6-42e8-8a87-c046b8ed45cc}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.54257481970221, -4.5719838239003, 1.00965, !- X,Y,Z Vertex 1 {m}
  -4.542574819702, -4.5719838239003, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  -0.00634677379414377, -4.57198353419797, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  -0.00634677379436034, -4.57198353419797, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dfe422d-c9ad-40ea-8199-e0129347be97}, !- Handle
  Sub Surface 21,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {8d01f022-5439-421c-8020-469595573122}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6651880458891, -4.5719844065082, 3.2512, !- X,Y,Z Vertex 1 {m}
  -13.665188045889, -4.5719844065082, 2.69875, !- X,Y,Z Vertex 2 {m}
  -4.8260059570392, -4.57198384200139, 2.69875, !- X,Y,Z Vertex 3 {m}
  -4.82600595703935, -4.57198384200139, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ab68f5-f1ed-4807-971c-0a4bb21f2396}, !- Handle
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f82e833f-2064-4bbe-a59e-ded780741269}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.4258411602152, -4.20140746139915, 3.6957, !- X,Y,Z Vertex 1 {m}
  -14.4258411602152, -4.20140746139915, 0, !- X,Y,Z Vertex 2 {m}
  -6.85912830132903, -2.71760701976516, 0, !- X,Y,Z Vertex 3 {m}
  -6.85912830132903, -2.71760701976516, 3.6957; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b092bb5-aecb-4360-9bff-9d58d8001253}, !- Handle
  Sub Surface 22,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e4ab68f5-f1ed-4807-971c-0a4bb21f2396}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.419609838315, -4.2001855254859, 3.2512, !- X,Y,Z Vertex 1 {m}
  -14.419609838315, -4.2001855254859, 2.69875, !- X,Y,Z Vertex 2 {m}
  -6.86535962322924, -2.71882895567841, 2.69875, !- X,Y,Z Vertex 3 {m}
  -6.86535962322924, -2.71882895567841, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65746bff-afeb-4313-ba2f-c03d31db919a}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e4ab68f5-f1ed-4807-971c-0a4bb21f2396}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.419609838315, -4.2001855254859, 2.6924, !- X,Y,Z Vertex 1 {m}
  -14.419609838315, -4.2001855254859, 1.016, !- X,Y,Z Vertex 2 {m}
  -6.86535962322924, -2.71882895567841, 1.016, !- X,Y,Z Vertex 3 {m}
  -6.86535962322924, -2.71882895567841, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc91b9fa-37e7-4d63-b082-59201199a731}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {e4ab68f5-f1ed-4807-971c-0a4bb21f2396}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.419609838315, -4.2001855254859, 1.00965, !- X,Y,Z Vertex 1 {m}
  -14.419609838315, -4.2001855254859, 0.1524, !- X,Y,Z Vertex 2 {m}
  -6.86535962322924, -2.71882895567841, 0.1524, !- X,Y,Z Vertex 3 {m}
  -6.86535962322924, -2.71882895567841, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66b0f142-9e05-4c4b-abed-c478a4596dac}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27930959-6c6e-45ae-944c-907cc791b96a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9539997009257, 0, 3.81,             !- X,Y,Z Vertex 1 {m}
  -12.9539997009257, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e1fff6e-99ad-49dd-be93-f054387934f1}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {66b0f142-9e05-4c4b-abed-c478a4596dac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.49958185440352, 0, 2.6924,           !- X,Y,Z Vertex 1 {m}
  -9.49958185440352, 0, 1.016,            !- X,Y,Z Vertex 2 {m}
  -0.66039976555164, 0, 1.016,            !- X,Y,Z Vertex 3 {m}
  -0.66039976555164, 0, 2.6924;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {943c819e-f186-4d60-b075-b828b41c7f16}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {66b0f142-9e05-4c4b-abed-c478a4596dac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8523999540937, 0, 2.6924,           !- X,Y,Z Vertex 1 {m}
  -12.8523999540937, 0, 1.016,            !- X,Y,Z Vertex 2 {m}
  -9.80439995429452, 0, 1.016,            !- X,Y,Z Vertex 3 {m}
  -9.80439995429452, 0, 2.6924;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b55f9ab2-1327-476f-badf-a08b9b22fa5e}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {66b0f142-9e05-4c4b-abed-c478a4596dac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.49958185440352, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -9.49958185440352, 0, 2.69875,          !- X,Y,Z Vertex 2 {m}
  -0.660399765551637, 0, 2.69875,         !- X,Y,Z Vertex 3 {m}
  -0.660399765551637, 0, 3.2512;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {329358de-3182-487d-a97e-571476a2f3f3}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {66b0f142-9e05-4c4b-abed-c478a4596dac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.8523999540937, 0, 3.2512,           !- X,Y,Z Vertex 1 {m}
  -12.8523999540937, 0, 2.69875,          !- X,Y,Z Vertex 2 {m}
  -9.80439995429452, 0, 2.69875,          !- X,Y,Z Vertex 3 {m}
  -9.80439995429452, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0be317f2-4c7c-473d-a8b6-401d5634efea}, !- Handle
  Sub Surface 41,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {f9306c61-0706-451d-a35a-f1d9ad73f38c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.127005791972725, 1.21922637168974, 2.6924, !- X,Y,Z Vertex 1 {m}
  0.127005791972725, 1.21922637168974, 1.016, !- X,Y,Z Vertex 2 {m}
  4.21005572658815, 1.21922747601456, 1.016, !- X,Y,Z Vertex 3 {m}
  4.21005572658815, 1.21922747601456, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3429dc38-fbba-4a0b-91bb-27c9c9eb4453}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {f9306c61-0706-451d-a35a-f1d9ad73f38c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.127005791972725, 1.21922637168974, 1.00965, !- X,Y,Z Vertex 1 {m}
  0.127005791972725, 1.21922637168974, 0.1524, !- X,Y,Z Vertex 2 {m}
  4.2100557265916, 1.21922747601456, 0.1524, !- X,Y,Z Vertex 3 {m}
  4.2100557265916, 1.21922747601456, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50e493d6-d061-4dbc-b09e-3104743ce853}, !- Handle
  Sub Surface 43,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {f9306c61-0706-451d-a35a-f1d9ad73f38c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.127005790081944, 1.21922637168974, 3.25119998400453, !- X,Y,Z Vertex 1 {m}
  0.127005790081944, 1.21922637168974, 2.69874998400453, !- X,Y,Z Vertex 2 {m}
  4.21005572176226, 1.21922747601456, 2.69874998400406, !- X,Y,Z Vertex 3 {m}
  4.21005572176225, 1.21922747601456, 3.25119998400417; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea0b516f-fe26-40a0-b2e5-6c4a78fa2d32}, !- Handle
  Sub Surface 44,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {593d56bf-2cf5-4052-acce-a12517558a84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8940296864222, -13.7413988424496, 3.25119998400418, !- X,Y,Z Vertex 1 {m}
  -15.8940296864222, -13.7413988424496, 2.69874998400409, !- X,Y,Z Vertex 2 {m}
  -15.3162154464855, -13.7413988424496, 2.69874998400407, !- X,Y,Z Vertex 3 {m}
  -15.3162154464855, -13.7413988424496, 3.25119998400418; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {735d1d2d-d482-4568-958c-cbb0549a2ca0}, !- Handle
  Sub Surface 45,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {3d757b5a-e37b-4819-9719-3b8145ec03ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.8457820774725, -13.7413988424496, 3.2512, !- X,Y,Z Vertex 1 {m}
  -10.8457820774725, -13.7413988424496, 2.69875, !- X,Y,Z Vertex 2 {m}
  -6.98501789683284, -13.7413988424496, 2.69875, !- X,Y,Z Vertex 3 {m}
  -6.98501789683284, -13.7413988424496, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0f2e6f7-87b3-490d-bd0a-0b52a08619c4}, !- Handle
  Sub Surface 46,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {3d757b5a-e37b-4819-9719-3b8145ec03ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.8457820774725, -13.7413988424496, 2.6924, !- X,Y,Z Vertex 1 {m}
  -10.8457820774725, -13.7413988424496, 1.016, !- X,Y,Z Vertex 2 {m}
  -6.98501789683284, -13.7413988424496, 1.016, !- X,Y,Z Vertex 3 {m}
  -6.98501789683284, -13.7413988424496, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fd61821-456c-4345-9559-01e889cd4909}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {593d56bf-2cf5-4052-acce-a12517558a84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8940296750858, -13.7413988424496, 1.00965, !- X,Y,Z Vertex 1 {m}
  -15.8940296750858, -13.7413988424496, 0.1524, !- X,Y,Z Vertex 2 {m}
  -15.3162154445947, -13.7413988424496, 0.1524, !- X,Y,Z Vertex 3 {m}
  -15.3162154445947, -13.7413988424496, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {601c8cc2-6829-444b-85d2-ca8040f57b3d}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {3d757b5a-e37b-4819-9719-3b8145ec03ff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.8457820774725, -13.7413988424496, 1.00965, !- X,Y,Z Vertex 1 {m}
  -10.8457820774725, -13.7413988424496, 0.1524, !- X,Y,Z Vertex 2 {m}
  -6.98501789683284, -13.7413988424496, 0.1524, !- X,Y,Z Vertex 3 {m}
  -6.98501789683285, -13.7413988424496, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39a6746b-cd0e-45fd-af26-4e4163f9365b}, !- Handle
  Sub Surface 49,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {593d56bf-2cf5-4052-acce-a12517558a84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.8940296750858, -13.7413988424496, 2.6924, !- X,Y,Z Vertex 1 {m}
  -15.8940296750858, -13.7413988424496, 1.016, !- X,Y,Z Vertex 2 {m}
  -15.3162154445947, -13.7413988424496, 1.016, !- X,Y,Z Vertex 3 {m}
  -15.3162154445947, -13.7413988424496, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a29478b5-7c68-4b30-953a-09457bf4d0cd}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {ba884fb1-57a5-48ef-9cc6-d131abf93948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577608834, 0, 1.00965,          !- X,Y,Z Vertex 1 {m}
  -2.69239577608834, 0, 0.1524,           !- X,Y,Z Vertex 2 {m}
  -0.457195776614605, 0, 0.1524,          !- X,Y,Z Vertex 3 {m}
  -0.457195776614602, 0, 1.00965;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1e028d6-246f-4204-8ce4-47ef119a5546}, !- Handle
  Sub Surface 51,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {ba884fb1-57a5-48ef-9cc6-d131abf93948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577608834, 0, 2.6924,           !- X,Y,Z Vertex 1 {m}
  -2.69239577608834, 0, 1.016,            !- X,Y,Z Vertex 2 {m}
  -0.457195776614605, 0, 1.016,           !- X,Y,Z Vertex 3 {m}
  -0.457195776614605, 0, 2.6924;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {122c6d3d-6fed-4829-9036-c7678892a88d}, !- Handle
  Sub Surface 52,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {ba884fb1-57a5-48ef-9cc6-d131abf93948}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577374461, 0, 3.25120000948268, !- X,Y,Z Vertex 1 {m}
  -2.6923957737446, 0, 2.69875000948267,  !- X,Y,Z Vertex 2 {m}
  -0.457195774270885, 0, 2.69875000948264, !- X,Y,Z Vertex 3 {m}
  -0.457195774270894, 0, 3.25120000948268; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b649f64d-de3d-4487-8da2-73954c648951}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9539798940327, -6.0452161791317, 2.4384, !- X,Y,Z Vertex 1 {m}
  12.9539798940327, -6.0452161791317, 1.016, !- X,Y,Z Vertex 2 {m}
  23.3171799752056, -6.0452161791317, 1.016, !- X,Y,Z Vertex 3 {m}
  23.3171799752056, -6.0452161791317, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdda2c18-b97d-43bc-b360-b1e72d9d5cd9}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9349247865926, -6.0452161791317, 1.00964968216957, !- X,Y,Z Vertex 1 {m}
  11.8109798132451, -6.0452161791317, 1.00964968213721, !- X,Y,Z Vertex 2 {m}
  11.8109798132451, -6.0452161791317, 0.152399681981261, !- X,Y,Z Vertex 3 {m}
  12.9349247865755, -6.0452161791317, 0.15239968198766; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f890647-13e4-4841-9bc0-bc0b15bb58c7}, !- Handle
  Sub Surface 55,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635118054958721, -6.0452161791317, 3.2512, !- X,Y,Z Vertex 1 {m}
  0.00635118054958721, -6.0452161791317, 2.69875, !- X,Y,Z Vertex 2 {m}
  1.4223832708694, -6.0452161791317, 2.69875, !- X,Y,Z Vertex 3 {m}
  1.4223832708694, -6.0452161791317, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76e91eb1-2490-4944-987d-2171f0dd99a4}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5409669351983, -6.0452161791317, 1.00964968214395, !- X,Y,Z Vertex 1 {m}
  2.66697196184221, -6.0452161791317, 1.0096496819172, !- X,Y,Z Vertex 2 {m}
  2.66697196184221, -6.0452161791317, 0.1523996819172, !- X,Y,Z Vertex 3 {m}
  10.5409669351812, -6.0452161791317, 0.152399681962041; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {787821da-b973-4642-9de9-5ef30efae0f9}, !- Handle
  Sub Surface 57,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8109798709492, -6.0452161791317, 3.25120032900479, !- X,Y,Z Vertex 1 {m}
  11.8109798709492, -6.0452161791317, 2.69875032900479, !- X,Y,Z Vertex 2 {m}
  12.9349248442794, -6.0452161791317, 2.69875032897828, !- X,Y,Z Vertex 3 {m}
  12.9349248442761, -6.0452161791317, 3.25120032902467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78c1e710-3c70-4eef-9c35-11e003fffa40}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9539798940327, -6.0452161791317, 0.9144, !- X,Y,Z Vertex 1 {m}
  12.9539798940327, -6.0452161791317, 0.1524, !- X,Y,Z Vertex 2 {m}
  23.3171799752056, -6.0452161791317, 0.1524, !- X,Y,Z Vertex 3 {m}
  23.3171799752056, -6.0452161791317, 0.9144; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26338c0b-8064-4338-ae76-db5057b1839d}, !- Handle
  Sub Surface 59,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8109798132451, -6.0452161791317, 2.69240016262322, !- X,Y,Z Vertex 1 {m}
  11.8109798132451, -6.0452161791317, 1.01600016269202, !- X,Y,Z Vertex 2 {m}
  12.9349247865926, -6.0452161791317, 1.0160001627002, !- X,Y,Z Vertex 3 {m}
  12.9349247865755, -6.0452161791317, 2.69240016261995; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8fe5f277-be81-405d-b388-8b37cdd0239c}, !- Handle
  Sub Surface 60,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635118054958721, -6.0452161791317, 2.6924, !- X,Y,Z Vertex 1 {m}
  0.00635118054958721, -6.0452161791317, 1.016, !- X,Y,Z Vertex 2 {m}
  1.4223832708694, -6.0452161791317, 1.016, !- X,Y,Z Vertex 3 {m}
  1.4223832708694, -6.0452161791317, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a023bb6-6ab9-49b4-82ed-962caba3834d}, !- Handle
  Sub Surface 61,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66697196184221, -6.0452161791317, 2.69240016265598, !- X,Y,Z Vertex 1 {m}
  2.66697196184221, -6.0452161791317, 1.01600016265598, !- X,Y,Z Vertex 2 {m}
  10.5409669351983, -6.0452161791317, 1.0160001627133, !- X,Y,Z Vertex 3 {m}
  10.5409669351812, -6.0452161791317, 2.69240016263305; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {329ad9b9-2f15-4ddf-9cb3-1905d10cb319}, !- Handle
  Sub Surface 62,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.66697201955888, -6.0452161791317, 3.25120032905117, !- X,Y,Z Vertex 1 {m}
  2.66697201955889, -6.0452161791317, 2.69875032905117, !- X,Y,Z Vertex 2 {m}
  10.5409669928897, -6.0452161791317, 2.69875032900479, !- X,Y,Z Vertex 3 {m}
  10.5409669928865, -6.0452161791317, 3.25120032905117; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f604c396-f5c8-4429-9a73-d40fa1ab3f2e}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635118054958721, -6.0452161791317, 1.00965, !- X,Y,Z Vertex 1 {m}
  0.00635118054958721, -6.0452161791317, 0.1524, !- X,Y,Z Vertex 2 {m}
  1.4223832708694, -6.0452161791317, 0.1524, !- X,Y,Z Vertex 3 {m}
  1.4223832708694, -6.0452161791317, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16ffe665-86cd-4148-bc72-cc8ad1db6535}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {bba05cae-65dc-4b57-8cfd-9fc069da67a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9539798940327, -6.0452161791317, 3.2512, !- X,Y,Z Vertex 1 {m}
  12.9539798940327, -6.0452161791317, 2.69875, !- X,Y,Z Vertex 2 {m}
  23.3171799752056, -6.0452161791317, 2.69875, !- X,Y,Z Vertex 3 {m}
  23.3171799752056, -6.0452161791317, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {133d4df3-48bb-4eb0-a9f8-af898587cbce}, !- Handle
  Sub Surface 65,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635022589143109, -6.04521617281695, 3.25120000000012, !- X,Y,Z Vertex 1 {m}
  0.00635022589141954, -6.04521617281695, 2.69875000000012, !- X,Y,Z Vertex 2 {m}
  1.42238231621124, -6.04521476470713, 2.69875000000012, !- X,Y,Z Vertex 3 {m}
  1.42238231621125, -6.04521476470713, 3.25120000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddac6eb1-f3fd-43eb-85bb-5210e931f64e}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8109798132263, -6.0452044342307, 1.00964968193665, !- X,Y,Z Vertex 1 {m}
  11.8109798132263, -6.0452044342307, 0.152399681936647, !- X,Y,Z Vertex 2 {m}
  12.9349247865549, -6.04520331657386, 0.152399681907217, !- X,Y,Z Vertex 3 {m}
  12.934924786572, -6.04520331657386, 1.00964968208913; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20de73d0-80c0-4003-8f46-b952e81f2035}, !- Handle
  Sub Surface 67,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5409669928816, -6.04520569713819, 3.25120032911921, !- X,Y,Z Vertex 1 {m}
  2.66697201955758, -6.04521352708053, 3.25120032906848, !- X,Y,Z Vertex 2 {m}
  2.66697201955757, -6.04521352708053, 2.69875032906848, !- X,Y,Z Vertex 3 {m}
  10.5409669928848, -6.04520569713819, 2.69875032907282; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35f07b48-f921-42f9-8894-f49f7ec3f247}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9539798940326, -6.04520329762536, 3.25120000000012, !- X,Y,Z Vertex 1 {m}
  12.9539798940326, -6.04520329762536, 2.69875000000012, !- X,Y,Z Vertex 2 {m}
  23.3171799752055, -6.04519299240426, 2.69875000000012, !- X,Y,Z Vertex 3 {m}
  23.3171799752055, -6.04519299240426, 3.25120000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54479081-f31d-4bea-b3f1-5ed8c0025701}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635022589143109, -6.04521617281695, 1.00965000000012, !- X,Y,Z Vertex 1 {m}
  0.00635022589143109, -6.04521617281695, 0.152400000000121, !- X,Y,Z Vertex 2 {m}
  1.42238231621124, -6.04521476470713, 0.152400000000121, !- X,Y,Z Vertex 3 {m}
  1.42238231621125, -6.04521476470713, 1.00965000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6abc8f8e-19a9-4849-9344-05d851ff9e7e}, !- Handle
  Sub Surface 70,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5409669351644, -6.04520569713824, 2.69240016266674, !- X,Y,Z Vertex 1 {m}
  2.66697196183789, -6.04521352708059, 2.69240016266459, !- X,Y,Z Vertex 2 {m}
  2.66697196183789, -6.04521352708059, 1.01600016266459, !- X,Y,Z Vertex 3 {m}
  10.5409669351815, -6.04520569713824, 1.016000162747; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7eee6671-8b51-4485-8a3e-c825758ae6c0}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.5409669351815, -6.04520569713824, 1.00964968207842, !- X,Y,Z Vertex 1 {m}
  2.66697196183789, -6.04521352708059, 1.00964968190071, !- X,Y,Z Vertex 2 {m}
  2.66697196183789, -6.04521352708059, 0.152399681900707, !- X,Y,Z Vertex 3 {m}
  10.5409669351644, -6.04520569713824, 0.152399681896506; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e44915c-f473-4745-b97d-6b2bdc122545}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9539798940326, -6.04520329762536, 0.91440000000012, !- X,Y,Z Vertex 1 {m}
  12.9539798940326, -6.04520329762536, 0.15240000000012, !- X,Y,Z Vertex 2 {m}
  23.3171799752055, -6.04519299240426, 0.15240000000012, !- X,Y,Z Vertex 3 {m}
  23.3171799752055, -6.04519299240426, 0.91440000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b27d954-936c-4671-954f-0f8c81df7a47}, !- Handle
  Sub Surface 73,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9349247865549, -6.04520331657386, 2.69240016266126, !- X,Y,Z Vertex 1 {m}
  11.8109798132263, -6.0452044342307, 2.69240016264621, !- X,Y,Z Vertex 2 {m}
  11.8109798132263, -6.0452044342307, 1.01600016264621, !- X,Y,Z Vertex 3 {m}
  12.934924786572, -6.04520331657386, 1.01600016274152; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da403b9a-27bc-4248-ae6f-7726ed1a47f3}, !- Handle
  Sub Surface 74,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00635022589143109, -6.04521617281695, 2.69240000000012, !- X,Y,Z Vertex 1 {m}
  0.00635022589141954, -6.04521617281695, 1.01600000000012, !- X,Y,Z Vertex 2 {m}
  1.42238231621124, -6.04521476470713, 1.01600000000012, !- X,Y,Z Vertex 3 {m}
  1.42238231621125, -6.04521476470713, 2.69240000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c09fbec9-04f4-4006-801f-a8fb57755e4f}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9539798940326, -6.04520329762536, 2.43840000000012, !- X,Y,Z Vertex 1 {m}
  12.9539798940326, -6.04520329762536, 1.01600000000012, !- X,Y,Z Vertex 2 {m}
  23.3171799752055, -6.04519299240426, 1.01600000000012, !- X,Y,Z Vertex 3 {m}
  23.3171799752055, -6.04519299240426, 2.43840000000012; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8f5c528-2868-47a2-a63b-c442f3a2a08c}, !- Handle
  Sub Surface 76,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {199f3503-7eee-424f-8d6e-08233f737377}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9349248442702, -6.04520331657381, 3.25120032910813, !- X,Y,Z Vertex 1 {m}
  11.8109798709438, -6.04520443423065, 3.25120032908101, !- X,Y,Z Vertex 2 {m}
  11.8109798709438, -6.04520443423065, 2.69875032908101, !- X,Y,Z Vertex 3 {m}
  12.9349248442734, -6.04520331657381, 2.69875032906174; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e85041f1-9657-4326-ad10-2b4ed507100e}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {0909e522-bd12-418b-9981-182ff1e1531b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.68299760542791, 0, 1.00965000000005,  !- X,Y,Z Vertex 1 {m}
  3.68299760542791, 0, 0.152400000000049, !- X,Y,Z Vertex 2 {m}
  7.54376178606754, 0, 0.152400000000049, !- X,Y,Z Vertex 3 {m}
  7.54376178606756, 0, 1.00965000000005;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5592f3fe-c650-43d9-8a60-7a9f153f9778}, !- Handle
  Sub Surface 78,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {1ae85020-0232-4c67-9c5f-8a3be69c23ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.36524999218722, 0, 2.69240000000005, !- X,Y,Z Vertex 1 {m}
  -1.36524999218722, 0, 1.01600000000005, !- X,Y,Z Vertex 2 {m}
  -0.787435761696079, 0, 1.01600000000005, !- X,Y,Z Vertex 3 {m}
  -0.787435761696082, 0, 2.69240000000005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d49801f7-8a1b-4357-87c8-70920d0ea158}, !- Handle
  Sub Surface 79,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {1ae85020-0232-4c67-9c5f-8a3be69c23ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.78743576358602, 0, 3.25119998401193, !- X,Y,Z Vertex 1 {m}
  -1.36525000352272, 0, 3.25119998401188, !- X,Y,Z Vertex 2 {m}
  -1.36525000352271, 0, 2.69874998401184, !- X,Y,Z Vertex 3 {m}
  -0.787435763586005, 0, 2.69874998401182; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9381f8c1-1dd7-4643-9802-278672383035}, !- Handle
  Sub Surface 80,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {0909e522-bd12-418b-9981-182ff1e1531b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.68299760542791, 0, 3.25120000000005,  !- X,Y,Z Vertex 1 {m}
  3.68299760542791, 0, 2.69875000000005,  !- X,Y,Z Vertex 2 {m}
  7.54376178606756, 0, 2.69875000000005,  !- X,Y,Z Vertex 3 {m}
  7.54376178606754, 0, 3.25120000000005;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec83c911-af30-48de-a86c-7bd32d40df6d}, !- Handle
  Sub Surface 81,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {0909e522-bd12-418b-9981-182ff1e1531b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.68299760542791, 0, 2.69240000000005,  !- X,Y,Z Vertex 1 {m}
  3.68299760542791, 0, 1.01600000000005,  !- X,Y,Z Vertex 2 {m}
  7.54376178606756, 0, 1.01600000000005,  !- X,Y,Z Vertex 3 {m}
  7.54376178606754, 0, 2.69240000000005;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf01be91-91be-4eb8-a024-cb42f3eb03f6}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {1ae85020-0232-4c67-9c5f-8a3be69c23ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.36524999218721, 0, 1.00965000000005, !- X,Y,Z Vertex 1 {m}
  -1.36524999218721, 0, 0.152400000000049, !- X,Y,Z Vertex 2 {m}
  -0.787435761696079, 0, 0.152400000000049, !- X,Y,Z Vertex 3 {m}
  -0.787435761696079, 0, 1.00965000000005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f269be21-e328-4d99-bd2c-cca5727226c8}, !- Handle
  Sub Surface 83,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e16a5135-83b0-4759-8f5b-b776d27f75de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577374348, 0, 3.25120000947816, !- X,Y,Z Vertex 1 {m}
  -2.69239577374346, 0, 2.69875000947816, !- X,Y,Z Vertex 2 {m}
  -0.457195774269759, 0, 2.69875000947812, !- X,Y,Z Vertex 3 {m}
  -0.45719577426977, 0, 3.25120000947816; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b96fea4f-93b6-4c22-8be8-ce0798352368}, !- Handle
  Sub Surface 84,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e16a5135-83b0-4759-8f5b-b776d27f75de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577608608, 0, 2.69240000000005, !- X,Y,Z Vertex 1 {m}
  -2.69239577608608, 0, 1.01600000000005, !- X,Y,Z Vertex 2 {m}
  -0.457195776612347, 0, 1.01600000000005, !- X,Y,Z Vertex 3 {m}
  -0.457195776612347, 0, 2.69240000000005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22ce8e7e-f208-4759-ad28-98023444b294}, !- Handle
  Sub Surface 85,                         !- Name
