  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {e16a5135-83b0-4759-8f5b-b776d27f75de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577608608, 0, 1.00965000000005, !- X,Y,Z Vertex 1 {m}
  -2.69239577608608, 0, 0.152400000000049, !- X,Y,Z Vertex 2 {m}
  -0.457195776612347, 0, 0.152400000000049, !- X,Y,Z Vertex 3 {m}
  -0.457195776612347, 0, 1.00965000000005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b54c7fc2-9808-4036-b5f5-aee88df4bd99}, !- Handle
  Sub Surface 86,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {cfbc14ac-1a1e-41e8-ab37-44a1c1233623}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.127005791969534, 1.21918338595506, 2.6924, !- X,Y,Z Vertex 1 {m}
  0.127005791969531, 1.21918338595506, 1.016, !- X,Y,Z Vertex 2 {m}
  4.21005572658632, 1.21920296860909, 1.016, !- X,Y,Z Vertex 3 {m}
  4.21005572658633, 1.21920296860909, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c02e71b1-1dba-48ee-a283-794df83df737}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {cfbc14ac-1a1e-41e8-ab37-44a1c1233623}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.127005791969531, 1.21918338595506, 1.00965, !- X,Y,Z Vertex 1 {m}
  0.127005791969531, 1.21918338595506, 0.152400000000003, !- X,Y,Z Vertex 2 {m}
  4.21005572658977, 1.21920296860909, 0.152400000000003, !- X,Y,Z Vertex 3 {m}
  4.21005572658977, 1.21920296860909, 1.00965; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53ff4fc5-28b4-43b2-b821-3304046bab52}, !- Handle
  Sub Surface 88,                         !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {f5d5df89-f027-45a7-b322-948d4e863972}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.87399999687106, 0, 2.43839998614911, !- X,Y,Z Vertex 1 {m}
  -7.87399999687106, 0, 0.152399984035872, !- X,Y,Z Vertex 2 {m}
  -2.18439999811731, 0, 0.152399984035739, !- X,Y,Z Vertex 3 {m}
  -2.18439999811731, 0, 2.43839998614911; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2eaf176-0266-43d8-8077-24f2bf8f36b4}, !- Handle
  Sub Surface 89,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {cfbc14ac-1a1e-41e8-ab37-44a1c1233623}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.12700579008035, 1.21918338595505, 3.25119998401805, !- X,Y,Z Vertex 1 {m}
  0.127005790080341, 1.21918338595505, 2.69874998401805, !- X,Y,Z Vertex 2 {m}
  4.21005572176134, 1.21920296860907, 2.69874998401178, !- X,Y,Z Vertex 3 {m}
  4.21005572176133, 1.21920296860907, 3.25119998401189; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e7d6c44-6cde-4d98-bb1a-eebba2f5a6bf}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {4f9e5d40-15b9-40a5-8d37-b3d377e4ea99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46099994381099, -4.57202823470016, 3.93699998614194, !- X,Y,Z Vertex 1 {m}
  -5.46099994381099, -4.57202823470016, 2.9971999142225, !- X,Y,Z Vertex 2 {m}
  -0.787435763586759, -4.57202823470016, 2.99719991422239, !- X,Y,Z Vertex 3 {m}
  -0.78743576358677, -4.57202823470016, 3.93699998614194; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5148b949-3827-4f7f-bf2c-6bdc7d4f3182}, !- Handle
  Sub Surface 91,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {9dc085d5-27d3-4a2a-9b94-cc8f26f34c8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.4620057307621, -5.79120860967373, 2.79399998614894, !- X,Y,Z Vertex 1 {m}
  -13.4620057307623, -5.79120860967373, 0.152399984001851, !- X,Y,Z Vertex 2 {m}
  -7.77240573200861, -5.79121034520472, 0.15239998400233, !- X,Y,Z Vertex 3 {m}
  -7.77240573200858, -5.79121034520472, 2.79399998614887; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef86445a-518b-44ca-9ff1-1df6be89e520}, !- Handle
  Sub Surface 92,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4f9e5d40-15b9-40a5-8d37-b3d377e4ea99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.46099994381099, -4.57202823470016, 2.79399998614194, !- X,Y,Z Vertex 1 {m}
  -5.460999943811, -4.57202823470016, 0.152399984025235, !- X,Y,Z Vertex 2 {m}
  -0.787435763586776, -4.57202823470016, 0.152399984025125, !- X,Y,Z Vertex 3 {m}
  -0.78743576358677, -4.57202823470016, 2.79399998614194; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {601e8f0f-96ea-4f90-84fb-f6c67e8fd35b}, !- Handle
  Sub Surface 93,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8da95106-f7de-4b32-8c25-a05cb0ca096a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577374391, -6.04520658491226, 2.79400001160359, !- X,Y,Z Vertex 1 {m}
  -2.69239577374393, -6.04520658491226, 0.152400009488251, !- X,Y,Z Vertex 2 {m}
  -0.457195774270845, -6.04519266530178, 0.152400009490811, !- X,Y,Z Vertex 3 {m}
  -0.45719577427085, -6.04519266530178, 2.79400001160619; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebe242d7-75a9-48bd-b07d-5d074463f94f}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {8da95106-f7de-4b32-8c25-a05cb0ca096a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.69239577374393, -6.04520658491226, 3.93700001160359, !- X,Y,Z Vertex 1 {m}
  -2.69239577374392, -6.04520658491226, 2.99720005428121, !- X,Y,Z Vertex 2 {m}
  -0.457195774270833, -6.04519266530178, 2.99720005428377, !- X,Y,Z Vertex 3 {m}
  -0.457195774270842, -6.04519266530178, 3.93700001160619; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd1b76cf-b263-4284-a5bb-796658a9b1c7}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {fc3834b8-ff38-4bec-a56e-d0e1d6ec1640}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98779666081368, -0.685794113694343, 3.9370000021237, !- X,Y,Z Vertex 1 {m}
  -3.98779666081368, -0.685794113694343, 2.9972000021237, !- X,Y,Z Vertex 2 {m}
  -0.127032480174031, -0.685794113694343, 2.9972000021237, !- X,Y,Z Vertex 3 {m}
  -0.127032480174031, -0.685794113694343, 3.9370000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a235e824-891f-45c1-8cda-cbce31f31921}, !- Handle
  Sub Surface 96,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {fc3834b8-ff38-4bec-a56e-d0e1d6ec1640}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.98779666081368, -0.685794113694343, 2.7940000021237, !- X,Y,Z Vertex 1 {m}
  -3.98779666081368, -0.685794113694343, 0.1524, !- X,Y,Z Vertex 2 {m}
  -0.127032480174031, -0.685794113694343, 0.1524, !- X,Y,Z Vertex 3 {m}
  -0.127032480174031, -0.685794113694343, 2.7940000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cce7c38f-2e4c-4f00-ba5c-e70fa3921ce8}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {a9fef915-5d7a-4163-ac6d-c64cc3e7ba21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.3228058002556, -0.937587390054403, 3.9370000021237, !- X,Y,Z Vertex 1 {m}
  -17.3228058002556, -0.937587390054403, 2.9972000021237, !- X,Y,Z Vertex 2 {m}
  -15.9067737099358, -0.937587390054403, 2.9972000021237, !- X,Y,Z Vertex 3 {m}
  -15.9067737099358, -0.937587390054403, 3.9370000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b49517b4-e591-4c9e-9a8d-4b26478171ac}, !- Handle
  Sub Surface 98,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a9fef915-5d7a-4163-ac6d-c64cc3e7ba21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6621840645024, -0.937587390054403, 2.79400016485443, !- X,Y,Z Vertex 1 {m}
  -14.6621840645024, -0.937587390054403, 0.152400162863268, !- X,Y,Z Vertex 2 {m}
  -6.78818909113443, -0.937587390054403, 0.152400162920594, !- X,Y,Z Vertex 3 {m}
  -6.78818909116346, -0.937587390054403, 2.7940001648315; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43bbe9ec-eaaa-4f43-8ebd-29190a794b54}, !- Handle
  Sub Surface 99,                         !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a9fef915-5d7a-4163-ac6d-c64cc3e7ba21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.322805800416, -0.937587390054403, 2.7940000021237, !- X,Y,Z Vertex 1 {m}
  -17.322805800416, -0.937587390054403, 0.1524, !- X,Y,Z Vertex 2 {m}
  -15.9067737100962, -0.937587390054403, 0.1524, !- X,Y,Z Vertex 3 {m}
  -15.9067737100962, -0.937587390054403, 2.7940000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccb9a560-d7ab-4a19-bf51-65e3833a893e}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {a9fef915-5d7a-4163-ac6d-c64cc3e7ba21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -14.6621840067592, -0.937587390054403, 3.93700033132609, !- X,Y,Z Vertex 1 {m}
  -14.6621840067592, -0.937587390054403, 2.99720033164131, !- X,Y,Z Vertex 2 {m}
  -6.78818903342611, -0.937587390054403, 2.99720033159492, !- X,Y,Z Vertex 3 {m}
  -6.78818903343165, -0.937587390054403, 3.93700033132609; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7620b8e-af68-453d-86b2-23b160c0a20d}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {9a55f3b0-c6fc-4b28-90ef-6b35600cf285}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74332950365856, 14.6315705496457, 2.43839999985452, !- X,Y,Z Vertex 1 {m}
  -1.74332950365857, 14.6315705496458, 1.01600000380704, !- X,Y,Z Vertex 2 {m}
  -1.30141936004905, 7.13791313227731, 1.01600000380704, !- X,Y,Z Vertex 3 {m}
  -1.30141936004905, 7.1379131322773, 2.43839999985452; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0245258c-130b-43eb-8873-2e71a1e02fad}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {9a55f3b0-c6fc-4b28-90ef-6b35600cf285}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74332950353422, 14.6315705475372, 1.00965000380704, !- X,Y,Z Vertex 1 {m}
  -1.74332950353422, 14.6315705475372, 0.152399999956352, !- X,Y,Z Vertex 2 {m}
  -1.30141936004905, 7.1379131322773, 0.152399999956352, !- X,Y,Z Vertex 3 {m}
  -1.30141936004905, 7.13791313227731, 1.00965000380704; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7bf9747e-8eac-4249-8eac-7aa8ce6f10ae}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {05de498a-0185-45d3-b0ab-2089de73d3f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589267924, 7.12532724964533, 1.00965000538393, !- X,Y,Z Vertex 1 {m}
  -1.29990589267925, 7.12532724964534, 0.152400004258418, !- X,Y,Z Vertex 2 {m}
  -0.0236433926446438, 0.129599312406928, 0.152400004258418, !- X,Y,Z Vertex 3 {m}
  -0.0236433926446438, 0.129599312406929, 1.00965000538393; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc38ee64-f11b-4376-8c2c-31f25804491a}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {05de498a-0185-45d3-b0ab-2089de73d3f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589267924, 7.12532724964533, 2.43840000370885, !- X,Y,Z Vertex 1 {m}
  -1.29990589267924, 7.12532724964532, 1.01600000538393, !- X,Y,Z Vertex 2 {m}
  -0.0236433926446439, 0.129599312406929, 1.01600000538393, !- X,Y,Z Vertex 3 {m}
  -0.0236433926446437, 0.129599312406928, 2.43840000370885; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db9412e5-6544-444f-8df6-41a5efc091e3}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {4e505cd6-2c79-4222-bc0f-dc1eb13d7959}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74491813943532, 14.6585097191673, 3.25120000002863, !- X,Y,Z Vertex 1 {m}
  -1.74491813943532, 14.6585097191672, 2.64160000002863, !- X,Y,Z Vertex 2 {m}
  -1.30141936003917, 7.13791313210968, 2.64160000002863, !- X,Y,Z Vertex 3 {m}
  -1.30141936003917, 7.13791313210969, 3.25120000002863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7430de1-894d-4df7-b282-0f07e256919a}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {4e505cd6-2c79-4222-bc0f-dc1eb13d7959}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74491813940216, 14.658509718605, 2.43522500002863, !- X,Y,Z Vertex 1 {m}
  -1.74491813940216, 14.658509718605, 1.01600000002864, !- X,Y,Z Vertex 2 {m}
  -1.30141936003917, 7.13791313210969, 1.01600000002864, !- X,Y,Z Vertex 3 {m}
  -1.30141936003917, 7.13791313210969, 2.43522500002863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {711f2af6-38c0-4f99-b0ef-fa4bbcb08740}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {4e505cd6-2c79-4222-bc0f-dc1eb13d7959}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74491813926676, 14.658509716309, 1.00965000002864, !- X,Y,Z Vertex 1 {m}
  -1.74491813926676, 14.658509716309, 0.152400000028634, !- X,Y,Z Vertex 2 {m}
  -1.30141936003917, 7.13791313210969, 0.152400000028634, !- X,Y,Z Vertex 3 {m}
  -1.30141936003917, 7.13791313210969, 1.00965000002864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc725bb1-6f39-49c7-b412-c9c7c184c983}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {acf8e82e-2310-4b61-9968-11b26394819d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589267924, 7.12532724964533, 3.25120000002863, !- X,Y,Z Vertex 1 {m}
  -1.29990589267925, 7.12532724964534, 2.64160000002863, !- X,Y,Z Vertex 2 {m}
  -0.0236433926103848, 0.12959931221914, 2.64160000002863, !- X,Y,Z Vertex 3 {m}
  -0.0236433926103845, 0.129599312219139, 3.25120000002863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {122012a4-a812-4132-a2ea-5420f4cb7b3d}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {acf8e82e-2310-4b61-9968-11b26394819d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589229819, 7.12532724755662, 2.43522500008234, !- X,Y,Z Vertex 1 {m}
  -1.29990589229819, 7.12532724755662, 1.01600000002864, !- X,Y,Z Vertex 2 {m}
  -0.0236433926103845, 0.129599312219139, 1.01600000002864, !- X,Y,Z Vertex 3 {m}
  -0.0236433926103847, 0.12959931221914, 2.43522500008234; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dc10104-6d0a-4f54-918c-7f8777dd88dd}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {acf8e82e-2310-4b61-9968-11b26394819d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589229819, 7.12532724755661, 1.00965000002864, !- X,Y,Z Vertex 1 {m}
  -1.29990589229819, 7.12532724755662, 0.152400000028634, !- X,Y,Z Vertex 2 {m}
  -0.0236433926103843, 0.129599312219138, 0.152400000028634, !- X,Y,Z Vertex 3 {m}
  -0.0236433926103844, 0.129599312219138, 1.00965000002864; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8d958a0-7e40-479d-ba20-8d03668259f3}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {69ae32f0-fde8-47c2-8ed6-af80d66d9868}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74491813926134, 14.6585097162172, 2.43522500003321, !- X,Y,Z Vertex 1 {m}
  -1.74491813926134, 14.6585097162172, 1.01600000003322, !- X,Y,Z Vertex 2 {m}
  -1.30141935989836, 7.13791312972191, 1.01600000003322, !- X,Y,Z Vertex 3 {m}
  -1.30141935989836, 7.13791312972191, 2.43522500003321; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9af7e81-0dd8-4e14-a4df-74d7600d1695}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {69ae32f0-fde8-47c2-8ed6-af80d66d9868}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74491813917292, 14.6585097147178, 1.00965000003322, !- X,Y,Z Vertex 1 {m}
  -1.74491813917292, 14.6585097147178, 0.152400000033217, !- X,Y,Z Vertex 2 {m}
  -1.30141935989836, 7.13791312972191, 0.152400000033217, !- X,Y,Z Vertex 3 {m}
  -1.30141935989836, 7.13791312972191, 1.00965000003322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bfa6bb7-1b7d-4906-8584-ba9f12176b4d}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {93709041-6397-42af-9956-2e15f26021a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589066789, 7.12532723862024, 1.00965000003322, !- X,Y,Z Vertex 1 {m}
  -1.29990589066788, 7.12532723862023, 0.152400000033217, !- X,Y,Z Vertex 2 {m}
  -0.0236433911273047, 0.129599304089759, 0.152400000033217, !- X,Y,Z Vertex 3 {m}
  -0.0236433911273051, 0.129599304089761, 1.00965000003322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83b27017-f49b-43d0-9d7e-726e24d60aec}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {93709041-6397-42af-9956-2e15f26021a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.29990589066789, 7.12532723862024, 2.43522500008692, !- X,Y,Z Vertex 1 {m}
  -1.29990589066789, 7.12532723862024, 1.01600000003322, !- X,Y,Z Vertex 2 {m}
  -0.0236433911273051, 0.129599304089761, 1.01600000003322, !- X,Y,Z Vertex 3 {m}
  -0.0236433911273051, 0.129599304089761, 2.43522500008692; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {860dd9db-2317-42e3-96c1-380fb41c6f90}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {93709041-6397-42af-9956-2e15f26021a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.2999058908281, 7.12532723949845, 3.25120000003322, !- X,Y,Z Vertex 1 {m}
  -1.2999058908281, 7.12532723949844, 2.64160000003321, !- X,Y,Z Vertex 2 {m}
  -0.0236433911273049, 0.12959930408976, 2.64160000003321, !- X,Y,Z Vertex 3 {m}
  -0.0236433911273051, 0.129599304089761, 3.25120000003322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc7b7151-2c03-4f0c-8b8d-6cba12ac1383}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {f6bc86b3-6e1f-4503-8076-b08d96ad9f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760835, 23.0123983062814, 3.2512, !- X,Y,Z Vertex 1 {m}
  0.686152609760835, 23.0123983062814, 2.69875000000002, !- X,Y,Z Vertex 2 {m}
  0.686152609760835, 14.9986983049709, 2.69875000000002, !- X,Y,Z Vertex 3 {m}
  0.686152609760835, 14.9986983049709, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f19c9e78-ebff-4f2d-b1d7-73373dd110f1}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {e91ed76e-b596-444c-bb06-438a5f4b0400}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.68615260976086, 23.0123983078842, 3.2511999999867, !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 23.0123983078842, 1.01600000057374, !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 19.9008983070191, 1.01600000057374, !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 19.9008983070191, 3.2511999999867; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f4933a1-837c-4aeb-acc2-e08512232ba2}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {e91ed76e-b596-444c-bb06-438a5f4b0400}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.68615260976086, 18.0466993535131, 1.00965000053083, !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 18.0466993525696, 0.152399999943795, !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 16.116298303411, 0.15239999994374, !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 16.116298303411, 1.00965000053078; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {229e11e6-e5bb-43e8-8578-ecbfe43ec449}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {e91ed76e-b596-444c-bb06-438a5f4b0400}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.68615260976086, 18.0467013001858, 3.2511999999867, !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 18.0467013001858, 1.01600000057374, !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 16.1162983040251, 1.01600000057374, !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 16.1162983040251, 3.2511999999867; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1806a6d-0a6c-4041-ab3b-a6ddee4c8b35}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {e91ed76e-b596-444c-bb06-438a5f4b0400}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.68615260976086, 23.0123983079032, 1.00965000053087, !- X,Y,Z Vertex 1 {m}
  0.68615260976086, 23.0123983069598, 0.152399999943828, !- X,Y,Z Vertex 2 {m}
  0.68615260976086, 19.900898306405, 0.15239999994374, !- X,Y,Z Vertex 3 {m}
  0.68615260976086, 19.900898306405, 1.00965000053078; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2e5b215-1e5a-4b1e-8405-ca5875e467cb}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {47d2c044-8171-4759-a655-0200b69576b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760848, 23.0123983078842, 3.25120000057438, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 23.0123983078842, 1.01600000116142, !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 19.9008983070192, 1.01600000116142, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 19.9008983070192, 3.25120000057438; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {33598eed-9bd1-4587-94d6-806a28044a24}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {47d2c044-8171-4759-a655-0200b69576b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760848, 23.0123983079032, 1.00965000111855, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 23.0123983069598, 0.152400000531506, !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 19.900898306405, 0.152400000531418, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 19.900898306405, 1.00965000111846; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb48cd1c-782e-4136-931f-6482c47488c0}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {47d2c044-8171-4759-a655-0200b69576b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760848, 18.0466993535131, 1.00965000183066, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 18.0466993525696, 0.152400001243624, !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 16.116298303411, 0.15239999994374, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 16.116298303411, 1.00965000053078; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2336cb83-c0be-4cd9-9897-b26c1307c8d5}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {47d2c044-8171-4759-a655-0200b69576b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760848, 18.0467013001858, 3.2511999999867, !- X,Y,Z Vertex 1 {m}
  0.686152609760848, 18.0467013001858, 1.01600000057374, !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 16.1162983040251, 1.01600000057374, !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 16.1162983040251, 3.2511999999867; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {704b8df8-7f09-40ac-a035-928266b9b487}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.1935206852731, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  0, 24.1935206852731, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  0, 21.1201206910667, 2.9972000021237,   !- X,Y,Z Vertex 3 {m}
  0, 21.1201206910667, 3.9370000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecc30b57-49ae-48a5-8044-7dc25b1eb9da}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.1935130633421, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  0, 24.1935130633421, 0.152400000000003, !- X,Y,Z Vertex 2 {m}
  0, 21.1201206910667, 0.152400000000003, !- X,Y,Z Vertex 3 {m}
  0, 21.1201206910667, 2.7940000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83f6b48f-1e8c-4647-9795-efdf5c2ae496}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.9606130634349, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  0, 14.9606130634349, 0.152400000000003, !- X,Y,Z Vertex 2 {m}
  0, 8.38202068695873, 0.152400000000003, !- X,Y,Z Vertex 3 {m}
  0, 8.38202068695873, 2.7940000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05dd7d3a-f192-4d79-993e-b6dd210293de}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 14.9606206853659, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  0, 14.9606206853659, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  0, 8.38202068695873, 2.9972000021237,   !- X,Y,Z Vertex 3 {m}
  0, 8.38202068695873, 3.9370000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acb477b1-0e19-4860-b52e-d4f1e2c482a8}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.04521306772146, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  0, 6.04521306772146, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  0, 2.18442069109372, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  0, 2.18442069109372, 2.7940000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4dd4e5d-cbee-4879-9d63-d69d5508ba88}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {94589b31-2820-4a92-a9a1-2dd9b3c9a1a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.04522068965246, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  0, 6.04522068965246, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  0, 2.1844257722195, 2.9972000021237,    !- X,Y,Z Vertex 3 {m}
  0, 2.1844257722195, 3.9370000021237;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {816f4323-e918-4e75-9b86-c3d5cd18c00a}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {140f34bf-2a10-444c-9999-c665e1cc17bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.6020111943258, 14.7828000000008, 1.00965070471026, !- X,Y,Z Vertex 1 {m}
  0.532399661467016, 14.7828000000008, 1.00965070415944, !- X,Y,Z Vertex 2 {m}
  0.531588807207025, 14.7828000000008, 0.15240070382896, !- X,Y,Z Vertex 3 {m}
  -1.6020111943258, 14.7828000000008, 0.152400704710269; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea63099-448a-40ae-aa69-8f2f857c7708}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {140f34bf-2a10-444c-9999-c665e1cc17bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.533752310888648, 14.7828000000008, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.533752310888648, 14.7828000000008, 1.016, !- X,Y,Z Vertex 2 {m}
  -1.60200996867082, 14.7828000000008, 1.016, !- X,Y,Z Vertex 3 {m}
  -1.60200996867082, 14.7828000000008, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba425349-ab07-49f5-98a5-adf7cedd9019}, !- Handle
  Sub Surface 136,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {388ccac1-ff57-4310-8bdc-f5809f5c6d8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.538076869799852, 14.7828000000008, 3.2512, !- X,Y,Z Vertex 1 {m}
  0.538076869799852, 14.7828000000008, 2.6416, !- X,Y,Z Vertex 2 {m}
  -1.59768540975961, 14.7828000000008, 2.6416, !- X,Y,Z Vertex 3 {m}
  -1.59768540975961, 14.7828000000008, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbf3fa43-e23b-4301-8b03-9628e32b7d53}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {388ccac1-ff57-4310-8bdc-f5809f5c6d8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.535914590448122, 14.7828000000008, 2.4384, !- X,Y,Z Vertex 1 {m}
  0.535914590448122, 14.7828000000008, 1.016, !- X,Y,Z Vertex 2 {m}
  -1.59984768911135, 14.7828000000008, 1.016, !- X,Y,Z Vertex 3 {m}
  -1.59984768911135, 14.7828000000008, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdb4f021-e0e2-40ad-b32c-b104ef3bb682}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {388ccac1-ff57-4310-8bdc-f5809f5c6d8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59984891629913, 14.7828000000008, 1.00965070559157, !- X,Y,Z Vertex 1 {m}
  0.534561939493688, 14.7828000000008, 1.00965070504075, !- X,Y,Z Vertex 2 {m}
  0.533751085233698, 14.7828000000008, 0.152400704710272, !- X,Y,Z Vertex 3 {m}
  -1.59984891629913, 14.7828000000008, 0.15240070559158; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d43a9880-ff9f-4049-bfbc-386ae96f149f}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {c8d30042-be93-4dfe-84ec-e9e9ecd593a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.535914590240414, 14.7828000000008, 2.44016299662804, !- X,Y,Z Vertex 1 {m}
  0.535914590240414, 14.7828000000008, 1.01776299662803, !- X,Y,Z Vertex 2 {m}
  -1.59984768931905, 14.7828000000008, 1.01776299662803, !- X,Y,Z Vertex 3 {m}
  -1.59984768931905, 14.7828000000008, 2.44016299662804; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11f2b7cb-eb6b-4e3b-8031-42597c5dc0bc}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {c8d30042-be93-4dfe-84ec-e9e9ecd593a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.59984891803964, 14.7828000000008, 1.01141370310092, !- X,Y,Z Vertex 1 {m}
  0.53456193775318, 14.7828000000008, 1.0114137025501, !- X,Y,Z Vertex 2 {m}
  0.533751083493189, 14.7828000000008, 0.154163702219614, !- X,Y,Z Vertex 3 {m}
  -1.59984891803964, 14.7828000000008, 0.154163703100922; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e92f4c98-14ce-479a-93f3-4e452759b785}, !- Handle
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.8976, 4.57199999999999, 3.81,       !- X,Y,Z Vertex 1 {m}
  -18.8976, 4.57199999999999, 0,          !- X,Y,Z Vertex 2 {m}
  -21.6407997009201, 4.572, 0,            !- X,Y,Z Vertex 3 {m}
  -21.6407997009201, 4.572, 3.81;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ca2af0d-d97b-4378-8f86-27d866ec74c0}, !- Handle
  Surface 279,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {438fe02b-99f2-40f9-849c-5e7c773c3e6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609588261288973, 6.40079999999999, 0, !- X,Y,Z Vertex 1 {m}
  0.609588261288973, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  5.4864, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -17.0687997009201, 0, 0,                !- X,Y,Z Vertex 5 {m}
  -21.6407997009201, 4.572, 0,            !- X,Y,Z Vertex 6 {m}
  -18.8976, 4.57199999999999, 0,          !- X,Y,Z Vertex 7 {m}
  -18.8976, 6.40079999999999, 0;          !- X,Y,Z Vertex 8 {m}

OS:SubSurface,
  {aa85bf02-5ca5-44cd-81b5-20a31798bfa5}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e92f4c98-14ce-479a-93f3-4e452759b785}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.4884016927172, 4.57199999999993, 3.25119999955198, !- X,Y,Z Vertex 1 {m}
  -19.0500016943771, 4.57199999999993, 3.2511999994247, !- X,Y,Z Vertex 2 {m}
  -19.0500016943771, 4.57199999999993, 1.01599999993629, !- X,Y,Z Vertex 3 {m}
  -21.4884016927172, 4.57199999999993, 1.01600000022142; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3ae46a-78b9-4967-9a4d-960c0fe40fe1}, !- Handle
  Sub Surface 142,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e92f4c98-14ce-479a-93f3-4e452759b785}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -19.050001694358, 4.57199999999993, 1.00964999996881, !- X,Y,Z Vertex 1 {m}
  -19.0500016953015, 4.57199999999993, 0.152399999294511, !- X,Y,Z Vertex 2 {m}
  -21.4884016931939, 4.57199999999993, 0.152399999617973, !- X,Y,Z Vertex 3 {m}
  -21.4884016928314, 4.57199999999993, 1.00965000020501; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {749a414c-266b-4f2b-a5bf-970872254cb0}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {368fa94f-fd4d-4fdc-8cc5-95e3d912cdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.284750238637596, -3.19039262773302, 3.25120000001774, !- X,Y,Z Vertex 1 {m}
  0.284750238637596, -3.19039262773302, 1.01600000053878, !- X,Y,Z Vertex 2 {m}
  0.0137251208782772, -0.153778710333339, 1.01600000053878, !- X,Y,Z Vertex 3 {m}
  0.0137251208782772, -0.153778710333339, 3.25120000001774; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49c678c6-c598-447f-b37f-31db142f9120}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {368fa94f-fd4d-4fdc-8cc5-95e3d912cdd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.284750238637596, -3.19039262773302, 1.00965000053878, !- X,Y,Z Vertex 1 {m}
  0.284750238637596, -3.19039262773302, 0.152400000017745, !- X,Y,Z Vertex 2 {m}
  0.013725120923234, -0.153778710837043, 0.152400000017745, !- X,Y,Z Vertex 3 {m}
  0.013725120923234, -0.153778710837043, 1.00965000053878; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4db304ec-76e5-4243-b777-6de5ae46b0b9}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {7d5a2637-b73e-4fde-8d9d-b17471aab1f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.21919997767015, -4.36879999979673, 3.25120000011237, !- X,Y,Z Vertex 1 {m}
  1.21919997767015, -12.4967999988815, 3.25119999584172, !- X,Y,Z Vertex 2 {m}
  1.21919997767015, -12.4967999985676, 2.64159999584171, !- X,Y,Z Vertex 3 {m}
  1.21919997767015, -4.36879999948284, 2.64160000002705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23e98467-1051-4a35-a29c-85e021eea598}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {7d5a2637-b73e-4fde-8d9d-b17471aab1f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.21919997767015, -4.36879999948283, 2.43840000002706, !- X,Y,Z Vertex 1 {m}
  1.21919997767015, -12.4967999982901, 2.43839999584172, !- X,Y,Z Vertex 2 {m}
  1.21919997767015, -12.4967999975577, 1.01599999584172, !- X,Y,Z Vertex 3 {m}
  1.21919997767015, -4.36879999875039, 1.01600000002705; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e345e7c-c9cd-4851-a69c-643a1d6468c5}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {7d5a2637-b73e-4fde-8d9d-b17471aab1f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.21919997767015, -12.4965258568658, 1.00965070101966, !- X,Y,Z Vertex 1 {m}
  1.21919997767015, -12.4965258568658, 0.136249189455778, !- X,Y,Z Vertex 2 {m}
  1.21919997767015, -4.36879324921329, 0.136249189455778, !- X,Y,Z Vertex 3 {m}
  1.21919997767015, -4.36879324921329, 1.00965070101966; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b130e1f-6a68-4076-b02b-76a482126987}, !- Handle
  Sub Surface 153,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {d5bbdeef-556c-4da8-9ff1-0228fdedafce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.219200044386, 0.0063499973205839, 3.2512, !- X,Y,Z Vertex 1 {m}
  -1.219200044386, 0.00634999732059689, 2.69875, !- X,Y,Z Vertex 2 {m}
  -1.219200044386, 2.84476417796018, 2.69875, !- X,Y,Z Vertex 3 {m}
  -1.219200044386, 2.84476417796018, 3.2512; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc663fb5-4b43-4a37-8872-a198fcc28ef7}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {d5bbdeef-556c-4da8-9ff1-0228fdedafce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.219200044386, 0.00634999732060266, 2.6924, !- X,Y,Z Vertex 1 {m}
  -1.219200044386, 0.00634999732060122, 1.01599999999999, !- X,Y,Z Vertex 2 {m}
  -1.219200044386, 2.84476417796019, 1.01599999999999, !- X,Y,Z Vertex 3 {m}
  -1.219200044386, 2.84476417796019, 2.6924; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4679465e-1596-4057-b74d-ec41037e5544}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {bef3ba17-c79f-440e-87be-1a27c15e5df2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.152400000000094, 2.43840000421199, !- X,Y,Z Vertex 1 {m}
  0, -8.2803999988074, 2.43840000002665,  !- X,Y,Z Vertex 2 {m}
  0, -8.28039999807497, 1.01600000002665, !- X,Y,Z Vertex 3 {m}
  0, -0.152399999267653, 1.01600000421199; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7f11ed41-33d5-4a49-8e53-faae0499a475}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {bef3ba17-c79f-440e-87be-1a27c15e5df2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.152400000313994, 3.2512000042973, !- X,Y,Z Vertex 1 {m}
  0, -8.28039999939874, 3.25120000002665, !- X,Y,Z Vertex 2 {m}
  0, -8.28039999908484, 2.64160000002664, !- X,Y,Z Vertex 3 {m}
  0, -0.152400000000081, 2.64160000421199; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba72d5bb-1610-4545-80b8-16926d178caf}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {d5bbdeef-556c-4da8-9ff1-0228fdedafce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.219200044386, 0.00634999732056657, 1.00964999999999, !- X,Y,Z Vertex 1 {m}
  -1.219200044386, 0.00634999732056079, 0.152399999999993, !- X,Y,Z Vertex 2 {m}
  -1.219200044386, 2.84476417796019, 0.152399999999994, !- X,Y,Z Vertex 3 {m}
  -1.219200044386, 2.84476417796019, 1.00964999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea9b9605-2167-4bf6-8ddf-0186711bbc95}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {bef3ba17-c79f-440e-87be-1a27c15e5df2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.28012585738305, 1.00965070520398, !- X,Y,Z Vertex 1 {m}
  0, -8.28012585738305, 0.136249193640699, !- X,Y,Z Vertex 2 {m}
  0, -0.152393249731609, 0.136249193640699, !- X,Y,Z Vertex 3 {m}
  0, -0.152393249731609, 1.00965070520398; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ecfe500-532d-4a06-b3f5-6f9656830f4c}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {115b5d07-8960-4cb0-9a2e-9ac35831ff96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.79400008361421, -1.52399284085688, 1.0096499999999, !- X,Y,Z Vertex 1 {m}
  2.79400008361421, -1.52399284085687, 0.152399999999893, !- X,Y,Z Vertex 2 {m}
  2.79400008361421, 6.32460693265085, 0.15239999999989, !- X,Y,Z Vertex 3 {m}
  2.79400008361421, 6.32460693265085, 1.00964999999989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e460036c-08f3-46fe-ad24-801730c01a88}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {115b5d07-8960-4cb0-9a2e-9ac35831ff96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.79400008361421, -1.52399284085686, 2.69239999999989, !- X,Y,Z Vertex 1 {m}
  2.79400008361421, -1.52399284085689, 1.0159999999999, !- X,Y,Z Vertex 2 {m}
  2.79400008361421, 6.32460693265086, 1.01599999999989, !- X,Y,Z Vertex 3 {m}
  2.79400008361421, 6.32460693265085, 2.69239999999989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae61ea79-f527-496f-b01d-30984a45f74a}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {115b5d07-8960-4cb0-9a2e-9ac35831ff96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.79400008361421, -1.52399284085688, 3.2511999999999, !- X,Y,Z Vertex 1 {m}
  2.79400008361421, -1.52399284085688, 2.69874999999991, !- X,Y,Z Vertex 2 {m}
  2.79400008361421, 6.32460693265085, 2.69874999999989, !- X,Y,Z Vertex 3 {m}
  2.79400008361421, 6.32460693265084, 3.25119999999989; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfe11adf-dcd1-4bf8-a22e-e5c1d480bb7c}, !- Handle
  Sub Surface 162,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {cb059593-8637-4ad6-8de6-e80d91a64d7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.694610476126492, -1.41333340951647, 3.937, !- X,Y,Z Vertex 1 {m}
  0.694610476126492, -1.41333340951647, 3.05435, !- X,Y,Z Vertex 2 {m}
  0.00280084869406772, -0.00569892503839175, 3.05435, !- X,Y,Z Vertex 3 {m}
  0.00280084869406772, -0.00569892503839175, 3.937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f503ec38-75dc-4ff4-a80c-f594427b947b}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {cb059593-8637-4ad6-8de6-e80d91a64d7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.694610476126492, -1.41333340951647, 3.048, !- X,Y,Z Vertex 1 {m}
  0.694610476126467, -1.41333340951642, 0.762, !- X,Y,Z Vertex 2 {m}
  0.00280084869406772, -0.00569892503839175, 0.762, !- X,Y,Z Vertex 3 {m}
  0.00280084869406771, -0.00569892503839174, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce6bbdc6-a430-4f8c-a160-249ab67f90e3}, !- Handle
  Sub Surface 164,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {451b0f59-928c-40d8-bdbd-1a8e6bf20584}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.00558818561822221, 0.00296154644482094, 3.048, !- X,Y,Z Vertex 1 {m}
  0.00558818561824112, 0.00296154644483096, 0.762000000000001, !- X,Y,Z Vertex 2 {m}
  2.05969003201038, 1.09156497447807, 0.762, !- X,Y,Z Vertex 3 {m}
  2.05969003201037, 1.09156497447807, 3.048; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {859cad3f-3c5f-4d55-b9e2-65021afbb3b5}, !- Handle
  Sub Surface 165,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {451b0f59-928c-40d8-bdbd-1a8e6bf20584}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0055881856182228, 0.00296154644482126, 3.937, !- X,Y,Z Vertex 1 {m}
  0.0055881856182228, 0.00296154644482126, 3.05435, !- X,Y,Z Vertex 2 {m}
  2.05969003201035, 1.09156497447806, 3.05435, !- X,Y,Z Vertex 3 {m}
  2.05969003201035, 1.09156497447806, 3.937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cddcdaa-f582-4c7c-8f98-564abe7ee90d}, !- Handle
  Sub Surface 166,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {eaa6fef1-4ae0-4196-846a-8b1a2f7ca28b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20334113487602, 3.81328508054603, 3.9370000003538, !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 3.81328508054603, 3.0543500003538, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 7.08984927544151, 3.0543500003538, !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 7.08984927544151, 3.9370000003538; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19d69200-29f3-4013-9b86-b1700ce5e5d4}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {eaa6fef1-4ae0-4196-846a-8b1a2f7ca28b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20334113487602, 3.81328508023982, 3.04800000017564, !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 3.81328508023982, 0.762000000175638, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 7.08984927544151, 0.762000000175638, !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 7.08984927544151, 3.04800000017564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2981292a-9518-4738-978b-dca50e32a19e}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {eaa6fef1-4ae0-4196-846a-8b1a2f7ca28b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20334113487602, 1.32408507943601, 3.04800000017564, !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 1.32408507943601, 0.762000000175638, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 3.65514083573904, 0.762000000175638, !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 3.65514083573904, 3.04800000017564; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0335f9f-f1c3-4bcf-af62-96cedf987d84}, !- Handle
  Sub Surface 169,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {eaa6fef1-4ae0-4196-846a-8b1a2f7ca28b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.20334113487602, 1.32408507974223, 3.9370000003538, !- X,Y,Z Vertex 1 {m}
  2.20334113487602, 1.32408507974223, 3.0543500003538, !- X,Y,Z Vertex 2 {m}
  2.20334113487602, 3.65514083604525, 3.0543500003538, !- X,Y,Z Vertex 3 {m}
  2.20334113487602, 3.65514083604525, 3.9370000003538; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5218de01-3c09-46cc-b315-762ecf59dd69}, !- Handle
  Sub Surface 170,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53719935793141, 0, 1.00965000274549,  !- X,Y,Z Vertex 1 {m}
  5.53719935698798, 0, 0.152400002158455, !- X,Y,Z Vertex 2 {m}
  3.60679830782934, 0, 0.152400000858572, !- X,Y,Z Vertex 3 {m}
  3.60679830782934, 0, 1.00965000144561;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {22e50566-60a5-41b8-abac-5dfdf8ee92ea}, !- Handle
  Sub Surface 171,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53720130460416, 0, 3.25120000090145,  !- X,Y,Z Vertex 1 {m}
  5.53720130460416, 0, 1.01600000148849,  !- X,Y,Z Vertex 2 {m}
  3.60679830844353, 0, 1.01600000148849,  !- X,Y,Z Vertex 3 {m}
  3.60679830844353, 0, 3.25120000090145;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5cae61bb-cae5-4ac9-a856-119be39b3b90}, !- Handle
  Sub Surface 172,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.8844137094129, 0, 1.0096500031061,   !- X,Y,Z Vertex 1 {m}
  14.8844137084694, 0, 0.152400002519062, !- X,Y,Z Vertex 2 {m}
  14.1224119087761, 0, 0.15239999993335,  !- X,Y,Z Vertex 3 {m}
  14.1224119087761, 0, 1.00965000052039;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f37ab38b-4e13-4116-9bbc-8ff351ed3eab}, !- Handle
  Sub Surface 173,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.8844119113443, 0, 3.25119999997628,  !- X,Y,Z Vertex 1 {m}
  14.8844119113443, 0, 1.01600000056332,  !- X,Y,Z Vertex 2 {m}
  14.1224119093902, 0, 1.01600000056332,  !- X,Y,Z Vertex 3 {m}
  14.1224119093902, 0, 3.25119999997628;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6ee9ab8-1ec0-4ee8-ae57-e5d5fdb6bc71}, !- Handle
  Sub Surface 176,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3698119455352, 0, 1.00965000477228,  !- X,Y,Z Vertex 1 {m}
  12.3698119445917, 0, 0.152400004185245, !- X,Y,Z Vertex 2 {m}
  7.42951194824591, 0, 0.152400000858572, !- X,Y,Z Vertex 3 {m}
  7.42951194824593, 0, 1.00965000144561;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8c84fc1-4482-4feb-8dae-97cd2e968c82}, !- Handle
  Sub Surface 177,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3698119468734, 0, 3.25120000090145,  !- X,Y,Z Vertex 1 {m}
  12.3698119468734, 0, 1.01600000148849,  !- X,Y,Z Vertex 2 {m}
  7.42951194886009, 0, 1.01600000148849,  !- X,Y,Z Vertex 3 {m}
  7.42951194886008, 0, 3.25120000090145;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c94405c-0b3f-401d-a418-7a3bedf9293b}, !- Handle
  Sub Surface 179,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.990602571503867, 6.60400715914228, 3.25120000055167, !- X,Y,Z Vertex 1 {m}
  -0.990602571503867, 6.60400715914228, 1.01600000113871, !- X,Y,Z Vertex 2 {m}
  -5.93090256854696, 6.60400715914228, 1.01600000113871, !- X,Y,Z Vertex 3 {m}
  -5.93090256854696, 6.60400715914228, 3.25120000055167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e682692-5bde-4225-9fd7-cf228ffb5fb7}, !- Handle
  Sub Surface 180,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.52399739308445, 6.60400715914228, 3.25119999962056, !- X,Y,Z Vertex 1 {m}
  1.52399739308445, 6.60400715914228, 1.0160000002076, !- X,Y,Z Vertex 2 {m}
  0.761997391130408, 6.60400715914228, 1.0160000002076, !- X,Y,Z Vertex 3 {m}
  0.761997391130408, 6.60400715914228, 3.25119999962056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b48bcbd5-f0cc-4d73-b65b-521ccb8a08c7}, !- Handle
  Sub Surface 181,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.82321321365565, 6.60400715914228, 3.25120000000013, !- X,Y,Z Vertex 1 {m}
  -7.82321321365565, 6.60400715914228, 1.01600000058717, !- X,Y,Z Vertex 2 {m}
  -9.75361620981629, 6.60400715914228, 1.01600000058717, !- X,Y,Z Vertex 3 {m}
  -9.75361620981629, 6.60400715914228, 3.25120000000013; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11086920-e05e-4896-9b7b-9188b6217417}, !- Handle
  Sub Surface 182,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.52399919115305, 6.60400715914228, 1.00965000275038, !- X,Y,Z Vertex 1 {m}
  1.52399919020962, 6.60400715914228, 0.152400002163341, !- X,Y,Z Vertex 2 {m}
  0.761997390516263, 6.60400715914228, 0.15239999957763, !- X,Y,Z Vertex 3 {m}
  0.761997390516263, 6.60400715914228, 1.00965000016467; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28c9b504-80d0-4ba7-b4b2-c77d04a90098}, !- Handle
  Sub Surface 183,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.08939694411627, 6.60400715914228, 3.2512000002759, !- X,Y,Z Vertex 1 {m}
  4.08939694259169, 6.60400715914228, 0.152400002323058, !- X,Y,Z Vertex 2 {m}
  2.85749694451848, 6.60400715914228, 0.152400000254477, !- X,Y,Z Vertex 3 {m}
  2.85749694514219, 6.60400715914228, 3.2512000002759; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52cc4093-2acc-42af-ae03-a9fc2f14ad4d}, !- Handle
  Sub Surface 184,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.990602571807029, 6.60400715914228, 1.00964999908334, !- X,Y,Z Vertex 1 {m}
  -0.990602572750458, 6.60400715914228, 0.152399998496298, !- X,Y,Z Vertex 2 {m}
  -5.93090256916115, 6.60400715914228, 0.152400000508819, !- X,Y,Z Vertex 3 {m}
  -5.93090256916115, 6.60400715914228, 1.00965000109586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2262ddcf-9d6d-4750-b39a-8d4e5c22455c}, !- Handle
  Sub Surface 185,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {afcaf0bf-b3a9-4780-b051-42b2e0adb43c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.8232151603284, 6.60400715914228, 1.00965000184418, !- X,Y,Z Vertex 1 {m}
  -7.82321516127184, 6.60400715914228, 0.152400001257138, !- X,Y,Z Vertex 2 {m}
  -9.75361621043047, 6.60400715914228, 0.152399999957254, !- X,Y,Z Vertex 3 {m}
  -9.75361621043047, 6.60400715914228, 1.00965000054429; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77fff8f9-3974-49b2-907d-5697e8dc5228}, !- Handle
  Sub Surface 186,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a91e840e-9fc6-4b86-b8c4-c5038472a1a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3444119467093, -1.09219998248527, 3.9370000021237, !- X,Y,Z Vertex 1 {m}
  12.3444119467093, -1.09219998248527, 2.9972000021237, !- X,Y,Z Vertex 2 {m}
  7.46761575012245, -1.09219998248527, 2.9972000021237, !- X,Y,Z Vertex 3 {m}
  7.46761575012245, -1.09219998248527, 3.9370000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dbd1c82-b09b-4467-8fc6-eb8904e51f29}, !- Handle
  Sub Surface 187,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a91e840e-9fc6-4b86-b8c4-c5038472a1a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53719492446024, -1.09219998248527, 3.9370000021237, !- X,Y,Z Vertex 1 {m}
  5.53719492446026, -1.09219998248527, 2.9972000021237, !- X,Y,Z Vertex 2 {m}
  3.60679830675418, -1.09219998248527, 2.9972000021237, !- X,Y,Z Vertex 3 {m}
  3.60679830675416, -1.09219998248527, 3.9370000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a832bbb-3d94-40e7-8cbb-d3fecc53c777}, !- Handle
  Sub Surface 188,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a91e840e-9fc6-4b86-b8c4-c5038472a1a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.53719703605727, -1.09219998248527, 2.7940000021237, !- X,Y,Z Vertex 1 {m}
  5.53719703605727, -1.09219998248527, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  3.6067983067542, -1.09219998248527, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  3.6067983067542, -1.09219998248527, 2.7940000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05013b95-3b0d-4b13-9d20-bbf19e4bdcdc}, !- Handle
  Sub Surface 189,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a91e840e-9fc6-4b86-b8c4-c5038472a1a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3444043247783, -1.09219998248527, 2.7940000021237, !- X,Y,Z Vertex 1 {m}
  12.3444043247783, -1.09219998248527, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  7.46761575012248, -1.09219998248527, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  7.46761575012244, -1.09219998248527, 2.7940000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f47bfa62-1c8f-43f2-9c76-d9aea8d3b2c6}, !- Handle
  Sub Surface 190,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8b07a051-aa48-4b6d-9699-387ac7b5cbf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70558588828504, 0, 2.69240000000002,  !- X,Y,Z Vertex 1 {m}
  6.70558588828509, 0, 1.524,             !- X,Y,Z Vertex 2 {m}
  0.55878593477687, 0, 1.52400000000002,  !- X,Y,Z Vertex 3 {m}
  0.558785934776806, 0, 2.69240000000003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae29ca91-cb6c-41cc-b73c-1d93491baa4f}, !- Handle
  Sub Surface 192,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8b07a051-aa48-4b6d-9699-387ac7b5cbf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98501458505402, 0, 2.69240000000004,  !- X,Y,Z Vertex 1 {m}
  15.8496139094446, 0, 2.69240000000003,  !- X,Y,Z Vertex 2 {m}
  15.8496139094446, 0, 1.01600000000001,  !- X,Y,Z Vertex 3 {m}
  6.98501458505398, 0, 1.01600000000003;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f56340f7-092e-4410-b395-fdd7eadd46a3}, !- Handle
  Sub Surface 194,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8b07a051-aa48-4b6d-9699-387ac7b5cbf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70558588828505, 0, 3.25120000000002,  !- X,Y,Z Vertex 1 {m}
  6.70558588828504, 0, 2.69875000000003,  !- X,Y,Z Vertex 2 {m}
  0.558785934776812, 0, 2.69875000000001, !- X,Y,Z Vertex 3 {m}
  0.558785934776818, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {25ba70d1-c0e8-462f-8d81-0c2908c39d57}, !- Handle
  Sub Surface 195,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8b07a051-aa48-4b6d-9699-387ac7b5cbf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.8496139094446, 0, 3.25120000000002,  !- X,Y,Z Vertex 1 {m}
  15.8496139094446, 0, 2.69875000000002,  !- X,Y,Z Vertex 2 {m}
  6.98501458505399, 0, 2.69875000000005,  !- X,Y,Z Vertex 3 {m}
  6.985014585054, 0, 3.2512;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2635d52e-84e8-4efd-9ee1-c2a269b83231}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {e2be900d-eade-48a3-a832-e1ed097dd411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9003796826463, 4.77518689655532, 3.25119999988015, !- X,Y,Z Vertex 1 {m}
  15.9003796826463, 4.77518689655533, 1.01600000046719, !- X,Y,Z Vertex 2 {m}
  15.9003796826463, 5.56258592867345, 1.01600000046719, !- X,Y,Z Vertex 3 {m}
  15.9003796826463, 5.56258592867345, 3.25119999988015; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {870501cd-03e9-4c62-9d0b-f5654ef7af3f}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {e2be900d-eade-48a3-a832-e1ed097dd411}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.9003796826463, 4.77518884322805, 1.00965000172413, !- X,Y,Z Vertex 1 {m}
  15.9003796826463, 4.77518884417149, 0.152400001137084, !- X,Y,Z Vertex 2 {m}
  15.9003796826463, 5.56258592849084, 0.152400000606872, !- X,Y,Z Vertex 3 {m}
  15.9003796826463, 5.56258592849084, 1.00965000119391; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bbd06cd-1e7c-46b7-a97a-21fdcb61a0aa}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {5144a9b2-a6bd-4554-9b84-c2fa3ba43bd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.939797336851777, 3.25119999976027, !- X,Y,Z Vertex 1 {m}
  0, -0.939797336851777, 1.01600000034731, !- X,Y,Z Vertex 2 {m}
  0, -0.152398304733664, 1.01600000034731, !- X,Y,Z Vertex 3 {m}
  0, -0.152398304733664, 3.25119999976027; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6951378-1810-4d74-8ad5-2ec56c6dbdc6}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {5144a9b2-a6bd-4554-9b84-c2fa3ba43bd0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.939795390179087, 1.00965000160424, !- X,Y,Z Vertex 1 {m}
  0, -0.939795389235658, 0.152400001017205, !- X,Y,Z Vertex 2 {m}
  0, -0.152398304916293, 0.152399999717353, !- X,Y,Z Vertex 3 {m}
  0, -0.152398304916293, 1.00965000030439; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55e07400-c01c-4a48-baf6-7eabb7aee9a8}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {46fb49ad-473d-4bf8-bd9a-485bfd387472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5287796829004, 12.8016259842656, 3.2511999998802, !- X,Y,Z Vertex 1 {m}
  14.5287796829004, 12.8016259842656, 1.01600000046724, !- X,Y,Z Vertex 2 {m}
  14.5287796829004, 13.5890250163837, 1.01600000046724, !- X,Y,Z Vertex 3 {m}
  14.5287796829004, 13.5890250163837, 3.2511999998802; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bd22c66-78c6-4eec-a3ec-144d165c19bf}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {46fb49ad-473d-4bf8-bd9a-485bfd387472}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.5287796829004, 12.8016279309383, 1.00965000172417, !- X,Y,Z Vertex 1 {m}
  14.5287796829004, 12.8016279318817, 0.152400001137132, !- X,Y,Z Vertex 2 {m}
  14.5287796829004, 13.5890250162011, 0.152399999837282, !- X,Y,Z Vertex 3 {m}
  14.5287796829004, 13.5890250162011, 1.00965000119396; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c3d7950-665b-4c35-b83d-0437e5ae09a3}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {96b245c4-d725-4937-9317-50aea46a6837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.939797336851771, 3.25119999999998, !- X,Y,Z Vertex 1 {m}
  0, -0.939797336851771, 1.01600000058702, !- X,Y,Z Vertex 2 {m}
  0, -0.152398304733664, 1.01600000058702, !- X,Y,Z Vertex 3 {m}
  0, -0.152398304733664, 3.25119999999998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad8ea8d9-c4f3-4c88-b54e-535a178da53f}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {96b245c4-d725-4937-9317-50aea46a6837}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.93979539017909, 1.00965000184396, !- X,Y,Z Vertex 1 {m}
  0, -0.939795389235658, 0.152400001256916, !- X,Y,Z Vertex 2 {m}
  0, -0.152398304916293, 0.152399999957065, !- X,Y,Z Vertex 3 {m}
  0, -0.152398304916293, 1.0096500005441; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0babda-2ec8-4924-9c2a-3ba9a3c0b927}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4029d989-6ac0-4796-bd8a-ea3aa7426120}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.366, 0, 4.7244,                       !- X,Y,Z Vertex 1 {m}
  7.366, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.7244;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f4e660e-2e50-4fb6-89ab-bcc5231caf95}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {2b8ba4d1-563a-4f83-91ed-dcde942e2f69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 1.34620233790571, 2.7940000021237, !- X,Y,Z Vertex 1 {m}
  4.572, 1.34620233790571, 0.152400000000003, !- X,Y,Z Vertex 2 {m}
  4.572, 4.41960169329822, 0.152400000000002, !- X,Y,Z Vertex 3 {m}
  4.572, 4.41960169329822, 2.7940000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f4c1311-8019-4ccf-9073-cfcb8cc50327}, !- Handle
  Sub Surface 208,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {2b8ba4d1-563a-4f83-91ed-dcde942e2f69}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 1.34620169531239, 3.9370000021237, !- X,Y,Z Vertex 1 {m}
  4.572, 1.34620169531241, 2.9972000021237, !- X,Y,Z Vertex 2 {m}
  4.572, 4.41960931639617, 2.9972000021237, !- X,Y,Z Vertex 3 {m}
  4.572, 4.41960931639617, 3.9370000021237; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3358536c-5b51-4a8d-8f0d-b215b1826198}, !- Handle
  Sub Surface 209,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a0068e4e-3e81-4734-b623-a463a213f24a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.8307862680706, 4.57200000000009, 1.00965000102069, !- X,Y,Z Vertex 1 {m}
  21.488398008025, 4.57200000000009, 1.00965000041977, !- X,Y,Z Vertex 2 {m}
  21.4883980070816, 4.57200000000009, 0.152399999832735, !- X,Y,Z Vertex 3 {m}
  17.8307862680706, 4.57200000000009, 0.152400000433651; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5164685b-a1ce-4749-969e-31f36eaaa5d0}, !- Handle
  Sub Surface 210,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a0068e4e-3e81-4734-b623-a463a213f24a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4027989729839, 4.57200000000009, 3.25119999999998, !- X,Y,Z Vertex 1 {m}
  22.4027989729839, 4.57200000000009, 1.01600000058702, !- X,Y,Z Vertex 2 {m}
  21.640798006543, 4.57200000000009, 1.01600000058702, !- X,Y,Z Vertex 3 {m}
  21.640798006543, 4.57200000000009, 3.25119999999998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abce8548-05a3-47a1-8bdc-403e19bde027}, !- Handle
  Sub Surface 212,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a0068e4e-3e81-4734-b623-a463a213f24a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.4027989728271, 4.57200000000009, 1.0096500010572, !- X,Y,Z Vertex 1 {m}
  22.4027989718837, 4.57200000000009, 0.15240000254276, !- X,Y,Z Vertex 2 {m}
  21.6407980059288, 4.57200000000009, 0.15239999995705, !- X,Y,Z Vertex 3 {m}
  21.6407980059288, 4.57200000000009, 1.00965000054409; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7460353-67c6-4df8-a792-25bf4220f99d}, !- Handle
  Sub Surface 213,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {a0068e4e-3e81-4734-b623-a463a213f24a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4883980086006, 4.57200000000009, 3.25120000047656, !- X,Y,Z Vertex 1 {m}
  21.4883980086006, 4.57200000000009, 1.0160000010636, !- X,Y,Z Vertex 2 {m}
  17.8307862686848, 4.57200000000009, 1.0160000010636, !- X,Y,Z Vertex 3 {m}
  17.8307862686848, 4.57200000000009, 3.25120000047656; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5abbbe7-ef0e-4f1c-a4ea-82ab469fde6c}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {242d9fff-e246-4a6b-b291-5eac5706e4d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.41960199193075, 4.57199999999998, 3.25119999985363, !- X,Y,Z Vertex 1 {m}
  -1.98120199219428, 4.57199999999998, 3.25119999942473, !- X,Y,Z Vertex 2 {m}
  -1.98120199219428, 4.57199999999998, 1.01600000001177, !- X,Y,Z Vertex 3 {m}
  -4.41960199193075, 4.57199999999998, 1.01600000027217; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e496738-81cd-48c3-8c65-d25524c22673}, !- Handle
  Sub Surface 217,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {242d9fff-e246-4a6b-b291-5eac5706e4d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.98120199217521, 4.57199999999998, 1.00964999996887, !- X,Y,Z Vertex 1 {m}
  -1.98120199311864, 4.57199999999998, 0.152399999215608, !- X,Y,Z Vertex 2 {m}
  -4.41960199261279, 4.57199999999998, 0.152399999837248, !- X,Y,Z Vertex 3 {m}
  -4.41960199225047, 4.57199999999998, 1.00965000042429; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8f7aeb4-1f22-4033-8c6a-4c8d2e47e4ee}, !- Handle
  Sub Surface 219,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {48cbcada-4fd4-47de-b2fc-b11e32f6e3d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41959830703677, 4.572, 1.00965000348371, !- X,Y,Z Vertex 1 {m}
  4.41959830609333, 4.572, 0.152399999832814, !- X,Y,Z Vertex 2 {m}
  0.761986569266017, 4.572, 0.15240000043373, !- X,Y,Z Vertex 3 {m}
  0.761986569266017, 4.572, 1.00965000102077; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36dbae3b-cee2-4244-9a38-1d7e8f4863f6}, !- Handle
  Sub Surface 220,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {48cbcada-4fd4-47de-b2fc-b11e32f6e3d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.41959830758079, 4.572, 3.25120000047658, !- X,Y,Z Vertex 1 {m}
  4.41959830758079, 4.572, 1.01600000106362, !- X,Y,Z Vertex 2 {m}
  0.761986569880211, 4.572, 1.01600000106362, !- X,Y,Z Vertex 3 {m}
  0.761986569880211, 4.572, 3.25120000047658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aff98511-65c2-47d5-93ec-ef613ab96024}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {3bbdc90f-5ec5-413a-97a4-03a43ab7b7f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.8976, 6.24839765007485, 2.43840000091713, !- X,Y,Z Vertex 1 {m}
  -18.8976, 6.24839765053272, 1.01600000065746, !- X,Y,Z Vertex 2 {m}
  -18.8976, 4.71723670712401, 1.01600000061959, !- X,Y,Z Vertex 3 {m}
  -18.8976, 4.71723670650107, 2.43840000061959; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a65168db-1ac3-4cdb-a7bb-6bf29d2f6524}, !- Handle
  Sub Surface 227,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {3bbdc90f-5ec5-413a-97a4-03a43ab7b7f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.8976, 6.24840000027872, 3.25120000111918, !- X,Y,Z Vertex 1 {m}
  -18.8976, 6.24840000047571, 2.64160000066333, !- X,Y,Z Vertex 2 {m}
  -18.8976, 4.71939898576381, 2.64160000062053, !- X,Y,Z Vertex 3 {m}
  -18.8976, 4.71939898549683, 3.25120000062053; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {011f07dc-1c55-4d1a-a8c5-a4441e40dc87}, !- Handle
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609588261288973, 6.40079999999999, 3.81, !- X,Y,Z Vertex 1 {m}
  0.609588261288973, 6.40079999999999, 0, !- X,Y,Z Vertex 2 {m}
  -18.8976, 6.40079999999999, 0,          !- X,Y,Z Vertex 3 {m}
  -18.8976, 6.40079999999999, 3.81;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8766492-15d8-43ae-b765-f5ed021fcff8}, !- Handle
  Sub Surface 239,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {011f07dc-1c55-4d1a-a8c5-a4441e40dc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.457724933311266, 6.40079999999999, 1.0096507277936, !- X,Y,Z Vertex 1 {m}
  0.456929073897761, 6.40079999999999, 0.15240072779361, !- X,Y,Z Vertex 2 {m}
  -18.752352801442, 6.40079999999999, 0.15240072779361, !- X,Y,Z Vertex 3 {m}
  -18.752352801442, 6.40079999999999, 1.0096507277936; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8d5b3ed-9336-40f9-861f-99a48b4283ea}, !- Handle
  Sub Surface 242,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.031204953198, 0, 2.7940000021237,    !- X,Y,Z Vertex 1 {m}
  21.031204953198, 0, 0.152400000000001,  !- X,Y,Z Vertex 2 {m}
  13.1063983020454, 0, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  13.1063983020454, 0, 2.7940000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51fab67f-6339-4f89-9186-f4dacf139e43}, !- Handle
  Sub Surface 243,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.0312049516715, 0, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  21.0312049516715, 0, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  13.1063983020454, 0, 2.9972000021237,   !- X,Y,Z Vertex 3 {m}
  13.1063983020454, 0, 3.9370000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a5c1fc7-9b0e-470e-b928-3197f05d1cb3}, !- Handle
  Sub Surface 244,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71779038265765, 0, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  2.71779038265765, 0, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  0.152398007211476, 0, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  0.152398007211477, 0, 2.7940000021237;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {233e6eef-7319-4fd5-89a8-3084e25f0582}, !- Handle
  Sub Surface 245,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8872046537807, 0, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  11.8872046537807, 0, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  3.96239800262808, 0, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  3.96239800262808, 0, 2.7940000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aec21b31-3cca-4b38-8f28-922e2805bf9a}, !- Handle
  Sub Surface 246,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.71779800458864, 0, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  2.71779800458864, 0, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  0.152398007211478, 0, 2.9972000021237,  !- X,Y,Z Vertex 3 {m}
  0.152398007211478, 0, 3.9370000021237;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4646e27f-c720-4ffb-b46f-22a4366ad809}, !- Handle
  Sub Surface 247,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.8872046522541, 0, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  11.8872046522541, 0, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  3.96239800262808, 0, 2.9972000021237,   !- X,Y,Z Vertex 3 {m}
  3.96239800262808, 0, 3.9370000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae21894-1645-4df7-ac45-1b3ccbd734bf}, !- Handle
  Sub Surface 248,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0604001747255, 0, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  26.0604001747255, 0, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  22.2503980010731, 0, 2.9972000021237,   !- X,Y,Z Vertex 3 {m}
  22.2503980010731, 0, 3.9370000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5102d0a-5d70-41a5-a03b-7f931cfd5613}, !- Handle
  Sub Surface 249,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e1af4b38-f3a1-4a11-a6de-791e330afaa4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0603995321322, 0, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  26.0603995321322, 0, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  22.2503980010731, 0, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  22.2503980010731, 0, 2.7940000021237;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5443ffee-1ada-4df9-8800-ea1b6bb733d0}, !- Handle
  Sub Surface 204,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {ad0babda-2ec8-4924-9c2a-3ba9a3c0b927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04981948858588, 0, 2.7940000021237,   !- X,Y,Z Vertex 1 {m}
  2.04981948858588, 0, 0.152400000000001, !- X,Y,Z Vertex 2 {m}
  0.119424662120155, 0, 0.152400000000001, !- X,Y,Z Vertex 3 {m}
  0.119424662120155, 0, 2.7940000021237;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b22268a6-68f2-4a32-a298-210738df83e7}, !- Handle
  Sub Surface 206,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {ad0babda-2ec8-4924-9c2a-3ba9a3c0b927}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.04982339142328, 0, 3.9370000021237,   !- X,Y,Z Vertex 1 {m}
  2.04982339142328, 0, 2.9972000021237,   !- X,Y,Z Vertex 2 {m}
  0.119424662120155, 0, 2.9972000021237,  !- X,Y,Z Vertex 3 {m}
  0.119424662120155, 0, 3.9370000021237;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f395d19d-4a22-4864-b38e-a11700afe7d9}, !- Handle
  Sub Surface 250,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0857997015361, 0, 2.69240000000003,  !- X,Y,Z Vertex 1 {m}
  26.0857997015361, 0, 1.01600000000002,  !- X,Y,Z Vertex 2 {m}
  21.79319970092, 0, 1.01600000000003,    !- X,Y,Z Vertex 3 {m}
  21.79319970092, 0, 2.69240000000004;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6cae645-e575-4aef-bde7-d026a4b8cb69}, !- Handle
  Sub Surface 251,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.250387962209, 0, 1.00965000000003,   !- X,Y,Z Vertex 1 {m}
  26.0857997015361, 0, 1.00965,           !- X,Y,Z Vertex 2 {m}
  26.0857997015361, 0, 0.152399999999994, !- X,Y,Z Vertex 3 {m}
  22.250387962209, 0, 0.152400000000036;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ef61eea-14e7-4050-b239-bd56c3e0ea16}, !- Handle
  Sub Surface 252,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4883997015505, 0, 3.2512,            !- X,Y,Z Vertex 1 {m}
  21.4883997015505, 0, 2.6416,            !- X,Y,Z Vertex 2 {m}
  3.47979970151437, 0, 2.6416,            !- X,Y,Z Vertex 3 {m}
  3.47979970151437, 0, 3.25120000013284;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6cd44c1a-b51a-4415-b797-52430c697a24}, !- Handle
  Sub Surface 253,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.4883997013777, 0, 2.4384,            !- X,Y,Z Vertex 1 {m}
  21.4883997013777, 0, 1.016,             !- X,Y,Z Vertex 2 {m}
  3.47980305264562, 0, 1.016,             !- X,Y,Z Vertex 3 {m}
  3.47980305264562, 0, 2.4384;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4415eb5b-f73a-4fb1-8b3a-01383fd25a14}, !- Handle
  Sub Surface 254,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.74319970092008, 0, 1.00965000000001,  !- X,Y,Z Vertex 1 {m}
  2.74319970092006, 0, 0.152400000000007, !- X,Y,Z Vertex 2 {m}
  0.133349700920085, 0, 0.152400000000012, !- X,Y,Z Vertex 3 {m}
  0.133349700920089, 0, 1.00965;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d38276f-8500-4137-bf58-1f23d81b4813}, !- Handle
  Sub Surface 255,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.0857997015361, 0, 3.25120000000002,  !- X,Y,Z Vertex 1 {m}
  26.0857997015361, 0, 2.69875000000003,  !- X,Y,Z Vertex 2 {m}
  21.79319970092, 0, 2.69875000000001,    !- X,Y,Z Vertex 3 {m}
  21.79319970092, 0, 3.2512;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31aef928-2d91-4593-9bf9-be7a26decc62}, !- Handle
  Sub Surface 256,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.21944970102043, 0, 3.25120000000001,  !- X,Y,Z Vertex 1 {m}
  3.21944970102043, 0, 2.69875000000001,  !- X,Y,Z Vertex 2 {m}
  0.133349700920087, 0, 2.69875,          !- X,Y,Z Vertex 3 {m}
  0.133349700920087, 0, 3.2512;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3eab5235-e03f-474c-a7f8-04a58657b9c6}, !- Handle
  Sub Surface 257,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {789ec053-7ed9-4b9e-b7e9-97be07b89a15}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.21944970102041, 0, 2.69240000000002,  !- X,Y,Z Vertex 1 {m}
  3.21944970102043, 0, 1.01600000000001,  !- X,Y,Z Vertex 2 {m}
  0.133349700920082, 0, 1.01600000000001, !- X,Y,Z Vertex 3 {m}
  0.133349700920089, 0, 2.69240000000002; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {134be6a1-7950-431e-a837-1d3caa31528f}, !- Handle
  Surface 287,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a762c41-06e1-453a-8bea-4726a4e70cfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57199999999999, -4.572, 3.6957,       !- X,Y,Z Vertex 1 {m}
  4.57199999999999, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  21.6407997009201, -4.572, 0,            !- X,Y,Z Vertex 3 {m}
  21.6407997009201, -4.572, 3.6957;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692a2719-5de7-4609-9225-ff18669d40c4}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9848ffeb-442a-41ab-b49a-1ea85c4aad0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.21640000247604, 3.81,             !- X,Y,Z Vertex 1 {m}
  0, -4.21640000247604, 1.30665966935339e-013, !- X,Y,Z Vertex 2 {m}
  0, 0, 1.44382283906452e-014,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.81;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6199c36f-88cc-4cef-8019-ec0406b93719}, !- Handle
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9718, 2.54000003431475, 3.6957,       !- X,Y,Z Vertex 1 {m}
  2.9718, 2.54000003431475, 0,            !- X,Y,Z Vertex 2 {m}
  2.9718, 8.8138000171568, 0,             !- X,Y,Z Vertex 3 {m}
  2.9718, 8.8138000171568, 3.6957;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5db43d9-0ec8-4203-9ef4-a684dd613ee3}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6407997009201, -4.572, 3.6957,       !- X,Y,Z Vertex 1 {m}
  26.2127997009201, 0, 3.6957,            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6957,                           !- X,Y,Z Vertex 3 {m}
  4.57199999999999, -4.572, 3.6957;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c6961f-f325-42e2-97ae-92f775564c16}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f7c1aef6-878f-4efe-ba2b-f6be6bc772ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2730713-295f-4bf0-a0b9-246f4e824707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.6407997009201, -4.572, 3.6957,       !- X,Y,Z Vertex 1 {m}
  21.6407997009201, -4.572, 0,            !- X,Y,Z Vertex 2 {m}
  26.2127997009201, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  26.2127997009201, 0, 3.6957;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bbb3ac7-9e7b-4618-a87f-5a2d8809eff1}, !- Handle
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8175874-b947-4e69-b3d7-53b6c68993d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.97180000000001, 8.05180001715681, -1.28699388363869e-015, !- X,Y,Z Vertex 1 {m}
  2.9718, -2.20127902795481e-032, -1.56828955425833e-016, !- X,Y,Z Vertex 2 {m}
  -1.6002, 4.17847575165382e-032, 2.97693286076907e-016, !- X,Y,Z Vertex 3 {m}
  -1.6002, 4.24180001715654, -2.97693286076907e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2730713-295f-4bf0-a0b9-246f4e824707}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c6961f-f325-42e2-97ae-92f775564c16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9718, 8.8138000171568, 3.6957,        !- X,Y,Z Vertex 1 {m}
  2.9718, 8.8138000171568, 0,             !- X,Y,Z Vertex 2 {m}
  -1.6002, 4.24180001715654, 0,           !- X,Y,Z Vertex 3 {m}
  -1.6002, 4.24180001715654, 3.6957;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f3a544b-b3b5-43fc-8608-1368e3d4abf4}, !- Handle
  Surface 524,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18ccdba3-4131-4768-bf8c-29063874fa69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  4.572, 3.81, 3.81,                      !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.81;                     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {f3d7a60c-9a1e-4a3e-8939-66e356d0de75}, !- Handle
  Surface 525,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 3.81, 3.81,                      !- X,Y,Z Vertex 1 {m}
  5.4864, 4.572, 3.81,                    !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.81;                     !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {1a96b9a6-da85-4724-a2d4-e78ccc28a0c0}, !- Handle
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.678387962209, 6.40079999999999, 3.81, !- X,Y,Z Vertex 1 {m}
  17.678387962209, 6.40079999999999, 0,   !- X,Y,Z Vertex 2 {m}
  -1.82880029907993, 6.40079999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.82880029907993, 6.40079999999999, 3.81; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8b08d21-7b36-4c07-8855-464a4ee38ff7}, !- Handle
  Sub Surface 260,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  {1a96b9a6-da85-4724-a2d4-e78ccc28a0c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5259879608968, 6.40079999999999, 1.00963728508952, !- X,Y,Z Vertex 1 {m}
  17.5259879608968, 6.40079999999999, 0.136233350867792, !- X,Y,Z Vertex 2 {m}
  -1.68355183418054, 6.40079999999999, 0.136233350867792, !- X,Y,Z Vertex 3 {m}
  -1.68355183418054, 6.40079999999999, 1.00963728508952; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17a7f77b-8fab-433f-9109-b7bc81409763}, !- Handle
  Sub Surface 263,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {48cbcada-4fd4-47de-b2fc-b11e32f6e3d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.33399927206383, 4.572, 1.00965000348371, !- X,Y,Z Vertex 1 {m}
  5.33399927206383, 4.572, 0.152399999832814, !- X,Y,Z Vertex 2 {m}
  4.57199830562294, 4.572, 0.152399999832814, !- X,Y,Z Vertex 3 {m}
  4.57199830562294, 4.572, 1.00965000348371; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c5d80b5-51ef-42fc-8031-9629aa3fcfac}, !- Handle
  Sub Surface 264,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {48cbcada-4fd4-47de-b2fc-b11e32f6e3d6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.33399927206383, 4.572, 3.25120000047658, !- X,Y,Z Vertex 1 {m}
  5.33399927206383, 4.572, 1.01600000106362, !- X,Y,Z Vertex 2 {m}
  4.57199830562294, 4.572, 1.01600000106362, !- X,Y,Z Vertex 3 {m}
  4.57199830562294, 4.572, 3.25120000047658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0859d2c3-f69b-41d9-b0af-73e5f8be8743}, !- Handle
  Sub Surface 265,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {011f07dc-1c55-4d1a-a8c5-a4441e40dc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.457188260149488, 6.40079999999999, 2.43841294265996, !- X,Y,Z Vertex 1 {m}
  0.457188260149488, 6.40079999999999, 1.0160007277936, !- X,Y,Z Vertex 2 {m}
  -18.752352801442, 6.40079999999999, 1.0160007277936, !- X,Y,Z Vertex 3 {m}
  -18.752352801442, 6.40079999999999, 2.43841294265996; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47dab52-11fd-400a-91f5-2586fbdb74ec}, !- Handle
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.609588261288973, 4.572, 3.81,         !- X,Y,Z Vertex 1 {m}
  0.609588261288973, 4.572, 0,            !- X,Y,Z Vertex 2 {m}
  0.609588261288973, 6.40079999999999, 0, !- X,Y,Z Vertex 3 {m}
  0.609588261288973, 6.40079999999999, 3.81; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5772102-436f-4c2e-8f56-5fb0988c3517}, !- Handle
  Sub Surface 148,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {011f07dc-1c55-4d1a-a8c5-a4441e40dc87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.457188260149488, 6.40079999999999, 3.25120000111918, !- X,Y,Z Vertex 1 {m}
  0.457188260149488, 6.40079999999999, 2.64160000066333, !- X,Y,Z Vertex 2 {m}
  -18.752352801442, 6.40079999999999, 2.64160000066333, !- X,Y,Z Vertex 3 {m}
  -18.752352801442, 6.40079999999999, 3.25120000111918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7c4fa36-7d9e-4b7a-ab69-be2890dc7c7d}, !- Handle
  Sub Surface 211,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {1a96b9a6-da85-4724-a2d4-e78ccc28a0c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5259879610696, 6.40079999999999, 3.25120000111918, !- X,Y,Z Vertex 1 {m}
  17.5259879610696, 6.40079999999999, 2.64160000066333, !- X,Y,Z Vertex 2 {m}
  -1.68355310052193, 6.40079999999999, 2.64160000066333, !- X,Y,Z Vertex 3 {m}
  -1.68355310052193, 6.40079999999999, 3.25120000111918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77931d95-e986-41bf-afd8-98915a46fca8}, !- Handle
  Sub Surface 214,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {1a96b9a6-da85-4724-a2d4-e78ccc28a0c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5259879610696, 6.40079999999999, 2.43841294265996, !- X,Y,Z Vertex 1 {m}
  17.5259879610696, 6.40079999999999, 1.0160007277936, !- X,Y,Z Vertex 2 {m}
  -1.68355310052193, 6.40079999999999, 1.0160007277936, !- X,Y,Z Vertex 3 {m}
  -1.68355310052193, 6.40079999999999, 2.43841294265996; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbee6153-8c2e-4d2e-8baf-d21f68d3a44b}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {6baef0df-7ac9-4b0b-808d-2de8d89d8510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.678387962209, 4.72451962592139, 2.43841294265996, !- X,Y,Z Vertex 1 {m}
  17.678387962209, 4.72451962592139, 1.0160007277936, !- X,Y,Z Vertex 2 {m}
  17.678387962209, 6.24854049590472, 1.0160007277936, !- X,Y,Z Vertex 3 {m}
  17.678387962209, 6.24854049590472, 2.43841294265996; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06d31235-4317-43e7-925c-6021869a03c9}, !- Handle
  Sub Surface 218,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {6baef0df-7ac9-4b0b-808d-2de8d89d8510}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.678387962209, 4.72451962592139, 3.25120000111918, !- X,Y,Z Vertex 1 {m}
  17.678387962209, 4.72451962592139, 2.64160000066333, !- X,Y,Z Vertex 2 {m}
  17.678387962209, 6.24854049590472, 2.64160000066333, !- X,Y,Z Vertex 3 {m}
  17.678387962209, 6.24854049590472, 3.25120000111918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa7a6fa8-3e6f-479e-9d5f-66511354b8cc}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {e47dab52-11fd-400a-91f5-2586fbdb74ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.609588261288973, 4.72451962592139, 2.43841294265996, !- X,Y,Z Vertex 1 {m}
  0.609588261288973, 4.72451962592139, 1.0160007277936, !- X,Y,Z Vertex 2 {m}
  0.609588261288973, 6.24854049590472, 1.0160007277936, !- X,Y,Z Vertex 3 {m}
  0.609588261288973, 6.24854049590472, 2.43841294265996; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43090889-138a-4b66-ba0b-16cd3a58e0fd}, !- Handle
  Sub Surface 223,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {e47dab52-11fd-400a-91f5-2586fbdb74ec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.609588261288973, 4.72451962592139, 3.25120000111918, !- X,Y,Z Vertex 1 {m}
  0.609588261288973, 4.72451962592139, 2.64160000066333, !- X,Y,Z Vertex 2 {m}
  0.609588261288973, 6.24854049590472, 2.64160000066333, !- X,Y,Z Vertex 3 {m}
  0.609588261288973, 6.24854049590472, 3.25120000111918; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5da0459c-6b54-43f9-99ff-c594df61a433}, !- Handle
  Sub Surface 224,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {692a2719-5de7-4609-9225-ff18669d40c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.21005000247601, 3.25120000000084, !- X,Y,Z Vertex 1 {m}
  0, -4.21005000247601, 2.69875000000084, !- X,Y,Z Vertex 2 {m}
  0, -1.37163582183641, 2.69875000000084, !- X,Y,Z Vertex 3 {m}
  0, -1.37163582183641, 3.25120000000084; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a926082-76ff-4f54-8447-6251bddc782c}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {692a2719-5de7-4609-9225-ff18669d40c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.21005000247599, 2.69240000000084, !- X,Y,Z Vertex 1 {m}
  0, -4.21005000247599, 1.01600000000083, !- X,Y,Z Vertex 2 {m}
  0, -1.3716358218364, 1.01600000000083,  !- X,Y,Z Vertex 3 {m}
  0, -1.3716358218364, 2.69240000000084;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ccff1bb-c03d-4b52-beac-d9f4dd79014f}, !- Handle
  Sub Surface 229,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {692a2719-5de7-4609-9225-ff18669d40c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -4.21005000247602, 1.00965000000083, !- X,Y,Z Vertex 1 {m}
  0, -4.21005000247602, 0.152400000000835, !- X,Y,Z Vertex 2 {m}
  0, -1.3716358218364, 0.152400000000835, !- X,Y,Z Vertex 3 {m}
  0, -1.3716358218364, 1.00965000000083;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8229fc89-281c-406d-8ea7-084c9c1734b1}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {6199c36f-88cc-4cef-8019-ec0406b93719}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9718, 5.5499000171568, 3.25120000000002, !- X,Y,Z Vertex 1 {m}
  2.9718, 5.5499000171568, 2.69875000000003, !- X,Y,Z Vertex 2 {m}
  2.9718, 8.6614000171568, 2.69875000000003, !- X,Y,Z Vertex 3 {m}
  2.9718, 8.6614000171568, 3.25120000000002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75779124-20c0-489d-bcf7-3bfd32338509}, !- Handle
  Sub Surface 231,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {6199c36f-88cc-4cef-8019-ec0406b93719}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.9718, 5.5499000171568, 2.69240000000003, !- X,Y,Z Vertex 1 {m}
  2.9718, 5.5499000171568, 1.016,         !- X,Y,Z Vertex 2 {m}
  2.9718, 8.6614000171568, 1.016,         !- X,Y,Z Vertex 3 {m}
  2.9718, 8.6614000171568, 2.69240000000003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7295eb6-7005-4446-8c6b-6a720b8b493b}, !- Handle
  Sub Surface 266,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {f6bc86b3-6e1f-4503-8076-b08d96ad9f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760835, 23.0123983062814, 2.69240000000002, !- X,Y,Z Vertex 1 {m}
  0.686152609760835, 23.0123983062814, 1.01600000058704, !- X,Y,Z Vertex 2 {m}
  0.686152609760835, 14.9986983049709, 1.01600000058704, !- X,Y,Z Vertex 3 {m}
  0.686152609760835, 14.9986983049709, 2.69240000000002; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ef52574-7b33-4f40-ba57-47a6eea9dff4}, !- Handle
  Sub Surface 267,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {9dc085d5-27d3-4a2a-9b94-cc8f26f34c8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.4620057307623, -5.79120860967373, 3.93699998614845, !- X,Y,Z Vertex 1 {m}
  -13.4620057307621, -5.79120860967373, 2.9971999861488, !- X,Y,Z Vertex 2 {m}
  -7.77240573200858, -5.79121034520472, 2.997199986149, !- X,Y,Z Vertex 3 {m}
  -7.77240573200861, -5.79121034520472, 3.9369999861488; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bedb2644-77df-4708-9f5f-e30a8a5f44b4}, !- Handle
  Sub Surface 233,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {388ccac1-ff57-4310-8bdc-f5809f5c6d8e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.535914590448122, 14.7828000000008, 3.25120000002863, !- X,Y,Z Vertex 1 {m}
  0.535914590448122, 14.7828000000008, 2.63910088439349, !- X,Y,Z Vertex 2 {m}
  -1.59984768911135, 14.7828000000008, 2.63910088439349, !- X,Y,Z Vertex 3 {m}
  -1.59984768911135, 14.7828000000008, 3.25120000002863; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec466ca0-05a4-4f92-aa5e-176c488aadc8}, !- Handle
  Sub Surface 133,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {140f34bf-2a10-444c-9999-c665e1cc17bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.533752310888648, 14.7828000000008, 3.25120000003322, !- X,Y,Z Vertex 1 {m}
  0.533752310888648, 14.7828000000008, 2.64160000003321, !- X,Y,Z Vertex 2 {m}
  -1.60200996867082, 14.7828000000008, 2.64160000003321, !- X,Y,Z Vertex 3 {m}
  -1.60200996867082, 14.7828000000008, 3.25120000003322; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc2ffb3d-d1ea-4042-80a4-3a33432cc393}, !- Handle
  Sub Surface 234,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {69ae32f0-fde8-47c2-8ed6-af80d66d9868}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.74491813926134, 14.6585097162172, 3.25120000003322, !- X,Y,Z Vertex 1 {m}
  -1.74491813926134, 14.6585097162172, 2.64160000003321, !- X,Y,Z Vertex 2 {m}
  -1.30141935989836, 7.13791312972191, 2.64160000003321, !- X,Y,Z Vertex 3 {m}
  -1.30141935989836, 7.13791312972191, 3.25120000003322; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b4eb2d-1f71-4dcf-8480-d42935a4854d}, !- Handle
  Surface 219,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a217e73-0111-4e9a-9122-ee54f26442a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.82880029907993, 6.40079999999999, 3.81, !- X,Y,Z Vertex 1 {m}
  -1.82880029907993, 6.40079999999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.82880029907993, 4.57199999999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.82880029907993, 4.57199999999999, 3.81; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2775b3cc-d31e-446b-9849-71a6a199cfdc}, !- Handle
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {69c56864-fb01-4885-9f5d-25a99f2fd815}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.686152609760848, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.686152609760848, 0, 3.81;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c7424b7-4746-4d02-80de-e8c087b53a9d}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {f3b4eb2d-1f71-4dcf-8480-d42935a4854d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.82880029907993, 6.24793797464654, 2.43841294265996, !- X,Y,Z Vertex 1 {m}
  -1.82880029907993, 6.24793797464654, 1.01598728508952, !- X,Y,Z Vertex 2 {m}
  -1.82880029907993, 4.71723544251515, 1.01598728508952, !- X,Y,Z Vertex 3 {m}
  -1.82880029907993, 4.71723544251515, 2.43841294265996; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e58c77e-98c3-4194-b9e3-473588c6962d}, !- Handle
  Sub Surface 151,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {f3b4eb2d-1f71-4dcf-8480-d42935a4854d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.82880029907993, 6.24793797464654, 3.25120000111918, !- X,Y,Z Vertex 1 {m}
  -1.82880029907993, 6.24793797464654, 2.64160000066333, !- X,Y,Z Vertex 2 {m}
  -1.82880029907993, 4.71723544251515, 2.64160000066333, !- X,Y,Z Vertex 3 {m}
  -1.82880029907993, 4.71723544251515, 3.25120000111918; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {473deac1-83c6-4522-a2c7-ad2a2ed75b9d}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {ed7f5272-6db3-48dd-9e0f-cfcee0a3c09b}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {98e1e958-e34f-41e9-af88-8bc51ffc8432}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {5dc6eada-b861-4c71-a417-317d8896421d}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {65ee9986-6dd7-48ec-baeb-1906132d0a07}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {a1140d9c-4eee-429a-91b3-18a5f5751200}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  0.95;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {948e7493-9705-4b1d-816b-9e2509d8ea98}; !- Handle

OS:Timestep,
  {6e8572f0-a80d-47c5-9c5d-ac5fdbd4ac29}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {b5b72a58-64bb-4d80-83b0-f7ed97bd0c20}, !- Handle
  1.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {409e8e4d-c118-4b40-93bf-d4c888865f97}; !- Handle

OS:ShadowCalculation,
  {5a177891-d1f3-4df6-994e-11c105874839}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {7673fb46-e1fb-4264-9794-9f5798519152}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {4d8f9127-8873-4912-915e-a0951eaa9f22}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {8f619eb5-991c-439a-af57-08997d992ce7}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {d9ed2fa5-1809-40e3-86a6-99545ced9681}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {a2ecca65-f3e4-4671-be84-8f358e67ad0a}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {d1075325-bc32-42a6-a728-6e5a4702d86c}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {473cbcaf-4db3-4687-af6a-1d5625dba710}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:StandardsInformation:Construction,
  {197bcb7c-0876-449d-aedb-c87a18bbb02a}, !- Handle
  {0d0f124c-85c9-48ca-9d7c-6b61899a2913}; !- Construction Name

OS:Construction,
  {0cbf3104-8a76-46d7-8c04-60bfb91f304b}, ! Handle
  90.1-2010 Nonres 5B Window Metal framing curtainwall-storefront, ! Name
  {ebd5f183-234c-43d8-9315-50dd65a7863f}, ! Surface Rendering Name
  {1991da9a-cb6a-4b16-acc8-e47fa3749eae}; ! Layer 1

OS:WindowMaterial:Glazing,
  {1991da9a-cb6a-4b16-acc8-e47fa3749eae}, ! Handle
  Theoretical Glass [184],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.394694,                               ! Solar Transmittance at Normal Incidence
  0.555306,                               ! Front Side Solar Reflectance at Normal Incidence
  0.555306,                               ! Back Side Solar Reflectance at Normal Incidence
  0.507883,                               ! Visible Transmittance at Normal Incidence
  0.442117,                               ! Front Side Visible Reflectance at Normal Incidence
  0.442117,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.0129994;                              ! Conductivity {W/m-K}

OS:StandardsInformation:Construction,
  {10816462-a3fd-4441-8b6d-dd2d7b9f95f6}, !- Handle
  {0cbf3104-8a76-46d7-8c04-60bfb91f304b}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {f811daec-d859-456c-af29-fc8ef4b923d5}, !- Handle
  GL-2 Glazing Baseline,                  !- Name
  {14fb3c5c-0a11-47ea-bc3c-7ca5f18c001d}, !- Surface Rendering Name
  {6b56bcc9-813e-481c-b790-e796ab8d8d66}; !- Layer 1

OS:StandardsInformation:Construction,
  {316d9b1e-8b3d-427b-8a23-447a1595adab}, !- Handle
  {f811daec-d859-456c-af29-fc8ef4b923d5}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {8228dde3-9e73-4c35-9c2c-bb58b9840237}, ! Handle
  Theoretical Glass [184] 1,              ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.394694,                               ! Solar Transmittance at Normal Incidence
  0.555306,                               ! Front Side Solar Reflectance at Normal Incidence
  0.555306,                               ! Back Side Solar Reflectance at Normal Incidence
  0.507883,                               ! Visible Transmittance at Normal Incidence
  0.442117,                               ! Front Side Visible Reflectance at Normal Incidence
  0.442117,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.0129994;                              ! Conductivity {W/m-K}

OS:Construction,
  {89520cc5-567b-4dd3-ad89-023685b3bb30}, !- Handle
  GL-3 Glazing Baseline,                  !- Name
  {8f862fd4-4243-46fb-8780-f40c9c1f8eeb}, !- Surface Rendering Name
  {6b56bcc9-813e-481c-b790-e796ab8d8d66}; !- Layer 1

OS:StandardsInformation:Construction,
  {2eec351a-f8da-434c-ad51-b81576008ed4}, !- Handle
  {89520cc5-567b-4dd3-ad89-023685b3bb30}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {c7f7ffab-9dc3-4bf8-b9c0-b96d5c625854}, !- Handle
  GL-1 Glazing Baseline,                  !- Name
  {0cc4ff4d-3020-4533-a3b4-a90b5a8d220e}, !- Surface Rendering Name
  {6b56bcc9-813e-481c-b790-e796ab8d8d66}; !- Layer 1

OS:StandardsInformation:Construction,
  {1bc6046c-9a15-413e-b062-5988409ba3cd}, !- Handle
  {c7f7ffab-9dc3-4bf8-b9c0-b96d5c625854}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:Construction,
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Handle
  Glazing Spandrel Panel Proposed,        !- Name
  {24bb0627-77a2-4eee-94e4-8d72b7332b8d}, !- Surface Rendering Name
  {bf6bb3a8-d084-4e18-8fc3-8c5dccf6ea93}; !- Layer 1

OS:StandardsInformation:Construction,
  {fe278aff-0b9a-4f4b-bf31-718d5decd103}, !- Handle
  {e932dcc0-211e-4705-a84e-cb1836994ce7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing,                          !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:SimpleGlazingSystem,
  {bf6bb3a8-d084-4e18-8fc3-8c5dccf6ea93}, !- Handle
  Spandrel Panel 0.568 0.4 0.000001,      !- Name
  0.948269977965952,                      !- U-Factor {W/m2-K}
  0.035,                                  !- Solar Heat Gain Coefficient
  1e-006;                                 !- Visible Transmittance

OS:Rendering:Color,
  {ebd5f183-234c-43d8-9315-50dd65a7863f}, !- Handle
  Rendering Color 68,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14fb3c5c-0a11-47ea-bc3c-7ca5f18c001d}, !- Handle
  Rendering Color 69,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f862fd4-4243-46fb-8780-f40c9c1f8eeb}, !- Handle
  Rendering Color 70,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0cc4ff4d-3020-4533-a3b4-a90b5a8d220e}, !- Handle
  Rendering Color 71,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24bb0627-77a2-4eee-94e4-8d72b7332b8d}, !- Handle
  Rendering Color 72,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Surface,
  {0ab7b5c8-5684-44cc-a3cc-96d1e73a2c96}, !- Handle
  Surface 523,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.13542635566264, -6.27379998284179, 3.81, !- X,Y,Z Vertex 1 {m}
  0.285314747501308, -3.19671748605691, 3.81, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.81,                             !- X,Y,Z Vertex 3 {m}
  -0.9144, -0.762, 3.81,                  !- X,Y,Z Vertex 4 {m}
  -0.9144, -6.27379998284179, 3.81;       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {637bc4d4-474a-491d-9d8a-4e57be7eadae}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2cb4c3b-27ee-4cc4-9c6a-41b908e0894b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.285314747501308, -3.19671748605691, 3.81, !- X,Y,Z Vertex 1 {m}
  0.285314747501308, -3.19671748605691, 0, !- X,Y,Z Vertex 2 {m}
  -1.23542769861337e-016, -1.10264902489329e-017, 0, !- X,Y,Z Vertex 3 {m}
  -1.23542769861337e-016, -1.10264902489329e-017, 3.81; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd6b0680-b818-4313-9367-f674dd36f6e9}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {637bc4d4-474a-491d-9d8a-4e57be7eadae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.284750238651832, -3.19039262789252, 3.25120000001773, !- X,Y,Z Vertex 1 {m}
  0.284750238651832, -3.19039262789252, 1.01600000053877, !- X,Y,Z Vertex 2 {m}
  0.0137251208925131, -0.153778710492841, 1.01600000053877, !- X,Y,Z Vertex 3 {m}
  0.0137251208925131, -0.153778710492841, 3.25120000001773; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dc50105-a7bd-4318-9e3c-4910f508822a}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  {acc23324-8deb-4357-941c-d1e079fdb01b}, !- Construction Name
  {637bc4d4-474a-491d-9d8a-4e57be7eadae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.284750238651832, -3.19039262789252, 1.00965000053877, !- X,Y,Z Vertex 1 {m}
  0.284750238606875, -3.19039262738882, 0.15240000001774, !- X,Y,Z Vertex 2 {m}
  0.0137251208925131, -0.153778710492841, 0.15240000001774, !- X,Y,Z Vertex 3 {m}
  0.0137251208925131, -0.153778710492841, 1.00965000053877; !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b6dadd4b-46d8-4bf9-8174-aa7b2b4df884}, ! Handle
  90.1-2010 Nonres 5B Ext Slab Unheated - 8in Slab without Carpet, ! Name
  {1e915882-3ca9-47b5-a3d3-3e1bb012d53c}, ! Surface Rendering Name
  {fc9c4a1e-6c57-43c5-8b40-0f2ac727d9c9}; ! Layer 1

OS:Material,
  {fc9c4a1e-6c57-43c5-8b40-0f2ac727d9c9}, ! Handle
  MAT-CC05 8 HW CONCRETE,                 ! Name
  Rough,                                  ! Roughness
  0.20321,                                ! Thickness {m}
  1.311,                                  ! Conductivity {W/m-K}
  2240,                                   ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {f56f6706-ff5b-42cc-b9dc-e57a685daffd}, !- Handle
  {b6dadd4b-46d8-4bf9-8174-aa7b2b4df884}; !- Construction Name

OS:Construction,
  {d1010bb1-540c-48f4-9248-6106c5bb0242}, ! Handle
  90.1-2010 Nonres 5B Ext Wall Steel-Framed, ! Name
  {7c1a2524-7966-418c-a214-8d85839a476a}, ! Surface Rendering Name
  {958d3662-bebb-4fb8-8cf5-9882bf8a34d7}, ! Layer 1
  {f225c13b-820b-4eb0-8dea-143faa8fb88d}, ! Layer 2
  {106f55e6-a45f-4fdf-b5de-0510a36f6063}; !- Layer 3

OS:Material:NoMass,
  {958d3662-bebb-4fb8-8cf5-9882bf8a34d7}, ! Handle
  MAT-SHEATH,                             ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {f225c13b-820b-4eb0-8dea-143faa8fb88d}, ! Handle
  Wall Insulation [10],                   ! Name
  MediumRough,                            ! Roughness
  0.0971136,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {29b0999e-ee5c-40e7-87fd-096dfa27b1f6}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:StandardsInformation:Construction,
  {28c3aa70-3bf0-42c7-b0e6-ed53d555cb75}, !- Handle
  {d1010bb1-540c-48f4-9248-6106c5bb0242}; !- Construction Name

OS:Construction,
  {0e1bd080-d395-44ac-a542-0eb7c5a66b96}, ! Handle
  90.1-2010 Nonres 5B Roof IEAD,          ! Name
  {6f29ff95-111f-4c8b-aff8-e9830b43df3f}, ! Surface Rendering Name
  {52aefe6e-39e3-4517-971e-fc004c61586c}, ! Layer 1
  {1fd4c2ad-aa1e-4cc7-9ac2-8ba150c7bfaa}, ! Layer 2
  {32f4bfc4-c1da-4025-9525-884f02c5d227}; ! Layer 3

OS:Material,
  {1fd4c2ad-aa1e-4cc7-9ac2-8ba150c7bfaa}, ! Handle
  Roof Insulation [14],                   ! Name
  MediumRough,                            ! Roughness
  0.167335,                               ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {32f4bfc4-c1da-4025-9525-884f02c5d227}, ! Handle
  Metal Decking 1,                        ! Name
  MediumSmooth,                           ! Roughness
  0.001524,                               ! Thickness {m}
  45.006,                                 ! Conductivity {W/m-K}
  7680,                                   ! Density {kg/m3}
  418.4,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.3;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {16a882a8-03d9-48d9-9179-bf5b58391b37}, !- Handle
  {0e1bd080-d395-44ac-a542-0eb7c5a66b96}; !- Construction Name

OS:Rendering:Color,
  {1e915882-3ca9-47b5-a3d3-3e1bb012d53c}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c1a2524-7966-418c-a214-8d85839a476a}, !- Handle
  Rendering Color 74,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f29ff95-111f-4c8b-aff8-e9830b43df3f}, !- Handle
  Rendering Color 75,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- Handle
  Flr 4 Tenant 1 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee93ca64-d30a-43e0-8a16-0e4965ffcda0}, !- Zone Air Inlet Port List
  {5588c9b4-c77c-4e36-b3e1-22528ec4645d}, !- Zone Air Exhaust Port List
  {de5f3e8a-7b6e-4e8d-a83e-4055fb25c335}, !- Zone Air Node Name
  {3c20acb2-53e4-4449-bb0a-926e28f57d6c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6516f136-1744-4193-9b1f-a4b91e028226}, !- Group Rendering Name
  {a6546705-f2ac-4b61-8526-4390b146036e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6bda3a28-fd8d-495a-bae7-c3f120983790}, !- Handle
  Node 1,                                 !- Name
  {de5f3e8a-7b6e-4e8d-a83e-4055fb25c335}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de5f3e8a-7b6e-4e8d-a83e-4055fb25c335}, !- Handle
  {5afd6f56-59ed-49e0-b09a-d5aeb5f6cf9f}, !- Name
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- Source Object
  11,                                     !- Outlet Port
  {6bda3a28-fd8d-495a-bae7-c3f120983790}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee93ca64-d30a-43e0-8a16-0e4965ffcda0}, !- Handle
  Port List 1,                            !- Name
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- HVAC Component
  {99b687b0-e6fe-4e7c-982a-3d2092bb702c}, !- Port 1
  {96c2d5a6-c90d-4361-8500-a5931c199f97}; !- Port 2

OS:PortList,
  {5588c9b4-c77c-4e36-b3e1-22528ec4645d}, !- Handle
  Port List 2,                            !- Name
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- HVAC Component
  {a90588fe-163b-4267-aa2a-a21c97c7936c}; !- Port 1

OS:Sizing:Zone,
  {8dcdc7ca-3f12-4dc5-b382-7411ea52d5c3}, !- Handle
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8e4bde7e-05c3-4951-aaf3-e50c0fd82b12}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {631237ef-ccd9-4676-982a-f18cf26da765}, !- Thermal Zone
  {06fc09d7-9634-499e-a6ae-5df84a97877f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {306443d2-c16e-4f50-9862-e22d8dcc6ebd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {6516f136-1744-4193-9b1f-a4b91e028226}, !- Handle
  Rendering Color 76,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:ThermalZone,
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- Handle
  Flr 4 Tenant 1 West Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12a445b9-bc37-4b9c-bc95-b9f1545d7a4c}, !- Zone Air Inlet Port List
  {79249ee6-36af-4b6c-b3b4-3b0f121aa6d7}, !- Zone Air Exhaust Port List
  {162893ed-d74e-468a-b471-e54c792f7ce9}, !- Zone Air Node Name
  {3d4dedc7-8cc4-4ad9-a9e5-0ad1628320fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ae5dca02-76ce-410f-b9bb-4853d6fb7dfb}, !- Group Rendering Name
  {386ff189-84f7-49ad-8777-37bee4e2df85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {746dac71-6b4d-4e28-8d7c-037799cc4ff2}, !- Handle
  Node 2,                                 !- Name
  {162893ed-d74e-468a-b471-e54c792f7ce9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {162893ed-d74e-468a-b471-e54c792f7ce9}, !- Handle
  {42b0771c-72e5-425b-a52f-82999ec70c83}, !- Name
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- Source Object
  11,                                     !- Outlet Port
  {746dac71-6b4d-4e28-8d7c-037799cc4ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12a445b9-bc37-4b9c-bc95-b9f1545d7a4c}, !- Handle
  Port List 3,                            !- Name
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- HVAC Component
  {3965876d-ae9d-4667-b284-50e0b9f933c7}, !- Port 1
  {066ae6db-8c0d-48f7-804c-7213155801fa}; !- Port 2

OS:PortList,
  {79249ee6-36af-4b6c-b3b4-3b0f121aa6d7}, !- Handle
  Port List 4,                            !- Name
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- HVAC Component
  {d4df38f1-6f4d-4fd8-9333-2a17d5d0ba24}; !- Port 1

OS:Sizing:Zone,
  {15e5c7ce-2a1f-4545-8d7c-0b33fc1e44c6}, !- Handle
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec8291cc-fccf-4947-9672-5db302f36ccc}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {61526e52-ad41-4fd1-9597-7580bd0c60a3}, !- Thermal Zone
  {4ac1abad-5d12-40e8-84fe-79b4c2546528}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {56f28bf9-45d6-4457-b667-a940aabaf688}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {ae5dca02-76ce-410f-b9bb-4853d6fb7dfb}, !- Handle
  Rendering Color 77,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ThermalZone,
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- Handle
  Flr 4 Tenant 1 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf6ce90d-2192-47da-9b94-e6e9e6c68617}, !- Zone Air Inlet Port List
  {68bc2712-4756-4878-b426-486e3f649593}, !- Zone Air Exhaust Port List
  {5aec1840-9b45-4228-a60d-ac596154d2c2}, !- Zone Air Node Name
  {b5bade91-cc0f-4926-87d8-bb241920f636}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {957cabae-46be-4ca4-8c73-744fb8637140}, !- Group Rendering Name
  {9a2b6d22-cdf5-4605-a85f-0ce5a6efe210}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0178f55-fcd1-4239-8446-363deff18937}, !- Handle
  Node 3,                                 !- Name
  {5aec1840-9b45-4228-a60d-ac596154d2c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5aec1840-9b45-4228-a60d-ac596154d2c2}, !- Handle
  {a98e6e7d-3d99-4993-9570-ea2a1b39782e}, !- Name
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- Source Object
  11,                                     !- Outlet Port
  {d0178f55-fcd1-4239-8446-363deff18937}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf6ce90d-2192-47da-9b94-e6e9e6c68617}, !- Handle
  Port List 5,                            !- Name
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- HVAC Component
  {8cf84083-02cd-47e2-ae63-510834f77a19}, !- Port 1
  {6b0853a2-9bff-4a62-9f48-53b1056323c6}; !- Port 2

OS:PortList,
  {68bc2712-4756-4878-b426-486e3f649593}, !- Handle
  Port List 6,                            !- Name
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- HVAC Component
  {329be575-8dbe-46e1-91f1-11e353d33564}; !- Port 1

OS:Sizing:Zone,
  {458d04ee-32aa-413c-b6bc-90ef171b3b35}, !- Handle
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a90c76b5-b481-4510-b1fd-a37860290a41}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {280ce581-376e-4ac9-9f12-a71f10d96f57}, !- Thermal Zone
  {c3fdc6e6-0233-451b-82ad-0034504d1a5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {cf023e38-3f54-404f-8859-4c8d25d5f5de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {957cabae-46be-4ca4-8c73-744fb8637140}, !- Handle
  Rendering Color 78,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- Handle
  Flr 4 Tenant 1 Core,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46e52b36-dd8a-4e69-9fd1-cfa0e24ca11e}, !- Zone Air Inlet Port List
  {4702252c-bfd3-4f62-bd11-1e011b64e2fe}, !- Zone Air Exhaust Port List
  {e852e9c8-20c5-423c-9a66-447f1e4ef9ea}, !- Zone Air Node Name
  {9866f4c0-d8fd-4d6e-a887-a717a0890253}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d792c33d-0872-451a-baa0-c34742af5eba}, !- Group Rendering Name
  {0450a423-9b67-4a2d-b19a-0025c5a9e7ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3aff496d-0ec2-4d21-bfd7-d8ddb73a9b41}, !- Handle
  Node 4,                                 !- Name
  {e852e9c8-20c5-423c-9a66-447f1e4ef9ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e852e9c8-20c5-423c-9a66-447f1e4ef9ea}, !- Handle
  {b29243ec-ac00-467b-a0c0-23eec4798b02}, !- Name
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- Source Object
  11,                                     !- Outlet Port
  {3aff496d-0ec2-4d21-bfd7-d8ddb73a9b41}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46e52b36-dd8a-4e69-9fd1-cfa0e24ca11e}, !- Handle
  Port List 7,                            !- Name
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- HVAC Component
  {8c3de627-a4ba-416c-bcad-daf5d5b50d1d}, !- Port 1
  {5aa254b7-669f-4a9b-a046-192860036b3f}; !- Port 2

OS:PortList,
  {4702252c-bfd3-4f62-bd11-1e011b64e2fe}, !- Handle
  Port List 8,                            !- Name
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- HVAC Component
  {e935250b-17d1-4083-be7a-03b801a74583}; !- Port 1

OS:Sizing:Zone,
  {8e3fbafa-394c-4561-93f7-c4832cbe1ff1}, !- Handle
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {be7e23f9-6a3a-4b14-8fc7-26fec7b12d7c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ef28f7b0-dbbe-4e43-8330-ec574bdaca4c}, !- Thermal Zone
  {1cd95897-e967-4b70-851e-7bbd191fcba6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {16442f1e-ce31-48db-8bb7-eb5c7cc86b9d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {d792c33d-0872-451a-baa0-c34742af5eba}, !- Handle
  Rendering Color 79,                     !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:ThermalZone,
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Handle
  Flr 4 Common,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82cb2b7f-921e-4616-8758-2d2790eeeb6c}, !- Zone Air Inlet Port List
  {ac3fc240-e961-4a9a-937e-13d75cd2c4fe}, !- Zone Air Exhaust Port List
  {8e195413-f65d-4ac6-9864-3a847aff3d1c}, !- Zone Air Node Name
  {b5b6218d-6e8b-46c0-a095-f06264eda344}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0f544fc-9918-4091-95db-acd63511a9ec}, !- Group Rendering Name
  {52fc305e-b304-451d-9127-e191970dd106}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {19e3f4ca-2f30-4eb5-a239-eccdcb261a01}, !- Handle
  Node 5,                                 !- Name
  {8e195413-f65d-4ac6-9864-3a847aff3d1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e195413-f65d-4ac6-9864-3a847aff3d1c}, !- Handle
  {7fe7cbb2-526b-4141-a980-d9e0c53e7169}, !- Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Source Object
  11,                                     !- Outlet Port
  {19e3f4ca-2f30-4eb5-a239-eccdcb261a01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82cb2b7f-921e-4616-8758-2d2790eeeb6c}, !- Handle
  Port List 9,                            !- Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- HVAC Component
  {35e2c822-b937-47dd-8bd7-31d0fdef6616}, !- Port 1
  {e2e662b4-04c4-4165-b1ac-c6a3622aefc1}; !- Port 2

OS:PortList,
  {ac3fc240-e961-4a9a-937e-13d75cd2c4fe}, !- Handle
  Port List 10,                           !- Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- HVAC Component
  {a22203c7-1c2a-4715-a7dc-0bde0ccdbbfb}; !- Port 1

OS:Sizing:Zone,
  {527eb57f-2430-4fce-beef-b657611b63a2}, !- Handle
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b3b67459-e77e-4f66-b10c-b2aaf78a7d08}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {fd5f746b-6b3b-4211-8a74-b1c4ea22488e}, !- Thermal Zone
  {d72205bf-8ddc-4edd-9619-0ef64a67b136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {384a35a6-545d-4cde-b1fe-190d17993a3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {f0f544fc-9918-4091-95db-acd63511a9ec}, !- Handle
  Rendering Color 80,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ThermalZone,
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Handle
  Flr 3 Common,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c73fb284-ac24-4686-9f86-75399f52702a}, !- Zone Air Inlet Port List
  {2be94ce7-33c4-439d-b6ae-7beb77d17ef5}, !- Zone Air Exhaust Port List
  {cc1909be-c8ff-4a1d-b385-4b7d5adbda4d}, !- Zone Air Node Name
  {e13f9236-ee2c-4882-b210-cf9f649c9a50}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4201bbf3-cf7c-4190-be8d-d699dc71e3d7}, !- Group Rendering Name
  {d831820f-e1f9-4526-bc26-767a9b465230}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c2aa51d-74d2-4278-a9fc-aa8e666f86b5}, !- Handle
  Node 6,                                 !- Name
  {cc1909be-c8ff-4a1d-b385-4b7d5adbda4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc1909be-c8ff-4a1d-b385-4b7d5adbda4d}, !- Handle
  {cedb06b3-a0fc-4309-943b-9003958d5c16}, !- Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Source Object
  11,                                     !- Outlet Port
  {8c2aa51d-74d2-4278-a9fc-aa8e666f86b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c73fb284-ac24-4686-9f86-75399f52702a}, !- Handle
  Port List 11,                           !- Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- HVAC Component
  {da890bd3-3d6c-4d66-ac85-5dc0f988b9f4}, !- Port 1
  {a0bab230-9ffe-4e65-8f7f-83ac8671880a}; !- Port 2

OS:PortList,
  {2be94ce7-33c4-439d-b6ae-7beb77d17ef5}, !- Handle
  Port List 12,                           !- Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- HVAC Component
  {bf765f38-cf95-4eba-8e52-5d36a75dc6b7}; !- Port 1

OS:Sizing:Zone,
  {f11ea997-9659-4146-aceb-6765bfce2b0d}, !- Handle
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b239de05-a873-4ebd-8546-87d98f546bfa}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {e39bd806-5831-4254-b0c0-7b4075aa7c40}, !- Thermal Zone
  {c356851b-d952-48da-b782-61db9ab81944}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d0302430-76a4-4886-9f8e-f2d1aa673edc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {4201bbf3-cf7c-4190-be8d-d699dc71e3d7}, !- Handle
  Rendering Color 81,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:ThermalZone,
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Handle
  Flr 2 Common,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b61d9065-d3b3-47af-b8af-913798d5502c}, !- Zone Air Inlet Port List
  {250048da-6d6d-4594-a189-8d90e6a14b49}, !- Zone Air Exhaust Port List
  {1eb0d748-8ab7-471e-800f-9ed54f302b44}, !- Zone Air Node Name
  {89136004-ff04-4b64-98f9-c67cf223e9f2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7fc61d4-3572-45ee-884f-9e3561feeb3d}, !- Group Rendering Name
  {42485f3f-54f2-42a3-8b0d-72671a4fac90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {019ad158-82ed-4fdd-aa43-b4e4ed247876}, !- Handle
  Node 7,                                 !- Name
  {1eb0d748-8ab7-471e-800f-9ed54f302b44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1eb0d748-8ab7-471e-800f-9ed54f302b44}, !- Handle
  {be9f52bb-8449-4b2e-96c8-a369849f3126}, !- Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Source Object
  11,                                     !- Outlet Port
  {019ad158-82ed-4fdd-aa43-b4e4ed247876}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b61d9065-d3b3-47af-b8af-913798d5502c}, !- Handle
  Port List 13,                           !- Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- HVAC Component
  {7d8754f7-3683-427f-be4b-e00b293fa734}, !- Port 1
  {295b0c46-cfd0-40a3-8499-9f4432dbc203}; !- Port 2

OS:PortList,
  {250048da-6d6d-4594-a189-8d90e6a14b49}, !- Handle
  Port List 14,                           !- Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- HVAC Component
  {c0c52f3b-178a-4f0c-87bf-90dcbc1959a4}; !- Port 1

OS:Sizing:Zone,
  {4b302ac3-9240-43eb-a5e7-cac71d5219b2}, !- Handle
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5be33316-74b6-4a34-ba9f-431fd0060592}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {62b08d45-edab-4fc8-85a9-62ebe8b004c4}, !- Thermal Zone
  {26047187-48a2-4eac-b755-5077714aac58}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a16b1c73-8f0e-4a02-a6d1-833028759449}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {c7fc61d4-3572-45ee-884f-9e3561feeb3d}, !- Handle
  Rendering Color 82,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:ThermalZone,
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Handle
  Flr 1 Lobby,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {733f243e-26c8-4192-b99e-75d228128620}, !- Zone Air Inlet Port List
  {29597488-b5b1-4367-bb39-f5630118a45a}, !- Zone Air Exhaust Port List
  {f41be34e-75f4-437d-86e9-69ce4adb4ee9}, !- Zone Air Node Name
  {15b8ffbd-cd27-413e-8e64-d7b1f8e74c18}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8e8f896-bffa-4644-8ee5-ce971d2e912e}, !- Group Rendering Name
  {a248f1a6-b43c-4da0-934e-b25440026cf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c07616ca-1c4d-41b2-bca8-2925ca717db6}, !- Handle
  Node 8,                                 !- Name
  {f41be34e-75f4-437d-86e9-69ce4adb4ee9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f41be34e-75f4-437d-86e9-69ce4adb4ee9}, !- Handle
  {34b80df4-0f48-442d-90fe-795dc7023898}, !- Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Source Object
  11,                                     !- Outlet Port
  {c07616ca-1c4d-41b2-bca8-2925ca717db6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {733f243e-26c8-4192-b99e-75d228128620}, !- Handle
  Port List 15,                           !- Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- HVAC Component
  {496f8256-f8d7-416b-bed0-91657276cfdc}, !- Port 1
  {d016a583-885b-4f04-8288-b50b76d54090}; !- Port 2

OS:PortList,
  {29597488-b5b1-4367-bb39-f5630118a45a}, !- Handle
  Port List 16,                           !- Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- HVAC Component
  {7f3f33d1-37b7-416e-8fed-deef44a33d01}; !- Port 1

OS:Sizing:Zone,
  {710e7c81-4769-4f95-9538-2a422c9ce3fc}, !- Handle
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {34f87141-f988-4289-a67a-2c3b437d621f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2d31f2b4-1c61-4cb9-9bba-65ebff7e19d0}, !- Thermal Zone
  {79a23835-9de3-4de1-a2dc-429332e75e00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {62cf7e7f-ce17-4dd9-afbe-fcfbd50bcdd8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {d8e8f896-bffa-4644-8ee5-ce971d2e912e}, !- Handle
  Rendering Color 83,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ThermalZone,
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- Handle
  Flr 1 Tenant 1 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9132d1d-9520-435d-9df0-1a941e04035b}, !- Zone Air Inlet Port List
  {9e2f1f47-164a-4b09-b490-cbc30ac20209}, !- Zone Air Exhaust Port List
  {1555f274-fce8-4b63-a327-f6e618eec805}, !- Zone Air Node Name
  {595dd199-e848-4177-acfe-25e88fd0c847}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c7c600d0-0870-4e2c-8561-ece74804e069}, !- Group Rendering Name
  {45b2f2b7-fbc8-4265-8b86-ba7f816e5c71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3a340d4-b939-46b8-b52a-0eff6496aadd}, !- Handle
  Node 9,                                 !- Name
  {1555f274-fce8-4b63-a327-f6e618eec805}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1555f274-fce8-4b63-a327-f6e618eec805}, !- Handle
  {b014e0ad-f583-4e10-8a90-93d742f8c54a}, !- Name
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- Source Object
  11,                                     !- Outlet Port
  {c3a340d4-b939-46b8-b52a-0eff6496aadd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9132d1d-9520-435d-9df0-1a941e04035b}, !- Handle
  Port List 17,                           !- Name
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- HVAC Component
  {1aa58f2e-f5ed-4a99-9ba3-235bcf750d03}, !- Port 1
  {cdb4aff9-5273-4b64-a12a-75d9d5fb933b}; !- Port 2

OS:PortList,
  {9e2f1f47-164a-4b09-b490-cbc30ac20209}, !- Handle
  Port List 18,                           !- Name
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- HVAC Component
  {5d48ba45-99bd-4f0d-a351-e570091225fd}; !- Port 1

OS:Sizing:Zone,
  {784391e0-5b58-494f-a993-0e0c689c6f89}, !- Handle
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bb7c9a49-a921-4af9-8055-e691068b63ff}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {e6cf53fe-128b-4287-a7fc-9964ddc120ca}, !- Thermal Zone
  {bd0e3e53-45b9-49ae-84a6-1ea731fe4aef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bf6890ce-c8aa-473b-8b27-a600cd455ddc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- Handle
  Flr 1 Tenant 2 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb1e8ab3-acd4-4930-837c-e72ce26c84e3}, !- Zone Air Inlet Port List
  {6f042c41-ce1e-44fc-925d-233f2f4b7896}, !- Zone Air Exhaust Port List
  {5cfe7aa3-0e73-48b5-8a20-3708b61ed3c1}, !- Zone Air Node Name
  {f910cab6-15d7-46a8-8e21-77d95cb827a4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a81fe9fc-c6a5-4694-9479-8c369648b5c6}, !- Group Rendering Name
  {d9d7b51a-c2e2-4003-8b01-3740829b3a29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3986a36-d890-49c5-888e-a0222cde9cba}, !- Handle
  Node 11,                                !- Name
  {5cfe7aa3-0e73-48b5-8a20-3708b61ed3c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5cfe7aa3-0e73-48b5-8a20-3708b61ed3c1}, !- Handle
  {68842526-1ce1-4b0a-8af1-09ff2e8ca20a}, !- Name
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- Source Object
  11,                                     !- Outlet Port
  {e3986a36-d890-49c5-888e-a0222cde9cba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb1e8ab3-acd4-4930-837c-e72ce26c84e3}, !- Handle
  Port List 21,                           !- Name
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- HVAC Component
  {83335ab0-8d73-405a-bb42-778cd9b1c2f8}, !- Port 1
  {9059f2ef-a4c4-4ee4-bf76-e8e2a907407d}; !- Port 2

OS:PortList,
  {6f042c41-ce1e-44fc-925d-233f2f4b7896}, !- Handle
  Port List 22,                           !- Name
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- HVAC Component
  {e10f6a24-234c-4066-924b-288677764e78}; !- Port 1

OS:Sizing:Zone,
  {5df90b07-6fcc-4d8d-b298-e42b7943ea1d}, !- Handle
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {fec743ab-b4b4-4aeb-bb52-7e983832a348}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {2de5ea91-bec0-4101-8896-c9d8fdfb2b5e}, !- Thermal Zone
  {28926783-8dcc-4318-854d-adb3aca7387c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f601e325-db2e-414f-8cdc-43a09b02b102}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- Handle
  Flr 3 Tenant 2 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d86885d-56fc-4bd5-878c-862733f27183}, !- Zone Air Inlet Port List
  {558a8245-52f0-499a-a048-93a36c52dbfe}, !- Zone Air Exhaust Port List
  {5f25ad52-afcf-46db-ad78-b1dccd766dc1}, !- Zone Air Node Name
  {d53e4714-a106-4cfd-a91a-1f48ed2e89d0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b2fb22e4-b669-4059-a39b-11cc66d640c9}, !- Group Rendering Name
  {0cee218a-7fa7-44f5-bcf5-05b7fa136745}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db0b53a4-50e2-4488-aad6-a0be41e4a8d2}, !- Handle
  Node 13,                                !- Name
  {5f25ad52-afcf-46db-ad78-b1dccd766dc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f25ad52-afcf-46db-ad78-b1dccd766dc1}, !- Handle
  {6cbe4ac1-901d-4db0-a102-96442c8ef59b}, !- Name
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- Source Object
  11,                                     !- Outlet Port
  {db0b53a4-50e2-4488-aad6-a0be41e4a8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d86885d-56fc-4bd5-878c-862733f27183}, !- Handle
  Port List 25,                           !- Name
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- HVAC Component
  {4ff1b229-9417-4536-aa98-22dded0e5388}, !- Port 1
  {6cd7b175-f2a5-48a3-b008-1d4eff079bda}; !- Port 2

OS:PortList,
  {558a8245-52f0-499a-a048-93a36c52dbfe}, !- Handle
  Port List 26,                           !- Name
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- HVAC Component
  {41ecc14b-af14-46f6-a233-58e560617548}; !- Port 1

OS:Sizing:Zone,
  {20e1fd21-a06d-4f23-816a-0576a8932b67}, !- Handle
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bd7ed9df-797d-45fd-ada8-ba0e546b57b4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {470f788e-0a9f-460c-bffd-616bfe90edec}, !- Thermal Zone
  {bb086660-8487-45f5-8517-ed710645f308}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9dea9cc2-f5ee-419f-9f2b-ad8a5c1b1a3e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Handle
  South Stair,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dda274d-570c-47ef-9647-39af86fb29e0}, !- Zone Air Inlet Port List
  {5584a93c-50f7-4be0-b051-6c8e6ec8718c}, !- Zone Air Exhaust Port List
  {9ced52bd-9831-4989-a1c1-69af9209cd44}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {47cc2409-882d-46cb-98ec-df234e7a4f10}, !- Group Rendering Name
  {7bd9ef4e-e69c-467d-8f09-cc3366182893}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {aa93f646-b872-4203-a67f-7b3133351cae}, !- Handle
  Node 14,                                !- Name
  {9ced52bd-9831-4989-a1c1-69af9209cd44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ced52bd-9831-4989-a1c1-69af9209cd44}, !- Handle
  {2b67ec6b-722f-4c8d-93b6-90b264b98bb5}, !- Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Source Object
  11,                                     !- Outlet Port
  {aa93f646-b872-4203-a67f-7b3133351cae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dda274d-570c-47ef-9647-39af86fb29e0}, !- Handle
  Port List 27,                           !- Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- HVAC Component
  {0432762a-1ad0-4bef-8322-e013162e63e1}; !- Port 1

OS:PortList,
  {5584a93c-50f7-4be0-b051-6c8e6ec8718c}, !- Handle
  Port List 28,                           !- Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- HVAC Component
  {d366f77b-bb11-4278-b4d1-60771e592f28}; !- Port 1

OS:Sizing:Zone,
  {3bc66ea9-2356-4a5c-8ef6-b17e0ea39a9f}, !- Handle
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {6422b9a3-9b5f-4cc4-92dc-275bbb54e636}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {03a22f43-4c16-4810-b386-d708cbee59bc}, !- Thermal Zone
  {d1e9f657-6400-4462-9afc-07aff4a39c35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- Handle
  Flr 2 Tenant 2 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bb06be5-275e-4b9c-8a07-84cc0d102e8a}, !- Zone Air Inlet Port List
  {d7961a0a-e27b-4601-b9ee-1bdac0068afd}, !- Zone Air Exhaust Port List
  {bd9f3ccd-1402-456d-866b-7c8009a69dc0}, !- Zone Air Node Name
  {d2c41276-46de-4f95-86d8-5f6ded3fb34b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5d8c58c9-c815-495d-a6c3-6d7d03b3214f}, !- Group Rendering Name
  {8baee184-7862-4f62-b813-e41e3d300733}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb38c208-f062-4bd7-824e-e8ae5f330dc2}, !- Handle
  Node 15,                                !- Name
  {bd9f3ccd-1402-456d-866b-7c8009a69dc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd9f3ccd-1402-456d-866b-7c8009a69dc0}, !- Handle
  {5c5d0669-2703-45c1-ad13-0d228fb395ce}, !- Name
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- Source Object
  11,                                     !- Outlet Port
  {cb38c208-f062-4bd7-824e-e8ae5f330dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bb06be5-275e-4b9c-8a07-84cc0d102e8a}, !- Handle
  Port List 29,                           !- Name
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- HVAC Component
  {b35d6aa0-1bc2-4bb4-bf03-a2ad4b9f53a5}, !- Port 1
  {f96e6845-f1b6-4e70-847c-0a22a938575b}; !- Port 2

OS:PortList,
  {d7961a0a-e27b-4601-b9ee-1bdac0068afd}, !- Handle
  Port List 30,                           !- Name
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- HVAC Component
  {ef4983e6-addc-4077-9ce0-29bb27c014a5}; !- Port 1

OS:Sizing:Zone,
  {501396c3-be94-4fa1-b4a5-23dfa5ff0f66}, !- Handle
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1ddf1ed7-1e58-44c5-adb3-04720956846a}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {eb1dba39-6d55-49fd-8392-9df431fc1e44}, !- Thermal Zone
  {fa37d51a-9fe1-4034-b9a6-3721e69a8cdd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0ddc6f35-7037-4709-bd54-da1179341189}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- Handle
  Flr 1 Tenant 1 Core,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b1b151f-d1ef-4525-a094-68789d3ab4e2}, !- Zone Air Inlet Port List
  {d2bf8e3d-ce05-42d8-86b5-a8812b6ac1bf}, !- Zone Air Exhaust Port List
  {f606dc12-30d0-4320-837e-71ee3a65d987}, !- Zone Air Node Name
  {26faecdb-3f8d-4f48-ba04-848df4c5375a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {610aa146-220e-4046-b624-847c9cfa0c1b}, !- Group Rendering Name
  {3f206d66-de12-49bb-ab08-b880d042199f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59d76243-444e-4815-af1a-20403f2631be}, !- Handle
  Node 16,                                !- Name
  {f606dc12-30d0-4320-837e-71ee3a65d987}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f606dc12-30d0-4320-837e-71ee3a65d987}, !- Handle
  {1442363f-deee-4273-8cd9-d85afbaba90e}, !- Name
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- Source Object
  11,                                     !- Outlet Port
  {59d76243-444e-4815-af1a-20403f2631be}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b1b151f-d1ef-4525-a094-68789d3ab4e2}, !- Handle
  Port List 31,                           !- Name
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- HVAC Component
  {388be00a-8070-4e0d-bd59-20123f1272e5}, !- Port 1
  {bf969372-33c0-4f96-91ab-754ffe8e72f3}; !- Port 2

OS:PortList,
  {d2bf8e3d-ce05-42d8-86b5-a8812b6ac1bf}, !- Handle
  Port List 32,                           !- Name
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- HVAC Component
  {6cfaade7-49f1-4443-8870-aa0c5f934c61}; !- Port 1

OS:Sizing:Zone,
  {c715dffd-ac50-48cb-930c-cc1762db706d}, !- Handle
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {348849b8-c311-450c-a110-c1406b7408e9}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {6534897d-a6b8-4321-b18f-eb4d7ead24a4}, !- Thermal Zone
  {a864bd0a-4f81-4fd7-82fa-9f2a0802adaa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3a730f2d-e416-46bb-b507-fb2e71afcac7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}, !- Handle
  Flr 4 Elevator,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33af9754-3aef-40a9-afee-45104885dd43}, !- Zone Air Inlet Port List
  {859820ed-657d-4558-80fa-77043d535d6c}, !- Zone Air Exhaust Port List
  {1a047365-f092-457e-a81b-7091cf216f7b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fec794c7-38b1-4cf3-9ba6-b7abc1d0e62d}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {d1192952-dd82-44f3-a30c-649130fe3ced}, !- Handle
  Node 17,                                !- Name
  {1a047365-f092-457e-a81b-7091cf216f7b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a047365-f092-457e-a81b-7091cf216f7b}, !- Handle
  {5837b7e5-3a94-4736-aa2b-a5114c552394}, !- Name
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}, !- Source Object
  11,                                     !- Outlet Port
  {d1192952-dd82-44f3-a30c-649130fe3ced}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33af9754-3aef-40a9-afee-45104885dd43}, !- Handle
  Port List 33,                           !- Name
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}; !- HVAC Component

OS:PortList,
  {859820ed-657d-4558-80fa-77043d535d6c}, !- Handle
  Port List 34,                           !- Name
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}; !- HVAC Component

OS:Sizing:Zone,
  {3800aec7-d77d-4438-85bd-de6f3b8c987e}, !- Handle
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0a018a25-744e-410b-b419-22581fb8e194}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {02d745b8-541d-4cc4-95c6-93394dd6e6c0}; !- Thermal Zone

OS:ThermalZone,
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}, !- Handle
  Flr 3 Elevator,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f476fcb8-f28a-404a-84ab-99c87d02fde4}, !- Zone Air Inlet Port List
  {d61da8cf-2d0a-4332-85fa-93d3d287d866}, !- Zone Air Exhaust Port List
  {2c95a207-8e0d-4cb7-b593-df36ebb03479}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cc0ab8cf-bdb8-4443-9670-fa68c02c7c3e}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8848299d-0dbd-4fe0-9126-f495e9048450}, !- Handle
  Node 18,                                !- Name
  {2c95a207-8e0d-4cb7-b593-df36ebb03479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c95a207-8e0d-4cb7-b593-df36ebb03479}, !- Handle
  {08411a3b-22f9-43d9-b649-dd4902fa69d6}, !- Name
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}, !- Source Object
  11,                                     !- Outlet Port
  {8848299d-0dbd-4fe0-9126-f495e9048450}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f476fcb8-f28a-404a-84ab-99c87d02fde4}, !- Handle
  Port List 35,                           !- Name
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}; !- HVAC Component

OS:PortList,
  {d61da8cf-2d0a-4332-85fa-93d3d287d866}, !- Handle
  Port List 36,                           !- Name
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}; !- HVAC Component

OS:Sizing:Zone,
  {11f8990a-cbdb-43c3-b312-75d5a8487702}, !- Handle
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3db141e7-65ed-4ea6-8b60-0bbe1a5f09cd}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d7bf071e-b429-407d-a5e6-356bed61aa4b}; !- Thermal Zone

OS:ThermalZone,
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- Handle
  Flr 1 Tenant 1 West Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e29d2e17-7caf-47da-aecf-dfc81f9a6808}, !- Zone Air Inlet Port List
  {cd647300-f955-47e8-ad75-317b25b85343}, !- Zone Air Exhaust Port List
  {3841b44e-a069-4f06-af82-079653413c13}, !- Zone Air Node Name
  {9580a26d-484e-4863-ba9f-82f697861f47}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8289f724-4c36-47e4-a897-865d9b0dd795}, !- Group Rendering Name
  {ad360cbd-78e5-41f8-953e-35acbdbe14ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c809fc9b-d3d0-46e0-9c19-569042f05603}, !- Handle
  Node 19,                                !- Name
  {3841b44e-a069-4f06-af82-079653413c13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3841b44e-a069-4f06-af82-079653413c13}, !- Handle
  {7ea33c5f-7141-4350-95c4-ad9ddc79ed82}, !- Name
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- Source Object
  11,                                     !- Outlet Port
  {c809fc9b-d3d0-46e0-9c19-569042f05603}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e29d2e17-7caf-47da-aecf-dfc81f9a6808}, !- Handle
  Port List 37,                           !- Name
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- HVAC Component
  {11422d6c-5166-4da2-8b2e-e32e88cce2a7}, !- Port 1
  {ad047858-4111-439b-a49c-da6d6ba5c4a5}; !- Port 2

OS:PortList,
  {cd647300-f955-47e8-ad75-317b25b85343}, !- Handle
  Port List 38,                           !- Name
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- HVAC Component
  {ceac0052-424a-42c8-9682-f0039c1f2307}; !- Port 1

OS:Sizing:Zone,
  {cd1857de-1ca8-4147-8251-9a27e785e04e}, !- Handle
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {36cbd0a1-f739-40e8-b35b-4b4b3ecaccf7}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7872cbb6-6810-4ee3-8af1-0564e4fadf05}, !- Thermal Zone
  {740e5a51-449d-4e7c-bfe1-c3feb344c462}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5df0f471-d0e1-4fc8-8d41-e79375de8dc0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- Handle
  Flr 2 Tenant 1 West Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10d508ee-1402-4b13-a6cf-079921cc31a9}, !- Zone Air Inlet Port List
  {36047fba-4b99-4af8-914b-8760dad6f1a9}, !- Zone Air Exhaust Port List
  {24ca9d79-8055-4207-89ef-43b512acbe1d}, !- Zone Air Node Name
  {d4939fd6-e438-41aa-8ee9-64e0baa28f1e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80fad6f2-c614-4bcd-b1ce-3555d8bedb5d}, !- Group Rendering Name
  {b7e2d6f0-f4c8-49c6-857b-d41d51878b94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1720bd4f-359b-415d-9705-836d7dc31b31}, !- Handle
  Node 20,                                !- Name
  {24ca9d79-8055-4207-89ef-43b512acbe1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24ca9d79-8055-4207-89ef-43b512acbe1d}, !- Handle
  {d4d3afb6-edf6-47dd-8253-6636b72771a2}, !- Name
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- Source Object
  11,                                     !- Outlet Port
  {1720bd4f-359b-415d-9705-836d7dc31b31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10d508ee-1402-4b13-a6cf-079921cc31a9}, !- Handle
  Port List 39,                           !- Name
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- HVAC Component
  {d6d5ab81-5784-4e5f-8fbe-c34636c5683e}, !- Port 1
  {0b31b1b9-f742-4910-999e-28aba5eb5834}; !- Port 2

OS:PortList,
  {36047fba-4b99-4af8-914b-8760dad6f1a9}, !- Handle
  Port List 40,                           !- Name
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- HVAC Component
  {8dc319e0-56d8-4a1b-982f-569a2e3375b9}; !- Port 1

OS:Sizing:Zone,
  {92cf76df-c7b4-4a0f-be23-3830cb58f4d8}, !- Handle
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {102ef204-390e-46df-90de-712b62b2ff45}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {5147a286-38c7-4261-827f-65dcdfa86b3e}, !- Thermal Zone
  {0889bc76-39f8-456e-91b8-47aa376eeff8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {07779b1e-d57e-48fe-b596-c38b0590ce2e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- Handle
  Flr 3 Tenant 1 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82909268-4b55-4f56-88c2-67b6f5d0868d}, !- Zone Air Inlet Port List
  {e67e0d96-4f32-4e3a-a2d8-5be9496d9ca7}, !- Zone Air Exhaust Port List
  {f5f094d2-7d3b-40b0-9f7b-ab17045599e5}, !- Zone Air Node Name
  {c255b8ee-5473-4354-88e2-a22dd76ac1db}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c752d5ae-4bfe-4085-bb8d-c51149ec3177}, !- Group Rendering Name
  {cea158ac-be53-4cde-ba79-022839d46fb5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62f36989-6b84-4f77-814d-86a35090619b}, !- Handle
  Node 21,                                !- Name
  {f5f094d2-7d3b-40b0-9f7b-ab17045599e5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5f094d2-7d3b-40b0-9f7b-ab17045599e5}, !- Handle
  {20abc63a-f968-4602-9e37-9ecfed63b57d}, !- Name
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- Source Object
  11,                                     !- Outlet Port
  {62f36989-6b84-4f77-814d-86a35090619b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82909268-4b55-4f56-88c2-67b6f5d0868d}, !- Handle
  Port List 41,                           !- Name
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- HVAC Component
  {5140a815-2553-43cf-8e06-5005858ad7d2}, !- Port 1
  {054e38ba-b494-49ba-b876-5c0e43674ce5}; !- Port 2

OS:PortList,
  {e67e0d96-4f32-4e3a-a2d8-5be9496d9ca7}, !- Handle
  Port List 42,                           !- Name
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- HVAC Component
  {5161ce15-f547-46fd-80b9-1beb719d5b49}; !- Port 1

OS:Sizing:Zone,
  {bf8fbddd-d2ba-4089-a51f-b4d9cd961a98}, !- Handle
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ef435552-0d11-4342-8d6f-a28d30315b73}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {db225d7d-e1b3-4b97-8ecd-fdce1f1ca966}, !- Thermal Zone
  {da80ed99-4a3d-4822-8178-9a11502a18a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5e2a6c68-4c0b-4a3a-89f2-987d3adcefbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- Handle
  Flr 2 Tenant 1 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f989a70-1387-4d58-b69f-b50bbace540f}, !- Zone Air Inlet Port List
  {32b761b7-7999-4366-8b1a-66f6d961ae6c}, !- Zone Air Exhaust Port List
  {a16f77df-ed48-40a7-a1d4-9f28f1622f94}, !- Zone Air Node Name
  {f49f5968-fe23-4e65-8ce1-e950e8d79c00}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3460e5c0-7aec-49f1-9536-244318784e68}, !- Group Rendering Name
  {44fd3810-95f6-4559-a8d9-5bb886f48d90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a156fec-b906-4b8a-8ac5-b8b50dcc6d97}, !- Handle
  Node 22,                                !- Name
  {a16f77df-ed48-40a7-a1d4-9f28f1622f94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a16f77df-ed48-40a7-a1d4-9f28f1622f94}, !- Handle
  {f041369c-cb5f-4b70-99d6-48301c594185}, !- Name
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- Source Object
  11,                                     !- Outlet Port
  {2a156fec-b906-4b8a-8ac5-b8b50dcc6d97}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f989a70-1387-4d58-b69f-b50bbace540f}, !- Handle
  Port List 43,                           !- Name
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- HVAC Component
  {ff1fc5ee-0506-4cd8-a16a-78ff1c905161}, !- Port 1
  {0455b8a8-77eb-422f-be09-b9b70802edba}; !- Port 2

OS:PortList,
  {32b761b7-7999-4366-8b1a-66f6d961ae6c}, !- Handle
  Port List 44,                           !- Name
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- HVAC Component
  {6648374c-f570-4867-acd5-ad71bf4c180e}; !- Port 1

OS:Sizing:Zone,
  {549b56e3-e23f-4546-9a2a-7434272af448}, !- Handle
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f6d5505e-392d-4281-95ed-06ac34bd2f3c}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {ee3704a8-69c1-4b7d-83db-af77356825a5}, !- Thermal Zone
  {f1632a76-6298-4919-97ed-c8f22a59cc69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {63e79e90-4045-4440-9c44-ca20eeb52895}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- Handle
  Flr 1 Tenant 1 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee6d6d34-9825-40ef-8fdf-62a699807880}, !- Zone Air Inlet Port List
  {eb0f3348-5e88-4d18-8975-ebac63ddd4bc}, !- Zone Air Exhaust Port List
  {d92a7ed4-d77c-43ab-a229-fb19b68b1801}, !- Zone Air Node Name
  {f6fa88d9-94d2-486b-895d-ac37b16d6ef0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d04f42ca-ea8b-4b3b-aec3-d0034e6594ed}, !- Group Rendering Name
  {162a4acc-71e9-42ff-8870-b637ed4c1ad6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3d703586-c224-4fc1-b756-5bc88d6ab158}, !- Handle
  Node 23,                                !- Name
  {d92a7ed4-d77c-43ab-a229-fb19b68b1801}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d92a7ed4-d77c-43ab-a229-fb19b68b1801}, !- Handle
  {a53c9b29-4fca-43db-84a7-2c64f6b48e53}, !- Name
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- Source Object
  11,                                     !- Outlet Port
  {3d703586-c224-4fc1-b756-5bc88d6ab158}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee6d6d34-9825-40ef-8fdf-62a699807880}, !- Handle
  Port List 45,                           !- Name
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- HVAC Component
  {5f95b676-7b36-4468-aec6-447cd7231f83}, !- Port 1
  {edb67178-11b4-43ea-846c-3ed3f2fefb8f}; !- Port 2

OS:PortList,
  {eb0f3348-5e88-4d18-8975-ebac63ddd4bc}, !- Handle
  Port List 46,                           !- Name
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- HVAC Component
  {d6e2f9d2-2abc-4832-8de8-d27476e275eb}; !- Port 1

OS:Sizing:Zone,
  {8d9423c0-1f33-48a6-a1b5-b5cfc940df88}, !- Handle
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4069ba18-27c8-400d-a94e-b23455a61f03}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {e4b97b03-3771-45d6-9101-9a883d8f5783}, !- Thermal Zone
  {e8a7adb0-f16a-415f-978a-3a388e01de8f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a3c2f474-d562-4bd9-9b44-c650616220d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- Handle
  Flr 3 Tenant 1 West Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94958ce4-bdae-4c53-93dd-1e047d08c33a}, !- Zone Air Inlet Port List
  {822056a7-a921-4966-b165-a05333a9919e}, !- Zone Air Exhaust Port List
  {a6ed3c1f-c680-45ff-9133-9d6bb22e774d}, !- Zone Air Node Name
  {ffd2bcc3-b091-4da0-bf43-af3600468e9c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e814e8bb-6682-421b-81a4-3e73fedf7fe6}, !- Group Rendering Name
  {7d09daf5-a56d-4a8c-9727-3e7f3b634b6b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31811c91-e413-498b-a008-7f3a226b6520}, !- Handle
  Node 24,                                !- Name
  {a6ed3c1f-c680-45ff-9133-9d6bb22e774d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6ed3c1f-c680-45ff-9133-9d6bb22e774d}, !- Handle
  {1f56eb5a-057f-4f71-9271-cdf0188fad89}, !- Name
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- Source Object
  11,                                     !- Outlet Port
  {31811c91-e413-498b-a008-7f3a226b6520}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94958ce4-bdae-4c53-93dd-1e047d08c33a}, !- Handle
  Port List 47,                           !- Name
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- HVAC Component
  {ff40562f-9a03-47c5-9bb2-81abdb81d064}, !- Port 1
  {c781e81e-a10b-4dcc-a479-a511de90aa49}; !- Port 2

OS:PortList,
  {822056a7-a921-4966-b165-a05333a9919e}, !- Handle
  Port List 48,                           !- Name
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- HVAC Component
  {2206879b-a1c8-4186-9c13-f9d188bde736}; !- Port 1

OS:Sizing:Zone,
  {5b296de4-d44b-4d2d-a09b-e7e4f6fd86e5}, !- Handle
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22278474-e5bf-4049-9d88-4e0a521b8a57}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {f17badd3-a8fd-466d-8e46-5762bcb443e7}, !- Thermal Zone
  {9dafce5e-1770-45e5-b933-f04f2f50bce5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3cd74044-0dcc-4053-9511-9c6e1dfca1f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- Handle
  Flr 4 Tenant 2 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14ccf768-3926-4677-833c-9db246df31e3}, !- Zone Air Inlet Port List
  {bc4db7ed-01d2-44e3-81b1-8a077bd2312f}, !- Zone Air Exhaust Port List
  {37484cee-ea6b-4d19-8996-f313ea190a8b}, !- Zone Air Node Name
  {1a0f18ad-ea48-413a-827f-bc8a10574033}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37aa0074-2735-4ada-ad65-b81932f09b34}, !- Group Rendering Name
  {ca5712ef-0d8b-44c5-a04d-cb4212c148bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15677136-52fe-4a69-91a9-46718fbdc02b}, !- Handle
  Node 25,                                !- Name
  {37484cee-ea6b-4d19-8996-f313ea190a8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37484cee-ea6b-4d19-8996-f313ea190a8b}, !- Handle
  {794bacb5-843a-4e35-84b1-48816eb91aea}, !- Name
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- Source Object
  11,                                     !- Outlet Port
  {15677136-52fe-4a69-91a9-46718fbdc02b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14ccf768-3926-4677-833c-9db246df31e3}, !- Handle
  Port List 49,                           !- Name
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- HVAC Component
  {084595fb-658b-4cee-be8e-bc99968e49f7}, !- Port 1
  {02591326-35d3-45d6-926a-8a78115b9531}; !- Port 2

OS:PortList,
  {bc4db7ed-01d2-44e3-81b1-8a077bd2312f}, !- Handle
  Port List 50,                           !- Name
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- HVAC Component
  {6e13f450-a170-4700-8b89-399bf71fea04}; !- Port 1

OS:Sizing:Zone,
  {a19078f6-75f2-4b68-94fd-aa5d27037aab}, !- Handle
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b116b92b-5717-4dd0-9b34-8dbbf20095d1}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {41ed9524-3306-4e50-b477-6f50408d93d6}, !- Thermal Zone
  {2ca117fd-d0b3-4b0b-953c-b05ba34ac53c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7a7eb418-c1ac-4e26-beff-54f4ebaf0000}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- Handle
  Flr 4 Tenant 2 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8183dea1-721b-42c4-a45d-903d7c13f65f}, !- Zone Air Inlet Port List
  {279f7feb-5f8e-4f4d-b065-29506c3b2544}, !- Zone Air Exhaust Port List
  {884fae60-abd7-4a20-8bd2-d5f63b070bf9}, !- Zone Air Node Name
  {0b85c97b-ad74-44a8-89e8-5fb8ff39fa48}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {39769938-2821-421c-a29b-5eaef141ffdd}, !- Group Rendering Name
  {b5653bc1-efea-4ee9-b15a-18a88b604beb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04572b1e-e9fc-4f4a-b03d-960b7e97e6cc}, !- Handle
  Node 26,                                !- Name
  {884fae60-abd7-4a20-8bd2-d5f63b070bf9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {884fae60-abd7-4a20-8bd2-d5f63b070bf9}, !- Handle
  {cefd745e-e19a-4b50-bb55-bafa28db647c}, !- Name
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- Source Object
  11,                                     !- Outlet Port
  {04572b1e-e9fc-4f4a-b03d-960b7e97e6cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8183dea1-721b-42c4-a45d-903d7c13f65f}, !- Handle
  Port List 51,                           !- Name
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- HVAC Component
  {c708a897-7cf2-4fbe-9d95-4c4445144a86}, !- Port 1
  {0575246b-adbc-489f-a978-fa0a5f459490}; !- Port 2

OS:PortList,
  {279f7feb-5f8e-4f4d-b065-29506c3b2544}, !- Handle
  Port List 52,                           !- Name
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- HVAC Component
  {2176c594-e36c-4289-a737-1627c17ccfdd}; !- Port 1

OS:Sizing:Zone,
  {4fa43b43-206a-41ca-802e-c43939d0c324}, !- Handle
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b731977b-e721-49d8-974a-1159372be603}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {3e72170d-49c2-4b5a-9705-5eb9c8bc761e}, !- Thermal Zone
  {e2da5b53-2592-4201-8975-a6bb80241df1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9721390a-c23c-4c80-9c43-eec929ee5306}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- Handle
  Flr 4 Tenant 2 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc8e8acd-aede-4e4e-bc35-edec9b67b833}, !- Zone Air Inlet Port List
  {bf37c68b-c666-4d17-98ac-dcbf8fc7f928}, !- Zone Air Exhaust Port List
  {8f87f85c-dc6f-4fcb-b8d1-f1eae9451240}, !- Zone Air Node Name
  {aa746fe5-b549-4b86-874b-7bf4f9a31c53}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fd20d578-264a-4060-b7d9-c1de6f7a4a73}, !- Group Rendering Name
  {1ba5809d-c4bc-45e2-9aa1-7fa2a22c4c60}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9306bc4e-9b20-46d3-a634-e8be52974848}, !- Handle
  Node 27,                                !- Name
  {8f87f85c-dc6f-4fcb-b8d1-f1eae9451240}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f87f85c-dc6f-4fcb-b8d1-f1eae9451240}, !- Handle
  {5f455a49-52c9-4571-b2e3-61c2b2626606}, !- Name
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- Source Object
  11,                                     !- Outlet Port
  {9306bc4e-9b20-46d3-a634-e8be52974848}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc8e8acd-aede-4e4e-bc35-edec9b67b833}, !- Handle
  Port List 53,                           !- Name
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- HVAC Component
  {212ba9aa-8070-42d7-b08c-03be40bee619}, !- Port 1
  {94cee863-ab0e-49c5-bbed-8a04d0838e8a}; !- Port 2

OS:PortList,
  {bf37c68b-c666-4d17-98ac-dcbf8fc7f928}, !- Handle
  Port List 54,                           !- Name
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- HVAC Component
  {86ef8a31-c3d3-45ce-87df-d520f61964d8}; !- Port 1

OS:Sizing:Zone,
  {b145c47e-2758-49f6-beaa-d0e2d9d2660b}, !- Handle
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7582f80f-e09e-4ea2-96d0-94fad45da970}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {3f016981-c4ba-4e63-9876-81cbc418226f}, !- Thermal Zone
  {a4e076de-1f49-471f-8cc6-6189a853cf33}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1e67c0b3-0d13-4714-8d06-10d563de35e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- Handle
  Flr 3 Tenant 1 Core,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3089bcc-063d-4bd2-8e1c-2b3d7692eff1}, !- Zone Air Inlet Port List
  {b08108ef-58db-4dcc-8f77-696798be86ab}, !- Zone Air Exhaust Port List
  {6c8ab6f4-a806-4b28-a3b9-07725a390a27}, !- Zone Air Node Name
  {8a7a9f55-4a52-4c0d-8cad-ed0129ac82ae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1b83621b-1b78-477f-95a7-7fd472183081}, !- Group Rendering Name
  {76753861-6918-4794-bf3f-78252ecf64b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {175c4c0a-618d-4272-bf33-01cd4bc51f98}, !- Handle
  Node 28,                                !- Name
  {6c8ab6f4-a806-4b28-a3b9-07725a390a27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c8ab6f4-a806-4b28-a3b9-07725a390a27}, !- Handle
  {e4e38244-50c3-4b6b-b3c8-125ef0ef5494}, !- Name
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- Source Object
  11,                                     !- Outlet Port
  {175c4c0a-618d-4272-bf33-01cd4bc51f98}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3089bcc-063d-4bd2-8e1c-2b3d7692eff1}, !- Handle
  Port List 55,                           !- Name
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- HVAC Component
  {6871dc18-12a0-4dcc-9f9e-f14aeee1644d}, !- Port 1
  {ddd16784-ac2b-49c4-9c42-702d76627259}; !- Port 2

OS:PortList,
  {b08108ef-58db-4dcc-8f77-696798be86ab}, !- Handle
  Port List 56,                           !- Name
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- HVAC Component
  {b2d98ad0-96d3-4e8b-b5d8-5dc5fe267321}; !- Port 1

OS:Sizing:Zone,
  {839d204c-0b0b-4704-9b7b-0bc04ff7f96e}, !- Handle
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {03dd0915-6fa4-450a-a047-4f2b0528ef4c}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {162418ba-721d-4851-a4f3-f2905fb82cbb}, !- Thermal Zone
  {824e6d44-9e72-4a09-b3a7-083388c523b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {39c5480d-dcad-42f3-90f4-56ff9f1cccc6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- Handle
  Flr 2 Tenant 1 Core,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e733ca52-9063-4036-962a-acbf28631e60}, !- Zone Air Inlet Port List
  {935591bd-5394-41cc-ab2a-04a0e59b0626}, !- Zone Air Exhaust Port List
  {0395d4f5-e83a-4a66-88f8-8265fef6342b}, !- Zone Air Node Name
  {38d897e1-a7c9-4092-8918-ad3d1c4d0f5b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15e2da14-e6e9-4f1e-bb6f-bdf68f21195b}, !- Group Rendering Name
  {ce54093a-4443-4434-bb9f-995898db63e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7966513-9646-4963-99ba-490e2b48284d}, !- Handle
  Node 30,                                !- Name
  {0395d4f5-e83a-4a66-88f8-8265fef6342b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0395d4f5-e83a-4a66-88f8-8265fef6342b}, !- Handle
  {bcd66ef9-6ef0-457b-83c5-2520136443cd}, !- Name
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- Source Object
  11,                                     !- Outlet Port
  {d7966513-9646-4963-99ba-490e2b48284d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e733ca52-9063-4036-962a-acbf28631e60}, !- Handle
  Port List 59,                           !- Name
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- HVAC Component
  {767c7d4b-f883-4093-8b5e-96294ea64055}, !- Port 1
  {2a81307c-8e76-4878-8d73-5afbf679733c}; !- Port 2

OS:PortList,
  {935591bd-5394-41cc-ab2a-04a0e59b0626}, !- Handle
  Port List 60,                           !- Name
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- HVAC Component
  {9d2ed06e-afbf-481d-9451-4c0526ef9b51}; !- Port 1

OS:Sizing:Zone,
  {e4780885-b333-46ef-bd98-1d7f5a19a5dd}, !- Handle
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {173b726b-a91b-4d4a-9fae-3427f1f7612b}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {4681761a-f9f3-4c27-99cd-6db908398686}, !- Thermal Zone
  {9d5e3f4a-eabd-45f8-952c-e4ec80be3287}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a5c85689-1c65-469b-8197-02ff0933b750}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {c02ca5f7-b688-41c7-9487-d6b48173261e}, !- Handle
  Flr 1 Elevator,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d9fcd9f5-7d1f-46ea-8940-2c4e1a32dd60}, !- Zone Air Inlet Port List
  {3184a15d-f4fe-4456-bec1-85f1639c9f74}, !- Zone Air Exhaust Port List
  {146e87fc-c939-43b4-aad6-c5f1e737f605}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd747503-e6d3-4cd4-992e-937e938b09b5}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b121d6a-1d0f-46d6-8f6e-b44efab8f643}, !- Handle
  Node 32,                                !- Name
  {146e87fc-c939-43b4-aad6-c5f1e737f605}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {146e87fc-c939-43b4-aad6-c5f1e737f605}, !- Handle
  {d22b8c3d-14db-4d15-841d-2e6d300ed6c4}, !- Name
  {c02ca5f7-b688-41c7-9487-d6b48173261e}, !- Source Object
  11,                                     !- Outlet Port
  {6b121d6a-1d0f-46d6-8f6e-b44efab8f643}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d9fcd9f5-7d1f-46ea-8940-2c4e1a32dd60}, !- Handle
  Port List 63,                           !- Name
  {c02ca5f7-b688-41c7-9487-d6b48173261e}; !- HVAC Component

OS:PortList,
  {3184a15d-f4fe-4456-bec1-85f1639c9f74}, !- Handle
  Port List 64,                           !- Name
  {c02ca5f7-b688-41c7-9487-d6b48173261e}; !- HVAC Component

OS:Sizing:Zone,
  {ef1e6421-c96b-4fa8-8c3d-d8e8cb501d2f}, !- Handle
  {c02ca5f7-b688-41c7-9487-d6b48173261e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {11feeea1-03e2-454d-9693-10e4da00ca7a}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {c02ca5f7-b688-41c7-9487-d6b48173261e}; !- Thermal Zone

OS:ThermalZone,
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- Handle
  Flr 3 Tenant 1 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b67b2d9c-1e39-47cd-9471-0d2d8840d497}, !- Zone Air Inlet Port List
  {9bd3ee48-c495-4a28-82fc-6b442a3fd144}, !- Zone Air Exhaust Port List
  {c9f5a1e5-7ed2-4968-8d68-501331bbd4df}, !- Zone Air Node Name
  {89558f03-f054-4def-bbfe-fe82bc2d5d3f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f7f9525-42d5-4e9d-9edf-f88e5ba12ceb}, !- Group Rendering Name
  {43321264-14cf-4991-9c21-af36ae6a6832}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0440bfca-7b3f-41d7-afec-d3d0b1543949}, !- Handle
  Node 33,                                !- Name
  {c9f5a1e5-7ed2-4968-8d68-501331bbd4df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c9f5a1e5-7ed2-4968-8d68-501331bbd4df}, !- Handle
  {a1433c64-ef2f-4130-87df-e49790b5a934}, !- Name
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- Source Object
  11,                                     !- Outlet Port
  {0440bfca-7b3f-41d7-afec-d3d0b1543949}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b67b2d9c-1e39-47cd-9471-0d2d8840d497}, !- Handle
  Port List 65,                           !- Name
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- HVAC Component
  {c4e4af50-5f80-4e38-978d-55320bab9c8c}, !- Port 1
  {1668b6f1-34f5-45ad-b545-c3cc5edd0c57}; !- Port 2

OS:PortList,
  {9bd3ee48-c495-4a28-82fc-6b442a3fd144}, !- Handle
  Port List 66,                           !- Name
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- HVAC Component
  {bf719cff-c633-4744-a990-9d7e46f3a2df}; !- Port 1

OS:Sizing:Zone,
  {b57214d3-fe9d-47f3-afb7-da7a146b1b3d}, !- Handle
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0f24cd81-3aeb-4bdb-8dc2-4a9e451d5d11}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {47a5b411-0599-4dc7-8b0b-2826c834f879}, !- Thermal Zone
  {f1cda6ae-d24d-4105-82bc-7bfaf6e0380a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d55f1769-8a6b-44ce-90d7-1df2bf88ac20}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- Handle
  Flr 3 Tenant 2 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9e7b3c6-ee56-4bf0-ba01-fbdf25cb8a6a}, !- Zone Air Inlet Port List
  {50e7f516-7d04-4a5f-9283-753b86bafe5a}, !- Zone Air Exhaust Port List
  {19df16b8-8b56-4c8d-b8c5-301436b9a187}, !- Zone Air Node Name
  {9574349b-ec74-4f94-801f-2b78f659e830}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25a1734b-601a-4502-954a-47dbeba952db}, !- Group Rendering Name
  {9a1b5eea-03da-4951-bf12-07505eb4d95c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {793e9145-d601-4c3e-8221-056c9c49f332}, !- Handle
  Node 34,                                !- Name
  {19df16b8-8b56-4c8d-b8c5-301436b9a187}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19df16b8-8b56-4c8d-b8c5-301436b9a187}, !- Handle
  {243254ca-63f7-415b-9241-5ff1914ef4d5}, !- Name
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- Source Object
  11,                                     !- Outlet Port
  {793e9145-d601-4c3e-8221-056c9c49f332}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9e7b3c6-ee56-4bf0-ba01-fbdf25cb8a6a}, !- Handle
  Port List 67,                           !- Name
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- HVAC Component
  {2f48642f-770c-4832-8caf-f54f3b7e3ada}, !- Port 1
  {d741ebf6-3bf1-4f86-b0a9-b826b064bb85}; !- Port 2

OS:PortList,
  {50e7f516-7d04-4a5f-9283-753b86bafe5a}, !- Handle
  Port List 68,                           !- Name
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- HVAC Component
  {f35f1967-3187-4c97-8f7c-c79d59a11909}; !- Port 1

OS:Sizing:Zone,
  {d085416a-acc8-4166-8e3c-21d974677947}, !- Handle
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3ac16e82-cbc1-4e46-9f60-c788043a95c0}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {647ad9f0-2402-4d6c-a9d4-157f38fddb8f}, !- Thermal Zone
  {56e4078a-e009-4ac9-9b5c-5a8fdc135fa9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2a2a7cc5-3683-4751-8b0a-415ac6cce098}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- Handle
  Flr 2 Tenant 2 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf37aa25-fce7-459a-91e0-da3fffb0f088}, !- Zone Air Inlet Port List
  {6cb49709-bbeb-4183-8c52-0e106d5fd9dc}, !- Zone Air Exhaust Port List
  {aef5fecd-dc86-4c02-838d-c31329109457}, !- Zone Air Node Name
  {fad4029f-b271-4ba8-b28a-7419fd3056ac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {098f8acb-23a8-4ad2-9957-9bcaa2f4c86e}, !- Group Rendering Name
  {860b208a-a590-4cb1-952f-f862dbb59566}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09c14e7d-eb0f-4468-947f-8a4eaf8157d3}, !- Handle
  Node 35,                                !- Name
  {aef5fecd-dc86-4c02-838d-c31329109457}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aef5fecd-dc86-4c02-838d-c31329109457}, !- Handle
  {2f218779-dce7-4bb4-a72a-0ed9cc70b135}, !- Name
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- Source Object
  11,                                     !- Outlet Port
  {09c14e7d-eb0f-4468-947f-8a4eaf8157d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf37aa25-fce7-459a-91e0-da3fffb0f088}, !- Handle
  Port List 69,                           !- Name
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- HVAC Component
  {3d95ff1d-48b3-4d15-9fb3-630fa42977b9}, !- Port 1
  {34ac140f-d98c-495a-bcd3-398505077dce}; !- Port 2

OS:PortList,
  {6cb49709-bbeb-4183-8c52-0e106d5fd9dc}, !- Handle
  Port List 70,                           !- Name
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- HVAC Component
  {94e77287-b020-42d8-a53c-af5317d2cae7}; !- Port 1

OS:Sizing:Zone,
  {1039c14e-8927-4eff-80ed-a312f88fdce9}, !- Handle
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {7a4c619d-bc44-44fa-b2e9-e0ca3ae90fe1}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {895595c6-c5a0-464e-9758-16660bd9cf52}, !- Thermal Zone
  {81f242ac-7d4b-4b7b-aa88-1629cb561c7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {74df0569-e181-49e1-8706-b451776429f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- Handle
  Flr 4 Tenant 1 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6baed448-c808-46ad-9f22-fcfaf2acffc3}, !- Zone Air Inlet Port List
  {66c15dcf-a077-41f7-8533-5c7370ce2d2c}, !- Zone Air Exhaust Port List
  {3de97f7d-ab23-49fe-ae3c-253b0aff1b38}, !- Zone Air Node Name
  {e3431528-dc22-41a6-8a6a-406fcfcb6240}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {caa185a7-a9c9-4d0d-ac81-28ec616d146c}, !- Group Rendering Name
  {43c0089e-2333-4d77-8b91-3bf02dc0a807}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe812ea6-7bd7-45b7-b8f6-f6775ef3e477}, !- Handle
  Node 37,                                !- Name
  {3de97f7d-ab23-49fe-ae3c-253b0aff1b38}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3de97f7d-ab23-49fe-ae3c-253b0aff1b38}, !- Handle
  {cc990c7e-ca50-43f1-8fb0-447bcc9fe4cf}, !- Name
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- Source Object
  11,                                     !- Outlet Port
  {fe812ea6-7bd7-45b7-b8f6-f6775ef3e477}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6baed448-c808-46ad-9f22-fcfaf2acffc3}, !- Handle
  Port List 73,                           !- Name
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- HVAC Component
  {7edbe600-50e9-4608-bea5-4df0f743337a}, !- Port 1
  {6c10972b-7ab2-4f69-8bc5-f9ee4ff71e8b}; !- Port 2

OS:PortList,
  {66c15dcf-a077-41f7-8533-5c7370ce2d2c}, !- Handle
  Port List 74,                           !- Name
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- HVAC Component
  {1bdbb505-96ea-44b7-ab7b-70ad58d49b20}; !- Port 1

OS:Sizing:Zone,
  {ef857ba4-d59c-476f-8d68-8d663aeb30a8}, !- Handle
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {119ccced-54b3-4645-bbe7-d8364b59a892}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {c6c98a99-e2a3-4229-9f36-8c25e2e9fcff}, !- Thermal Zone
  {1dca6a5b-7dc3-4577-8efc-0664bc17ef66}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ca33a3b6-e508-442b-9fb6-2931f6739b3c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- Handle
  Flr 2 Tenant 1 East Perimeter,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cd3568e-88ef-4b08-b726-06efedc31288}, !- Zone Air Inlet Port List
  {3ea4f716-1306-4c35-beef-c220e28818a2}, !- Zone Air Exhaust Port List
  {cdddfd63-90af-4837-89a4-e118b66aff63}, !- Zone Air Node Name
  {38d4419a-4b0d-48ed-a4e8-a7344edd43ed}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba4be2a6-9dad-40fd-b02d-ba5f8236a1c0}, !- Group Rendering Name
  {18fc7f5e-b167-4923-ae7c-424376981577}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb38079e-3e80-4be9-9217-d849452bc04c}, !- Handle
  Node 38,                                !- Name
  {cdddfd63-90af-4837-89a4-e118b66aff63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdddfd63-90af-4837-89a4-e118b66aff63}, !- Handle
  {cfde1c81-4ee3-48ff-8d26-4eef981ca982}, !- Name
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- Source Object
  11,                                     !- Outlet Port
  {bb38079e-3e80-4be9-9217-d849452bc04c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cd3568e-88ef-4b08-b726-06efedc31288}, !- Handle
  Port List 75,                           !- Name
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- HVAC Component
  {c4285188-7b48-48a9-8894-97d8eee237df}, !- Port 1
  {2ad24aea-35a2-4918-a271-b9be2b9584d6}; !- Port 2

OS:PortList,
  {3ea4f716-1306-4c35-beef-c220e28818a2}, !- Handle
  Port List 76,                           !- Name
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- HVAC Component
  {6c8cfed4-a926-40ff-b3a1-ac7d52165b4f}; !- Port 1

OS:Sizing:Zone,
  {c1d9ef71-aabf-4567-a76b-f835b44c4c45}, !- Handle
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89142c29-0f8f-47f7-be6c-e9621bd7c92a}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {9c1bff15-8918-4067-bcad-062bd439af97}, !- Thermal Zone
  {23948a4d-566f-4dea-9cf7-46362b2b21a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {36a4134e-dd77-4a0a-8963-dec4de12239f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {6f63c245-1820-4952-b369-c6f541b15771}, !- Handle
  Flr 3 Tenant 2 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a4e3e36-1cc1-43cb-9f10-40b4900faf61}, !- Zone Air Inlet Port List
  {8555af68-6196-4c88-a67a-7e857ef32953}, !- Zone Air Exhaust Port List
  {cc9860a0-1456-4ff2-be2e-284fafd4e8ba}, !- Zone Air Node Name
  {cb2c5f35-8a33-43ac-b4de-30ef529c09f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {50b89dea-2558-4a1c-8ef8-76f19e15958f}, !- Group Rendering Name
  {4d516e2a-5b53-4925-98c1-9b9afaf75e05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01bcc0fa-bcf9-4f6d-bf14-8214c6defdec}, !- Handle
  Node 40,                                !- Name
  {cc9860a0-1456-4ff2-be2e-284fafd4e8ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc9860a0-1456-4ff2-be2e-284fafd4e8ba}, !- Handle
  {5d43dacb-7328-4cd0-b507-5174a6151853}, !- Name
  {6f63c245-1820-4952-b369-c6f541b15771}, !- Source Object
  11,                                     !- Outlet Port
  {01bcc0fa-bcf9-4f6d-bf14-8214c6defdec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a4e3e36-1cc1-43cb-9f10-40b4900faf61}, !- Handle
  Port List 79,                           !- Name
  {6f63c245-1820-4952-b369-c6f541b15771}, !- HVAC Component
  {6cbe51ae-a3e1-4f38-b1b4-2f9337b4d262}, !- Port 1
  {fef36b32-2110-4773-a4a6-1174424fab65}; !- Port 2

OS:PortList,
  {8555af68-6196-4c88-a67a-7e857ef32953}, !- Handle
  Port List 80,                           !- Name
  {6f63c245-1820-4952-b369-c6f541b15771}, !- HVAC Component
  {bb100855-ecf3-4e9b-97e1-1f86089ebcd6}; !- Port 1

OS:Sizing:Zone,
  {d914abd6-c6fa-44da-b746-fe7bfb223d55}, !- Handle
  {6f63c245-1820-4952-b369-c6f541b15771}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {8b66e44d-344c-4c15-8111-76a4c65df2a7}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {6f63c245-1820-4952-b369-c6f541b15771}, !- Thermal Zone
  {1524a32a-d82a-47e9-9150-de596d0703a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f0cd0cf3-78c9-44aa-ae79-33fc596f3403}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- Handle
  Flr 2 Tenant 2 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9af8a1c-bbf4-4502-8b7d-724368cc26e1}, !- Zone Air Inlet Port List
  {bebbec74-6826-4770-b0ba-929440c33183}, !- Zone Air Exhaust Port List
  {2a839569-0717-419e-ae8b-5726a959b72f}, !- Zone Air Node Name
  {ecdf458c-7966-44e5-9f27-6708f6906993}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4dbb8777-b6d7-4467-bbdf-5ad6c1b89a9c}, !- Group Rendering Name
  {cfaecd3a-d389-45df-90b7-8d38a6dbd096}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ddbf0e9-1e1b-4edb-abe4-67629dbcc09a}, !- Handle
  Node 41,                                !- Name
  {2a839569-0717-419e-ae8b-5726a959b72f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a839569-0717-419e-ae8b-5726a959b72f}, !- Handle
  {6cc3f925-1295-4482-846c-0fd0d27a3efe}, !- Name
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- Source Object
  11,                                     !- Outlet Port
  {6ddbf0e9-1e1b-4edb-abe4-67629dbcc09a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9af8a1c-bbf4-4502-8b7d-724368cc26e1}, !- Handle
  Port List 81,                           !- Name
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- HVAC Component
  {2c609a71-47c5-4c4e-a445-085b64c3a354}, !- Port 1
  {9100a0eb-66f0-4739-b536-89f07f093f43}; !- Port 2

OS:PortList,
  {bebbec74-6826-4770-b0ba-929440c33183}, !- Handle
  Port List 82,                           !- Name
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- HVAC Component
  {776250de-5e11-46f7-9e86-97f1c8dd185a}; !- Port 1

OS:Sizing:Zone,
  {f7969cdb-152c-4e08-84e1-8f2b8349578b}, !- Handle
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23ee2f3b-5e14-453f-862c-04cf5aaafa03}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {8e3e6d1a-e824-4e43-8207-94c3f9c52c97}, !- Thermal Zone
  {39b571d5-cdce-4ab9-a4f2-084c724086ae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {05999e2c-d6e3-4991-b974-40196bd89759}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- Handle
  Flr 1 Tenant 2 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26ca46a0-2c2b-4a13-b949-9452a7e65484}, !- Zone Air Inlet Port List
  {6d72df10-9539-4df2-9c8f-b0d0139d1fc6}, !- Zone Air Exhaust Port List
  {b2a60305-4016-4669-8580-46ad241844e4}, !- Zone Air Node Name
  {d9f17ae8-94e4-4e87-bdee-470faccd34b7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55dc1773-ef56-4e51-ace5-4d408d6a9df2}, !- Group Rendering Name
  {2363e5f0-8565-429a-aa36-7b8eeb5f758f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4ed2603a-de29-4dcb-9e76-961988766ce0}, !- Handle
  Node 42,                                !- Name
  {b2a60305-4016-4669-8580-46ad241844e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2a60305-4016-4669-8580-46ad241844e4}, !- Handle
  {b5392a77-1afd-4ee1-ad5c-fb92872ef0eb}, !- Name
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- Source Object
  11,                                     !- Outlet Port
  {4ed2603a-de29-4dcb-9e76-961988766ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26ca46a0-2c2b-4a13-b949-9452a7e65484}, !- Handle
  Port List 83,                           !- Name
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- HVAC Component
  {9ae78439-e7fe-49ed-b548-8634ca797554}, !- Port 1
  {54c69691-5a1a-4f3e-96d7-6829060ff71b}; !- Port 2

OS:PortList,
  {6d72df10-9539-4df2-9c8f-b0d0139d1fc6}, !- Handle
  Port List 84,                           !- Name
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- HVAC Component
  {1a3ddac5-6972-4c9b-b5e7-f9e04e57b005}; !- Port 1

OS:Sizing:Zone,
  {3b09fe1b-1436-4122-89c1-a0567374da01}, !- Handle
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e8c2a2bb-b450-4c6e-97c6-d5119aafdd80}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {bf767841-bc7d-4bcf-84cc-33c92487fc47}, !- Thermal Zone
  {28277329-0581-4703-b592-61f64ffce8c7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {25797f50-c749-4f07-b2af-1b4e3619684e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- Handle
  Flr 3 Tenant 1 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e5942da-6ab3-4908-b3d5-c236f301073f}, !- Zone Air Inlet Port List
  {bc6910b0-dca3-4416-9aec-c2f5a1457971}, !- Zone Air Exhaust Port List
  {94503fd1-1655-4fc7-ac40-c54db53dcf81}, !- Zone Air Node Name
  {e24ad3be-ae2d-4423-ba6c-98297ae5ced3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3dce17d-8c5d-4a92-ab9d-db3b7a02099b}, !- Group Rendering Name
  {da6802e7-e1c5-4df4-a162-df28169f3d30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e74b57a-bcf8-401d-93ac-d615d607de04}, !- Handle
  Node 43,                                !- Name
  {94503fd1-1655-4fc7-ac40-c54db53dcf81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94503fd1-1655-4fc7-ac40-c54db53dcf81}, !- Handle
  {ce0653b0-9a99-422a-8ca0-cf40c2c50b3d}, !- Name
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- Source Object
  11,                                     !- Outlet Port
  {1e74b57a-bcf8-401d-93ac-d615d607de04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e5942da-6ab3-4908-b3d5-c236f301073f}, !- Handle
  Port List 85,                           !- Name
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- HVAC Component
  {86c31f19-6766-4b56-ac49-d6af757bbd0f}, !- Port 1
  {04c99cff-d821-4843-a0df-5a7c032a14f5}; !- Port 2

OS:PortList,
  {bc6910b0-dca3-4416-9aec-c2f5a1457971}, !- Handle
  Port List 86,                           !- Name
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- HVAC Component
  {f4acf990-e7ed-4a25-bba4-c6adbfd22e82}; !- Port 1

OS:Sizing:Zone,
  {af1e421f-9a27-43bb-a1a7-049293e97745}, !- Handle
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {85067d3a-91db-4bf8-952e-5d34a34c660f}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {52dc6eab-7d3c-4f32-9431-664a6d1c7163}, !- Thermal Zone
  {0ea52659-dc84-4675-acab-5a76fd184981}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ce8681cd-06d5-429d-9b93-0b86f8b1d5b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- Handle
  Flr 1 Tenant 2 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b03a4e1f-2a63-46ce-b224-b514859b5ff5}, !- Zone Air Inlet Port List
  {64889855-764c-40c0-8d00-20fbd8f9b0da}, !- Zone Air Exhaust Port List
  {143974cf-146b-472c-a1cd-ce7d062c3ea8}, !- Zone Air Node Name
  {cc5f0691-d4a9-4690-a323-656ba564fd50}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {438c3670-6388-49c5-b7f0-45ac3710e8e0}, !- Group Rendering Name
  {392564f8-9e01-42a9-a698-f9f3fb397263}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {147d1515-258c-429a-a7ac-451986e617dc}, !- Handle
  Node 44,                                !- Name
  {143974cf-146b-472c-a1cd-ce7d062c3ea8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {143974cf-146b-472c-a1cd-ce7d062c3ea8}, !- Handle
  {8de1baee-1396-4aaa-af18-bf44517e2b7a}, !- Name
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- Source Object
  11,                                     !- Outlet Port
  {147d1515-258c-429a-a7ac-451986e617dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b03a4e1f-2a63-46ce-b224-b514859b5ff5}, !- Handle
  Port List 87,                           !- Name
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- HVAC Component
  {d2be89db-3673-4c37-8524-37abe0003d8e}, !- Port 1
  {c52e56fd-807a-4ea5-9bce-dea7f07ea8f6}; !- Port 2

OS:PortList,
  {64889855-764c-40c0-8d00-20fbd8f9b0da}, !- Handle
  Port List 88,                           !- Name
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- HVAC Component
  {f1a69a9d-37de-4e7b-b024-68d0ac40208a}; !- Port 1

OS:Sizing:Zone,
  {3297e67f-0a1f-45be-b153-08618ff7cf57}, !- Handle
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ac0e28b6-2343-4d0c-972e-108be24eca3c}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {e4360746-e5ca-41ee-9e5a-fda12e225f2e}, !- Thermal Zone
  {44b9a6bb-e686-44c4-946c-6994db254f16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1825005d-d3a6-4334-9365-17c22ed95260}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- Handle
  Flr 1 Tenant 1 North Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9902c60b-38c7-4f81-8f95-49c5c7a34e53}, !- Zone Air Inlet Port List
  {013dd852-f889-4544-9ad2-54b82871b46f}, !- Zone Air Exhaust Port List
  {ba947ae6-c062-462e-b787-d5f7b3b3d56a}, !- Zone Air Node Name
  {151e6a90-99f1-4005-b034-1929a028ac32}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49f76dff-893e-421c-abf8-59c47d89265f}, !- Group Rendering Name
  {153c8650-c9b5-4938-9c29-82c13d5e7d71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {84ac63e9-dd44-472e-bcbb-5defa0e10213}, !- Handle
  Node 45,                                !- Name
  {ba947ae6-c062-462e-b787-d5f7b3b3d56a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba947ae6-c062-462e-b787-d5f7b3b3d56a}, !- Handle
  {f028336a-098e-43f1-b2f2-0caebb557381}, !- Name
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- Source Object
  11,                                     !- Outlet Port
  {84ac63e9-dd44-472e-bcbb-5defa0e10213}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9902c60b-38c7-4f81-8f95-49c5c7a34e53}, !- Handle
  Port List 89,                           !- Name
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- HVAC Component
  {f48a3977-08ad-4037-b886-781a62622f1d}, !- Port 1
  {3c33f7b4-4a9f-48d3-a2e5-48be1feff727}; !- Port 2

OS:PortList,
  {013dd852-f889-4544-9ad2-54b82871b46f}, !- Handle
  Port List 90,                           !- Name
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- HVAC Component
  {8dd64cb1-eadb-45d7-bfb6-35eab95ecfee}; !- Port 1

OS:Sizing:Zone,
  {19ee50d3-fbf8-4436-9d6e-7a92279154dd}, !- Handle
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {024490e0-9ca5-469b-8734-d148f6a8fa8f}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {ae79f9a8-9c90-4ee5-a907-266bba1d9b6c}, !- Thermal Zone
  {31772579-deca-4042-bdc5-40e9123b6f5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {263e2ebf-3002-416a-81d7-0d7d6fdf7dc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermalZone,
  {032de076-ea3d-467b-97c9-030ec942f1e0}, !- Handle
  Flr 2 Elevator,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d14dd5bb-cceb-41ec-94fc-dbc96e66086a}, !- Zone Air Inlet Port List
  {76b57933-0b13-4998-925e-640655814547}, !- Zone Air Exhaust Port List
  {cc460da6-9529-4faa-b85d-b19e07115fad}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {672559ae-94ff-4625-9576-d481b9143feb}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1be835e4-b13c-414e-80e2-ffe365f7dd19}, !- Handle
  Node 46,                                !- Name
  {cc460da6-9529-4faa-b85d-b19e07115fad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc460da6-9529-4faa-b85d-b19e07115fad}, !- Handle
  {bc7bdf0b-6fa9-4bb5-be23-32cb37b7b860}, !- Name
  {032de076-ea3d-467b-97c9-030ec942f1e0}, !- Source Object
  11,                                     !- Outlet Port
  {1be835e4-b13c-414e-80e2-ffe365f7dd19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d14dd5bb-cceb-41ec-94fc-dbc96e66086a}, !- Handle
  Port List 91,                           !- Name
  {032de076-ea3d-467b-97c9-030ec942f1e0}; !- HVAC Component

OS:PortList,
  {76b57933-0b13-4998-925e-640655814547}, !- Handle
  Port List 92,                           !- Name
  {032de076-ea3d-467b-97c9-030ec942f1e0}; !- HVAC Component

OS:Sizing:Zone,
  {a793cadd-49c6-446d-923d-c4123a6b4d43}, !- Handle
  {032de076-ea3d-467b-97c9-030ec942f1e0}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
