  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d5fb1dc4-f835-456b-8541-c88ed23295a0}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {032de076-ea3d-467b-97c9-030ec942f1e0}; !- Thermal Zone

OS:ThermalZone,
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Handle
  North Stair,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a08501f-52bd-4349-833f-5c1193e1bbe6}, !- Zone Air Inlet Port List
  {8a8e6daa-2684-4d40-ad12-99d258fc34f0}, !- Zone Air Exhaust Port List
  {7bce5c6b-63ec-4c46-9fbd-87be146af7c3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5886d3b5-a150-410a-b1d9-3d0dd1587b64}, !- Group Rendering Name
  {21b44c52-05ed-4d59-b3d2-a1f16dde6f6b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {c5fb9dc0-5cc1-4d86-8919-4e2902bafe4a}, !- Handle
  Node 47,                                !- Name
  {7bce5c6b-63ec-4c46-9fbd-87be146af7c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bce5c6b-63ec-4c46-9fbd-87be146af7c3}, !- Handle
  {b2bb3550-97da-49b9-9871-b40dd0321748}, !- Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Source Object
  11,                                     !- Outlet Port
  {c5fb9dc0-5cc1-4d86-8919-4e2902bafe4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a08501f-52bd-4349-833f-5c1193e1bbe6}, !- Handle
  Port List 93,                           !- Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- HVAC Component
  {9565b8b5-af25-4968-97ab-95cecaa9c0a6}; !- Port 1

OS:PortList,
  {8a8e6daa-2684-4d40-ad12-99d258fc34f0}, !- Handle
  Port List 94,                           !- Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- HVAC Component
  {c46ebff0-1143-4874-a50b-aad7da4f2a94}; !- Port 1

OS:Sizing:Zone,
  {c7378df8-5143-4f93-a718-6917ed76b72f}, !- Handle
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {edc3243e-47dd-4271-bd96-c6c3ef3c1b3a}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {7e7715c2-2ae5-47d6-b72a-9ef84f804a53}, !- Thermal Zone
  {497c21ba-febb-401e-a743-4be37ecd4830}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermalZone,
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- Handle
  Flr 2 Tenant 1 South Perimeter,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6d4a284c-aee6-4f6c-8895-4b26b265f8d8}, !- Zone Air Inlet Port List
  {bcf3886e-1ff4-4be0-8e8e-5f99a27fd1b3}, !- Zone Air Exhaust Port List
  {9cf5c438-c0b2-4fbf-8259-f35dc8922384}, !- Zone Air Node Name
  {2d9bf2b4-86c2-4ffc-988a-1921f3052d04}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72458a68-8830-421b-907a-96d34283f502}, !- Group Rendering Name
  {b4339ea1-b127-40b4-929c-87b8ad68230c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6da1ce9-4028-48a4-95c5-910f63d03e33}, !- Handle
  Node 48,                                !- Name
  {9cf5c438-c0b2-4fbf-8259-f35dc8922384}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cf5c438-c0b2-4fbf-8259-f35dc8922384}, !- Handle
  {6a0703de-78ad-465c-a0e2-ae729d0647e1}, !- Name
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- Source Object
  11,                                     !- Outlet Port
  {b6da1ce9-4028-48a4-95c5-910f63d03e33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6d4a284c-aee6-4f6c-8895-4b26b265f8d8}, !- Handle
  Port List 95,                           !- Name
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- HVAC Component
  {a3db0174-f820-4c3c-a92f-6abc80ff882a}, !- Port 1
  {11cfb318-5b30-411e-8e9a-8db1fdbe2c78}; !- Port 2

OS:PortList,
  {bcf3886e-1ff4-4be0-8e8e-5f99a27fd1b3}, !- Handle
  Port List 96,                           !- Name
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- HVAC Component
  {63eae351-6f57-40fa-a7e0-65b7f3181205}; !- Port 1

OS:Sizing:Zone,
  {8682cf9d-3f96-47db-acbf-350895aa27bf}, !- Handle
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- Zone or ZoneList Name
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a17dded9-5a8d-4699-ae49-090ba05852d9}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {476e9cac-a499-450d-843e-d53bfa9ec0b8}, !- Thermal Zone
  {5bab5338-5115-4641-b40d-cf7a60154d4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6281a21e-e747-45c6-aa16-94e0513eb3dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:Rendering:Color,
  {c7c600d0-0870-4e2c-8561-ece74804e069}, !- Handle
  Rendering Color 84,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d7b9e3b6-3cb5-46e5-9ff1-bb29debe92a0}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a81fe9fc-c6a5-4694-9479-8c369648b5c6}, !- Handle
  Rendering Color 86,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffd32280-fb96-4319-b39d-d0ba571a79ab}, !- Handle
  Rendering Color 87,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b2fb22e4-b669-4059-a39b-11cc66d640c9}, !- Handle
  Rendering Color 88,                     !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47cc2409-882d-46cb-98ec-df234e7a4f10}, !- Handle
  Rendering Color 89,                     !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d8c58c9-c815-495d-a6c3-6d7d03b3214f}, !- Handle
  Rendering Color 90,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {610aa146-220e-4046-b624-847c9cfa0c1b}, !- Handle
  Rendering Color 91,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fec794c7-38b1-4cf3-9ba6-b7abc1d0e62d}, !- Handle
  Rendering Color 92,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc0ab8cf-bdb8-4443-9670-fa68c02c7c3e}, !- Handle
  Rendering Color 93,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8289f724-4c36-47e4-a897-865d9b0dd795}, !- Handle
  Rendering Color 94,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80fad6f2-c614-4bcd-b1ce-3555d8bedb5d}, !- Handle
  Rendering Color 95,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c752d5ae-4bfe-4085-bb8d-c51149ec3177}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3460e5c0-7aec-49f1-9536-244318784e68}, !- Handle
  Rendering Color 97,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d04f42ca-ea8b-4b3b-aec3-d0034e6594ed}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e814e8bb-6682-421b-81a4-3e73fedf7fe6}, !- Handle
  Rendering Color 99,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37aa0074-2735-4ada-ad65-b81932f09b34}, !- Handle
  Rendering Color 100,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {39769938-2821-421c-a29b-5eaef141ffdd}, !- Handle
  Rendering Color 101,                    !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd20d578-264a-4060-b7d9-c1de6f7a4a73}, !- Handle
  Rendering Color 102,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b83621b-1b78-477f-95a7-7fd472183081}, !- Handle
  Rendering Color 103,                    !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {280be095-8e0b-41d0-ae00-d758932fa84c}, !- Handle
  Rendering Color 104,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {15e2da14-e6e9-4f1e-bb6f-bdf68f21195b}, !- Handle
  Rendering Color 105,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cef80f39-65a9-4df7-89fb-004939dd7913}, !- Handle
  Rendering Color 106,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd747503-e6d3-4cd4-992e-937e938b09b5}, !- Handle
  Rendering Color 107,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7f7f9525-42d5-4e9d-9edf-f88e5ba12ceb}, !- Handle
  Rendering Color 108,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {25a1734b-601a-4502-954a-47dbeba952db}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {098f8acb-23a8-4ad2-9957-9bcaa2f4c86e}, !- Handle
  Rendering Color 110,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c0b6266-0d9f-440a-b136-43b10a1fca89}, !- Handle
  Rendering Color 111,                    !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caa185a7-a9c9-4d0d-ac81-28ec616d146c}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba4be2a6-9dad-40fd-b02d-ba5f8236a1c0}, !- Handle
  Rendering Color 113,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {43f3f97a-44f3-492f-9bf9-57f08e291b75}, !- Handle
  Rendering Color 114,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50b89dea-2558-4a1c-8ef8-76f19e15958f}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dbb8777-b6d7-4467-bbdf-5ad6c1b89a9c}, !- Handle
  Rendering Color 116,                    !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {55dc1773-ef56-4e51-ace5-4d408d6a9df2}, !- Handle
  Rendering Color 117,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a3dce17d-8c5d-4a92-ab9d-db3b7a02099b}, !- Handle
  Rendering Color 118,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {438c3670-6388-49c5-b7f0-45ac3710e8e0}, !- Handle
  Rendering Color 119,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {49f76dff-893e-421c-abf8-59c47d89265f}, !- Handle
  Rendering Color 120,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {672559ae-94ff-4625-9576-d481b9143feb}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5886d3b5-a150-410a-b1d9-3d0dd1587b64}, !- Handle
  Rendering Color 122,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72458a68-8830-421b-907a-96d34283f502}, !- Handle
  Rendering Color 123,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e77380a8-f324-4e4f-be68-c154c8fb67fd}, !- Handle
  90.1-2007 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8f976f8b-79bc-4ffe-ab09-d91f8342d99a}, !- Handle
  Rendering Color 124,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {64954a5a-e3ca-4352-b839-4e0e87b4ded3}, !- Handle
  90.1-2007 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d48a4932-0514-4d69-8fd7-636426738fed}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {f488b3e3-8dc2-408f-8ea1-00e3900e50b3}, !- Handle
  Rendering Color 125,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ba272115-9973-4a10-a98b-3836a0892454}, !- Handle
  DOE Ref Pre-1980 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1caaa96e-3753-400e-87b8-b8c82dc45ec5}, !- Handle
  DOE Ref 2004 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d5aa37eb-1d29-45ce-b724-8da26d6a59a7}, !- Handle
  Rendering Color 126,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5181a625-8647-4b0c-ac6e-6e06b67e88ef}, !- Handle
  DOE Ref 2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6976a48b-e35e-4fe8-9d32-7a3516f522a3}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9f39633f-cebe-4997-b8d0-4ba07cf00801}, !- Handle
  Rendering Color 127,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c30fb4b0-2e54-4980-b1e3-a80e368e64e1}, !- Handle
  DOE Ref Pre-1980 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7bc17704-bfba-44c3-9136-0fe4ebeb98a9}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ae435985-ab70-46b6-910e-738de019bccf}, !- Handle
  Rendering Color 128,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {89c6f7ba-dd92-4b01-8d0b-daad724eedc6}, !- Handle
  DOE Ref 1980-2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f57c19e7-e39e-41ce-be4d-14448cd9b4ef}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:SpaceType,
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}, !- Handle
  90.1-2010 - Office - Lobby,             !- Name
  ,                                       !- Default Construction Set Name
  {f48d0790-f77a-4bf6-b051-8000585c8031}, !- Default Schedule Set Name
  {d57a8cb4-a1bb-4af4-a57d-3d9c5231eb8a}, !- Group Rendering Name
  {31665f73-9418-42df-887b-a187d9a16679}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {f48d0790-f77a-4bf6-b051-8000585c8031}, !- Handle
  90.1-2010 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d57a8cb4-a1bb-4af4-a57d-3d9c5231eb8a}, !- Handle
  Rendering Color 129,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {31665f73-9418-42df-887b-a187d9a16679}, !- Handle
  90.1-2010 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00504541549469722,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0006516878,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {6b12d89a-96cd-4efe-bc17-16e7a7b9267e}, !- Handle
  90.1-2010 - Office - Lobby People,      !- Name
  {362b350a-128e-443a-b3c1-7c093e83dc04}, !- People Definition Name
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}; !- Space or SpaceType Name

OS:People:Definition,
  {362b350a-128e-443a-b3c1-7c093e83dc04}, !- Handle
  90.1-2010 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {832ccfc7-302f-457e-ac7b-d8afcb630fbc}, !- Handle
  90.1-2010 - Office - Lobby Lights,      !- Name
  {aeedf7de-5dfb-4da2-b0af-3bc7c3339db4}, !- Lights Definition Name
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}; !- Space or SpaceType Name

OS:Lights:Definition,
  {aeedf7de-5dfb-4da2-b0af-3bc7c3339db4}, !- Handle
  90.1-2010 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5442e9c7-9219-45ec-b161-02ea1f705777}, !- Handle
  90.1-2010 - Office - Lobby Electric Equipment, !- Name
  {305e115e-87b7-418f-b37a-6ee1968fdc49}, !- Electric Equipment Definition Name
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {305e115e-87b7-418f-b37a-6ee1968fdc49}, !- Handle
  90.1-2010 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.122461,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {a3c83d78-bd86-4551-977a-869bd272a2d1}, !- Handle
  90.1-2010 - Office - Lobby Infiltration, !- Name
  {819f77e4-cf47-4776-8e7e-4a60af9a4f9d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f21f3a02-7845-4137-99b0-d332ce6c5b42}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {ea68df4f-affc-48c0-b1b2-8ebbb4608594}, !- Handle
  90.1-2007 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {22da26cb-1e00-48cb-986b-55653d2fe1ca}, !- Handle
  Rendering Color 130,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8d134ad2-81cb-42ae-946e-7f245f3c74a8}, !- Handle
  90.1-2007 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8ef78d77-0aa4-40e6-9947-05bb684bce87}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {68be9e94-616e-4bcc-a7f1-a50249f128ca}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {0d16496e-1209-49d1-8f2d-f2ec5f07287f}, !- Handle
  Rendering Color 131,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {daa45619-d219-4d1c-b9eb-4c881f1630ca}, !- Handle
  DOE Ref Pre-1980 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {89e539d5-997d-412d-8338-402188ea9521}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {bdc403e7-4486-49ec-9b3a-2670a1589e7d}, !- Handle
  Rendering Color 132,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {63a57157-2894-4c47-9acd-1f26675fb897}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5d03b814-be60-494a-ae0d-3376a9cfb74d}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c65265a4-265e-4a6a-a139-cf7fb275b3da}, !- Handle
  Rendering Color 133,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1b4446ff-882d-4745-b5bc-c5d8a1ec76ec}, !- Handle
  DOE Ref 1980-2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a86b39bf-c252-4945-a9dd-096f39019460}, !- Handle
  90.1-2007 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8485c1c8-ab69-441d-ba6b-96bc88f5e1f1}, !- Handle
  Rendering Color 134,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f51582bd-0180-4816-95db-12b42339e598}, !- Handle
  90.1-2007 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {12d90ab6-0da8-467b-87c6-f759812946d0}, !- Handle
  90.1-2010 - Office - Elec/MechRoom,     !- Name
  ,                                       !- Default Construction Set Name
  {43d48e7f-10f0-4025-9049-f296e4282323}, !- Default Schedule Set Name
  {69cb3d1a-65cb-4496-b0d1-aa08890b1409}, !- Group Rendering Name
  {95b69f27-6d47-45a6-9c7d-28868f0609a8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:DefaultScheduleSet,
  {43d48e7f-10f0-4025-9049-f296e4282323}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {69cb3d1a-65cb-4496-b0d1-aa08890b1409}, !- Handle
  Rendering Color 135,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {95b69f27-6d47-45a6-9c7d-28868f0609a8}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0011892534,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {aaaa203c-ddc1-445a-a89f-9a7ec9d4e950}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Lights, !- Name
  {ce9d884e-0166-40e9-be99-cf0bd7709364}, !- Lights Definition Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}; !- Space or SpaceType Name

OS:Lights:Definition,
  {ce9d884e-0166-40e9-be99-cf0bd7709364}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {8c499e47-24a4-411b-b683-ba3e3749535d}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Electric Equipment, !- Name
  {8bd43301-f1d8-4e72-8566-e8923f89d908}, !- Electric Equipment Definition Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8bd43301-f1d8-4e72-8566-e8923f89d908}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.186633,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {52d63cb7-8f14-4f1a-8047-cea8b24df823}, !- Handle
  90.1-2010 - Office - Elec/MechRoom Infiltration, !- Name
  {12d90ab6-0da8-467b-87c6-f759812946d0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {04cf107b-8885-4152-9a06-d901b50b9bc1}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {bfbc7838-8202-4d4a-a6af-9c8cd04fbafc}, !- Handle
  Rendering Color 136,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b3eb73f5-adb2-4d41-8fae-1a51523240af}, !- Handle
  DOE Ref 1980-2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {babff562-878d-43a2-b2f5-365d5ffa286d}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9e98d293-2303-4c48-8352-660a3de7895e}, !- Handle
  Rendering Color 137,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f1eacf96-8ba7-412e-8f86-cbe16eec3387}, !- Handle
  DOE Ref Pre-1980 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ec83b2fd-28ba-463c-856b-0b72c1a463a0}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {ec252806-9842-48a9-ba16-7a87754cc188}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5e612d23-f823-4514-9c26-0696130cedb2}, !- Handle
  Rendering Color 138,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c355442a-edc6-4b68-aa5e-7736a46ac324}, !- Handle
  DOE Ref Pre-1980 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0223346-45d9-4192-84cb-2ceeed2ec94b}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {8df4e2a9-dfb4-4e7f-84de-91adffc3ca98}, !- Handle
  90.1-2007 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {192ba4a1-4869-4590-976a-78f3307614af}, !- Handle
  Rendering Color 139,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2a6f5beb-9012-4d26-baf8-dcbdcf1e4908}, !- Handle
  90.1-2007 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2f630196-0d94-429c-92b5-d1af04c34cae}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {19087503-fa07-4f6e-8859-27a78d83f617}, !- Handle
  Rendering Color 140,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ddf3c66c-7ca4-43a0-b68a-5fc4e4a16c51}, !- Handle
  DOE Ref Pre-1980 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {90e88485-39f0-4808-8afa-c83660c36dad}, !- Handle
  90.1-2007 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {23f1d408-4261-4d71-bea3-460813204bce}, !- Handle
  Rendering Color 141,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {db03b6c1-5b73-45fd-8ebb-792d8a93002e}, !- Handle
  90.1-2007 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {293b3472-9951-498f-8b7a-c83c5194e73f}, !- Handle
  DOE Ref 2004 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {91125fcb-127f-460b-a1df-7a9cf73f734c}, !- Handle
  Rendering Color 142,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ee13186b-1d9a-45f0-acc1-fb8d56d9d6cd}, !- Handle
  DOE Ref 2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a30ef2c5-a81e-497b-921c-ed7346504eba}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {7ea0bad9-34e8-46c5-9cce-dea00e790629}, !- Handle
  Rendering Color 143,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b768fc7a-1a0f-431c-99fa-a63411b82673}, !- Handle
  DOE Ref 2004 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {286b6e1e-2a36-4acf-b656-f9ffd8e0a39d}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {fceaa375-811d-4387-a7e9-355692e20145}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ebec782c-286f-4de8-a764-b78a7ab8ec6f}, !- Handle
  Rendering Color 144,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {aa7420a0-3ea9-4ae1-94ca-e7fb8793d1c2}, !- Handle
  DOE Ref 2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {3043894e-3448-4b4c-ac81-5a4872c95a45}, !- Handle
  90.1-2010 - Office - Restroom,          !- Name
  ,                                       !- Default Construction Set Name
  {2ddaf7c7-a835-4b04-b262-2022b3d34cfc}, !- Default Schedule Set Name
  {33df8b0a-cf92-4d1b-85c8-4c487a45c81b}, !- Group Rendering Name
  {9e1f40f1-8b39-418f-baf0-a0bf7d0435c8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {2ddaf7c7-a835-4b04-b262-2022b3d34cfc}, !- Handle
  90.1-2010 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {33df8b0a-cf92-4d1b-85c8-4c487a45c81b}, !- Handle
  Rendering Color 145,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9e1f40f1-8b39-418f-baf0-a0bf7d0435c8}, !- Handle
  90.1-2010 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006516878,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {23d7de2f-7b68-4ecb-9cc4-0d440963ce9b}, !- Handle
  90.1-2010 - Office - Restroom People,   !- Name
  {1cf47b07-7650-49b8-bc31-7061259d3347}, !- People Definition Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}; !- Space or SpaceType Name

OS:People:Definition,
  {1cf47b07-7650-49b8-bc31-7061259d3347}, !- Handle
  90.1-2010 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {2178a296-9f93-493d-96bc-486632162803}, !- Handle
  90.1-2010 - Office - Restroom Lights,   !- Name
  {da455cf9-d2d1-400b-89a6-9e89627f8943}, !- Lights Definition Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}; !- Space or SpaceType Name

OS:Lights:Definition,
  {da455cf9-d2d1-400b-89a6-9e89627f8943}, !- Handle
  90.1-2010 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a8b4d402-757b-4b2d-8103-895ad4c0a05a}, !- Handle
  90.1-2010 - Office - Restroom Electric Equipment, !- Name
  {82fd0be9-2d0c-48fd-aad2-6b7cd33da639}, !- Electric Equipment Definition Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {82fd0be9-2d0c-48fd-aad2-6b7cd33da639}, !- Handle
  90.1-2010 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.122461,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {0d18ccb8-cf3f-4b22-a9f0-4e73dfb38f76}, !- Handle
  90.1-2010 - Office - Restroom Infiltration, !- Name
  {3043894e-3448-4b4c-ac81-5a4872c95a45}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {c89f7b9f-2f2e-469e-934f-ca50b84290d0}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {29756521-7652-4670-ac63-468cc5e9e589}, !- Handle
  Rendering Color 146,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {28a55440-c900-4cd8-960a-923854e64262}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {839688f9-aae1-455b-9a74-15a588c53fce}, !- Handle
  90.1-2007 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a2eca6f1-9a0b-42ad-876d-67c80f1f9651}, !- Handle
  Rendering Color 147,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9b58e5da-6905-4476-a2c5-2a9fe5a09f59}, !- Handle
  90.1-2007 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6ca2714e-695e-4767-99bc-93cc0d0d89e4}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {6701cf18-e4d8-4030-ab2a-f043b539c363}, !- Handle
  Rendering Color 148,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4a55a03a-2c71-4028-938a-7ebc0b036f0c}, !- Handle
  DOE Ref 1980-2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b5ddf913-1c57-42bd-9fbc-893f313ca601}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {c76b216e-bf4e-461c-83d5-551bbeb51b61}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {de7e1795-5e52-4bea-b0c1-c117777e40e2}, !- Handle
  Rendering Color 149,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3608f18a-e5a5-4e59-8caf-a0fb2365954a}, !- Handle
  DOE Ref 1980-2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7ead10f7-34b5-4f80-899d-e2026073958d}, !- Handle
  DOE Ref 2004 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c40956e6-7891-4625-8522-2835c74a3d45}, !- Handle
  Rendering Color 150,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f325994-38f8-4386-97fc-6772fca735f0}, !- Handle
  DOE Ref 2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6102c37b-d89d-451c-addb-4aae7cd08e69}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {77d3f240-5f19-430a-872c-231717527410}, !- Handle
  90.1-2010 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {aea87c2d-12b7-4b83-87d2-670d91a953f3}, !- Handle
  Rendering Color 151,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e4858e43-675a-493b-81cb-c7f5f793e866}, !- Handle
  90.1-2010 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e9e556bf-38d2-4770-bf26-fc23c314d7cd}, !- Handle
  90.1-2010 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c77a37d6-5c09-44cc-bec9-e3e9f9873b0d}, !- Handle
  Rendering Color 152,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2191a6af-4928-46f8-8e43-e8e8f94aabc1}, !- Handle
  90.1-2010 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c1771377-ddca-432f-afcd-12a6e33035f1}, !- Handle
  90.1-2007 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {41b9e6f8-64de-46c3-877d-a0a6d5639502}, !- Handle
  Rendering Color 153,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8546f0e-66ed-4a1f-9505-f542f8161b93}, !- Handle
  90.1-2007 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {36b55bf1-48ef-4c5b-b2ea-dba92824ebc3}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {57a532e6-f589-4f92-b0ff-04517c062956}, !- Handle
  Rendering Color 154,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0098b855-2eba-44da-bd36-129573332611}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5e114046-d5da-44b3-a580-e13840cfa214}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2a250fb3-c775-4828-b36d-a33a03b8aa09}, !- Handle
  Rendering Color 155,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {646af869-f6c0-4d48-8936-29289617b75f}, !- Handle
  DOE Ref 1980-2004 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70249d2f-f506-4b56-a5bb-492d605dbede}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {48fcd94e-3c8d-4ece-8832-9f306ee0195e}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c12c7678-7545-4ae1-b68b-6daeae7f4d0b}, !- Handle
  Rendering Color 156,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {166e0a40-3df6-4e84-96b3-349d6edf68e2}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a6b9a2c8-df62-412a-9541-d6ab261d06c4}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {7dab1596-9bb4-4c55-a16d-5487f4d46c70}, !- Handle
  Rendering Color 157,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69110800-ada8-416c-880e-42a1080868c5}, !- Handle
  DOE Ref Pre-1980 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f0cbf3ca-c1e3-4cdb-b9a5-bca7dd210f12}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d7b3bd8b-6df1-484b-b15a-674cecd4e0b8}, !- Handle
  Rendering Color 158,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {700a69a9-d6d7-4f20-88db-128a039ca1a6}, !- Handle
  DOE Ref 1980-2004 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {62e0939b-0781-426e-a935-b844e0404ae7}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {42f2bed3-c9a4-4c42-ab8a-17a17f380367}, !- Handle
  90.1-2010 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {6a45b876-24cc-4e50-a18f-e4d4206e3e96}, !- Handle
  Rendering Color 159,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bdf260a8-71f8-4671-ad9c-64f201ee1d27}, !- Handle
  90.1-2010 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4eac935d-8ba0-4582-b98e-c24423dd7bc8}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {4b74c923-0481-4d31-8c88-c2710779071c}, !- Handle
  Rendering Color 160,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9e633084-657c-46d0-87c9-d3c2aa16f904}, !- Handle
  DOE Ref 1980-2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {20aec645-a21f-4457-9386-3a2019d26afb}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b4fac150-c320-42fb-912d-cb2c870fd276}, !- Handle
  Rendering Color 161,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e84da391-c376-420e-8fc6-92ebd0bbe0eb}, !- Handle
  DOE Ref Pre-1980 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Handle
  90.1-2010 - Office - OpenOffice,        !- Name
  ,                                       !- Default Construction Set Name
  {88a79b10-6b86-4d4b-b56e-d9b3b26ccb9e}, !- Default Schedule Set Name
  {8a06097f-cfe1-4ff3-a1f8-948eede6b302}, !- Group Rendering Name
  {09eb2520-e3ea-48ce-8843-e1905988a9c1}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:DefaultScheduleSet,
  {88a79b10-6b86-4d4b-b56e-d9b3b26ccb9e}, !- Handle
  90.1-2010 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8a06097f-cfe1-4ff3-a1f8-948eede6b302}, !- Handle
  Rendering Color 162,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {09eb2520-e3ea-48ce-8843-e1905988a9c1}, !- Handle
  90.1-2010 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00504541549469722,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0006516878,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {0d46acea-b449-428f-ac0b-924287a0a2bb}, !- Handle
  90.1-2010 - Office - OpenOffice People, !- Name
  {d13d4cdc-ef03-4b73-9a10-8a85a9d79a63}, !- People Definition Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}; !- Space or SpaceType Name

OS:People:Definition,
  {d13d4cdc-ef03-4b73-9a10-8a85a9d79a63}, !- Handle
  90.1-2010 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {7dc0648b-a719-4958-bb70-76c02313b795}, !- Handle
  90.1-2010 - Office - OpenOffice Lights, !- Name
  {ef4be97b-cc62-4441-9f13-c05b30728f70}, !- Lights Definition Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}; !- Space or SpaceType Name

OS:Lights:Definition,
  {ef4be97b-cc62-4441-9f13-c05b30728f70}, !- Handle
  90.1-2010 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {d9d7c0ea-410a-40b3-bd37-5209a3c84e00}, !- Handle
  90.1-2010 - Office - OpenOffice Electric Equipment, !- Name
  {6a71383a-7cc0-404e-bce9-6ba27a3e145c}, !- Electric Equipment Definition Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {6a71383a-7cc0-404e-bce9-6ba27a3e145c}, !- Handle
  90.1-2010 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.52782,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {ead26852-e127-430e-85af-51745b7322c3}, !- Handle
  90.1-2010 - Office - OpenOffice Infiltration, !- Name
  {7e4cd6a8-0b5d-411e-bbda-0323703bec36}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {52307f64-0440-4eb6-b166-e354be66c0a5}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {3c95ff85-d188-471b-952e-e2895905dedc}, !- Handle
  Rendering Color 163,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dc0569ab-3a24-4b47-a15d-508269a2a442}, !- Handle
  DOE Ref 1980-2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2e7f707b-e9db-43c9-8332-4f0688c18aac}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ec71acc5-355d-472b-b2f8-57d8a4d736eb}, !- Handle
  Rendering Color 164,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4bfa52b2-bbc2-4ba1-b942-97006b9ebbb2}, !- Handle
  DOE Ref 2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94f22bbe-22bb-43d1-931f-91f0d77b350d}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b7bd6051-304e-4f72-a176-64e096756680}, !- Handle
  Rendering Color 165,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d66b0985-5611-4d99-a43c-9966e85f72b8}, !- Handle
  DOE Ref Pre-1980 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ee9b87fb-8302-4add-864f-43ddf9461e02}, !- Handle
  DOE Ref 2004 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {f2579a68-71c0-4d64-a3e5-a96d33649548}, !- Handle
  Rendering Color 166,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bda6a771-d048-49cf-9e0d-c338d6a22d3b}, !- Handle
  DOE Ref 2004 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {51f7d287-7ec0-4355-89ff-cf3ceba38bb6}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b3ee6901-a8da-4d52-b504-f67a89edc7ad}, !- Handle
  Rendering Color 167,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4923f78-24d9-415b-bbe0-e7798c4d141f}, !- Handle
  DOE Ref 1980-2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1790cd9b-fc3f-41c1-be2e-00ceb247b19a}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {dd71eef2-0c65-4db6-be73-64dba54edd54}, !- Handle
  Rendering Color 168,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ef31ebdc-e52b-41dd-b456-8efd568d3f78}, !- Handle
  DOE Ref 1980-2004 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {de672bef-5db1-4a6d-aac3-71d8097338bf}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {931a4029-1434-4eb3-aeb1-92768135f00e}, !- Handle
  Rendering Color 169,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c9dfafef-21f1-47c0-9d8b-7fc5d05ed5ed}, !- Handle
  DOE Ref 2004 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6fd7d50b-05d6-419e-a13e-190b875c0294}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {305e2bde-af21-47ca-aab7-30e0c9f52d73}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a366c78c-5dc3-45da-824c-7dfb0e931983}, !- Handle
  Rendering Color 170,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d34ec232-8b8c-4833-937c-be3812fa5322}, !- Handle
  DOE Ref Pre-1980 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {03bd4c92-0df3-432b-bf51-6f5a2844c6f7}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a6cc6e8e-7ceb-4d42-8ec4-12c7995a3ef0}, !- Handle
  Rendering Color 171,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ba659876-04d5-46ac-bb1f-28b1e93bc0c4}, !- Handle
  DOE Ref Pre-1980 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {084df316-f07c-43bf-9c18-bedf702905aa}, !- Handle
  DOE Ref 2004 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d467e250-8268-482d-b9d7-4a4b4c97e29f}, !- Handle
  Rendering Color 172,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f95a2220-46e2-477f-aae7-b4051312a7d5}, !- Handle
  DOE Ref 2004 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fb3119a9-c76a-49cb-986a-74cb14b9b2ef}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {30af0238-9708-4937-8295-319f31035acd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {269065dd-0189-48fa-9826-e81799798fad}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2f5ec3cd-1685-4277-bc14-99ba4d55a6fd}, !- Handle
  Rendering Color 173,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6298bc76-e428-4c8a-9573-b2a270cb0138}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Md Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f1ce983a-232a-4f14-955e-37565b3f46d2}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {b9eeb7ac-b5d4-4903-8cf4-70b0b1acca11}, !- Handle
  DOE Ref 2004 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ed2513b1-d53f-4ae4-b1b9-34515df69f62}, !- Handle
  Rendering Color 174,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7ed372b9-e62b-4cf2-88ac-c16d6836cb0f}, !- Handle
  DOE Ref 2004 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7a5321cc-caeb-401b-9f98-cc3dcf484784}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {1338a95e-3a46-404a-ac56-27c2bfdd9395}, !- Handle
  Rendering Color 175,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4439963b-8bde-4086-b923-f720bdb5d0e0}, !- Handle
  DOE Ref Pre-1980 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c58474ea-c7cc-48b3-87f4-bcefc810a2d9}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {64fadf52-b22e-4b3b-86ab-d38253fa00dc}, !- Handle
  Rendering Color 176,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ec1c7fed-cb87-47e0-816f-c0301578fea9}, !- Handle
  DOE Ref 2004 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {5c95458c-6e86-460c-9a3a-74e59159ae84}, !- Handle
  90.1-2010 - Office - Corridor,          !- Name
  ,                                       !- Default Construction Set Name
  {503c2ae0-de78-4bd8-a678-270bc88bf767}, !- Default Schedule Set Name
  {9a89e0d6-0548-43d9-81d5-bf567fa437d8}, !- Group Rendering Name
  {4bd1c4af-aa3f-433a-a246-0ffdc37b877e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:DefaultScheduleSet,
  {503c2ae0-de78-4bd8-a678-270bc88bf767}, !- Handle
  90.1-2010 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9a89e0d6-0548-43d9-81d5-bf567fa437d8}, !- Handle
  Rendering Color 177,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4bd1c4af-aa3f-433a-a246-0ffdc37b877e}, !- Handle
  90.1-2010 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006516878,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {dae90f17-cfd8-4d18-ac74-96e67dff986a}, !- Handle
  90.1-2010 - Office - Corridor People,   !- Name
  {dd0f8d56-111f-4764-9021-8407a5dc4572}, !- People Definition Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}; !- Space or SpaceType Name

OS:People:Definition,
  {dd0f8d56-111f-4764-9021-8407a5dc4572}, !- Handle
  90.1-2010 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {9f4b5812-2a67-425f-bb04-f658f54a56cb}, !- Handle
  90.1-2010 - Office - Corridor Lights,   !- Name
  {339a9b04-d626-4e63-9b4e-045d8dfcf274}, !- Lights Definition Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}; !- Space or SpaceType Name

OS:Lights:Definition,
  {339a9b04-d626-4e63-9b4e-045d8dfcf274}, !- Handle
  90.1-2010 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {6cdc5237-f04b-44db-8e0e-f2e82f2301ca}, !- Handle
  90.1-2010 - Office - Corridor Electric Equipment, !- Name
  {92ca5289-ee20-4cc4-b2a3-1b2cc61cda33}, !- Electric Equipment Definition Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {92ca5289-ee20-4cc4-b2a3-1b2cc61cda33}, !- Handle
  90.1-2010 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.851338,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {06cb2cc7-e758-4118-afed-ffa9da9b3a97}, !- Handle
  90.1-2010 - Office - Corridor Infiltration, !- Name
  {5c95458c-6e86-460c-9a3a-74e59159ae84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Handle
  90.1-2010 - Office - Stair,             !- Name
  ,                                       !- Default Construction Set Name
  {4d9ba5ca-45d4-4362-b5b4-85ca71973677}, !- Default Schedule Set Name
  {1bb82162-669c-4515-8634-e82257835d52}, !- Group Rendering Name
  {73ed4a4c-e2d6-4950-b030-7ed5b95d92e6}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {4d9ba5ca-45d4-4362-b5b4-85ca71973677}, !- Handle
  90.1-2010 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {1bb82162-669c-4515-8634-e82257835d52}, !- Handle
  Rendering Color 178,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {73ed4a4c-e2d6-4950-b030-7ed5b95d92e6}, !- Handle
  90.1-2010 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006516878,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Lights,
  {6d51ba9e-3ec5-4296-88d8-ded2ece91200}, !- Handle
  90.1-2010 - Office - Stair Lights,      !- Name
  {3af907f9-8bc1-42da-a8f4-540fef16ed3e}, !- Lights Definition Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}; !- Space or SpaceType Name

OS:Lights:Definition,
  {3af907f9-8bc1-42da-a8f4-540fef16ed3e}, !- Handle
  90.1-2010 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {e892c917-c6c4-46ee-b1d8-eef9106d3996}, !- Handle
  90.1-2010 - Office - Stair Infiltration, !- Name
  {36338023-d6be-4d6e-8a69-10c4d3dbffd0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {d3d6d295-5a1a-438b-84c0-4c874489e1fe}, !- Handle
  DOE Ref 2004 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {4b688d92-f41f-494b-9853-79f38fd1813b}, !- Handle
  Rendering Color 179,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {74319951-7bd0-4279-ad40-5a7f17aeea45}, !- Handle
  DOE Ref 2004 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b3e2f47d-fc12-4b3c-a8be-63e31f0e47b6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {cb5753b7-cf44-4800-b899-f81dbecc589d}, !- Handle
  90.1-2010 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a401a9ca-a1a1-4eee-b9c1-62783f5c2eb3}, !- Handle
  Rendering Color 180,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2beec0bb-10d7-4caa-97fd-194a8961acee}, !- Handle
  90.1-2010 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {66df4b02-216e-402f-8beb-ce357a71e0cc}, !- Handle
  90.1-2007 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d873fd8a-9717-4463-80ca-803bc08427a3}, !- Handle
  Rendering Color 181,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9b5bfaf6-9a2d-4732-b150-b31c2cdbc67f}, !- Handle
  90.1-2007 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d9ca5d75-d461-4e04-8a4e-08015a3d907a}, !- Handle
  90.1-2007 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {77c19c32-ac21-4c2a-8a30-635de9496be8}, !- Handle
  Rendering Color 182,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {90b778dd-457c-4093-a8b0-0b60a8b2c498}, !- Handle
  90.1-2007 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {aa727725-04a7-4372-b0a4-5106cd92f8e6}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {4acb3ebe-c602-4148-bed2-6ce8b256e362}, !- Handle
  Rendering Color 183,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {23b9e8ec-363c-4df4-b2e7-e5236f506e3b}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7d727328-3c0d-4fbf-b259-a1029ebe36a6}, !- Handle
  90.1-2010 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2ec7d4f4-8343-4ae8-b9fa-ed46d072f74c}, !- Handle
  Rendering Color 184,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6b122b01-1399-4aef-9fbe-f3b4d668672e}, !- Handle
  90.1-2010 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9cb3fb1b-b24c-4a3e-bfe5-2b1696205140}, !- Handle
  90.1-2010 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {9f1685eb-9fab-47ff-95bb-2258d67e33ce}, !- Handle
  Rendering Color 185,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {74d313ae-4378-47e7-9fb5-b742a3a975f9}, !- Handle
  90.1-2010 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c63eb606-bec0-4df6-8ef1-a9b5acf6ea5c}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {dee2ac9d-cb61-4642-867b-6f2c4d58fb6c}, !- Handle
  Rendering Color 186,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a09371c8-35e9-4cb3-be74-0ecd6fc6d5dc}, !- Handle
  DOE Ref 1980-2004 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bbc59a82-2370-4a9e-8356-163e9ace408a}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {8068daf1-ef03-45b4-83ba-163242cf9eeb}, !- Handle
  90.1-2010 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c4f73dd0-d9b8-41dd-8e1b-5ce15b49b748}, !- Handle
  Rendering Color 187,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {072a1620-1a99-4dfb-a843-ab4bb4d1ad09}, !- Handle
  90.1-2010 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7c25b25a-df92-4ceb-b18e-79a845e3ac2c}, !- Handle
  90.1-2007 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {44baec20-9320-4b6d-b292-218a31cb2f86}, !- Handle
  Rendering Color 188,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8da9cf54-166d-4f68-93a5-8984a1382d44}, !- Handle
  90.1-2007 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94e98d5e-3eab-4075-a6a2-a1229114a1ae}, !- Handle
  90.1-2007 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {cc9f521b-79cb-4c1a-85fe-3b9b67861331}, !- Handle
  Rendering Color 189,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c617a722-48be-4ab9-b357-f494bb2e0cc7}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f456ed86-64e1-4543-8211-f3f13d254b29}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8db0baa7-7ad4-4c42-8f49-6dab588a0b03}, !- Handle
  Rendering Color 190,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {329fb248-d728-4475-9d76-caddb4c7d868}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a9d57712-8521-4ca4-8625-731a99b1577c}, !- Handle
  90.1-2007 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {fcadbffa-df1f-4ea6-82ad-09756daf012a}, !- Number of People Schedule Name
  {15dd2fd2-bbb4-4d0f-bee8-5eefa5f4d2d8}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {47e2bea9-7d14-4c9e-902d-8d896889a5bc}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a3b9f051-5e83-4401-9077-4c5194c36dfe}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c022ee21-6b8b-42d6-bf4c-e08c44226a2d}, !- Handle
  Rendering Color 191,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {603d8e82-ac86-46c6-91d7-3609a7d21939}, !- Handle
  90.1-2007 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5716e1b2-19c0-44b0-9963-013ee1781515}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7cb64ad0-1401-42a6-a681-ed0cfd977482}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {b0a431cd-ba31-4f59-82f2-9ad0f7b30ade}, !- Handle
  Rendering Color 192,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {e3d522dd-d428-4c10-a4fd-7d96fe469248}, !- Handle
  DOE Ref 1980-2004 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6c26ebb-f988-4b4a-941a-3c3b1ef0b0e4}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {142ca540-3281-435e-818a-3fc0120c64be}, !- Handle
  Rendering Color 193,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {29fde2f5-913d-4ba1-bdb0-ed98d94d4fb8}, !- Handle
  DOE Ref 1980-2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {afa77449-ad20-4032-913e-a7ad8728ff18}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {90cb2650-e1c0-46f5-8aba-0e53c7b63ef8}, !- Handle
  Rendering Color 194,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {88ffec84-2e1a-42c0-a06c-ae567a44478b}, !- Handle
  DOE Ref Pre-1980 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b3c01ce6-9e94-438b-9d27-42dd2dc10426}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {51eea9b3-3050-4ecd-adc8-e1f59f51b81d}, !- Handle
  Rendering Color 195,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {be455cad-85a2-40aa-a7a7-a4030b830d86}, !- Handle
  DOE Ref 2004 - Office - WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {26ff6c5b-2174-49d3-8c6a-9136fb32f3fe}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {7152d947-1bda-4b42-9917-65b67e547c6c}, !- Handle
  Rendering Color 196,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8956236a-be03-476f-b006-bae10550fe33}, !- Handle
  DOE Ref Pre-1980 - Office - WholeBuilding - Lg Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8ca57687-680d-4d40-9246-b94a8a61955b}, !- Handle
  DOE Ref 2004 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c0c9c22f-4e81-4b00-86a6-b59024c79f23}, !- Number of People Schedule Name
  {76329f36-3fd6-4103-8b66-32d1c96aa23f}, !- People Activity Level Schedule Name
  {baf4633b-d3f4-46af-9b04-d0c0e58e9dd9}, !- Lighting Schedule Name
  {553bcb40-f6c9-4cbc-9b0f-08529e7dad07}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a971d900-42e7-4ff9-8e2f-118423c71a70}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {f136cad3-943a-4fdc-b6aa-4f5c22730388}, !- Handle
  Rendering Color 197,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {38bdacf4-3f25-401f-89e3-74385d7de194}, !- Handle
  DOE Ref 2004 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b06b78a0-f46a-43ed-897a-f3827d8057fb}, !- Handle
  90.1-2010 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a925fc0c-489b-4956-ac44-f475e664afb1}, !- Handle
  Rendering Color 198,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7e9245aa-7a50-4132-801f-8de3a0f00670}, !- Handle
  90.1-2010 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, ! Handle
  Retail Bldg Occ,                        ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {b2da64af-88a1-423c-81d8-57833589a265}, ! Default Day Schedule Name
  {855b68aa-4aa8-4317-8457-4f91584aa1ad}, ! Summer Design Day Schedule Name
  {e77045a6-cbcb-448b-8cb0-b53bae93c135}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b2da64af-88a1-423c-81d8-57833589a265}, ! Handle
  Retail Bldg Occ Default Schedule,       ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {855b68aa-4aa8-4317-8457-4f91584aa1ad}, ! Handle
  Retail Bldg Occ Summer Design Day,      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {e77045a6-cbcb-448b-8cb0-b53bae93c135}, ! Handle
  Retail Bldg Occ Winter Design Day,      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {be1ae9f5-22cd-4e24-a8e2-eb4d5d901263}, ! Handle
  Retail Bldg Occ Rule 1,                 ! Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2ef5129d-3460-4c50-aeac-3661069819b4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ab8d0a75-c46b-44d6-b338-847e4090ed15}, ! Handle
  Retail Bldg Occ Rule 2,                 ! Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {76f785f3-817d-45e1-8fb7-ba786a21e041}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2ef5129d-3460-4c50-aeac-3661069819b4}, ! Handle
  Retail Bldg Occ Rule 1 Day Schedule,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  9,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.40000000000000002,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.20000000000000001,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.10000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0;                                      ! Value Until Time 7

OS:Schedule:Day,
  {76f785f3-817d-45e1-8fb7-ba786a21e041}, ! Handle
  Retail Bldg Occ Rule 2 Day Schedule,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.20000000000000001,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.5,                                    ! Value Until Time 4
  11,                                     ! Hour 5
  0,                                      ! Minute 5
  0.59999999999999998,                    ! Value Until Time 5
  17,                                     ! Hour 6
  0,                                      ! Minute 6
  0.80000000000000004,                    ! Value Until Time 6
  18,                                     ! Hour 7
  0,                                      ! Minute 7
  0.59999999999999998,                    ! Value Until Time 7
  21,                                     ! Hour 8
  0,                                      ! Minute 8
  0.20000000000000001,                    ! Value Until Time 8
  22,                                     ! Hour 9
  0,                                      ! Minute 9
  0.10000000000000001,                    ! Value Until Time 9
  24,                                     ! Hour 10
  0,                                      ! Minute 10
  0;                                      ! Value Until Time 10

OS:Schedule:Ruleset,
  {afa335cd-38d4-4db3-874b-5cac0e194201}, ! Handle
  Retail Activity,                        ! Name
  {17583473-efa2-46d0-b0ff-3955fbcf2a1d}, ! Schedule Type Limits Name
  {611ff6a3-3d85-4315-8d7c-60d93d86e000}, ! Default Day Schedule Name
  {8dd87047-e5d8-4357-bb6f-841090b81b76}, ! Summer Design Day Schedule Name
  {4eda6d50-c1eb-4278-a63b-889f11158587}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {611ff6a3-3d85-4315-8d7c-60d93d86e000}, ! Handle
  Retail Activity Default Schedule,       ! Name
  {17583473-efa2-46d0-b0ff-3955fbcf2a1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8dd87047-e5d8-4357-bb6f-841090b81b76}, ! Handle
  Retail Activity Summer Design Day,      ! Name
  {17583473-efa2-46d0-b0ff-3955fbcf2a1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {4eda6d50-c1eb-4278-a63b-889f11158587}, ! Handle
  Retail Activity Winter Design Day,      ! Name
  {17583473-efa2-46d0-b0ff-3955fbcf2a1d}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, ! Handle
  Retail Bldg Light,                      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {ad32b103-c701-4199-b969-c954d9d3f52a}, ! Default Day Schedule Name
  {3f3d775b-206c-44bf-be05-f6292d14878e}, ! Summer Design Day Schedule Name
  {5b41584b-d2a9-4eec-a02c-3f8b360eb3e0}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad32b103-c701-4199-b969-c954d9d3f52a}, ! Handle
  Retail Bldg Light Default Schedule,     ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Day,
  {3f3d775b-206c-44bf-be05-f6292d14878e}, ! Handle
  Retail Bldg Light Summer Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {5b41584b-d2a9-4eec-a02c-3f8b360eb3e0}, ! Handle
  Retail Bldg Light Winter Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {56d57b65-5c12-4317-9819-304d4c2660a9}, ! Handle
  Retail Bldg Light Rule 1,               ! Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {b7833d27-9652-4178-beef-08a478bd43ce}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d0c7ba1b-e56c-41aa-9cbc-ee581677e024}, ! Handle
  Retail Bldg Light Rule 2,               ! Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {54ed64e2-0c6b-4a0e-908b-1dd94ef9ed8b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b7833d27-9652-4178-beef-08a478bd43ce}, ! Handle
  Retail Bldg Light Rule 1 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  10,                                     ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  12,                                     ! Hour 3
  0,                                      ! Minute 3
  0.40000000000000002,                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.40000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.20000000000000001,                    ! Value Until Time 6
  24,                                     ! Hour 7
  0,                                      ! Minute 7
  0.050000000000000003;                   ! Value Until Time 7

OS:Schedule:Day,
  {54ed64e2-0c6b-4a0e-908b-1dd94ef9ed8b}, ! Handle
  Retail Bldg Light Rule 2 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  9,                                      ! Hour 3
  0,                                      ! Minute 3
  0.29999999999999999,                    ! Value Until Time 3
  10,                                     ! Hour 4
  0,                                      ! Minute 4
  0.59999999999999998,                    ! Value Until Time 4
  18,                                     ! Hour 5
  0,                                      ! Minute 5
  0.90000000000000002,                    ! Value Until Time 5
  19,                                     ! Hour 6
  0,                                      ! Minute 6
  0.5,                                    ! Value Until Time 6
  21,                                     ! Hour 7
  0,                                      ! Minute 7
  0.29999999999999999,                    ! Value Until Time 7
  22,                                     ! Hour 8
  0,                                      ! Minute 8
  0.10000000000000001,                    ! Value Until Time 8
  24,                                     ! Hour 9
  0,                                      ! Minute 9
  0.050000000000000003;                   ! Value Until Time 9

OS:Schedule:Ruleset,
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, ! Handle
  Retail Infil Half On,                   ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {41bca4fc-1160-48d2-9cf2-5c7a29ec1cc6}, ! Default Day Schedule Name
  {2e27763b-7645-42e6-a0c7-d381d952da5d}, ! Summer Design Day Schedule Name
  {d93db345-1600-48c1-a41b-51c529f07d26}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {41bca4fc-1160-48d2-9cf2-5c7a29ec1cc6}, ! Handle
  Retail Infil Half On Default Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {2e27763b-7645-42e6-a0c7-d381d952da5d}, ! Handle
  Retail Infil Half On Summer Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {d93db345-1600-48c1-a41b-51c529f07d26}, ! Handle
  Retail Infil Half On Winter Design Day, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ef189e2a-4fb8-4883-b2d6-51e716ac9111}, ! Handle
  Retail Infil Half On Rule 1,            ! Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {e7271ac4-f207-44b8-82d8-91763bdb39f4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8f5aaf69-de17-4d25-acbc-38735a712bce}, ! Handle
  Retail Infil Half On Rule 2,            ! Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c08d693c-77df-4ab7-a724-0723191c23df}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {e7271ac4-f207-44b8-82d8-91763bdb39f4}, ! Handle
  Retail Infil Half On Rule 1 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  17,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {c08d693c-77df-4ab7-a724-0723191c23df}, ! Handle
  Retail Infil Half On Rule 2 Day Schedule, ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.5,                                    ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {17583473-efa2-46d0-b0ff-3955fbcf2a1d}, !- Handle
  ActivityLevel 11,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DefaultScheduleSet,
  {2a0ba096-d68f-424f-bb05-d23e6db8222f}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {e0e5708e-5e22-452f-9e06-2a63b499ff67}, !- Handle
  Rendering Color 199,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {87627ced-358e-467e-ab09-d084107476a4}, !- Handle
  189.1-2009 - Retail - Entry - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0ec90530-afc7-415c-89ac-f425a5e55be6}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {927ebdc4-5f53-4f18-997d-e1488ec279a5}, !- Handle
  Rendering Color 200,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c4609086-b2df-4912-b086-286d15295fb0}, !- Handle
  90.1-2007 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {5a866084-4445-4287-b249-025d7313aad5}, ! Handle
  Retail Bldg Equip,                      ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  {a3b40c07-340d-4b83-b1d4-ed6add3d593c}, ! Default Day Schedule Name
  {dbb52289-813d-4016-8f3a-34d7b39fd368}, ! Summer Design Day Schedule Name
  {0fb7342a-965f-4cb9-ad52-9605b2269f95}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3b40c07-340d-4b83-b1d4-ed6add3d593c}, ! Handle
  Retail Bldg Equip Default Schedule,     ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0219999998807907,                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0439999997615814,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0769999995827675,                     !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0989999994635582,                     !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0879999995231628,                     !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0769999995827675,                     !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0439999997615814,                     !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0219999998807907;                     !- Value Until Time 8

OS:Schedule:Day,
  {dbb52289-813d-4016-8f3a-34d7b39fd368}, ! Handle
  Retail Bldg Equip Summer Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {0fb7342a-965f-4cb9-ad52-9605b2269f95}, ! Handle
  Retail Bldg Equip Winter Design Day,    ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e78fbe1f-6060-4e3e-8005-8a4e85781cf3}, ! Handle
  Retail Bldg Equip Rule 1,               ! Name
  {5a866084-4445-4287-b249-025d7313aad5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {1c9dd5a7-5b18-4273-8d39-91d95ff4ae1d}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e2c17008-017a-4670-9649-0d20ab09eb03}, ! Handle
  Retail Bldg Equip Rule 2,               ! Name
  {5a866084-4445-4287-b249-025d7313aad5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {95ceb144-2d08-4d52-abd2-db0914577dc0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {1c9dd5a7-5b18-4273-8d39-91d95ff4ae1d}, ! Handle
  Retail Bldg Equip Rule 1 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.016499999910593,                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0329999998211861,                     !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0659999996423721,                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0879999995231628,                     !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0659999996423721,                     !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0439999997615814,                     !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.016499999910593;                      !- Value Until Time 7

OS:Schedule:Day,
  {95ceb144-2d08-4d52-abd2-db0914577dc0}, ! Handle
  Retail Bldg Equip Rule 2 Day Schedule,  ! Name
  {6eb684c7-88b4-4c79-befb-d8848f896e3e}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.016499999910593,                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0329999998211861,                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0549999997019768,                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0879999995231628,                     !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0989999994635582,                     !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0769999995827675,                     !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0549999997019768,                     !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0329999998211861,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.016499999910593;                      !- Value Until Time 9

OS:DefaultScheduleSet,
  {399de090-383e-430f-9132-6367138d15a7}, !- Handle
  90.1-2007 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {f1aa4fb3-d664-4706-8790-064f026e4c57}, !- Handle
  Rendering Color 201,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {20e6bc80-acf9-444b-a63b-07201ff68a51}, !- Handle
  90.1-2007 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {79f158f7-2b28-4e58-8b23-27f96ac86963}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ffb92aab-db83-44b2-8124-3adc6abad5c3}, !- Handle
  Rendering Color 202,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {d9067ee2-0399-498a-91bd-a324ca15db1a}, !- Handle
  DOE Ref Pre-1980 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {73df3d83-07ae-4ad4-9cf4-85e66f835200}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {bcfda054-c09c-48c8-9ffe-b06cc007d1df}, !- Handle
  Rendering Color 203,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9d68cb33-342a-4b08-921a-fc6f25495ab4}, !- Handle
  DOE Ref 1980-2004 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceType,
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Handle
  90.1-2010 - Retail - Retail,            !- Name
  ,                                       !- Default Construction Set Name
  {20c91383-685e-43c9-861f-26c35da9e1e6}, !- Default Schedule Set Name
  {fdd178e8-08fa-4ec6-a5fa-a6db4b8dddd1}, !- Group Rendering Name
  {94886124-c205-4a29-a0d2-0e86eb1b829e}, !- Design Specification Outdoor Air Object Name
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:DefaultScheduleSet,
  {20c91383-685e-43c9-861f-26c35da9e1e6}, !- Handle
  90.1-2010 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {fdd178e8-08fa-4ec6-a5fa-a6db4b8dddd1}, !- Handle
  Rendering Color 204,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {94886124-c205-4a29-a0d2-0e86eb1b829e}, !- Handle
  90.1-2010 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00756812560178304,                    !- Outdoor Air Flow per Person {m3/s-person}
  0.0006516878,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People,
  {1a16a896-23ad-43e3-8388-0c7fcffab246}, !- Handle
  90.1-2010 - Retail - Retail People,     !- Name
  {ac7e3acd-9776-4c6a-b3a2-c6cb4e923592}, !- People Definition Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}; !- Space or SpaceType Name

OS:People:Definition,
  {ac7e3acd-9776-4c6a-b3a2-c6cb4e923592}, !- Handle
  90.1-2010 - Retail - Retail People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {f9b1c978-2d72-452f-a993-83913cb348c6}, !- Handle
  90.1-2010 - Retail - Retail Lights,     !- Name
  {da0b1eb1-ee5b-4a75-8d83-74ae7455fe56}, !- Lights Definition Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}; !- Space or SpaceType Name

OS:Lights:Definition,
  {da0b1eb1-ee5b-4a75-8d83-74ae7455fe56}, !- Handle
  90.1-2010 - Retail - Retail Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5e869830-e221-451b-b51d-27a5287f52f7}, !- Handle
  90.1-2010 - Retail - Retail Electric Equipment, !- Name
  {11afb15e-f6f8-4324-944f-eec08d68020e}, !- Electric Equipment Definition Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {11afb15e-f6f8-4324-944f-eec08d68020e}, !- Handle
  90.1-2010 - Retail - Retail Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.52782,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {9b628ee5-31a7-4bdd-ad51-113fd6d0b2f5}, !- Handle
  90.1-2010 - Retail - Retail Infiltration, !- Name
  {8881c2b6-5ff3-4e98-b5b8-7b587378f829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fcca3767-775e-4afb-bb76-25b41c62ea23}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {1440755e-6d2d-4523-b7ac-affb05e42697}, !- Handle
  Rendering Color 205,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {37cd1113-5943-44cd-aa50-5a2e471930cc}, !- Handle
  DOE Ref 2004 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {2ca4c7d8-13c8-40b4-b53f-93dde5ab72ab}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a9bebf89-3ff6-4df7-bd01-09c5b503ae5c}, !- Handle
  Rendering Color 206,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f08a6397-6abc-4505-af9a-7d0ae72520c2}, !- Handle
  DOE Ref 1980-2004 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06ce4575-cefa-44c5-b19a-2f2b1ec728a4}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {19c3ae36-f5a8-4fe4-895a-cf04767c6e90}, !- Handle
  Rendering Color 207,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {01dccf97-f336-4678-bbc9-30850115158e}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc0b48c0-84d9-487f-abe0-4eb1f95e7bec}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {fb4325ee-5714-46fa-ae4a-d512d765a152}, !- Handle
  Rendering Color 208,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7c37897a-3fd9-498d-95a4-e8560bfa0537}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dddd1832-74a3-400f-9fb5-8e0dfa38ebd3}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {dcfed522-2cc9-4520-862f-755dc8d457a9}, !- Handle
  Rendering Color 209,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {4f42ddba-eee2-4452-bb13-2f39e6355aef}, !- Handle
  189.1-2009 - Retail - Retail - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a697142a-912f-4a93-b3f7-8611d8f58458}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {bea7bbee-307c-47ec-a7cd-3b5ec02b67da}, !- Handle
  Rendering Color 210,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {23b64351-17b9-459d-9248-275c92c624ce}, !- Handle
  DOE Ref Pre-1980 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d60afaa2-4ecd-4e15-9c90-89c039baaaea}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {90eda959-9cf3-4c58-b592-6a1281306657}, !- Handle
  Rendering Color 211,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2025f66b-3a4d-4828-9635-120a9c6c48d3}, !- Handle
  DOE Ref Pre-1980 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0f982f1b-31be-46bd-88f5-8fd81d170a80}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ac2e31ab-353b-47f7-974a-624ae697c81e}, !- Handle
  Rendering Color 212,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b4ebac7e-1794-4751-bb86-b14085942267}, !- Handle
  DOE Ref 2004 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {913d7b25-e8fc-4e56-a416-db5d4ebf388d}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {006b4d4a-c812-4b6c-874f-97d280080f0d}, !- Handle
  Rendering Color 213,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c7981f1a-f818-4cbc-b167-55305b0c69c6}, !- Handle
  189.1-2009 - Retail - Point_of_Sale - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4eb35948-42a2-46ea-9d5c-6650e34d6802}, !- Handle
  DOE Ref 2004 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a65cc44c-a9a0-44e7-859e-490969f611f5}, !- Handle
  Rendering Color 214,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bfe5d2ec-215c-4c94-b10f-9a8a0419c7dd}, !- Handle
  DOE Ref 2004 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5a495aaa-4e67-4425-b785-5fab633a3718}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {2920425c-f84d-4295-90b4-49295d69c29f}, !- Handle
  Rendering Color 215,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5d0c885d-646d-4291-88c1-6c5f7a98d440}, !- Handle
  DOE Ref Pre-1980 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {40d08200-fbb2-473e-9f67-619ef5eb2e14}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {a0faa96c-2300-4d63-9ced-843a243516d9}, !- Handle
  Rendering Color 216,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fb0aafe-e107-43cd-924e-95e09f79b12c}, !- Handle
  90.1-2010 - Retail - Point_of_Sale Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {830e0391-f68b-468c-a9ed-3766d7438b7e}, !- Handle
  90.1-2007 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {202b66ab-8528-4022-b9a1-6a628e0c6cc4}, !- Handle
  Rendering Color 217,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {824264d6-9d2b-44ea-bbce-d6c4d0a493e3}, !- Handle
  90.1-2007 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b71fdb1e-00fe-404e-b173-e6990fdaae0d}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5642d1e6-08e6-4629-bfbc-9ae6814e351f}, !- Handle
  Rendering Color 218,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7b28d349-afaf-4ef9-b2c6-de18dd25df5c}, !- Handle
  189.1-2009 - Retail - Entry - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {fc83dd97-5136-4088-a1f3-d0d3d790cdfd}, !- Handle
  DOE Ref 2004 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {c8a9801f-9071-4d92-b55a-0826ba0d2f0d}, !- Handle
  Rendering Color 219,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {adf891e6-d9c1-400d-a351-935ab62f03e9}, !- Handle
  DOE Ref 2004 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c27e9c6-e31d-40fb-8a2c-11291fcf78d3}, !- Handle
  90.1-2010 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {ffdee66d-c229-4af8-95dd-c444afdae70f}, !- Handle
  Rendering Color 220,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {97d8db58-8642-47ae-b6ba-ee23e8da30d5}, !- Handle
  90.1-2010 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0bac4833-a50b-4acc-a6e2-75fd92366700}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5c4680ef-a7f3-476d-ab32-c572e431823c}, !- Handle
  Rendering Color 221,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {242397d8-9b97-4a12-9c68-e261c6c8d587}, !- Handle
  DOE Ref 1980-2004 - Retail - Retail Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5bb17eb4-05da-4e85-9e65-0702ce2ea42b}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {8e667cf3-bf9a-4b5b-8abb-ae2ead17285b}, !- Handle
  Rendering Color 222,                    !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {378dd159-7e66-47c7-9aa8-bd8c45e11c60}, !- Handle
  189.1-2009 - Retail - Retail - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7951c390-083b-4006-a20f-bccb17ebd4ad}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {efcadecb-d1d7-48a0-b337-3363e3fdf450}, !- Handle
  Rendering Color 223,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a2155bfe-2440-41f1-906e-575d84d3f726}, !- Handle
  189.1-2009 - Retail - Back_Space - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {735bb3d1-8390-4c13-ba25-0142696122b2}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  {5a866084-4445-4287-b249-025d7313aad5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {e9fe29b4-6b59-4c1b-8f13-e7b954e21b6b}, !- Handle
  Rendering Color 224,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {550ff6a4-70e2-4026-8077-ac36c510c536}, !- Handle
  DOE Ref 1980-2004 - Retail - Back_Space Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d329a58d-7d66-4754-b70a-7319ad48944b}, !- Handle
  90.1-2007 - Retail - Entry Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {ee243cf8-f8cc-4354-8003-2d7f557f8c02}, !- Number of People Schedule Name
  {afa335cd-38d4-4db3-874b-5cac0e194201}, !- People Activity Level Schedule Name
  {f77d9fe8-bed1-4cef-ab47-5bb72b0ccda3}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {47d13ef5-ac22-42a3-bc37-cef50165748c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {0dca39dc-9f72-4319-9366-8bcba4480b30}, !- Handle
  Rendering Color 225,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b4d84f3e-013c-4460-b965-f83e91ab8624}, !- Handle
  90.1-2007 - Retail - Entry Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {03ed3f0d-967e-40c0-b3b0-9edebc1fe9d3}, !- Handle
  Temperature 31,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {7974093c-d261-4268-b37e-5fbd5b61b6d0}, ! Handle
  Retail HtgSetp Default Schedule,        ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6fbd5931-3f2f-4f37-aee6-c44e8dc4f363}, ! Handle
  Retail HtgSetp Summer Design Day,       ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {ee6df561-375c-4ce7-8069-89c9d49f8223}, ! Handle
  Retail HtgSetp Winter Design Day,       ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:ScheduleTypeLimits,
  {9e601a5a-14b1-4c94-951f-bec96c5fda6e}, !- Handle
  Temperature 6,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {e3230f59-3c73-4946-82df-24c5dd899644}, ! Handle
  Retail ClgSetp Default Schedule,        ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {bfd7ee21-cae6-4b7d-a88e-868baca92bf9}, ! Handle
  Retail ClgSetp Summer Design Day,       ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  21,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Day,
  {f670df1a-60ba-4a5e-b1a4-bef68faee73b}, ! Handle
  Retail ClgSetp Winter Design Day,       ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  30;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {9a55ee10-eb0e-4fa9-b1d6-9c3783edc674}, ! Handle
  Retail HtgSetp Rule 2,                  ! Name
  ,                                       ! Schedule Ruleset Name
  1,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {06d84651-e022-49c3-8679-73a27187add1}, ! Handle
  Retail HtgSetp Rule 2 Day Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {2b93440d-b91b-4ae2-bae8-976b09097a8f}, ! Handle
  Retail ClgSetp Rule 2,                  ! Name
  ,                                       ! Schedule Ruleset Name
  1,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b43e6f31-6255-4121-a0e1-5d1a4fd813b5}, ! Handle
  Retail ClgSetp Rule 2 Day Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:Schedule:Rule,
  {d3d0cd7a-9f8d-4636-b9f3-136f8f9cc75d}, ! Handle
  Retail HtgSetp Rule 1,                  ! Name
  ,                                       ! Schedule Ruleset Name
  0,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16d0dc61-7df1-43ed-a4f6-7f85866b6dcc}, ! Handle
  Retail HtgSetp Rule 1 Day Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Rule,
  {0eefe1e2-faff-4eab-a4db-d6f87715862a}, ! Handle
  Retail ClgSetp Rule 1,                  ! Name
  ,                                       ! Schedule Ruleset Name
  0,                                      ! Rule Order
  ,                                       ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d40d5e38-1e43-4f84-8a31-79c843a657e7}, ! Handle
  Retail ClgSetp Rule 1 Day Schedule,     ! Name
  ,                                       ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      ! Hour 1
  0,                                      ! Minute 1
  30,                                     ! Value Until Time 1
  19,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  30;                                     ! Value Until Time 3

OS:ScheduleTypeLimits,
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Handle
  Retail HtgSetp,                         !- Name
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Schedule Type Limits Name
  {36d47786-3eb9-4f35-89a7-729d1b8dac0a}, !- Default Day Schedule Name
  {730f605e-0a8f-45d9-8477-47a9a66dc311}, !- Summer Design Day Schedule Name
  {09594897-6163-47ee-926a-61c81a7403c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36d47786-3eb9-4f35-89a7-729d1b8dac0a}, !- Handle
  Schedule Day 1,                         !- Name
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3299980163574,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3299999237061;                       !- Value Until Time 3

OS:Schedule:Day,
  {730f605e-0a8f-45d9-8477-47a9a66dc311}, !- Handle
  Schedule Day 3,                         !- Name
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.3299999237061;                       !- Value Until Time 1

OS:Schedule:Day,
  {09594897-6163-47ee-926a-61c81a7403c5}, !- Handle
  Schedule Day 4,                         !- Name
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1100006103516;                       !- Value Until Time 1

OS:Schedule:Rule,
  {68749aec-9fbb-46e8-a5ac-a5df147ac3c5}, !- Handle
  Schedule Rule 1,                        !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c67f921-cf76-4dc7-8830-07b3f715e5e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {7c67f921-cf76-4dc7-8830-07b3f715e5e0}, !- Handle
  Schedule Day 2,                         !- Name
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3299980163574,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3299999237061;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2b9a73a9-9510-41cc-9150-d5fb1e27be5f}, !- Handle
  Schedule Rule 2,                        !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {61183ae1-371e-4fa1-8052-3309545bed2d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {61183ae1-371e-4fa1-8052-3309545bed2d}, !- Handle
  Schedule Day 5,                         !- Name
  {4306e747-3546-4dc8-9060-18ea43404273}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  18.3299980163574,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1100006103516,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  18.3299999237061;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Handle
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}, !- Handle
  Retail ClgSetp,                         !- Name
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Schedule Type Limits Name
  {0f2c4d7e-2052-438d-a90d-431aed90c064}, !- Default Day Schedule Name
  {572f85e5-7cd5-4ee8-910e-f1b90de6081d}, !- Summer Design Day Schedule Name
  {444cb576-e2f0-4dd9-b403-b88f92efe20e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f2c4d7e-2052-438d-a90d-431aed90c064}, !- Handle
  Schedule Day 6,                         !- Name
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7800006866455,                       !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8900012969971,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7800006866455;                       !- Value Until Time 3

OS:Schedule:Day,
  {572f85e5-7cd5-4ee8-910e-f1b90de6081d}, !- Handle
  Schedule Day 8,                         !- Name
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7800006866455,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8900012969971,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7800006866455;                       !- Value Until Time 3

OS:Schedule:Day,
  {444cb576-e2f0-4dd9-b403-b88f92efe20e}, !- Handle
  Schedule Day 9,                         !- Name
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.7800006866455;                       !- Value Until Time 1

OS:Schedule:Rule,
  {bc997dc0-bb74-4136-b6b9-28202f9f4522}, !- Handle
  Schedule Rule 3,                        !- Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f68841f-6502-41b5-a8b0-39aed702aac8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6f68841f-6502-41b5-a8b0-39aed702aac8}, !- Handle
  Schedule Day 7,                         !- Name
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7800006866455,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8899993896484,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7800006866455;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2402c752-a44f-4435-92f0-c8f0b27c6653}, !- Handle
  Schedule Rule 4,                        !- Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {91d4d06c-a8c6-4dad-89b9-416a82022fab}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {91d4d06c-a8c6-4dad-89b9-416a82022fab}, !- Handle
  Schedule Day 10,                        !- Name
  {520c9fbe-0cb4-4c40-8b59-2881a7a632d2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.7800006866455,                       !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  23.8899993896484,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.7800006866455;                       !- Value Until Time 3

OS:ScheduleTypeLimits,
  {f0eb7233-a82e-443c-a366-25375ebac630}, !- Handle
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Handle
  Low HtgSetp,                            !- Name
  {f0eb7233-a82e-443c-a366-25375ebac630}, !- Schedule Type Limits Name
  {57f84fa3-782d-4d7f-b781-06e45c2aef9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57f84fa3-782d-4d7f-b781-06e45c2aef9a}, !- Handle
  Schedule Day 11,                        !- Name
  {f0eb7233-a82e-443c-a366-25375ebac630}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7799997329712;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a000a7a9-a71e-4cf7-bb8f-6c468fefc785}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}, !- Handle
  No Cool ClgSetp,                        !- Name
  {a000a7a9-a71e-4cf7-bb8f-6c468fefc785}, !- Schedule Type Limits Name
  {7ef02afa-8ca3-4785-a19e-8a2990567a49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ef02afa-8ca3-4785-a19e-8a2990567a49}, !- Handle
  Schedule Day 12,                        !- Name
  {a000a7a9-a71e-4cf7-bb8f-6c468fefc785}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Site,
  {9bcef7d4-42de-470d-9efe-4e89785bc483}, !- Handle
  Broomfield Jeffco  Boulder   S,         !- Name
  40.13,                                  !- Latitude {deg}
  -105.24,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1689,                                   !- Elevation {m}
  ;                                       !- Terrain

OS:ShadingSurfaceGroup,
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Handle
  Hotel Shading Surfaces,                 !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  -36.4681906651693,                      !- X Origin {m}
  3.25480574698826,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {e469a687-8de0-4ae1-9fb8-0224805dbab3}, !- Handle
  Shading Surface 32,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.249525, 54.9114685311214, 16.764,    !- X,Y,Z Vertex 1 {m}
  15.249525, 54.9114685311214, 0,         !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-014, 54.9114685311214, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-014, 54.9114685311214, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6b41f026-6f44-406e-b3f4-46c7b265e8e1}, !- Handle
  Shading Surface 33,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.249525, 59.3469435311214, 16.764,    !- X,Y,Z Vertex 1 {m}
  15.249525, 59.3469435311214, 0,         !- X,Y,Z Vertex 2 {m}
  15.249525, 54.9114685311214, 0,         !- X,Y,Z Vertex 3 {m}
  15.249525, 54.9114685311214, 16.764;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {80a167fa-4980-477c-83da-1ee238f84541}, !- Handle
  Shading Surface 38,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.929725, 59.3469435311214, 16.764,    !- X,Y,Z Vertex 1 {m}
  21.929725, 59.3469435311214, 0,         !- X,Y,Z Vertex 2 {m}
  15.249525, 59.3469435311214, 0,         !- X,Y,Z Vertex 3 {m}
  15.249525, 59.3469435311214, 16.764;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {aadb1e0c-b949-46d1-b82d-853e3eae632d}, !- Handle
  Shading Surface 39,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.929725, 42.7353435311214, 16.764,    !- X,Y,Z Vertex 1 {m}
  21.929725, 42.7353435311214, 0,         !- X,Y,Z Vertex 2 {m}
  21.929725, 59.3469435311214, 0,         !- X,Y,Z Vertex 3 {m}
  21.929725, 59.3469435311214, 16.764;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {df238a91-f772-412b-aa8b-2c277deb2da9}, !- Handle
  Shading Surface 40,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93833749999997, 42.7353435311214, 16.764, !- X,Y,Z Vertex 1 {m}
  1.93833749999997, 42.7353435311214, 0,  !- X,Y,Z Vertex 2 {m}
  21.929725, 42.7353435311214, 0,         !- X,Y,Z Vertex 3 {m}
  21.929725, 42.7353435311214, 16.764;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1d4adf7f-087b-45f5-acba-a1329ad13180}, !- Handle
  Shading Surface 41,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.93833749999997, 22.4740810311214, 16.764, !- X,Y,Z Vertex 1 {m}
  1.93833749999997, 22.4740810311214, 0,  !- X,Y,Z Vertex 2 {m}
  1.93833749999997, 42.7353435311214, 0,  !- X,Y,Z Vertex 3 {m}
  1.93833749999997, 42.7353435311214, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8ce2cf34-ceea-40dd-ac55-b7851803ccc3}, !- Handle
  Shading Surface 42,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.929725, 22.4740810311214, 16.764,    !- X,Y,Z Vertex 1 {m}
  21.929725, 22.4740810311214, 0,         !- X,Y,Z Vertex 2 {m}
  1.93833749999997, 22.4740810311214, 0,  !- X,Y,Z Vertex 3 {m}
  1.93833749999997, 22.4740810311214, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e8421bc7-7c10-4195-aba0-bec5913d0bbf}, !- Handle
  Shading Surface 43,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.929725, -1.44382283906452e-015, 16.764, !- X,Y,Z Vertex 1 {m}
  21.929725, -1.44382283906452e-015, 0,   !- X,Y,Z Vertex 2 {m}
  21.929725, 22.4740810311214, 0,         !- X,Y,Z Vertex 3 {m}
  21.929725, 22.4740810311214, 16.764;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {46347852-5b97-41cb-90ec-deb6e75b4d49}, !- Handle
  Shading Surface 44,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.88764567812905e-014, -1.44382283906452e-015, 16.764, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 2 {m}
  21.929725, -1.44382283906452e-015, 0,   !- X,Y,Z Vertex 3 {m}
  21.929725, -1.44382283906452e-015, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5ad08942-e55f-474f-9114-abeb143865f6}, !- Handle
  Shading Surface 45,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.929725, -1.44382283906452e-015, 16.764, !- X,Y,Z Vertex 1 {m}
  21.929725, 22.4740810311214, 16.764,    !- X,Y,Z Vertex 2 {m}
  1.93833749999997, 22.4740810311214, 16.764, !- X,Y,Z Vertex 3 {m}
  1.93833749999997, 42.7353435311214, 16.764, !- X,Y,Z Vertex 4 {m}
  21.929725, 42.7353435311214, 16.764,    !- X,Y,Z Vertex 5 {m}
  21.929725, 59.3469435311214, 16.764,    !- X,Y,Z Vertex 6 {m}
  15.249525, 59.3469435311214, 16.764,    !- X,Y,Z Vertex 7 {m}
  15.249525, 54.9114685311214, 16.764,    !- X,Y,Z Vertex 8 {m}
  -2.88764567812905e-014, 54.9114685311214, 16.764, !- X,Y,Z Vertex 9 {m}
  -2.88764567812905e-014, -1.44382283906452e-015, 16.764; !- X,Y,Z Vertex 10 {m}

OS:ShadingSurface,
  {e035c317-3b0b-4d6c-9fb1-a45d02838f24}, !- Handle
  Shading Surface 46,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.88764567812905e-014, 54.9114685311214, 16.764, !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-014, 54.9114685311214, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-014, -1.44382283906452e-015, 0, !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-014, -1.44382283906452e-015, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9ae86820-d6c1-44c6-ab77-10d9c5ccda03}, !- Handle
  Shading Surface 48,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.2473906651693, 43.7870388232249, 16.764, !- X,Y,Z Vertex 1 {m}
  73.2473906651693, 43.7870388232249, 0,  !- X,Y,Z Vertex 2 {m}
  73.2473906651693, 26.2848513232249, 0,  !- X,Y,Z Vertex 3 {m}
  73.2473906651693, 26.2848513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f7c9ea5-4244-44fb-b345-e64e99c49c09}, !- Handle
  Shading Surface 49,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.4167156651693, 43.7870388232249, 16.764, !- X,Y,Z Vertex 1 {m}
  56.4167156651693, 43.7870388232249, 0,  !- X,Y,Z Vertex 2 {m}
  73.2473906651693, 43.7870388232249, 0,  !- X,Y,Z Vertex 3 {m}
  73.2473906651693, 43.7870388232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e96d4c92-e6c0-44db-95dc-ca58b7c4436e}, !- Handle
  Shading Surface 50,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  56.4167156651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  56.4167156651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 2 {m}
  56.4167156651693, 43.7870388232249, 0,  !- X,Y,Z Vertex 3 {m}
  56.4167156651693, 43.7870388232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf7af351-f55f-48bc-a17f-bb03929ad803}, !- Handle
  Shading Surface 51,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6482406651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  54.6482406651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 2 {m}
  56.4167156651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 3 {m}
  56.4167156651693, 35.8606513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6ea82a48-3539-4dae-b5e3-77916d523c09}, !- Handle
  Shading Surface 52,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.6482406651693, 33.0491888232249, 16.764, !- X,Y,Z Vertex 1 {m}
  54.6482406651693, 33.0491888232249, 0,  !- X,Y,Z Vertex 2 {m}
  54.6482406651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 3 {m}
  54.6482406651693, 35.8606513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9e1f243f-46c7-4699-97e1-08d177af6ba6}, !- Handle
  Shading Surface 53,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.9649906651693, 33.0491888232249, 16.764, !- X,Y,Z Vertex 1 {m}
  48.9649906651693, 33.0491888232249, 0,  !- X,Y,Z Vertex 2 {m}
  54.6482406651693, 33.0491888232249, 0,  !- X,Y,Z Vertex 3 {m}
  54.6482406651693, 33.0491888232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d122b97c-05b0-4ed2-b3c9-f5514439d619}, !- Handle
  Shading Surface 54,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.9649906651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  48.9649906651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 2 {m}
  48.9649906651693, 33.0491888232249, 0,  !- X,Y,Z Vertex 3 {m}
  48.9649906651693, 33.0491888232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c5d4c02-462e-4634-94e9-10706222e3bc}, !- Handle
  Shading Surface 55,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5473531651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  47.5473531651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 2 {m}
  48.9649906651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 3 {m}
  48.9649906651693, 35.8606513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {77468d3a-3bff-4b01-8b3d-9f9cdaa26924}, !- Handle
  Shading Surface 56,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  47.5473531651693, 55.7853638232249, 16.764, !- X,Y,Z Vertex 1 {m}
  47.5473531651693, 55.7853638232249, 0,  !- X,Y,Z Vertex 2 {m}
  47.5473531651693, 35.8606513232249, 0,  !- X,Y,Z Vertex 3 {m}
  47.5473531651693, 35.8606513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f3170972-0869-493d-81f5-2e8e1839e042}, !- Handle
  Shading Surface 57,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0095656651693, 55.7853638232249, 16.764, !- X,Y,Z Vertex 1 {m}
  50.0095656651693, 55.7853638232249, 0,  !- X,Y,Z Vertex 2 {m}
  47.5473531651693, 55.7853638232249, 0,  !- X,Y,Z Vertex 3 {m}
  47.5473531651693, 55.7853638232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6731126f-867e-4233-969f-697f901d1df2}, !- Handle
  Shading Surface 58,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  50.0095656651693, 59.1445138232249, 16.764, !- X,Y,Z Vertex 1 {m}
  50.0095656651693, 59.1445138232249, 0,  !- X,Y,Z Vertex 2 {m}
  50.0095656651693, 55.7853638232249, 0,  !- X,Y,Z Vertex 3 {m}
  50.0095656651693, 55.7853638232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a4a93285-08e5-4c2e-a5bc-7e5b34feeb96}, !- Handle
  Shading Surface 59,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.7199656651693, 59.1445138232249, 16.764, !- X,Y,Z Vertex 1 {m}
  69.7199656651693, 59.1445138232249, 0,  !- X,Y,Z Vertex 2 {m}
  50.0095656651693, 59.1445138232249, 0,  !- X,Y,Z Vertex 3 {m}
  50.0095656651693, 59.1445138232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0152145d-d2c7-4942-81b2-ad3d6ab69550}, !- Handle
  Shading Surface 60,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  69.7199656651693, 66.9566013232249, 16.764, !- X,Y,Z Vertex 1 {m}
  69.7199656651693, 66.9566013232249, 0,  !- X,Y,Z Vertex 2 {m}
  69.7199656651693, 59.1445138232249, 0,  !- X,Y,Z Vertex 3 {m}
  69.7199656651693, 59.1445138232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {17c4cf2e-6237-446e-bf06-5c4d2c26d07b}, !- Handle
  Shading Surface 61,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1101906651693, 66.9566013232249, 16.764, !- X,Y,Z Vertex 1 {m}
  93.1101906651693, 66.9566013232249, 0,  !- X,Y,Z Vertex 2 {m}
  69.7199656651693, 66.9566013232249, 0,  !- X,Y,Z Vertex 3 {m}
  69.7199656651693, 66.9566013232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9266889b-f28c-4574-89a4-e488d517733c}, !- Handle
  Shading Surface 62,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1101906651693, 26.2848513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  93.1101906651693, 26.2848513232249, 0,  !- X,Y,Z Vertex 2 {m}
  93.1101906651693, 66.9566013232249, 0,  !- X,Y,Z Vertex 3 {m}
  93.1101906651693, 66.9566013232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2cd017d1-ace8-48f1-a897-2877b131ec35}, !- Handle
  Shading Surface 64,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1101906651693, 26.2848513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  93.1101906651693, 66.9566013232249, 16.764, !- X,Y,Z Vertex 2 {m}
  69.7199656651693, 66.9566013232249, 16.764, !- X,Y,Z Vertex 3 {m}
  69.7199656651693, 59.1445138232249, 16.764, !- X,Y,Z Vertex 4 {m}
  50.0095656651693, 59.1445138232249, 16.764, !- X,Y,Z Vertex 5 {m}
  50.0095656651693, 55.7853638232249, 16.764, !- X,Y,Z Vertex 6 {m}
  47.5473531651693, 55.7853638232249, 16.764, !- X,Y,Z Vertex 7 {m}
  47.5473531651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 8 {m}
  48.9649906651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 9 {m}
  48.9649906651693, 33.0491888232249, 16.764, !- X,Y,Z Vertex 10 {m}
  54.6482406651693, 33.0491888232249, 16.764, !- X,Y,Z Vertex 11 {m}
  54.6482406651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 12 {m}
  56.4167156651693, 35.8606513232249, 16.764, !- X,Y,Z Vertex 13 {m}
  56.4167156651693, 43.7870388232249, 16.764, !- X,Y,Z Vertex 14 {m}
  73.2473906651693, 43.7870388232249, 16.764, !- X,Y,Z Vertex 15 {m}
  73.2473906651693, 26.2848513232249, 16.764; !- X,Y,Z Vertex 16 {m}

OS:ShadingSurface,
  {bee707f6-a8a3-4f75-a5ca-96be269312b5}, !- Handle
  Shading Surface 65,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.2473906651693, 26.2848513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  73.2473906651693, 26.2848513232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  93.1101906651693, 26.2848513232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  93.1101906651693, 26.2848513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {cbe45545-a138-49a5-b85e-b669584284e4}, !- Handle
  Shading Surface 66,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.3932281651693, 17.1408513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  84.3932281651693, 17.1408513232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  93.1101906651693, 17.1408513232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  93.1101906651693, 17.1408513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8a381420-41dc-490b-8458-f592df21af4d}, !- Handle
  Shading Surface 67,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.2473906651693, 26.2848513232249, 4.7244, !- X,Y,Z Vertex 1 {m}
  73.2473906651693, 26.2848513232249, 0,  !- X,Y,Z Vertex 2 {m}
  93.1101906651693, 26.2848513232249, 0,  !- X,Y,Z Vertex 3 {m}
  93.1101906651693, 26.2848513232249, 4.7244; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a29f4166-6b65-425f-b266-8156f7081988}, !- Handle
  Shading Surface 68,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1101906651693, 17.1408513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  93.1101906651693, 26.2848513232249, 16.764, !- X,Y,Z Vertex 2 {m}
  73.2473906651693, 26.2848513232249, 16.764, !- X,Y,Z Vertex 3 {m}
  73.2473906651693, 20.4222138232249, 16.764, !- X,Y,Z Vertex 4 {m}
  75.7651656651693, 20.4222138232249, 16.764, !- X,Y,Z Vertex 5 {m}
  75.7651656651693, 17.8552263232249, 16.764, !- X,Y,Z Vertex 6 {m}
  84.3932281651693, 17.8552263232249, 16.764, !- X,Y,Z Vertex 7 {m}
  84.3932281651693, 17.1408513232249, 16.764; !- X,Y,Z Vertex 8 {m}

OS:ShadingSurface,
  {8625ce2f-d392-406b-8958-995534962a8e}, !- Handle
  Shading Surface 69,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  93.1101906651693, 17.1408513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  93.1101906651693, 17.1408513232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  93.1101906651693, 26.2848513232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  93.1101906651693, 26.2848513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1e8d0883-11eb-4f98-a896-4ee632811a77}, !- Handle
  Shading Surface 70,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.2473906651693, 26.2848513232249, 16.764, !- X,Y,Z Vertex 1 {m}
  73.2473906651693, 26.2848513232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  73.2473906651693, 20.4222138232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  73.2473906651693, 20.4222138232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9f42a30f-7405-49bb-bf83-539d493acfce}, !- Handle
  Shading Surface 71,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  84.3932281651693, 17.8552263232249, 16.764, !- X,Y,Z Vertex 1 {m}
  84.3932281651693, 17.8552263232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  84.3932281651693, 17.1408513232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  84.3932281651693, 17.1408513232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {93af6777-3d8b-4cfe-aa62-c2f2d7e418ae}, !- Handle
  Shading Surface 72,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.7651656651693, 20.4222138232249, 16.764, !- X,Y,Z Vertex 1 {m}
  75.7651656651693, 20.4222138232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  75.7651656651693, 17.8552263232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  75.7651656651693, 17.8552263232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {31c68a22-8524-416f-b1be-fdd5e3c901e7}, !- Handle
  Shading Surface 73,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  73.2473906651693, 20.4222138232249, 16.764, !- X,Y,Z Vertex 1 {m}
  73.2473906651693, 20.4222138232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  75.7651656651693, 20.4222138232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  75.7651656651693, 20.4222138232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {41e81f4a-8896-43eb-b7ec-3f522b4779d2}, !- Handle
  Shading Surface 74,                     !- Name
  ,                                       !- Construction Name
  {b533bb16-4028-4f0c-88ea-c8c0ddbff5db}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  75.7651656651693, 17.8552263232249, 16.764, !- X,Y,Z Vertex 1 {m}
  75.7651656651693, 17.8552263232249, 4.7244, !- X,Y,Z Vertex 2 {m}
  84.3932281651693, 17.8552263232249, 4.7244, !- X,Y,Z Vertex 3 {m}
  84.3932281651693, 17.8552263232249, 16.764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24c83b52-a264-485e-81ac-3871152d36b4}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b80ac9bd-6260-47e4-b3c5-f9529efa96b4}, !- Construction Name
  {f6bc86b3-6e1f-4503-8076-b08d96ad9f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.686152609760835, 23.0123983072439, 1.00964999384721, !- X,Y,Z Vertex 1 {m}
  0.686152609760835, 23.0123983063005, 0.152399993260184, !- X,Y,Z Vertex 2 {m}
  0.686152609760835, 19.9009, 0.152399999999988, !- X,Y,Z Vertex 3 {m}
  0.686152609760835, 19.9009, 1.00964999644747; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b1a6511d-800c-49de-a5e4-1c87632277c4}, !- Handle
  Sub Surface 268,                        !- Name
  OperableWindow,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {8b07a051-aa48-4b6d-9699-387ac7b5cbf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98501458505398, 0, 1.00965000000004,  !- X,Y,Z Vertex 1 {m}
  12.3444142568102, 0, 1.00965000000002,  !- X,Y,Z Vertex 2 {m}
  12.3444142568102, 0, 0.152399999999999, !- X,Y,Z Vertex 3 {m}
  6.98501458505398, 0, 0.152400000000039; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74520fc1-e031-42e0-a53e-7f5e40a15f2a}, !- Handle
  Sub Surface 117,                        !- Name
  OPERABLEWINDOW,                         !- Sub Surface Type
  {f0a2ca79-7122-4537-805d-c4e6727726da}, !- Construction Name
  {4258fa28-c5ce-4681-81bc-a26c9335d9de}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.4498114602606, 0, 3.25120000027575,  !- X,Y,Z Vertex 1 {m}
  17.449811458736, 0, 0.152400002322851,  !- X,Y,Z Vertex 2 {m}
  16.2179114606628, 0, 0.15240000025427,  !- X,Y,Z Vertex 3 {m}
  16.2179114612865, 0, 3.25120000027575;  !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {6b56bcc9-813e-481c-b790-e796ab8d8d66}, !- Handle
  Baseline Storefront Simple Glazing Material - UValue_0.45_SHGC_0.4_VT_0.5, !- Name
  2.55521835,                             !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

OS:Surface,
  {4680fca5-7bb3-4e90-8f31-2bab0b5d03d7}, !- Handle
  Surface 531,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dad2be98-db57-4d45-a15b-dafc678fd829}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4695799760094, -6.04521617913163, 3.80999999999999, !- X,Y,Z Vertex 1 {m}
  19.589643917529, -1.99509672348128, 3.80999999999995, !- X,Y,Z Vertex 2 {m}
  13.6132516597391, -4.3629610991182, 3.81000000000004, !- X,Y,Z Vertex 3 {m}
  6.0465388008529, -5.84676154075219, 3.81000000000014, !- X,Y,Z Vertex 4 {m}
  1.15505827125162e-013, -6.04440184162936, 3.81000000000019, !- X,Y,Z Vertex 5 {m}
  1.09730535768904e-013, -6.04521617913163, 3.81000000000019; !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {18ccdba3-4131-4768-bf8c-29063874fa69}, !- Handle
  Surface 532,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0f6124a-7d62-4da1-b15d-7ed3e21ae3f3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f3a544b-b3b5-43fc-8608-1368e3d4abf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.9718, 8.8138000171568, -6.41186143763638e-030, !- X,Y,Z Vertex 1 {m}
  2.97180000000001, 8.05180001715681, -1.44382283906454e-015, !- X,Y,Z Vertex 2 {m}
  -1.6002, 4.24180001715654, 1.15413505877455e-029; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ad930aaf-991f-4f79-b2a5-d0ee1eecdfc4}, !- Handle
  Surface 237,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {148742fd-c77d-4ae8-b9ff-4af3a19965dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.5287796829004, 13.7414233211174, 2.52668990969567e-015, !- X,Y,Z Vertex 1 {m}
  14.5287796829004, 12.6492233382739, -2.52668996836293e-015, !- X,Y,Z Vertex 2 {m}
  7.67079442533874, 12.6492233382739, 2.52668996836295e-015, !- X,Y,Z Vertex 3 {m}
  7.67079426610306, 13.7414233211174, 7.58006996375606e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b3ce242-6483-4bd6-93d7-392d04c31477}, !- Handle
  Surface 280,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f6c6cabc-d2eb-4c82-a4ce-ce61c1ec200b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d77a305-436f-4ef1-8627-07986b55b6bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.67079426610306, 14.3510233211174, 7.76054775997177e-015, !- X,Y,Z Vertex 1 {m}
  7.67079426610306, 13.7414233211174, 2.34621211347972e-015, !- X,Y,Z Vertex 2 {m}
  4.6989942661031, 13.7414233211174, -1.31748834064637e-014, !- X,Y,Z Vertex 3 {m}
  4.69899426610306, 14.3510233211174, -7.76054775997188e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be98e97-71e8-4c96-897d-0db9992e8e65}, !- Handle
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d49ea56-d298-421e-b707-e86f8a69005b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc623224-900f-4467-842d-938c5b2e5776}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.81,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.4864, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  5.4864, 4.572, 3.81;                    !- X,Y,Z Vertex 4 {m}

OS:Schedule:Ruleset,
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Handle
  Office Ventilation Schedule,            !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  {46f582fe-a3f1-4895-9aae-874209fee88c}, !- Default Day Schedule Name
  {904f714f-80cf-45fe-9d21-b740fc065c39}, !- Summer Design Day Schedule Name
  {25ea9548-8951-4701-be9b-282f149feeee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {46f582fe-a3f1-4895-9aae-874209fee88c}, !- Handle
  Office Ventilation Schedule Weekday,    !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {90c4cb8a-933a-47f1-9b7c-5f0c55ad474c}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25ea9548-8951-4701-be9b-282f149feeee}, !- Handle
  Office Ventilation Schedule Winter Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eed495ff-047a-4167-8fa8-0ad20054875f}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {904f714f-80cf-45fe-9d21-b740fc065c39}, !- Handle
  Office Ventilation Schedule Summer Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b716aff5-4fc5-43a0-ba0a-29591f21ebf3}, !- Handle
  Office Ventilation Schedule Saturday Rule, !- Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1f1ac42f-7802-44f1-a05c-cab2acb6ea22}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f1ac42f-7802-44f1-a05c-cab2acb6ea22}, !- Handle
  Office Ventilation Schedule Saturday,   !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ddc8ec4-2cf7-4ae1-9268-240f53b348a6}, !- Handle
  Office Ventilation Schedule Sunday Rule, !- Name
  {72133231-95ca-4768-a347-94c82c28cfd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {814e1dac-2364-4403-b624-3d7ccf8f3f12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {814e1dac-2364-4403-b624-3d7ccf8f3f12}, !- Handle
  Office Ventilation Schedule Sunday,     !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b2d88c8-f23e-47a3-9299-4219e82c43f4}, !- Handle
  Retail Ventilation Schedule,            !- Name
  ,                                       !- Schedule Type Limits Name
  {5e4b4d9a-f9f2-4511-80a7-c911b0711ee4}, !- Default Day Schedule Name
  {e82dc15f-561b-40b4-9bed-d428589ee957}, !- Summer Design Day Schedule Name
  {65bdd1d1-6664-4144-9fa4-c2ebd1334a1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e4b4d9a-f9f2-4511-80a7-c911b0711ee4}, !- Handle
  Retail Ventilation Schedule Weekday,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e3e901eb-1f77-4f2a-a86c-46797505e017}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65bdd1d1-6664-4144-9fa4-c2ebd1334a1f}, !- Handle
  Retail Ventilation Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0da604a-eea2-4328-b1c6-343769e172e6}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e82dc15f-561b-40b4-9bed-d428589ee957}, !- Handle
  Retail Ventilation Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01944943-c3bb-49a8-82b3-f638c3c79506}, !- Handle
  Retail Ventilation Schedule Saturday Rule, !- Name
  {7b2d88c8-f23e-47a3-9299-4219e82c43f4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76b6638e-8c78-4520-8a4d-3432f5216cb1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76b6638e-8c78-4520-8a4d-3432f5216cb1}, !- Handle
  Retail Ventilation Schedule Saturday,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e66e0bd-d027-4142-9b86-66bab51d5137}, !- Handle
  Retail Ventilation Schedule Sunday Rule, !- Name
  {7b2d88c8-f23e-47a3-9299-4219e82c43f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fee72084-a461-4aa1-88e5-6cb85643eac2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fee72084-a461-4aa1-88e5-6cb85643eac2}, !- Handle
  Retail Ventilation Schedule Sunday,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {35d2cc3a-abbc-4018-84f3-e77695c42aab}, !- Handle
  Floor 1 Baseline Ventilation Schedule,  !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  {c2b4b17d-107f-4d7c-aa85-89fc17b26adb}, !- Default Day Schedule Name
  {990e6614-b838-4953-a480-e5a13cfcab6b}, !- Summer Design Day Schedule Name
  {5bd573d0-7144-45fd-a009-b7844f3abd11}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c2b4b17d-107f-4d7c-aa85-89fc17b26adb}, !- Handle
  Floor 1 Baseline Ventilation Schedule Weekday, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b0ea4855-a376-49d9-86e1-5395140a0e38}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5bd573d0-7144-45fd-a009-b7844f3abd11}, !- Handle
  Floor 1 Baseline Ventilation Schedule Winter Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {986aad2a-1b6b-49d7-9f15-d0a4209c2355}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {990e6614-b838-4953-a480-e5a13cfcab6b}, !- Handle
  Floor 1 Baseline Ventilation Schedule Summer Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {47bd50d8-fa1a-4084-a319-4b715d41b7bf}, !- Handle
  Floor 1 Baseline Ventilation Schedule Saturday Rule, !- Name
  {35d2cc3a-abbc-4018-84f3-e77695c42aab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d0e6da5-2b64-4037-b2b4-3136ba9ced08}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d0e6da5-2b64-4037-b2b4-3136ba9ced08}, !- Handle
  Floor 1 Baseline Ventilation Schedule Saturday, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d65ee999-a36d-4b4e-b41a-8584b70be2c2}, !- Handle
  Floor 1 Baseline Ventilation Schedule Sunday Rule, !- Name
  {35d2cc3a-abbc-4018-84f3-e77695c42aab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e795dba-8a4a-43d3-a43a-93b3ba7036d3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e795dba-8a4a-43d3-a43a-93b3ba7036d3}, !- Handle
  Floor 1 Baseline Ventilation Schedule Sunday, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3aa054fd-77aa-4770-8507-b4c9c9f486c4}, !- Handle
  Office HVAC Schedule,                   !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  {977be8e2-cea4-428e-a4e6-817e435a217e}, !- Default Day Schedule Name
  {6bd8013a-2ce1-46d2-b9b6-4c2536ca68eb}, !- Summer Design Day Schedule Name
  {c206b52b-954f-407b-a01f-08177dd03a7d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {977be8e2-cea4-428e-a4e6-817e435a217e}, !- Handle
  Office HVAC Schedule Weekday,           !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0350cfc3-373a-464b-96cd-0f76e5c777c1}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c206b52b-954f-407b-a01f-08177dd03a7d}, !- Handle
  Office HVAC Schedule Winter Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a813a0c-a7f0-4a98-b3f0-a63c67272ce1}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bd8013a-2ce1-46d2-b9b6-4c2536ca68eb}, !- Handle
  Office HVAC Schedule Summer Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2a557ef-6fb1-4351-b690-0b3f58258300}, !- Handle
  Office HVAC Schedule Saturday Rule,     !- Name
  {3aa054fd-77aa-4770-8507-b4c9c9f486c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2533eb40-4d0a-4f4a-97c3-f1fb00072468}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2533eb40-4d0a-4f4a-97c3-f1fb00072468}, !- Handle
  Office HVAC Schedule Saturday,          !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6b3fbf8-ea2d-43fe-9c04-177b013c8633}, !- Handle
  Office HVAC Schedule Sunday Rule,       !- Name
  {3aa054fd-77aa-4770-8507-b4c9c9f486c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9c30da47-a4c2-4a46-a52e-2e6bf6222537}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c30da47-a4c2-4a46-a52e-2e6bf6222537}, !- Handle
  Office HVAC Schedule Sunday,            !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d74e068-ef68-4eea-9330-ebb9bfd6c137}, !- Handle
  Retail HVAC Schedule,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b4387ff0-4067-4f08-a588-2de55614a856}, !- Default Day Schedule Name
  {e120acf1-d0be-497f-b8e0-7398318cee98}, !- Summer Design Day Schedule Name
  {76d89e5a-e2f6-436c-88be-dd2bd043fbed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4387ff0-4067-4f08-a588-2de55614a856}, !- Handle
  Retail HVAC Schedule Weekday,           !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7a04e384-bc6a-4d93-b23d-fbd6fc89a4d9}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {76d89e5a-e2f6-436c-88be-dd2bd043fbed}, !- Handle
  Retail HVAC Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d065778-7afb-4ede-b9a6-50008f59b594}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e120acf1-d0be-497f-b8e0-7398318cee98}, !- Handle
  Retail HVAC Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b1c57e09-2a4d-4e6c-bffd-9a12e1ee2156}, !- Handle
  Retail HVAC Schedule Saturday Rule,     !- Name
  {8d74e068-ef68-4eea-9330-ebb9bfd6c137}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c3a1145-33d4-49d0-935c-f99a66fe019d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c3a1145-33d4-49d0-935c-f99a66fe019d}, !- Handle
  Retail HVAC Schedule Saturday,          !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f3a4b74-1918-4c06-be92-ca187740f760}, !- Handle
  Retail HVAC Schedule Sunday Rule,       !- Name
  {8d74e068-ef68-4eea-9330-ebb9bfd6c137}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f790b946-36af-44b0-9c9b-67da7fd252e5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f790b946-36af-44b0-9c9b-67da7fd252e5}, !- Handle
  Retail HVAC Schedule Sunday,            !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7415cef-7a45-4adf-bc5d-d9dbf0669ac1}, !- Handle
  Floor 1 Baseline HVAC Schedule,         !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  {db66b097-95fb-477f-b5ca-e40ca0f7bf84}, !- Default Day Schedule Name
  {574d937a-ceea-4716-ac0e-5ba8183f64bd}, !- Summer Design Day Schedule Name
  {31a44e09-cbf4-44a4-b289-7f3f3b1258eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {db66b097-95fb-477f-b5ca-e40ca0f7bf84}, !- Handle
  Floor 1 Baseline HVAC Schedule Weekday, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b04c2d0b-3665-4bb2-be5d-a658a908f4f7}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31a44e09-cbf4-44a4-b289-7f3f3b1258eb}, !- Handle
  Floor 1 Baseline HVAC Schedule Winter Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a6bfebb-cd81-4015-a9cf-94a30bb3f5a3}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {574d937a-ceea-4716-ac0e-5ba8183f64bd}, !- Handle
  Floor 1 Baseline HVAC Schedule Summer Design Day, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4229535-dee5-4063-a87b-ff500fbe8c1c}, !- Handle
  Floor 1 Baseline HVAC Schedule Saturday Rule, !- Name
  {a7415cef-7a45-4adf-bc5d-d9dbf0669ac1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba55d07e-22c6-41e2-be94-ba507b73167d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba55d07e-22c6-41e2-be94-ba507b73167d}, !- Handle
  Floor 1 Baseline HVAC Schedule Saturday, !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3eb51f3c-76dc-401d-9bb0-62d8bdc8fb83}, !- Handle
  Floor 1 Baseline HVAC Schedule Sunday Rule, !- Name
  {a7415cef-7a45-4adf-bc5d-d9dbf0669ac1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d80ccb77-25f9-459e-bc29-36a16ed6c9a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d80ccb77-25f9-459e-bc29-36a16ed6c9a3}, !- Handle
  Floor 1 Baseline HVAC Schedule Sunday,  !- Name
  {28c4d30f-f255-4650-9374-3562cb1f4173}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fbd4ce6d-182e-42d7-ade8-6860101b64e7}, !- Handle
  VAV Cold Deck Temperature Setpoint Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  {8edf2fc1-9a24-479b-89e3-5dafdc944232}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8edf2fc1-9a24-479b-89e3-5dafdc944232}, !- Handle
  VAV Cold Deck Temperature Setpoint Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6edc3a3e-a2bd-4b66-a10e-16f2f304c31e}, !- Handle
  DOAS Temperature Setpoint Schedule,     !- Name
  ,                                       !- Schedule Type Limits Name
  {21059e3a-6441-4997-9cd6-7490366a6a6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21059e3a-6441-4997-9cd6-7490366a6a6b}, !- Handle
  DOAS Temperature Setpoint Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  11.1;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7bd9ef4e-e69c-467d-8f09-cc3366182893}, !- Handle
  Flr 1 South Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0115f4d-6420-4450-82b0-9cca6152c5b8}, !- Handle
  Flr 2 South Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76753861-6918-4794-bf3f-78252ecf64b7}, !- Handle
  Flr 3 Tenant 1 Core Thermostat,         !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a2b6d22-cdf5-4605-a85f-0ce5a6efe210}, !- Handle
  Flr 4 Tenant 1 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a248f1a6-b43c-4da0-934e-b25440026cf0}, !- Handle
  Flr 1 Lobby Thermostat,                 !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9d7b51a-c2e2-4003-8b01-3740829b3a29}, !- Handle
  Flr 1 Tenant 2 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5653bc1-efea-4ee9-b15a-18a88b604beb}, !- Handle
  Flr 4 Tenant 2 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ba5809d-c4bc-45e2-9aa1-7fa2a22c4c60}, !- Handle
  Flr 4 Tenant 2 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca5712ef-0d8b-44c5-a04d-cb4212c148bd}, !- Handle
  Flr 4 Tenant 2 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce54093a-4443-4434-bb9f-995898db63e3}, !- Handle
  Flr 2 Tenant 1 Core Thermostat,         !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cee218a-7fa7-44f5-bcf5-05b7fa136745}, !- Handle
  Flr 3 Tenant 2 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b4339ea1-b127-40b4-929c-87b8ad68230c}, !- Handle
  Flr 2 Tenant 1 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43321264-14cf-4991-9c21-af36ae6a6832}, !- Handle
  Flr 3 Tenant 1 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7e2d6f0-f4c8-49c6-857b-d41d51878b94}, !- Handle
  Flr 2 Tenant 1 West Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da6802e7-e1c5-4df4-a162-df28169f3d30}, !- Handle
  Flr 3 Tenant 1 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {386ff189-84f7-49ad-8777-37bee4e2df85}, !- Handle
  Flr 4 Tenant 1 West Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42485f3f-54f2-42a3-8b0d-72671a4fac90}, !- Handle
  Flr 2 Common Thermostat,                !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6546705-f2ac-4b61-8526-4390b146036e}, !- Handle
  Flr 4 Tenant 1 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a1b5eea-03da-4951-bf12-07505eb4d95c}, !- Handle
  Flr 3 Tenant 2 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f206d66-de12-49bb-ab08-b880d042199f}, !- Handle
  Flr 1 Tenant 1 Core Thermostat,         !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Heating Setpoint Temperature Schedule Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7d6aa7-9cb1-4bba-9e57-06409034d346}, !- Handle
  Flr 4 North Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d516e2a-5b53-4925-98c1-9b9afaf75e05}, !- Handle
  Flr 3 Tenant 2 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f68cc67-e15d-43dc-8aaa-3e0a6405de0a}, !- Handle
  Flr 4 South Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad360cbd-78e5-41f8-953e-35acbdbe14ec}, !- Handle
  Flr 1 Tenant 1 West Perimeter Thermostat, !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Heating Setpoint Temperature Schedule Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23db40a9-618c-49c3-9c42-9dc11c174b9c}, !- Handle
  Flr 3 North Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21b44c52-05ed-4d59-b3d2-a1f16dde6f6b}, !- Handle
  Flr 1 North Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {d5626c18-a09d-4599-ae6b-4c861b64d12f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {860b208a-a590-4cb1-952f-f862dbb59566}, !- Handle
  Flr 2 Tenant 2 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfaecd3a-d389-45df-90b7-8d38a6dbd096}, !- Handle
  Flr 2 Tenant 2 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a62304f1-2a60-48ec-a380-e05d74c7ddb4}, !- Handle
  Flr 3 South Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {18fc7f5e-b167-4923-ae7c-424376981577}, !- Handle
  Flr 2 Tenant 1 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {153c8650-c9b5-4938-9c29-82c13d5e7d71}, !- Handle
  Flr 1 Tenant 1 North Perimeter Thermostat, !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Heating Setpoint Temperature Schedule Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2363e5f0-8565-429a-aa36-7b8eeb5f758f}, !- Handle
  Flr 1 Tenant 2 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43c0089e-2333-4d77-8b91-3bf02dc0a807}, !- Handle
  Flr 4 Tenant 1 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cea158ac-be53-4cde-ba79-022839d46fb5}, !- Handle
  Flr 3 Tenant 1 East Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0fd4074c-a37f-4932-a1fe-b84c7079dc8c}, !- Handle
  Flr 2 North Stair Thermostat,           !- Name
  {02bac88f-a984-48e2-abcd-a24745fa2035}, !- Heating Setpoint Temperature Schedule Name
  {1e7251a1-cb0a-4d9d-ba46-5f9b499da4e9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d831820f-e1f9-4526-bc26-767a9b465230}, !- Handle
  Flr 3 Common Thermostat,                !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {392564f8-9e01-42a9-a698-f9f3fb397263}, !- Handle
  Flr 1 Tenant 2 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {162a4acc-71e9-42ff-8870-b637ed4c1ad6}, !- Handle
  Flr 1 Tenant 1 South Perimeter Thermostat, !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Heating Setpoint Temperature Schedule Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45b2f2b7-fbc8-4265-8b86-ba7f816e5c71}, !- Handle
  Flr 1 Tenant 1 East Perimeter Thermostat, !- Name
  {83aa4a8b-5158-4c77-8f46-1c8563455f66}, !- Heating Setpoint Temperature Schedule Name
  {60a5ed3b-e439-4364-a462-8dcf0fd04fb8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8baee184-7862-4f62-b813-e41e3d300733}, !- Handle
  Flr 2 Tenant 2 South Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44fd3810-95f6-4559-a8d9-5bb886f48d90}, !- Handle
  Flr 2 Tenant 1 North Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0450a423-9b67-4a2d-b19a-0025c5a9e7ff}, !- Handle
  Flr 4 Tenant 1 Core Thermostat,         !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d09daf5-a56d-4a8c-9727-3e7f3b634b6b}, !- Handle
  Flr 3 Tenant 1 West Perimeter Thermostat, !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52fc305e-b304-451d-9127-e191970dd106}, !- Handle
  Flr 4 Common Thermostat,                !- Name
  {fa965c25-57ff-48e6-bfae-655ac73274d4}, !- Heating Setpoint Temperature Schedule Name
  {f96381e8-0a76-45aa-b712-da418f665140}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {34810870-7b88-4979-a785-b3f2602d9d68}, !- Handle
  Always On Discrete,                     !- Name
  {5aae37d5-a47f-4f49-bb42-e6d0d8ddfa28}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5aae37d5-a47f-4f49-bb42-e6d0d8ddfa28}, !- Handle
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {f327db62-ba8e-4bbe-a013-a9e9cc9c3a28}, !- Handle
  Air Loop HVAC Building Story 1,         !- Name
  ,                                       !- Controller List Name
  {35d2cc3a-abbc-4018-84f3-e77695c42aab}, !- Availability Schedule
  {31f7c829-c9ea-4348-ba08-00591e2492e9}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {971c4c20-e589-4a44-937c-868ec13c6b11}, !- Supply Side Inlet Node Name
  {e7f8d85c-6c96-4e1d-9785-6dc0c866b1ab}, !- Demand Side Outlet Node Name
  {55cce640-991c-4af0-9e2e-2536dc24065e}, !- Demand Side Inlet Node A
  {b8db704d-7658-4a10-90ba-166821383acf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {31f7c829-c9ea-4348-ba08-00591e2492e9}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {e3f4cde3-b51c-4a3e-b83b-ea563b30bba5}, !- Handle
  Node 49,                                !- Name
  {971c4c20-e589-4a44-937c-868ec13c6b11}, !- Inlet Port
  {b8fea489-e492-430c-aa69-aa1b3a38b840}; !- Outlet Port

OS:Node,
  {a0042a20-79a7-4948-b8fa-362e9b695a7f}, !- Handle
  Node 50,                                !- Name
  {26644f0b-7bbe-4396-9048-fcb6b7f43f3c}, !- Inlet Port
  {b8db704d-7658-4a10-90ba-166821383acf}; !- Outlet Port

OS:Connection,
  {971c4c20-e589-4a44-937c-868ec13c6b11}, !- Handle
  {c861e3bd-151c-4c7e-96df-9530d4a00996}, !- Name
  {f327db62-ba8e-4bbe-a013-a9e9cc9c3a28}, !- Source Object
  7,                                      !- Outlet Port
  {e3f4cde3-b51c-4a3e-b83b-ea563b30bba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8db704d-7658-4a10-90ba-166821383acf}, !- Handle
  {5fe059d0-87fa-4478-91f1-e4896464d9b4}, !- Name
