
OS:Version,
  {eba93b24-38da-462e-9ae2-e181586306cc}, !- Handle
  1.10.0;                                 !- Version Identifier

OS:Material,
  {51aad880-73c6-4f27-842c-01091fd15924}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {39534ddd-300c-4fac-8579-a7d97036c17e}, !- Surface Rendering Name
  {51aad880-73c6-4f27-842c-01091fd15924}, !- Layer 1
  {c627a4ff-c54b-4fdd-9753-3483b2d321fb}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe5fa804-787a-4310-91af-511400bd4502}, !- Handle
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {c627a4ff-c54b-4fdd-9753-3483b2d321fb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Handle
  Exterior Door,                          !- Name
  {f558b24c-17b7-4fbe-9959-7d4797073fc4}, !- Surface Rendering Name
  {58315ae3-1f47-496b-bed8-aacd51b75bc3}, !- Layer 1
  {d2f4c73b-6a8e-4aaa-b3bb-a7b78dbf73d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {2f0fac6f-0e28-488d-8ca1-29136f93e936}, !- Handle
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {58315ae3-1f47-496b-bed8-aacd51b75bc3}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d2f4c73b-6a8e-4aaa-b3bb-a7b78dbf73d3}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}, !- Handle
  Interior Ceiling,                       !- Name
  {193757fd-2365-40c9-86d7-d049aa9e8d8e}, !- Surface Rendering Name
  {9c88b622-14b6-4d50-9dbc-506335e1d557}, !- Layer 1
  {32145be7-84a4-4a06-a325-e722bed86e64}, !- Layer 2
  {74ce8c3f-2c26-4acf-bae1-82fa19007bb0}; !- Layer 3

OS:StandardsInformation:Construction,
  {f27b06f7-e783-4576-b2c0-9832f1186c7d}, !- Handle
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9c88b622-14b6-4d50-9dbc-506335e1d557}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {32145be7-84a4-4a06-a325-e722bed86e64}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:Material,
  {74ce8c3f-2c26-4acf-bae1-82fa19007bb0}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Handle
  Interior Door,                          !- Name
  {06606826-9ce3-44bc-a72b-14661a96768d}, !- Surface Rendering Name
  {ccfbd828-d7d6-41f4-a084-8b0a247de90a}; !- Layer 1

OS:StandardsInformation:Construction,
  {61d6220b-1c61-44f2-bc88-c891149fe7f9}, !- Handle
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ccfbd828-d7d6-41f4-a084-8b0a247de90a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Handle
  Interior Floor,                         !- Name
  {b08d03c5-cb8a-4452-a346-eb0d0d398d4e}, !- Surface Rendering Name
  {74ce8c3f-2c26-4acf-bae1-82fa19007bb0}, !- Layer 1
  {32145be7-84a4-4a06-a325-e722bed86e64}, !- Layer 2
  {9c88b622-14b6-4d50-9dbc-506335e1d557}; !- Layer 3

OS:StandardsInformation:Construction,
  {162c9427-0b4c-4add-80dc-ce5de6ce2c06}, !- Handle
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {956cf777-e339-4a79-b6e6-5945610ccd8b}, !- Handle
  Interior Partition,                     !- Name
  {afaf92c2-c168-44dd-84a1-80f0491e3895}, !- Surface Rendering Name
  {ccfbd828-d7d6-41f4-a084-8b0a247de90a}; !- Layer 1

OS:StandardsInformation:Construction,
  {a5fd901e-079f-45cd-bdc9-01e9aeaf1b0e}, !- Handle
  {956cf777-e339-4a79-b6e6-5945610ccd8b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Handle
  Interior Wall,                          !- Name
  {74291015-f85a-4d5d-805c-dabf4325980d}, !- Surface Rendering Name
  {2dd704f4-a767-42cd-a808-c4f0a1549303}, !- Layer 1
  {52bdf18b-1956-4c09-8521-57078856fa46}, !- Layer 2
  {2dd704f4-a767-42cd-a808-c4f0a1549303}; !- Layer 3

OS:StandardsInformation:Construction,
  {244cbb6f-27d5-47f3-86b5-01d9592b4401}, !- Handle
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2dd704f4-a767-42cd-a808-c4f0a1549303}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:AirGap,
  {52bdf18b-1956-4c09-8521-57078856fa46}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:Construction,
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Handle
  Interior Window,                        !- Name
  {a947d836-993b-4b06-833d-c951b2e2d4e4}, !- Surface Rendering Name
  {6fb31ff5-548f-4b24-b8c3-1c9c7517ad32}; !- Layer 1

OS:StandardsInformation:Construction,
  {19121587-2ff3-457e-b92d-c36e8ffd6c3f}, !- Handle
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {6fb31ff5-548f-4b24-b8c3-1c9c7517ad32}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  Yes;                                    !- Solar Diffusing

OS:Rendering:Color,
  {31d902a8-bca1-4012-95c4-b3a0d0ffb853}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, ! Handle
  Office Bldg Light,                      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {81ebb7fc-65c5-4b77-b4bd-512814393514}, ! Default Day Schedule Name
  {61c9f505-b1e5-4e36-8ae8-002315d33720}, ! Summer Design Day Schedule Name
  {7242f7bd-4129-45a5-9f7b-4afe2e797f5d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {81ebb7fc-65c5-4b77-b4bd-512814393514}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {61c9f505-b1e5-4e36-8ae8-002315d33720}, ! Handle
  Office Bldg Light Summer Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7242f7bd-4129-45a5-9f7b-4afe2e797f5d}, ! Handle
  Office Bldg Light Winter Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {966682ee-3afb-4fe6-88fb-9a714f444676}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {9a552f9d-7065-455c-bb66-7cb10a461ba4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {9a552f9d-7065-455c-bb66-7cb10a461ba4}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Rule,
  {6d62c270-d3fc-44d7-bc0e-c42163aba85d}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {68b506ba-80be-4128-a3e0-a6d91b644edb}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {68b506ba-80be-4128-a3e0-a6d91b644edb}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {09084f9d-b8ad-43ca-8ba2-4dff200a5e9e}, ! Handle
  Office Misc Occ,                        ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {e0411277-fafa-4de6-9f00-93996a9c978d}, ! Default Day Schedule Name
  {1e3d401b-b2ec-42c7-939a-8cbf569db2ee}, ! Summer Design Day Schedule Name
  {e90e1bb0-844e-4d40-bd17-40ecccf62ff7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0411277-fafa-4de6-9f00-93996a9c978d}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {1e3d401b-b2ec-42c7-939a-8cbf569db2ee}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {e90e1bb0-844e-4d40-bd17-40ecccf62ff7}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d8507431-84d3-4c51-9b8a-c957fdfc2005}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {09084f9d-b8ad-43ca-8ba2-4dff200a5e9e}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f7ef9b19-3a1a-4d62-9116-05aa2bdc0a45}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f7ef9b19-3a1a-4d62-9116-05aa2bdc0a45}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {664e67f4-4876-4cb1-b5f5-4b753c902951}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {09084f9d-b8ad-43ca-8ba2-4dff200a5e9e}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {fa2d936e-1e42-4a6c-9765-1e68c72b502a}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {fa2d936e-1e42-4a6c-9765-1e68c72b502a}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {2153631b-a2e5-4e62-8ade-3823a0d9aaa7}, ! Handle
  Office Activity,                        ! Name
  {1de0d077-fe1b-41e9-83f3-667e5f142ddb}, ! Schedule Type Limits Name
  {1a579645-b1a6-4b87-b9a7-f53025eb09cc}, ! Default Day Schedule Name
  {5834c1e7-e3c7-4024-ac86-01743e812927}, ! Summer Design Day Schedule Name
  {449a52db-930b-45b1-824b-3327f7e6e876}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {1de0d077-fe1b-41e9-83f3-667e5f142ddb}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {1a579645-b1a6-4b87-b9a7-f53025eb09cc}, ! Handle
  Office Activity Default Schedule,       ! Name
  {1de0d077-fe1b-41e9-83f3-667e5f142ddb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5834c1e7-e3c7-4024-ac86-01743e812927}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {1de0d077-fe1b-41e9-83f3-667e5f142ddb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {449a52db-930b-45b1-824b-3327f7e6e876}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {1de0d077-fe1b-41e9-83f3-667e5f142ddb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f9a27ce-3e28-4ef3-b6af-33c7378b0e21}, ! Handle
  Office Infil Quarter On,                ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {6ab87a05-7a8e-4784-afa5-517107a76b5d}, ! Default Day Schedule Name
  {8619671e-784e-4206-a005-e744a74a33ea}, ! Summer Design Day Schedule Name
  {cac5868b-43b5-4e83-afa0-ea457a8f37a3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ab87a05-7a8e-4784-afa5-517107a76b5d}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8619671e-784e-4206-a005-e744a74a33ea}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {cac5868b-43b5-4e83-afa0-ea457a8f37a3}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {4ab9de51-95b4-47b2-b49e-6a6086f56af7}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {9f9a27ce-3e28-4ef3-b6af-33c7378b0e21}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {a27ccc3e-9bc2-42de-8bbd-34a1fd204b76}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {a27ccc3e-9bc2-42de-8bbd-34a1fd204b76}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {d7b4e7d4-9138-4d6c-8de3-9d178db21281}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {9f9a27ce-3e28-4ef3-b6af-33c7378b0e21}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {8586a896-7026-4dee-88f2-6b5acddc75c8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {8586a896-7026-4dee-88f2-6b5acddc75c8}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {66df2a86-15dc-4534-abee-c5c2366a7af7}, ! Handle
  Office Bldg Equip,                      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {9eace84e-bb70-46db-bee5-91e4e79b245f}, ! Default Day Schedule Name
  {0f30439c-effb-4af3-b6f0-4a4cc2ecb85a}, ! Summer Design Day Schedule Name
  {61ba0876-eff1-4e87-bf44-7339c0f83323}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9eace84e-bb70-46db-bee5-91e4e79b245f}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {0f30439c-effb-4af3-b6f0-4a4cc2ecb85a}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {61ba0876-eff1-4e87-bf44-7339c0f83323}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7ce5d552-0c86-4570-a75b-3bbeb46ea838}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {66df2a86-15dc-4534-abee-c5c2366a7af7}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {16836196-ff56-4123-a3fc-dd837271e8b9}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {16836196-ff56-4123-a3fc-dd837271e8b9}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {dffbd622-3ac5-41b9-b06c-1e4566bde440}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {66df2a86-15dc-4534-abee-c5c2366a7af7}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b4482c61-8309-4db6-aa3f-c8ee3c5f0d97}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {b4482c61-8309-4db6-aa3f-c8ee3c5f0d97}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {7995ffd0-8009-49be-9099-72402aeefab3}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, ! Schedule Type Limits Name
  {c3834388-dac8-4f70-a0ee-bef08d8f9269}, ! Default Day Schedule Name
  {dc71d03a-8470-4431-82ce-3c0752752869}, ! Summer Design Day Schedule Name
  {59d27efc-9f23-4ac7-9997-e298dd80a9c2}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {c3834388-dac8-4f70-a0ee-bef08d8f9269}, ! Handle
  Medium Office HtgSetp Default Schedule, ! Name
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {dc71d03a-8470-4431-82ce-3c0752752869}, ! Handle
  Medium Office HtgSetp Summer Design Day, ! Name
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Day,
  {59d27efc-9f23-4ac7-9997-e298dd80a9c2}, ! Handle
  Medium Office HtgSetp Winter Design Day, ! Name
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  21;                                     ! Value Until Time 1

OS:Schedule:Rule,
  {b26c1a21-b003-493b-8e85-10fda2044e82}, ! Handle
  Medium Office HtgSetp Rule 1,           ! Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {f007fdfc-ddfb-4b58-a9e9-c877a1472494}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {f007fdfc-ddfb-4b58-a9e9-c877a1472494}, ! Handle
  Medium Office HtgSetp Rule 1 Day Schedule, ! Name
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  15.6;                                   ! Value Until Time 1

OS:Schedule:Rule,
  {402ebbc9-fd23-4ad7-b2f6-b897592cf6bd}, ! Handle
  Medium Office HtgSetp Rule 2,           ! Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {ca05d41c-afad-4c83-8e00-92456bd684c0}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {ca05d41c-afad-4c83-8e00-92456bd684c0}, ! Handle
  Medium Office HtgSetp Rule 2 Day Schedule, ! Name
  {2b8ac4e2-3c86-4460-a3b4-4c91c88b7583}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  15.6,                                   ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  21,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  15.6;                                   ! Value Until Time 3

OS:Schedule:Ruleset,
  {877493ad-545d-4a12-942c-80be8d2d89cc}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, ! Schedule Type Limits Name
  {4034f547-8987-4bf6-9547-bc62b514f4cb}, ! Default Day Schedule Name
  {0e41900b-7221-4894-88ff-087e2339d96c}, ! Summer Design Day Schedule Name
  {d3b2ed77-ad3b-433a-9587-27fa9255c699}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {4034f547-8987-4bf6-9547-bc62b514f4cb}, ! Handle
  Medium Office ClgSetp Default Schedule, ! Name
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {0e41900b-7221-4894-88ff-087e2339d96c}, ! Handle
  Medium Office ClgSetp Summer Design Day, ! Name
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Schedule:Day,
  {d3b2ed77-ad3b-433a-9587-27fa9255c699}, ! Handle
  Medium Office ClgSetp Winter Design Day, ! Name
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {5cb778c5-853a-43ee-bc3a-a79fd1f85001}, ! Handle
  Medium Office ClgSetp Rule 1,           ! Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {043dfd36-61d4-4c3b-a179-5005b42e977c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {043dfd36-61d4-4c3b-a179-5005b42e977c}, ! Handle
  Medium Office ClgSetp Rule 1 Day Schedule, ! Name
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999;                     ! Value Until Time 1

OS:Schedule:Rule,
  {253dacda-2ad3-4667-b179-015bd9f16d1b}, ! Handle
  Medium Office ClgSetp Rule 2,           ! Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {02f3e2c6-a44d-4eab-b610-2b8c16f6719f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {02f3e2c6-a44d-4eab-b610-2b8c16f6719f}, ! Handle
  Medium Office ClgSetp Rule 2 Day Schedule, ! Name
  {a88a7dec-e6d1-4689-bc83-b5b0b7c3457b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  26.699999999999999,                     ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  24,                                     ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  26.699999999999999;                     ! Value Until Time 3

OS:Rendering:Color,
  {cb0e71fa-270c-4d6a-80d3-3188548e40b9}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {5afa65e6-b96a-4ccf-95d9-b0d8a2e6442d}, ! Handle
  Office Work Occ,                        ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {d1c17eba-b1be-42ba-bf6a-4ffddc207dd2}, ! Default Day Schedule Name
  {b4ce06a1-921c-40db-9ac3-7e69498dde52}, ! Summer Design Day Schedule Name
  {c07d8f20-0c98-4c14-841b-6eaef1e6b936}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1c17eba-b1be-42ba-bf6a-4ffddc207dd2}, ! Handle
  Office Bldg Occ Default Schedule,       ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {b4ce06a1-921c-40db-9ac3-7e69498dde52}, ! Handle
  Office Bldg Occ Summer Design Day,      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {c07d8f20-0c98-4c14-841b-6eaef1e6b936}, ! Handle
  Office Bldg Occ Winter Design Day,      ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5067797e-a20f-4b67-a90c-13b5ae30f7d8}, ! Handle
  Office Work Occ Rule 1,                 ! Name
  {5afa65e6-b96a-4ccf-95d9-b0d8a2e6442d}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d94b4af5-9fb8-4ce8-a800-7d11404e2b30}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d94b4af5-9fb8-4ce8-a800-7d11404e2b30}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {817fd481-300b-4108-8909-c5f823c1f194}, ! Handle
  Office Work Occ Rule 2,                 ! Name
  {5afa65e6-b96a-4ccf-95d9-b0d8a2e6442d}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5a84a9d7-6029-404d-a476-a4562470eee1}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {5a84a9d7-6029-404d-a476-a4562470eee1}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule,    ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Rendering:Color,
  {ecadd26c-9c58-4dfa-99f0-c9e6203a9160}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43b1170b-3c94-4806-ae56-1928ae15f1ab}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5f770b9c-baec-4e36-b659-8c4391824631}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {00907de9-e0fc-4a6d-96fb-7017154f63f6}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c992c37b-08bf-4920-bec0-6003ecd6a89d}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ffb33541-9b02-40cf-9b7d-dda5ee5d10cf}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Building,
  {5ad31d7c-9962-4919-aa27-fa23068e8a92}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}, !- Space Type Name
  {98deb5c6-6058-458f-9de7-de0a672836fb}, !- Default Construction Set Name
  {4cb12519-cacf-41b9-ac33-83101c134ac8}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {b6435176-09f5-4dcd-bf5a-4e7e70de89b8}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e5b2d24-19e2-4481-93c8-7d7756503089}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8f2cd533-1177-44fd-86cb-5afb6839368f}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6b2456e7-19fa-4823-9af1-98ea1a6dfd9e}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1bc40e43-1146-4e96-9a7b-10ee84be8e24}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {68897938-434b-4738-a94f-160e45d3c0c4}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {b06aad2c-e676-4cd5-9a49-2108ab472153}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {d708f626-f1a7-4cd9-8206-4515bbf550da}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {16ca86ce-4838-4106-b9a5-f8e7da054e87}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {04876e7f-b686-4415-a463-62bc3bb8defa}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {5c346bc8-dff8-4298-9ee7-508d9cac449e}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {61385325-d6b3-4c15-82ac-247d0162f0ba}, ! Default Day Schedule Name
  {88de365c-c33d-4841-8459-72e182ff9f99}, ! Summer Design Day Schedule Name
  {033b72f2-c296-4736-8dd2-580eea7d5f7a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {61385325-d6b3-4c15-82ac-247d0162f0ba}, ! Handle
  Medium Office Bldg Occ Default Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {88de365c-c33d-4841-8459-72e182ff9f99}, ! Handle
  Medium Office Bldg Occ Summer Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {033b72f2-c296-4736-8dd2-580eea7d5f7a}, ! Handle
  Medium Office Bldg Occ Winter Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {211a0d1b-adb1-4076-a3fe-17b7a09f3485}, ! Handle
  Medium Office Bldg Occ Rule 1,          ! Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {46aaa62e-7bc6-4de2-a6ea-60adaba3b296}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {46aaa62e-7bc6-4de2-a6ea-60adaba3b296}, ! Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {bf05b0d3-1024-4137-b0c2-3920179d7902}, ! Handle
  Medium Office Bldg Occ Rule 2,          ! Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3e543852-42fa-4aaf-a8d5-c33ebee8cb0e}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {3e543852-42fa-4aaf-a8d5-c33ebee8cb0e}, ! Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.10000000000000001,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0;                                      ! Value Until Time 5

OS:Schedule:Ruleset,
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, ! Handle
  Medium Office Activity,                 ! Name
  {3f252620-9405-48b1-a272-c6c25cea2545}, ! Schedule Type Limits Name
  {69411b63-c99b-41d8-b373-0326bd64455a}, ! Default Day Schedule Name
  {9fb365c3-147c-4d30-8ae9-d375b9fd1ab6}, ! Summer Design Day Schedule Name
  {31ef2e76-f727-404e-87f3-8fcd25c87e7d}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {3f252620-9405-48b1-a272-c6c25cea2545}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {69411b63-c99b-41d8-b373-0326bd64455a}, ! Handle
  Medium Office Activity Default Schedule, ! Name
  {3f252620-9405-48b1-a272-c6c25cea2545}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {9fb365c3-147c-4d30-8ae9-d375b9fd1ab6}, ! Handle
  Medium Office Activity Summer Design Day, ! Name
  {3f252620-9405-48b1-a272-c6c25cea2545}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Day,
  {31ef2e76-f727-404e-87f3-8fcd25c87e7d}, ! Handle
  Medium Office Activity Winter Design Day, ! Name
  {3f252620-9405-48b1-a272-c6c25cea2545}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  120;                                    ! Value Until Time 1

OS:Schedule:Ruleset,
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {97aad87d-d7d2-4d2b-b27d-703e3b3de4fb}, ! Default Day Schedule Name
  {07066173-888b-4349-bf11-8c6b7000fc53}, ! Summer Design Day Schedule Name
  {61a86dcd-20b0-4d5d-a28c-a38ed2a78c01}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {97aad87d-d7d2-4d2b-b27d-703e3b3de4fb}, ! Handle
  Medium Office Infil Quarter On Default Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {07066173-888b-4349-bf11-8c6b7000fc53}, ! Handle
  Medium Office Infil Quarter On Summer Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {61a86dcd-20b0-4d5d-a28c-a38ed2a78c01}, ! Handle
  Medium Office Infil Quarter On Winter Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {2c5bd3e3-725c-43c8-94a5-a0fe9238e334}, ! Handle
  Medium Office Infil Quarter On Rule 1,  ! Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {74240b58-2c32-41e9-9529-edb0190f47d4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {74240b58-2c32-41e9-9529-edb0190f47d4}, ! Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {69af867c-ec0f-41aa-b1ff-d4932ef8e27a}, ! Handle
  Medium Office Infil Quarter On Rule 2,  ! Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {505d494b-d369-4fd1-9dcc-42565fff2e92}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {505d494b-d369-4fd1-9dcc-42565fff2e92}, ! Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Ruleset,
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  {1b352ca2-d0a5-44a8-acb1-1ab541077feb}, ! Default Day Schedule Name
  {40c983c3-e219-4315-963d-c349c409b67c}, ! Summer Design Day Schedule Name
  {26960d52-7d65-4164-95c9-187884d34447}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1b352ca2-d0a5-44a8-acb1-1ab541077feb}, ! Handle
  Medium Office Bldg Equip Default Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {40c983c3-e219-4315-963d-c349c409b67c}, ! Handle
  Medium Office Bldg Equip Summer Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {26960d52-7d65-4164-95c9-187884d34447}, ! Handle
  Medium Office Bldg Equip Winter Design Day, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {fb36ecd8-a138-491c-84db-b4d8748ddd6b}, ! Handle
  Medium Office Bldg Equip Rule 1,        ! Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {12a92997-4e97-4f34-99a5-0fea223ba315}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {12a92997-4e97-4f34-99a5-0fea223ba315}, ! Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Rule,
  {d1427905-656a-4807-84dc-3e4b017952e0}, ! Handle
  Medium Office Bldg Equip Rule 2,        ! Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {21cfcfeb-29cf-42b2-b49b-dee8b7720198}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {21cfcfeb-29cf-42b2-b49b-dee8b7720198}, ! Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, ! Name
  {bb0c8d31-41dc-41aa-94be-3b6721714a18}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Rendering:Color,
  {9c13d33e-a4d3-431d-921e-115161fc5805}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {fe9f77d3-fa9f-4838-a134-b191a8f5971e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {6af4ab7a-30a9-4e42-8b76-a3570e223d01}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {f94b9a36-7bc8-41aa-a378-ba79c0659d4a}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {f288ae59-bc7c-404f-921c-a6ef41c0c00c}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {76f7b782-ec74-4796-86f6-860a2e3d55b3}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7786b0f3-d0b5-49e5-a6ce-a786a00ecc30}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f5ab8ec-588e-4142-9f31-776b1aafa05a}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cdbe6f2d-230c-43a4-976a-bcdc688a5e28}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {232c36d3-d99e-444e-b47c-af2df853473a}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a4622808-b11f-497b-80d2-e58af317c855}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7d92323-0b62-449d-aabb-13b4ae37325a}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3259cd7a-e89b-40f2-bce5-3669bcb198d5}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40019f7b-d2e2-42e6-8c07-aef06d2cc721}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8a45d63f-dc63-4c34-a831-c245c7fb0cf1}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21344dbc-5f32-4a33-a15e-c7145e5d48ec}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0fe478f9-5d45-4607-9c17-cd2f74009799}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {014b09c7-1abe-4a45-aed5-fc7d3f9d847a}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6223bada-b4b0-496c-86e5-8309290b4923}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22aefe5c-9160-4efc-8aa7-98217683df1c}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Handle
  BreakRoom,                              !- Name
  ,                                       !- Default Construction Set Name
  {274db445-9cce-4e10-88d6-0827db3775e7}, !- Default Schedule Set Name
  {a6320a41-f6be-4208-a697-d44ce199a468}, !- Group Rendering Name
  {ca638cc4-1b7a-4803-82ce-298c3410565c}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {a6320a41-f6be-4208-a697-d44ce199a468}, !- Handle
  Rendering Color 33,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {274db445-9cce-4e10-88d6-0827db3775e7}, !- Handle
  90.1-2007 - Office - BreakRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {69256dd1-01cf-4abb-b32d-d0824e564f08}, !- Handle
  90.1-2007 - Office - BreakRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {60da6382-2a7e-4230-8ba5-578e1fe8c965}, !- Handle
  90.1-2007 - Office - BreakRoom Lights,  !- Name
  {69256dd1-01cf-4abb-b32d-d0824e564f08}, !- Lights Definition Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca638cc4-1b7a-4803-82ce-298c3410565c}, !- Handle
  90.1-2007 - Office - BreakRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {fed9dbe6-323d-4446-a976-f8247bd0b30b}, !- Handle
  90.1-2007 - Office - BreakRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c07e9e59-fbcb-4813-9a1c-2b973f1362eb}, !- Handle
  90.1-2007 - Office - BreakRoom People,  !- Name
  {fed9dbe6-323d-4446-a976-f8247bd0b30b}, !- People Definition Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {c468b6b0-5b2a-409f-82c7-2da9bfeb2079}, !- Handle
  90.1-2007 - Office - BreakRoom Infiltration, !- Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {c4c8f92f-fc85-4d8d-8df0-a23275f01478}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {afe16169-0df3-4438-a4d0-b7c4d4e89ae3}, !- Handle
  90.1-2007 - Office - BreakRoom Electric Equipment, !- Name
  {c4c8f92f-fc85-4d8d-8df0-a23275f01478}, !- Electric Equipment Definition Name
  {ab3eed83-ffd8-4869-af10-dad4f35542b7}; !- Space or SpaceType Name

OS:ThermostatSetpoint:DualSetpoint,
  {349be802-5059-4612-97a4-3305e1d196fc}, !- Handle
  90.1-2007 - Office - Thermostat,        !- Name
  {7995ffd0-8009-49be-9099-72402aeefab3}, !- Heating Setpoint Temperature Schedule Name
  {877493ad-545d-4a12-942c-80be8d2d89cc}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceType,
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Handle
  ClosedOffice,                           !- Name
  ,                                       !- Default Construction Set Name
  {312d5ed4-ac6a-411c-8d71-9333b7594341}, !- Default Schedule Set Name
  {815507b5-592b-4b26-a20c-bf2a28177a76}, !- Group Rendering Name
  {ca8ccb94-ccf5-43ab-9635-22cb9308d63a}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  ClosedOffice;                           !- Standards Space Type

OS:Rendering:Color,
  {815507b5-592b-4b26-a20c-bf2a28177a76}, !- Handle
  Rendering Color 34,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {312d5ed4-ac6a-411c-8d71-9333b7594341}, !- Handle
  90.1-2007 - Office - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {15fb113b-3a01-405a-b7f9-6091be06f58f}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {19df3772-6b87-4df7-ab3e-69b78f467a9b}, !- Handle
  90.1-2007 - Office - ClosedOffice Lights, !- Name
  {15fb113b-3a01-405a-b7f9-6091be06f58f}, !- Lights Definition Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ca8ccb94-ccf5-43ab-9635-22cb9308d63a}, !- Handle
  90.1-2007 - Office - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {d661a104-31bf-4ad9-9084-64d6c6fcd0e5}, !- Handle
  90.1-2007 - Office - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {745926eb-79f7-443f-b861-5c9e34c1bcc9}, !- Handle
  90.1-2007 - Office - ClosedOffice People, !- Name
  {d661a104-31bf-4ad9-9084-64d6c6fcd0e5}, !- People Definition Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {cddb2874-fe81-4ac9-b5fa-b01b96cfdd96}, !- Handle
  90.1-2007 - Office - ClosedOffice Infiltration, !- Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {b2af399f-90fc-4422-b139-5d9e7cca7fb6}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ee96428-0e88-4e6d-a6fb-57b933ffaab1}, !- Handle
  90.1-2007 - Office - ClosedOffice Electric Equipment, !- Name
  {b2af399f-90fc-4422-b139-5d9e7cca7fb6}, !- Electric Equipment Definition Name
  {0e5080b0-e480-4763-b25e-4dff849dac13}; !- Space or SpaceType Name

OS:SpaceType,
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Handle
  Conference,                             !- Name
  ,                                       !- Default Construction Set Name
  {632a8ae8-9bd0-4a65-8ea0-4929e8b1cd08}, !- Default Schedule Set Name
  {42cf3633-3dad-40d5-9673-411a3ceb5904}, !- Group Rendering Name
  {9b782779-5a99-45f9-a4e3-23aa97ec0682}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Conference;                             !- Standards Space Type

OS:Rendering:Color,
  {42cf3633-3dad-40d5-9673-411a3ceb5904}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {632a8ae8-9bd0-4a65-8ea0-4929e8b1cd08}, !- Handle
  90.1-2007 - Office - Conference Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {340eb144-8121-48ab-9c45-d3f5ed6f0d72}, !- Handle
  90.1-2007 - Office - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.28821102086649,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {750dce91-4695-4681-90b9-5280d6de827c}, !- Handle
  90.1-2007 - Office - Conference Lights, !- Name
  {340eb144-8121-48ab-9c45-d3f5ed6f0d72}, !- Lights Definition Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {9b782779-5a99-45f9-a4e3-23aa97ec0682}, !- Handle
  90.1-2007 - Office - Conference Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {bcb287ec-5caa-47e8-86fa-f930d8e13b51}, !- Handle
  90.1-2007 - Office - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {74560090-2f32-4519-bf31-226595361bd1}, !- Handle
  90.1-2007 - Office - Conference People, !- Name
  {bcb287ec-5caa-47e8-86fa-f930d8e13b51}, !- People Definition Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {94d17260-735a-4933-bc7e-85ac8d1b895a}, !- Handle
  90.1-2007 - Office - Conference Infiltration, !- Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {0c1828d0-f36c-4a21-8644-b25d15df72d0}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c8f202f7-aed1-4d18-ae6e-b51746c9e844}, !- Handle
  90.1-2007 - Office - Conference Electric Equipment, !- Name
  {0c1828d0-f36c-4a21-8644-b25d15df72d0}, !- Electric Equipment Definition Name
  {35fd26b8-ca77-4e0d-b290-400793acd74f}; !- Space or SpaceType Name

OS:SpaceType,
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  {f9af9d59-af52-4cad-bb8b-044598105e14}, !- Default Schedule Set Name
  {e70dd193-aea2-424f-9632-287c2629bfc1}, !- Group Rendering Name
  {a247eeec-ef20-4c25-abc5-b4d56e9ea544}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {e70dd193-aea2-424f-9632-287c2629bfc1}, !- Handle
  Rendering Color 36,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f9af9d59-af52-4cad-bb8b-044598105e14}, !- Handle
  90.1-2007 - Office - Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {7b274f7a-c408-4c24-9403-84b98ea32dfc}, !- Handle
  90.1-2007 - Office - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {42b8ca2f-9ea8-4bec-a710-ed2f70f5ec2d}, !- Handle
  90.1-2007 - Office - Corridor Lights,   !- Name
  {7b274f7a-c408-4c24-9403-84b98ea32dfc}, !- Lights Definition Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a247eeec-ef20-4c25-abc5-b4d56e9ea544}, !- Handle
  90.1-2007 - Office - Corridor Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {efae5929-9dd1-4307-8b35-1966814c65d6}, !- Handle
  90.1-2007 - Office - Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {f50f59b3-3c4e-45f6-bc24-00c5fa962b30}, !- Handle
  90.1-2007 - Office - Corridor People,   !- Name
  {efae5929-9dd1-4307-8b35-1966814c65d6}, !- People Definition Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {a40a8b5c-0758-490c-8aa0-d23e1635a954}, !- Handle
  90.1-2007 - Office - Corridor Infiltration, !- Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {a2941f10-1952-4ad2-89ca-9b5a49f40cff}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.72222566667356,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {eb07c083-f7d0-4470-817b-1a4f5c8ca871}, !- Handle
  90.1-2007 - Office - Corridor Electric Equipment, !- Name
  {a2941f10-1952-4ad2-89ca-9b5a49f40cff}, !- Electric Equipment Definition Name
  {9e1b7cae-c9d1-4c05-9606-016383b129b3}; !- Space or SpaceType Name

OS:SpaceType,
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Handle
  Elec/MechRoom,                          !- Name
  ,                                       !- Default Construction Set Name
  {ed1f09c5-57ea-4ab5-b5bf-b6af973b882a}, !- Default Schedule Set Name
  {ae7f7efd-ffce-4348-a21f-018b046a12b1}, !- Group Rendering Name
  {f6f78c05-6e58-4a4a-8d13-e138266fb2a8}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:Rendering:Color,
  {ae7f7efd-ffce-4348-a21f-018b046a12b1}, !- Handle
  Rendering Color 37,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ed1f09c5-57ea-4ab5-b5bf-b6af973b882a}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {3c7f96f8-436b-4042-b46e-160e22105fef}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {9e70fae4-bb1a-4284-9996-d5dbbf2baacf}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Lights, !- Name
  {3c7f96f8-436b-4042-b46e-160e22105fef}, !- Lights Definition Name
  {3e126030-5ee9-4c43-a465-563e5419644d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {f6f78c05-6e58-4a4a-8d13-e138266fb2a8}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {d0f8fec3-561d-42ed-94a2-fc933cbbb709}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Infiltration, !- Name
  {3e126030-5ee9-4c43-a465-563e5419644d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {82b97d6e-949a-46a8-8b9b-82dd29864af6}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5f9becb3-daff-4d22-a0f8-ce05d82c0afa}, !- Handle
  90.1-2007 - Office - Elec/MechRoom Electric Equipment, !- Name
  {82b97d6e-949a-46a8-8b9b-82dd29864af6}, !- Electric Equipment Definition Name
  {3e126030-5ee9-4c43-a465-563e5419644d}; !- Space or SpaceType Name

OS:SpaceType,
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}, !- Handle
  IT_Room,                                !- Name
  ,                                       !- Default Construction Set Name
  {851561d3-e353-4308-8a79-12488c5b2c53}, !- Default Schedule Set Name
  {85823477-487f-4b66-ada3-d919f223d170}, !- Group Rendering Name
  {a07b53da-37e3-40ce-aaa7-ce0fe222d82e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  IT_Room;                                !- Standards Space Type

OS:Rendering:Color,
  {85823477-487f-4b66-ada3-d919f223d170}, !- Handle
  Rendering Color 38,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {851561d3-e353-4308-8a79-12488c5b2c53}, !- Handle
  90.1-2007 - Office - IT_Room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {d5ad71c4-6a84-404e-9967-10c1330d20c3}, !- Handle
  90.1-2007 - Office - IT_Room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0531add2-e087-460c-9348-dc7e51209fcb}, !- Handle
  90.1-2007 - Office - IT_Room Lights,    !- Name
  {d5ad71c4-6a84-404e-9967-10c1330d20c3}, !- Lights Definition Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a07b53da-37e3-40ce-aaa7-ce0fe222d82e}, !- Handle
  90.1-2007 - Office - IT_Room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {79c3bb4e-53e0-4d82-a821-1ee907d41364}, !- Handle
  90.1-2007 - Office - IT_Room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {9b6782b5-977e-417b-ad21-389f7ade8a18}, !- Handle
  90.1-2007 - Office - IT_Room People,    !- Name
  {79c3bb4e-53e0-4d82-a821-1ee907d41364}, !- People Definition Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {68bace77-eff8-403d-a2bc-b0aace2edd4c}, !- Handle
  90.1-2007 - Office - IT_Room Infiltration, !- Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {d49ade2a-2a4f-4567-b650-e759af5a3efc}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5cc57945-e2de-498d-b716-d54b92c15b8e}, !- Handle
  90.1-2007 - Office - IT_Room Electric Equipment, !- Name
  {d49ade2a-2a4f-4567-b650-e759af5a3efc}, !- Electric Equipment Definition Name
  {ce15e5c6-f058-46ca-bec2-a440da7fa27c}; !- Space or SpaceType Name

OS:SpaceType,
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  {18b777c2-24f9-4104-bdb0-7c2a2214c1a8}, !- Default Schedule Set Name
  {61a56346-b721-40fc-a5c2-3a8912dbbc07}, !- Group Rendering Name
  {472eaa66-6519-4fef-a41f-c2099f64cacd}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {61a56346-b721-40fc-a5c2-3a8912dbbc07}, !- Handle
  Rendering Color 39,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {18b777c2-24f9-4104-bdb0-7c2a2214c1a8}, !- Handle
  90.1-2007 - Office - Lobby Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {1133747d-f7b5-4a3b-9340-b215b3806671}, !- Handle
  90.1-2007 - Office - Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {14b94606-8bc5-46fd-b1bf-dae8d2c30dd5}, !- Handle
  90.1-2007 - Office - Lobby Lights,      !- Name
  {1133747d-f7b5-4a3b-9340-b215b3806671}, !- Lights Definition Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {472eaa66-6519-4fef-a41f-c2099f64cacd}, !- Handle
  90.1-2007 - Office - Lobby Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {06a9ab08-d795-4447-8af0-ae8e40c2acb1}, !- Handle
  90.1-2007 - Office - Lobby People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d73197ff-9a8a-40fe-9d0b-cb00578f3838}, !- Handle
  90.1-2007 - Office - Lobby People,      !- Name
  {06a9ab08-d795-4447-8af0-ae8e40c2acb1}, !- People Definition Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {3215bbec-d6b1-4fea-b0de-784f609aebad}, !- Handle
  90.1-2007 - Office - Lobby Infiltration, !- Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {f2130760-a95f-4085-a9fc-6c2761af8cd6}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1c139d86-e49e-4b57-8f24-1aa07635ee7f}, !- Handle
  90.1-2007 - Office - Lobby Electric Equipment, !- Name
  {f2130760-a95f-4085-a9fc-6c2761af8cd6}, !- Electric Equipment Definition Name
  {0b62fb06-c3e5-4044-88f8-cdfbf08b234e}; !- Space or SpaceType Name

OS:SpaceType,
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}, !- Handle
  OpenOffice,                             !- Name
  ,                                       !- Default Construction Set Name
  {4cb12519-cacf-41b9-ac33-83101c134ac8}, !- Default Schedule Set Name
  {1552cc78-9755-48d0-99de-592e454fd6fa}, !- Group Rendering Name
  {0901efc3-2f8a-4748-8b63-3a9c8edbb15e}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  OpenOffice;                             !- Standards Space Type

OS:Rendering:Color,
  {1552cc78-9755-48d0-99de-592e454fd6fa}, !- Handle
  Rendering Color 40,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4cb12519-cacf-41b9-ac33-83101c134ac8}, !- Handle
  90.1-2007 - Office - OpenOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db4a0219-1eb6-42a9-aafb-934bc118d72d}, !- Handle
  90.1-2007 - Office - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {99dc927b-7fc7-4856-9004-23f242752b3b}, !- Handle
  90.1-2007 - Office - OpenOffice Lights, !- Name
  {db4a0219-1eb6-42a9-aafb-934bc118d72d}, !- Lights Definition Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0901efc3-2f8a-4748-8b63-3a9c8edbb15e}, !- Handle
  90.1-2007 - Office - OpenOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.00372838480128,                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004826,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {ea5e9bef-c34d-40aa-a90b-cbf8eefb1ead}, !- Handle
  90.1-2007 - Office - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {92c2f666-f4fe-4455-876e-8b8ee866c73f}, !- Handle
  90.1-2007 - Office - OpenOffice People, !- Name
  {ea5e9bef-c34d-40aa-a90b-cbf8eefb1ead}, !- People Definition Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {5dfd9c34-16ea-4bd2-92f9-b6c1fe74a047}, !- Handle
  90.1-2007 - Office - OpenOffice Infiltration, !- Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {99bc01d2-4614-4281-92c9-ed264040a2a9}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.79515847920585,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {417d64f4-56bc-4671-966f-b3d2ee7fe4d4}, !- Handle
  90.1-2007 - Office - OpenOffice Electric Equipment, !- Name
  {99bc01d2-4614-4281-92c9-ed264040a2a9}, !- Electric Equipment Definition Name
  {813d59f2-93e5-4fe5-b97b-1c9b9e7b2708}; !- Space or SpaceType Name

OS:SpaceType,
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Handle
  PrintRoom,                              !- Name
  ,                                       !- Default Construction Set Name
  {50c5631a-a0b8-4070-ab66-7d80173e92b5}, !- Default Schedule Set Name
  {8b536910-b679-4d55-ae9d-d562e3f501ee}, !- Group Rendering Name
  {dbb48e70-e666-47ed-a65f-25a922d6bd49}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  PrintRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {8b536910-b679-4d55-ae9d-d562e3f501ee}, !- Handle
  Rendering Color 41,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {50c5631a-a0b8-4070-ab66-7d80173e92b5}, !- Handle
  90.1-2007 - Office - PrintRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {fe6ac9b9-9e67-46b0-afdf-c293fc33b24e}, !- Handle
  90.1-2007 - Office - PrintRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {ec05074b-ff3a-422d-85d2-ed33b97d76b3}, !- Handle
  90.1-2007 - Office - PrintRoom Lights,  !- Name
  {fe6ac9b9-9e67-46b0-afdf-c293fc33b24e}, !- Lights Definition Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {dbb48e70-e666-47ed-a65f-25a922d6bd49}, !- Handle
  90.1-2007 - Office - PrintRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {416fb56c-d8a3-4fb9-a5d1-c27d6a46e2e1}, !- Handle
  90.1-2007 - Office - PrintRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {803024de-fef1-441f-852f-8dbee5feead6}, !- Handle
  90.1-2007 - Office - PrintRoom People,  !- Name
  {416fb56c-d8a3-4fb9-a5d1-c27d6a46e2e1}, !- People Definition Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {06ad9258-698d-451b-bffa-780dbd8ee049}, !- Handle
  90.1-2007 - Office - PrintRoom Infiltration, !- Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {777872db-6da2-4ba3-9bf3-45fc1168cdec}, !- Handle
  90.1-2007 - Office - PrintRoom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  30.0313100626201,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {ae469be1-e774-4bed-93b9-ab28e30d5f37}, !- Handle
  90.1-2007 - Office - PrintRoom Electric Equipment, !- Name
  {777872db-6da2-4ba3-9bf3-45fc1168cdec}, !- Electric Equipment Definition Name
  {9d6b7d76-b2c4-4a77-8de3-a475b8664feb}; !- Space or SpaceType Name

OS:SpaceType,
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Handle
  Restroom,                               !- Name
  ,                                       !- Default Construction Set Name
  {3cc7f65f-84f8-4dd2-9250-662ad5015944}, !- Default Schedule Set Name
  {8682c642-eb4c-460b-9933-204f13520f75}, !- Group Rendering Name
  {92bee8cd-d6a9-4bf9-b84b-f684aef1795f}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {8682c642-eb4c-460b-9933-204f13520f75}, !- Handle
  Rendering Color 42,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3cc7f65f-84f8-4dd2-9250-662ad5015944}, !- Handle
  90.1-2007 - Office - Restroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {b2320394-f21a-4821-b68d-42c06688878a}, !- Handle
  90.1-2007 - Office - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {623a0f37-5860-471a-813a-eea62e74a14d}, !- Handle
  90.1-2007 - Office - Restroom Lights,   !- Name
  {b2320394-f21a-4821-b68d-42c06688878a}, !- Lights Definition Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {92bee8cd-d6a9-4bf9-b84b-f684aef1795f}, !- Handle
  90.1-2007 - Office - Restroom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {000b5d2b-20f9-473e-af25-8fbb681de373}, !- Handle
  90.1-2007 - Office - Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {dd2f383e-9935-4b25-9ccd-33120872fd06}, !- Handle
  90.1-2007 - Office - Restroom People,   !- Name
  {000b5d2b-20f9-473e-af25-8fbb681de373}, !- People Definition Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {268512b2-220d-42d1-9dad-eef44b297610}, !- Handle
  90.1-2007 - Office - Restroom Infiltration, !- Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {552c5e2a-560f-4632-987c-3f70b905d343}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a4aa6802-a024-41e0-ac2c-67ee7edb3982}, !- Handle
  90.1-2007 - Office - Restroom Electric Equipment, !- Name
  {552c5e2a-560f-4632-987c-3f70b905d343}, !- Electric Equipment Definition Name
  {23271a2e-1087-403c-85e4-2c49b13abc95}; !- Space or SpaceType Name

OS:SpaceType,
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Handle
  Stair,                                  !- Name
  ,                                       !- Default Construction Set Name
  {6e27411b-3f86-4e05-b04f-87709920e836}, !- Default Schedule Set Name
  {98287bf4-a8ca-46b6-be04-3ed9cfb42cf2}, !- Group Rendering Name
  {38818993-eb3e-4cd9-8547-11afca2c70b3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:Rendering:Color,
  {98287bf4-a8ca-46b6-be04-3ed9cfb42cf2}, !- Handle
  Rendering Color 43,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {6e27411b-3f86-4e05-b04f-87709920e836}, !- Handle
  90.1-2007 - Office - Stair Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {60201141-1668-4bba-856f-61de38bc0648}, !- Handle
  90.1-2007 - Office - Stair Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {15bc5b94-2c71-43e4-adcb-a45cddd7de31}, !- Handle
  90.1-2007 - Office - Stair Lights,      !- Name
  {60201141-1668-4bba-856f-61de38bc0648}, !- Lights Definition Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {38818993-eb3e-4cd9-8547-11afca2c70b3}, !- Handle
  90.1-2007 - Office - Stair Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {063c670d-2758-4187-99ac-febf8a6ab5ad}, !- Handle
  90.1-2007 - Office - Stair Infiltration, !- Name
  {c3563463-2cd0-46b6-95b7-1a92fc5eef7b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Handle
  Storage,                                !- Name
  ,                                       !- Default Construction Set Name
  {22cd2fcf-ea93-4186-9f15-2fa12a4e31b4}, !- Default Schedule Set Name
  {49ccafdb-dad5-44d1-9948-ea3aca3c832e}, !- Group Rendering Name
  {28af399b-3d73-46bf-a740-a76cf3cb6464}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {49ccafdb-dad5-44d1-9948-ea3aca3c832e}, !- Handle
  Rendering Color 44,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {22cd2fcf-ea93-4186-9f15-2fa12a4e31b4}, !- Handle
  90.1-2007 - Office - Storage Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {db5fc920-77a3-4605-9f86-3802f2e57b35}, !- Handle
  90.1-2007 - Office - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {83be143d-2c01-4826-aaf3-ffd6bb160f09}, !- Handle
  90.1-2007 - Office - Storage Lights,    !- Name
  {db5fc920-77a3-4605-9f86-3802f2e57b35}, !- Lights Definition Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {28af399b-3d73-46bf-a740-a76cf3cb6464}, !- Handle
  90.1-2007 - Office - Storage Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {15ed251a-1488-4604-b99c-376485705b13}, !- Handle
  90.1-2007 - Office - Storage Infiltration, !- Name
  {50be4dce-5010-4531-a7b9-d7572137f80d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}, !- Handle
  Vending,                                !- Name
  ,                                       !- Default Construction Set Name
  {4107b0c5-b8ea-4897-ae5e-c1c836c4af6d}, !- Default Schedule Set Name
  {479663f6-03e1-46c8-8cfc-4702cb6adf2a}, !- Group Rendering Name
  {ab41eb8a-436c-40cf-b3d9-16677e324063}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Vending;                                !- Standards Space Type

OS:Rendering:Color,
  {479663f6-03e1-46c8-8cfc-4702cb6adf2a}, !- Handle
  Rendering Color 45,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4107b0c5-b8ea-4897-ae5e-c1c836c4af6d}, !- Handle
  90.1-2007 - Office - Vending Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {96ab2452-6c76-4192-93d8-cc7134f04c11}, !- Number of People Schedule Name
  {2263574d-4d0c-4599-8cd7-566e4fcb8109}, !- People Activity Level Schedule Name
  {b34c8f87-142e-4f2c-96fe-e5cdac8910ad}, !- Lighting Schedule Name
  {5e010303-f1c1-4f6f-a120-51b7be1c5814}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a23fa7a6-5670-4ebd-b17d-96c275861f8b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {f5e4f509-5ccf-4c49-bd3b-21102d737099}, !- Handle
  90.1-2007 - Office - Vending Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights,
  {0035f7e0-efc4-46bf-9b73-9af59a10d93c}, !- Handle
  90.1-2007 - Office - Vending Lights,    !- Name
  {f5e4f509-5ccf-4c49-bd3b-21102d737099}, !- Lights Definition Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ab41eb8a-436c-40cf-b3d9-16677e324063}, !- Handle
  90.1-2007 - Office - Vending Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:People:Definition,
  {59cd9211-9da5-4d89-893d-e58890c4297b}, !- Handle
  90.1-2007 - Office - Vending People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0107639104167097,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e91f36b2-ee6e-4b54-92d6-b191847a5d49}, !- Handle
  90.1-2007 - Office - Vending People,    !- Name
  {59cd9211-9da5-4d89-893d-e58890c4297b}, !- People Definition Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {0cb44233-0f3f-4266-8f7e-4e6fcb6687ab}, !- Handle
  90.1-2007 - Office - Vending Infiltration, !- Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000226568,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {eef10da1-9141-40b2-a54d-88d52c64925a}, !- Handle
  90.1-2007 - Office - Vending Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.4410551043324,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {4ad612f5-eb6b-48b9-a5b9-1d3357abb45f}, !- Handle
  90.1-2007 - Office - Vending Electric Equipment, !- Name
  {eef10da1-9141-40b2-a54d-88d52c64925a}, !- Electric Equipment Definition Name
  {38bf8d4a-cde8-4ddb-b485-4c92621d156e}; !- Space or SpaceType Name

OS:Rendering:Color,
  {c2145417-4386-48ee-b086-096420a562b4}, !- Handle
  Rendering Color 46,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9cf2c91-ad0b-459f-be2f-16f9f4819bcd}, !- Handle
  Rendering Color 47,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bb23039-f891-45d1-801d-d9a351a51761}, !- Handle
  Rendering Color 48,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4701e991-da61-40fe-8bb4-5235fc744167}, !- Handle
  Rendering Color 49,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {751d6ec1-0ccd-4de6-bac1-db2734bff2ea}, !- Handle
  Rendering Color 50,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed2beb73-694a-47ff-8a61-6497eb6f6697}, !- Handle
  Rendering Color 51,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0137948f-ffdd-4aaf-8bf4-71a81d1ae8d3}, !- Handle
  Rendering Color 52,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db51d8fc-1ca5-4f89-9699-c01a388f6401}, !- Handle
  Rendering Color 53,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c971a7e3-10b3-4287-916d-c304a4a49471}, !- Handle
  Rendering Color 54,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {afa25316-0c48-491b-a71b-2d04c5a09d3f}, !- Handle
  Rendering Color 55,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8626cc3f-cd7f-4404-b840-2c97a8fd4fa9}, !- Handle
  Rendering Color 56,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebc1fcfb-6515-48fc-8810-78e2c66ea26d}, !- Handle
  Rendering Color 57,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a97dedaa-1841-4b7b-b226-a7de3c00892a}, !- Handle
  Rendering Color 58,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {711b4e43-c535-4226-b042-6cd4b3563f22}, !- Handle
  Rendering Color 59,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a42308f-5f1d-4f80-8575-7c42f81392c3}, !- Handle
  Rendering Color 60,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24f77a37-6f38-4261-98dd-dfe50d19ee55}, !- Handle
  Rendering Color 61,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71c80dc5-bdd5-41cb-a471-df099f2310d2}, !- Handle
  Rendering Color 62,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dbf0f99-3d17-44fd-83b7-f1c80cb2504a}, !- Handle
  Rendering Color 63,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e4b65329-639e-405a-8eb8-fc00f2469edf}, !- Handle
  Rendering Color 64,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cb3fea2-7eeb-43cc-a7b5-489510f74f6c}, !- Handle
  Rendering Color 65,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f9f4bac9-908f-480a-9e15-55076901b19b}, !- Handle
  Rendering Color 66,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96dd8866-146e-4770-9f98-aeb4b9ca2384}, !- Handle
  Rendering Color 67,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08abbffa-6fa9-457f-8669-0c391d9bb6e9}, !- Handle
  Rendering Color 68,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7801e93-612b-43cd-8b6b-6e13d5f41c1a}, !- Handle
  Rendering Color 69,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {165ed093-99ab-43ce-a6e5-4cc5a414d3d7}, !- Handle
  Rendering Color 70,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4daf0442-64c6-48b2-9cc1-8284dc428575}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8fa8699e-e19c-46c9-a585-cff4f5188467}, !- Handle
  Rendering Color 72,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e9372b0-590f-4de9-8cea-2552d6e49272}, !- Handle
  Rendering Color 73,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {949eee76-1263-43cb-ad73-1bef9a192173}, !- Handle
  Rendering Color 74,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b700caa-ff5d-460e-9e04-b2c20b058542}, !- Handle
  Rendering Color 75,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0c3d350-14dc-42da-824e-7da66e6d09e2}, !- Handle
  Rendering Color 76,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84cabd37-1ca2-445b-8cf3-9d1fd39c376a}, !- Handle
  Rendering Color 77,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3dcbab11-8c89-4830-bb03-00ea6aca962d}, !- Handle
  Rendering Color 78,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91659801-f72c-4e7f-a699-46d8cae76ede}, !- Handle
  Rendering Color 79,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16320b87-8fde-4378-b06c-8fc1ba8ec312}, !- Handle
  Rendering Color 80,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {600e181e-111e-46a6-bfb4-1bb73b350ecf}, !- Handle
  Rendering Color 81,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36ba917b-4379-4350-9de0-ff6e32ca787b}, !- Handle
  Rendering Color 82,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c177afc-1759-4fab-92c1-103cfeb54185}, !- Handle
  Rendering Color 83,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84910309-3422-459e-8a13-5674c6993061}, !- Handle
  Rendering Color 84,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a5e9c1c-3e51-4a70-9246-d891d08acda7}, !- Handle
  Rendering Color 85,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c919489c-3d75-4169-907c-9a5363e31c71}, !- Handle
  Rendering Color 86,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5db5bf40-b9cb-42a7-9e16-d4e681b6f127}, !- Handle
  Rendering Color 87,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5819e2c7-103f-4049-8ba7-c51728decca4}, !- Handle
  Rendering Color 88,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce10221d-cbe7-40af-b813-f8f0f15776c1}, !- Handle
  Rendering Color 89,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d384bdc-4e1d-4fde-b3a3-5f58c5260e64}, !- Handle
  Rendering Color 90,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0202a76-6a34-4e99-97de-927565bbc7eb}, !- Handle
  Rendering Color 91,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ef51192-277c-4cd0-acf2-d28f36a65c64}, !- Handle
  Rendering Color 92,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultSurfaceConstructions,
  {edfbc977-d060-47aa-a71d-0b0b62153093}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a60406f5-e47e-4310-9324-54f1b6bad23c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bd1cf9ec-a746-46ad-b027-eb8fc822aeb3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8d9b4735-256e-4351-a53a-d72c90b51f4a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {171da06d-6a10-422c-8f5a-938a996ebe0b}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4d4e3d48-a0be-48c3-b2a5-67d4f26dc7d1}, !- Handle
  Default Surface Constructions 4,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c1419354-6ed2-4ca3-b04a-cc529a73d96b}, !- Handle
  Default Surface Constructions 5,        !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b42f40eb-f7ee-4c71-99a0-19b9b9b036de}, !- Handle
  Default Surface Constructions 6,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4965690d-6c8f-4816-86ee-7366da94ea8c}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {814e6fce-c0a1-4a07-8aff-88ce7d3db293}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f930b6cd-3f3e-4e66-9133-8b862203c31d}, !- Handle
  Default Surface Constructions 7,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed3f4191-1688-47aa-b06d-6dee0fe025a0}, !- Handle
  Default Surface Constructions 8,        !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {94534971-eda7-47a9-9965-7f65691e1db7}, !- Handle
  Default Surface Constructions 9,        !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ed2bb918-6716-4259-a86a-48282efd27e1}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {158fa7e3-7118-4f45-a4cf-3dbe9a694c14}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f64ea5ba-ad43-4228-9b7a-9b92e44dfdb5}, !- Handle
  Default Surface Constructions 10,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e1fa5f76-e2f2-463b-842a-c4b2f9a22c1e}, !- Handle
  Default Surface Constructions 11,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e51d3b43-ca31-46f0-ba89-598661bd32bb}, !- Handle
  Default Surface Constructions 12,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6d5101c0-a204-4f43-bc63-8a4d0aaf3269}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ad10e5d7-b919-4aba-9f77-077acb65f25a}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fb1bd7d0-7912-4592-9674-376b28400494}, !- Handle
  Default Surface Constructions 13,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {75a3ea31-e777-400a-a0ff-b3d9b5132cc8}, !- Handle
  Default Surface Constructions 14,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e0e885e-de50-429a-a83a-2c5a1ca06706}, !- Handle
  Default Surface Constructions 15,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3b23ad1e-a7d3-44bc-afe3-e5ade9a6e791}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {50ecf333-b3e3-4bce-94ca-7e7301c099f7}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c3120126-ee6e-4034-b079-787bd2e02e07}, !- Handle
  Default Surface Constructions 16,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1e95f74c-b3c1-4bf8-a650-54b82a7bca89}, !- Handle
  Default Surface Constructions 17,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f00eb91d-bb87-4e7f-875d-edfaabb2ac18}, !- Handle
  Default Surface Constructions 18,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {61b9bc1b-55d7-41f7-98fe-12bb59194c49}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {6b70dcf8-8f08-4cd4-a009-2c3fffe6cbc8}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f394508a-59c8-4d8f-bd9b-5ce4c58fdcee}, !- Handle
  Default Surface Constructions 19,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {91f42696-5b49-474e-93ba-d5b4cb39f148}, !- Handle
  Default Surface Constructions 20,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {06ac80a8-245c-4cf9-bed1-8480beff69da}, !- Handle
  Default Surface Constructions 21,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {04292efa-6327-43a4-906b-75bd3081bab4}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7e72adf2-f396-4221-b828-fc8b0f2ba6ce}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {558e90e6-daa5-480d-8066-5a3d9ffd21a7}, !- Handle
  Default Surface Constructions 22,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {770b689c-0df1-4015-a940-8ed4df93d6ca}, !- Handle
  Default Surface Constructions 23,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bf9bb829-e373-4152-961b-a0f0bc717d14}, !- Handle
  Default Surface Constructions 24,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e0a3df7-8157-41a4-8e23-16796a6ead04}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5feb534f-7ac7-4099-ac10-507380f55232}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b812f41d-2469-4539-bd9a-1ef48613f6bd}, !- Handle
  Default Surface Constructions 25,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {369c41a4-3ef6-4bac-8c7e-9696d4b336ca}, !- Handle
  Default Surface Constructions 26,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6da15bb5-f469-4433-abd4-f0f34bc47ee1}, !- Handle
  Default Surface Constructions 27,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b4900854-c558-4eea-96ad-b1f1141a5be8}, !- Handle
  Default Sub Surface Constructions 17,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {49145029-22ff-4efa-b0e7-ac117878caff}, !- Handle
  Default Sub Surface Constructions 18,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {ae8a0a3f-cfd7-47d5-ad49-ef463c3d67aa}, !- Handle
  Default Surface Constructions 28,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {bac9903c-fabe-4191-ae9f-9fb6da28f1cb}, !- Handle
  Default Surface Constructions 29,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7bdb199b-9043-4004-8bbe-29e0e36a3abf}, !- Handle
  Default Surface Constructions 30,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ecbccf6-7e70-4100-946d-aad84e9c6243}, !- Handle
  Default Sub Surface Constructions 19,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cc6ca7b1-7f25-4704-bdb9-5edebd839dbc}, !- Handle
  Default Sub Surface Constructions 20,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f796e14d-30b8-4a39-83f8-838067cc0b56}, !- Handle
  Default Surface Constructions 31,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89f26275-e30b-4453-b8bf-75468d272a2f}, !- Handle
  Default Surface Constructions 32,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7177a4b7-2f8e-4672-9143-49fb871691aa}, !- Handle
  Default Surface Constructions 33,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3517a270-0d24-440f-ba9c-6d97814d163c}, !- Handle
  Default Sub Surface Constructions 21,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fca01923-0e54-4174-b5d3-4c1eed57715c}, !- Handle
  Default Sub Surface Constructions 22,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {052d07c2-6ec1-4041-82ba-cc2c42da2eea}, !- Handle
  Default Surface Constructions 34,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0d15d830-c2aa-4b25-a30a-7edd5f2dccb4}, !- Handle
  Default Surface Constructions 35,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9b9d0b2f-f13a-47fa-96b5-ae74de19167e}, !- Handle
  Default Surface Constructions 36,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ec06451d-1892-4269-bf16-54e048da5b25}, !- Handle
  Default Sub Surface Constructions 23,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {4c6fa2cc-4641-4546-bc82-2ea051afedea}, !- Handle
  Default Sub Surface Constructions 24,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {458e78c8-03f3-4e85-823a-cdf93e15f593}, !- Handle
  Default Surface Constructions 37,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4cd7f260-27bb-4ae4-a17d-a2a00f2c10c4}, !- Handle
  Default Surface Constructions 38,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6a324b8f-e04c-4ba0-aee5-cf15ddb83b3c}, !- Handle
  Default Surface Constructions 39,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {acbf36af-cf44-4a10-bd83-2926c8244f86}, !- Handle
  Default Sub Surface Constructions 25,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0e5f3b6f-50c6-4faa-a2d7-7ce0e80f527f}, !- Handle
  Default Sub Surface Constructions 26,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {24274d64-fb10-4f30-9b15-5457ae95d17d}, !- Handle
  Default Surface Constructions 40,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {057af6eb-58fe-491a-8932-b166d645a7ef}, !- Handle
  Default Surface Constructions 41,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f98bc693-479b-426f-bdf2-d85133336b84}, !- Handle
  Default Surface Constructions 42,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ea4363b-1b27-43d2-9415-955a0770d935}, !- Handle
  Default Sub Surface Constructions 27,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {390b1d4b-a9ba-49ff-8b7b-40095fa7da2c}, !- Handle
  Default Sub Surface Constructions 28,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7d75b54a-61e8-4381-8b00-cd85275a34fe}, !- Handle
  Default Surface Constructions 43,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5b98300f-fb9f-4ebb-abf1-9ca86a4822a7}, !- Handle
  Default Surface Constructions 44,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7e6397bd-da75-4603-9170-52201f0975ee}, !- Handle
  Default Surface Constructions 45,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {084ddc53-e52e-44ee-a540-7027eafec708}, !- Handle
  Default Sub Surface Constructions 29,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {af0fad48-c009-4e01-a4e8-f9dcdaebe42e}, !- Handle
  Default Sub Surface Constructions 30,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e5baae5e-be38-40ea-ada2-3fdd4723217c}, !- Handle
  Default Surface Constructions 46,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2438026e-bfe0-4412-8fec-9cee62ec3f88}, !- Handle
  Default Surface Constructions 47,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {736efd65-2b78-4ebb-9f8a-d38eb611e006}, !- Handle
  Default Surface Constructions 48,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {03302c4c-c689-4a8a-8793-59501dcd8d54}, !- Handle
  Default Sub Surface Constructions 31,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0382b3ff-1ddb-402a-8af5-4e04aff4836b}, !- Handle
  Default Sub Surface Constructions 32,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {0fbdbbed-425f-4d6d-a98a-b5f37052d01d}, !- Handle
  Default Surface Constructions 49,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {54e1429c-b574-4c37-8dda-79ec4b56879a}, !- Handle
  Default Surface Constructions 50,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fcd0f6e4-70cc-413b-9d5e-471a9786129a}, !- Handle
  Default Surface Constructions 51,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ac22ebff-25cb-4805-8a19-f1254caecffc}, !- Handle
  Default Sub Surface Constructions 33,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {623fb79a-596d-48f2-8bad-b206745dffdd}, !- Handle
  Default Sub Surface Constructions 34,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2f47952c-1f58-4f7a-a766-1a91d7db0442}, !- Handle
  Default Surface Constructions 52,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0b1587f9-ddda-4426-bf42-84197f219308}, !- Handle
  Default Surface Constructions 53,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c6af5ac2-7791-4d58-a3ef-12d65a1f6286}, !- Handle
  Default Surface Constructions 54,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {82af1571-a8ee-4331-b4d7-8ef26f2c8fa9}, !- Handle
  Default Sub Surface Constructions 35,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {114a913c-9394-4d10-9dca-3b070e2576b6}, !- Handle
  Default Sub Surface Constructions 36,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {abced615-42f4-405e-a9ca-5aed2f58b682}, !- Handle
  Default Surface Constructions 55,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {95b0d5eb-0c0e-442a-9d89-d08ca0c714e9}, !- Handle
  Default Surface Constructions 56,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b08a4f49-8b26-4044-8129-5df9c30a758d}, !- Handle
  Default Surface Constructions 57,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {909ce367-cfff-408c-8ac1-81484e28170a}, !- Handle
  Default Sub Surface Constructions 37,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0288d6e4-f9d7-44ff-b747-89cc67a5eb19}, !- Handle
  Default Sub Surface Constructions 38,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fdc4f060-66f1-460f-99f6-236c7918b68c}, !- Handle
  Default Surface Constructions 58,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {118ec3f3-d142-4ba1-b869-38710d4735a1}, !- Handle
  Default Surface Constructions 59,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b798cb3f-f0f6-4c33-8af3-b08b51f6df62}, !- Handle
  Default Surface Constructions 60,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a6f458ce-3742-4d8f-bc05-ffd4d29ec7c5}, !- Handle
  Default Sub Surface Constructions 39,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {585a0eaf-7206-4de3-9e35-b216732d09e0}, !- Handle
  Default Sub Surface Constructions 40,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3626f10a-9d49-4f89-948c-2f716f0476d3}, !- Handle
  Default Surface Constructions 61,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8d694558-d3fb-469f-88b4-2249aa74a7c9}, !- Handle
  Default Surface Constructions 62,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {82c1eb49-817d-4cf3-8168-f79b5003ea88}, !- Handle
  Default Surface Constructions 63,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d165b7db-1306-4794-b2d0-d91aae0a69a3}, !- Handle
  Default Sub Surface Constructions 41,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {9c6c467d-db62-4676-b829-1b71cb421c2a}, !- Handle
  Default Sub Surface Constructions 42,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7d4da5ce-cdee-4967-b04c-6015bd366570}, !- Handle
  Default Surface Constructions 64,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22c88e8f-b1a8-46cf-b19a-def83e178e6d}, !- Handle
  Default Surface Constructions 65,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c1ec3338-04d4-47b0-ad0c-a487081b80bf}, !- Handle
  Default Surface Constructions 66,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ca86bf97-3cb4-4d5e-985d-244c6f1f0bb0}, !- Handle
  Default Sub Surface Constructions 43,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {103683ce-591f-45d7-8d7c-28616d205cfc}, !- Handle
  Default Sub Surface Constructions 44,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4dd8f911-94e4-45fe-8ada-367da9c8b19d}, !- Handle
  Default Surface Constructions 67,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fb616be3-194c-4000-bc7c-01bc5d7eca6a}, !- Handle
  Default Surface Constructions 68,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7640b620-b072-4a71-8018-64d18776c1c8}, !- Handle
  Default Surface Constructions 69,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbfc7b47-ea87-42db-942f-22c2e6ff7c3b}, !- Handle
  Default Sub Surface Constructions 45,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eb744345-0644-4e41-a00c-75ab167ea626}, !- Handle
  Default Sub Surface Constructions 46,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {f0d8ccc8-19d6-479c-ba00-9ae187f6a069}, !- Handle
  Default Surface Constructions 70,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8663d548-d56f-4846-a07f-63e224f691c7}, !- Handle
  Default Surface Constructions 71,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ed805f94-a02c-4182-a968-d414309efbba}, !- Handle
  Default Surface Constructions 72,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3ab3c89e-6c96-4608-a9ed-ed3fb2fd0d3e}, !- Handle
  Default Sub Surface Constructions 47,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {a8e56b22-febe-4957-a741-9442b7219aa5}, !- Handle
  Default Sub Surface Constructions 48,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {41550100-2444-4ecb-8c7e-cfc30cb600d2}, !- Handle
  Default Surface Constructions 73,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3f0380ee-3cc4-4ed1-b051-cfeec8e9e6b4}, !- Handle
  Default Surface Constructions 74,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6325972b-8817-450e-9cb2-8a29ca260dac}, !- Handle
  Default Surface Constructions 75,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0f5fb109-0af3-41e2-b563-d335bd536d2f}, !- Handle
  Default Sub Surface Constructions 49,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {87cf320e-c5fa-4bcb-9e68-7fae6050b922}, !- Handle
  Default Sub Surface Constructions 50,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {027b032c-6f76-42ba-878e-bff431604170}, !- Handle
  Default Surface Constructions 76,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e65898d-2fdf-4d13-b32a-e085bb568e93}, !- Handle
  Default Surface Constructions 77,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33445386-25c8-4633-8585-3bc93989df86}, !- Handle
  Default Surface Constructions 78,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7a28e11-5c8d-4ef8-ac8f-148c3a480633}, !- Handle
  Default Sub Surface Constructions 51,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {7a304d3d-300a-40d0-a4b8-afbb026337f9}, !- Handle
  Default Sub Surface Constructions 52,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a2231852-b4d2-4b52-ba24-553f0d0f54ec}, !- Handle
  Default Surface Constructions 79,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1dc1c172-f1fd-4290-a441-c2ff162e6a03}, !- Handle
  Default Surface Constructions 80,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {dd144de7-027b-4751-8e7d-64191e114bb8}, !- Handle
  Default Surface Constructions 81,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b57b41e-3b2c-4352-b5d0-14877d8469cd}, !- Handle
  Default Sub Surface Constructions 53,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {846ad46e-7e89-4b23-80ee-e9138954be5a}, !- Handle
  Default Sub Surface Constructions 54,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {9e7f8634-89ab-4f37-9fa4-80857868a985}, !- Handle
  Default Surface Constructions 82,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f02dae9a-117f-4280-9dfb-eed227e49c1d}, !- Handle
  Default Surface Constructions 83,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2611da32-f0cd-45e0-9dc1-dfc3009da5c3}, !- Handle
  Default Surface Constructions 84,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8eb7f479-7075-42c3-bb47-5e35427b4dda}, !- Handle
  Default Sub Surface Constructions 55,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf21c4b5-d48a-4ecb-ae0a-ec529dc5b4dd}, !- Handle
  Default Sub Surface Constructions 56,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {21ed710f-da03-49b9-89c1-5f712babe6e7}, !- Handle
  Default Surface Constructions 85,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {22aee24c-84e0-40ee-b417-83ef77b62c6b}, !- Handle
  Default Surface Constructions 86,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {51b6c5f3-76ce-481a-907f-f7f43aaff9ba}, !- Handle
  Default Surface Constructions 87,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {33b7a958-6c79-4a2b-9fe6-fa498c2f6164}, !- Handle
  Default Sub Surface Constructions 57,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d38be4df-2d26-43c5-a7f1-24020b91d7d7}, !- Handle
  Default Sub Surface Constructions 58,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {43190eb2-b0d4-4f47-8fee-2d51d74798fd}, !- Handle
  Default Surface Constructions 88,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {666f02f2-0d6d-44c9-a959-ac256990562f}, !- Handle
  Default Surface Constructions 89,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {df119ea6-974c-4213-91d2-d83d47f40d50}, !- Handle
  Default Surface Constructions 90,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fb4956df-9a19-4232-83fe-3656068e183b}, !- Handle
  Default Sub Surface Constructions 59,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f48c941d-0e7b-4a9b-a2d8-053a2efd47c4}, !- Handle
  Default Sub Surface Constructions 60,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {552215f8-cee2-483c-ad93-d5525028b660}, !- Handle
  Default Surface Constructions 91,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {248a5d49-49cb-4297-8e6c-3ffbc5308105}, !- Handle
  Default Surface Constructions 92,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2f172794-a1fc-4e52-abf5-cc753b0f3b3a}, !- Handle
  Default Surface Constructions 93,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {418fc1a2-5cb1-4c21-8fa1-a2d1aff6946d}, !- Handle
  Default Sub Surface Constructions 61,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d65b58b5-e2ab-4d4a-9b06-c38e84a55b68}, !- Handle
  Default Sub Surface Constructions 62,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {35311f43-ec05-4660-b61c-d9047ec959f2}, !- Handle
  Default Surface Constructions 94,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8bc3b39-de96-4437-a9f5-7eb4f20952ba}, !- Handle
  Default Surface Constructions 95,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {ea8de0a9-f9a8-4f95-a247-3dbec352477e}, !- Handle
  Default Surface Constructions 96,       !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1bc1d2f8-9fb9-4d62-86ca-a53afaa27679}, !- Handle
  Default Sub Surface Constructions 63,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d6063388-b4d6-40af-a26e-2824402634c3}, !- Handle
  Default Sub Surface Constructions 64,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a683ba81-08be-4ecb-9867-942ad44773cc}, !- Handle
  Default Surface Constructions 97,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7bb027b2-c543-499b-9d4e-7729b5416506}, !- Handle
  Default Surface Constructions 98,       !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f584b1d3-7b94-4423-9778-dc8cb99b5ed6}, !- Handle
  Default Surface Constructions 99,       !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2f7df673-212c-46a8-9740-2acc2df13095}, !- Handle
  Default Sub Surface Constructions 65,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {cf7697ce-007d-454a-a3e8-773141d08562}, !- Handle
  Default Sub Surface Constructions 66,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {fc8aeccd-2899-47f0-bee2-15da82cac6ea}, !- Handle
  Default Surface Constructions 100,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1102c4e0-58f3-48bc-8035-49e28ceb81ef}, !- Handle
  Default Surface Constructions 101,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9db7da30-1a76-477d-897c-28f2ae05af17}, !- Handle
  Default Surface Constructions 102,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b096f661-855a-4383-8acf-ddef92d67889}, !- Handle
  Default Sub Surface Constructions 67,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0b9dec10-e666-4f9a-81a2-1d7565a85532}, !- Handle
  Default Sub Surface Constructions 68,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {7e121fc0-2d96-4a40-bc96-4e16a190ef8c}, !- Handle
  Default Surface Constructions 103,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6c351a8-adce-4253-b76b-e1f51c24d440}, !- Handle
  Default Surface Constructions 104,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {14d88617-bb9c-42e9-bde3-753aa19c8459}, !- Handle
  Default Surface Constructions 105,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {72bf965b-c28a-4247-aa9a-cf035e073c02}, !- Handle
  Default Sub Surface Constructions 69,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {fc6764ee-2401-4c3e-9da4-c5ee4d712906}, !- Handle
  Default Sub Surface Constructions 70,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3f1a7cc3-86dd-4f23-9e25-1a162d0cd3e7}, !- Handle
  Default Surface Constructions 106,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d1daac65-731b-40d8-a0eb-f9745f4ca678}, !- Handle
  Default Surface Constructions 107,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b227db51-9c47-4154-ba96-e7b344dd8823}, !- Handle
  Default Surface Constructions 108,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3fcfeba7-e8bb-489c-822b-045717d929cb}, !- Handle
  Default Sub Surface Constructions 71,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c2820643-395e-498d-84d2-826e0ade6f0c}, !- Handle
  Default Sub Surface Constructions 72,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {4cf35893-ab6e-474d-8654-74e9a49707a2}, !- Handle
  Default Surface Constructions 109,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a632125-859c-4431-8d66-099eca4e2faf}, !- Handle
  Default Surface Constructions 110,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {adc93faa-ee14-4ad8-84d7-c81fccbec111}, !- Handle
  Default Surface Constructions 111,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {3a5f9a34-9ad6-4336-a180-bf292f4699ce}, !- Handle
  Default Sub Surface Constructions 73,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {702b45c2-888f-4aee-94eb-8a4c638c2b0f}, !- Handle
  Default Sub Surface Constructions 74,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a6ec4622-6110-4e09-b54a-c3f23b4e4ce3}, !- Handle
  Default Surface Constructions 112,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {86027946-0dbb-4e56-92e5-9f752cc10c21}, !- Handle
  Default Surface Constructions 113,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5268496a-1f21-4e3d-b597-d1e0b60ee498}, !- Handle
  Default Surface Constructions 114,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {e61d5742-e46c-4de4-aa74-d57dbe32997b}, !- Handle
  Default Sub Surface Constructions 75,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ce1dc004-a695-42df-8fc6-fa15a412d213}, !- Handle
  Default Sub Surface Constructions 76,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2fdc4967-eac5-4552-bdbb-70372302ab7f}, !- Handle
  Default Surface Constructions 115,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e3396b2c-1c90-4e6b-b45e-f19d542f8b6a}, !- Handle
  Default Surface Constructions 116,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a86dc02b-b9f6-448c-b9e2-57a7aed8f212}, !- Handle
  Default Surface Constructions 117,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a7796ec0-fb65-44a4-9a50-59f715206521}, !- Handle
  Default Sub Surface Constructions 77,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f041cfa-8a48-457e-87c8-8c26be8d464d}, !- Handle
  Default Sub Surface Constructions 78,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {81cebce4-f695-4ca3-8c35-d0c5d7d693c9}, !- Handle
  Default Surface Constructions 118,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7620e675-dbe4-4483-83da-a2f685cf7429}, !- Handle
  Default Surface Constructions 119,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {1df72853-69d8-4bae-8043-093059d38576}, !- Handle
  Default Surface Constructions 120,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6a355fba-bd59-4365-a830-fc744e27a481}, !- Handle
  Default Sub Surface Constructions 79,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {922ebac9-35ea-4a71-8463-5a3c35dea9ad}, !- Handle
  Default Sub Surface Constructions 80,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3c2c9b0b-b040-411c-a5ce-4e9cebf7b007}, !- Handle
  Default Surface Constructions 121,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4fcff8d7-3492-4c0a-b235-53634f744c18}, !- Handle
  Default Surface Constructions 122,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0aa43d47-584c-478c-aa05-38673d1d3d77}, !- Handle
  Default Surface Constructions 123,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {50be6071-324e-4369-944b-b1f5404a06a5}, !- Handle
  Default Sub Surface Constructions 81,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {064685f8-0649-425b-b968-06b4481b50b7}, !- Handle
  Default Sub Surface Constructions 82,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {daf0e12e-c510-4040-b1ae-5629c463cf1e}, !- Handle
  Default Surface Constructions 124,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {747da471-66d2-42f0-9f11-3fe7dfe2e193}, !- Handle
  Default Surface Constructions 125,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70d528bd-0344-438b-a79b-3ee89ae3c5c6}, !- Handle
  Default Surface Constructions 126,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {6fc098bd-c45e-45c7-99ab-c203191a9c58}, !- Handle
  Default Sub Surface Constructions 83,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {d590b669-ff09-4353-b760-1b2973d4c8cc}, !- Handle
  Default Sub Surface Constructions 84,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3f861612-6111-4cd5-b4f8-e11ac09eb015}, !- Handle
  Default Surface Constructions 127,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {98a70f8e-74ef-40d6-b500-ecd6bcfbd712}, !- Handle
  Default Surface Constructions 128,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {567069d0-0bf1-430c-af3e-f33e7bbe74fb}, !- Handle
  Default Surface Constructions 129,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1458a9f7-f1aa-47a1-bd31-16a1783dabc6}, !- Handle
  Default Sub Surface Constructions 85,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2af57320-6524-4fbd-908d-7072e71393c3}, !- Handle
  Default Sub Surface Constructions 86,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {bd330459-bc54-41bf-b10a-8d516a95cc6f}, !- Handle
  Default Surface Constructions 130,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a2f1c600-de11-4390-ba2a-47f1d704809a}, !- Handle
  Default Surface Constructions 131,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f88008d-7986-4cbd-89e9-676522c0fb8f}, !- Handle
  Default Surface Constructions 132,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {37e62691-ee7a-41fe-98e4-474cd1e61cda}, !- Handle
  Default Sub Surface Constructions 87,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f2f06dec-09e0-49e5-9a67-202f28477453}, !- Handle
  Default Sub Surface Constructions 88,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b682fa61-720d-471f-a32c-ef0b0004fb7f}, !- Handle
  Default Surface Constructions 133,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {56d1ddff-fc59-4d7c-9862-70f308e370bf}, !- Handle
  Default Surface Constructions 134,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7852a362-311b-4afe-af36-1c27ed788adc}, !- Handle
  Default Surface Constructions 135,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4f89d830-87a4-4807-91cc-aec455fae2a4}, !- Handle
  Default Sub Surface Constructions 89,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1ee256b9-9a51-4161-beb0-be63d55f241e}, !- Handle
  Default Sub Surface Constructions 90,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d24e2ee0-61c7-4c50-88fc-653da763f523}, !- Handle
  Default Surface Constructions 136,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8d806b5-b6eb-44d4-b927-4960c523c3dc}, !- Handle
  Default Surface Constructions 137,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {23950e2c-edb5-42c0-8300-16ad1a3bcfc5}, !- Handle
  Default Surface Constructions 138,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0657555d-6cda-4923-b5de-5d1d149dfe62}, !- Handle
  Default Sub Surface Constructions 91,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c01f165c-29ad-413e-a261-2d2a4473baea}, !- Handle
  Default Sub Surface Constructions 92,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {94ff5fa3-1db8-41dd-8187-fc3d2e542e77}, !- Handle
  Default Surface Constructions 139,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {244a567d-91a2-4d23-896d-e76ac6f89c49}, !- Handle
  Default Surface Constructions 140,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {30df21c3-43ef-44ae-b67e-4623672ef2cd}, !- Handle
  Default Surface Constructions 141,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2a44c660-e21e-4db8-9ce1-3f6144cf311d}, !- Handle
  Default Sub Surface Constructions 93,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {92b3afaa-f48e-4a04-8600-abe12e5f6f77}, !- Handle
  Default Sub Surface Constructions 94,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {865dc62f-bceb-4456-9d32-68f75c170a8e}, !- Handle
  Default Surface Constructions 142,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {139e3354-5ec2-4f5e-ad49-6b5848f410f6}, !- Handle
  Default Surface Constructions 143,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {6e5c0a31-199b-4bf4-a06a-27292b8ff880}, !- Handle
  Default Surface Constructions 144,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fb42153d-9db6-4041-9929-f09837495151}, !- Handle
  Default Sub Surface Constructions 95,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {3cdfbf44-e644-4e5c-ae85-541d01a5242d}, !- Handle
  Default Sub Surface Constructions 96,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {d74b1adf-d14d-4253-a3be-dbc90441c817}, !- Handle
  Default Surface Constructions 145,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c14e9022-57a7-4839-a0de-addafa08aab9}, !- Handle
  Default Surface Constructions 146,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {65b66f79-cfcd-4d0b-97fa-f5b2bf544c8c}, !- Handle
  Default Surface Constructions 147,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {8058a7a6-52bb-41ad-ac8e-6d80d885bac3}, !- Handle
  Default Sub Surface Constructions 97,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {8fcb5669-60ea-44f8-b2d7-bb2794edece9}, !- Handle
  Default Sub Surface Constructions 98,   !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {5a2cee12-bd8c-4d18-8076-fa899d6522a1}, !- Handle
  Default Surface Constructions 148,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4e57c809-3ce3-4b74-b792-ddf1e656ef26}, !- Handle
  Default Surface Constructions 149,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e2832762-8bac-4cfc-aa7f-858187bcfc58}, !- Handle
  Default Surface Constructions 150,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {42a7b55f-3ce0-455a-9431-5f0d1aa6d15d}, !- Handle
  Default Sub Surface Constructions 99,   !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {eaf59f31-102e-4a57-af39-8acb76d1b3a7}, !- Handle
  Default Sub Surface Constructions 100,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3993a85b-3d7b-48f9-979e-9cef9242e1bd}, !- Handle
  Default Surface Constructions 151,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {af21769f-3d61-4c1a-862a-d082e6dc1945}, !- Handle
  Default Surface Constructions 152,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d8dac6f4-92a6-4b63-b683-9c1d337003f7}, !- Handle
  Default Surface Constructions 153,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {25226e69-36f2-4f0e-b91e-47c9ce207310}, !- Handle
  Default Sub Surface Constructions 101,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b3b2e161-2293-41aa-91dd-b2d574273bad}, !- Handle
  Default Sub Surface Constructions 102,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {b9652fdd-1466-402f-9898-924529f19f0d}, !- Handle
  Default Surface Constructions 154,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {fcd07868-9905-41af-a386-828cc553026d}, !- Handle
  Default Surface Constructions 155,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {531f58b3-d77a-45df-af07-bac4fd56b862}, !- Handle
  Default Surface Constructions 156,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4cf00b41-eca4-46d9-86ec-5bab2600cab9}, !- Handle
  Default Sub Surface Constructions 103,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5b298446-c87b-4f9d-af07-5f7ff2316ea1}, !- Handle
  Default Sub Surface Constructions 104,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {816fd039-3b62-4057-88a8-92c10bc36c1e}, !- Handle
  Default Surface Constructions 157,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {16196722-86d5-4741-8b39-b19d0016d1af}, !- Handle
  Default Surface Constructions 158,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {35726ea8-c712-4cc6-a3c5-2e54eeec787a}, !- Handle
  Default Surface Constructions 159,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c4613fc1-5c26-4131-b56b-ab12986747c8}, !- Handle
  Default Sub Surface Constructions 105,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5f7bb1eb-aba0-42e6-bb4f-46c9a9eeb741}, !- Handle
  Default Sub Surface Constructions 106,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {1202c6a7-07f2-435d-8db8-7c823578599a}, !- Handle
  Default Surface Constructions 160,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {61c70f4d-61de-4e2b-99a0-9f987e4c8a6e}, !- Handle
  Default Surface Constructions 161,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83932d37-775d-4d34-8dff-cf8d135cedc3}, !- Handle
  Default Surface Constructions 162,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {aec09e9b-51a6-4560-8b96-407bcd3481cd}, !- Handle
  Default Sub Surface Constructions 107,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {024b448d-de62-4cf3-b331-467c291b3ae2}, !- Handle
  Default Sub Surface Constructions 108,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {168520de-21ee-49b4-b4db-56f285c8ed1f}, !- Handle
  Default Surface Constructions 163,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {88214b99-cc64-4fd4-9606-6da1a3db34ae}, !- Handle
  Default Surface Constructions 164,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0a1f37be-bd90-4173-8293-92e064e0dac4}, !- Handle
  Default Surface Constructions 165,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d73c0dd2-c16c-4192-9169-f863ff1f0a0b}, !- Handle
  Default Sub Surface Constructions 109,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e6b8f688-3caa-4d1f-a1bc-b2f6e0dfc35c}, !- Handle
  Default Sub Surface Constructions 110,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {2cccc916-5e29-4e24-82fb-540a1449b57d}, !- Handle
  Default Surface Constructions 166,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {4551e82b-87c4-4377-a04d-5d4f1691e5ab}, !- Handle
  Default Surface Constructions 167,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a8534d2a-1adb-4124-9c0e-09ddd1891a2c}, !- Handle
  Default Surface Constructions 168,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5937e116-419c-49f4-a48d-f252f569621c}, !- Handle
  Default Sub Surface Constructions 111,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {dff10066-fed8-4719-80cb-d337e95f5bb4}, !- Handle
  Default Sub Surface Constructions 112,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {3ab949e9-5af9-48f1-b9e0-e7fb40aadae3}, !- Handle
  Default Surface Constructions 169,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9d48496-6caa-49de-9fb8-d19b9d544357}, !- Handle
  Default Surface Constructions 170,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {859d3b82-1199-4e18-a733-c2b33f626ec8}, !- Handle
  Default Surface Constructions 171,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c77036fa-0690-40e7-9d46-22b1746e9ea7}, !- Handle
  Default Sub Surface Constructions 113,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0a5d2820-f145-4bc2-a7d1-15c6b7d343ef}, !- Handle
  Default Sub Surface Constructions 114,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {e57ac979-5317-47e8-a5b6-1f7641a0a26d}, !- Handle
  Default Surface Constructions 172,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {014d81b8-1afd-4be4-9415-452326dd325a}, !- Handle
  Default Surface Constructions 173,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {555c743d-77d4-4cb1-8c39-4a531197706a}, !- Handle
  Default Surface Constructions 174,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2b2baf75-d1b2-4100-b24a-bdc72902f674}, !- Handle
  Default Sub Surface Constructions 115,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ae17a313-eb30-4718-ae5a-aa61ef8c0fba}, !- Handle
  Default Sub Surface Constructions 116,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {48952014-45db-4f70-8384-21d44c7d23f3}, !- Handle
  Default Surface Constructions 175,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {251d8c5e-0e1b-4d22-ac0b-5dc6db45c56b}, !- Handle
  Default Surface Constructions 176,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {f70d3c52-e8c5-48fb-b74b-435b64240081}, !- Handle
  Default Surface Constructions 177,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {efd2c49f-a4f5-44f2-9962-c0ed4732b753}, !- Handle
  Default Sub Surface Constructions 117,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c40fa709-de18-4bdb-96ac-33b65f78c95a}, !- Handle
  Default Sub Surface Constructions 118,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {8a8cf2b0-799c-4f27-a5b7-f6cfc7f459bc}, !- Handle
  Default Surface Constructions 178,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {83c4171e-1b00-42b3-a88c-47f191bb9c35}, !- Handle
  Default Surface Constructions 179,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {89f3e7ba-3564-44ff-b767-2e65a31cc3b2}, !- Handle
  Default Surface Constructions 180,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {ac4646b5-da8b-4eeb-9f8d-a25947ac438a}, !- Handle
  Default Sub Surface Constructions 119,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b7eab82c-226e-4281-bf59-a40f9386e6bc}, !- Handle
  Default Sub Surface Constructions 120,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {c2bc10bb-b96b-4ce5-b7c2-b4e68ab729d5}, !- Handle
  Default Surface Constructions 181,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9d6f42c4-c6ff-49ac-a472-b555370daf9f}, !- Handle
  Default Surface Constructions 182,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a6b939f1-edf1-4e63-83dd-becc0f2e34d9}, !- Handle
  Default Surface Constructions 183,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {17507825-2e5a-4d87-94ea-395f78b7833f}, !- Handle
  Default Sub Surface Constructions 121,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0566a166-0601-4399-a748-65461928e274}, !- Handle
  Default Sub Surface Constructions 122,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {a21a9038-a4dc-4a55-b30e-49a1428f23e3}, !- Handle
  Default Surface Constructions 184,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eabf15dd-954b-477c-9b3f-edb0fe778fc1}, !- Handle
  Default Surface Constructions 185,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {42ba2c59-a0a2-4030-bad9-f0f600f0b826}, !- Handle
  Default Surface Constructions 186,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4005b38e-5490-4332-b5e7-d4e5323c929e}, !- Handle
  Default Sub Surface Constructions 123,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b561d9c5-da49-4049-8e18-51de4ab62540}, !- Handle
  Default Sub Surface Constructions 124,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cfd0c017-ef8b-4706-973a-625c474868e7}, !- Handle
  Default Surface Constructions 188,      !- Name
  {93e96d62-d580-4b82-9a27-cc3c7c52532b}, !- Floor Construction Name
  {f88123bd-394b-4a3b-9d52-052aa232ca1c}, !- Wall Construction Name
  {7692b4b6-e923-4ad0-a8ac-1a22c252797a}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {368893d2-6a47-4038-bb6a-e219bb438ea2}, !- Handle
  Default Surface Constructions 189,      !- Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Floor Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}, !- Wall Construction Name
  {6593269f-4c72-4220-b978-2587d9b9c062}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {794936b3-3d5e-4d65-a519-a1ef389f63e4}, !- Handle
  Default Sub Surface Constructions 125,  !- Name
  {1dbcd680-5e90-4af9-8a61-f44efb1beb04}, !- Fixed Window Construction Name
  {1dbcd680-5e90-4af9-8a61-f44efb1beb04}, !- Operable Window Construction Name
  {407084e8-27cc-46f2-9725-f6cd8c262943}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  {74e2e861-4b5e-4c47-973d-4165a55fab22}, !- Skylight Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Tubular Daylight Dome Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {41763ebf-efbc-4b96-a0cf-1a6de8e5a0f5}, !- Handle
  Default Sub Surface Constructions 126,  !- Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Fixed Window Construction Name
  {48bbc7e0-d552-471e-bd66-38626ba6fdba}, !- Operable Window Construction Name
  {da0ca4d9-691b-40e2-8f5e-cd7eabcd45dd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {cd8fce15-89d8-4e4a-99bb-6f6793d45b74}, !- Handle
  Default Surface Constructions 190,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e07db01f-2ee0-4438-99dc-50b6c7b90680}, !- Handle
  Default Surface Constructions 191,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5ce0efe6-2d75-4b20-bd0c-6e1ed052cdd8}, !- Handle
  Default Surface Constructions 192,      !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {280e1f1f-ef72-437f-a19f-5432a3405fad}, !- Handle
  Default Sub Surface Constructions 127,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e10da1c5-cd9c-427a-80a6-4617a1804e96}, !- Handle
  Default Sub Surface Constructions 128,  !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ClimateZones,
  {27bbefdb-4b55-4f94-b1cf-5eeb11d2334a}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:YearDescription,
  {37007462-da95-4740-9f04-ded096a882ce}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {dba71e7e-f3db-411c-9403-e4156fcf0360}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {2cce2b5e-5d9c-4ea7-9e3c-e4592ccfd8ce}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {ede19542-28b5-4484-b822-24e3a2189ff4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ProgramControl,
  {d8ca314b-ee54-4169-91d7-0468ad6386e2}; !- Handle

OS:Timestep,
  {70fa81d8-bbee-4bde-876d-0ab5e47c87ae}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:OutputControl:ReportingTolerances,
  {cf911a3a-f410-40ba-8916-5f4df63d7571}, !- Handle
  1.1,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.1;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:ConvergenceLimits,
  {fafddcf6-157a-40d1-81f7-cb562312aa90}; !- Handle

OS:ShadowCalculation,
  {77a6de90-7e93-41eb-b040-89e2aeaa4e17}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SurfaceConvectionAlgorithm:Inside,
  {27da19ee-9993-468c-9b9f-4f3327bee67c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {72b14f8b-32a3-4372-b127-3578b9b75fb3}, !- Handle
  DOE-2;                                  !- Algorithm

OS:HeatBalanceAlgorithm,
  {932d6ba7-9380-4be0-bddf-1327407d0339}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:ZoneAirHeatBalanceAlgorithm,
  {6de2f421-bf01-4d7f-b4ec-f2fc316c4584}, !- Handle
  AnalyticalSolution;                     !- Algorithm

OS:ZoneAirContaminantBalance,
  {21cac409-abf7-4773-8dfe-4942cf9fa81c}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {7951c5c2-8ee2-4307-986a-47011ca16d48}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:RunPeriod,
  {a046552e-da93-4d7a-b8e4-adb92556dca2}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:ComponentData,
  {8f6ea100-80aa-4cc0-b9d2-fb3ed9362aae}, ! Handle
  Component Data 1,                       ! Name
  {6101b39c-07fc-46a4-9b97-4788f0218f23}, ! UUID
  {f0ee1281-e730-47cd-8131-925e24d17669}, ! Version UUID
  1363981808,                             ! Creation Timestamp
  1397839966,                             ! Version Timestamp
  {8ad85f42-8e75-4d1b-9ba4-7a4e93c71508}, ! Name of Object 1
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Name of Object 2
  {9be68210-ff18-48d0-a432-926e6e339a86}, ! Name of Object 3
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; ! Name of Object 4

OS:Material,
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}, ! Handle
  1/2IN Gypsum 1,                         ! Name
  Smooth,                                 ! Roughness
  0.01271,                                ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  784.9,                                  ! Density {kg/m3}
  830,                                    ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.92,                                   ! Solar Absorptance
  0.92;                                   ! Visible Absorptance

OS:Construction,
  {8ad85f42-8e75-4d1b-9ba4-7a4e93c71508}, ! Handle
  90.1-2007 Nonres 5B Ext Wall Steel-Framed, ! Name
  {89c11bf4-ffbb-4667-8a43-289c278c9812}, ! Surface Rendering Name
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Layer 1
  {9be68210-ff18-48d0-a432-926e6e339a86}, ! Layer 2
  {976685ab-3e32-4b27-a1c7-e2b6d35797cd}; ! Layer 3

OS:Material,
  {9be68210-ff18-48d0-a432-926e6e339a86}, ! Handle
  Wall Insulation [10],                   ! Name
  MediumRough,                            ! Roughness
  0.0971136,                              ! Thickness {m}
  0.045,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material:NoMass,
  {0bc36b0b-c681-48e3-a7cd-0ec2c0d1602e}, ! Handle
  MAT-SHEATH 1,                           ! Name
  Rough,                                  ! Roughness
  0.36256,                                ! Thermal Resistance {m2-K/W}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {c9464b68-a529-4d48-a0fd-9e4bf30e87a3}, !- Handle
  {8ad85f42-8e75-4d1b-9ba4-7a4e93c71508}; !- Construction Name

OS:Material,
  {8efecfb2-24c6-4b18-b3ce-4e77e9d39203}, ! Handle
  Roof Insulation [14],                   ! Name
  MediumRough,                            ! Roughness
  0.167335,                               ! Thickness {m}
  0.049,                                  ! Conductivity {W/m-K}
  265,                                    ! Density {kg/m3}
  836.8,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Construction,
  {134a7452-c719-40ca-901b-f73e0c0b5b18}, ! Handle
  90.1-2007 Nonres 5B Roof IEAD,          ! Name
  {477eef60-8920-47e1-905a-314850baf8c2}, ! Surface Rendering Name
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Layer 1
  {8efecfb2-24c6-4b18-b3ce-4e77e9d39203}, ! Layer 2
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}; ! Layer 3

OS:ComponentData,
  {235f4213-8978-4324-8903-a03be4a45c98}, ! Handle
  Component Data 2,                       ! Name
  {4971b1a7-0cdd-4fa3-9f0f-99fe3adfe5bd}, ! UUID
  {f9785faf-af62-46bf-b03b-e964616ba32e}, ! Version UUID
  1363981806,                             ! Creation Timestamp
  1397839966,                             ! Version Timestamp
  {134a7452-c719-40ca-901b-f73e0c0b5b18}, ! Name of Object 1
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Name of Object 2
  {8efecfb2-24c6-4b18-b3ce-4e77e9d39203}, ! Name of Object 3
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}; ! Name of Object 4

OS:Material,
  {db6f25bc-445e-4552-ba42-0d70eb2dd68c}, ! Handle
  Roof Membrane 1,                        ! Name
  VeryRough,                              ! Roughness
  0.0095,                                 ! Thickness {m}
  0.16,                                   ! Conductivity {W/m-K}
  1121.29,                                ! Density {kg/m3}
  1460,                                   ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.7;                                    ! Visible Absorptance

OS:Material,
  {94b2a4e7-0b3e-4f64-ae7d-0a610846cbfc}, ! Handle
  Metal Decking 1,                        ! Name
  MediumSmooth,                           ! Roughness
  0.001524,                               ! Thickness {m}
  45.006,                                 ! Conductivity {W/m-K}
  7680,                                   ! Density {kg/m3}
  418.4,                                  ! Specific Heat {J/kg-K}
  0.9,                                    ! Thermal Absorptance
  0.7,                                    ! Solar Absorptance
  0.3;                                    ! Visible Absorptance

OS:StandardsInformation:Construction,
  {f629a0b4-44c2-433e-8f09-ed8a8ef70608}, !- Handle
  {134a7452-c719-40ca-901b-f73e0c0b5b18}; !- Construction Name

OS:Construction,
  {32d01e7c-8afd-4f38-a177-f245ad3234ca}, ! Handle
  90.1-2013 Nonres 5B Window Metal framing all other, ! Name
  {5f4e685a-5997-47d9-8a71-5c7986090746}, ! Surface Rendering Name
  {98a961be-d649-4661-a2c4-4da8c6c2d4a1}; ! Layer 1

OS:StandardsInformation:Construction,
  {22dd467c-d7df-449a-9d19-f16220e10904}, !- Handle
  {32d01e7c-8afd-4f38-a177-f245ad3234ca}, !- Construction Name
  ,                                       !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  ,                                       !- Fenestration Frame Type
  ,                                       !- Fenestration Divider Type
  ,                                       !- Fenestration Tint
  ;                                       !- Fenestration Gas Fill

OS:WindowMaterial:Glazing,
  {95705d9e-52fe-44d4-9a3f-5ca090df07a0}, ! Handle
  Theoretical Glass [146],                ! Name
  SpectralAverage,                        ! Optical Data Type
  ,                                       ! Window Glass Spectral Data Set Name
  0.003,                                  ! Thickness {m}
  0.481761,                               ! Solar Transmittance at Normal Incidence
  0.468239,                               ! Front Side Solar Reflectance at Normal Incidence
  0.468239,                               ! Back Side Solar Reflectance at Normal Incidence
  0.621562,                               ! Visible Transmittance at Normal Incidence
  0.328438,                               ! Front Side Visible Reflectance at Normal Incidence
  0.328438,                               ! Back Side Visible Reflectance at Normal Incidence
  0,                                      ! Infrared Transmittance at Normal Incidence
  0.9,                                    ! Front Side Infrared Hemispherical Emissivity
  0.9,                                    ! Back Side Infrared Hemispherical Emissivity
  0.03026;                                ! Conductivity {W/m-K}

OS:Construction,
  {74e2e861-4b5e-4c47-973d-4165a55fab22}, ! Handle
  90.1-2007 Nonres 5B Skylight without Curb, ! Name
  {efcdd035-f14b-4d61-80b3-33e485ead031}, ! Surface Rendering Name
  {95705d9e-52fe-44d4-9a3f-5ca090df07a0}; ! Layer 1

OS:ComponentData,
  {206dd9b4-08b3-40c8-9199-55e3bf873cbf}, ! Handle
  Component Data 4,                       ! Name
  {a4d0bb6f-be76-46c5-afff-cee0cbc9777c}, ! UUID
  {977fb963-e83b-4bff-8231-93b5b403d39f}, ! Version UUID
  1363981811,                             ! Creation Timestamp
  1397839966,                             ! Version Timestamp
  {74e2e861-4b5e-4c47-973d-4165a55fab22}, ! Name of Object 1
  {95705d9e-52fe-44d4-9a3f-5ca090df07a0}; ! Name of Object 2

OS:StandardsInformation:Construction,
  {ed8a6e47-866a-4e00-94e5-b1ac0c93d1b2}, !- Handle
  {74e2e861-4b5e-4c47-973d-4165a55fab22}; !- Construction Name

OS:Facility,
  {c142d909-5c0c-49cc-afb6-3ac320ece105}; !- Handle

OS:Rendering:Color,
  {4e93911f-9317-4b04-aedd-1afcfeb40aba}, !- Handle
  Rendering Color 93,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {306159af-543f-49f7-9d85-f4275f09cfb6}, !- Handle
  Rendering Color 94,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6bcfd2da-0df2-42c8-950b-653224593bd4}, !- Handle
  Rendering Color 95,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16e5e52a-51f7-4399-8024-6d7a92b694b0}, !- Handle
  Rendering Color 96,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce8a2c5e-0317-4fe4-a9c0-7f59e9df9c1e}, !- Handle
  Rendering Color 97,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b5b4288-9bb8-4be5-8cff-3bce5b6ce6e9}, !- Handle
  Rendering Color 98,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65d6696e-a1e2-474f-8118-7b3295765f0c}, !- Handle
  Rendering Color 99,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c275184f-2618-4fb3-90d4-960159078997}, !- Handle
  Rendering Color 100,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {65b84e0e-8806-43ce-93de-b6fb7a3093d7}, !- Handle
  Rendering Color 101,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {57cc5ed6-9675-4e7c-b65d-3460330cd0fa}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81ad604e-34f8-44a9-b595-a86c021e7378}, !- Handle
  Rendering Color 103,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20a235da-b917-4e63-8e2e-440fe58d806e}, !- Handle
  Rendering Color 104,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db1e0c03-5680-4efb-b2f3-69e2ae09b301}, !- Handle
  Rendering Color 105,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0efe52e5-ca07-42b1-a6f9-cba1c9047608}, !- Handle
  Rendering Color 106,                    !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {22c7881e-20c3-410d-90e6-943ccb713481}, !- Handle
  Rendering Color 107,                    !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1778f56e-ec51-4c16-a698-15a63487b002}, !- Handle
  Rendering Color 108,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d13fa05-dfbf-4c4f-ae98-4fa046fb1a2c}, !- Handle
  Rendering Color 109,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {50e019a3-509e-48d5-9956-23374af0dde5}, !- Handle
  Rendering Color 110,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3decbe9-81cb-4232-b034-1f859938b40a}, !- Handle
  Rendering Color 111,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08a51cb5-b1ee-4351-9c18-4a6fdc204831}, !- Handle
  Rendering Color 112,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e7b35188-da7a-4fc9-bae0-19c86cd175d8}, !- Handle
  Rendering Color 113,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e006c38-1cf9-4a87-b659-87080f7855e6}, !- Handle
  Rendering Color 114,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dd29c09-3d1c-4a73-9e95-053c85a4ab33}, !- Handle
  Rendering Color 115,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fd444da6-63f1-42ce-8483-4c450182d997}, !- Handle
  Rendering Color 116,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab6fbc3b-440d-41b3-9de3-618a997a9a4a}, !- Handle
  Rendering Color 117,                    !- Name
  112,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {608fc31f-d4eb-4a81-b8f1-3f0c60d9d90f}, !- Handle
  Rendering Color 118,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f6cdbce-162b-46c4-9322-e43edb7563bf}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3f4e9527-1ad7-425d-a725-c57dc4986920}, !- Handle
  Rendering Color 120,                    !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a91c0154-f0c5-4c30-a353-3813ad8f0275}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89ba2950-b36c-46ca-9bca-1d22100d41ce}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d259201-fb89-4d84-88b6-d5b5466f7689}, !- Handle
  Rendering Color 123,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3d167e01-1fa4-4bc1-8e60-c3a5bbf215b5}, !- Handle
  Rendering Color 124,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f73a820-4bd5-464e-903b-db2f92a7ea46}, !- Handle
  Rendering Color 125,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b84bdbe5-a030-4cbc-b00e-07d75e0a082a}, !- Handle
  Rendering Color 126,                    !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75bd7b45-745d-4db4-b3f6-0a07b3fef819}, !- Handle
  Rendering Color 127,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {95cd2992-3e2f-429a-a1ed-a72c50f4b83a}, !- Handle
  Rendering Color 128,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e18b017a-eec3-4223-a39d-d6ec4f0a4df1}, !- Handle
  Rendering Color 129,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d86056a0-0a4d-4cb3-9cc7-c35b8c3acda5}, !- Handle
  Rendering Color 130,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3055dd92-0bd9-472f-add0-6932f03597dc}, !- Handle
  Rendering Color 131,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0352c65-d3f0-4f3d-8a25-c34a1985016f}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80147516-1a10-4029-9abd-b631e3c6204c}, !- Handle
  Rendering Color 133,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e030b8c7-a5ca-4a71-aac7-7db1e3a4f397}, !- Handle
  Rendering Color 134,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fd343829-e6fc-4510-8f89-42b94dde20b1}, !- Handle
  Rendering Color 135,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ec8059c-93ee-4f99-819b-9006268b1a38}, !- Handle
  Rendering Color 136,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3b142c21-cadc-4f3f-ba31-876a27dbeb10}, !- Handle
  Rendering Color 137,                    !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4340f66e-571e-4b25-a656-771f047be53a}, !- Handle
  Rendering Color 138,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d561c804-9e2b-42d8-8bd3-6c82ed7060d7}, !- Handle
  Rendering Color 139,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4dc84123-0e47-4e36-8d0d-12a841cf982c}, !- Handle
  Rendering Color 140,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a301c2a9-6c5a-47f4-ae22-6d1b6ebec512}, !- Handle
  Rendering Color 141,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2821b477-c5c9-4880-9f0f-f54e95c0d430}, !- Handle
  Rendering Color 142,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0c6034d6-a37e-4cb4-b3ff-68a7729dff72}, !- Handle
  Rendering Color 143,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c4fa9ddf-ea52-41ec-81f9-1415590c14d2}, !- Handle
  Rendering Color 144,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0854c2d7-1ae6-4752-b357-9c854cee20f1}, !- Handle
  Rendering Color 145,                    !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1759a1bb-cbf5-4555-8d40-ba7ba044cf1c}, !- Handle
  Rendering Color 146,                    !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e279ff84-7f8e-49ed-ac32-380b11b8028c}, !- Handle
  Rendering Color 147,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bf67dfc-5a9c-4256-ae6f-c3476fef92d1}, !- Handle
  Rendering Color 148,                    !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ae4c67d-fe85-4852-9c1c-bf93fd588585}, !- Handle
  Rendering Color 149,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {27aab2a2-7357-4df7-9325-1f6b76506d50}, !- Handle
  Rendering Color 150,                    !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {308cf051-01b2-4dd9-bb43-402cad1aa502}, !- Handle
  Rendering Color 151,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26b626f7-b615-432a-8465-2d16836e1f17}, !- Handle
  Rendering Color 152,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ec4694a-c60b-45b4-b418-7f2306c7843f}, !- Handle
  Rendering Color 153,                    !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5eb9f0c7-3a36-493f-9476-1435739c3947}, !- Handle
  Rendering Color 154,                    !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d9908120-859b-4aed-88e9-d68308210b61}, !- Handle
  Rendering Color 155,                    !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f7c69962-6f74-48fc-a3ef-eeff1cabe022}, !- Handle
  Rendering Color 156,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b38c249-8b74-4036-8371-791fd17349ea}, !- Handle
  Rendering Color 157,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a1ff9228-30f3-4ec6-9779-91b26ce8a252}, !- Handle
  Rendering Color 158,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {21ad76f1-260f-452e-adbf-c293edc9610a}, !- Handle
  Rendering Color 159,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6590d7ad-eb3c-4a40-887b-3d1e75646270}, !- Handle
  Rendering Color 160,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d765d0b3-8496-45ee-a536-cf0f5a59cc46}, !- Handle
  Rendering Color 161,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98dba7e6-a227-4a22-aad3-9b788310bb63}, !- Handle
  Rendering Color 162,                    !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f72a1f8-181e-4dd5-904e-06ad86ed5f2e}, !- Handle
  Rendering Color 163,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7bde907b-d4b6-4ae6-9f80-707cbe9bd1e7}, !- Handle
  Rendering Color 164,                    !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c73adc64-0fb6-4e40-a2c6-ee61fbab3507}, !- Handle
  Rendering Color 165,                    !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {253b3044-342e-4554-8d53-e1dd3b1691a9}, !- Handle
  Rendering Color 166,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e002320-4e0f-40cb-aa9b-ab14eb45f1ed}, !- Handle
  Rendering Color 167,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {704f0beb-2be7-4b1b-9d34-3cad96d83e89}, !- Handle
  Rendering Color 168,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed40735f-8a92-46b3-96be-21aee58b2072}, !- Handle
  Rendering Color 169,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0caff819-0f72-4de7-be90-139e092d93f0}, !- Handle
  Rendering Color 170,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f951eb36-b32e-4c5b-a014-127a39554d48}, !- Handle
  Rendering Color 171,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a57c2cfd-68b0-4b41-a81c-2f0af21d2345}, !- Handle
  Rendering Color 172,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b6f3c40-f894-4ae3-83a3-551d20cc9a44}, !- Handle
  Rendering Color 173,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc791e46-380f-4794-817c-205e8230b37a}, !- Handle
  Rendering Color 174,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5893a286-2db0-46da-a41f-cc5d7842ccc5}, !- Handle
  Rendering Color 175,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d6cd852a-4e2f-4f22-ae24-d518845fb054}, !- Handle
  Rendering Color 176,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e18a2d4-3a48-4591-8c6a-a43855e27749}, !- Handle
  Rendering Color 177,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84bfa0a9-ee87-4cdc-ba64-a647619c5ab0}, !- Handle
  Rendering Color 178,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c90d2162-4d50-489d-8f36-3fa1900b906a}, !- Handle
  Rendering Color 179,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1dcc297-2c35-4aeb-b729-e07738747ecf}, !- Handle
  Rendering Color 180,                    !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8cf4b992-ba79-4fef-8c20-c11a889a568c}, !- Handle
  Rendering Color 181,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0d3f7a6b-fe81-403e-985b-f2c18ddc3ea9}, !- Handle
  Rendering Color 182,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {18056be8-4b5b-41d5-a000-7ea8fd1b73ce}, !- Handle
  Rendering Color 183,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d7965635-f77b-4446-9d02-7601dff0f635}, !- Handle
  Rendering Color 184,                    !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {36e4da45-9dae-4301-a71e-c223be1bbb4f}, !- Handle
  Rendering Color 185,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0a8d578-d136-4366-b278-b2c9cbbb7056}, !- Handle
  Rendering Color 186,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {584629c8-41da-46e1-b022-c79a5586acdf}, !- Handle
  Rendering Color 187,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a73e3d2-49a6-46f2-9ec8-a7e55dc9580c}, !- Handle
  Rendering Color 188,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c5d4452e-492e-4fde-9ebe-7f5815b80687}, !- Handle
  Rendering Color 189,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {55026a16-755a-43ee-b4ea-bae33a869198}, !- Handle
  Rendering Color 190,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f95885b-69e2-4e66-83ad-e51c23f13e96}, !- Handle
  Rendering Color 191,                    !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4f028cb8-8ce8-4b68-8321-1b7772c382c4}, !- Handle
  Rendering Color 192,                    !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c850917f-f97d-4a2a-968d-d33f096258e2}, !- Handle
  Rendering Color 193,                    !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dafb2105-652c-413f-b0c8-44a6b12758f7}, !- Handle
  Rendering Color 194,                    !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85aab85f-4b10-4737-a321-8ebc315a1f05}, !- Handle
  Rendering Color 195,                    !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be496401-4a69-46b8-9e73-75def330f63f}, !- Handle
  Rendering Color 196,                    !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d2c9289-4a3d-4f5b-90d9-2d23a6724e53}, !- Handle
  Rendering Color 197,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42222cd0-cbfa-47de-a175-dd7be119b45e}, !- Handle
  Rendering Color 198,                    !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eba196f8-3559-48d1-a69f-4570f1b09924}, !- Handle
  Rendering Color 199,                    !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c92d058-6c67-4321-9db5-1e75ad6879d9}, !- Handle
  Rendering Color 200,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d95a8b5-225a-4e85-a282-4712cf7f749b}, !- Handle
  Rendering Color 201,                    !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11f011d6-1b73-4592-819e-bc0b257b29c3}, !- Handle
  Rendering Color 202,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a86179ba-84fc-4670-9688-07c623e6be26}, !- Handle
  Rendering Color 203,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35026ab4-bc74-4958-8627-21c128cabbe4}, !- Handle
  Rendering Color 204,                    !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fcd44a8-460e-47e1-8a20-132eb61dba97}, !- Handle
  Rendering Color 205,                    !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {044e1d97-8ca2-4104-86e5-df5912cc2dbe}, !- Handle
  Rendering Color 206,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9288e466-9c15-4be6-bac2-bf902173a7da}, !- Handle
  Rendering Color 207,                    !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e3ca7c76-da11-4dae-b304-b6377c8c1967}, !- Handle
  Rendering Color 208,                    !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5bfcf727-4ce2-4669-a07c-22cd3a3cb37f}, !- Handle
  Rendering Color 209,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {412ec1e6-fdfc-4934-96b0-944be106cb2d}, !- Handle
  Rendering Color 210,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b4fadf43-1dab-4d13-8981-f7b00eca77e4}, !- Handle
  Rendering Color 211,                    !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {23df9be7-8707-4da4-a076-c0892bddcbfe}, !- Handle
  Rendering Color 212,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {75b3e874-d2c3-49eb-9a59-2b790b61efb6}, !- Handle
  Rendering Color 213,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0b6949a-1bc6-4457-bb91-c19bb7c24ef5}, !- Handle
  Rendering Color 214,                    !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43bd0de8-b454-4fb6-b80d-4dd4f98dfc1b}, !- Handle
  Rendering Color 215,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d2f007f-caf2-452b-af67-9293074d7ada}, !- Handle
  Rendering Color 216,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cdd622b5-c02d-49c5-87a6-acdff4790440}, !- Handle
  Rendering Color 217,                    !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d84fa10b-9444-4c05-8a36-ab2f2e1bd8df}, !- Handle
  Rendering Color 218,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7e4fc516-2d9e-4968-b3db-2600bebf26ae}, !- Handle
  Rendering Color 219,                    !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9fa13656-b8f2-47d3-9d80-f778b2074581}, !- Handle
  Rendering Color 220,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c1ec0ef5-0edd-4190-a807-fe8059cfadd4}, !- Handle
  Rendering Color 221,                    !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {34c20da0-eb2b-4d9b-86b9-0c3ab77b740e}, !- Handle
  Rendering Color 222,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9342a938-f555-435f-af6d-a95554084f7a}, !- Handle
  Rendering Color 223,                    !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b158edbd-6a5e-4b3e-b6e2-3d8354498b9d}, !- Handle
  Rendering Color 224,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d4c6f2c6-f3bc-4235-8b1b-022173e2c1ba}, !- Handle
  Rendering Color 225,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21230d33-c8be-4963-a17c-59b466cf52f3}, !- Handle
  Rendering Color 226,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {98895b3f-86e0-4fb4-aa35-5d42cf04976b}, !- Handle
  Rendering Color 227,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1af66e40-8e14-4a55-9586-8f66c1776289}, !- Handle
  Rendering Color 228,                    !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ec4d7df-2463-4f47-ba75-25d149bc7e54}, !- Handle
  Rendering Color 229,                    !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {93cec1c8-4684-4c55-8dd4-ede2f841cb5c}, !- Handle
  Rendering Color 230,                    !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
