  {8b3ade77-b146-4ecf-9b91-394dd30693b9}, !- Demand Side Outlet Node Name
  {5c52110a-62b3-4d16-a592-dcb1ba7386fd}, !- Demand Side Inlet Node A
  {abf4dddb-8d43-49f7-a8d3-cdeda7bab74b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {375a7410-593a-4925-957e-15c12f01abc8}, !- Handle
  Node 41,                                !- Name
  {20ff097f-9b60-426c-835a-5753bce8d320}, !- Inlet Port
  {b5149ac4-ee6b-4c81-af24-1d6e91d339d2}; !- Outlet Port

OS:Node,
  {25378e63-31d3-4a43-a56b-281e38e36370}, !- Handle
  Node 42,                                !- Name
  {52e36e89-a797-4843-b403-a55ff789df6b}, !- Inlet Port
  {abf4dddb-8d43-49f7-a8d3-cdeda7bab74b}; !- Outlet Port

OS:Connection,
  {20ff097f-9b60-426c-835a-5753bce8d320}, !- Handle
  {1517b2d1-e884-4f1c-a6c7-73ca9083651a}, !- Name
  {31d11ceb-03ce-4def-ad61-7fb66341e637}, !- Source Object
  8,                                      !- Outlet Port
  {375a7410-593a-4925-957e-15c12f01abc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf4dddb-8d43-49f7-a8d3-cdeda7bab74b}, !- Handle
  {dddecee4-3c29-4f95-b062-cf7a06e22a2b}, !- Name
  {25378e63-31d3-4a43-a56b-281e38e36370}, !- Source Object
  3,                                      !- Outlet Port
  {31d11ceb-03ce-4def-ad61-7fb66341e637}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {49cc7d74-9bf4-44e7-a8d6-519a45ae755e}, !- Handle
  Node 43,                                !- Name
  {5c52110a-62b3-4d16-a592-dcb1ba7386fd}, !- Inlet Port
  {0fa8c24c-7685-4857-b21b-217e6f733fdd}; !- Outlet Port

OS:Node,
  {16e9e8b4-f904-4d60-956c-36a5feffcaa3}, !- Handle
  Node 44,                                !- Name
  {23759821-2026-4886-b5f5-513495b9fedc}, !- Inlet Port
  {8b3ade77-b146-4ecf-9b91-394dd30693b9}; !- Outlet Port

OS:Node,
  {1ce150c7-c4f8-441a-b18c-2b2583937325}, !- Handle
  Node 45,                                !- Name
  {d8ff860d-aede-434d-8c03-f5d889642774}, !- Inlet Port
  {07b0f9d5-d4cf-49a3-ba34-fd7589ddb1f4}; !- Outlet Port

OS:Connection,
  {5c52110a-62b3-4d16-a592-dcb1ba7386fd}, !- Handle
  {7337ad28-97f4-4680-9653-b90fc5c9a2ff}, !- Name
  {31d11ceb-03ce-4def-ad61-7fb66341e637}, !- Source Object
  10,                                     !- Outlet Port
  {49cc7d74-9bf4-44e7-a8d6-519a45ae755e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3ade77-b146-4ecf-9b91-394dd30693b9}, !- Handle
  {e3910930-21b9-4cb6-9738-52a0e1b1449a}, !- Name
  {16e9e8b4-f904-4d60-956c-36a5feffcaa3}, !- Source Object
  3,                                      !- Outlet Port
  {31d11ceb-03ce-4def-ad61-7fb66341e637}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {355d36cf-5782-400f-b8e8-b2a17246a175}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {0fa8c24c-7685-4857-b21b-217e6f733fdd}, !- Inlet Node Name
  {cdb959cb-8ef8-467b-aa44-d195a4391796}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {86088a85-b46b-40f8-bf31-1d9509c08cf0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {23759821-2026-4886-b5f5-513495b9fedc}, !- Outlet Node Name
  {07e4a746-37a5-4687-9ef2-732f45d4aff4}; !- Inlet Node Name 1

OS:Connection,
  {0fa8c24c-7685-4857-b21b-217e6f733fdd}, !- Handle
  {2752b843-5db6-4be3-9300-41e5dcda2a47}, !- Name
  {49cc7d74-9bf4-44e7-a8d6-519a45ae755e}, !- Source Object
  3,                                      !- Outlet Port
  {355d36cf-5782-400f-b8e8-b2a17246a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23759821-2026-4886-b5f5-513495b9fedc}, !- Handle
  {972ebf26-0f20-474d-a654-9bc98a2a60bd}, !- Name
  {86088a85-b46b-40f8-bf31-1d9509c08cf0}, !- Source Object
  2,                                      !- Outlet Port
  {16e9e8b4-f904-4d60-956c-36a5feffcaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a124cf5e-e01c-4023-b4fe-8a2bc9aadd5e}, !- Handle
  {31d11ceb-03ce-4def-ad61-7fb66341e637}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {412616d7-5d0c-4cc7-a08d-1b3fd49efe58}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06da5a7a-9857-4f39-a24e-ba855ac6ab47}, !- Control Zone Name
  {25378e63-31d3-4a43-a56b-281e38e36370}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {40b49106-d722-4638-8034-8cc6482d8560}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {94488d14-2c3d-4ffa-850d-c6345fb81d01}, !- Air Inlet Node Name
  {52e36e89-a797-4843-b403-a55ff789df6b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1d8a68a9-8291-49cc-b5a7-c950092d9c16}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {947c5c74-35dd-4f82-815b-7c3e7160c31a}, !- Air Inlet Node Name
  {48eb33df-32da-4059-82c9-dc5dc3ef1067}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {67f68a75-3ef3-4717-94f9-6458f39ccab4}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a82a59d5-4401-41a1-8b15-b186663c75a1}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6255b750-d13c-4912-852e-78a7d2c873f9}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {9db2d329-9468-4133-8504-3bf383bc84ec}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {29cf8bea-23e9-4b34-8eec-26e8cef0b8f0}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {2973df25-9ee4-4d9b-aea1-6a23a7775b43}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 65kBtu/hr 11.06SEER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.47821114455425,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {76c17477-4bd0-44e8-9fa6-c58a10886387}, !- Air Inlet Node Name
  {2afbac25-44fc-4131-a976-5b3012ee9736}, !- Air Outlet Node Name
  {1e72cd0c-ae76-4e06-beaf-5cbbe9323d15}, !- Total Cooling Capacity Function of Temperature Curve Name
  {274f8454-3bd2-4491-8254-48db6ff4c123}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b7870a7e-e542-4e8a-abdb-878017235d28}, !- Energy Input Ratio Function of Temperature Curve Name
  {697ff138-f4fc-4a60-a8ef-1511acd78553}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8999ff78-9a24-46f2-b75d-a4794d217823}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {20b79c7c-afad-415b-a176-c22ee58b30bb}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ffd0caad-8c77-4360-9261-95a2df6c2dd4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ffd0caad-8c77-4360-9261-95a2df6c2dd4}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {68417438-6d52-486c-9523-496d20528762}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC OA Sys,    !- Name
  {20b79c7c-afad-415b-a176-c22ee58b30bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c5494772-586d-49a0-b8b8-f1ed16778ca0}, !- Mixed Air Node Name
  {71334460-199f-4ade-beef-80df1344bd7d}, !- Outdoor Air Stream Node Name
  {0630bc4c-4a07-4743-ab5d-e756781d92cb}, !- Relief Air Stream Node Name
  {b5149ac4-ee6b-4c81-af24-1d6e91d339d2}; !- Return Air Stream Node Name

OS:Node,
  {a150440f-0d12-4de9-b015-cfb0cb73aeef}, !- Handle
  Node 46,                                !- Name
  ,                                       !- Inlet Port
  {71334460-199f-4ade-beef-80df1344bd7d}; !- Outlet Port

OS:Connection,
  {71334460-199f-4ade-beef-80df1344bd7d}, !- Handle
  {98ba253c-b610-43e6-acd1-e2e344d3163e}, !- Name
  {a150440f-0d12-4de9-b015-cfb0cb73aeef}, !- Source Object
  3,                                      !- Outlet Port
  {68417438-6d52-486c-9523-496d20528762}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {26da5be5-af0a-44ef-8874-1f31930201f5}, !- Handle
  Node 47,                                !- Name
  {0630bc4c-4a07-4743-ab5d-e756781d92cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0630bc4c-4a07-4743-ab5d-e756781d92cb}, !- Handle
  {0f1c37ae-f551-4f69-abd4-e26db17d2251}, !- Name
  {68417438-6d52-486c-9523-496d20528762}, !- Source Object
  7,                                      !- Outlet Port
  {26da5be5-af0a-44ef-8874-1f31930201f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e36e89-a797-4843-b403-a55ff789df6b}, !- Handle
  {c86e916c-004b-4849-a252-5d2fd4ddcf00}, !- Name
  {40b49106-d722-4638-8034-8cc6482d8560}, !- Source Object
  9,                                      !- Outlet Port
  {25378e63-31d3-4a43-a56b-281e38e36370}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce180c42-5e26-4ef8-80a3-0765a9f07578}, !- Handle
  Node 48,                                !- Name
  {48eb33df-32da-4059-82c9-dc5dc3ef1067}, !- Inlet Port
  {94488d14-2c3d-4ffa-850d-c6345fb81d01}; !- Outlet Port

OS:Connection,
  {48eb33df-32da-4059-82c9-dc5dc3ef1067}, !- Handle
  {298b98da-537e-4a63-9765-9ebd5304aa96}, !- Name
  {1d8a68a9-8291-49cc-b5a7-c950092d9c16}, !- Source Object
  6,                                      !- Outlet Port
  {ce180c42-5e26-4ef8-80a3-0765a9f07578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94488d14-2c3d-4ffa-850d-c6345fb81d01}, !- Handle
  {5571084a-6e00-42c0-864e-58cb804c2354}, !- Name
  {ce180c42-5e26-4ef8-80a3-0765a9f07578}, !- Source Object
  3,                                      !- Outlet Port
  {40b49106-d722-4638-8034-8cc6482d8560}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {371caf92-5b13-425f-b52a-e3b95269153a}, !- Handle
  Node 49,                                !- Name
  {2afbac25-44fc-4131-a976-5b3012ee9736}, !- Inlet Port
  {947c5c74-35dd-4f82-815b-7c3e7160c31a}; !- Outlet Port

OS:Connection,
  {2afbac25-44fc-4131-a976-5b3012ee9736}, !- Handle
  {fe5727d1-3280-43bc-be3c-dc9f1fbfe787}, !- Name
  {2973df25-9ee4-4d9b-aea1-6a23a7775b43}, !- Source Object
  9,                                      !- Outlet Port
  {371caf92-5b13-425f-b52a-e3b95269153a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947c5c74-35dd-4f82-815b-7c3e7160c31a}, !- Handle
  {3a1f608c-e2d4-475a-b534-bc5350b88825}, !- Name
  {371caf92-5b13-425f-b52a-e3b95269153a}, !- Source Object
  3,                                      !- Outlet Port
  {1d8a68a9-8291-49cc-b5a7-c950092d9c16}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2c21cdc4-dfa3-490e-9324-a57487879499}, !- Handle
  Node 50,                                !- Name
  {c5494772-586d-49a0-b8b8-f1ed16778ca0}, !- Inlet Port
  {76c17477-4bd0-44e8-9fa6-c58a10886387}; !- Outlet Port

OS:Connection,
  {b5149ac4-ee6b-4c81-af24-1d6e91d339d2}, !- Handle
  {7ac373e3-94ed-4e98-99d2-38567b8c000b}, !- Name
  {375a7410-593a-4925-957e-15c12f01abc8}, !- Source Object
  3,                                      !- Outlet Port
  {68417438-6d52-486c-9523-496d20528762}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5494772-586d-49a0-b8b8-f1ed16778ca0}, !- Handle
  {a6fbf4c9-135e-45f9-ac33-6d9d9e611cb5}, !- Name
  {68417438-6d52-486c-9523-496d20528762}, !- Source Object
  5,                                      !- Outlet Port
  {2c21cdc4-dfa3-490e-9324-a57487879499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76c17477-4bd0-44e8-9fa6-c58a10886387}, !- Handle
  {87c03999-7598-4cc7-a01c-eda883446eda}, !- Name
  {2c21cdc4-dfa3-490e-9324-a57487879499}, !- Source Object
  3,                                      !- Outlet Port
  {2973df25-9ee4-4d9b-aea1-6a23a7775b43}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dd7088ae-cf4b-447d-8b78-ee6a91cc7043}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {d1773ab0-073e-4fac-8e84-ef98eebcb14a}, !- Handle
  Perimeter_bot_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {cdb959cb-8ef8-467b-aa44-d195a4391796}, !- Inlet Air Node Name
  {d8ff860d-aede-434d-8c03-f5d889642774}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eec2a174-9c42-4439-a2e7-aa0aa4ede96c}, !- Handle
  Node 51,                                !- Name
  {f4bfaf61-0ce7-4148-aef6-998b6a0f2b81}, !- Inlet Port
  {07e4a746-37a5-4687-9ef2-732f45d4aff4}; !- Outlet Port

OS:Connection,
  {07b0f9d5-d4cf-49a3-ba34-fd7589ddb1f4}, !- Handle
  {a3c9cd01-8611-41ad-a219-4a9eecabb317}, !- Name
  {1ce150c7-c4f8-441a-b18c-2b2583937325}, !- Source Object
  3,                                      !- Outlet Port
  {f6f3528f-9af5-4642-97a9-4a7556422554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4bfaf61-0ce7-4148-aef6-998b6a0f2b81}, !- Handle
  {ca2219cb-a8eb-4c04-a16b-ccbbf4d50063}, !- Name
  {06da5a7a-9857-4f39-a24e-ba855ac6ab47}, !- Source Object
  12,                                     !- Outlet Port
  {eec2a174-9c42-4439-a2e7-aa0aa4ede96c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e4a746-37a5-4687-9ef2-732f45d4aff4}, !- Handle
  {a3eb660b-96b6-4eee-81b3-f931db66ac29}, !- Name
  {eec2a174-9c42-4439-a2e7-aa0aa4ede96c}, !- Source Object
  3,                                      !- Outlet Port
  {86088a85-b46b-40f8-bf31-1d9509c08cf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cdb959cb-8ef8-467b-aa44-d195a4391796}, !- Handle
  {0b482637-f7ac-4948-bc5c-040a3baad81d}, !- Name
  {355d36cf-5782-400f-b8e8-b2a17246a175}, !- Source Object
  3,                                      !- Outlet Port
  {d1773ab0-073e-4fac-8e84-ef98eebcb14a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8ff860d-aede-434d-8c03-f5d889642774}, !- Handle
  {90d080f9-39ba-4b69-a77b-bc090ea31054}, !- Name
  {d1773ab0-073e-4fac-8e84-ef98eebcb14a}, !- Source Object
  4,                                      !- Outlet Port
  {1ce150c7-c4f8-441a-b18c-2b2583937325}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8ef642e2-28d9-4a26-9723-a24add0da3a6}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {c24e36b5-7a86-44e7-abc0-f1b21d9ef9db}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16415215-c6d1-4cd7-8866-620fdf8ee07e}, !- Supply Side Inlet Node Name
  {4294c031-b507-49dc-bb4f-e239799d44a9}, !- Demand Side Outlet Node Name
  {81b850a3-a58a-4ea0-b797-8216483aeca3}, !- Demand Side Inlet Node A
  {bed33d77-bdf7-44a3-a989-11b3afc1bc15}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c85d7f87-bc3e-4bce-9922-960c522dd01a}, !- Handle
  Node 52,                                !- Name
  {16415215-c6d1-4cd7-8866-620fdf8ee07e}, !- Inlet Port
  {e9818726-e2dc-41a1-b27e-bfd31232e9e8}; !- Outlet Port

OS:Node,
  {b4ac83e0-c054-49f4-8f08-b2bfc2925679}, !- Handle
  Node 53,                                !- Name
  {39c58bca-d523-4083-b2d3-508802d1f81e}, !- Inlet Port
  {bed33d77-bdf7-44a3-a989-11b3afc1bc15}; !- Outlet Port

OS:Connection,
  {16415215-c6d1-4cd7-8866-620fdf8ee07e}, !- Handle
  {4363aaef-2a0d-4ff5-b8bf-86afa7abb7e7}, !- Name
  {8ef642e2-28d9-4a26-9723-a24add0da3a6}, !- Source Object
  8,                                      !- Outlet Port
  {c85d7f87-bc3e-4bce-9922-960c522dd01a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bed33d77-bdf7-44a3-a989-11b3afc1bc15}, !- Handle
  {3fcd5ae3-d5ea-4266-a28c-fa6098864043}, !- Name
  {b4ac83e0-c054-49f4-8f08-b2bfc2925679}, !- Source Object
  3,                                      !- Outlet Port
  {8ef642e2-28d9-4a26-9723-a24add0da3a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c4a3924f-d6ec-4367-aa9b-6892ddd26939}, !- Handle
  Node 54,                                !- Name
  {81b850a3-a58a-4ea0-b797-8216483aeca3}, !- Inlet Port
  {ad8f0282-d988-42be-893e-4aeb04873ea5}; !- Outlet Port

OS:Node,
  {1f2054cd-5f4c-496c-8dd0-c07a56fe2c76}, !- Handle
  Node 55,                                !- Name
  {c970fbc4-0d6b-4ffc-a6db-02509e9c3642}, !- Inlet Port
  {4294c031-b507-49dc-bb4f-e239799d44a9}; !- Outlet Port

OS:Node,
  {6f7ad7f0-64c3-4311-afeb-594603b2095e}, !- Handle
  Node 56,                                !- Name
  {5e0466eb-525b-47ef-a77d-a90dfe6d38c8}, !- Inlet Port
  {294a37f2-beae-40bd-aa40-a28ca13b4072}; !- Outlet Port

OS:Connection,
  {81b850a3-a58a-4ea0-b797-8216483aeca3}, !- Handle
  {5245e85c-82b3-4079-955d-92504eed988c}, !- Name
  {8ef642e2-28d9-4a26-9723-a24add0da3a6}, !- Source Object
  10,                                     !- Outlet Port
  {c4a3924f-d6ec-4367-aa9b-6892ddd26939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4294c031-b507-49dc-bb4f-e239799d44a9}, !- Handle
  {888a076b-2f55-481d-ba00-e5a45e90f412}, !- Name
  {1f2054cd-5f4c-496c-8dd0-c07a56fe2c76}, !- Source Object
  3,                                      !- Outlet Port
  {8ef642e2-28d9-4a26-9723-a24add0da3a6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7516fe11-d0c1-4d11-abc3-594593736f63}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ad8f0282-d988-42be-893e-4aeb04873ea5}, !- Inlet Node Name
  {0bc42c59-4bd3-456d-a452-3b5daefb5ac7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {32c34e9c-fd54-4643-8abf-7adc8c54582a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c970fbc4-0d6b-4ffc-a6db-02509e9c3642}, !- Outlet Node Name
  {a30c527d-6906-43ae-9c98-f2e68517805a}; !- Inlet Node Name 1

OS:Connection,
  {ad8f0282-d988-42be-893e-4aeb04873ea5}, !- Handle
  {7c4d36bc-d140-43b7-acbd-5ec20982a0d2}, !- Name
  {c4a3924f-d6ec-4367-aa9b-6892ddd26939}, !- Source Object
  3,                                      !- Outlet Port
  {7516fe11-d0c1-4d11-abc3-594593736f63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c970fbc4-0d6b-4ffc-a6db-02509e9c3642}, !- Handle
  {1a008099-8f5b-4754-91ba-3f08114b39c9}, !- Name
  {32c34e9c-fd54-4643-8abf-7adc8c54582a}, !- Source Object
  2,                                      !- Outlet Port
  {1f2054cd-5f4c-496c-8dd0-c07a56fe2c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7ac6b3d9-974c-4773-9d3e-06133483247d}, !- Handle
  {8ef642e2-28d9-4a26-9723-a24add0da3a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {b237d942-a4a3-4a71-ab49-f2b8abe13bbc}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {247d4ad8-b347-4f2f-90f9-c46f41967337}, !- Control Zone Name
  {b4ac83e0-c054-49f4-8f08-b2bfc2925679}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {e21fbb8d-0861-416c-ada6-884258756dd3}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e0ceff40-a328-42ab-9396-e084426986b7}, !- Air Inlet Node Name
  {39c58bca-d523-4083-b2d3-508802d1f81e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9e539506-6ef9-4584-a894-e72f9e8ebb93}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8fda9742-8eb0-4cdb-a167-07aa9e615847}, !- Air Inlet Node Name
  {fc8d94a7-39d8-4ba1-abf6-0e7ba706bb9b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {470e005d-9557-4beb-8772-ea19abe83d8d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {fabaeff5-c2c5-4e3e-af89-ebd38334698b}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f6792b31-24b1-46e5-a30f-a8799424d429}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {17cde814-905a-4f9e-bfa9-2d11c2ef4751}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {9a48c09d-b371-48e5-83df-b5405d544867}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {32c05f70-4cc8-4763-8a0d-6826c82ff1d8}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 79kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {017665d2-864a-4f8b-a70a-28b116d93db6}, !- Air Inlet Node Name
  {5f7da776-0971-439c-be96-101ce2491584}, !- Air Outlet Node Name
  {f2a56782-d460-424b-bd74-650c17666811}, !- Total Cooling Capacity Function of Temperature Curve Name
  {72c328fa-85af-4ff1-bfeb-11fab082837c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {616182a3-f03c-4479-b458-a06fa8263784}, !- Energy Input Ratio Function of Temperature Curve Name
  {518a53ad-24c0-438e-a4ef-93c80607c114}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f21eb349-87b6-49e7-88fd-fdb122f1420b}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {759e2550-a228-4c19-91d5-b6706827666a}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8a2f805a-6810-49e3-8437-ca523272afc5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8a2f805a-6810-49e3-8437-ca523272afc5}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {39a582f3-813a-4bb1-84ff-ec913d431179}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC OA Sys,    !- Name
  {759e2550-a228-4c19-91d5-b6706827666a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {018eeb12-dcf2-430e-bd2d-c1da12d1cb8f}, !- Mixed Air Node Name
  {4710adc6-e731-4783-9b5c-78524af1e537}, !- Outdoor Air Stream Node Name
  {fd4780e8-9f19-4546-a73a-12c7398744ed}, !- Relief Air Stream Node Name
  {e9818726-e2dc-41a1-b27e-bfd31232e9e8}; !- Return Air Stream Node Name

OS:Node,
  {c949820a-c7b2-4f66-8a9f-a2aad632b962}, !- Handle
  Node 57,                                !- Name
  ,                                       !- Inlet Port
  {4710adc6-e731-4783-9b5c-78524af1e537}; !- Outlet Port

OS:Connection,
  {4710adc6-e731-4783-9b5c-78524af1e537}, !- Handle
  {2f13f4d5-935f-4185-8393-e925ddc23697}, !- Name
  {c949820a-c7b2-4f66-8a9f-a2aad632b962}, !- Source Object
  3,                                      !- Outlet Port
  {39a582f3-813a-4bb1-84ff-ec913d431179}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c35b08f1-bf97-4419-be4f-ff8ac8ab4793}, !- Handle
  Node 58,                                !- Name
  {fd4780e8-9f19-4546-a73a-12c7398744ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd4780e8-9f19-4546-a73a-12c7398744ed}, !- Handle
  {c77e4e76-de8c-403c-9b14-ee06cb930a4b}, !- Name
  {39a582f3-813a-4bb1-84ff-ec913d431179}, !- Source Object
  7,                                      !- Outlet Port
  {c35b08f1-bf97-4419-be4f-ff8ac8ab4793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c58bca-d523-4083-b2d3-508802d1f81e}, !- Handle
  {92bbecf8-5ff5-44d6-8389-6b249d6c3690}, !- Name
  {e21fbb8d-0861-416c-ada6-884258756dd3}, !- Source Object
  9,                                      !- Outlet Port
  {b4ac83e0-c054-49f4-8f08-b2bfc2925679}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa33d6ed-7454-4f4d-9195-247c5f85b9d5}, !- Handle
  Node 59,                                !- Name
  {fc8d94a7-39d8-4ba1-abf6-0e7ba706bb9b}, !- Inlet Port
  {e0ceff40-a328-42ab-9396-e084426986b7}; !- Outlet Port

OS:Connection,
  {fc8d94a7-39d8-4ba1-abf6-0e7ba706bb9b}, !- Handle
  {7abaf9b2-c760-43f1-b5eb-056dc2abd295}, !- Name
  {9e539506-6ef9-4584-a894-e72f9e8ebb93}, !- Source Object
  6,                                      !- Outlet Port
  {fa33d6ed-7454-4f4d-9195-247c5f85b9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ceff40-a328-42ab-9396-e084426986b7}, !- Handle
  {11bb71be-3e0f-4bbe-9e09-5c8da35b179c}, !- Name
  {fa33d6ed-7454-4f4d-9195-247c5f85b9d5}, !- Source Object
  3,                                      !- Outlet Port
  {e21fbb8d-0861-416c-ada6-884258756dd3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3d4f13c7-032c-463c-8e26-14eb25bbdbe4}, !- Handle
  Node 60,                                !- Name
  {5f7da776-0971-439c-be96-101ce2491584}, !- Inlet Port
  {8fda9742-8eb0-4cdb-a167-07aa9e615847}; !- Outlet Port

OS:Connection,
  {5f7da776-0971-439c-be96-101ce2491584}, !- Handle
  {b0afee94-b6c9-4cc5-a46e-10df80cd0aef}, !- Name
  {32c05f70-4cc8-4763-8a0d-6826c82ff1d8}, !- Source Object
  9,                                      !- Outlet Port
  {3d4f13c7-032c-463c-8e26-14eb25bbdbe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fda9742-8eb0-4cdb-a167-07aa9e615847}, !- Handle
  {1e9ffffe-2d34-4816-a507-1059fa23803e}, !- Name
  {3d4f13c7-032c-463c-8e26-14eb25bbdbe4}, !- Source Object
  3,                                      !- Outlet Port
  {9e539506-6ef9-4584-a894-e72f9e8ebb93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2e056219-dd92-40b6-ba84-98360bb6b252}, !- Handle
  Node 61,                                !- Name
  {018eeb12-dcf2-430e-bd2d-c1da12d1cb8f}, !- Inlet Port
  {017665d2-864a-4f8b-a70a-28b116d93db6}; !- Outlet Port

OS:Connection,
  {e9818726-e2dc-41a1-b27e-bfd31232e9e8}, !- Handle
  {f1527868-d531-4b29-b0f7-a75644bfb884}, !- Name
  {c85d7f87-bc3e-4bce-9922-960c522dd01a}, !- Source Object
  3,                                      !- Outlet Port
  {39a582f3-813a-4bb1-84ff-ec913d431179}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {018eeb12-dcf2-430e-bd2d-c1da12d1cb8f}, !- Handle
  {f42d1744-b430-4d82-9973-31a4c0b6e1e8}, !- Name
  {39a582f3-813a-4bb1-84ff-ec913d431179}, !- Source Object
  5,                                      !- Outlet Port
  {2e056219-dd92-40b6-ba84-98360bb6b252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017665d2-864a-4f8b-a70a-28b116d93db6}, !- Handle
  {c7080664-8b7a-4e37-9d4d-d28e5d57d48f}, !- Name
  {2e056219-dd92-40b6-ba84-98360bb6b252}, !- Source Object
  3,                                      !- Outlet Port
  {32c05f70-4cc8-4763-8a0d-6826c82ff1d8}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c24e36b5-7a86-44e7-abc0-f1b21d9ef9db}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b4a5cdfd-92e9-4192-9f8b-5e2602549723}, !- Handle
  Perimeter_bot_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {0bc42c59-4bd3-456d-a452-3b5daefb5ac7}, !- Inlet Air Node Name
  {5e0466eb-525b-47ef-a77d-a90dfe6d38c8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7383623e-ff51-47ea-9c29-5eb99da7bde4}, !- Handle
  Node 62,                                !- Name
  {13a5e1ea-7dc8-4c19-b727-d7be62fc57f6}, !- Inlet Port
  {a30c527d-6906-43ae-9c98-f2e68517805a}; !- Outlet Port

OS:Connection,
  {294a37f2-beae-40bd-aa40-a28ca13b4072}, !- Handle
  {d281948a-29c6-4baf-ac0c-4d86e4cac25a}, !- Name
  {6f7ad7f0-64c3-4311-afeb-594603b2095e}, !- Source Object
  3,                                      !- Outlet Port
  {ba5bc442-062d-4ca9-a8df-5e9c3952b8e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13a5e1ea-7dc8-4c19-b727-d7be62fc57f6}, !- Handle
  {a4cf27f5-0e96-4fb0-b7e8-7516e05341f3}, !- Name
  {247d4ad8-b347-4f2f-90f9-c46f41967337}, !- Source Object
  12,                                     !- Outlet Port
  {7383623e-ff51-47ea-9c29-5eb99da7bde4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30c527d-6906-43ae-9c98-f2e68517805a}, !- Handle
  {0a1ae9e3-ba97-439a-a52f-6d2745943f8d}, !- Name
  {7383623e-ff51-47ea-9c29-5eb99da7bde4}, !- Source Object
  3,                                      !- Outlet Port
  {32c34e9c-fd54-4643-8abf-7adc8c54582a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0bc42c59-4bd3-456d-a452-3b5daefb5ac7}, !- Handle
  {a186d2d3-89d8-45c6-ace1-4b34bf091922}, !- Name
  {7516fe11-d0c1-4d11-abc3-594593736f63}, !- Source Object
  3,                                      !- Outlet Port
  {b4a5cdfd-92e9-4192-9f8b-5e2602549723}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e0466eb-525b-47ef-a77d-a90dfe6d38c8}, !- Handle
  {46f552cc-68bc-4c2d-8f08-6bceb5b83ca2}, !- Name
  {b4a5cdfd-92e9-4192-9f8b-5e2602549723}, !- Source Object
  4,                                      !- Outlet Port
  {6f7ad7f0-64c3-4311-afeb-594603b2095e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {83e1ddb9-3a1e-4a48-b790-63e225ec7ced}, !- Handle
  Core_bottom ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {839d84c7-36d0-4d76-977b-f1fb87821e7f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {968385a4-581f-4400-9aa8-30a1d8b996be}, !- Supply Side Inlet Node Name
  {83febc85-1169-44d1-af81-641daf947fd5}, !- Demand Side Outlet Node Name
  {b6e1abe6-6f05-4e45-a33e-a5a36f695ff9}, !- Demand Side Inlet Node A
  {015f6d13-3104-4a97-a03d-87d6c40deb8a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8cc7e2b4-4ab0-46c6-9503-836c7bba1973}, !- Handle
  Node 63,                                !- Name
  {968385a4-581f-4400-9aa8-30a1d8b996be}, !- Inlet Port
  {72f3e500-f992-4115-b8b6-7fc347dfc210}; !- Outlet Port

OS:Node,
  {7a68bf3b-0b43-476d-ba01-31e4260ff6f0}, !- Handle
  Node 64,                                !- Name
  {3185dcd9-5b61-43f5-b78b-ab15b39e46ad}, !- Inlet Port
  {015f6d13-3104-4a97-a03d-87d6c40deb8a}; !- Outlet Port

OS:Connection,
  {968385a4-581f-4400-9aa8-30a1d8b996be}, !- Handle
  {d44228c0-9fbb-4cd9-a783-a79da01d4400}, !- Name
  {83e1ddb9-3a1e-4a48-b790-63e225ec7ced}, !- Source Object
  8,                                      !- Outlet Port
  {8cc7e2b4-4ab0-46c6-9503-836c7bba1973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015f6d13-3104-4a97-a03d-87d6c40deb8a}, !- Handle
  {e3739d01-a54a-4d98-9ec0-7af61c49582f}, !- Name
  {7a68bf3b-0b43-476d-ba01-31e4260ff6f0}, !- Source Object
  3,                                      !- Outlet Port
  {83e1ddb9-3a1e-4a48-b790-63e225ec7ced}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4df332bc-3c3c-428f-9d2c-4e92a8a8536e}, !- Handle
  Node 65,                                !- Name
  {b6e1abe6-6f05-4e45-a33e-a5a36f695ff9}, !- Inlet Port
  {327e2ac7-2e53-417a-b113-cfd5aac74c44}; !- Outlet Port

OS:Node,
  {91f9a06e-0c7e-46ff-b792-13d1b8b5e706}, !- Handle
  Node 66,                                !- Name
  {fa42fd80-d344-4a67-82b5-f375fc03aaf0}, !- Inlet Port
  {83febc85-1169-44d1-af81-641daf947fd5}; !- Outlet Port

OS:Node,
  {c7a63cdb-cd70-497b-8688-b6efa9dcdf93}, !- Handle
  Node 67,                                !- Name
  {a491e01b-6557-41b5-b92f-06aade5668cd}, !- Inlet Port
  {250e39cb-bb5d-4bb3-a8be-1a3ab6f75ccc}; !- Outlet Port

OS:Connection,
  {b6e1abe6-6f05-4e45-a33e-a5a36f695ff9}, !- Handle
  {fb068f2c-b8d8-4079-8e97-8bcb8dba6731}, !- Name
  {83e1ddb9-3a1e-4a48-b790-63e225ec7ced}, !- Source Object
  10,                                     !- Outlet Port
  {4df332bc-3c3c-428f-9d2c-4e92a8a8536e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83febc85-1169-44d1-af81-641daf947fd5}, !- Handle
  {65323e78-9acf-43d7-b7ed-f96ca054940f}, !- Name
  {91f9a06e-0c7e-46ff-b792-13d1b8b5e706}, !- Source Object
  3,                                      !- Outlet Port
  {83e1ddb9-3a1e-4a48-b790-63e225ec7ced}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8c29049-350c-4deb-a7dc-d3380ed56e82}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {327e2ac7-2e53-417a-b113-cfd5aac74c44}, !- Inlet Node Name
  {16bedf89-9ad6-40da-a3a4-ca58981f7e42}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {271d88e0-44ca-4537-8406-750700056b95}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {fa42fd80-d344-4a67-82b5-f375fc03aaf0}, !- Outlet Node Name
  {851f747e-aba8-434c-af5c-719d604f3a00}; !- Inlet Node Name 1

OS:Connection,
  {327e2ac7-2e53-417a-b113-cfd5aac74c44}, !- Handle
  {12782ca7-a582-4ab3-b872-5794ad7ba960}, !- Name
  {4df332bc-3c3c-428f-9d2c-4e92a8a8536e}, !- Source Object
  3,                                      !- Outlet Port
  {e8c29049-350c-4deb-a7dc-d3380ed56e82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa42fd80-d344-4a67-82b5-f375fc03aaf0}, !- Handle
  {56c1c2c6-f68e-4cdd-bd03-548b54c6794e}, !- Name
  {271d88e0-44ca-4537-8406-750700056b95}, !- Source Object
  2,                                      !- Outlet Port
  {91f9a06e-0c7e-46ff-b792-13d1b8b5e706}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7f985b5a-cf43-46a1-bd05-6c061d44d5c1}, !- Handle
  {83e1ddb9-3a1e-4a48-b790-63e225ec7ced}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {c8c58073-ab93-4074-bc68-acf79986274a}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30e76616-48cc-408c-99ee-91787d417328}, !- Control Zone Name
  {7a68bf3b-0b43-476d-ba01-31e4260ff6f0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {4309ba54-f1fe-470c-ba72-2d3ed1c327f3}, !- Handle
  Core_bottom ZN PSZ-AC Fan,              !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {18c8395a-9bf5-4bfe-9606-693e4ba24d3c}, !- Air Inlet Node Name
  {3185dcd9-5b61-43f5-b78b-ab15b39e46ad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2188ce5d-9eba-4093-bfab-e075fb250697}, !- Handle
  Core_bottom ZN PSZ-AC Gas Htg Coil,     !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2b7a86e0-b2f4-4708-bc9e-d5ec6209bffa}, !- Air Inlet Node Name
  {2885bda7-7c52-482c-91b4-e1f5aa1eeda8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {d6a0a657-63f2-41d1-b66b-474c0f8d56c4}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {26919852-0b9b-4003-91d7-16f09a268cb5}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0b0d3a95-1643-4778-a509-3ab112bb7a18}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2c7a08de-8521-4c91-a2ca-e78a7ec56a9e}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bcf53a1b-dd8c-4055-98c7-843cebac395c}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {de37dce1-bea7-43d7-9db2-27970658b0d9}, !- Handle
  Core_bottom ZN PSZ-AC 1spd DX AC Clg Coil 273kBtu/hr 8.92EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.10629145246784,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {79242154-6d16-4941-96a0-ba8ea68aa73a}, !- Air Inlet Node Name
  {50e816db-7031-4cbe-9480-11f932cc4258}, !- Air Outlet Node Name
  {16890fe8-6da1-438c-866e-a9ea247238da}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bfb51a29-f95e-49e4-846c-e319230d940a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d3034afa-df6a-44b6-a86f-c6c159f9a2b6}, !- Energy Input Ratio Function of Temperature Curve Name
  {a04ea712-3a4f-4bbb-8838-2d19b1a7389e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a6525845-f96b-4f14-9282-06c6296a4451}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {fbe6a959-e784-4465-b7cc-2c1127e3b34e}, !- Handle
  Core_bottom ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d8bcc46a-472e-43a5-8c81-a255d4d4fbda}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d8bcc46a-472e-43a5-8c81-a255d4d4fbda}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0509bc1f-d13e-4995-a947-048a0e9595b6}, !- Handle
  Core_bottom ZN PSZ-AC OA Sys,           !- Name
  {fbe6a959-e784-4465-b7cc-2c1127e3b34e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1e76d377-b914-4966-a9ae-381293b22b5d}, !- Mixed Air Node Name
  {4079700c-a3ff-444d-81b9-1457c78436fa}, !- Outdoor Air Stream Node Name
  {12032dfc-6b18-4dca-9622-8a3470fdd1b9}, !- Relief Air Stream Node Name
  {72f3e500-f992-4115-b8b6-7fc347dfc210}; !- Return Air Stream Node Name

OS:Node,
  {d4e6808f-bebf-4d8e-851f-f14a966cbd05}, !- Handle
  Node 68,                                !- Name
  ,                                       !- Inlet Port
  {4079700c-a3ff-444d-81b9-1457c78436fa}; !- Outlet Port

OS:Connection,
  {4079700c-a3ff-444d-81b9-1457c78436fa}, !- Handle
  {05659774-a6ef-4d4d-a3b8-363dc4b23df7}, !- Name
  {d4e6808f-bebf-4d8e-851f-f14a966cbd05}, !- Source Object
  3,                                      !- Outlet Port
  {0509bc1f-d13e-4995-a947-048a0e9595b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d8233a82-0eef-4eac-9e66-fb80392a09b5}, !- Handle
  Node 69,                                !- Name
  {12032dfc-6b18-4dca-9622-8a3470fdd1b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12032dfc-6b18-4dca-9622-8a3470fdd1b9}, !- Handle
  {ab09c83f-6a66-46a4-b022-0966b4038a8c}, !- Name
  {0509bc1f-d13e-4995-a947-048a0e9595b6}, !- Source Object
  7,                                      !- Outlet Port
  {d8233a82-0eef-4eac-9e66-fb80392a09b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3185dcd9-5b61-43f5-b78b-ab15b39e46ad}, !- Handle
  {c1caf6a6-8157-43da-97b0-2b58c77ddc7f}, !- Name
  {4309ba54-f1fe-470c-ba72-2d3ed1c327f3}, !- Source Object
  9,                                      !- Outlet Port
  {7a68bf3b-0b43-476d-ba01-31e4260ff6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7963ace-236a-4012-8fee-842d506d2d9e}, !- Handle
  Node 70,                                !- Name
  {2885bda7-7c52-482c-91b4-e1f5aa1eeda8}, !- Inlet Port
  {18c8395a-9bf5-4bfe-9606-693e4ba24d3c}; !- Outlet Port

OS:Connection,
  {2885bda7-7c52-482c-91b4-e1f5aa1eeda8}, !- Handle
  {88dcf907-e556-47a9-8732-31595b66e1f8}, !- Name
  {2188ce5d-9eba-4093-bfab-e075fb250697}, !- Source Object
  6,                                      !- Outlet Port
  {a7963ace-236a-4012-8fee-842d506d2d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c8395a-9bf5-4bfe-9606-693e4ba24d3c}, !- Handle
  {7244095b-e049-4ec6-a2df-930d68c1670c}, !- Name
  {a7963ace-236a-4012-8fee-842d506d2d9e}, !- Source Object
  3,                                      !- Outlet Port
  {4309ba54-f1fe-470c-ba72-2d3ed1c327f3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f978ce9d-a5d7-4e0e-ab84-1c18e64095e7}, !- Handle
  Node 71,                                !- Name
  {50e816db-7031-4cbe-9480-11f932cc4258}, !- Inlet Port
  {2b7a86e0-b2f4-4708-bc9e-d5ec6209bffa}; !- Outlet Port

OS:Connection,
  {50e816db-7031-4cbe-9480-11f932cc4258}, !- Handle
  {2c97b53e-61bd-4bdf-8528-233fdc7a890a}, !- Name
  {de37dce1-bea7-43d7-9db2-27970658b0d9}, !- Source Object
  9,                                      !- Outlet Port
  {f978ce9d-a5d7-4e0e-ab84-1c18e64095e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b7a86e0-b2f4-4708-bc9e-d5ec6209bffa}, !- Handle
  {5cd8c0cc-8340-4c21-8fb3-6fb142272ed1}, !- Name
  {f978ce9d-a5d7-4e0e-ab84-1c18e64095e7}, !- Source Object
  3,                                      !- Outlet Port
  {2188ce5d-9eba-4093-bfab-e075fb250697}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3ce7883d-91c6-4cbb-8f7c-fd84665b732d}, !- Handle
  Node 72,                                !- Name
  {1e76d377-b914-4966-a9ae-381293b22b5d}, !- Inlet Port
  {79242154-6d16-4941-96a0-ba8ea68aa73a}; !- Outlet Port

OS:Connection,
  {72f3e500-f992-4115-b8b6-7fc347dfc210}, !- Handle
  {8157a929-486d-4ae6-8924-80c1c1cfd5fd}, !- Name
  {8cc7e2b4-4ab0-46c6-9503-836c7bba1973}, !- Source Object
  3,                                      !- Outlet Port
  {0509bc1f-d13e-4995-a947-048a0e9595b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1e76d377-b914-4966-a9ae-381293b22b5d}, !- Handle
  {25b50473-19b1-462a-9a13-5b39528405bc}, !- Name
  {0509bc1f-d13e-4995-a947-048a0e9595b6}, !- Source Object
  5,                                      !- Outlet Port
  {3ce7883d-91c6-4cbb-8f7c-fd84665b732d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79242154-6d16-4941-96a0-ba8ea68aa73a}, !- Handle
  {df62d305-61ca-4dd2-a1d3-7b499321b578}, !- Name
  {3ce7883d-91c6-4cbb-8f7c-fd84665b732d}, !- Source Object
  3,                                      !- Outlet Port
  {de37dce1-bea7-43d7-9db2-27970658b0d9}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {839d84c7-36d0-4d76-977b-f1fb87821e7f}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {4d392c35-4b75-4b03-8a04-fa08fb2cbc24}, !- Handle
  Core_bottom ZN PSZ-AC Diffuser,         !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {16bedf89-9ad6-40da-a3a4-ca58981f7e42}, !- Inlet Air Node Name
  {a491e01b-6557-41b5-b92f-06aade5668cd}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bcf658b6-a093-4091-ba2e-c2848e027998}, !- Handle
  Node 73,                                !- Name
  {b2e3171d-10c5-43d1-91bf-9f7535adc8f2}, !- Inlet Port
  {851f747e-aba8-434c-af5c-719d604f3a00}; !- Outlet Port

OS:Connection,
  {250e39cb-bb5d-4bb3-a8be-1a3ab6f75ccc}, !- Handle
  {80449216-9c9b-413d-b46c-010ad3480c14}, !- Name
  {c7a63cdb-cd70-497b-8688-b6efa9dcdf93}, !- Source Object
  3,                                      !- Outlet Port
  {39ce8352-068c-45e0-9454-4ea2312f2eb7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b2e3171d-10c5-43d1-91bf-9f7535adc8f2}, !- Handle
  {5cf2b0cc-9a5c-4449-8fb9-3bba323cd672}, !- Name
  {30e76616-48cc-408c-99ee-91787d417328}, !- Source Object
  12,                                     !- Outlet Port
  {bcf658b6-a093-4091-ba2e-c2848e027998}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {851f747e-aba8-434c-af5c-719d604f3a00}, !- Handle
  {a62f013c-4539-419a-ad0e-4ec697f18374}, !- Name
  {bcf658b6-a093-4091-ba2e-c2848e027998}, !- Source Object
  3,                                      !- Outlet Port
  {271d88e0-44ca-4537-8406-750700056b95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16bedf89-9ad6-40da-a3a4-ca58981f7e42}, !- Handle
  {7757421e-8ff0-4a88-83fd-9b6b9aab0966}, !- Name
  {e8c29049-350c-4deb-a7dc-d3380ed56e82}, !- Source Object
  3,                                      !- Outlet Port
  {4d392c35-4b75-4b03-8a04-fa08fb2cbc24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a491e01b-6557-41b5-b92f-06aade5668cd}, !- Handle
  {567a0acc-1096-4649-b5b1-3c72bac326df}, !- Name
  {4d392c35-4b75-4b03-8a04-fa08fb2cbc24}, !- Source Object
  4,                                      !- Outlet Port
  {c7a63cdb-cd70-497b-8688-b6efa9dcdf93}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6ac6eac1-c0c4-48f3-9109-95fec0aac922}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {3bff87d4-9f9b-49a1-b37d-8e2bae69c34c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e4b7d829-b41a-4996-8ff4-bdc1fe44bea9}, !- Supply Side Inlet Node Name
  {a6d84572-1183-4aef-a9b2-0a6da14b603a}, !- Demand Side Outlet Node Name
  {b9e08c55-8211-4e7e-9cee-96d7c657dc42}, !- Demand Side Inlet Node A
  {f770287e-6771-4ee9-96b4-e811424d6856}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4ab01347-f462-4a59-bd87-4933970a0cfe}, !- Handle
  Node 74,                                !- Name
  {e4b7d829-b41a-4996-8ff4-bdc1fe44bea9}, !- Inlet Port
  {76546521-87a6-40ba-a532-67822733ab9e}; !- Outlet Port

OS:Node,
  {a973eaef-cb52-4e05-be00-0de7ca3a2fb0}, !- Handle
  Node 75,                                !- Name
  {9d76ef97-a4ad-423d-b7f8-addd2fd13524}, !- Inlet Port
  {f770287e-6771-4ee9-96b4-e811424d6856}; !- Outlet Port

OS:Connection,
  {e4b7d829-b41a-4996-8ff4-bdc1fe44bea9}, !- Handle
  {91002048-036e-4961-9927-c734b83b96b9}, !- Name
  {6ac6eac1-c0c4-48f3-9109-95fec0aac922}, !- Source Object
  8,                                      !- Outlet Port
  {4ab01347-f462-4a59-bd87-4933970a0cfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f770287e-6771-4ee9-96b4-e811424d6856}, !- Handle
  {a909b9c6-3399-402d-aaeb-c3bed2341990}, !- Name
  {a973eaef-cb52-4e05-be00-0de7ca3a2fb0}, !- Source Object
  3,                                      !- Outlet Port
  {6ac6eac1-c0c4-48f3-9109-95fec0aac922}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {21f4711e-17d7-47d2-b2a5-492106b30f62}, !- Handle
  Node 76,                                !- Name
  {b9e08c55-8211-4e7e-9cee-96d7c657dc42}, !- Inlet Port
  {69d8f9ce-da0e-49b3-af96-f21fa71f13f0}; !- Outlet Port

OS:Node,
  {ab8f5be1-ed7a-4fde-9110-202df43fcebd}, !- Handle
  Node 77,                                !- Name
  {9942c3f5-c2c7-4a63-9a0f-5a8afff0f89e}, !- Inlet Port
  {a6d84572-1183-4aef-a9b2-0a6da14b603a}; !- Outlet Port

OS:Node,
  {c98baa5b-57ba-4cd4-a626-a200c769a0cd}, !- Handle
  Node 78,                                !- Name
  {4f58ad15-6d08-4f4b-bb42-63303cb75e52}, !- Inlet Port
  {e78d82aa-e171-444c-9930-cd0a7360f734}; !- Outlet Port

OS:Connection,
  {b9e08c55-8211-4e7e-9cee-96d7c657dc42}, !- Handle
  {a0fe51e2-ade2-4f24-a9f2-1880bf900906}, !- Name
  {6ac6eac1-c0c4-48f3-9109-95fec0aac922}, !- Source Object
  10,                                     !- Outlet Port
  {21f4711e-17d7-47d2-b2a5-492106b30f62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d84572-1183-4aef-a9b2-0a6da14b603a}, !- Handle
  {b0a8cf16-f51d-42df-b821-3d8efbae5cda}, !- Name
  {ab8f5be1-ed7a-4fde-9110-202df43fcebd}, !- Source Object
  3,                                      !- Outlet Port
  {6ac6eac1-c0c4-48f3-9109-95fec0aac922}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94437091-c57d-4b17-bd17-d00da09271a0}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {69d8f9ce-da0e-49b3-af96-f21fa71f13f0}, !- Inlet Node Name
  {7cec9112-0dfd-4a2c-bf0d-f16f8e871a90}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6226c2a6-04f4-4f82-81ea-b662864ebc91}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {9942c3f5-c2c7-4a63-9a0f-5a8afff0f89e}, !- Outlet Node Name
  {d9aab55a-702f-4e9e-b3be-c4d8d1f66b48}; !- Inlet Node Name 1

OS:Connection,
  {69d8f9ce-da0e-49b3-af96-f21fa71f13f0}, !- Handle
  {c18291ed-ede5-4b40-bf14-7bb69240c31f}, !- Name
  {21f4711e-17d7-47d2-b2a5-492106b30f62}, !- Source Object
  3,                                      !- Outlet Port
  {94437091-c57d-4b17-bd17-d00da09271a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9942c3f5-c2c7-4a63-9a0f-5a8afff0f89e}, !- Handle
  {f0635695-a42c-4e81-b930-c7f79fdb6f94}, !- Name
  {6226c2a6-04f4-4f82-81ea-b662864ebc91}, !- Source Object
  2,                                      !- Outlet Port
  {ab8f5be1-ed7a-4fde-9110-202df43fcebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {661286f0-ab09-4799-b7ee-d1246afd16cd}, !- Handle
  {6ac6eac1-c0c4-48f3-9109-95fec0aac922}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {7f14809e-ae77-4e8d-bffe-283a48df1173}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d2e5601b-1e86-47d7-9d7e-634b4e41952b}, !- Control Zone Name
  {a973eaef-cb52-4e05-be00-0de7ca3a2fb0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {becd1ddc-ccf6-4f15-80ea-460f1c6f4a66}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cc3a1508-c5d0-4fa1-9a36-6ddbf64dceb2}, !- Air Inlet Node Name
  {9d76ef97-a4ad-423d-b7f8-addd2fd13524}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {320fd245-da61-4cba-ab2f-b138a5af34f1}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {98611079-2b54-44c8-b399-84068cf116c1}, !- Air Inlet Node Name
  {c4857cf9-8365-4936-887a-b0016ad4e355}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {e1a0a520-73f8-44bb-a5b1-493f0de679b2}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5a0ffa0f-5a18-47e7-b687-8674ae1e6078}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f9f8dd9f-86bd-46ce-9184-a94cb382fad9}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {47d77856-8b6f-4fa7-81e7-0d5036956cee}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {128f7126-9c90-4e18-9222-f9461138c16c}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {42e7ecbb-beb0-47c8-b2e8-6dfc53eed505}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil 82kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2b20c84c-6000-46e1-9705-c5c0ebc28c7c}, !- Air Inlet Node Name
  {f779a489-78c9-4bed-b694-c45a74bc7f90}, !- Air Outlet Node Name
  {170330d9-c304-476c-bf0f-17508595cce7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1d435e81-809b-487f-9dee-c67602b3e6a0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {ee5e92e7-1fa2-4cdf-b51c-42ac2f7037cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {f809bcf6-a3e2-48fd-8e7c-935e33e2882d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {af48dcf3-ef1d-4479-8cb3-b66502060e63}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {059d70e0-5482-4c2b-8eb9-ab966fbbd6c4}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {80d7485d-da3d-4761-988e-c93a42996f53}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {80d7485d-da3d-4761-988e-c93a42996f53}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {52c07f6c-b8bb-4cd3-a166-c992f02cd98d}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC OA Sys,    !- Name
  {059d70e0-5482-4c2b-8eb9-ab966fbbd6c4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33d83e73-cd85-4018-b3d3-45cbebdf5431}, !- Mixed Air Node Name
  {bbb0f9ec-1ee6-439b-9dac-c0d0f1609fc3}, !- Outdoor Air Stream Node Name
  {5007e7ed-0d97-4be6-90c9-18fd77f2041e}, !- Relief Air Stream Node Name
  {76546521-87a6-40ba-a532-67822733ab9e}; !- Return Air Stream Node Name

OS:Node,
  {f485aecd-bb88-411a-a77a-12655b542f13}, !- Handle
  Node 79,                                !- Name
  ,                                       !- Inlet Port
  {bbb0f9ec-1ee6-439b-9dac-c0d0f1609fc3}; !- Outlet Port

OS:Connection,
  {bbb0f9ec-1ee6-439b-9dac-c0d0f1609fc3}, !- Handle
  {945523e0-d88e-479b-b07c-e1a2b239bc96}, !- Name
  {f485aecd-bb88-411a-a77a-12655b542f13}, !- Source Object
  3,                                      !- Outlet Port
  {52c07f6c-b8bb-4cd3-a166-c992f02cd98d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8d598ab-2060-463f-821e-46f9fe58400f}, !- Handle
  Node 80,                                !- Name
  {5007e7ed-0d97-4be6-90c9-18fd77f2041e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5007e7ed-0d97-4be6-90c9-18fd77f2041e}, !- Handle
  {255c1847-6238-4c5b-ab34-ed391ae08fa2}, !- Name
  {52c07f6c-b8bb-4cd3-a166-c992f02cd98d}, !- Source Object
  7,                                      !- Outlet Port
  {e8d598ab-2060-463f-821e-46f9fe58400f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d76ef97-a4ad-423d-b7f8-addd2fd13524}, !- Handle
  {7f0e37a9-c57d-47e9-b5ed-338b59d15f8f}, !- Name
  {becd1ddc-ccf6-4f15-80ea-460f1c6f4a66}, !- Source Object
  9,                                      !- Outlet Port
  {a973eaef-cb52-4e05-be00-0de7ca3a2fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a1bcff-bc9a-4cf1-86d6-48c4c6058fc1}, !- Handle
  Node 81,                                !- Name
  {c4857cf9-8365-4936-887a-b0016ad4e355}, !- Inlet Port
  {cc3a1508-c5d0-4fa1-9a36-6ddbf64dceb2}; !- Outlet Port

OS:Connection,
  {c4857cf9-8365-4936-887a-b0016ad4e355}, !- Handle
  {6a1ac51d-8938-4e45-b1a9-06b003ef6cf5}, !- Name
  {320fd245-da61-4cba-ab2f-b138a5af34f1}, !- Source Object
  6,                                      !- Outlet Port
  {73a1bcff-bc9a-4cf1-86d6-48c4c6058fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc3a1508-c5d0-4fa1-9a36-6ddbf64dceb2}, !- Handle
  {8a455888-3601-4545-a4c7-f5b2c98c50e8}, !- Name
  {73a1bcff-bc9a-4cf1-86d6-48c4c6058fc1}, !- Source Object
  3,                                      !- Outlet Port
  {becd1ddc-ccf6-4f15-80ea-460f1c6f4a66}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {42e396b5-40b7-41ca-9408-86c0c7012258}, !- Handle
  Node 82,                                !- Name
  {f779a489-78c9-4bed-b694-c45a74bc7f90}, !- Inlet Port
  {98611079-2b54-44c8-b399-84068cf116c1}; !- Outlet Port

OS:Connection,
  {f779a489-78c9-4bed-b694-c45a74bc7f90}, !- Handle
  {bbda0f0a-2c6c-4729-8c06-6228aba9b188}, !- Name
  {42e7ecbb-beb0-47c8-b2e8-6dfc53eed505}, !- Source Object
  9,                                      !- Outlet Port
  {42e396b5-40b7-41ca-9408-86c0c7012258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98611079-2b54-44c8-b399-84068cf116c1}, !- Handle
  {3fac3de9-6b4f-4e1d-a4f7-b9a00c56c601}, !- Name
  {42e396b5-40b7-41ca-9408-86c0c7012258}, !- Source Object
  3,                                      !- Outlet Port
  {320fd245-da61-4cba-ab2f-b138a5af34f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bcf7e27d-42a3-4f12-93c6-5367a77a4ddc}, !- Handle
  Node 83,                                !- Name
  {33d83e73-cd85-4018-b3d3-45cbebdf5431}, !- Inlet Port
  {2b20c84c-6000-46e1-9705-c5c0ebc28c7c}; !- Outlet Port

OS:Connection,
  {76546521-87a6-40ba-a532-67822733ab9e}, !- Handle
  {b2570c9b-b9e8-47bd-9d5e-0c6485b4480c}, !- Name
  {4ab01347-f462-4a59-bd87-4933970a0cfe}, !- Source Object
  3,                                      !- Outlet Port
  {52c07f6c-b8bb-4cd3-a166-c992f02cd98d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33d83e73-cd85-4018-b3d3-45cbebdf5431}, !- Handle
  {15314dae-0f11-4c46-a5a1-740bf6571a95}, !- Name
  {52c07f6c-b8bb-4cd3-a166-c992f02cd98d}, !- Source Object
  5,                                      !- Outlet Port
  {bcf7e27d-42a3-4f12-93c6-5367a77a4ddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b20c84c-6000-46e1-9705-c5c0ebc28c7c}, !- Handle
  {fad4c21e-3e50-428a-97cc-cfdcc4d8bea7}, !- Name
  {bcf7e27d-42a3-4f12-93c6-5367a77a4ddc}, !- Source Object
  3,                                      !- Outlet Port
  {42e7ecbb-beb0-47c8-b2e8-6dfc53eed505}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3bff87d4-9f9b-49a1-b37d-8e2bae69c34c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {55c9d5ac-28e0-4160-a983-ed9a9e5443da}, !- Handle
  Perimeter_mid_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {7cec9112-0dfd-4a2c-bf0d-f16f8e871a90}, !- Inlet Air Node Name
  {4f58ad15-6d08-4f4b-bb42-63303cb75e52}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c8785a05-35d3-439c-ab0a-7695b9946b08}, !- Handle
  Node 84,                                !- Name
  {69ce23fe-b4b9-4663-a4d5-1d5511c5f279}, !- Inlet Port
  {d9aab55a-702f-4e9e-b3be-c4d8d1f66b48}; !- Outlet Port

OS:Connection,
  {e78d82aa-e171-444c-9930-cd0a7360f734}, !- Handle
  {a14c225b-3861-4e5f-a69c-8e213628f7ae}, !- Name
  {c98baa5b-57ba-4cd4-a626-a200c769a0cd}, !- Source Object
  3,                                      !- Outlet Port
  {e00d540a-98a9-4ece-91bc-5b3cd27a1830}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69ce23fe-b4b9-4663-a4d5-1d5511c5f279}, !- Handle
  {1997caa8-7163-4962-93fc-d5adbc52457e}, !- Name
  {d2e5601b-1e86-47d7-9d7e-634b4e41952b}, !- Source Object
  12,                                     !- Outlet Port
  {c8785a05-35d3-439c-ab0a-7695b9946b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9aab55a-702f-4e9e-b3be-c4d8d1f66b48}, !- Handle
  {66f5d27a-17aa-4e64-8aca-18e3fc4ade42}, !- Name
  {c8785a05-35d3-439c-ab0a-7695b9946b08}, !- Source Object
  3,                                      !- Outlet Port
  {6226c2a6-04f4-4f82-81ea-b662864ebc91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cec9112-0dfd-4a2c-bf0d-f16f8e871a90}, !- Handle
  {1c587313-9848-41ec-ace5-767ef2265159}, !- Name
  {94437091-c57d-4b17-bd17-d00da09271a0}, !- Source Object
  3,                                      !- Outlet Port
  {55c9d5ac-28e0-4160-a983-ed9a9e5443da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f58ad15-6d08-4f4b-bb42-63303cb75e52}, !- Handle
  {d2ab6025-cb6e-40c4-a463-8052a8518b7d}, !- Name
  {55c9d5ac-28e0-4160-a983-ed9a9e5443da}, !- Source Object
  4,                                      !- Outlet Port
  {c98baa5b-57ba-4cd4-a626-a200c769a0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fbdadfbd-025d-40e7-92b9-dfecaed565b4}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {6135b8fc-ee3c-4a67-98d2-a4db54a3c1fe}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {17184bfd-4b97-4ed3-833e-e048996bc7bc}, !- Supply Side Inlet Node Name
  {d407aa10-1e17-421d-b83a-c0384c891c97}, !- Demand Side Outlet Node Name
  {79ac5b07-506e-44c8-a129-132ad1424942}, !- Demand Side Inlet Node A
  {cd0c90cd-7d08-4e05-9991-78ffa3363817}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {24cecc1a-e5fe-4b7c-9fe0-10fd618ec3da}, !- Handle
  Node 85,                                !- Name
  {17184bfd-4b97-4ed3-833e-e048996bc7bc}, !- Inlet Port
  {17b565b6-08ff-42dc-885d-54f3015423d6}; !- Outlet Port

OS:Node,
  {6f1628cf-43db-4dff-a471-4e3da3760235}, !- Handle
  Node 86,                                !- Name
  {036b650a-4700-43b7-9e66-132fc25e73e9}, !- Inlet Port
  {cd0c90cd-7d08-4e05-9991-78ffa3363817}; !- Outlet Port

OS:Connection,
  {17184bfd-4b97-4ed3-833e-e048996bc7bc}, !- Handle
  {093ed1ab-e7f3-46a0-a990-0ea565ec1d9c}, !- Name
  {fbdadfbd-025d-40e7-92b9-dfecaed565b4}, !- Source Object
  8,                                      !- Outlet Port
  {24cecc1a-e5fe-4b7c-9fe0-10fd618ec3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0c90cd-7d08-4e05-9991-78ffa3363817}, !- Handle
  {81bda86a-7231-4ad4-b46a-57fa9396828d}, !- Name
  {6f1628cf-43db-4dff-a471-4e3da3760235}, !- Source Object
  3,                                      !- Outlet Port
  {fbdadfbd-025d-40e7-92b9-dfecaed565b4}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {95a39ac7-5c5f-4ee9-871e-e8dc0b3bd927}, !- Handle
  Node 87,                                !- Name
  {79ac5b07-506e-44c8-a129-132ad1424942}, !- Inlet Port
  {ff5fff01-8e68-4609-886e-ad44576535be}; !- Outlet Port

OS:Node,
  {3ee53c93-c9ee-4ea4-b507-16edf715197a}, !- Handle
  Node 88,                                !- Name
  {d414b807-82f2-42a4-b73c-2a22f4b63408}, !- Inlet Port
  {d407aa10-1e17-421d-b83a-c0384c891c97}; !- Outlet Port

OS:Node,
  {1b718253-0c6a-4c61-945e-e4aea3192519}, !- Handle
  Node 89,                                !- Name
  {10e67be7-270e-46f2-bcad-2363067d3bb7}, !- Inlet Port
  {a932a4de-c89e-434b-b6fa-b08773efa4b2}; !- Outlet Port

OS:Connection,
  {79ac5b07-506e-44c8-a129-132ad1424942}, !- Handle
  {31031bb9-fac5-416d-a689-a93c848c160f}, !- Name
  {fbdadfbd-025d-40e7-92b9-dfecaed565b4}, !- Source Object
  10,                                     !- Outlet Port
  {95a39ac7-5c5f-4ee9-871e-e8dc0b3bd927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d407aa10-1e17-421d-b83a-c0384c891c97}, !- Handle
  {aebfac38-0941-47bb-84e3-44a7f6c2f156}, !- Name
  {3ee53c93-c9ee-4ea4-b507-16edf715197a}, !- Source Object
  3,                                      !- Outlet Port
  {fbdadfbd-025d-40e7-92b9-dfecaed565b4}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a1d7dbea-6251-4999-baf5-714058b9faaf}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {ff5fff01-8e68-4609-886e-ad44576535be}, !- Inlet Node Name
  {de22f555-4cc9-4ec7-9f61-661bb6369cc2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ddc3e79e-95af-4e9b-87f6-800c2169a5a9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {d414b807-82f2-42a4-b73c-2a22f4b63408}, !- Outlet Node Name
  {efdf19b0-5d12-4a90-aa37-d47e3790a45a}; !- Inlet Node Name 1

OS:Connection,
  {ff5fff01-8e68-4609-886e-ad44576535be}, !- Handle
  {1742635e-5e96-4dbb-8c92-894ab67ca352}, !- Name
  {95a39ac7-5c5f-4ee9-871e-e8dc0b3bd927}, !- Source Object
  3,                                      !- Outlet Port
  {a1d7dbea-6251-4999-baf5-714058b9faaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d414b807-82f2-42a4-b73c-2a22f4b63408}, !- Handle
  {25166a2d-ece6-4302-bae1-45eee6581776}, !- Name
  {ddc3e79e-95af-4e9b-87f6-800c2169a5a9}, !- Source Object
  2,                                      !- Outlet Port
  {3ee53c93-c9ee-4ea4-b507-16edf715197a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5bae9c7-da49-4f18-a5de-feaab4992cb8}, !- Handle
  {fbdadfbd-025d-40e7-92b9-dfecaed565b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {2b42ce61-bfba-401f-8fc3-edf3b41bae9e}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {288e12f8-37ec-4939-9223-ea0973a4c53e}, !- Control Zone Name
  {6f1628cf-43db-4dff-a471-4e3da3760235}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {683b33b2-83c5-445a-88b1-707523d9ac26}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4f9d589f-ba17-4aef-bae6-c66e79528d4c}, !- Air Inlet Node Name
  {036b650a-4700-43b7-9e66-132fc25e73e9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2e875529-ce8e-4959-97da-b849ad08169e}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6b57b76d-dfac-4ce8-abb0-b1f9b169aac4}, !- Air Inlet Node Name
  {5b8e0a32-dfac-4ded-8daa-0d70246d1c3e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {b1206f82-73ef-413c-8ad3-08652e36d9bb}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {6c2a88f9-cf6b-4faa-9ffa-91f6d3a7ea8a}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d3c20e17-9ed3-4f09-8d1e-ff6e6b64027e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {7f67b8f6-1031-4d89-a1e7-8e0d4bc7041f}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {bbf13417-5532-4502-9869-7db1a3376717}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {1820799a-5b2a-4960-b439-2e4812324f1b}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 79kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fd0e8f69-6ac0-4c30-bd3e-004247ad9b9e}, !- Air Inlet Node Name
  {3a6f62ed-26ec-4719-88f2-f1678417e00b}, !- Air Outlet Node Name
  {9650a2b8-e267-4537-8269-0715054731d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a4e3e657-54f0-4321-ac44-97d695dfa7fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a2cfa4a8-65cd-45f2-b474-b6547837a9c2}, !- Energy Input Ratio Function of Temperature Curve Name
  {1651b8a4-fd07-4ef5-a543-342e54ab96cf}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {d627d579-1d5a-4e4c-bde2-6d6fcd2ef571}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c9f44be8-e4bc-45f3-9247-9d5942b0939c}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9aa2d20a-f324-4903-a0f4-86469ffac165}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9aa2d20a-f324-4903-a0f4-86469ffac165}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {560d9504-8f58-4d95-b9b8-bf4c935f0ff7}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC OA Sys,    !- Name
  {c9f44be8-e4bc-45f3-9247-9d5942b0939c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c68f9008-7f7e-4246-b6ce-07ae6a006fa7}, !- Mixed Air Node Name
  {5af3647b-558d-43a9-9789-c051690f82d4}, !- Outdoor Air Stream Node Name
  {31e91dba-7626-4a17-958f-ef55a3b176af}, !- Relief Air Stream Node Name
  {17b565b6-08ff-42dc-885d-54f3015423d6}; !- Return Air Stream Node Name

OS:Node,
  {a52f0c91-5f6c-4f95-9beb-21abfe9f1b85}, !- Handle
  Node 90,                                !- Name
  ,                                       !- Inlet Port
  {5af3647b-558d-43a9-9789-c051690f82d4}; !- Outlet Port

OS:Connection,
  {5af3647b-558d-43a9-9789-c051690f82d4}, !- Handle
  {80e04efc-c032-4d4b-9d7c-f3bfdbfee761}, !- Name
  {a52f0c91-5f6c-4f95-9beb-21abfe9f1b85}, !- Source Object
  3,                                      !- Outlet Port
  {560d9504-8f58-4d95-b9b8-bf4c935f0ff7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5df5462b-587d-4c0f-ad46-18d31a94fc7d}, !- Handle
  Node 91,                                !- Name
  {31e91dba-7626-4a17-958f-ef55a3b176af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31e91dba-7626-4a17-958f-ef55a3b176af}, !- Handle
  {17f31b9f-271b-45ec-b7c2-8eab34a71cca}, !- Name
  {560d9504-8f58-4d95-b9b8-bf4c935f0ff7}, !- Source Object
  7,                                      !- Outlet Port
  {5df5462b-587d-4c0f-ad46-18d31a94fc7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {036b650a-4700-43b7-9e66-132fc25e73e9}, !- Handle
  {b7682faf-00d7-42fe-ac50-1e5a2682e5e5}, !- Name
  {683b33b2-83c5-445a-88b1-707523d9ac26}, !- Source Object
  9,                                      !- Outlet Port
  {6f1628cf-43db-4dff-a471-4e3da3760235}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {672c9b8b-b545-4951-8fa3-859e125a4246}, !- Handle
  Node 92,                                !- Name
  {5b8e0a32-dfac-4ded-8daa-0d70246d1c3e}, !- Inlet Port
  {4f9d589f-ba17-4aef-bae6-c66e79528d4c}; !- Outlet Port

OS:Connection,
  {5b8e0a32-dfac-4ded-8daa-0d70246d1c3e}, !- Handle
  {82ec58f8-e0f9-4c14-b220-69fb38c46d72}, !- Name
  {2e875529-ce8e-4959-97da-b849ad08169e}, !- Source Object
  6,                                      !- Outlet Port
  {672c9b8b-b545-4951-8fa3-859e125a4246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9d589f-ba17-4aef-bae6-c66e79528d4c}, !- Handle
  {5b6a8bef-58b7-44d0-adfa-2baeefb01da9}, !- Name
  {672c9b8b-b545-4951-8fa3-859e125a4246}, !- Source Object
  3,                                      !- Outlet Port
  {683b33b2-83c5-445a-88b1-707523d9ac26}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b7963baf-3603-4640-9d8a-78eb566d3f00}, !- Handle
  Node 93,                                !- Name
  {3a6f62ed-26ec-4719-88f2-f1678417e00b}, !- Inlet Port
  {6b57b76d-dfac-4ce8-abb0-b1f9b169aac4}; !- Outlet Port

OS:Connection,
  {3a6f62ed-26ec-4719-88f2-f1678417e00b}, !- Handle
  {65d0d0d9-a310-4853-920b-b082325f2ffe}, !- Name
  {1820799a-5b2a-4960-b439-2e4812324f1b}, !- Source Object
  9,                                      !- Outlet Port
  {b7963baf-3603-4640-9d8a-78eb566d3f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b57b76d-dfac-4ce8-abb0-b1f9b169aac4}, !- Handle
  {b3210462-e3c7-46d9-9acf-6c37be5c30b2}, !- Name
  {b7963baf-3603-4640-9d8a-78eb566d3f00}, !- Source Object
  3,                                      !- Outlet Port
  {2e875529-ce8e-4959-97da-b849ad08169e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bbf83a5b-1eac-4f2a-95d8-3cc2d8f10bdd}, !- Handle
  Node 94,                                !- Name
  {c68f9008-7f7e-4246-b6ce-07ae6a006fa7}, !- Inlet Port
  {fd0e8f69-6ac0-4c30-bd3e-004247ad9b9e}; !- Outlet Port

OS:Connection,
  {17b565b6-08ff-42dc-885d-54f3015423d6}, !- Handle
  {7b974b03-5187-4f29-91fe-255e835ce638}, !- Name
  {24cecc1a-e5fe-4b7c-9fe0-10fd618ec3da}, !- Source Object
  3,                                      !- Outlet Port
  {560d9504-8f58-4d95-b9b8-bf4c935f0ff7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c68f9008-7f7e-4246-b6ce-07ae6a006fa7}, !- Handle
  {97cb32b2-76c7-4a01-a818-5e65a3b9b750}, !- Name
  {560d9504-8f58-4d95-b9b8-bf4c935f0ff7}, !- Source Object
  5,                                      !- Outlet Port
  {bbf83a5b-1eac-4f2a-95d8-3cc2d8f10bdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0e8f69-6ac0-4c30-bd3e-004247ad9b9e}, !- Handle
  {87ef9ba5-c6c0-447b-a682-850af3836e47}, !- Name
  {bbf83a5b-1eac-4f2a-95d8-3cc2d8f10bdd}, !- Source Object
  3,                                      !- Outlet Port
  {1820799a-5b2a-4960-b439-2e4812324f1b}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6135b8fc-ee3c-4a67-98d2-a4db54a3c1fe}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {265fa6f3-aff5-44af-a0ab-43dfd2b3240a}, !- Handle
  Perimeter_mid_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {de22f555-4cc9-4ec7-9f61-661bb6369cc2}, !- Inlet Air Node Name
  {10e67be7-270e-46f2-bcad-2363067d3bb7}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fc97a1a-cc0b-4d2c-aca0-048aa543fb70}, !- Handle
  Node 95,                                !- Name
  {a1a76cfa-86db-4f6b-8268-f81bbcb05a08}, !- Inlet Port
  {efdf19b0-5d12-4a90-aa37-d47e3790a45a}; !- Outlet Port

OS:Connection,
  {a932a4de-c89e-434b-b6fa-b08773efa4b2}, !- Handle
  {e1a8dc10-8b1b-4e49-9b95-89f2587afe9f}, !- Name
  {1b718253-0c6a-4c61-945e-e4aea3192519}, !- Source Object
  3,                                      !- Outlet Port
  {381193fd-bcc3-4edd-9465-af1360407440}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1a76cfa-86db-4f6b-8268-f81bbcb05a08}, !- Handle
  {feb608f5-c017-4a39-bf53-d58ced0444e3}, !- Name
  {288e12f8-37ec-4939-9223-ea0973a4c53e}, !- Source Object
  12,                                     !- Outlet Port
  {4fc97a1a-cc0b-4d2c-aca0-048aa543fb70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdf19b0-5d12-4a90-aa37-d47e3790a45a}, !- Handle
  {d1b80def-7f63-4c46-8de0-1136b92007fd}, !- Name
  {4fc97a1a-cc0b-4d2c-aca0-048aa543fb70}, !- Source Object
  3,                                      !- Outlet Port
  {ddc3e79e-95af-4e9b-87f6-800c2169a5a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de22f555-4cc9-4ec7-9f61-661bb6369cc2}, !- Handle
  {e2281207-936d-4bd4-95d0-b7d5a0a61eaa}, !- Name
  {a1d7dbea-6251-4999-baf5-714058b9faaf}, !- Source Object
  3,                                      !- Outlet Port
  {265fa6f3-aff5-44af-a0ab-43dfd2b3240a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10e67be7-270e-46f2-bcad-2363067d3bb7}, !- Handle
  {ff6c0da5-a3a9-4497-8d40-364317d8b125}, !- Name
  {265fa6f3-aff5-44af-a0ab-43dfd2b3240a}, !- Source Object
  4,                                      !- Outlet Port
  {1b718253-0c6a-4c61-945e-e4aea3192519}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6791a8b5-537e-44cf-baf8-da069ee1b0ab}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {fac325e3-20dc-4e31-b670-41f563512e8f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {65c1dc3e-9050-4e94-9084-abe50251679f}, !- Supply Side Inlet Node Name
  {282eace1-6194-44fc-a294-dfc269949261}, !- Demand Side Outlet Node Name
  {c7435644-afef-451c-b21a-f6f393dbe950}, !- Demand Side Inlet Node A
  {3841c412-3588-45a3-9f23-98113555a8e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {18252710-e9d7-45c2-a13e-2a31aae8776a}, !- Handle
  Node 96,                                !- Name
  {65c1dc3e-9050-4e94-9084-abe50251679f}, !- Inlet Port
  {45046387-09cc-41ff-9694-a94d29ae6f2b}; !- Outlet Port

OS:Node,
  {2be27255-40fc-43f8-a0c9-7d146b2f9b5d}, !- Handle
  Node 97,                                !- Name
  {4a8e9926-0ea2-49d1-b6a2-a5b5253a2147}, !- Inlet Port
  {3841c412-3588-45a3-9f23-98113555a8e9}; !- Outlet Port

OS:Connection,
  {65c1dc3e-9050-4e94-9084-abe50251679f}, !- Handle
  {9fdab3d2-6db1-46ae-9ec0-b821342d6521}, !- Name
  {6791a8b5-537e-44cf-baf8-da069ee1b0ab}, !- Source Object
  8,                                      !- Outlet Port
  {18252710-e9d7-45c2-a13e-2a31aae8776a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3841c412-3588-45a3-9f23-98113555a8e9}, !- Handle
  {0b5a4467-8d85-4272-90a5-358c8b217346}, !- Name
  {2be27255-40fc-43f8-a0c9-7d146b2f9b5d}, !- Source Object
  3,                                      !- Outlet Port
  {6791a8b5-537e-44cf-baf8-da069ee1b0ab}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c7282882-47c1-49f8-b6d7-906cc4b7183e}, !- Handle
  Node 98,                                !- Name
  {c7435644-afef-451c-b21a-f6f393dbe950}, !- Inlet Port
  {820776e1-2f67-47d8-8eaf-f9e16c743b53}; !- Outlet Port

OS:Node,
  {910b5ac1-5038-4dda-920b-0ea39a07135c}, !- Handle
  Node 99,                                !- Name
  {683bc518-deef-4d68-bd81-b8ce642350da}, !- Inlet Port
  {282eace1-6194-44fc-a294-dfc269949261}; !- Outlet Port

OS:Node,
  {c6098f98-0f36-4ca1-934f-ea1bd313f599}, !- Handle
  Node 100,                               !- Name
  {5be12371-e2de-45b5-9ec3-e2d6895e5e96}, !- Inlet Port
  {9e644564-03a3-4474-a2b3-ad6f8f72eb76}; !- Outlet Port

OS:Connection,
  {c7435644-afef-451c-b21a-f6f393dbe950}, !- Handle
  {44b78d8b-e299-46c7-9c93-11be2f7ebf4f}, !- Name
  {6791a8b5-537e-44cf-baf8-da069ee1b0ab}, !- Source Object
  10,                                     !- Outlet Port
  {c7282882-47c1-49f8-b6d7-906cc4b7183e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {282eace1-6194-44fc-a294-dfc269949261}, !- Handle
  {a9ac4eed-47c6-410f-b17d-da03662a9d34}, !- Name
  {910b5ac1-5038-4dda-920b-0ea39a07135c}, !- Source Object
  3,                                      !- Outlet Port
  {6791a8b5-537e-44cf-baf8-da069ee1b0ab}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf7cadcf-daf9-4b01-9572-c89c6ceab2d9}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {820776e1-2f67-47d8-8eaf-f9e16c743b53}, !- Inlet Node Name
  {dc8ac0f6-1a32-4ea0-beb9-bbc15919e2bb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9fb92dc1-e94f-4c15-ba8f-c113200ff36c}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {683bc518-deef-4d68-bd81-b8ce642350da}, !- Outlet Node Name
  {ca0984f2-33d2-484e-9dcb-3711acf5d1f5}; !- Inlet Node Name 1

OS:Connection,
  {820776e1-2f67-47d8-8eaf-f9e16c743b53}, !- Handle
  {3e282258-9048-484b-99d9-b968ee93623c}, !- Name
  {c7282882-47c1-49f8-b6d7-906cc4b7183e}, !- Source Object
  3,                                      !- Outlet Port
  {bf7cadcf-daf9-4b01-9572-c89c6ceab2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683bc518-deef-4d68-bd81-b8ce642350da}, !- Handle
  {506123ad-f3df-4c58-9676-fb27ec275c66}, !- Name
  {9fb92dc1-e94f-4c15-ba8f-c113200ff36c}, !- Source Object
  2,                                      !- Outlet Port
  {910b5ac1-5038-4dda-920b-0ea39a07135c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {520134b4-927e-4f48-a796-ccaccdadf563}, !- Handle
  {6791a8b5-537e-44cf-baf8-da069ee1b0ab}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {81ee8431-9532-49d4-9c27-d88b26e2cc13}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09ce329a-fd4b-42ca-929b-55a9550f78f6}, !- Control Zone Name
  {2be27255-40fc-43f8-a0c9-7d146b2f9b5d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c8046b12-4f7c-417d-899c-f9ba7b7cb7d3}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d8f2c2f5-63b7-497b-a9e6-1bff6e384807}, !- Air Inlet Node Name
  {4a8e9926-0ea2-49d1-b6a2-a5b5253a2147}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {98ffb6a1-4c7c-429c-b686-5124a5143235}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6511309f-6200-4765-9d63-37a3cc3e6f5e}, !- Air Inlet Node Name
  {0c004fea-77d0-4e14-9047-cf34547f534c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {6448f0ce-1c49-4a7b-9208-6535567dbdd9}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {db286cfe-a4c6-45c2-9dca-2e56b7677e4c}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {5a98e7f1-f2ec-4dbc-af50-4121acc8c6b9}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {759a938e-1c3a-40e5-9cf5-5eab54d65ed0}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b2818ca7-dc4b-43e8-a3dd-f7f2af7b763c}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {9fa10417-7a8a-4639-a167-5323df6d8182}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 76kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0c24c5f0-d5f2-422d-862d-40cb648b701e}, !- Air Inlet Node Name
  {0667e988-0a4a-43b9-a626-42237b406e4b}, !- Air Outlet Node Name
  {fc69f4a7-89cb-4887-99bd-9f022a432df5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9eaac653-5b7d-4ec2-bc91-a897b5ce4beb}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3ba8ba93-a797-43e8-bbee-cea33ecf8689}, !- Energy Input Ratio Function of Temperature Curve Name
  {82334c2a-e0be-4b13-95ac-da5b9073a59e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {af608cf6-21ee-4146-9eea-6d6345c27380}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5543bcd3-0e93-495d-acfa-c1f98dc56ac2}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b52b895f-b7f7-40df-bf7b-6ec990f1f41f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b52b895f-b7f7-40df-bf7b-6ec990f1f41f}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ad0eec40-198d-434c-a57e-ff3a3b471f3d}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC OA Sys,    !- Name
  {5543bcd3-0e93-495d-acfa-c1f98dc56ac2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9863ba4-2c6a-4381-8eff-3a0e7e4eaa92}, !- Mixed Air Node Name
  {233f83d9-c1f7-4e2b-93ba-001ca610802f}, !- Outdoor Air Stream Node Name
  {f4366ba4-051e-4cf2-8669-48ea2d5be2ed}, !- Relief Air Stream Node Name
  {45046387-09cc-41ff-9694-a94d29ae6f2b}; !- Return Air Stream Node Name

OS:Node,
  {5c3d2761-932b-474b-a2a5-2250c5dbd3f0}, !- Handle
  Node 101,                               !- Name
  ,                                       !- Inlet Port
  {233f83d9-c1f7-4e2b-93ba-001ca610802f}; !- Outlet Port

OS:Connection,
  {233f83d9-c1f7-4e2b-93ba-001ca610802f}, !- Handle
  {c3e6e535-0eef-4722-9ce8-0063a871972e}, !- Name
  {5c3d2761-932b-474b-a2a5-2250c5dbd3f0}, !- Source Object
  3,                                      !- Outlet Port
  {ad0eec40-198d-434c-a57e-ff3a3b471f3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff4d860d-6dbd-4f84-ba43-089a108393b8}, !- Handle
  Node 102,                               !- Name
  {f4366ba4-051e-4cf2-8669-48ea2d5be2ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4366ba4-051e-4cf2-8669-48ea2d5be2ed}, !- Handle
  {8de395df-6d43-48d7-b1ac-62e95c9548b8}, !- Name
  {ad0eec40-198d-434c-a57e-ff3a3b471f3d}, !- Source Object
  7,                                      !- Outlet Port
  {ff4d860d-6dbd-4f84-ba43-089a108393b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8e9926-0ea2-49d1-b6a2-a5b5253a2147}, !- Handle
  {86d07893-28fe-4b52-9245-91c784a709e3}, !- Name
  {c8046b12-4f7c-417d-899c-f9ba7b7cb7d3}, !- Source Object
  9,                                      !- Outlet Port
  {2be27255-40fc-43f8-a0c9-7d146b2f9b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d05fbd2-e16f-4281-ae2b-35d7ceac4b76}, !- Handle
  Node 103,                               !- Name
  {0c004fea-77d0-4e14-9047-cf34547f534c}, !- Inlet Port
  {d8f2c2f5-63b7-497b-a9e6-1bff6e384807}; !- Outlet Port

OS:Connection,
  {0c004fea-77d0-4e14-9047-cf34547f534c}, !- Handle
  {e4db6a81-1670-435b-993b-7e3648cd8424}, !- Name
  {98ffb6a1-4c7c-429c-b686-5124a5143235}, !- Source Object
  6,                                      !- Outlet Port
  {5d05fbd2-e16f-4281-ae2b-35d7ceac4b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f2c2f5-63b7-497b-a9e6-1bff6e384807}, !- Handle
  {f50df11c-da3e-46f9-9803-c3e592292a3f}, !- Name
  {5d05fbd2-e16f-4281-ae2b-35d7ceac4b76}, !- Source Object
  3,                                      !- Outlet Port
  {c8046b12-4f7c-417d-899c-f9ba7b7cb7d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {54aa210c-ba7a-48b5-afc3-ec806eb72267}, !- Handle
  Node 104,                               !- Name
  {0667e988-0a4a-43b9-a626-42237b406e4b}, !- Inlet Port
  {6511309f-6200-4765-9d63-37a3cc3e6f5e}; !- Outlet Port

OS:Connection,
  {0667e988-0a4a-43b9-a626-42237b406e4b}, !- Handle
  {cf829ae1-462b-4d0b-977a-89930f976028}, !- Name
  {9fa10417-7a8a-4639-a167-5323df6d8182}, !- Source Object
  9,                                      !- Outlet Port
  {54aa210c-ba7a-48b5-afc3-ec806eb72267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6511309f-6200-4765-9d63-37a3cc3e6f5e}, !- Handle
  {d4dabc30-0fd4-4b29-8462-331333614ec1}, !- Name
  {54aa210c-ba7a-48b5-afc3-ec806eb72267}, !- Source Object
  3,                                      !- Outlet Port
  {98ffb6a1-4c7c-429c-b686-5124a5143235}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46d2de87-d8c3-42d7-b81a-ff0db03eaf82}, !- Handle
  Node 105,                               !- Name
  {a9863ba4-2c6a-4381-8eff-3a0e7e4eaa92}, !- Inlet Port
  {0c24c5f0-d5f2-422d-862d-40cb648b701e}; !- Outlet Port

OS:Connection,
  {45046387-09cc-41ff-9694-a94d29ae6f2b}, !- Handle
  {43da6eeb-a056-4187-bd59-9ab0c5484512}, !- Name
  {18252710-e9d7-45c2-a13e-2a31aae8776a}, !- Source Object
  3,                                      !- Outlet Port
  {ad0eec40-198d-434c-a57e-ff3a3b471f3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9863ba4-2c6a-4381-8eff-3a0e7e4eaa92}, !- Handle
  {e8c89139-3499-4a82-a890-6470c707e6fa}, !- Name
  {ad0eec40-198d-434c-a57e-ff3a3b471f3d}, !- Source Object
  5,                                      !- Outlet Port
  {46d2de87-d8c3-42d7-b81a-ff0db03eaf82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c24c5f0-d5f2-422d-862d-40cb648b701e}, !- Handle
  {35540a20-5d97-440b-b30f-3358364d4807}, !- Name
  {46d2de87-d8c3-42d7-b81a-ff0db03eaf82}, !- Source Object
  3,                                      !- Outlet Port
  {9fa10417-7a8a-4639-a167-5323df6d8182}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fac325e3-20dc-4e31-b670-41f563512e8f}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {15be5c35-26e7-4457-8247-c33252e74786}, !- Handle
  Perimeter_mid_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {dc8ac0f6-1a32-4ea0-beb9-bbc15919e2bb}, !- Inlet Air Node Name
  {5be12371-e2de-45b5-9ec3-e2d6895e5e96}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5eecc10-7837-4751-b4ef-368592868506}, !- Handle
  Node 106,                               !- Name
  {7bf81eb3-0a93-470a-985a-6862be587c18}, !- Inlet Port
  {ca0984f2-33d2-484e-9dcb-3711acf5d1f5}; !- Outlet Port

OS:Connection,
  {9e644564-03a3-4474-a2b3-ad6f8f72eb76}, !- Handle
  {81e806b7-876f-4f92-9088-1dc1da69e892}, !- Name
  {c6098f98-0f36-4ca1-934f-ea1bd313f599}, !- Source Object
  3,                                      !- Outlet Port
  {b35f585f-5c3e-4c04-8e4b-65852eaa58c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7bf81eb3-0a93-470a-985a-6862be587c18}, !- Handle
  {589e909c-4740-4809-8e44-71370f460468}, !- Name
  {09ce329a-fd4b-42ca-929b-55a9550f78f6}, !- Source Object
  12,                                     !- Outlet Port
  {f5eecc10-7837-4751-b4ef-368592868506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca0984f2-33d2-484e-9dcb-3711acf5d1f5}, !- Handle
  {fde5ed2c-16a0-4cfc-9b58-c912a6f1da4b}, !- Name
  {f5eecc10-7837-4751-b4ef-368592868506}, !- Source Object
  3,                                      !- Outlet Port
  {9fb92dc1-e94f-4c15-ba8f-c113200ff36c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc8ac0f6-1a32-4ea0-beb9-bbc15919e2bb}, !- Handle
  {3162b869-9096-40bb-a70f-633fbbe257a6}, !- Name
  {bf7cadcf-daf9-4b01-9572-c89c6ceab2d9}, !- Source Object
  3,                                      !- Outlet Port
  {15be5c35-26e7-4457-8247-c33252e74786}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5be12371-e2de-45b5-9ec3-e2d6895e5e96}, !- Handle
  {ed56ce61-1929-47e1-9ba0-e73acd92a73c}, !- Name
  {15be5c35-26e7-4457-8247-c33252e74786}, !- Source Object
  4,                                      !- Outlet Port
  {c6098f98-0f36-4ca1-934f-ea1bd313f599}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {220745f4-9995-4090-8616-a7f439b05556}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {51f7d387-ea64-4382-b4b6-604a60b8de2f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c4d8ff53-317b-4a0c-9482-44e36e42cfde}, !- Supply Side Inlet Node Name
  {fced4eb6-0795-462a-907c-d53287765f11}, !- Demand Side Outlet Node Name
  {4c42fdf1-211a-44c9-aee2-c810715faf8d}, !- Demand Side Inlet Node A
  {50af0909-f523-4036-b83b-2409ae9e2a36}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {9cbb9a73-8924-4ff0-b8fa-338212c0eaf3}, !- Handle
  Node 107,                               !- Name
  {c4d8ff53-317b-4a0c-9482-44e36e42cfde}, !- Inlet Port
  {558a5aee-e49b-465f-a60a-dce0722656df}; !- Outlet Port

OS:Node,
  {b93926d7-39de-4932-a547-200f85f06224}, !- Handle
  Node 108,                               !- Name
  {a67394a1-5bac-42e6-a233-67208248e50c}, !- Inlet Port
  {50af0909-f523-4036-b83b-2409ae9e2a36}; !- Outlet Port

OS:Connection,
  {c4d8ff53-317b-4a0c-9482-44e36e42cfde}, !- Handle
  {601ac8e2-4f99-47cd-b341-302f7e0c9bc3}, !- Name
  {220745f4-9995-4090-8616-a7f439b05556}, !- Source Object
  8,                                      !- Outlet Port
  {9cbb9a73-8924-4ff0-b8fa-338212c0eaf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50af0909-f523-4036-b83b-2409ae9e2a36}, !- Handle
  {d1988ad2-d853-46d9-81ad-85656bccba68}, !- Name
  {b93926d7-39de-4932-a547-200f85f06224}, !- Source Object
  3,                                      !- Outlet Port
  {220745f4-9995-4090-8616-a7f439b05556}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6a3ecc23-c6f1-4b2f-a400-0926a9c75c3c}, !- Handle
  Node 109,                               !- Name
  {4c42fdf1-211a-44c9-aee2-c810715faf8d}, !- Inlet Port
  {24fd2da2-112c-49d9-a42b-6ad7865bb2e0}; !- Outlet Port

OS:Node,
  {4715d3d4-0cec-42fd-9bda-7f225bee06a1}, !- Handle
  Node 110,                               !- Name
  {a96e2c12-cf38-42ed-8bc6-71b51bfcef3c}, !- Inlet Port
  {fced4eb6-0795-462a-907c-d53287765f11}; !- Outlet Port

OS:Node,
  {c0642fb0-a5a6-415a-aa4f-a66aa724d721}, !- Handle
  Node 111,                               !- Name
  {1012587f-d9c9-48ea-9000-b415df09aed8}, !- Inlet Port
  {57e7805b-fef1-45d0-9a43-8166fc4dc2e8}; !- Outlet Port

OS:Connection,
  {4c42fdf1-211a-44c9-aee2-c810715faf8d}, !- Handle
  {4a39034e-0e07-4239-b7bf-51bd043ac230}, !- Name
  {220745f4-9995-4090-8616-a7f439b05556}, !- Source Object
  10,                                     !- Outlet Port
  {6a3ecc23-c6f1-4b2f-a400-0926a9c75c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fced4eb6-0795-462a-907c-d53287765f11}, !- Handle
  {3ca5e4a6-cae7-4f5c-a177-73cfd3a59d6e}, !- Name
  {4715d3d4-0cec-42fd-9bda-7f225bee06a1}, !- Source Object
  3,                                      !- Outlet Port
  {220745f4-9995-4090-8616-a7f439b05556}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac3e79e2-d317-4dbe-b65f-14b53590f89c}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {24fd2da2-112c-49d9-a42b-6ad7865bb2e0}, !- Inlet Node Name
  {4a507470-af6e-4c2f-ae02-420ea27c99cd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8d9e15cf-12a2-4254-9fd8-04d30268641b}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {a96e2c12-cf38-42ed-8bc6-71b51bfcef3c}, !- Outlet Node Name
  {f8e4be0f-7229-4ae2-a4b2-8bab16f005f9}; !- Inlet Node Name 1

OS:Connection,
  {24fd2da2-112c-49d9-a42b-6ad7865bb2e0}, !- Handle
  {623aacfa-0c23-4408-a48a-210f520dfb73}, !- Name
  {6a3ecc23-c6f1-4b2f-a400-0926a9c75c3c}, !- Source Object
  3,                                      !- Outlet Port
  {ac3e79e2-d317-4dbe-b65f-14b53590f89c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96e2c12-cf38-42ed-8bc6-71b51bfcef3c}, !- Handle
  {e01288a3-d544-482f-8760-5978f6a19f8c}, !- Name
  {8d9e15cf-12a2-4254-9fd8-04d30268641b}, !- Source Object
  2,                                      !- Outlet Port
  {4715d3d4-0cec-42fd-9bda-7f225bee06a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d9b2b559-9d25-4edd-8c72-929c2c4d294e}, !- Handle
  {220745f4-9995-4090-8616-a7f439b05556}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {127870f6-1d0e-4866-9fe2-69c13e182050}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2e2cfa1b-0c14-4683-9119-6b7af10a49cd}, !- Control Zone Name
  {b93926d7-39de-4932-a547-200f85f06224}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {86aa01c2-5f6b-4ac1-8563-5ced065cb6dd}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5c3b7551-45f0-4e88-b551-2958cad2fc8c}, !- Air Inlet Node Name
  {a67394a1-5bac-42e6-a233-67208248e50c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5eaa87f2-d84a-474c-b3e4-1da479db02fe}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5c3057e8-b2a6-4ae1-b52c-2cb6d2a5d3d3}, !- Air Inlet Node Name
  {32bfa2a8-04f0-426f-ba6f-ab9b919f3004}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {9b11d0ec-a82b-4b0f-9cea-3457abe99706}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {2e7db2b7-8a03-4649-ad63-19c2f7ebc3f5}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f1872e05-4414-4944-8c0c-4dd7e8586e6d}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {3945be9a-badb-4ba6-a91f-3ac7206bf96e}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3a8cc781-bff6-4c68-9b97-e13c46c99e8a}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {c3068263-7f62-40cc-a162-1525059ef5d0}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 86kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {56ec1137-fa79-4cf6-93cd-efe957ae9f01}, !- Air Inlet Node Name
  {8d580eaf-27fd-4c06-9108-3f6e01981c04}, !- Air Outlet Node Name
  {22596f23-adba-45bc-b863-e7a59a5e5308}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d0590cd5-d53a-4eb7-a98b-b34988fcd3c2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a5c4ab4a-aec7-4d54-95fb-4a49932353a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {66abaebb-0e19-406d-be43-99c9e0fcd2a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {496acb68-b58c-4d64-bcad-e1cd7cb5e89a}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d03c5df6-afc4-4ca6-b30c-d2023088e1cc}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cea3d09a-2af0-4408-94bc-deb09e67565e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cea3d09a-2af0-4408-94bc-deb09e67565e}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d2a8c0af-80b6-434c-93d9-29f0dd4e443c}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC OA Sys,    !- Name
  {d03c5df6-afc4-4ca6-b30c-d2023088e1cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {69ed70ec-065c-451a-b607-c9e03b2c8bf6}, !- Mixed Air Node Name
  {a0d95829-e44c-4242-a67e-08e2fefb4035}, !- Outdoor Air Stream Node Name
  {8939c816-5416-4b9d-96cf-f4dc28615009}, !- Relief Air Stream Node Name
  {558a5aee-e49b-465f-a60a-dce0722656df}; !- Return Air Stream Node Name

OS:Node,
  {24c3b76c-5f65-4548-acad-e0d3490a0b0b}, !- Handle
  Node 112,                               !- Name
  ,                                       !- Inlet Port
  {a0d95829-e44c-4242-a67e-08e2fefb4035}; !- Outlet Port

OS:Connection,
  {a0d95829-e44c-4242-a67e-08e2fefb4035}, !- Handle
  {24f0a962-d113-4b06-b6d6-f9c764782196}, !- Name
  {24c3b76c-5f65-4548-acad-e0d3490a0b0b}, !- Source Object
  3,                                      !- Outlet Port
  {d2a8c0af-80b6-434c-93d9-29f0dd4e443c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bde412f1-5476-4cbb-9537-b96b6d6c3f72}, !- Handle
  Node 113,                               !- Name
  {8939c816-5416-4b9d-96cf-f4dc28615009}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8939c816-5416-4b9d-96cf-f4dc28615009}, !- Handle
  {c984cc32-0b51-4681-8ce1-293c6bdbd2b6}, !- Name
  {d2a8c0af-80b6-434c-93d9-29f0dd4e443c}, !- Source Object
  7,                                      !- Outlet Port
  {bde412f1-5476-4cbb-9537-b96b6d6c3f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67394a1-5bac-42e6-a233-67208248e50c}, !- Handle
  {4bfa417a-69bb-4e23-b3f3-d14c198ce36d}, !- Name
  {86aa01c2-5f6b-4ac1-8563-5ced065cb6dd}, !- Source Object
  9,                                      !- Outlet Port
  {b93926d7-39de-4932-a547-200f85f06224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24565fa-2f84-4987-a985-d9fc8c260440}, !- Handle
  Node 114,                               !- Name
  {32bfa2a8-04f0-426f-ba6f-ab9b919f3004}, !- Inlet Port
  {5c3b7551-45f0-4e88-b551-2958cad2fc8c}; !- Outlet Port

OS:Connection,
  {32bfa2a8-04f0-426f-ba6f-ab9b919f3004}, !- Handle
  {1ae5cb78-d5c3-4cfe-876c-48d764ecec30}, !- Name
  {5eaa87f2-d84a-474c-b3e4-1da479db02fe}, !- Source Object
  6,                                      !- Outlet Port
  {f24565fa-2f84-4987-a985-d9fc8c260440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3b7551-45f0-4e88-b551-2958cad2fc8c}, !- Handle
  {bdc8d740-33c0-491c-9e42-f07e4adf1ddc}, !- Name
  {f24565fa-2f84-4987-a985-d9fc8c260440}, !- Source Object
  3,                                      !- Outlet Port
  {86aa01c2-5f6b-4ac1-8563-5ced065cb6dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a431968-2417-42f0-bfce-97836a935a84}, !- Handle
  Node 115,                               !- Name
  {8d580eaf-27fd-4c06-9108-3f6e01981c04}, !- Inlet Port
  {5c3057e8-b2a6-4ae1-b52c-2cb6d2a5d3d3}; !- Outlet Port

OS:Connection,
  {8d580eaf-27fd-4c06-9108-3f6e01981c04}, !- Handle
  {297709ac-c04a-4dbb-8608-60b42d7c8b49}, !- Name
  {c3068263-7f62-40cc-a162-1525059ef5d0}, !- Source Object
  9,                                      !- Outlet Port
  {2a431968-2417-42f0-bfce-97836a935a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3057e8-b2a6-4ae1-b52c-2cb6d2a5d3d3}, !- Handle
  {78fa9be4-57d8-444e-abf2-9cc265edee08}, !- Name
  {2a431968-2417-42f0-bfce-97836a935a84}, !- Source Object
  3,                                      !- Outlet Port
  {5eaa87f2-d84a-474c-b3e4-1da479db02fe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {871f9674-6e6c-4908-bcbf-1375a9bf1cb4}, !- Handle
  Node 116,                               !- Name
  {69ed70ec-065c-451a-b607-c9e03b2c8bf6}, !- Inlet Port
  {56ec1137-fa79-4cf6-93cd-efe957ae9f01}; !- Outlet Port

OS:Connection,
  {558a5aee-e49b-465f-a60a-dce0722656df}, !- Handle
  {483759c4-dab8-40ca-995e-31b6db0dd112}, !- Name
  {9cbb9a73-8924-4ff0-b8fa-338212c0eaf3}, !- Source Object
  3,                                      !- Outlet Port
  {d2a8c0af-80b6-434c-93d9-29f0dd4e443c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {69ed70ec-065c-451a-b607-c9e03b2c8bf6}, !- Handle
  {819f9445-37bb-4ee0-8ddd-f5037d6e8c30}, !- Name
  {d2a8c0af-80b6-434c-93d9-29f0dd4e443c}, !- Source Object
  5,                                      !- Outlet Port
  {871f9674-6e6c-4908-bcbf-1375a9bf1cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ec1137-fa79-4cf6-93cd-efe957ae9f01}, !- Handle
  {919c56da-baf5-453e-9028-e26a47d8e99a}, !- Name
  {871f9674-6e6c-4908-bcbf-1375a9bf1cb4}, !- Source Object
  3,                                      !- Outlet Port
  {c3068263-7f62-40cc-a162-1525059ef5d0}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {51f7d387-ea64-4382-b4b6-604a60b8de2f}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {472aa7bd-fb21-4ff9-b5b5-681e53c91ca6}, !- Handle
  Perimeter_mid_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {4a507470-af6e-4c2f-ae02-420ea27c99cd}, !- Inlet Air Node Name
  {1012587f-d9c9-48ea-9000-b415df09aed8}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e387501d-4296-4e9f-9055-a8dfcacc9120}, !- Handle
  Node 117,                               !- Name
  {144813d8-52c1-49da-834a-1f8e8d9d9d89}, !- Inlet Port
  {f8e4be0f-7229-4ae2-a4b2-8bab16f005f9}; !- Outlet Port

OS:Connection,
  {57e7805b-fef1-45d0-9a43-8166fc4dc2e8}, !- Handle
  {9639ed87-a80c-4fc8-a614-bd7d43c7c318}, !- Name
  {c0642fb0-a5a6-415a-aa4f-a66aa724d721}, !- Source Object
  3,                                      !- Outlet Port
  {eba63e80-ac57-4f79-8567-90cc4403466d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {144813d8-52c1-49da-834a-1f8e8d9d9d89}, !- Handle
  {cac2c5fe-c6f3-4654-8018-63b13f7af8f9}, !- Name
  {2e2cfa1b-0c14-4683-9119-6b7af10a49cd}, !- Source Object
  12,                                     !- Outlet Port
  {e387501d-4296-4e9f-9055-a8dfcacc9120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e4be0f-7229-4ae2-a4b2-8bab16f005f9}, !- Handle
  {c95daeb4-7877-42b0-8a9c-3e607d46e022}, !- Name
  {e387501d-4296-4e9f-9055-a8dfcacc9120}, !- Source Object
  3,                                      !- Outlet Port
  {8d9e15cf-12a2-4254-9fd8-04d30268641b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a507470-af6e-4c2f-ae02-420ea27c99cd}, !- Handle
  {98f4762b-578d-4a8e-8535-e150a8ebd457}, !- Name
  {ac3e79e2-d317-4dbe-b65f-14b53590f89c}, !- Source Object
  3,                                      !- Outlet Port
  {472aa7bd-fb21-4ff9-b5b5-681e53c91ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1012587f-d9c9-48ea-9000-b415df09aed8}, !- Handle
  {829febdc-fc65-41cc-8d0a-49561f44ba44}, !- Name
  {472aa7bd-fb21-4ff9-b5b5-681e53c91ca6}, !- Source Object
  4,                                      !- Outlet Port
  {c0642fb0-a5a6-415a-aa4f-a66aa724d721}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b2fd4c87-774c-4151-a8b5-cda20479b877}, !- Handle
  Core_mid ZN PSZ-AC,                     !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {eef92133-7286-4982-a07a-800d3266eefc}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f64f8f3-b3a4-42ff-ba46-00c424e0dcce}, !- Supply Side Inlet Node Name
  {e6f01c15-941b-45e3-9e00-4e88055cc2c8}, !- Demand Side Outlet Node Name
  {aa71d693-aa79-49e7-9d53-ec562f74c0bc}, !- Demand Side Inlet Node A
  {1fa16064-16b4-4d1b-98ce-8fee607e119c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {a81dfcdc-54f2-4574-936a-133e9918282e}, !- Handle
  Node 118,                               !- Name
  {3f64f8f3-b3a4-42ff-ba46-00c424e0dcce}, !- Inlet Port
  {1561f63b-4523-41fa-b45a-6b8e289112e1}; !- Outlet Port

OS:Node,
  {40f15365-49a1-4c88-9963-ccc6703824cc}, !- Handle
  Node 119,                               !- Name
  {6a8555f0-41a1-4133-8aa8-89fb45cc67ee}, !- Inlet Port
  {1fa16064-16b4-4d1b-98ce-8fee607e119c}; !- Outlet Port

OS:Connection,
  {3f64f8f3-b3a4-42ff-ba46-00c424e0dcce}, !- Handle
  {3d8259bb-b6a4-43ce-a908-a03046149cf1}, !- Name
  {b2fd4c87-774c-4151-a8b5-cda20479b877}, !- Source Object
  8,                                      !- Outlet Port
  {a81dfcdc-54f2-4574-936a-133e9918282e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa16064-16b4-4d1b-98ce-8fee607e119c}, !- Handle
  {b00b8315-59bf-4677-b1fa-7a750422dc78}, !- Name
  {40f15365-49a1-4c88-9963-ccc6703824cc}, !- Source Object
  3,                                      !- Outlet Port
  {b2fd4c87-774c-4151-a8b5-cda20479b877}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a303df73-ad31-42ce-adf5-25569cc85f19}, !- Handle
  Node 120,                               !- Name
  {aa71d693-aa79-49e7-9d53-ec562f74c0bc}, !- Inlet Port
  {5d9812ad-d801-4b63-8a82-8cda19d5cd6d}; !- Outlet Port

OS:Node,
  {a7c5ed14-f9b9-4845-a929-5805019525f6}, !- Handle
  Node 121,                               !- Name
  {49e25181-aad5-421c-a620-66ff1188bce4}, !- Inlet Port
  {e6f01c15-941b-45e3-9e00-4e88055cc2c8}; !- Outlet Port

OS:Node,
  {c0441437-f2c2-4d64-812d-3824682445a8}, !- Handle
  Node 122,                               !- Name
  {3fe11f43-df8e-44cb-b8de-1a4b9fa4fc58}, !- Inlet Port
  {91a64399-8e63-4a15-b9f6-d9f6ce4ed884}; !- Outlet Port

OS:Connection,
  {aa71d693-aa79-49e7-9d53-ec562f74c0bc}, !- Handle
  {af3d924f-27e3-45dd-b97b-305108b92b3d}, !- Name
  {b2fd4c87-774c-4151-a8b5-cda20479b877}, !- Source Object
  10,                                     !- Outlet Port
  {a303df73-ad31-42ce-adf5-25569cc85f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f01c15-941b-45e3-9e00-4e88055cc2c8}, !- Handle
  {6b4ca36f-d9b9-4038-95b1-eb849c914172}, !- Name
  {a7c5ed14-f9b9-4845-a929-5805019525f6}, !- Source Object
  3,                                      !- Outlet Port
  {b2fd4c87-774c-4151-a8b5-cda20479b877}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c06eca17-7d26-43fb-aec2-68efa70e1a8e}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {5d9812ad-d801-4b63-8a82-8cda19d5cd6d}, !- Inlet Node Name
  {6a695b24-e115-4abc-a0b3-e4f389868f72}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee202e6a-ff8b-41e2-a70c-dcf18c747e3c}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {49e25181-aad5-421c-a620-66ff1188bce4}, !- Outlet Node Name
  {99444944-8365-4f4d-a2e3-2bbe9f2720d3}; !- Inlet Node Name 1

OS:Connection,
  {5d9812ad-d801-4b63-8a82-8cda19d5cd6d}, !- Handle
  {cc81379a-50f2-4d7c-90d0-897a41a019ea}, !- Name
  {a303df73-ad31-42ce-adf5-25569cc85f19}, !- Source Object
  3,                                      !- Outlet Port
  {c06eca17-7d26-43fb-aec2-68efa70e1a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e25181-aad5-421c-a620-66ff1188bce4}, !- Handle
  {fa61edb9-1b24-4390-81f9-4ffb8de204c7}, !- Name
  {ee202e6a-ff8b-41e2-a70c-dcf18c747e3c}, !- Source Object
  2,                                      !- Outlet Port
  {a7c5ed14-f9b9-4845-a929-5805019525f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a6b6f607-17ec-4c1b-a7c1-c35f00aef500}, !- Handle
  {b2fd4c87-774c-4151-a8b5-cda20479b877}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {21fe7e18-fc7e-42d4-94a4-80fe95533210}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {99663d17-3710-45d8-bbca-788525954b64}, !- Control Zone Name
  {40f15365-49a1-4c88-9963-ccc6703824cc}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ac00a214-2b5d-48bb-9cef-6ec81e513f9b}, !- Handle
  Core_mid ZN PSZ-AC Fan,                 !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8fbb8c03-c595-4517-965c-11c9735b1f9f}, !- Air Inlet Node Name
  {6a8555f0-41a1-4133-8aa8-89fb45cc67ee}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5b313a43-5990-4922-92c1-cc880221b0bd}, !- Handle
  Core_mid ZN PSZ-AC Gas Htg Coil,        !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e86dde1e-1fa9-4f62-a6bc-f6ac6879d0fb}, !- Air Inlet Node Name
  {84a263f3-e516-43ad-9170-8d9192832a1d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {9ea69fe4-f354-445d-9638-effcf745ba3f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {00028676-378c-42dc-97e6-1764df87b123}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0e93d3ca-898f-40b4-9299-e73accb5b5a4}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {59ef8924-3f84-457b-84d6-d59613077de3}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {907c3317-74af-4f8f-8c8f-80cca1c54fda}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {b2da0e63-c342-4322-b0fe-1d449fa46979}, !- Handle
  Core_mid ZN PSZ-AC 1spd DX AC Clg Coil 231kBtu/hr 9.28EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.22615401006845,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e73df445-4794-48fb-a0a5-167ea64b25da}, !- Air Inlet Node Name
  {9fd34e69-696b-44cc-be43-9698ff01c9f0}, !- Air Outlet Node Name
  {13bd0e4d-079b-4b4e-a3a0-9125ddf26f23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d2c37845-44a0-4bda-ad5e-54fe3e0e4738}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f4d1380f-248f-4b3f-993d-cf49ff581cca}, !- Energy Input Ratio Function of Temperature Curve Name
  {20a70ad5-32e8-4a01-a3de-6e67011fa1d7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8db5e793-2a43-4911-99b8-12731edfdd73}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {63b97181-7bbb-4dcd-8520-241576ca334e}, !- Handle
  Core_mid ZN PSZ-AC OA Sys Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {762eec56-407b-4965-9946-76f295bbb547}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {762eec56-407b-4965-9946-76f295bbb547}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3231e4e8-a062-432d-8940-3f16644e8a4c}, !- Handle
  Core_mid ZN PSZ-AC OA Sys,              !- Name
  {63b97181-7bbb-4dcd-8520-241576ca334e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5c73d72-3562-470d-9557-161704f3dcb0}, !- Mixed Air Node Name
  {b06699eb-f1ba-4e15-8fd2-51ac9a19bc0d}, !- Outdoor Air Stream Node Name
  {5a7ce5de-72d7-4325-a882-937c641ea183}, !- Relief Air Stream Node Name
  {1561f63b-4523-41fa-b45a-6b8e289112e1}; !- Return Air Stream Node Name

OS:Node,
  {ec8b2a70-e34e-4225-bacb-50548cc4be86}, !- Handle
  Node 123,                               !- Name
  ,                                       !- Inlet Port
  {b06699eb-f1ba-4e15-8fd2-51ac9a19bc0d}; !- Outlet Port

OS:Connection,
  {b06699eb-f1ba-4e15-8fd2-51ac9a19bc0d}, !- Handle
  {426be321-ce1e-4645-a927-cd73aac09e4d}, !- Name
  {ec8b2a70-e34e-4225-bacb-50548cc4be86}, !- Source Object
  3,                                      !- Outlet Port
  {3231e4e8-a062-432d-8940-3f16644e8a4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e17cdbf1-f5f4-4469-962d-54532ae58139}, !- Handle
  Node 124,                               !- Name
  {5a7ce5de-72d7-4325-a882-937c641ea183}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a7ce5de-72d7-4325-a882-937c641ea183}, !- Handle
  {2f2686a8-f57e-4fd5-a863-481085fab74e}, !- Name
  {3231e4e8-a062-432d-8940-3f16644e8a4c}, !- Source Object
  7,                                      !- Outlet Port
  {e17cdbf1-f5f4-4469-962d-54532ae58139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8555f0-41a1-4133-8aa8-89fb45cc67ee}, !- Handle
  {468d3e2e-1122-4020-aabc-d25575689b31}, !- Name
  {ac00a214-2b5d-48bb-9cef-6ec81e513f9b}, !- Source Object
  9,                                      !- Outlet Port
  {40f15365-49a1-4c88-9963-ccc6703824cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b4d4efd-f047-4ea7-a712-9c335ec2f128}, !- Handle
  Node 125,                               !- Name
  {84a263f3-e516-43ad-9170-8d9192832a1d}, !- Inlet Port
  {8fbb8c03-c595-4517-965c-11c9735b1f9f}; !- Outlet Port

OS:Connection,
  {84a263f3-e516-43ad-9170-8d9192832a1d}, !- Handle
  {b137a165-cf10-422e-a2bf-bafcacdc49f0}, !- Name
  {5b313a43-5990-4922-92c1-cc880221b0bd}, !- Source Object
  6,                                      !- Outlet Port
  {6b4d4efd-f047-4ea7-a712-9c335ec2f128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbb8c03-c595-4517-965c-11c9735b1f9f}, !- Handle
  {53aa132e-6e9d-4b59-bfa6-c6729fa19b54}, !- Name
  {6b4d4efd-f047-4ea7-a712-9c335ec2f128}, !- Source Object
  3,                                      !- Outlet Port
  {ac00a214-2b5d-48bb-9cef-6ec81e513f9b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {450c51ed-e8f0-4926-88e6-9a50ac714d41}, !- Handle
  Node 126,                               !- Name
  {9fd34e69-696b-44cc-be43-9698ff01c9f0}, !- Inlet Port
  {e86dde1e-1fa9-4f62-a6bc-f6ac6879d0fb}; !- Outlet Port

OS:Connection,
  {9fd34e69-696b-44cc-be43-9698ff01c9f0}, !- Handle
  {2eb0f58e-24b9-47df-adf8-a279fa48d248}, !- Name
  {b2da0e63-c342-4322-b0fe-1d449fa46979}, !- Source Object
  9,                                      !- Outlet Port
  {450c51ed-e8f0-4926-88e6-9a50ac714d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e86dde1e-1fa9-4f62-a6bc-f6ac6879d0fb}, !- Handle
  {fe2aeeea-4959-48c8-9695-898df5102361}, !- Name
  {450c51ed-e8f0-4926-88e6-9a50ac714d41}, !- Source Object
  3,                                      !- Outlet Port
  {5b313a43-5990-4922-92c1-cc880221b0bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {260ec65c-5c9a-49de-a0ad-f4d1f91885fb}, !- Handle
  Node 127,                               !- Name
  {a5c73d72-3562-470d-9557-161704f3dcb0}, !- Inlet Port
  {e73df445-4794-48fb-a0a5-167ea64b25da}; !- Outlet Port

OS:Connection,
  {1561f63b-4523-41fa-b45a-6b8e289112e1}, !- Handle
  {1ee1df1f-2d18-400b-a9ed-de0cde1f6963}, !- Name
  {a81dfcdc-54f2-4574-936a-133e9918282e}, !- Source Object
  3,                                      !- Outlet Port
  {3231e4e8-a062-432d-8940-3f16644e8a4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5c73d72-3562-470d-9557-161704f3dcb0}, !- Handle
  {d1c0b87d-c9fc-4ff1-a98b-bdddae938855}, !- Name
  {3231e4e8-a062-432d-8940-3f16644e8a4c}, !- Source Object
  5,                                      !- Outlet Port
  {260ec65c-5c9a-49de-a0ad-f4d1f91885fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e73df445-4794-48fb-a0a5-167ea64b25da}, !- Handle
  {00ff9c55-d992-40c1-b146-59b79a64486e}, !- Name
  {260ec65c-5c9a-49de-a0ad-f4d1f91885fb}, !- Source Object
  3,                                      !- Outlet Port
  {b2da0e63-c342-4322-b0fe-1d449fa46979}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {eef92133-7286-4982-a07a-800d3266eefc}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {e5cf6b99-4f99-466e-bc66-10bf0493642c}, !- Handle
  Core_mid ZN PSZ-AC Diffuser,            !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {6a695b24-e115-4abc-a0b3-e4f389868f72}, !- Inlet Air Node Name
  {3fe11f43-df8e-44cb-b8de-1a4b9fa4fc58}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3070528c-68cd-4dae-9deb-6576c7b9ce28}, !- Handle
  Node 128,                               !- Name
  {4fb65945-d157-431d-ae8d-1f607f79a3d8}, !- Inlet Port
  {99444944-8365-4f4d-a2e3-2bbe9f2720d3}; !- Outlet Port

OS:Connection,
  {91a64399-8e63-4a15-b9f6-d9f6ce4ed884}, !- Handle
  {4bb8046c-a1eb-4d33-a734-154ebe61c962}, !- Name
  {c0441437-f2c2-4d64-812d-3824682445a8}, !- Source Object
  3,                                      !- Outlet Port
  {5ee2ae68-1f82-4458-aa01-81c405a2644b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fb65945-d157-431d-ae8d-1f607f79a3d8}, !- Handle
  {43bdbd03-12af-4f6c-8729-aafe0dfc27b3}, !- Name
  {99663d17-3710-45d8-bbca-788525954b64}, !- Source Object
  12,                                     !- Outlet Port
  {3070528c-68cd-4dae-9deb-6576c7b9ce28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99444944-8365-4f4d-a2e3-2bbe9f2720d3}, !- Handle
  {6b40830b-6cd0-4980-a37d-f418cc12964d}, !- Name
  {3070528c-68cd-4dae-9deb-6576c7b9ce28}, !- Source Object
  3,                                      !- Outlet Port
  {ee202e6a-ff8b-41e2-a70c-dcf18c747e3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a695b24-e115-4abc-a0b3-e4f389868f72}, !- Handle
  {5f660aef-c81c-4989-9b7b-a57ddacc40fc}, !- Name
  {c06eca17-7d26-43fb-aec2-68efa70e1a8e}, !- Source Object
  3,                                      !- Outlet Port
  {e5cf6b99-4f99-466e-bc66-10bf0493642c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3fe11f43-df8e-44cb-b8de-1a4b9fa4fc58}, !- Handle
  {24571e07-faf7-4909-811f-9190745414f7}, !- Name
  {e5cf6b99-4f99-466e-bc66-10bf0493642c}, !- Source Object
  4,                                      !- Outlet Port
  {c0441437-f2c2-4d64-812d-3824682445a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0daf1499-3e78-4742-a378-09a1c2e1fc24}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {16aeb235-96a9-4b3e-8d9c-eb323e75a3b9}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ff064c9f-98f9-48f9-b555-deafed4c0994}, !- Supply Side Inlet Node Name
  {029ba166-3039-4dc4-977a-90cd3cea8b81}, !- Demand Side Outlet Node Name
  {e9c93124-9f5f-4bfb-a2a1-479b4aa2e950}, !- Demand Side Inlet Node A
  {52c43f4a-e8d8-496c-81ec-2c539ba17d90}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2085810b-9590-4281-85e7-d20079acc3d8}, !- Handle
  Node 129,                               !- Name
  {ff064c9f-98f9-48f9-b555-deafed4c0994}, !- Inlet Port
  {ed094f46-17b7-4622-81b5-f8cf8240df0f}; !- Outlet Port

OS:Node,
  {2c5acb3c-56ed-4200-a092-3ad5866c3ce0}, !- Handle
  Node 130,                               !- Name
  {f90b8d47-fb96-450c-9680-03a26a29ff00}, !- Inlet Port
  {52c43f4a-e8d8-496c-81ec-2c539ba17d90}; !- Outlet Port

OS:Connection,
  {ff064c9f-98f9-48f9-b555-deafed4c0994}, !- Handle
  {3089babc-11ce-4ae9-b827-24f64881b99d}, !- Name
  {0daf1499-3e78-4742-a378-09a1c2e1fc24}, !- Source Object
  8,                                      !- Outlet Port
  {2085810b-9590-4281-85e7-d20079acc3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c43f4a-e8d8-496c-81ec-2c539ba17d90}, !- Handle
  {878d2688-58e3-4c81-aa0b-ace60337524f}, !- Name
  {2c5acb3c-56ed-4200-a092-3ad5866c3ce0}, !- Source Object
  3,                                      !- Outlet Port
  {0daf1499-3e78-4742-a378-09a1c2e1fc24}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {baec6bc4-fc5c-44bb-9340-3868801acbb8}, !- Handle
  Node 131,                               !- Name
  {e9c93124-9f5f-4bfb-a2a1-479b4aa2e950}, !- Inlet Port
  {aa58ac0b-28f9-4bd1-b488-af884c047009}; !- Outlet Port

OS:Node,
  {1ab8d5ec-17d8-4af4-bbf5-4e048c76db7f}, !- Handle
  Node 132,                               !- Name
  {500a01a5-05db-4735-902f-8b9ae8f93627}, !- Inlet Port
  {029ba166-3039-4dc4-977a-90cd3cea8b81}; !- Outlet Port

OS:Node,
  {a4420ea6-c186-486f-bc60-5654b3763c8f}, !- Handle
  Node 133,                               !- Name
  {97ab4dc7-ccb7-44c2-b077-4ff179cd6905}, !- Inlet Port
  {91d381ee-43a4-458a-ba07-a7478f8fd4de}; !- Outlet Port

OS:Connection,
  {e9c93124-9f5f-4bfb-a2a1-479b4aa2e950}, !- Handle
  {ae3a2754-303f-4113-a87c-761dc31f1d67}, !- Name
  {0daf1499-3e78-4742-a378-09a1c2e1fc24}, !- Source Object
  10,                                     !- Outlet Port
  {baec6bc4-fc5c-44bb-9340-3868801acbb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029ba166-3039-4dc4-977a-90cd3cea8b81}, !- Handle
  {e4b6cb05-c94e-49aa-83cb-0e5890cdb7f9}, !- Name
  {1ab8d5ec-17d8-4af4-bbf5-4e048c76db7f}, !- Source Object
  3,                                      !- Outlet Port
  {0daf1499-3e78-4742-a378-09a1c2e1fc24}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f16ce515-d2d3-43eb-9e81-d96d4e3725f5}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {aa58ac0b-28f9-4bd1-b488-af884c047009}, !- Inlet Node Name
  {e629c4a6-935d-48bf-987a-54f97111870c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d68bef0-3665-4d1e-8e3f-1cdbe7209410}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {500a01a5-05db-4735-902f-8b9ae8f93627}, !- Outlet Node Name
  {2a322a62-8ed4-4f40-bcbf-05bc1ee353ed}; !- Inlet Node Name 1

OS:Connection,
  {aa58ac0b-28f9-4bd1-b488-af884c047009}, !- Handle
  {7c10e3ca-039e-49ee-8080-3d4c6603e795}, !- Name
  {baec6bc4-fc5c-44bb-9340-3868801acbb8}, !- Source Object
  3,                                      !- Outlet Port
  {f16ce515-d2d3-43eb-9e81-d96d4e3725f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {500a01a5-05db-4735-902f-8b9ae8f93627}, !- Handle
  {9903bbce-42c4-4f6f-a8be-dba3d2a571b9}, !- Name
  {6d68bef0-3665-4d1e-8e3f-1cdbe7209410}, !- Source Object
  2,                                      !- Outlet Port
  {1ab8d5ec-17d8-4af4-bbf5-4e048c76db7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cfa49479-c2ad-488d-9fed-5838740ea216}, !- Handle
  {0daf1499-3e78-4742-a378-09a1c2e1fc24}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {90108822-bbc4-4e04-9a52-525bef730277}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bddf692a-e6a5-4766-be7e-df4546886ef1}, !- Control Zone Name
  {2c5acb3c-56ed-4200-a092-3ad5866c3ce0}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {1b94340c-8f1d-4551-bc31-f2de4991df7a}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e7af2114-4472-4cc6-ab33-58d1477968ce}, !- Air Inlet Node Name
  {f90b8d47-fb96-450c-9680-03a26a29ff00}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {86ba116b-f2f7-4428-980a-53e9b32bb8df}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c7899c83-4a83-479f-a28e-e09be15bd3b8}, !- Air Inlet Node Name
  {4d8773d4-12ed-4f66-80e1-b3b8e4616733}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {3a629d36-05ae-41a2-8395-e5655c9ee0db}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {5e0a1908-44c9-40e2-bcc2-4fc36ab935dd}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d4b4616f-824a-4d99-806f-e1d9439a972a}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e36a78a3-4f08-4fe1-a59c-c92f388e14b3}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {99e0265c-c29d-4953-8d49-bf3d53d0792e}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {8f33138e-286a-405a-9a1b-e4b170378dd6}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC 1spd DX AC Clg Coil 88kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8a082367-908d-417a-9f50-82b3dfaab280}, !- Air Inlet Node Name
  {3395c001-54a1-43f3-8dac-9a7e8b7731d1}, !- Air Outlet Node Name
  {8436c1b3-59c7-4ea3-b153-ea7293a649e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6dc3e573-7322-4f08-a8f0-b82fd3ac579a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7136d21-0bb6-48bf-a8d7-52304877cdfe}, !- Energy Input Ratio Function of Temperature Curve Name
  {0d272b6c-b293-4782-a41a-3b4a0f6c3ef7}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {b2524516-b0b9-4e5a-b494-e8f00d028af6}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {94562a9c-f674-420f-8cfa-bd3c98b0eb61}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f6556c9-bf7c-4cca-b839-8477a1a121a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f6556c9-bf7c-4cca-b839-8477a1a121a7}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {063e7c32-d742-4dc5-a0cc-3e34b5395827}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC OA Sys,    !- Name
  {94562a9c-f674-420f-8cfa-bd3c98b0eb61}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2e56ab20-0626-4cb2-953e-44a0b64dfd37}, !- Mixed Air Node Name
  {0ea924a6-e543-4021-ba7e-d2cb8eaa1cd0}, !- Outdoor Air Stream Node Name
  {0d7145ea-e38e-42f5-a0ca-b2cfd0b6d1fb}, !- Relief Air Stream Node Name
  {ed094f46-17b7-4622-81b5-f8cf8240df0f}; !- Return Air Stream Node Name

OS:Node,
  {285748c6-8c66-4331-a1af-8bafeb44f015}, !- Handle
  Node 134,                               !- Name
  ,                                       !- Inlet Port
  {0ea924a6-e543-4021-ba7e-d2cb8eaa1cd0}; !- Outlet Port

OS:Connection,
  {0ea924a6-e543-4021-ba7e-d2cb8eaa1cd0}, !- Handle
  {d12b51ae-54df-4ab0-805c-8977c9f1b8f8}, !- Name
  {285748c6-8c66-4331-a1af-8bafeb44f015}, !- Source Object
  3,                                      !- Outlet Port
  {063e7c32-d742-4dc5-a0cc-3e34b5395827}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0ae31e8-05f6-4143-a85b-52e6012b3498}, !- Handle
  Node 135,                               !- Name
  {0d7145ea-e38e-42f5-a0ca-b2cfd0b6d1fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d7145ea-e38e-42f5-a0ca-b2cfd0b6d1fb}, !- Handle
  {b9013dcf-30ed-4201-8552-26fbd0c755c1}, !- Name
  {063e7c32-d742-4dc5-a0cc-3e34b5395827}, !- Source Object
  7,                                      !- Outlet Port
  {e0ae31e8-05f6-4143-a85b-52e6012b3498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90b8d47-fb96-450c-9680-03a26a29ff00}, !- Handle
  {08004004-ac35-46c9-9368-9c3b07ad6031}, !- Name
  {1b94340c-8f1d-4551-bc31-f2de4991df7a}, !- Source Object
  9,                                      !- Outlet Port
  {2c5acb3c-56ed-4200-a092-3ad5866c3ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e78569c8-438e-4dd6-84f6-84f78c4fa2ea}, !- Handle
  Node 136,                               !- Name
  {4d8773d4-12ed-4f66-80e1-b3b8e4616733}, !- Inlet Port
  {e7af2114-4472-4cc6-ab33-58d1477968ce}; !- Outlet Port

OS:Connection,
  {4d8773d4-12ed-4f66-80e1-b3b8e4616733}, !- Handle
  {fa9a26fc-4219-4c23-8609-918043f8daab}, !- Name
  {86ba116b-f2f7-4428-980a-53e9b32bb8df}, !- Source Object
  6,                                      !- Outlet Port
  {e78569c8-438e-4dd6-84f6-84f78c4fa2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7af2114-4472-4cc6-ab33-58d1477968ce}, !- Handle
  {0beb82bf-ec2d-4bb4-90e9-e28d8ea7c9ec}, !- Name
  {e78569c8-438e-4dd6-84f6-84f78c4fa2ea}, !- Source Object
  3,                                      !- Outlet Port
  {1b94340c-8f1d-4551-bc31-f2de4991df7a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7893cc86-b35d-4418-9d41-7151c2b9aed0}, !- Handle
  Node 137,                               !- Name
  {3395c001-54a1-43f3-8dac-9a7e8b7731d1}, !- Inlet Port
  {c7899c83-4a83-479f-a28e-e09be15bd3b8}; !- Outlet Port

OS:Connection,
  {3395c001-54a1-43f3-8dac-9a7e8b7731d1}, !- Handle
  {cf1b6add-a1a2-4892-b572-a846e1f3705f}, !- Name
  {8f33138e-286a-405a-9a1b-e4b170378dd6}, !- Source Object
  9,                                      !- Outlet Port
  {7893cc86-b35d-4418-9d41-7151c2b9aed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7899c83-4a83-479f-a28e-e09be15bd3b8}, !- Handle
  {6b5da690-afd7-46bf-ae07-de55e1c33e8e}, !- Name
  {7893cc86-b35d-4418-9d41-7151c2b9aed0}, !- Source Object
  3,                                      !- Outlet Port
  {86ba116b-f2f7-4428-980a-53e9b32bb8df}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e8be7d3c-91ee-4045-8a01-602af5f9618e}, !- Handle
  Node 138,                               !- Name
  {2e56ab20-0626-4cb2-953e-44a0b64dfd37}, !- Inlet Port
  {8a082367-908d-417a-9f50-82b3dfaab280}; !- Outlet Port

OS:Connection,
  {ed094f46-17b7-4622-81b5-f8cf8240df0f}, !- Handle
  {44d304e7-6e50-4009-b50d-89b7279d299a}, !- Name
  {2085810b-9590-4281-85e7-d20079acc3d8}, !- Source Object
  3,                                      !- Outlet Port
  {063e7c32-d742-4dc5-a0cc-3e34b5395827}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2e56ab20-0626-4cb2-953e-44a0b64dfd37}, !- Handle
  {28290526-6403-496b-b553-485e2ea64ed8}, !- Name
  {063e7c32-d742-4dc5-a0cc-3e34b5395827}, !- Source Object
  5,                                      !- Outlet Port
  {e8be7d3c-91ee-4045-8a01-602af5f9618e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a082367-908d-417a-9f50-82b3dfaab280}, !- Handle
  {814f654b-39cf-4fe2-92b4-2667556445b0}, !- Name
  {e8be7d3c-91ee-4045-8a01-602af5f9618e}, !- Source Object
  3,                                      !- Outlet Port
  {8f33138e-286a-405a-9a1b-e4b170378dd6}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {16aeb235-96a9-4b3e-8d9c-eb323e75a3b9}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {6daa5259-7e6d-4ab8-b428-84af598dbe3b}, !- Handle
  Perimeter_top_ZN_1 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {e629c4a6-935d-48bf-987a-54f97111870c}, !- Inlet Air Node Name
  {97ab4dc7-ccb7-44c2-b077-4ff179cd6905}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {51a13c58-e219-423d-90c9-d6879c09145a}, !- Handle
  Node 139,                               !- Name
  {8d1b4cff-165a-4c7a-bb9f-db91fad830fc}, !- Inlet Port
  {2a322a62-8ed4-4f40-bcbf-05bc1ee353ed}; !- Outlet Port

OS:Connection,
  {91d381ee-43a4-458a-ba07-a7478f8fd4de}, !- Handle
  {3b368e94-c7f0-46ca-9462-b49a8101d1eb}, !- Name
  {a4420ea6-c186-486f-bc60-5654b3763c8f}, !- Source Object
  3,                                      !- Outlet Port
  {b6e93d78-0ae1-4385-9fa8-a33ef8611fbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d1b4cff-165a-4c7a-bb9f-db91fad830fc}, !- Handle
  {01f44184-35ce-4a98-bb02-22333005caf5}, !- Name
  {bddf692a-e6a5-4766-be7e-df4546886ef1}, !- Source Object
  12,                                     !- Outlet Port
  {51a13c58-e219-423d-90c9-d6879c09145a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a322a62-8ed4-4f40-bcbf-05bc1ee353ed}, !- Handle
  {a5a3c24a-cacb-4ed0-a346-9042bddfe51b}, !- Name
  {51a13c58-e219-423d-90c9-d6879c09145a}, !- Source Object
  3,                                      !- Outlet Port
  {6d68bef0-3665-4d1e-8e3f-1cdbe7209410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e629c4a6-935d-48bf-987a-54f97111870c}, !- Handle
  {ea937706-1c5c-40e7-bb75-0fc35910b286}, !- Name
  {f16ce515-d2d3-43eb-9e81-d96d4e3725f5}, !- Source Object
  3,                                      !- Outlet Port
  {6daa5259-7e6d-4ab8-b428-84af598dbe3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97ab4dc7-ccb7-44c2-b077-4ff179cd6905}, !- Handle
  {43455571-4a9a-4203-a18d-f1a65f52120a}, !- Name
  {6daa5259-7e6d-4ab8-b428-84af598dbe3b}, !- Source Object
  4,                                      !- Outlet Port
  {a4420ea6-c186-486f-bc60-5654b3763c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {615c5c28-0730-43e9-9b9f-26a649863eaa}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {acbc3864-381a-4478-b0bd-16e059789b47}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52f9c1bf-0b66-4eaf-8b2c-2204df7c27ab}, !- Supply Side Inlet Node Name
  {82c5233e-7d23-4a3d-80c4-4827333e9074}, !- Demand Side Outlet Node Name
  {a370478c-2514-403c-a7c2-475b2e4e7c96}, !- Demand Side Inlet Node A
  {28fbe023-a0ed-4600-ae18-b58c14be41ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8e3582b6-f185-4f47-ba8f-27cb57a3a256}, !- Handle
  Node 140,                               !- Name
  {52f9c1bf-0b66-4eaf-8b2c-2204df7c27ab}, !- Inlet Port
  {3b512ca3-c478-4de1-9080-2e12cde4bc6c}; !- Outlet Port

OS:Node,
  {8cf97ae0-3836-47b1-af88-2c090b650105}, !- Handle
  Node 141,                               !- Name
  {e7ef2238-a80f-4a20-99f6-f8b14b936eb8}, !- Inlet Port
  {28fbe023-a0ed-4600-ae18-b58c14be41ba}; !- Outlet Port

OS:Connection,
  {52f9c1bf-0b66-4eaf-8b2c-2204df7c27ab}, !- Handle
  {b4aa816d-f7aa-478e-9b16-f77e4e152215}, !- Name
  {615c5c28-0730-43e9-9b9f-26a649863eaa}, !- Source Object
  8,                                      !- Outlet Port
  {8e3582b6-f185-4f47-ba8f-27cb57a3a256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28fbe023-a0ed-4600-ae18-b58c14be41ba}, !- Handle
  {547a9fb4-dc46-4134-8e3a-2cb8ef0b7722}, !- Name
  {8cf97ae0-3836-47b1-af88-2c090b650105}, !- Source Object
  3,                                      !- Outlet Port
  {615c5c28-0730-43e9-9b9f-26a649863eaa}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7f5d7c9e-d16f-45e7-a404-6b706c3fdb57}, !- Handle
  Node 142,                               !- Name
  {a370478c-2514-403c-a7c2-475b2e4e7c96}, !- Inlet Port
  {647331c8-a817-4239-903f-fed4d962a5d1}; !- Outlet Port

OS:Node,
  {e417466c-232e-4c4e-b171-29cfc2e19f25}, !- Handle
  Node 143,                               !- Name
  {1333940f-3105-443b-9012-85e1862771b2}, !- Inlet Port
  {82c5233e-7d23-4a3d-80c4-4827333e9074}; !- Outlet Port

OS:Node,
  {245d92de-f9cb-4311-b764-72df259b8a27}, !- Handle
  Node 144,                               !- Name
  {5fa77589-72e5-4ca1-95a8-543e13274a61}, !- Inlet Port
  {d7f5845e-85f2-4c43-a237-60c8cbc95e26}; !- Outlet Port

OS:Connection,
  {a370478c-2514-403c-a7c2-475b2e4e7c96}, !- Handle
  {ac17be57-64af-4c05-97ce-023393019191}, !- Name
  {615c5c28-0730-43e9-9b9f-26a649863eaa}, !- Source Object
  10,                                     !- Outlet Port
  {7f5d7c9e-d16f-45e7-a404-6b706c3fdb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82c5233e-7d23-4a3d-80c4-4827333e9074}, !- Handle
  {94ad810e-8cd6-4e89-84af-eeafed0fecfa}, !- Name
  {e417466c-232e-4c4e-b171-29cfc2e19f25}, !- Source Object
  3,                                      !- Outlet Port
  {615c5c28-0730-43e9-9b9f-26a649863eaa}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9fed27a-0d39-43b1-aa50-77f4e0ab5555}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {647331c8-a817-4239-903f-fed4d962a5d1}, !- Inlet Node Name
  {8af98420-b5af-4eac-89fe-06ad01a52a06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ff731899-8a1f-4d37-8a85-d5dd0e47525b}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {1333940f-3105-443b-9012-85e1862771b2}, !- Outlet Node Name
  {81f84b90-9ac0-4948-b70b-63df3439338d}; !- Inlet Node Name 1

OS:Connection,
  {647331c8-a817-4239-903f-fed4d962a5d1}, !- Handle
  {91910b03-ef88-495b-8f13-887d9d13b2c6}, !- Name
  {7f5d7c9e-d16f-45e7-a404-6b706c3fdb57}, !- Source Object
  3,                                      !- Outlet Port
  {a9fed27a-0d39-43b1-aa50-77f4e0ab5555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1333940f-3105-443b-9012-85e1862771b2}, !- Handle
  {37a2668c-68f6-41df-be3a-5cd75fa170e5}, !- Name
  {ff731899-8a1f-4d37-8a85-d5dd0e47525b}, !- Source Object
  2,                                      !- Outlet Port
  {e417466c-232e-4c4e-b171-29cfc2e19f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61d6b8c5-575f-4e63-a3fb-5970e1063a0d}, !- Handle
  {615c5c28-0730-43e9-9b9f-26a649863eaa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {2e6d4302-1899-4bee-b48c-e62059d37d84}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a59b54af-7bd6-4877-9eb8-110c67c989e9}, !- Control Zone Name
  {8cf97ae0-3836-47b1-af88-2c090b650105}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {244fa396-89de-4c09-bfd7-50c63b03498d}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ef29eb56-fc82-43df-871b-242f28fabea3}, !- Air Inlet Node Name
  {e7ef2238-a80f-4a20-99f6-f8b14b936eb8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {7e5257db-e025-4d37-b98d-4ea9cc29bbfe}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ac579114-6bad-469f-9a05-26ec63545c8f}, !- Air Inlet Node Name
  {5c6c4635-78dd-4bef-984d-73132dfd561c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {0b07a0a3-8681-4e77-a14f-93edc02407f6}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {eea6cac7-1e19-4bd0-8006-8eea03a82bfe}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {99f87662-949f-4eee-9ea2-18d91a0136a0}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {dbd27edb-34d2-441d-8489-c348eb4ac557}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {9eb52977-6e09-43aa-a3bd-dada67874f8e}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {1dbf3907-4ac9-4574-a1cb-6c5e61e395a3}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC 1spd DX AC Clg Coil 81kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a207a0dc-43cc-4c59-b019-b790fb09f716}, !- Air Inlet Node Name
  {5ea6b7fd-c184-4d4d-b38a-7f974f7ce247}, !- Air Outlet Node Name
  {0cbb0e88-5853-4800-bc96-c3fddb59e666}, !- Total Cooling Capacity Function of Temperature Curve Name
  {80e2926a-550c-4ec4-a73d-3fbbe18d1136}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {74cadbd4-49c0-4b19-ac62-500bcb06ead8}, !- Energy Input Ratio Function of Temperature Curve Name
  {006f44e5-956b-4532-b5f2-483b2e4f2d9b}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3c17416a-00c8-4b3f-8111-4e4cf35d0f01}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ddf3c48a-2430-4323-bf48-b2b44281e36e}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b748e22-88a2-488a-bc34-9acd1dae133e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b748e22-88a2-488a-bc34-9acd1dae133e}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {970bfd04-f206-4e6f-903c-7dec1af64664}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC OA Sys,    !- Name
  {ddf3c48a-2430-4323-bf48-b2b44281e36e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0b81391e-cd24-4a06-b364-bee28a9536a1}, !- Mixed Air Node Name
  {250a31cd-6bae-4caf-a8a2-7bd760f12edb}, !- Outdoor Air Stream Node Name
  {883a6d81-f34e-4e68-9692-8a2a747fb193}, !- Relief Air Stream Node Name
  {3b512ca3-c478-4de1-9080-2e12cde4bc6c}; !- Return Air Stream Node Name

OS:Node,
  {3a016648-9148-4022-930e-37c058a8b588}, !- Handle
  Node 145,                               !- Name
  ,                                       !- Inlet Port
  {250a31cd-6bae-4caf-a8a2-7bd760f12edb}; !- Outlet Port

OS:Connection,
  {250a31cd-6bae-4caf-a8a2-7bd760f12edb}, !- Handle
  {70fc1259-7e6a-4472-bd84-f797bc11c9db}, !- Name
  {3a016648-9148-4022-930e-37c058a8b588}, !- Source Object
  3,                                      !- Outlet Port
  {970bfd04-f206-4e6f-903c-7dec1af64664}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f15b0e46-f415-43af-beef-1bf53c0b79df}, !- Handle
  Node 146,                               !- Name
  {883a6d81-f34e-4e68-9692-8a2a747fb193}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {883a6d81-f34e-4e68-9692-8a2a747fb193}, !- Handle
  {7417ab4e-cc29-47dc-a2a7-d20e16bd874d}, !- Name
  {970bfd04-f206-4e6f-903c-7dec1af64664}, !- Source Object
  7,                                      !- Outlet Port
  {f15b0e46-f415-43af-beef-1bf53c0b79df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ef2238-a80f-4a20-99f6-f8b14b936eb8}, !- Handle
  {ec7433ee-48b8-41a3-936c-c8a1cc27459e}, !- Name
  {244fa396-89de-4c09-bfd7-50c63b03498d}, !- Source Object
  9,                                      !- Outlet Port
  {8cf97ae0-3836-47b1-af88-2c090b650105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eedd45c5-0751-47e7-ab13-8df70928ba25}, !- Handle
  Node 147,                               !- Name
  {5c6c4635-78dd-4bef-984d-73132dfd561c}, !- Inlet Port
  {ef29eb56-fc82-43df-871b-242f28fabea3}; !- Outlet Port

OS:Connection,
  {5c6c4635-78dd-4bef-984d-73132dfd561c}, !- Handle
  {7172ad4e-cb4a-41c9-a427-091eb13c815f}, !- Name
  {7e5257db-e025-4d37-b98d-4ea9cc29bbfe}, !- Source Object
  6,                                      !- Outlet Port
  {eedd45c5-0751-47e7-ab13-8df70928ba25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef29eb56-fc82-43df-871b-242f28fabea3}, !- Handle
  {0792d6d7-331b-417c-863c-930a490a561f}, !- Name
  {eedd45c5-0751-47e7-ab13-8df70928ba25}, !- Source Object
  3,                                      !- Outlet Port
  {244fa396-89de-4c09-bfd7-50c63b03498d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f7d12ec4-cff1-4a02-8217-354baf2f059b}, !- Handle
  Node 148,                               !- Name
  {5ea6b7fd-c184-4d4d-b38a-7f974f7ce247}, !- Inlet Port
  {ac579114-6bad-469f-9a05-26ec63545c8f}; !- Outlet Port

OS:Connection,
  {5ea6b7fd-c184-4d4d-b38a-7f974f7ce247}, !- Handle
  {22373113-bb78-4375-b0d8-0eb492488d77}, !- Name
  {1dbf3907-4ac9-4574-a1cb-6c5e61e395a3}, !- Source Object
  9,                                      !- Outlet Port
  {f7d12ec4-cff1-4a02-8217-354baf2f059b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac579114-6bad-469f-9a05-26ec63545c8f}, !- Handle
  {72899cbf-14d5-4bac-926d-d2794a04835e}, !- Name
  {f7d12ec4-cff1-4a02-8217-354baf2f059b}, !- Source Object
  3,                                      !- Outlet Port
  {7e5257db-e025-4d37-b98d-4ea9cc29bbfe}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52f8caba-b096-4b87-925e-624fe31d2540}, !- Handle
  Node 149,                               !- Name
  {0b81391e-cd24-4a06-b364-bee28a9536a1}, !- Inlet Port
  {a207a0dc-43cc-4c59-b019-b790fb09f716}; !- Outlet Port

OS:Connection,
  {3b512ca3-c478-4de1-9080-2e12cde4bc6c}, !- Handle
  {48a24012-0f0d-44cb-88a1-7469a9971052}, !- Name
  {8e3582b6-f185-4f47-ba8f-27cb57a3a256}, !- Source Object
  3,                                      !- Outlet Port
  {970bfd04-f206-4e6f-903c-7dec1af64664}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0b81391e-cd24-4a06-b364-bee28a9536a1}, !- Handle
  {5b66220e-f602-410f-bad6-5823a99f6379}, !- Name
  {970bfd04-f206-4e6f-903c-7dec1af64664}, !- Source Object
  5,                                      !- Outlet Port
  {52f8caba-b096-4b87-925e-624fe31d2540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a207a0dc-43cc-4c59-b019-b790fb09f716}, !- Handle
  {25a17b69-1961-481c-a43d-603758f03fb1}, !- Name
  {52f8caba-b096-4b87-925e-624fe31d2540}, !- Source Object
  3,                                      !- Outlet Port
  {1dbf3907-4ac9-4574-a1cb-6c5e61e395a3}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {acbc3864-381a-4478-b0bd-16e059789b47}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {91e7e584-8b26-46df-a931-986601f1f0e8}, !- Handle
  Perimeter_top_ZN_2 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {8af98420-b5af-4eac-89fe-06ad01a52a06}, !- Inlet Air Node Name
  {5fa77589-72e5-4ca1-95a8-543e13274a61}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9d9a4121-1677-4fb5-ab49-d7277e956f43}, !- Handle
  Node 150,                               !- Name
  {fd5b64a0-a92b-42ab-9707-51df00f0b8ab}, !- Inlet Port
  {81f84b90-9ac0-4948-b70b-63df3439338d}; !- Outlet Port

OS:Connection,
  {d7f5845e-85f2-4c43-a237-60c8cbc95e26}, !- Handle
  {c75b03df-3c63-4432-bb83-5c3255167ccb}, !- Name
  {245d92de-f9cb-4311-b764-72df259b8a27}, !- Source Object
  3,                                      !- Outlet Port
  {5f4cac9a-a87f-4c47-9c9b-42800efb8bac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd5b64a0-a92b-42ab-9707-51df00f0b8ab}, !- Handle
  {1cc76d82-75dd-4af1-9ece-9bf88b4b9673}, !- Name
  {a59b54af-7bd6-4877-9eb8-110c67c989e9}, !- Source Object
  12,                                     !- Outlet Port
  {9d9a4121-1677-4fb5-ab49-d7277e956f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f84b90-9ac0-4948-b70b-63df3439338d}, !- Handle
  {409480e0-ca77-42ad-acf0-d612dbccdbdb}, !- Name
  {9d9a4121-1677-4fb5-ab49-d7277e956f43}, !- Source Object
  3,                                      !- Outlet Port
  {ff731899-8a1f-4d37-8a85-d5dd0e47525b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8af98420-b5af-4eac-89fe-06ad01a52a06}, !- Handle
  {60556f6d-4f43-48a9-9b04-e779ef6a9df5}, !- Name
  {a9fed27a-0d39-43b1-aa50-77f4e0ab5555}, !- Source Object
  3,                                      !- Outlet Port
  {91e7e584-8b26-46df-a931-986601f1f0e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5fa77589-72e5-4ca1-95a8-543e13274a61}, !- Handle
  {f7595d07-40fb-44af-a879-85682beec68d}, !- Name
  {91e7e584-8b26-46df-a931-986601f1f0e8}, !- Source Object
  4,                                      !- Outlet Port
  {245d92de-f9cb-4311-b764-72df259b8a27}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4fca03f4-a1a0-4a23-9141-aaf307abe9f2}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {7a435e62-b1ce-46e3-9e4f-038d86117b0a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {24acff49-4d88-456d-9172-f22ed5ada8d6}, !- Supply Side Inlet Node Name
  {252442a2-4986-4b7b-8e82-7e415012c8cb}, !- Demand Side Outlet Node Name
  {a852ca2a-203e-4d46-8bff-8ad1cb2aca24}, !- Demand Side Inlet Node A
  {79a4935a-efa1-4385-a640-3b989945dad9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {ffba67f4-5009-4f1e-89a8-8d11360b6923}, !- Handle
  Node 151,                               !- Name
  {24acff49-4d88-456d-9172-f22ed5ada8d6}, !- Inlet Port
  {7420c354-1ef1-4554-bea5-7667767a0c71}; !- Outlet Port

OS:Node,
  {7d4f3c13-e9e9-4e49-8123-4198db258a51}, !- Handle
  Node 152,                               !- Name
  {3f0b948c-a25b-4ee6-96b7-c0877c52d7d0}, !- Inlet Port
  {79a4935a-efa1-4385-a640-3b989945dad9}; !- Outlet Port

OS:Connection,
  {24acff49-4d88-456d-9172-f22ed5ada8d6}, !- Handle
  {9e393d60-93f6-41a8-87c4-b1c9184242f3}, !- Name
  {4fca03f4-a1a0-4a23-9141-aaf307abe9f2}, !- Source Object
  8,                                      !- Outlet Port
  {ffba67f4-5009-4f1e-89a8-8d11360b6923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79a4935a-efa1-4385-a640-3b989945dad9}, !- Handle
  {5826fa42-63d2-452e-962b-6d715fada738}, !- Name
  {7d4f3c13-e9e9-4e49-8123-4198db258a51}, !- Source Object
  3,                                      !- Outlet Port
  {4fca03f4-a1a0-4a23-9141-aaf307abe9f2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d6f74d6e-16ad-4255-8def-b61907bfe99c}, !- Handle
  Node 153,                               !- Name
  {a852ca2a-203e-4d46-8bff-8ad1cb2aca24}, !- Inlet Port
  {015150d5-2985-43e6-8ebe-b69a10c97a21}; !- Outlet Port

OS:Node,
  {af2d439f-5c82-4d0d-8a6c-029527d4a13a}, !- Handle
  Node 154,                               !- Name
  {23bccb56-2b5a-4856-9e66-657e628b0b7f}, !- Inlet Port
  {252442a2-4986-4b7b-8e82-7e415012c8cb}; !- Outlet Port

OS:Node,
  {015f9098-9609-444b-af32-631a421d0a8b}, !- Handle
  Node 155,                               !- Name
  {3117fa93-21c0-4c82-a60e-2482aa76ce43}, !- Inlet Port
  {2d85f057-d0c6-44c4-be9f-aaa0784fb8e0}; !- Outlet Port

OS:Connection,
  {a852ca2a-203e-4d46-8bff-8ad1cb2aca24}, !- Handle
  {4af9f5af-b103-4310-a20f-898e797f08de}, !- Name
  {4fca03f4-a1a0-4a23-9141-aaf307abe9f2}, !- Source Object
  10,                                     !- Outlet Port
  {d6f74d6e-16ad-4255-8def-b61907bfe99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252442a2-4986-4b7b-8e82-7e415012c8cb}, !- Handle
  {100054ce-7dfa-4b50-9814-75e9b3c3de21}, !- Name
  {af2d439f-5c82-4d0d-8a6c-029527d4a13a}, !- Source Object
  3,                                      !- Outlet Port
  {4fca03f4-a1a0-4a23-9141-aaf307abe9f2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b06c8df-f19a-43b2-9644-883da1d97745}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {015150d5-2985-43e6-8ebe-b69a10c97a21}, !- Inlet Node Name
  {f8a9ffdf-2ceb-4170-831e-c01c3e4c3c22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fdfb16e4-df05-449f-afc7-4a19e0ba1cd6}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {23bccb56-2b5a-4856-9e66-657e628b0b7f}, !- Outlet Node Name
  {fb0ed8c1-3add-4703-84f2-636acd0f7c94}; !- Inlet Node Name 1

OS:Connection,
  {015150d5-2985-43e6-8ebe-b69a10c97a21}, !- Handle
  {9cef61e3-39f0-4b01-86a4-25959f800336}, !- Name
  {d6f74d6e-16ad-4255-8def-b61907bfe99c}, !- Source Object
  3,                                      !- Outlet Port
  {0b06c8df-f19a-43b2-9644-883da1d97745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23bccb56-2b5a-4856-9e66-657e628b0b7f}, !- Handle
  {3f675299-a05e-4129-96d2-40f0cec5e970}, !- Name
  {fdfb16e4-df05-449f-afc7-4a19e0ba1cd6}, !- Source Object
  2,                                      !- Outlet Port
  {af2d439f-5c82-4d0d-8a6c-029527d4a13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6bbf1b4f-36d9-48fe-800b-7e2eb051e08f}, !- Handle
  {4fca03f4-a1a0-4a23-9141-aaf307abe9f2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1bbc6e34-61ba-4ada-a5e6-e03c7613e1dc}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {00797a00-37da-4b46-8be1-8ec7471ba683}, !- Control Zone Name
  {7d4f3c13-e9e9-4e49-8123-4198db258a51}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {5064a516-6751-4f52-a873-bfe28547ef6a}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9277664e-fdeb-4b93-b72a-a3c46cc56d2a}, !- Air Inlet Node Name
  {3f0b948c-a25b-4ee6-96b7-c0877c52d7d0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a1a96c4e-6925-4287-a7de-3527860c687b}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ec0c331b-2f42-4a88-8120-9ae06494b3e6}, !- Air Inlet Node Name
  {d30a65b1-c9ce-495d-9621-bb67b7cf348d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {d2d86af5-34e7-48ec-be7a-0ebb0771c8bc}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {944fd4f6-c08d-421d-9528-6ea4a1664d67}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {99aa75bb-205d-4fcb-92bb-c4f805de9554}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {a528ae1f-2a21-4802-9993-b9b4a8f68009}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {2b2f11c4-f846-4128-8473-9400dfa03a22}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {9a8911a4-2658-48a0-bf77-20c43ab4c87a}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC 1spd DX AC Clg Coil 82kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {23f092fa-1b69-4980-aecb-bbb464a75aaf}, !- Air Inlet Node Name
  {a715b5c8-5fc6-47da-9f1f-75eb78aabbb3}, !- Air Outlet Node Name
  {2f52da08-fd31-48c2-b94b-16f2fad7befa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b330e6e5-214a-416e-a0f0-db5428f487ad}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e4fb49ba-247d-4d8f-a400-fb8f53a2a19e}, !- Energy Input Ratio Function of Temperature Curve Name
  {01a041da-5b00-4232-bf94-ae1ad2c831b5}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fbb05bcd-5156-467e-a413-da5ccc58db1e}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {569c9eda-b995-498d-ac50-9d167554bae0}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4ba155f9-4731-4f72-b63d-d252000e910d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4ba155f9-4731-4f72-b63d-d252000e910d}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c082327e-3d2d-481c-94cf-9dbc80a13d61}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC OA Sys,    !- Name
  {569c9eda-b995-498d-ac50-9d167554bae0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bfc6ff46-1ea9-404f-a817-febeb516c640}, !- Mixed Air Node Name
  {77d96315-8376-42fa-97f0-52f42df7b17c}, !- Outdoor Air Stream Node Name
  {d7e85ba8-e805-4c8a-a313-4670944da4d5}, !- Relief Air Stream Node Name
  {7420c354-1ef1-4554-bea5-7667767a0c71}; !- Return Air Stream Node Name

OS:Node,
  {4ab2cc7b-ecb4-4e5c-85bf-ae82b4956dfe}, !- Handle
  Node 156,                               !- Name
  ,                                       !- Inlet Port
  {77d96315-8376-42fa-97f0-52f42df7b17c}; !- Outlet Port

OS:Connection,
  {77d96315-8376-42fa-97f0-52f42df7b17c}, !- Handle
  {b3ad52e2-2cbe-4613-8dbf-c614a4385396}, !- Name
  {4ab2cc7b-ecb4-4e5c-85bf-ae82b4956dfe}, !- Source Object
  3,                                      !- Outlet Port
  {c082327e-3d2d-481c-94cf-9dbc80a13d61}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0dabca58-bc20-4945-aee2-75c44664c8a1}, !- Handle
  Node 157,                               !- Name
  {d7e85ba8-e805-4c8a-a313-4670944da4d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7e85ba8-e805-4c8a-a313-4670944da4d5}, !- Handle
  {8025e10c-977f-485f-b3fe-149399cca887}, !- Name
  {c082327e-3d2d-481c-94cf-9dbc80a13d61}, !- Source Object
  7,                                      !- Outlet Port
  {0dabca58-bc20-4945-aee2-75c44664c8a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0b948c-a25b-4ee6-96b7-c0877c52d7d0}, !- Handle
  {98b02636-4c58-4ac4-8007-913b2f549553}, !- Name
  {5064a516-6751-4f52-a873-bfe28547ef6a}, !- Source Object
  9,                                      !- Outlet Port
  {7d4f3c13-e9e9-4e49-8123-4198db258a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0e96736-e443-4a55-96f2-3c97c406b4c9}, !- Handle
  Node 158,                               !- Name
  {d30a65b1-c9ce-495d-9621-bb67b7cf348d}, !- Inlet Port
  {9277664e-fdeb-4b93-b72a-a3c46cc56d2a}; !- Outlet Port

OS:Connection,
  {d30a65b1-c9ce-495d-9621-bb67b7cf348d}, !- Handle
  {54e54701-9c8d-4050-81e4-85c51953d199}, !- Name
  {a1a96c4e-6925-4287-a7de-3527860c687b}, !- Source Object
  6,                                      !- Outlet Port
  {c0e96736-e443-4a55-96f2-3c97c406b4c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9277664e-fdeb-4b93-b72a-a3c46cc56d2a}, !- Handle
  {e537c31d-5edb-4d83-b1ae-e030f0e049af}, !- Name
  {c0e96736-e443-4a55-96f2-3c97c406b4c9}, !- Source Object
  3,                                      !- Outlet Port
  {5064a516-6751-4f52-a873-bfe28547ef6a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c7ece364-571b-49fe-aed9-c03dca56e50d}, !- Handle
  Node 159,                               !- Name
  {a715b5c8-5fc6-47da-9f1f-75eb78aabbb3}, !- Inlet Port
  {ec0c331b-2f42-4a88-8120-9ae06494b3e6}; !- Outlet Port

OS:Connection,
  {a715b5c8-5fc6-47da-9f1f-75eb78aabbb3}, !- Handle
  {8a09505b-3558-4cd1-8aeb-6e36fcccafce}, !- Name
  {9a8911a4-2658-48a0-bf77-20c43ab4c87a}, !- Source Object
  9,                                      !- Outlet Port
  {c7ece364-571b-49fe-aed9-c03dca56e50d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec0c331b-2f42-4a88-8120-9ae06494b3e6}, !- Handle
  {38a89a7e-a53e-4604-b69e-3f2b43617173}, !- Name
  {c7ece364-571b-49fe-aed9-c03dca56e50d}, !- Source Object
  3,                                      !- Outlet Port
  {a1a96c4e-6925-4287-a7de-3527860c687b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fff19b7f-8b71-4d24-9581-6154995028aa}, !- Handle
  Node 160,                               !- Name
  {bfc6ff46-1ea9-404f-a817-febeb516c640}, !- Inlet Port
  {23f092fa-1b69-4980-aecb-bbb464a75aaf}; !- Outlet Port

OS:Connection,
  {7420c354-1ef1-4554-bea5-7667767a0c71}, !- Handle
  {5b40c364-1b0c-4228-b0b8-bcc7a37d746a}, !- Name
  {ffba67f4-5009-4f1e-89a8-8d11360b6923}, !- Source Object
  3,                                      !- Outlet Port
  {c082327e-3d2d-481c-94cf-9dbc80a13d61}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bfc6ff46-1ea9-404f-a817-febeb516c640}, !- Handle
  {b024f632-a5a5-459b-ba5b-0037fadcf49e}, !- Name
  {c082327e-3d2d-481c-94cf-9dbc80a13d61}, !- Source Object
  5,                                      !- Outlet Port
  {fff19b7f-8b71-4d24-9581-6154995028aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f092fa-1b69-4980-aecb-bbb464a75aaf}, !- Handle
  {0c008807-ed84-401e-9e26-11619fa03993}, !- Name
  {fff19b7f-8b71-4d24-9581-6154995028aa}, !- Source Object
  3,                                      !- Outlet Port
  {9a8911a4-2658-48a0-bf77-20c43ab4c87a}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a435e62-b1ce-46e3-9e4f-038d86117b0a}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {51c13aa2-5b3f-44cf-a482-609da31566de}, !- Handle
  Perimeter_top_ZN_3 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {f8a9ffdf-2ceb-4170-831e-c01c3e4c3c22}, !- Inlet Air Node Name
  {3117fa93-21c0-4c82-a60e-2482aa76ce43}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e2cfdb5d-66c6-46b1-8cef-d97a24b195e1}, !- Handle
  Node 161,                               !- Name
  {cc989752-9ced-432a-add2-9b0c6e36ec69}, !- Inlet Port
  {fb0ed8c1-3add-4703-84f2-636acd0f7c94}; !- Outlet Port

OS:Connection,
  {2d85f057-d0c6-44c4-be9f-aaa0784fb8e0}, !- Handle
  {47e6a4bc-f29b-43f9-a290-dcc5d53a90cb}, !- Name
  {015f9098-9609-444b-af32-631a421d0a8b}, !- Source Object
  3,                                      !- Outlet Port
  {9e2b7963-b883-46f6-b745-c550a6dd685a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc989752-9ced-432a-add2-9b0c6e36ec69}, !- Handle
  {2cd618e9-8548-4317-8d07-b990864cf70e}, !- Name
  {00797a00-37da-4b46-8be1-8ec7471ba683}, !- Source Object
  12,                                     !- Outlet Port
  {e2cfdb5d-66c6-46b1-8cef-d97a24b195e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb0ed8c1-3add-4703-84f2-636acd0f7c94}, !- Handle
  {1f0bf149-d98f-4947-8509-a9c35793716c}, !- Name
  {e2cfdb5d-66c6-46b1-8cef-d97a24b195e1}, !- Source Object
  3,                                      !- Outlet Port
  {fdfb16e4-df05-449f-afc7-4a19e0ba1cd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8a9ffdf-2ceb-4170-831e-c01c3e4c3c22}, !- Handle
  {e0b07677-3cc8-4848-9b48-86126945b40c}, !- Name
  {0b06c8df-f19a-43b2-9644-883da1d97745}, !- Source Object
  3,                                      !- Outlet Port
  {51c13aa2-5b3f-44cf-a482-609da31566de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3117fa93-21c0-4c82-a60e-2482aa76ce43}, !- Handle
  {d686f19b-365d-4bc9-84a4-3ec4e8abcd0e}, !- Name
  {51c13aa2-5b3f-44cf-a482-609da31566de}, !- Source Object
  4,                                      !- Outlet Port
  {015f9098-9609-444b-af32-631a421d0a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2e7d4077-db71-4368-a1db-be848acaac6c}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC,           !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {1f2718f9-1ae9-477b-b97a-a1cd0de0f42b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0775a348-c798-47f1-bd8e-145990992ad3}, !- Supply Side Inlet Node Name
  {538399b7-6857-4995-bbdc-ebf6eb2fe582}, !- Demand Side Outlet Node Name
  {4b5db16c-86fb-4596-8f74-271201713fa9}, !- Demand Side Inlet Node A
  {58deb02a-09a5-4500-b261-9c59272bc8e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {3e97c6a5-6dce-4df0-b703-86496a86e403}, !- Handle
  Node 162,                               !- Name
  {0775a348-c798-47f1-bd8e-145990992ad3}, !- Inlet Port
  {1b404545-8d8d-4a81-8c8f-5dead5bf7f65}; !- Outlet Port

OS:Node,
  {6eef4848-ce45-48d8-bc8a-9157ebabc61c}, !- Handle
  Node 163,                               !- Name
  {cf2c3e73-d207-4e84-a783-042c724918e8}, !- Inlet Port
  {58deb02a-09a5-4500-b261-9c59272bc8e6}; !- Outlet Port

OS:Connection,
  {0775a348-c798-47f1-bd8e-145990992ad3}, !- Handle
  {814efa34-90d7-42d3-9978-05085bbafbb0}, !- Name
  {2e7d4077-db71-4368-a1db-be848acaac6c}, !- Source Object
  8,                                      !- Outlet Port
  {3e97c6a5-6dce-4df0-b703-86496a86e403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58deb02a-09a5-4500-b261-9c59272bc8e6}, !- Handle
  {1b2034cc-db87-4dbf-bd3c-3d9fc573f86e}, !- Name
  {6eef4848-ce45-48d8-bc8a-9157ebabc61c}, !- Source Object
  3,                                      !- Outlet Port
  {2e7d4077-db71-4368-a1db-be848acaac6c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1cfca717-1b40-42ef-b878-aa22be4e58d9}, !- Handle
  Node 164,                               !- Name
  {4b5db16c-86fb-4596-8f74-271201713fa9}, !- Inlet Port
  {45aea424-a301-4f37-949b-38ce4ec7c2e7}; !- Outlet Port

OS:Node,
  {d2b8e03a-300a-4f26-a1a1-829b6822255d}, !- Handle
  Node 165,                               !- Name
  {05c1c396-252a-4908-8158-ff3589128ed3}, !- Inlet Port
  {538399b7-6857-4995-bbdc-ebf6eb2fe582}; !- Outlet Port

OS:Node,
  {b07c5f64-bb37-44e0-9a68-70f7b32e61d9}, !- Handle
  Node 166,                               !- Name
  {c278de72-b905-469b-80f5-f5eb734628c4}, !- Inlet Port
  {1d58073a-22f5-4618-ab51-8dbbb89bfcfb}; !- Outlet Port

OS:Connection,
  {4b5db16c-86fb-4596-8f74-271201713fa9}, !- Handle
  {eea5fedc-3951-4ca6-b7c8-2ff74c9dd8e5}, !- Name
  {2e7d4077-db71-4368-a1db-be848acaac6c}, !- Source Object
  10,                                     !- Outlet Port
  {1cfca717-1b40-42ef-b878-aa22be4e58d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538399b7-6857-4995-bbdc-ebf6eb2fe582}, !- Handle
  {02b228dc-81ca-469b-bc48-8ea2af350a27}, !- Name
  {d2b8e03a-300a-4f26-a1a1-829b6822255d}, !- Source Object
  3,                                      !- Outlet Port
  {2e7d4077-db71-4368-a1db-be848acaac6c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5de8390e-84b3-4b41-92a0-ac8e244f6e10}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {45aea424-a301-4f37-949b-38ce4ec7c2e7}, !- Inlet Node Name
  {e5048f2f-1997-4bd8-92d2-f1fb16f61a47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56d0e2c6-bda9-404b-b248-92575d7d1136}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {05c1c396-252a-4908-8158-ff3589128ed3}, !- Outlet Node Name
  {a37e426e-44ba-4804-a77e-b9804fc95289}; !- Inlet Node Name 1

OS:Connection,
  {45aea424-a301-4f37-949b-38ce4ec7c2e7}, !- Handle
  {ecc90488-a72f-4b15-9e49-54b429740f66}, !- Name
  {1cfca717-1b40-42ef-b878-aa22be4e58d9}, !- Source Object
  3,                                      !- Outlet Port
  {5de8390e-84b3-4b41-92a0-ac8e244f6e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c1c396-252a-4908-8158-ff3589128ed3}, !- Handle
  {1ccd7093-ec1d-4a6f-bfe2-444f9621bb81}, !- Name
  {56d0e2c6-bda9-404b-b248-92575d7d1136}, !- Source Object
  2,                                      !- Outlet Port
  {d2b8e03a-300a-4f26-a1a1-829b6822255d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8bf8a4c-22a2-4b4f-8884-a0903020fabb}, !- Handle
  {2e7d4077-db71-4368-a1db-be848acaac6c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {0fdfa681-b60a-46af-804d-092adc149848}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dc07ff55-4bee-44af-8281-34f5710d73eb}, !- Control Zone Name
  {6eef4848-ce45-48d8-bc8a-9157ebabc61c}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {0fce1bba-db27-4eb2-9af0-1ab9f0cae367}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Fan,       !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e05a2c5e-6f86-4511-a2e7-240ee49fc3cf}, !- Air Inlet Node Name
  {cf2c3e73-d207-4e84-a783-042c724918e8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0d057135-104c-43de-af8f-63b571cf4fed}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Gas Htg Coil, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {576a6d14-a08b-4b22-b2dc-d9ad92c94169}, !- Air Inlet Node Name
  {6056b7f4-545b-43b4-b92e-75313355725e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {388e0385-3d71-43de-9751-968c7dadede9}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0c8d5088-3ee1-4ee1-9d3f-cf36ca8c1d07}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {56efb849-27e2-47c9-a5e0-df7a0e49ea77}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b80fb96c-52d9-4cf5-8651-1f6304ac0891}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {438f1a80-4bea-4973-a7b4-c955a0408dec}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {42a0f51e-8b38-42d9-b8c6-296a0a2a1fe1}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC 1spd DX AC Clg Coil 91kBtu/hr 9.63EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.34268705218017,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ba1337d1-dd57-4946-8cb5-4361e50f3535}, !- Air Inlet Node Name
  {09fc06f3-cce0-475f-ab30-4543c241fff6}, !- Air Outlet Node Name
  {c8cf9a31-02ae-4aa9-9174-ff21cb9d51bf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a519058a-f61f-4f4b-8da0-3413636de83e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {17e93f14-6ea6-4096-80d0-097a94643566}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f8a4623-6ba6-4e5c-add5-3b9811345129}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {99996fdc-3deb-4c9d-9c6f-d9a75e7e1361}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {745c78c0-5180-4c10-be5d-c6bb05be5253}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e4eff01-c6a1-4ac6-b115-86ab2b136d84}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e4eff01-c6a1-4ac6-b115-86ab2b136d84}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d20c94ce-3b93-4083-aea7-b94db294809c}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC OA Sys,    !- Name
  {745c78c0-5180-4c10-be5d-c6bb05be5253}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {859b3194-5180-4d36-9f7f-3426609096be}, !- Mixed Air Node Name
  {e7b44f02-1b20-4ca5-9783-9ce1f63d8ab8}, !- Outdoor Air Stream Node Name
  {1663f300-b658-458f-9dd2-5a0fcb48a018}, !- Relief Air Stream Node Name
  {1b404545-8d8d-4a81-8c8f-5dead5bf7f65}; !- Return Air Stream Node Name

OS:Node,
  {7f276a73-5258-4441-8f62-9ea15d1a22d4}, !- Handle
  Node 167,                               !- Name
  ,                                       !- Inlet Port
  {e7b44f02-1b20-4ca5-9783-9ce1f63d8ab8}; !- Outlet Port

OS:Connection,
  {e7b44f02-1b20-4ca5-9783-9ce1f63d8ab8}, !- Handle
  {a5f8be91-1c54-43f0-9e9c-0971553f6bfb}, !- Name
  {7f276a73-5258-4441-8f62-9ea15d1a22d4}, !- Source Object
  3,                                      !- Outlet Port
  {d20c94ce-3b93-4083-aea7-b94db294809c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6c7ee98-65e2-4799-baa6-b04e00b9e80e}, !- Handle
  Node 168,                               !- Name
  {1663f300-b658-458f-9dd2-5a0fcb48a018}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1663f300-b658-458f-9dd2-5a0fcb48a018}, !- Handle
  {999809b8-f8fe-4109-b410-0adac3c0144d}, !- Name
  {d20c94ce-3b93-4083-aea7-b94db294809c}, !- Source Object
  7,                                      !- Outlet Port
  {a6c7ee98-65e2-4799-baa6-b04e00b9e80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf2c3e73-d207-4e84-a783-042c724918e8}, !- Handle
  {14b71013-7d13-4892-9ce4-10e047a2df83}, !- Name
  {0fce1bba-db27-4eb2-9af0-1ab9f0cae367}, !- Source Object
  9,                                      !- Outlet Port
  {6eef4848-ce45-48d8-bc8a-9157ebabc61c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6f49153-638c-4437-a79d-bb5c40f5f0fc}, !- Handle
  Node 169,                               !- Name
  {6056b7f4-545b-43b4-b92e-75313355725e}, !- Inlet Port
  {e05a2c5e-6f86-4511-a2e7-240ee49fc3cf}; !- Outlet Port

OS:Connection,
  {6056b7f4-545b-43b4-b92e-75313355725e}, !- Handle
  {1bcf3ef2-764a-4f3f-b087-7f0906817f05}, !- Name
  {0d057135-104c-43de-af8f-63b571cf4fed}, !- Source Object
  6,                                      !- Outlet Port
  {f6f49153-638c-4437-a79d-bb5c40f5f0fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05a2c5e-6f86-4511-a2e7-240ee49fc3cf}, !- Handle
  {1199976d-5f52-4f18-bade-fa6550c53930}, !- Name
  {f6f49153-638c-4437-a79d-bb5c40f5f0fc}, !- Source Object
  3,                                      !- Outlet Port
  {0fce1bba-db27-4eb2-9af0-1ab9f0cae367}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5a395f2e-5e22-4fee-831c-b9091cdca2d3}, !- Handle
  Node 170,                               !- Name
  {09fc06f3-cce0-475f-ab30-4543c241fff6}, !- Inlet Port
  {576a6d14-a08b-4b22-b2dc-d9ad92c94169}; !- Outlet Port

OS:Connection,
  {09fc06f3-cce0-475f-ab30-4543c241fff6}, !- Handle
  {3cfc46fa-a019-4468-a4c3-fcba3ce9e63e}, !- Name
  {42a0f51e-8b38-42d9-b8c6-296a0a2a1fe1}, !- Source Object
  9,                                      !- Outlet Port
  {5a395f2e-5e22-4fee-831c-b9091cdca2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {576a6d14-a08b-4b22-b2dc-d9ad92c94169}, !- Handle
  {fe06e5c2-3080-4bb3-9a8c-ae93733b3cdf}, !- Name
  {5a395f2e-5e22-4fee-831c-b9091cdca2d3}, !- Source Object
  3,                                      !- Outlet Port
  {0d057135-104c-43de-af8f-63b571cf4fed}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f4528ad-f3ba-48c0-9ea0-8d47710dcb02}, !- Handle
  Node 171,                               !- Name
  {859b3194-5180-4d36-9f7f-3426609096be}, !- Inlet Port
  {ba1337d1-dd57-4946-8cb5-4361e50f3535}; !- Outlet Port

OS:Connection,
  {1b404545-8d8d-4a81-8c8f-5dead5bf7f65}, !- Handle
  {1b969a77-aa2d-41f1-bf6a-becf74f8141e}, !- Name
  {3e97c6a5-6dce-4df0-b703-86496a86e403}, !- Source Object
  3,                                      !- Outlet Port
  {d20c94ce-3b93-4083-aea7-b94db294809c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {859b3194-5180-4d36-9f7f-3426609096be}, !- Handle
  {1f327e3b-1b7a-4c44-bba7-ca13e4b03c5d}, !- Name
  {d20c94ce-3b93-4083-aea7-b94db294809c}, !- Source Object
  5,                                      !- Outlet Port
  {1f4528ad-f3ba-48c0-9ea0-8d47710dcb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba1337d1-dd57-4946-8cb5-4361e50f3535}, !- Handle
  {ab642dd4-d775-4fab-ba70-c54b2d77fa54}, !- Name
  {1f4528ad-f3ba-48c0-9ea0-8d47710dcb02}, !- Source Object
  3,                                      !- Outlet Port
  {42a0f51e-8b38-42d9-b8c6-296a0a2a1fe1}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1f2718f9-1ae9-477b-b97a-a1cd0de0f42b}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {377abfef-0d86-442c-9566-0f1d9e7a0718}, !- Handle
  Perimeter_top_ZN_4 ZN PSZ-AC Diffuser,  !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {e5048f2f-1997-4bd8-92d2-f1fb16f61a47}, !- Inlet Air Node Name
  {c278de72-b905-469b-80f5-f5eb734628c4}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {757d09ff-c734-4778-a2aa-34cb9b495a82}, !- Handle
  Node 172,                               !- Name
  {f9313cb3-bed8-4667-bc2c-b957aacbb285}, !- Inlet Port
  {a37e426e-44ba-4804-a77e-b9804fc95289}; !- Outlet Port

OS:Connection,
  {1d58073a-22f5-4618-ab51-8dbbb89bfcfb}, !- Handle
  {f3ad3038-be96-446e-a44a-a019606961e8}, !- Name
  {b07c5f64-bb37-44e0-9a68-70f7b32e61d9}, !- Source Object
  3,                                      !- Outlet Port
  {d67030b3-b72c-45b0-b47f-3cda29a1088c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9313cb3-bed8-4667-bc2c-b957aacbb285}, !- Handle
  {8288e104-1cf6-403d-a0ce-34344139ef01}, !- Name
  {dc07ff55-4bee-44af-8281-34f5710d73eb}, !- Source Object
  12,                                     !- Outlet Port
  {757d09ff-c734-4778-a2aa-34cb9b495a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37e426e-44ba-4804-a77e-b9804fc95289}, !- Handle
  {7bbf2a73-f286-44f8-8585-a3d3ed39ab57}, !- Name
  {757d09ff-c734-4778-a2aa-34cb9b495a82}, !- Source Object
  3,                                      !- Outlet Port
  {56d0e2c6-bda9-404b-b248-92575d7d1136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5048f2f-1997-4bd8-92d2-f1fb16f61a47}, !- Handle
  {03218540-b12a-4949-81e7-0fa0299dbb73}, !- Name
  {5de8390e-84b3-4b41-92a0-ac8e244f6e10}, !- Source Object
  3,                                      !- Outlet Port
  {377abfef-0d86-442c-9566-0f1d9e7a0718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c278de72-b905-469b-80f5-f5eb734628c4}, !- Handle
  {1fe25ad0-cab3-4514-9728-96e0c5e55ed5}, !- Name
  {377abfef-0d86-442c-9566-0f1d9e7a0718}, !- Source Object
  4,                                      !- Outlet Port
  {b07c5f64-bb37-44e0-9a68-70f7b32e61d9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {eadc29d6-44b5-41d9-b9bd-3120ebfeb87f}, !- Handle
  Core_top ZN PSZ-AC,                     !- Name
  ,                                       !- Controller List Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule
  {77690492-32a8-4f68-a594-aa5c7f6bce89}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb756aee-bb87-4fd8-8350-99f9bca8de5f}, !- Supply Side Inlet Node Name
  {83d06e1d-5731-47e4-947e-8dea68e77b34}, !- Demand Side Outlet Node Name
  {279d1b8b-81af-406e-a0ed-e040a847f726}, !- Demand Side Inlet Node A
  {8e67cbcd-b761-448f-b06c-9a469d063b9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {d72ac582-baa7-48f9-b154-48602b318609}, !- Handle
  Node 173,                               !- Name
  {cb756aee-bb87-4fd8-8350-99f9bca8de5f}, !- Inlet Port
  {a48a930a-3f8d-401c-84fe-b335bbce751a}; !- Outlet Port

OS:Node,
  {b1678341-e765-4764-b841-fd771a74c2ec}, !- Handle
  Node 174,                               !- Name
  {7fd43b18-d9e0-4f64-8855-06b750628523}, !- Inlet Port
  {8e67cbcd-b761-448f-b06c-9a469d063b9d}; !- Outlet Port

OS:Connection,
  {cb756aee-bb87-4fd8-8350-99f9bca8de5f}, !- Handle
  {b7ded9f1-e2bb-45f9-a24e-e99e2fba0b31}, !- Name
  {eadc29d6-44b5-41d9-b9bd-3120ebfeb87f}, !- Source Object
  8,                                      !- Outlet Port
  {d72ac582-baa7-48f9-b154-48602b318609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e67cbcd-b761-448f-b06c-9a469d063b9d}, !- Handle
  {6b90c55c-bd9d-43d2-950f-de2ca48fc054}, !- Name
  {b1678341-e765-4764-b841-fd771a74c2ec}, !- Source Object
  3,                                      !- Outlet Port
  {eadc29d6-44b5-41d9-b9bd-3120ebfeb87f}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c3201a4f-4fe5-4ad6-96e8-7f87c52cea44}, !- Handle
  Node 175,                               !- Name
  {279d1b8b-81af-406e-a0ed-e040a847f726}, !- Inlet Port
  {fc101741-fdb4-4e82-9d5a-c08932c6d14c}; !- Outlet Port

OS:Node,
  {0dc79e98-ba2f-4361-8aa5-afef5ff251cb}, !- Handle
  Node 176,                               !- Name
  {1ad3cf9d-0ff1-4d1b-80b8-4ddcd8f92b3a}, !- Inlet Port
  {83d06e1d-5731-47e4-947e-8dea68e77b34}; !- Outlet Port

OS:Node,
  {f7e76769-caea-4106-b867-ce5832148245}, !- Handle
  Node 177,                               !- Name
  {6b62a386-e706-455c-9c17-224a6c29bfde}, !- Inlet Port
  {5b96058b-9800-4fb5-afb1-3ea0ff1cf538}; !- Outlet Port

OS:Connection,
  {279d1b8b-81af-406e-a0ed-e040a847f726}, !- Handle
  {a4f40a83-dab3-42dd-8905-6cc7c374f9c5}, !- Name
  {eadc29d6-44b5-41d9-b9bd-3120ebfeb87f}, !- Source Object
  10,                                     !- Outlet Port
  {c3201a4f-4fe5-4ad6-96e8-7f87c52cea44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d06e1d-5731-47e4-947e-8dea68e77b34}, !- Handle
  {2f3d851c-b7ac-42bc-b1e6-2cba2897c62a}, !- Name
  {0dc79e98-ba2f-4361-8aa5-afef5ff251cb}, !- Source Object
  3,                                      !- Outlet Port
  {eadc29d6-44b5-41d9-b9bd-3120ebfeb87f}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b27d26a3-e872-4251-9ac7-f08ac55478a7}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {fc101741-fdb4-4e82-9d5a-c08932c6d14c}, !- Inlet Node Name
  {4eac1cbe-d00e-47b7-ba32-81a23be6ecfe}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8405bbce-79c4-4d19-a8f4-4f041f3d301e}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {1ad3cf9d-0ff1-4d1b-80b8-4ddcd8f92b3a}, !- Outlet Node Name
  {939bfa54-3709-4210-bf69-9a6867e016c2}; !- Inlet Node Name 1

OS:Connection,
  {fc101741-fdb4-4e82-9d5a-c08932c6d14c}, !- Handle
  {57b6ab03-5a1d-46cb-b921-ca93d00ade2d}, !- Name
  {c3201a4f-4fe5-4ad6-96e8-7f87c52cea44}, !- Source Object
  3,                                      !- Outlet Port
  {b27d26a3-e872-4251-9ac7-f08ac55478a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad3cf9d-0ff1-4d1b-80b8-4ddcd8f92b3a}, !- Handle
  {c846c55d-2381-4df0-bb66-146eb4b8b9a8}, !- Name
  {8405bbce-79c4-4d19-a8f4-4f041f3d301e}, !- Source Object
  2,                                      !- Outlet Port
  {0dc79e98-ba2f-4361-8aa5-afef5ff251cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {445e02aa-51c0-4699-ac78-c05c616f8e4f}, !- Handle
  {eadc29d6-44b5-41d9-b9bd-3120ebfeb87f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {022337ca-2257-4718-ae59-86dfb707378a}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {30d5cac6-4f8f-4cd0-ba48-fe25e9628af3}, !- Control Zone Name
  {b1678341-e765-4764-b841-fd771a74c2ec}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7a2b03bb-3129-4937-8913-dbd8f84d4d74}, !- Handle
  Core_top ZN PSZ-AC Fan,                 !- Name
  {00842bb5-70f6-445a-a07b-dd74ad9f3361}, !- Availability Schedule Name
  0.54,                                   !- Fan Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2fa2ee4b-8cdc-418c-b45f-e0e0a89d6153}, !- Air Inlet Node Name
  {7fd43b18-d9e0-4f64-8855-06b750628523}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1d45df7b-c191-4545-b011-01cf2e9fb880}, !- Handle
  Core_top ZN PSZ-AC Gas Htg Coil,        !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6f3a7ce1-d7c2-46be-ae72-115ef04bc094}, !- Air Inlet Node Name
  {156c5bf8-0b58-4a12-adec-041fdf3b272e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {bb81686d-889d-45fd-8a9a-78fe6552e864}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {36f4f40e-fbd9-4893-9066-ea5716d53b60}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {6426a634-94c2-4086-8ccd-837595b92b7d}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {1a973d76-0ea0-4cd7-a5ba-21d7df30fccc}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {e575b1f1-4c9c-49d2-ba0f-fc8fb6722717}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.7,                                    !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

OS:Coil:Cooling:DX:SingleSpeed,
  {53902ad0-ac20-466f-82f4-613a061d583d}, !- Handle
  Core_top ZN PSZ-AC 1spd DX AC Clg Coil 275kBtu/hr 8.92EER, !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.10629145246784,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {923ea5b2-2bf7-44cb-a00f-f2477ff22616}, !- Air Inlet Node Name
  {9c63968d-65ee-4b8c-90d7-965f21d01c89}, !- Air Outlet Node Name
  {625d3f12-be6d-46cf-81fa-bd7bd4d55170}, !- Total Cooling Capacity Function of Temperature Curve Name
  {68622ac6-1002-4775-96fc-272a504398fe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {553807ee-91a2-4359-8fb3-63a306b26ba9}, !- Energy Input Ratio Function of Temperature Curve Name
  {70d714de-33a3-4c43-a6d9-ce5b332377ce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6f79c66b-24b7-488a-b5fe-46c47d334d1f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {91acc7d8-5ed0-458b-b69e-aca2569ebe6b}, !- Handle
  Core_top ZN PSZ-AC OA Sys Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8902a23c-194d-48a8-907a-06344d41259a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8902a23c-194d-48a8-907a-06344d41259a}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b86c0be-f97e-47e9-9470-b7284fbd1895}, !- Handle
  Core_top ZN PSZ-AC OA Sys,              !- Name
  {91acc7d8-5ed0-458b-b69e-aca2569ebe6b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e7acdd30-7ca5-4609-913b-1f27210bc6bc}, !- Mixed Air Node Name
  {079b3469-e73b-4460-8bbf-a25577b14337}, !- Outdoor Air Stream Node Name
  {c3d34109-4dbc-42d0-ab89-bd0e289b7d3b}, !- Relief Air Stream Node Name
  {a48a930a-3f8d-401c-84fe-b335bbce751a}; !- Return Air Stream Node Name

OS:Node,
  {c0e05b70-64d0-4dd4-a0da-fc837ab64d78}, !- Handle
  Node 178,                               !- Name
  ,                                       !- Inlet Port
  {079b3469-e73b-4460-8bbf-a25577b14337}; !- Outlet Port

OS:Connection,
  {079b3469-e73b-4460-8bbf-a25577b14337}, !- Handle
  {f0893086-d3db-4d8f-b117-9125e2d2b8e8}, !- Name
  {c0e05b70-64d0-4dd4-a0da-fc837ab64d78}, !- Source Object
  3,                                      !- Outlet Port
  {9b86c0be-f97e-47e9-9470-b7284fbd1895}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81b948ba-875d-4995-8f93-5f39b5cce97d}, !- Handle
  Node 179,                               !- Name
  {c3d34109-4dbc-42d0-ab89-bd0e289b7d3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3d34109-4dbc-42d0-ab89-bd0e289b7d3b}, !- Handle
  {ad177f37-951e-4862-ae53-ccd96d38b65f}, !- Name
  {9b86c0be-f97e-47e9-9470-b7284fbd1895}, !- Source Object
  7,                                      !- Outlet Port
  {81b948ba-875d-4995-8f93-5f39b5cce97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd43b18-d9e0-4f64-8855-06b750628523}, !- Handle
  {4edfef0e-51cd-4823-a8f2-09807bc2b711}, !- Name
  {7a2b03bb-3129-4937-8913-dbd8f84d4d74}, !- Source Object
  9,                                      !- Outlet Port
  {b1678341-e765-4764-b841-fd771a74c2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62d2da8b-ea91-4c19-ae37-59ba06e6519e}, !- Handle
  Node 180,                               !- Name
  {156c5bf8-0b58-4a12-adec-041fdf3b272e}, !- Inlet Port
  {2fa2ee4b-8cdc-418c-b45f-e0e0a89d6153}; !- Outlet Port

OS:Connection,
  {156c5bf8-0b58-4a12-adec-041fdf3b272e}, !- Handle
  {b3f1429c-872a-4937-bcc1-3dbae5156fc1}, !- Name
  {1d45df7b-c191-4545-b011-01cf2e9fb880}, !- Source Object
  6,                                      !- Outlet Port
  {62d2da8b-ea91-4c19-ae37-59ba06e6519e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fa2ee4b-8cdc-418c-b45f-e0e0a89d6153}, !- Handle
  {2f1a54a8-e85b-43bb-879a-3289152b8b10}, !- Name
  {62d2da8b-ea91-4c19-ae37-59ba06e6519e}, !- Source Object
  3,                                      !- Outlet Port
  {7a2b03bb-3129-4937-8913-dbd8f84d4d74}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b5bec0a8-dfed-4316-b5d2-59305eedec86}, !- Handle
  Node 181,                               !- Name
  {9c63968d-65ee-4b8c-90d7-965f21d01c89}, !- Inlet Port
  {6f3a7ce1-d7c2-46be-ae72-115ef04bc094}; !- Outlet Port

OS:Connection,
  {9c63968d-65ee-4b8c-90d7-965f21d01c89}, !- Handle
  {e180959a-815c-4fb7-b6cf-fbe046abe83a}, !- Name
  {53902ad0-ac20-466f-82f4-613a061d583d}, !- Source Object
  9,                                      !- Outlet Port
  {b5bec0a8-dfed-4316-b5d2-59305eedec86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3a7ce1-d7c2-46be-ae72-115ef04bc094}, !- Handle
  {c8ffd36b-f927-46db-91d4-d1656cbba999}, !- Name
  {b5bec0a8-dfed-4316-b5d2-59305eedec86}, !- Source Object
  3,                                      !- Outlet Port
  {1d45df7b-c191-4545-b011-01cf2e9fb880}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c5958028-a36e-4306-8d9d-b2538d7370cf}, !- Handle
  Node 182,                               !- Name
  {e7acdd30-7ca5-4609-913b-1f27210bc6bc}, !- Inlet Port
  {923ea5b2-2bf7-44cb-a00f-f2477ff22616}; !- Outlet Port

OS:Connection,
  {a48a930a-3f8d-401c-84fe-b335bbce751a}, !- Handle
  {105b19c9-409f-464e-8ede-2a1378988db9}, !- Name
  {d72ac582-baa7-48f9-b154-48602b318609}, !- Source Object
  3,                                      !- Outlet Port
  {9b86c0be-f97e-47e9-9470-b7284fbd1895}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7acdd30-7ca5-4609-913b-1f27210bc6bc}, !- Handle
  {a6be4518-4e4c-4e4d-a65c-30344441d532}, !- Name
  {9b86c0be-f97e-47e9-9470-b7284fbd1895}, !- Source Object
  5,                                      !- Outlet Port
  {c5958028-a36e-4306-8d9d-b2538d7370cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923ea5b2-2bf7-44cb-a00f-f2477ff22616}, !- Handle
  {5d48ec56-4f3a-479e-8f34-9844bb453c90}, !- Name
  {c5958028-a36e-4306-8d9d-b2538d7370cf}, !- Source Object
  3,                                      !- Outlet Port
  {53902ad0-ac20-466f-82f4-613a061d583d}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {77690492-32a8-4f68-a594-aa5c7f6bce89}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {37fedb40-35a2-4fa8-9f21-09466456b07e}, !- Handle
  Core_top ZN PSZ-AC Diffuser,            !- Name
  {211999ea-c5c9-49f4-bb24-84b70f112b19}, !- Availability Schedule Name
  {4eac1cbe-d00e-47b7-ba32-81a23be6ecfe}, !- Inlet Air Node Name
  {6b62a386-e706-455c-9c17-224a6c29bfde}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82dd0c92-d999-4e2c-9f00-065b42183b8d}, !- Handle
  Node 183,                               !- Name
  {81b2d997-f21d-41d7-bcaf-aa96bba0690d}, !- Inlet Port
  {939bfa54-3709-4210-bf69-9a6867e016c2}; !- Outlet Port

OS:Connection,
  {5b96058b-9800-4fb5-afb1-3ea0ff1cf538}, !- Handle
  {840a8817-4a05-4101-8f15-33d950413994}, !- Name
  {f7e76769-caea-4106-b867-ce5832148245}, !- Source Object
  3,                                      !- Outlet Port
  {2967625b-a738-4496-971b-4863ba526988}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81b2d997-f21d-41d7-bcaf-aa96bba0690d}, !- Handle
  {10f1d233-67c4-4f50-80e3-bea069b75004}, !- Name
  {30d5cac6-4f8f-4cd0-ba48-fe25e9628af3}, !- Source Object
  12,                                     !- Outlet Port
  {82dd0c92-d999-4e2c-9f00-065b42183b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {939bfa54-3709-4210-bf69-9a6867e016c2}, !- Handle
  {8bd80585-989e-4593-acae-d763547423db}, !- Name
  {82dd0c92-d999-4e2c-9f00-065b42183b8d}, !- Source Object
  3,                                      !- Outlet Port
  {8405bbce-79c4-4d19-a8f4-4f041f3d301e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eac1cbe-d00e-47b7-ba32-81a23be6ecfe}, !- Handle
  {76942a74-9e1a-43d0-8463-ab2824fc4a99}, !- Name
  {b27d26a3-e872-4251-9ac7-f08ac55478a7}, !- Source Object
  3,                                      !- Outlet Port
  {37fedb40-35a2-4fa8-9f21-09466456b07e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b62a386-e706-455c-9c17-224a6c29bfde}, !- Handle
  {43a66768-5155-42e9-a49a-4fd1cef76e0b}, !- Name
  {37fedb40-35a2-4fa8-9f21-09466456b07e}, !- Source Object
  4,                                      !- Outlet Port
  {f7e76769-caea-4106-b867-ce5832148245}, !- Target Object
  2;                                      !- Inlet Port

OS:ElectricEquipment:Definition,
  {ac1aff36-745c-4089-98a9-115234d1e60e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14610,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {c64ce5e0-f18a-4d6a-a604-b4a38900e5dc}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {ac1aff36-745c-4089-98a9-115234d1e60e}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {3970249b-679d-43bf-9be2-85130b93e8da}, !- Schedule Name
  2;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3970249b-679d-43bf-9be2-85130b93e8da}, !- Handle
  Medium Office BLDG ELEVATORS,           !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  {a8e61a10-a483-4bac-b49a-6fc8b337157e}, !- Default Day Schedule Name
  {88d15844-7c8d-4e89-90b1-8d0cb36ae282}, !- Summer Design Day Schedule Name
  {ff894aa6-bbcb-4ac7-982a-d9fcbe02a79e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8e61a10-a483-4bac-b49a-6fc8b337157e}, !- Handle
  Schedule Day 19,                        !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f13e7bc-d8cb-4418-a133-eafc8c636974}, !- Handle
  Schedule Rule 20,                       !- Name
  {3970249b-679d-43bf-9be2-85130b93e8da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {da65dae4-680f-4382-be4f-abb5d0704d90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da65dae4-680f-4382-be4f-abb5d0704d90}, !- Handle
  Medium Office BLDG ELEVATORS Sun Day,   !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5258c3b4-87e3-4054-9c9a-d773db685bfe}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88d15844-7c8d-4e89-90b1-8d0cb36ae282}, !- Handle
  Medium Office BLDG ELEVATORS Summer Design Day, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {98665e67-5401-4bc2-b203-47d533fae16d}, !- Handle
  Schedule Rule 21,                       !- Name
  {3970249b-679d-43bf-9be2-85130b93e8da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {076a81ee-de1a-451f-baf0-8fc40dcf3536}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {076a81ee-de1a-451f-baf0-8fc40dcf3536}, !- Handle
  Medium Office BLDG ELEVATORS Wkdy|SmrDsn Day, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {6896c59a-95a7-4d33-9544-271710f5f086}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff894aa6-bbcb-4ac7-982a-d9fcbe02a79e}, !- Handle
  Medium Office BLDG ELEVATORS Winter Design Day, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {e7e3895b-c75b-41f4-aaec-0a13dd8ae903}, !- Handle
  Schedule Rule 22,                       !- Name
  {3970249b-679d-43bf-9be2-85130b93e8da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1620d643-f96a-4f1c-b591-823015bbf53c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1620d643-f96a-4f1c-b591-823015bbf53c}, !- Handle
  Medium Office BLDG ELEVATORS WntrDsn|Sat Day, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Exterior:Lights:Definition,
  {bfda4658-aaae-43f3-9123-2a8fda96866d}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  17809;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {a4420862-b335-482f-9ab6-6933ef5a1bf7}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON,    !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  {2c9e3b6a-1760-468d-a211-6d60ba32030a}, !- Default Day Schedule Name
  {3f129e17-ca96-4ac3-8037-6533ed2fb74c}, !- Summer Design Day Schedule Name
  {2b624281-e011-4f06-8d3c-9e5a44fbced6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c9e3b6a-1760-468d-a211-6d60ba32030a}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Default, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82555614-e608-49aa-b294-e23a2b168dfb}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b624281-e011-4f06-8d3c-9e5a44fbced6}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {922c6cd8-46b9-46f6-98da-01a54e769b92}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f129e17-ca96-4ac3-8037-6533ed2fb74c}, !- Handle
  OfficeMedium Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {1ad9ce92-eb07-4d56-96bc-40d4816601b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {ccbfa07e-09cb-4c0c-a072-a425c5e032e9}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {bfda4658-aaae-43f3-9123-2a8fda96866d}, !- Exterior Lights Definition Name
  {a4420862-b335-482f-9ab6-6933ef5a1bf7}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {6316daee-274c-4d61-9865-15fa4a372fb9}, !- Handle
  San Francisco Intl Ap,                  !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724940,                                 !- WMO Number
  37.62,                                  !- Latitude {deg}
  -122.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///C:/Ruby200-x64/lib/ruby/gems/2.0.0/gems/openstudio-standards-0.1.0/data/weather/USA_CA_San.Francisco.Intl.AP.724940_TMY3.epw, !- Url
  EF1A69B0;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {67106772-24fd-4d7b-8ff4-b3c7227fab3f}, !- Handle
  20.541,                                 !- January Ground Temperature {C}
  20.346,                                 !- February Ground Temperature {C}
  20.801,                                 !- March Ground Temperature {C}
  22.127,                                 !- April Ground Temperature {C}
  22.752,                                 !- May Ground Temperature {C}
  22.868,                                 !- June Ground Temperature {C}
  22.937,                                 !- July Ground Temperature {C}
  22.96,                                  !- August Ground Temperature {C}
  22.981,                                 !- September Ground Temperature {C}
  22.822,                                 !- October Ground Temperature {C}
  21.631,                                 !- November Ground Temperature {C}
  20.645;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {b08310a4-1d34-4d81-84c2-dd4b5b988509}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {52c49fcc-9feb-40e2-84e8-1dda937628f3}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {f49f7135-bbae-4435-8eaf-ee22333682ad}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {4ca35e5d-a4b2-41be-ae8d-6556ccbdbe8c}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:Schedule:Ruleset,
  {471f2408-9a4a-4255-92d1-ecbb4bc96e24}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {981ac850-e010-44da-b4b6-ba48ce054c29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {981ac850-e010-44da-b4b6-ba48ce054c29}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {16890fe8-6da1-438c-866e-a9ea247238da}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {bfb51a29-f95e-49e4-846c-e319230d940a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {d3034afa-df6a-44b6-a86f-c6c159f9a2b6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {a04ea712-3a4f-4bbb-8838-2d19b1a7389e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a6525845-f96b-4f14-9282-06c6296a4451}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {13bd0e4d-079b-4b4e-a3a0-9125ddf26f23}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {d2c37845-44a0-4bda-ad5e-54fe3e0e4738}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f4d1380f-248f-4b3f-993d-cf49ff581cca}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {20a70ad5-32e8-4a01-a3de-6e67011fa1d7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8db5e793-2a43-4911-99b8-12731edfdd73}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {625d3f12-be6d-46cf-81fa-bd7bd4d55170}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {68622ac6-1002-4775-96fc-272a504398fe}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {553807ee-91a2-4359-8fb3-63a306b26ba9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {70d714de-33a3-4c43-a6d9-ce5b332377ce}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {6f79c66b-24b7-488a-b5fe-46c47d334d1f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c636a2f3-27b6-4ee5-b3c2-318f15fe2615}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {90bbd792-e142-4b16-b26b-7a357dcd973d}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1be015d8-23f1-439a-b0f8-1d424c25f5f5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {762a7f34-f51d-49c7-a866-c7908fd1052c}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f59597ce-984c-4cf0-9fbc-05e7c57e529d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {add459ef-8774-4902-81c5-750cdbdfb995}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {fd5b40e1-4ba0-40b2-b359-05feea145824}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9920a3cc-2770-4af7-a6fb-daa7107235a8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {07f82f21-8adf-4acc-80ab-5da2666546d9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {0fb99700-f536-4730-8c92-57dd815a394b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1e72cd0c-ae76-4e06-beaf-5cbbe9323d15}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 5,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {274f8454-3bd2-4491-8254-48db6ff4c123}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b7870a7e-e542-4e8a-abdb-878017235d28}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 5,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {697ff138-f4fc-4a60-a8ef-1511acd78553}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 5,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {8999ff78-9a24-46f2-b75d-a4794d217823}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 5,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {f2a56782-d460-424b-bd74-650c17666811}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 6,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {72c328fa-85af-4ff1-bfeb-11fab082837c}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {616182a3-f03c-4479-b458-a06fa8263784}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 6,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {518a53ad-24c0-438e-a4ef-93c80607c114}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 6,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f21eb349-87b6-49e7-88fd-fdb122f1420b}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 6,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {170330d9-c304-476c-bf0f-17508595cce7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 7,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {1d435e81-809b-487f-9dee-c67602b3e6a0}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {ee5e92e7-1fa2-4cdf-b51c-42ac2f7037cf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 7,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {f809bcf6-a3e2-48fd-8e7c-935e33e2882d}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 7,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {af48dcf3-ef1d-4479-8cb3-b66502060e63}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 7,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {9650a2b8-e267-4537-8269-0715054731d6}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 8,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {a4e3e657-54f0-4321-ac44-97d695dfa7fe}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a2cfa4a8-65cd-45f2-b474-b6547837a9c2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 8,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {1651b8a4-fd07-4ef5-a543-342e54ab96cf}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 8,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d627d579-1d5a-4e4c-bde2-6d6fcd2ef571}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 8,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fc69f4a7-89cb-4887-99bd-9f022a432df5}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 9,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {9eaac653-5b7d-4ec2-bc91-a897b5ce4beb}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {3ba8ba93-a797-43e8-bbee-cea33ecf8689}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 9,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {82334c2a-e0be-4b13-95ac-da5b9073a59e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 9,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {af608cf6-21ee-4146-9eea-6d6345c27380}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 9,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {22596f23-adba-45bc-b863-e7a59a5e5308}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 10,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {d0590cd5-d53a-4eb7-a98b-b34988fcd3c2}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a5c4ab4a-aec7-4d54-95fb-4a49932353a9}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 10,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {66abaebb-0e19-406d-be43-99c9e0fcd2a8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 10,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {496acb68-b58c-4d64-bcad-e1cd7cb5e89a}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 10,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {8436c1b3-59c7-4ea3-b153-ea7293a649e7}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 11,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {6dc3e573-7322-4f08-a8f0-b82fd3ac579a}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c7136d21-0bb6-48bf-a8d7-52304877cdfe}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 11,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {0d272b6c-b293-4782-a41a-3b4a0f6c3ef7}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 11,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {b2524516-b0b9-4e5a-b494-e8f00d028af6}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 11,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {0cbb0e88-5853-4800-bc96-c3fddb59e666}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 12,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {80e2926a-550c-4ec4-a73d-3fbbe18d1136}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {74cadbd4-49c0-4b19-ac62-500bcb06ead8}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 12,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {006f44e5-956b-4532-b5f2-483b2e4f2d9b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 12,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {3c17416a-00c8-4b3f-8111-4e4cf35d0f01}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 12,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2f52da08-fd31-48c2-b94b-16f2fad7befa}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 13,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {b330e6e5-214a-416e-a0f0-db5428f487ad}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {e4fb49ba-247d-4d8f-a400-fb8f53a2a19e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 13,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {01a041da-5b00-4232-bf94-ae1ad2c831b5}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 13,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {fbb05bcd-5156-467e-a413-da5ccc58db1e}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 13,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {c8cf9a31-02ae-4aa9-9174-ff21cb9d51bf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 14,     !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {a519058a-f61f-4f4b-8da0-3413636de83e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {17e93f14-6ea6-4096-80d0-097a94643566}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 14,     !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  -100,                                   !- Minimum Value of y {BasedOnField A3}
  100;                                    !- Maximum Value of y {BasedOnField A3}

OS:Curve:Cubic,
  {3f8a4623-6ba6-4e5c-add5-3b9811345129}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 14,  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {99996fdc-3deb-4c9d-9c6f-d9a75e7e1361}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 14,   !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:SpaceType,
  {dd858edc-2a5e-4683-82f4-664b15b17bd7}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3,    !- Name
  ,                                       !- Default Construction Set Name
  {1fe449ae-200f-4f43-a048-3dbaecd0d86c}, !- Default Schedule Set Name
  {5a61915c-a6da-4585-86e4-50c85a1c43b1}, !- Group Rendering Name
  {cf43b715-9f09-421b-8440-13471dcb0064}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:DefaultScheduleSet,
  {1fe449ae-200f-4f43-a048-3dbaecd0d86c}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {3ee1ec9f-f779-42a3-8d0d-e9b5021e4917}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {5a61915c-a6da-4585-86e4-50c85a1c43b1}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {cf43b715-9f09-421b-8440-13471dcb0064}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, ! Handle
  Office Misc Occ,                        ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {b7fd29b0-ffc4-4aae-adc4-0ed63a0f42c0}, ! Default Day Schedule Name
  {36e4ea3b-8c84-4460-a5ae-6bd459d3dc05}, ! Summer Design Day Schedule Name
  {c94ae6c0-1676-40a3-8465-79925f190c99}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7fd29b0-ffc4-4aae-adc4-0ed63a0f42c0}, ! Handle
  Office Bldg Occ Default Schedule 1,     ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {36e4ea3b-8c84-4460-a5ae-6bd459d3dc05}, ! Handle
  Office Bldg Occ Summer Design Day 1,    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  1,                                      ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  0.050000000000000003;                   ! Value Until Time 3

OS:Schedule:Day,
  {c94ae6c0-1676-40a3-8465-79925f190c99}, ! Handle
  Office Bldg Occ Winter Design Day 1,    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {44806410-7fcf-4da5-98d2-95ece0bc255e}, ! Handle
  Office Misc Occ Rule 1,                 ! Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {da1abcaa-c893-46c0-a168-50fd43e33c57}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8c94b929-7059-4102-8d3f-2cad0dfeffd9}, ! Handle
  Office Misc Occ Rule 2,                 ! Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {bb095908-1c7e-4d25-87d2-a42b15bbeb05}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {da1abcaa-c893-46c0-a168-50fd43e33c57}, ! Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Day,
  {bb095908-1c7e-4d25-87d2-a42b15bbeb05}, ! Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {6459049f-ab64-476a-b208-c516d489ee49}, ! Handle
  Office Activity,                        ! Name
  {c6b7a7d7-079a-438e-890d-758fdeec4503}, ! Schedule Type Limits Name
  {aebb0238-a833-45d8-95a2-1868553f4400}, ! Default Day Schedule Name
  {3dd0ed43-be2c-430b-9e15-1abd1e52093a}, ! Summer Design Day Schedule Name
  {7124f0e4-e442-4870-8e20-bd974104e44c}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {aebb0238-a833-45d8-95a2-1868553f4400}, ! Handle
  Office Activity Default Schedule,       ! Name
  {c6b7a7d7-079a-438e-890d-758fdeec4503}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3dd0ed43-be2c-430b-9e15-1abd1e52093a}, ! Handle
  Office Activity Summer Design Day,      ! Name
  {c6b7a7d7-079a-438e-890d-758fdeec4503}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7124f0e4-e442-4870-8e20-bd974104e44c}, ! Handle
  Office Activity Winter Design Day,      ! Name
  {c6b7a7d7-079a-438e-890d-758fdeec4503}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ee1ec9f-f779-42a3-8d0d-e9b5021e4917}, ! Handle
  Office Bldg Light 1,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {eea8ec8d-3694-4b2b-8f2e-9984b22dfda5}, ! Default Day Schedule Name
  {1aa26602-52ea-43e3-8957-8b9afa573752}, ! Summer Design Day Schedule Name
  {b2b898b0-4f0d-4dfd-b654-807fa24879cc}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {eea8ec8d-3694-4b2b-8f2e-9984b22dfda5}, ! Handle
  Office Bldg Light Default Schedule,     ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1aa26602-52ea-43e3-8957-8b9afa573752}, ! Handle
  Office Bldg Light Summer Design Day 1,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b2b898b0-4f0d-4dfd-b654-807fa24879cc}, ! Handle
  Office Bldg Light Winter Design Day 1,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {54e682ed-44b3-459a-8a0f-c253757f5457}, ! Handle
  Office Bldg Light Rule 1,               ! Name
  {3ee1ec9f-f779-42a3-8d0d-e9b5021e4917}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {689ce16b-2718-4e10-934e-819765c34f69}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {5fb01167-1a03-4e4c-96fe-f1c42f0dddda}, ! Handle
  Office Bldg Light Rule 2,               ! Name
  {3ee1ec9f-f779-42a3-8d0d-e9b5021e4917}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {6c1f6398-9084-4d89-a1f3-71291cc7247b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {689ce16b-2718-4e10-934e-819765c34f69}, ! Handle
  Office Bldg Light Rule 1 Day Schedule,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {6c1f6398-9084-4d89-a1f3-71291cc7247b}, ! Handle
  Office Bldg Light Rule 2 Day Schedule,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Schedule:Ruleset,
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, ! Handle
  Office Bldg Equip,                      ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {dc67ea34-b3c6-419b-90c4-50fe5e048536}, ! Default Day Schedule Name
  {7c6041c4-e9e9-43df-9688-b7f207e28c04}, ! Summer Design Day Schedule Name
  {66e0638f-e633-491e-975d-fb384e9428d7}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc67ea34-b3c6-419b-90c4-50fe5e048536}, ! Handle
  Office Bldg Equip Default Schedule,     ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {7c6041c4-e9e9-43df-9688-b7f207e28c04}, ! Handle
  Office Bldg Equip Summer Design Day,    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {66e0638f-e633-491e-975d-fb384e9428d7}, ! Handle
  Office Bldg Equip Winter Design Day,    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ebb8d57e-3e57-42d9-9d4f-1cc5f6b0c679}, ! Handle
  Office Bldg Equip Rule 1,               ! Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {37c992d7-95bb-462a-af04-f293c8df33f2}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {e5862210-9734-48b2-be71-093829c0771f}, ! Handle
  Office Bldg Equip Rule 2,               ! Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {b64be991-eb2b-4989-9b1c-69f86f084f65}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {37c992d7-95bb-462a-af04-f293c8df33f2}, ! Handle
  Office Bldg Equip Rule 1 Day Schedule,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999;                    ! Value Until Time 1

OS:Schedule:Day,
  {b64be991-eb2b-4989-9b1c-69f86f084f65}, ! Handle
  Office Bldg Equip Rule 2 Day Schedule,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.29999999999999999,                    ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.40000000000000002,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.34999999999999998,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.29999999999999999;                    ! Value Until Time 5

OS:Schedule:Ruleset,
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, ! Handle
  Office Infil Quarter On,                ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {193f5ec7-ba67-4ac2-8c4e-965c3221df23}, ! Default Day Schedule Name
  {b2363054-8a16-44e4-aee0-ee5eab231c34}, ! Summer Design Day Schedule Name
  {edaf1858-b72a-4ea2-ae9b-ad6da54c4196}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {193f5ec7-ba67-4ac2-8c4e-965c3221df23}, ! Handle
  Office Infil Quarter On Default Schedule, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2363054-8a16-44e4-aee0-ee5eab231c34}, ! Handle
  Office Infil Quarter On Summer Design Day, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  22,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Day,
  {edaf1858-b72a-4ea2-ae9b-ad6da54c4196}, ! Handle
  Office Infil Quarter On Winter Design Day, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:Schedule:Rule,
  {e0a4e8fb-10f1-4931-991a-9d304bb1a9b0}, ! Handle
  Office Infil Quarter On Rule 1,         ! Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {77343b53-7dfc-4c60-89bb-2d89264763ed}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {d90b0cfa-4572-431f-aa9a-1f6fcfec3c01}, ! Handle
  Office Infil Quarter On Rule 2,         ! Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {80136738-0596-4af2-b169-fb3a1374048c}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {77343b53-7dfc-4c60-89bb-2d89264763ed}, ! Handle
  Office Infil Quarter On Rule 1 Day Schedule, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {80136738-0596-4af2-b169-fb3a1374048c}, ! Handle
  Office Infil Quarter On Rule 2 Day Schedule, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  1,                                      ! Value Until Time 1
  18,                                     ! Hour 2
  0,                                      ! Minute 2
  0.25,                                   ! Value Until Time 2
  24,                                     ! Hour 3
  0,                                      ! Minute 3
  1;                                      ! Value Until Time 3

OS:ScheduleTypeLimits,
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:People,
  {627e0ad2-466a-4ecd-8fe2-2e2ed68f100e}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People, !- Name
  {fad52820-fbd2-4173-92a6-2b73d925acf8}, !- People Definition Name
  {dd858edc-2a5e-4683-82f4-664b15b17bd7}; !- Space or SpaceType Name

OS:People:Definition,
  {fad52820-fbd2-4173-92a6-2b73d925acf8}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights,
  {520850c0-806a-4966-b9b8-7ed76e3beb9e}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights, !- Name
  {ed2b36c5-ffe7-4617-8c5a-86c596dd84bd}, !- Lights Definition Name
  {dd858edc-2a5e-4683-82f4-664b15b17bd7}; !- Space or SpaceType Name

OS:Lights:Definition,
  {64b59e6d-b10d-46d4-9e59-ef6dc1f8ab29}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.5937751875504,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {68314db1-6aef-403e-8805-82f1d33e06e3}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment, !- Name
  {c290a775-695d-4ee8-9e4c-3f27d2eb0ff5}, !- Electric Equipment Definition Name
  {dd858edc-2a5e-4683-82f4-664b15b17bd7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {c290a775-695d-4ee8-9e4c-3f27d2eb0ff5}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:SpaceInfiltration:DesignFlowRate,
  {c6bc95f5-6e23-4f75-8878-3fd95a9d7b04}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Infiltration, !- Name
  {dd858edc-2a5e-4683-82f4-664b15b17bd7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ef6ebaf9-d792-4172-ad41-f290eb336e9a}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {0ba11bd4-e3e3-4404-b753-a8d394559a53}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {0ba11bd4-e3e3-4404-b753-a8d394559a53}, ! Handle
  Office Bldg Light 2,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {5ee3b319-3b91-430b-8e3b-15d2f2208ae4}, ! Default Day Schedule Name
  {cbe26b24-aeaf-488b-a5a2-b8aaaaf525ad}, ! Summer Design Day Schedule Name
  {293118c7-1ca5-40f3-9568-8ade845636be}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ee3b319-3b91-430b-8e3b-15d2f2208ae4}, ! Handle
  Office Bldg Light Default Schedule 1,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {cbe26b24-aeaf-488b-a5a2-b8aaaaf525ad}, ! Handle
  Office Bldg Light Summer Design Day 2,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {293118c7-1ca5-40f3-9568-8ade845636be}, ! Handle
  Office Bldg Light Winter Design Day 2,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {895d8f5c-99b3-405c-90c6-c6a7f00b504f}, ! Handle
  Office Bldg Light Rule 3,               ! Name
  {0ba11bd4-e3e3-4404-b753-a8d394559a53}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {361cd55d-a901-4cdd-96a8-e88ab0e3e916}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {341fa71c-bc9f-4a3b-af18-8d47d449ac51}, ! Handle
  Office Bldg Light Rule 4,               ! Name
  {0ba11bd4-e3e3-4404-b753-a8d394559a53}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {984528ce-1131-461c-84f8-9886cdf14eb2}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {361cd55d-a901-4cdd-96a8-e88ab0e3e916}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 1, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {984528ce-1131-461c-84f8-9886cdf14eb2}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 1, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {30435c5f-54a3-4bd1-b20d-d4e908d3505d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {ef1c1502-a911-4e1d-92c6-f803c1f31ae1}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ef1c1502-a911-4e1d-92c6-f803c1f31ae1}, ! Handle
  Office Bldg Light 3,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {59b400f6-a6a5-4332-82bb-a01f667eb7dc}, ! Default Day Schedule Name
  {330bba7e-1a2e-485f-b236-52f28b8ff1d5}, ! Summer Design Day Schedule Name
  {09876898-93ce-4ca6-aa2b-9e45e0636b19}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {59b400f6-a6a5-4332-82bb-a01f667eb7dc}, ! Handle
  Office Bldg Light Default Schedule 2,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {330bba7e-1a2e-485f-b236-52f28b8ff1d5}, ! Handle
  Office Bldg Light Summer Design Day 3,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {09876898-93ce-4ca6-aa2b-9e45e0636b19}, ! Handle
  Office Bldg Light Winter Design Day 3,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {5ba3cad2-bddf-4af0-ba9c-b8344992cb6f}, ! Handle
  Office Bldg Light Rule 5,               ! Name
  {ef1c1502-a911-4e1d-92c6-f803c1f31ae1}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {01f4c436-9dc7-43eb-b794-43c200f43698}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8bb044bb-d49c-4f96-9da7-e278cd7e76dd}, ! Handle
  Office Bldg Light Rule 6,               ! Name
  {ef1c1502-a911-4e1d-92c6-f803c1f31ae1}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2d60f3c2-6700-45fb-9770-71c4906cb2dd}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {01f4c436-9dc7-43eb-b794-43c200f43698}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 2, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {2d60f3c2-6700-45fb-9770-71c4906cb2dd}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 2, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {201b6a64-55b1-402b-be41-f1092365bb78}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 3, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {ac343074-3b05-4380-8e46-66b30eb1c9f5}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ac343074-3b05-4380-8e46-66b30eb1c9f5}, ! Handle
  Office Bldg Light 4,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {1d7da42b-3d16-43de-8e20-c0cb0fc36d57}, ! Default Day Schedule Name
  {5e821c70-7145-4178-a64d-fc3f051090da}, ! Summer Design Day Schedule Name
  {b5803649-1b62-44ed-b95b-ad64caac55e2}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d7da42b-3d16-43de-8e20-c0cb0fc36d57}, ! Handle
  Office Bldg Light Default Schedule 3,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {5e821c70-7145-4178-a64d-fc3f051090da}, ! Handle
  Office Bldg Light Summer Design Day 4,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {b5803649-1b62-44ed-b95b-ad64caac55e2}, ! Handle
  Office Bldg Light Winter Design Day 4,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {a675ae8c-d2fa-4737-aee1-e5a2bc65c286}, ! Handle
  Office Bldg Light Rule 7,               ! Name
  {ac343074-3b05-4380-8e46-66b30eb1c9f5}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {59a0b89f-8a71-4a83-9356-b633d8a81e83}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {80845eba-df1e-42f9-aba4-add55b25cf99}, ! Handle
  Office Bldg Light Rule 8,               ! Name
  {ac343074-3b05-4380-8e46-66b30eb1c9f5}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3c31a6ac-53a4-4103-b93a-aabec17aa03f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {59a0b89f-8a71-4a83-9356-b633d8a81e83}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 3, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {3c31a6ac-53a4-4103-b93a-aabec17aa03f}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 3, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {3a650603-26b9-4ddb-87e4-60cadc77de4b}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 4, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {a1e25f80-4773-4afd-9db3-b84fd84c3d06}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a1e25f80-4773-4afd-9db3-b84fd84c3d06}, ! Handle
  Office Bldg Light 5,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {f99ebb04-a717-41dd-9fc0-e23c0a7e25fe}, ! Default Day Schedule Name
  {b8f673e7-105e-472a-9db8-a89b3e1fe7dc}, ! Summer Design Day Schedule Name
  {6c552f4c-bb8e-493c-a954-e24cf59bd646}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {f99ebb04-a717-41dd-9fc0-e23c0a7e25fe}, ! Handle
  Office Bldg Light Default Schedule 4,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b8f673e7-105e-472a-9db8-a89b3e1fe7dc}, ! Handle
  Office Bldg Light Summer Design Day 5,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {6c552f4c-bb8e-493c-a954-e24cf59bd646}, ! Handle
  Office Bldg Light Winter Design Day 5,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {f0c4e14c-50aa-46d3-af2d-c728fd0f5132}, ! Handle
  Office Bldg Light Rule 9,               ! Name
  {a1e25f80-4773-4afd-9db3-b84fd84c3d06}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {61ba6c07-b4e9-48e3-978a-0a20afdb45b4}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {f13765e3-79a7-4fec-bbd6-95ccf6808bbf}, ! Handle
  Office Bldg Light Rule 10,              ! Name
  {a1e25f80-4773-4afd-9db3-b84fd84c3d06}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {c9650335-2863-4dbb-9abb-43abdf3efb6d}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {61ba6c07-b4e9-48e3-978a-0a20afdb45b4}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 4, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {c9650335-2863-4dbb-9abb-43abdf3efb6d}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 4, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {a9d1c40a-abe2-496a-9996-c2953fa541dc}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 5, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {7c812bb6-4742-40b5-9e12-d852c15ef0f9}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7c812bb6-4742-40b5-9e12-d852c15ef0f9}, ! Handle
  Office Bldg Light 6,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {47364084-c9e9-43db-9c5b-a41b90db4229}, ! Default Day Schedule Name
  {7073b138-7d2d-46e8-b7ef-5e49b7ceb8e3}, ! Summer Design Day Schedule Name
  {00412216-9b9a-4217-a963-a810478b1c2d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {47364084-c9e9-43db-9c5b-a41b90db4229}, ! Handle
  Office Bldg Light Default Schedule 5,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7073b138-7d2d-46e8-b7ef-5e49b7ceb8e3}, ! Handle
  Office Bldg Light Summer Design Day 6,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {00412216-9b9a-4217-a963-a810478b1c2d}, ! Handle
  Office Bldg Light Winter Design Day 6,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {b840229c-7d42-4495-8066-db877ef4ddf1}, ! Handle
  Office Bldg Light Rule 11,              ! Name
  {7c812bb6-4742-40b5-9e12-d852c15ef0f9}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {381e18ab-109c-4435-aba8-b008aaa65d1a}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {91e9232d-9466-4e35-b449-f5248cc5e6dc}, ! Handle
  Office Bldg Light Rule 12,              ! Name
  {7c812bb6-4742-40b5-9e12-d852c15ef0f9}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2049fc0f-6cb1-466e-ba67-e9635df9d29f}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {381e18ab-109c-4435-aba8-b008aaa65d1a}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 5, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {2049fc0f-6cb1-466e-ba67-e9635df9d29f}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 5, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {c99d15ef-5e51-4131-944d-a55e6bea7551}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 6, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {62494824-62ae-476e-abea-87b6bba73344}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {62494824-62ae-476e-abea-87b6bba73344}, ! Handle
  Office Bldg Light 7,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {a26ce65d-be8c-4b3d-bd30-d4097db78fcd}, ! Default Day Schedule Name
  {4f20c035-eb15-4e60-88d7-9c5c4130f940}, ! Summer Design Day Schedule Name
  {06464537-cab9-4535-97d8-a76f44a984fb}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {a26ce65d-be8c-4b3d-bd30-d4097db78fcd}, ! Handle
  Office Bldg Light Default Schedule 6,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {4f20c035-eb15-4e60-88d7-9c5c4130f940}, ! Handle
  Office Bldg Light Summer Design Day 7,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {06464537-cab9-4535-97d8-a76f44a984fb}, ! Handle
  Office Bldg Light Winter Design Day 7,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {ab6df28a-04f5-4cf3-9654-9020bb9d4684}, ! Handle
  Office Bldg Light Rule 13,              ! Name
  {62494824-62ae-476e-abea-87b6bba73344}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {d9a0aad7-a740-494e-a759-6752eac79eed}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {9bc3145c-3783-41f3-82f0-e80c75834d2b}, ! Handle
  Office Bldg Light Rule 14,              ! Name
  {62494824-62ae-476e-abea-87b6bba73344}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {419c4f7d-bb33-4678-9226-690a87268316}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {d9a0aad7-a740-494e-a759-6752eac79eed}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 6, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {419c4f7d-bb33-4678-9226-690a87268316}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 6, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {e9f85a15-bc60-4add-bab6-c09312b64379}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 7, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {48e4f309-7ef5-4dc9-81fe-cdb8b682622c}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {48e4f309-7ef5-4dc9-81fe-cdb8b682622c}, ! Handle
  Office Bldg Light 8,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {75f0fdfa-816d-4a66-b6aa-c48f3cfc2621}, ! Default Day Schedule Name
  {bfcb1bd0-a7b7-40d8-99ae-870bea41f7ff}, ! Summer Design Day Schedule Name
  {19b38bbc-b072-4edf-937e-f12e4e5b3045}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {75f0fdfa-816d-4a66-b6aa-c48f3cfc2621}, ! Handle
  Office Bldg Light Default Schedule 7,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {bfcb1bd0-a7b7-40d8-99ae-870bea41f7ff}, ! Handle
  Office Bldg Light Summer Design Day 8,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {19b38bbc-b072-4edf-937e-f12e4e5b3045}, ! Handle
  Office Bldg Light Winter Design Day 8,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4859ac01-d1a1-4b71-b21b-70eb52710793}, ! Handle
  Office Bldg Light Rule 15,              ! Name
  {48e4f309-7ef5-4dc9-81fe-cdb8b682622c}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {07a9deb2-b11c-4bc4-9392-b3b552e91fbf}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {b667a79b-437c-45b9-905a-65b023d1c5a8}, ! Handle
  Office Bldg Light Rule 16,              ! Name
  {48e4f309-7ef5-4dc9-81fe-cdb8b682622c}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2949d84a-5385-46a9-a833-16b073ce4e8b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {07a9deb2-b11c-4bc4-9392-b3b552e91fbf}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 7, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {2949d84a-5385-46a9-a833-16b073ce4e8b}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 7, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {d740d899-4455-40ec-8a13-4b8c7c21ee25}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 8, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {25776286-6369-4e93-aa83-7279a003e7da}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {25776286-6369-4e93-aa83-7279a003e7da}, ! Handle
  Office Bldg Light 9,                    ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {e7922df0-d00a-42d1-84c6-3e02d688f631}, ! Default Day Schedule Name
  {e08808ba-4435-40fb-8e37-5cc355ce3e49}, ! Summer Design Day Schedule Name
  {087fa738-bdb0-4360-a711-f0df493457f6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7922df0-d00a-42d1-84c6-3e02d688f631}, ! Handle
  Office Bldg Light Default Schedule 8,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e08808ba-4435-40fb-8e37-5cc355ce3e49}, ! Handle
  Office Bldg Light Summer Design Day 9,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {087fa738-bdb0-4360-a711-f0df493457f6}, ! Handle
  Office Bldg Light Winter Design Day 9,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {7b693b15-31b4-4d75-a3bc-edc3c6304687}, ! Handle
  Office Bldg Light Rule 17,              ! Name
  {25776286-6369-4e93-aa83-7279a003e7da}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {218aa11d-d4e1-4713-bec6-68c100a5515f}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {a8f02a53-f34f-465c-b8e9-f15f620d1a04}, ! Handle
  Office Bldg Light Rule 18,              ! Name
  {25776286-6369-4e93-aa83-7279a003e7da}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {5d71a123-8b96-405e-bf39-017dc9e180f4}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {218aa11d-d4e1-4713-bec6-68c100a5515f}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 8, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {5d71a123-8b96-405e-bf39-017dc9e180f4}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 8, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {20d11233-bafe-47b4-b26a-53d0682b4850}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 9, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {bee89142-37cb-4d04-a238-5bd636a0db43}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bee89142-37cb-4d04-a238-5bd636a0db43}, ! Handle
  Office Bldg Light 10,                   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {047c935d-a651-4946-bf30-acf22855d35c}, ! Default Day Schedule Name
  {b9384a95-b700-473a-8abb-f42b8f9dd508}, ! Summer Design Day Schedule Name
  {bf4b4706-8751-4d01-8c3b-43f46aac2e40}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {047c935d-a651-4946-bf30-acf22855d35c}, ! Handle
  Office Bldg Light Default Schedule 9,   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b9384a95-b700-473a-8abb-f42b8f9dd508}, ! Handle
  Office Bldg Light Summer Design Day 10, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {bf4b4706-8751-4d01-8c3b-43f46aac2e40}, ! Handle
  Office Bldg Light Winter Design Day 10, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {4723d60b-dd59-4430-97c2-bca0c4a5b639}, ! Handle
  Office Bldg Light Rule 19,              ! Name
  {bee89142-37cb-4d04-a238-5bd636a0db43}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {17f57c1e-9650-499e-a834-3ac452c154a6}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ae08b996-a7d9-451d-bfad-51e622789d84}, ! Handle
  Office Bldg Light Rule 20,              ! Name
  {bee89142-37cb-4d04-a238-5bd636a0db43}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {302dae17-f1e9-489f-8913-6a0f0ad325cc}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {17f57c1e-9650-499e-a834-3ac452c154a6}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 9, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {302dae17-f1e9-489f-8913-6a0f0ad325cc}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 9, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {3d32924e-a475-41b8-a2d7-46d85b1dc2d2}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 10, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {3872255f-59c3-4114-b57c-22459c03f139}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3872255f-59c3-4114-b57c-22459c03f139}, ! Handle
  Office Bldg Light 11,                   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {bfe0c9cc-efcb-4f4d-9beb-56877639be53}, ! Default Day Schedule Name
  {50acc065-3485-42c5-a109-db320fd40bda}, ! Summer Design Day Schedule Name
  {d6e5bcf7-e6ec-4e62-a4ce-f217004ca1cf}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfe0c9cc-efcb-4f4d-9beb-56877639be53}, ! Handle
  Office Bldg Light Default Schedule 10,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {50acc065-3485-42c5-a109-db320fd40bda}, ! Handle
  Office Bldg Light Summer Design Day 11, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {d6e5bcf7-e6ec-4e62-a4ce-f217004ca1cf}, ! Handle
  Office Bldg Light Winter Design Day 11, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {397c5e2e-7f0f-49c7-9c5a-9c41486f96b4}, ! Handle
  Office Bldg Light Rule 21,              ! Name
  {3872255f-59c3-4114-b57c-22459c03f139}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2e70a2c3-6ca1-4d70-8a51-bdc441ca6a00}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {8fdd2f0b-6540-4f41-b4cf-a3cd4ffd5139}, ! Handle
  Office Bldg Light Rule 22,              ! Name
  {3872255f-59c3-4114-b57c-22459c03f139}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {f5bfd419-ac7e-47e6-9e55-27decb6e1f30}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2e70a2c3-6ca1-4d70-8a51-bdc441ca6a00}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 10, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {f5bfd419-ac7e-47e6-9e55-27decb6e1f30}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 10, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:DefaultScheduleSet,
  {0cdaea24-2317-480e-855b-bca13e04543c}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set 11, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {09ab2ccd-aac3-4e6d-b9a6-b3a90bf86680}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {09ab2ccd-aac3-4e6d-b9a6-b3a90bf86680}, ! Handle
  Office Bldg Light 12,                   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {65934ea3-8395-451f-aeb2-09def1fe4a92}, ! Default Day Schedule Name
  {1a0c5c9d-b35c-4462-be00-44ba2b62bef8}, ! Summer Design Day Schedule Name
  {cfed150b-5d43-47bd-b90f-30c14a20995d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {65934ea3-8395-451f-aeb2-09def1fe4a92}, ! Handle
  Office Bldg Light Default Schedule 11,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1a0c5c9d-b35c-4462-be00-44ba2b62bef8}, ! Handle
  Office Bldg Light Summer Design Day 12, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cfed150b-5d43-47bd-b90f-30c14a20995d}, ! Handle
  Office Bldg Light Winter Design Day 12, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {729bbab2-9556-4da8-acb3-d3aceb5fd39b}, ! Handle
  Office Bldg Light Rule 23,              ! Name
  {09ab2ccd-aac3-4e6d-b9a6-b3a90bf86680}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {2a4dbfa7-c7b7-43b2-a553-bf1bb64fda25}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {bba09065-4261-4b3e-acfc-05a819335980}, ! Handle
  Office Bldg Light Rule 24,              ! Name
  {09ab2ccd-aac3-4e6d-b9a6-b3a90bf86680}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {33d23a2f-957d-4c8c-8752-a0a7bdce71d8}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {2a4dbfa7-c7b7-43b2-a553-bf1bb64fda25}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 11, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {33d23a2f-957d-4c8c-8752-a0a7bdce71d8}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 11, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:Lights:Definition,
  {ed2b36c5-ffe7-4617-8c5a-86c596dd84bd}, !- Handle
  Office_Lobby LPD0.5,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38196,                                !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {72e611c3-99c8-4ef0-81a0-ec9a9cd66a9c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {3ec5582d-364e-4408-8de4-f1852e0f6a07}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {061edbc3-c709-43c9-90e1-945f3d8d21b3}, !- Handle
  Rendering Color 8,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {82fd13c5-8cb6-49fc-a692-ba6c10219321}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ec5582d-364e-4408-8de4-f1852e0f6a07}, ! Handle
  Office Bldg Light 13,                   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {437874ae-8064-4baa-bd92-247d5e34bfd4}, ! Default Day Schedule Name
  {3005ebbc-5689-4fc7-9cc7-ee421c7de5c3}, ! Summer Design Day Schedule Name
  {cd6d4604-7922-4e47-81b1-5a1c2a80e162}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {437874ae-8064-4baa-bd92-247d5e34bfd4}, ! Handle
  Office Bldg Light Default Schedule 12,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {3005ebbc-5689-4fc7-9cc7-ee421c7de5c3}, ! Handle
  Office Bldg Light Summer Design Day 13, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {cd6d4604-7922-4e47-81b1-5a1c2a80e162}, ! Handle
  Office Bldg Light Winter Design Day 13, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {748d9851-bb7e-4faf-b728-f27abf80f985}, ! Handle
  Office Bldg Light Rule 25,              ! Name
  {3ec5582d-364e-4408-8de4-f1852e0f6a07}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {99ad779a-1009-494f-b345-2970e3d72599}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {ee236dc3-9ad8-495b-84ff-9fd31adff99e}, ! Handle
  Office Bldg Light Rule 26,              ! Name
  {3ec5582d-364e-4408-8de4-f1852e0f6a07}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {530f089d-fb1a-42d7-b043-b66c0522d86b}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {99ad779a-1009-494f-b345-2970e3d72599}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 12, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {530f089d-fb1a-42d7-b043-b66c0522d86b}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 12, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:People:Definition,
  {e88017a3-a5db-43e2-8b02-97b4679c6b4e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {76942f72-3837-4be6-9092-8a3931110cee}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.6250232500465,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment:Definition,
  {94599bc3-d3aa-48f5-95d1-4d13f835ced0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  48.0070404585254,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Lights:Definition,
  {7a6008ec-d0e1-4c5b-ae84-92a0161559f3}, !- Handle
  Office_Breakroom LPD0.75,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.072933,                               !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:DefaultScheduleSet,
  {a8c62449-7217-4818-85ea-0201d21b794f}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {c6d9ae57-af5a-4be5-b2a4-d6afce8095ff}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {63b801dd-0c4b-41af-a648-42ddaa75f622}, !- Handle
  Rendering Color 9,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {c6d9ae57-af5a-4be5-b2a4-d6afce8095ff}, ! Handle
  Office Bldg Light 14,                   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {017cc2ad-e08f-4927-b849-4bd2d9cf9c2c}, ! Default Day Schedule Name
  {782f390d-a18a-4cda-a517-502412785407}, ! Summer Design Day Schedule Name
  {7bad2c74-4178-4921-baa1-96372e2b1bbd}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {017cc2ad-e08f-4927-b849-4bd2d9cf9c2c}, ! Handle
  Office Bldg Light Default Schedule 13,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {782f390d-a18a-4cda-a517-502412785407}, ! Handle
  Office Bldg Light Summer Design Day 14, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {7bad2c74-4178-4921-baa1-96372e2b1bbd}, ! Handle
  Office Bldg Light Winter Design Day 14, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {19451032-0d27-4def-a3ed-7b6449ccc61b}, ! Handle
  Office Bldg Light Rule 27,              ! Name
  {c6d9ae57-af5a-4be5-b2a4-d6afce8095ff}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {432c3923-1de0-48c1-a588-0dc770942f4c}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {4addcba0-684e-4703-b496-00a26a008c5b}, ! Handle
  Office Bldg Light Rule 28,              ! Name
  {c6d9ae57-af5a-4be5-b2a4-d6afce8095ff}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {3e3a8ca7-d40c-4a5d-80c6-55d3b57ab8fa}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {432c3923-1de0-48c1-a588-0dc770942f4c}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 13, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {3e3a8ca7-d40c-4a5d-80c6-55d3b57ab8fa}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 13, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:SpaceType,
  {88d2c69a-60e6-4f83-b220-dffbb71ad254}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3, !- Name
  ,                                       !- Default Construction Set Name
  {cec57026-c352-4e6d-b542-c5a81f7b7d84}, !- Default Schedule Set Name
  {40f16d35-d00e-4c9d-9670-4670217d06ae}, !- Group Rendering Name
  {82fd13c5-8cb6-49fc-a692-ba6c10219321}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  BreakRoom;                              !- Standards Space Type

OS:DefaultScheduleSet,
  {cec57026-c352-4e6d-b542-c5a81f7b7d84}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set 2, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90d1b0fd-4991-4a0d-9cb4-3203a2710ff2}, !- Number of People Schedule Name
  {6459049f-ab64-476a-b208-c516d489ee49}, !- People Activity Level Schedule Name
  {a8387b95-9f57-4e72-8d9a-019fcfff4f82}, !- Lighting Schedule Name
  {63cd2335-34cc-4787-9a1c-b6aa1ddadc97}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {4b6f80ce-dbae-4d07-ba9b-e6000deaf6f1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {40f16d35-d00e-4c9d-9670-4670217d06ae}, !- Handle
  Rendering Color 10,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {a8387b95-9f57-4e72-8d9a-019fcfff4f82}, ! Handle
  Office Bldg Light 15,                   ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  {e8fa3760-6d3b-401f-9e65-3e6a0ce183a6}, ! Default Day Schedule Name
  {51248474-511d-4bac-b5b4-520f7df46aa0}, ! Summer Design Day Schedule Name
  {1f6cd36f-ef06-4b6a-a86d-d00bbfee13b3}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8fa3760-6d3b-401f-9e65-3e6a0ce183a6}, ! Handle
  Office Bldg Light Default Schedule 14,  ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {51248474-511d-4bac-b5b4-520f7df46aa0}, ! Handle
  Office Bldg Light Summer Design Day 15, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  1;                                      ! Value Until Time 1

OS:Schedule:Day,
  {1f6cd36f-ef06-4b6a-a86d-d00bbfee13b3}, ! Handle
  Office Bldg Light Winter Design Day 15, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0;                                      ! Value Until Time 1

OS:Schedule:Rule,
  {e64ae5ef-17d7-4ec0-9d09-6d40fdd88532}, ! Handle
  Office Bldg Light Rule 29,              ! Name
  {a8387b95-9f57-4e72-8d9a-019fcfff4f82}, ! Schedule Ruleset Name
  0,                                      ! Rule Order
  {0d5eb14e-e115-4b34-bc79-141ea3465033}, ! Day Schedule Name
  Yes,                                    ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  No,                                     ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Rule,
  {6bed461e-ed78-4c93-8f20-6e274d3bc0ab}, ! Handle
  Office Bldg Light Rule 30,              ! Name
  {a8387b95-9f57-4e72-8d9a-019fcfff4f82}, ! Schedule Ruleset Name
  1,                                      ! Rule Order
  {2ab47348-bde4-4378-9047-cbcaf0c29352}, ! Day Schedule Name
  No,                                     ! Apply Sunday
  No,                                     ! Apply Monday
  No,                                     ! Apply Tuesday
  No,                                     ! Apply Wednesday
  No,                                     ! Apply Thursday
  No,                                     ! Apply Friday
  Yes,                                    ! Apply Saturday
  ,                                       ! Apply Holiday
  DateRange,                              ! Date Specification Type
  1,                                      ! Start Month
  1,                                      ! Start Day
  12,                                     ! End Month
  31;                                     ! End Day

OS:Schedule:Day,
  {0d5eb14e-e115-4b34-bc79-141ea3465033}, ! Handle
  Office Bldg Light Rule 1 Day Schedule 14, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003;                   ! Value Until Time 1

OS:Schedule:Day,
  {2ab47348-bde4-4378-9047-cbcaf0c29352}, ! Handle
  Office Bldg Light Rule 2 Day Schedule 14, ! Name
  {fde5bb5d-92d4-430d-83b5-4c437ec60e7b}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  6,                                      ! Hour 1
  0,                                      ! Minute 1
  0.050000000000000003,                   ! Value Until Time 1
  8,                                      ! Hour 2
  0,                                      ! Minute 2
  0.10000000000000001,                    ! Value Until Time 2
  14,                                     ! Hour 3
  0,                                      ! Minute 3
  0.5,                                    ! Value Until Time 3
  17,                                     ! Hour 4
  0,                                      ! Minute 4
  0.14999999999999999,                    ! Value Until Time 4
  24,                                     ! Hour 5
  0,                                      ! Minute 5
  0.050000000000000003;                   ! Value Until Time 5

OS:People,
  {0d5cf3ba-9c57-486e-8cee-c13cae64740e}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 People, !- Name
  {e88017a3-a5db-43e2-8b02-97b4679c6b4e}, !- People Definition Name
  {88d2c69a-60e6-4f83-b220-dffbb71ad254}; !- Space or SpaceType Name

OS:ElectricEquipment,
  {14be8996-ae91-4145-8891-fa2f9af37f2a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Electric Equipment, !- Name
  {94599bc3-d3aa-48f5-95d1-4d13f835ced0}, !- Electric Equipment Definition Name
  {88d2c69a-60e6-4f83-b220-dffbb71ad254}; !- Space or SpaceType Name

OS:SpaceInfiltration:DesignFlowRate,
  {b7efa6a6-6c7c-4ff2-a606-70810a88591a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration, !- Name
  {88d2c69a-60e6-4f83-b220-dffbb71ad254}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Lights,
  {34f4a606-e768-40e0-9f30-5743fb50eed6}, !- Handle
  Lights 2,                               !- Name
  {7a6008ec-d0e1-4c5b-ae84-92a0161559f3}, !- Lights Definition Name
  {88d2c69a-60e6-4f83-b220-dffbb71ad254}; !- Space or SpaceType Name

