  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {059aeee2-cd68-483c-b803-7f5e72a313a8}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {130dd2fe-1891-4fc0-ba67-e2d41f04a618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dcaa8a0-e75c-4728-8696-f94964c324e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f720b3d-109f-4161-847f-71675495daa0}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {074d5ad4-40b9-4108-9a1f-4111768454bb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {243df6d2-9a6f-450f-9a24-846745d6cfdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07023aa4-ad6e-46d7-ad6d-652b7aa09fb5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1808cd56-9633-47f5-95fc-231199b7d80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f66296-54af-4d59-ae46-452b3262aec1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2655b50-82c7-4119-8057-3e4f3002fcdd}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_4_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e342496-68ea-455f-b3e9-13c022995838}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 14, 2.5094,                      !- X,Y,Z Vertex 1 {m}
  14.95, 14, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 14, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 14, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {781faa23-d74a-4fa0-afd3-deba0cd0a639}, !- Handle
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

OS:Surface,
  {c9f8c88a-97dd-4ddf-a221-88a26f7d714f}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf13d2f3-a161-48bd-90e6-9e24bbea94c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1013048f-8cf4-4060-a2ea-e9896129fb11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0512072-ae61-4601-a910-a3dbdcbbbb36}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Floor,  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bd6a885-04d4-4f0c-9813-f305c747855c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d4ff5ad-341a-4ce4-a96c-78dd40111bff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {641002ee-2686-4e02-81ba-4ddadb66e086}, !- Handle
  Aux_Gym_ZN_1_FLR_2_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edeca913-5819-4fbe-b826-e2c1e4b22cb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {acddcc74-7270-415e-aaa6-c8b0b895cf9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8856ef3e-ee13-4ca4-86c7-94fbafedfcde}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {70181276-b32b-4edd-8aae-4ecc0d0f70ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f4dcca-24ea-430e-8dad-cc87b0463cb4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {408f3a50-1f4c-4fbb-9468-4b601ad4a75b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e61925-48fe-4309-a774-61891bb93d28}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6202d9b-4a5d-4d5d-af94-6bf12ed36cd5}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a67eb6b-279a-460d-8d56-938123df4261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b4bb8e1-2e53-4cf6-ace4-de917ef4171a}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cf13d2f3-a161-48bd-90e6-9e24bbea94c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a695c9a2-1a52-49e7-9bdd-0709b24b188f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06ea9711-6cbd-4806-9eeb-408079a6ecbf}, !- Handle
  Bathrooms_ZN_1_FLR_2_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {85a8bc0b-baad-4c62-bbad-cea46198cbb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0dd6e890-745c-44a1-9689-81fc1be445a5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bd6a885-04d4-4f0c-9813-f305c747855c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b4fbf5-ad80-41b8-8077-e9c065163382}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50ee0970-0ed9-436b-87f5-95476acb2001}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b777454-b998-4460-8f62-8847b26d9ef0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42e5f20-bf89-4782-b8b0-a2065cc92ba3}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8c4fb7b1-cd3f-4f06-a82a-b9dfb01353c4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1be7cb02-270f-494f-9b72-7783f68fc486}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d06c43f4-3aa8-461d-9154-d1a2ab42c730}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15, 11.05, 2.5483,                      !- X,Y,Z Vertex 1 {m}
  15, 11.05, 1.1,                         !- X,Y,Z Vertex 2 {m}
  15, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  15, 13.95, 2.5483;                      !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {b7416261-d264-418a-8166-b353ea23714b}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {17ed800f-7b6a-48d5-9d08-b7964b9d46bf}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {130dd2fe-1891-4fc0-ba67-e2d41f04a618}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069e5d86-4d16-4983-a823-73f267115772}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b5e541e-9275-491f-8233-16c5520d4f2f}, !- Handle
  Lobby_ZN_1_FLR_2_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a361ad25-37e4-44e9-b05c-68a11f83f419}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ab3a596-cbda-4242-a6bc-5de74081d1e0}, !- Handle
  Bathrooms_ZN_1_FLR_2_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {85a8bc0b-baad-4c62-bbad-cea46198cbb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 11, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 11, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec940f5-09e0-46dc-aa47-3922e8fd48d2}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6bda1d0-ab8e-4c35-b765-a6b977e58a1e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95f630fb-c911-4ec7-b4de-b6a73c163618}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7aa2d0ee-9321-485a-9aa0-cf4ccb18d67f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d406f36f-e869-4e01-b3fb-461ee7e3c254}, !- Handle
  Offices_ZN_1_FLR_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d0432de3-2fd5-4aa2-bad7-98ebfe8352b4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa0a28b8-a03f-4e0d-8ab9-c71d3191d34d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a6ff9e2-1acc-49cd-9868-3a1957e1bf0e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {196153f0-94d5-4d2f-aefb-81d58db7ff99}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0af3b863-b91d-4cb8-b6e5-69b9c5c86253}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbc33dab-14a9-4550-b9f1-24bc3cbb5bcc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d36ae9-b0e5-4bf2-a52a-13da23098e82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d9f6f40-ae18-4439-b77f-babc3701f299}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {779ac1ec-59da-4740-9d9d-cd7043e75681}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c40e5a32-6edb-4a64-9a24-df9331284401}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f3cf1bf-df3e-4175-9394-cc409a2a3700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f417045-24e5-45e9-8074-dfab84341749}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Meter,
  {51424283-2fde-4dae-abe9-1483de1bbcfb}, !- Handle
  WaterSystems:Gas,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2eaacc4e-8808-44bd-8b5c-d442eafe6577}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4b5d236-c303-4686-98ec-993f74432cc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff0b639d-0558-4032-84c8-851ffb198299}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0dd6e890-745c-44a1-9689-81fc1be445a5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a812e55b-6c0f-4155-a94c-4516eeac3fad}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c108ab5-997d-4540-8c67-2ae129bcc357}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {486bd472-447b-43f3-9390-602c15e28dfb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f417045-24e5-45e9-8074-dfab84341749}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {75180c2a-91bc-45cc-b786-1a842a53d2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c40e5a32-6edb-4a64-9a24-df9331284401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3a56603-2197-466b-8498-39b26971e3a5}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a5deeea-8f81-478e-b658-6a4d6474842b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0775a18c-ff72-46b0-b9d9-2496f89fcf9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11685d00-15c2-479a-871b-9ce82c2a54ff}, !- Handle
  Bathrooms_ZN_1_FLR_1_Wall_6,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0a67eb6b-279a-460d-8d56-938123df4261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49a48720-534f-4f5c-8740-9c444d44239f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {009fb6f0-fd41-44ce-a35a-de077be44a9b}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8c4fb7b1-cd3f-4f06-a82a-b9dfb01353c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffcdb84c-e3e7-4e2a-944d-ef66794eaaa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6ee3ee3-8fc1-46cd-af4b-bc003e2f05d8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d8ee29a-e0ce-4780-bc59-b31adfbbc041}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29937b92-49df-4797-b15d-2dbb3e6877de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34eda1e-57a5-4cf0-82c9-b6e9fbe11519}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {efd7f88e-999c-41c6-be79-a7bf3a7e054d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {465062c0-9205-42c2-a8f2-b2e475140f75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcd3e4f5-dd9d-43ce-a0fb-f907e24097d1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {797e21c8-91dc-47b0-9264-295afd1d1ec8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e514e081-afc5-4763-82da-2973343606a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be003861-6fd7-4af8-b2fe-bcf102ccfc60}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf7f8132-bdb2-4c84-9b1c-d398c66fcbd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {c97b2595-c5e9-4cae-b063-e8bbca064a66}; !- Handle

OS:SpaceType,
  {d9b5ea61-128c-4c1f-b571-d29640a050d7}, !- Handle
  SecondarySchool Office,                 !- Name
  ,                                       !- Default Construction Set Name
  {f8dd43fb-cb38-4e06-ac40-5642a341e225}, !- Default Schedule Set Name
  {f58e948e-ecf5-49c2-9c5c-cfae1206a37f}, !- Group Rendering Name
  {8fa3dac9-0724-4294-a430-b5bdd67f4e87}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:Rendering:Color,
  {a8b0a9ac-5d44-49af-91f9-5927c0cfd886}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {72743f0e-8c61-4ab9-ab19-04b4d1dbd1b4}, !- Handle
  SecondarySchool Lobby,                  !- Name
  ,                                       !- Default Construction Set Name
  {b40f8696-bb42-49d3-944f-1611fbc3000a}, !- Default Schedule Set Name
  {f5094436-b19c-4a47-a5ad-6ae82001094c}, !- Group Rendering Name
  {0627215a-bb2f-4eaf-9388-484f48704a28}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {42e0e1d1-4c6a-4501-92c7-f154feabd246}, !- Handle
  Rendering Color 2,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {937151b6-66d1-4f70-940e-c58cf9807448}, !- Handle
  SecondarySchool Gym,                    !- Name
  ,                                       !- Default Construction Set Name
  {50c080dd-a38c-4716-ace1-5e1f17a71118}, !- Default Schedule Set Name
  {f741fe89-2fc8-4856-b4e8-13ba30605412}, !- Group Rendering Name
  {a426f054-6efd-43f0-8ef4-5d75ac05cd58}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:Rendering:Color,
  {e4d131ad-4518-41b7-b953-b5054ab781a8}, !- Handle
  Rendering Color 3,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {59b1eee9-a050-463d-b018-4bc7f557d708}, !- Handle
  SecondarySchool Gym - audience,         !- Name
  ,                                       !- Default Construction Set Name
  {322d5681-1652-4d0f-9691-0b3d599afe6b}, !- Default Schedule Set Name
  {cc0c3e2c-b882-49e0-953f-04d1314c3efd}, !- Group Rendering Name
  {da1ba6fd-6f3c-4033-9f85-c1d0cb118fc5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym - audience;                         !- Standards Space Type

OS:Rendering:Color,
  {c09dc77d-2ef1-45da-b8c5-e8175c4e7621}, !- Handle
  Rendering Color 4,                      !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {db752734-b0a6-4e89-ab3a-78a19b8ce9b4}, !- Handle
  SecondarySchool Mechanical,             !- Name
  ,                                       !- Default Construction Set Name
  {ee31ca6c-869f-45fc-9f13-a23be60200eb}, !- Default Schedule Set Name
  {f3aa88a8-f833-4243-9297-69c6cddc4c37}, !- Group Rendering Name
  {ce6f5fa6-b47a-4976-9258-1f9250d05901}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {2fdad4e0-6f6f-44fc-817f-e097d2c52b47}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {211e3f1e-fdfb-47ff-ab82-ab6e5fb9b8ec}, !- Handle
  SecondarySchool Cafeteria,              !- Name
  ,                                       !- Default Construction Set Name
  {11df7f6f-505e-4af4-95fc-ce1aed3515e4}, !- Default Schedule Set Name
  {25937dbf-af5d-4d8d-b337-d8d07f332c8a}, !- Group Rendering Name
  {08a5d800-5255-4301-bd74-621ae2889200}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:Rendering:Color,
  {2da12374-6f1d-4665-97b6-ee2fb14516fd}, !- Handle
  Rendering Color 6,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {ea677492-0507-4749-9627-817600369975}, !- Handle
  SecondarySchool Kitchen,                !- Name
  ,                                       !- Default Construction Set Name
  {f8ba938e-efe5-411c-a687-117bee264ecf}, !- Default Schedule Set Name
  {e650bbb1-4e43-4e0e-9bb9-32003632b463}, !- Group Rendering Name
  {e17fa0d0-e444-4f4b-86fd-62eef0d238b0}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {e293f463-8675-44cc-b366-a58ab5a2257a}, !- Handle
  Rendering Color 7,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {356f010e-b669-4ac4-a626-3d5319b75ffc}, !- Handle
  SecondarySchool Restroom,               !- Name
  ,                                       !- Default Construction Set Name
  {e4e0b2f3-7623-4a5b-bb7d-030ce0b5e391}, !- Default Schedule Set Name
  {89d04603-0ac9-4d38-a22f-6caf6cc8ad7a}, !- Group Rendering Name
  {0af52540-a289-4015-a05c-8d18a64114c1}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:Rendering:Color,
  {c3daf815-5c15-4a0c-90e5-19adea70aef1}, !- Handle
  Rendering Color 8,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {9a11e508-19d2-4dd7-85b1-bd4183f2b3d7}, !- Handle
  SecondarySchool Auditorium,             !- Name
  ,                                       !- Default Construction Set Name
  {9045bd4b-f68d-48c3-8fd2-7de39ac03709}, !- Default Schedule Set Name
  {9f9e0460-7a1a-4285-9177-067e1027bea9}, !- Group Rendering Name
  {1ce9d2ef-8d18-483a-b18f-60e977136fbd}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:Rendering:Color,
  {041f7e4e-35d6-4ee6-b8d4-77c6a249dbc8}, !- Handle
  Rendering Color 9,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {02efcf65-ddb1-4d39-9e30-55ced62cba1c}, !- Handle
  SecondarySchool Library,                !- Name
  ,                                       !- Default Construction Set Name
  {a5642a76-0c97-4d17-85ca-11e2efe2025c}, !- Default Schedule Set Name
  {918a718a-07e6-4dde-9716-3970e1bba0e5}, !- Group Rendering Name
  {ed09c089-7a9a-41b4-b4c3-dc8d1373c175}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {3dc86bfd-e558-4460-a826-9990a4372ae4}, !- Handle
  Rendering Color 10,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {4617d8b2-1e31-4b28-bf65-a45691b9941b}, !- Handle
  SecondarySchool Corridor,               !- Name
  ,                                       !- Default Construction Set Name
  {bea541f3-04b3-4421-a2ca-15181892bb60}, !- Default Schedule Set Name
  {0930e903-8271-40c3-8424-74ce6f09027c}, !- Group Rendering Name
  {4b936865-d1df-41c4-be47-908da1bdd77b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {50e505b6-673f-4e72-b28e-7fecf66c4170}, !- Handle
  Rendering Color 11,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {1f1af28d-d304-491e-8c78-dd9141c5f000}, !- Handle
  SecondarySchool Classroom,              !- Name
  ,                                       !- Default Construction Set Name
  {f78b55cd-47cc-4838-9962-b0c3f073d010}, !- Default Schedule Set Name
  {f67e835c-6384-4a11-a848-d574c4ebaf66}, !- Group Rendering Name
  {bf2c1f6d-78d6-4e93-92a9-c7856da9c9b1}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:Rendering:Color,
  {74a0727d-c8c3-455e-89cd-c8efdbe8fc63}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9f9e0460-7a1a-4285-9177-067e1027bea9}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {29001a3f-093e-405b-b5fd-51435c5d424c}, !- Handle
  SecondarySchool Auditorium People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {d377d5cb-5362-4436-9778-b7d6df6d39da}, !- Handle
  SecondarySchool Auditorium People,      !- Name
  {29001a3f-093e-405b-b5fd-51435c5d424c}, !- People Definition Name
  {9a11e508-19d2-4dd7-85b1-bd4183f2b3d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Handle
  Clothing Schedule,                      !- Name
  {25a1d8a6-98b9-44d8-98a1-d3e57e7186d7}, !- Schedule Type Limits Name
  {c1325f83-9724-4d69-b8a2-f5dd5ce0b9dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1325f83-9724-4d69-b8a2-f5dd5ce0b9dd}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {25a1d8a6-98b9-44d8-98a1-d3e57e7186d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9b3559cd-48e9-4463-93f5-709fb589a45c}, !- Handle
  Schedule Rule 1,                        !- Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49bae11e-f223-4b7c-addd-cde652afa5cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {49bae11e-f223-4b7c-addd-cde652afa5cb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {25a1d8a6-98b9-44d8-98a1-d3e57e7186d7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {25a1d8a6-98b9-44d8-98a1-d3e57e7186d7}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}, !- Handle
  Air Velocity Schedule,                  !- Name
  {bd3dc6d5-134f-4dcb-847e-484bf06b3beb}, !- Schedule Type Limits Name
  {16e44fd9-2ffa-4281-8d83-fad764efb80e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16e44fd9-2ffa-4281-8d83-fad764efb80e}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {bd3dc6d5-134f-4dcb-847e-484bf06b3beb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bd3dc6d5-134f-4dcb-847e-484bf06b3beb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Handle
  Work Efficiency Schedule,               !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {6c4902f9-99e4-4b4f-9bcf-cb1a92d732b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c4902f9-99e4-4b4f-9bcf-cb1a92d732b0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {9391ec49-e107-469e-a13e-a5bb334ae34d}, !- Handle
  SecondarySchool Auditorium Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.0555796667149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ce460d53-b789-4ff8-b928-a95c1e48c558}, !- Handle
  SecondarySchool Auditorium Lights,      !- Name
  {9391ec49-e107-469e-a13e-a5bb334ae34d}, !- Lights Definition Name
  {9a11e508-19d2-4dd7-85b1-bd4183f2b3d7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {1097b48c-74a4-47b5-962c-f70204a80b6f}, !- Handle
  SecondarySchool Auditorium Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f7a3feb3-392e-419b-8754-6393c30197ee}, !- Handle
  SecondarySchool Auditorium Elec Equip,  !- Name
  {1097b48c-74a4-47b5-962c-f70204a80b6f}, !- Electric Equipment Definition Name
  {9a11e508-19d2-4dd7-85b1-bd4183f2b3d7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {1ce9d2ef-8d18-483a-b18f-60e977136fbd}, !- Handle
  SecondarySchool Auditorium Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {b55f7508-003f-481a-8d25-1a39f76e982f}, !- Handle
  SecondarySchool Auditorium Infiltration, !- Name
  {9a11e508-19d2-4dd7-85b1-bd4183f2b3d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {9045bd4b-f68d-48c3-8fd2-7de39ac03709}, !- Handle
  SecondarySchool Auditorium Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Handle
  SecondarySchool Auditorium Occ,         !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {12461bc8-7eea-446c-a7a4-d0e707a63f87}, !- Default Day Schedule Name
  {af235502-a5fa-4c49-ab43-37ac4b9d3ba9}, !- Summer Design Day Schedule Name
  {4674f0bf-0ac4-4364-bfd6-6b2d585cdd2a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {12461bc8-7eea-446c-a7a4-d0e707a63f87}, !- Handle
  SecondarySchool Auditorium Occ Default, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {ae4e6df7-e797-48d2-8d6c-85d5cdb04b83}, !- Handle
  Schedule Rule 2,                        !- Name
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7ccaa35a-87e6-4e97-a1fa-087476a7fc45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7ccaa35a-87e6-4e97-a1fa-087476a7fc45}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {531d1d93-0164-4273-9f6e-06980e34aaef}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4674f0bf-0ac4-4364-bfd6-6b2d585cdd2a}, !- Handle
  SecondarySchool Auditorium Occ Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cb045d79-3289-4f0f-85cb-487c9e5ed4b2}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af235502-a5fa-4c49-ab43-37ac4b9d3ba9}, !- Handle
  SecondarySchool Auditorium Occ Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {4004373b-97d7-4793-9aad-eb09a345537c}, !- Handle
  Schedule Rule 3,                        !- Name
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ad55bbda-729b-4bb4-a039-efe7f9e79b5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ad55bbda-729b-4bb4-a039-efe7f9e79b5f}, !- Handle
  SecondarySchool Auditorium Occ Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {83e55339-035a-4d97-a431-efa977d5e212}, !- Handle
  Schedule Rule 4,                        !- Name
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {04f56b6a-aab1-4580-8082-f1c2694010af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {04f56b6a-aab1-4580-8082-f1c2694010af}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 1, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6256458b-0cc8-4ca4-8d5b-f66111317ff1}, !- Handle
  Schedule Rule 5,                        !- Name
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {757205db-c890-4730-b765-f39b930c86e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {757205db-c890-4730-b765-f39b930c86e8}, !- Handle
  SecondarySchool Auditorium Occ Wkdy Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {bd21a5d6-1a63-4a4a-92a6-9028c1cd47cb}, !- Handle
  Schedule Rule 6,                        !- Name
  {1c9cae48-ce86-4d99-acd1-382f1ed30a89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b09e7e7b-24bf-48de-be72-9c65d76d9542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b09e7e7b-24bf-48de-be72-9c65d76d9542}, !- Handle
  SecondarySchool Auditorium Occ Wknd Day 2, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- Handle
  SecondarySchool Activity,               !- Name
  {54b481f2-f6c5-4a57-9c5e-c03e94df25d4}, !- Schedule Type Limits Name
  {25577431-0eb5-4dec-937e-705ee06a5199}, !- Default Day Schedule Name
  {8d654eda-3e52-447d-a7de-d9741428d5c3}, !- Summer Design Day Schedule Name
  {13ab972d-d28d-4f6d-b4c8-eac63bc4d3ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {25577431-0eb5-4dec-937e-705ee06a5199}, !- Handle
  SecondarySchool Activity Default,       !- Name
  {54b481f2-f6c5-4a57-9c5e-c03e94df25d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bef0c21c-914c-45f0-b000-f3fdab9da4df}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13ab972d-d28d-4f6d-b4c8-eac63bc4d3ec}, !- Handle
  SecondarySchool Activity Winter Design Day, !- Name
  {54b481f2-f6c5-4a57-9c5e-c03e94df25d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {83c8b43b-005e-4998-96ec-20c7f7ab1ea8}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8d654eda-3e52-447d-a7de-d9741428d5c3}, !- Handle
  SecondarySchool Activity Summer Design Day, !- Name
  {54b481f2-f6c5-4a57-9c5e-c03e94df25d4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {54b481f2-f6c5-4a57-9c5e-c03e94df25d4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Handle
  SecondarySchool Bldg Light,             !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {805c0ee6-16cc-49ab-995d-bfc10ddec012}, !- Default Day Schedule Name
  {0725d8aa-1170-4e8b-a9b5-54536196a556}, !- Summer Design Day Schedule Name
  {e97cc682-b618-410f-befe-0045e366f815}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {805c0ee6-16cc-49ab-995d-bfc10ddec012}, !- Handle
  SecondarySchool Bldg Light Default,     !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {048cc74b-94e6-4a5e-a5a6-a4d8cf622e3e}, !- Handle
  Schedule Rule 7,                        !- Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bcefdb9b-78ea-4670-a6f4-eafdbda97e49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bcefdb9b-78ea-4670-a6f4-eafdbda97e49}, !- Handle
  SecondarySchool Bldg Light Wknd Day,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b022684f-6878-4fde-abac-11af4340aca3}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e97cc682-b618-410f-befe-0045e366f815}, !- Handle
  SecondarySchool Bldg Light Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0b524c57-3266-4163-bc1a-a15fcae7bdd0}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0725d8aa-1170-4e8b-a9b5-54536196a556}, !- Handle
  SecondarySchool Bldg Light Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {de5d6cbe-938f-44c6-b332-6d6bc4cfd6a6}, !- Handle
  Schedule Rule 8,                        !- Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {179f9744-05a1-480a-aaeb-e808dbebc1e8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {179f9744-05a1-480a-aaeb-e808dbebc1e8}, !- Handle
  SecondarySchool Bldg Light Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {87d193e7-cee9-4123-a4d3-5fd2474c2090}, !- Handle
  Schedule Rule 9,                        !- Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f5d3077-8e31-4fc7-93bd-6f81466fa84b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8f5d3077-8e31-4fc7-93bd-6f81466fa84b}, !- Handle
  SecondarySchool Bldg Light Wknd Day 1,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {4e5142dd-aa5c-48da-95c5-5174b1255bb2}, !- Handle
  Schedule Rule 10,                       !- Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a506ae67-6d47-4a0e-8480-183685735068}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a506ae67-6d47-4a0e-8480-183685735068}, !- Handle
  SecondarySchool Bldg Light Wkdy Day,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {3683d8b3-633b-4d2e-8c6b-deb90c0e599c}, !- Handle
  Schedule Rule 11,                       !- Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6bf183bc-ac92-4a46-9aa0-239a6b1d0a53}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6bf183bc-ac92-4a46-9aa0-239a6b1d0a53}, !- Handle
  SecondarySchool Bldg Light Wknd Day 2,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Handle
  SecondarySchool Bldg Equip,             !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {0083d28f-6764-4112-b1be-dc39fc23322f}, !- Default Day Schedule Name
  {9c743a11-2008-4bf7-b025-2d7a104350ca}, !- Summer Design Day Schedule Name
  {d8299326-289c-4834-8536-838ecb752b74}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0083d28f-6764-4112-b1be-dc39fc23322f}, !- Handle
  SecondarySchool Bldg Equip Default,     !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0857cd9f-3a2f-4e31-93bd-b91f7e24689f}, !- Handle
  Schedule Rule 12,                       !- Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {fe5b8187-7155-453c-a797-b12c64a61d82}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fe5b8187-7155-453c-a797-b12c64a61d82}, !- Handle
  SecondarySchool Bldg Equip Wknd Day,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5a73f8cd-8ce3-4aad-87bc-d3bc6f7288cd}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8299326-289c-4834-8536-838ecb752b74}, !- Handle
  SecondarySchool Bldg Equip Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7b5f086d-5758-4fb9-8f05-15e878c56a76}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9c743a11-2008-4bf7-b025-2d7a104350ca}, !- Handle
  SecondarySchool Bldg Equip Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {794d04cd-1327-4e84-83c8-12673836bc26}, !- Handle
  Schedule Rule 13,                       !- Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d1b55eea-5da1-4d72-8abf-1b735aad7c3a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d1b55eea-5da1-4d72-8abf-1b735aad7c3a}, !- Handle
  SecondarySchool Bldg Equip Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bd2ad801-0603-4faf-8960-0766dd4d47b9}, !- Handle
  Schedule Rule 14,                       !- Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {69fdf62e-6af8-436d-b98b-f7590ba363c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {69fdf62e-6af8-436d-b98b-f7590ba363c8}, !- Handle
  SecondarySchool Bldg Equip Wknd Day 1,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e357de32-a12a-4d55-8246-2e5c75a631c1}, !- Handle
  Schedule Rule 15,                       !- Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58c731a5-c4cb-4540-9959-eb3adcdf8974}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58c731a5-c4cb-4540-9959-eb3adcdf8974}, !- Handle
  SecondarySchool Bldg Equip Wkdy Day,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {c05e629b-31a0-439f-b0c9-c984419df50c}, !- Handle
  Schedule Rule 16,                       !- Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2691953c-b890-4beb-9317-7683339c9478}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2691953c-b890-4beb-9317-7683339c9478}, !- Handle
  SecondarySchool Bldg Equip Wknd Day 2,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Handle
  SecondarySchool Infil,                  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {63cfc01c-2a86-4680-9856-337e1b341055}, !- Default Day Schedule Name
  {2b7cc2be-c6f0-49b2-95e3-a3ebba5e50ee}, !- Summer Design Day Schedule Name
  {9a397d62-d895-46f1-9720-d6710a2af1dd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63cfc01c-2a86-4680-9856-337e1b341055}, !- Handle
  SecondarySchool Infil Default,          !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cd89f61c-3363-4d45-b0c1-f52a8b6ab23b}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a397d62-d895-46f1-9720-d6710a2af1dd}, !- Handle
  SecondarySchool Infil Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {23a16572-a9fe-4a27-a95b-345c00cbc1ee}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b7cc2be-c6f0-49b2-95e3-a3ebba5e50ee}, !- Handle
  SecondarySchool Infil Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {f047ac30-1843-4b52-9af2-67583db9decd}, !- Handle
  SecondarySchool Auditorium Thermostat,  !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Handle
  SecondarySchool HtgSetp,                !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {17802a7b-718b-44c1-ae5b-a0dcc93c1aee}, !- Default Day Schedule Name
  {cd90fd21-4a49-429d-9fd6-1635bda8a75f}, !- Summer Design Day Schedule Name
  {2638f4ec-6f2b-4f5d-92e1-39a49e86a9b6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17802a7b-718b-44c1-ae5b-a0dcc93c1aee}, !- Handle
  SecondarySchool HtgSetp Default,        !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Day,
  {a1076c07-315f-4b3d-afd3-167f72f81b5b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd90fd21-4a49-429d-9fd6-1635bda8a75f}, !- Handle
  SecondarySchool HtgSetp Summer Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c2976909-a1d3-4f37-9365-1534b8ebe0f4}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2638f4ec-6f2b-4f5d-92e1-39a49e86a9b6}, !- Handle
  SecondarySchool HtgSetp Winter Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5483ff15-dd13-4d7d-9190-f2429e6f6432}, !- Handle
  Schedule Rule 17,                       !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b8bd054-0262-4c1b-bc85-e01109b98914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8b8bd054-0262-4c1b-bc85-e01109b98914}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day,  !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {972bfcb8-3a1b-48fe-a7f5-eae8c40f3e36}, !- Handle
  Schedule Rule 18,                       !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dda724ba-6ae2-45e5-b62f-6f1f109e46bb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dda724ba-6ae2-45e5-b62f-6f1f109e46bb}, !- Handle
  SecondarySchool HtgSetp Wknd|Wkdy Day 1, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:ScheduleTypeLimits,
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {5114231a-121c-4d25-9368-9c595e2cae79}, !- Handle
  SecondarySchool ClgSetp,                !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {122b8178-2504-4d14-a281-2f643a9b8454}, !- Default Day Schedule Name
  {a749ba23-84db-465c-aa90-c083d68336f8}, !- Summer Design Day Schedule Name
  {aab36b3a-e2ba-478f-b035-59e4fa138af5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {122b8178-2504-4d14-a281-2f643a9b8454}, !- Handle
  SecondarySchool ClgSetp Default,        !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Day,
  {edb4d7b3-5050-4f49-b3a3-57a48818ce33}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a749ba23-84db-465c-aa90-c083d68336f8}, !- Handle
  SecondarySchool ClgSetp Summer Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3703df36-91cf-4d33-8996-9c875fecad22}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aab36b3a-e2ba-478f-b035-59e4fa138af5}, !- Handle
  SecondarySchool ClgSetp Winter Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e80c3d03-a24b-43df-b841-c6a4de897cd5}, !- Handle
  Schedule Rule 19,                       !- Name
  {5114231a-121c-4d25-9368-9c595e2cae79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0f28dd62-09b4-46f9-8f09-f8602311b285}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0f28dd62-09b4-46f9-8f09-f8602311b285}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day,  !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {9198b055-ca0c-4f7a-b964-8d7d6ceff601}, !- Handle
  Schedule Rule 20,                       !- Name
  {5114231a-121c-4d25-9368-9c595e2cae79}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03191fc7-a4be-4ce9-badc-d1413398e800}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03191fc7-a4be-4ce9-badc-d1413398e800}, !- Handle
  SecondarySchool ClgSetp Wknd|Wkdy Day 1, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Rendering:Color,
  {25937dbf-af5d-4d8d-b337-d8d07f332c8a}, !- Handle
  Rendering Color 14,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {8dd23092-9696-4115-9e59-9c10968163c0}, !- Handle
  SecondarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.719459772252878,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1b270976-abf2-466f-b611-e40f5b914d1b}, !- Handle
  SecondarySchool Cafeteria People,       !- Name
  {8dd23092-9696-4115-9e59-9c10968163c0}, !- People Definition Name
  {211e3f1e-fdfb-47ff-ab82-ab6e5fb9b8ec}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {65a03d3a-baf3-4db2-bc9e-8712109258f1}, !- Handle
  SecondarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.423639958391,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {b5134d98-aa97-4b66-871c-f288836b96b8}, !- Handle
  SecondarySchool Cafeteria Lights,       !- Name
  {65a03d3a-baf3-4db2-bc9e-8712109258f1}, !- Lights Definition Name
  {211e3f1e-fdfb-47ff-ab82-ab6e5fb9b8ec}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {7b15f441-9a87-49e3-8974-193a8c9f70f7}, !- Handle
  SecondarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.2673996459104,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {55dfd02a-0c18-4107-9233-b29357080559}, !- Handle
  SecondarySchool Cafeteria Elec Equip,   !- Name
  {7b15f441-9a87-49e3-8974-193a8c9f70f7}, !- Electric Equipment Definition Name
  {211e3f1e-fdfb-47ff-ab82-ab6e5fb9b8ec}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {08a5d800-5255-4301-bd74-621ae2889200}, !- Handle
  SecondarySchool Cafeteria Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {467927d6-94b7-4b92-be69-9729199d4278}, !- Handle
  SecondarySchool Cafeteria Infiltration, !- Name
  {211e3f1e-fdfb-47ff-ab82-ab6e5fb9b8ec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {11df7f6f-505e-4af4-95fc-ce1aed3515e4}, !- Handle
  SecondarySchool Cafeteria Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Handle
  SecondarySchool Bldg Occ,               !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {2850c51c-aef3-4a66-89fd-ff7e98767fa4}, !- Default Day Schedule Name
  {b2c921a2-49a6-45ca-a503-a7aaf9dc2de0}, !- Summer Design Day Schedule Name
  {3e9e9af3-3d8e-4b73-b433-4260db156733}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2850c51c-aef3-4a66-89fd-ff7e98767fa4}, !- Handle
  SecondarySchool Bldg Occ Default,       !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {472a117b-3924-48a1-b8bf-d6caaf27e632}, !- Handle
  Schedule Rule 21,                       !- Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b01e120d-f280-45c4-aaeb-36b53a85d24c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b01e120d-f280-45c4-aaeb-36b53a85d24c}, !- Handle
  SecondarySchool Bldg Occ Wknd Day,      !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b48da01-bab0-4112-af09-ab08eb637117}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e9e9af3-3d8e-4b73-b433-4260db156733}, !- Handle
  SecondarySchool Bldg Occ Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9286792f-f10e-4c24-bf6c-ed96d8d0465a}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2c921a2-49a6-45ca-a503-a7aaf9dc2de0}, !- Handle
  SecondarySchool Bldg Occ Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ef312bd-0f89-48ac-af08-479fe41f657c}, !- Handle
  Schedule Rule 22,                       !- Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {233582b0-20bf-48c9-a80b-53ad9d7b1f3f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {233582b0-20bf-48c9-a80b-53ad9d7b1f3f}, !- Handle
  SecondarySchool Bldg Occ Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9caf9b7a-b051-4daf-91d4-c79adf388d72}, !- Handle
  Schedule Rule 23,                       !- Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5734cbde-1452-40d8-9b4d-81b2601a37f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5734cbde-1452-40d8-9b4d-81b2601a37f6}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 1,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9262e216-0f70-4cd1-b8c4-1cc93d3012f9}, !- Handle
  Schedule Rule 24,                       !- Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b659ba2-2e5f-4c6d-bddc-aa8f1ef595db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b659ba2-2e5f-4c6d-bddc-aa8f1ef595db}, !- Handle
  SecondarySchool Bldg Occ Wkdy Day,      !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {14cd5492-4f05-413b-9560-fbfea16f31e7}, !- Handle
  Schedule Rule 25,                       !- Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {496b452b-3349-451b-ac9f-150cd53e451c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {496b452b-3349-451b-ac9f-150cd53e451c}, !- Handle
  SecondarySchool Bldg Occ Wknd Day 2,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Handle
  SecondarySchool Kitchen Equip,          !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {39993348-2a8b-4aa7-92ad-95ab97ce05b7}, !- Default Day Schedule Name
  {a52fbc75-73ae-4047-b516-e420257dd1a0}, !- Summer Design Day Schedule Name
  {5853ead3-da6c-4da1-9d5a-e4c4f232496a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39993348-2a8b-4aa7-92ad-95ab97ce05b7}, !- Handle
  SecondarySchool Kitchen Equip Default,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {0a6b2e45-e563-406c-83fd-5d44050e6a5c}, !- Handle
  Schedule Rule 26,                       !- Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ab738cc0-737d-4d63-ba5d-003285faa366}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ab738cc0-737d-4d63-ba5d-003285faa366}, !- Handle
  SecondarySchool Kitchen Equip Wknd Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {37046738-7b2a-47b9-a04b-7b4db6635c8c}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5853ead3-da6c-4da1-9d5a-e4c4f232496a}, !- Handle
  SecondarySchool Kitchen Equip Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {896629aa-cfff-4304-b9e3-6e727ee53ad2}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a52fbc75-73ae-4047-b516-e420257dd1a0}, !- Handle
  SecondarySchool Kitchen Equip Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {208d5c62-15fc-42ca-8e7c-2f9b8ffb2b7f}, !- Handle
  Schedule Rule 27,                       !- Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {12099b9d-733c-4026-a95d-6e95b855755e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {12099b9d-733c-4026-a95d-6e95b855755e}, !- Handle
  SecondarySchool Kitchen Equip Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.13,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.13,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {eb6691ee-4f21-45bb-b80f-49180022566f}, !- Handle
  Schedule Rule 28,                       !- Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4570b1f3-e44b-4ba6-86aa-d0d7e3e5f1da}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4570b1f3-e44b-4ba6-86aa-d0d7e3e5f1da}, !- Handle
  SecondarySchool Kitchen Equip Wknd Day 1, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {da735b9e-8f29-4c68-bd10-50ec6e273214}, !- Handle
  Schedule Rule 29,                       !- Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2e0b76a5-fdf3-43bc-8aa6-3f7002bb892f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e0b76a5-fdf3-43bc-8aa6-3f7002bb892f}, !- Handle
  SecondarySchool Kitchen Equip Wkdy Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {d2a0d9f3-04bf-48ab-a01e-ae7ea3454825}, !- Handle
  Schedule Rule 30,                       !- Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {187ea741-a221-4b2f-a637-24233d9b8bee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {187ea741-a221-4b2f-a637-24233d9b8bee}, !- Handle
  SecondarySchool Kitchen Equip Wknd Day 2, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {8019a0b1-f9b0-4e1d-87ae-4621cbd572c7}, !- Handle
  SecondarySchool Cafeteria Thermostat,   !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f67e835c-6384-4a11-a848-d574c4ebaf66}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {d2cbbfae-15d6-4d5e-81a7-97564055b195}, !- Handle
  SecondarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.249937999876,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7c557ba6-b9ba-47f3-a6a3-58ecea15ecf1}, !- Handle
  SecondarySchool Classroom People,       !- Name
  {d2cbbfae-15d6-4d5e-81a7-97564055b195}, !- People Definition Name
  {1f1af28d-d304-491e-8c78-dd9141c5f000}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {48308d0a-1c42-4690-964c-533b8c8883ee}, !- Handle
  SecondarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c718960e-655e-4dda-9dc2-84e2336c8d98}, !- Handle
  SecondarySchool Classroom Lights,       !- Name
  {48308d0a-1c42-4690-964c-533b8c8883ee}, !- Lights Definition Name
  {1f1af28d-d304-491e-8c78-dd9141c5f000}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {cbf238bd-e0b9-46c7-8254-d70b3892fdca}, !- Handle
  SecondarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {dac77cbf-8a9e-42ce-a040-43462c753841}, !- Handle
  SecondarySchool Classroom Elec Equip,   !- Name
  {cbf238bd-e0b9-46c7-8254-d70b3892fdca}, !- Electric Equipment Definition Name
  {1f1af28d-d304-491e-8c78-dd9141c5f000}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {bf2c1f6d-78d6-4e93-92a9-c7856da9c9b1}, !- Handle
  SecondarySchool Classroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0f9a5ab-1279-41a6-bc58-04db45b5455b}, !- Handle
  SecondarySchool Classroom Infiltration, !- Name
  {1f1af28d-d304-491e-8c78-dd9141c5f000}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f78b55cd-47cc-4838-9962-b0c3f073d010}, !- Handle
  SecondarySchool Classroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c031b939-3d9d-4aa4-bd47-3760f99158f3}, !- Handle
  SecondarySchool Classroom Thermostat,   !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0930e903-8271-40c3-8424-74ce6f09027c}, !- Handle
  Rendering Color 16,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {c173e469-7d5d-4349-bbc9-a51f7a818814}, !- Handle
  SecondarySchool Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.100212005979568,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5e4931c6-32d6-4587-9fe9-c031cec7ed6c}, !- Handle
  SecondarySchool Corridor People,        !- Name
  {c173e469-7d5d-4349-bbc9-a51f7a818814}, !- People Definition Name
  {4617d8b2-1e31-4b28-bf65-a45691b9941b}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {328debb3-8097-4350-a6e7-b244d10f7db7}, !- Handle
  SecondarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.25696295837036,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {62fbbff5-8e2a-4ba8-ba6c-baa5c3a79f08}, !- Handle
  SecondarySchool Corridor Lights,        !- Name
  {328debb3-8097-4350-a6e7-b244d10f7db7}, !- Lights Definition Name
  {4617d8b2-1e31-4b28-bf65-a45691b9941b}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {118719ef-4c0c-419d-9626-905a49fe2d16}, !- Handle
  SecondarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {721336e7-6004-48b7-ba88-535044844ee3}, !- Handle
  SecondarySchool Corridor Elec Equip,    !- Name
  {118719ef-4c0c-419d-9626-905a49fe2d16}, !- Electric Equipment Definition Name
  {4617d8b2-1e31-4b28-bf65-a45691b9941b}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {4b936865-d1df-41c4-be47-908da1bdd77b}, !- Handle
  SecondarySchool Corridor Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {db366089-4ddc-4f60-be33-35d356cebdda}, !- Handle
  SecondarySchool Corridor Infiltration,  !- Name
  {4617d8b2-1e31-4b28-bf65-a45691b9941b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {bea541f3-04b3-4421-a2ca-15181892bb60}, !- Handle
  SecondarySchool Corridor Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bf738cf-7675-4b96-a2fd-c740dfe89770}, !- Handle
  SecondarySchool Corridor Thermostat,    !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {3f95199d-461b-49ce-9eb5-c563d8c7cccb}, !- Default Day Schedule Name
  {bba296b4-44d8-4b97-8c7d-fb00eb9be667}, !- Summer Design Day Schedule Name
  {5f4e08a7-a9d7-4bbc-b03a-68b3387c3113}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f95199d-461b-49ce-9eb5-c563d8c7cccb}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Default, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7d09538e-98e9-41e3-a556-fdc4a5fcad89}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bba296b4-44d8-4b97-8c7d-fb00eb9be667}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Summer Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Day,
  {963a0e80-6a34-4b2c-b238-bf1b070f9253}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f4e08a7-a9d7-4bbc-b03a-68b3387c3113}, !- Handle
  SecondarySchool HtgSetp BathCorrMechKitchen Winter Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {1bba061e-3c96-459a-bc4b-9b6bf6e1d79b}, !- Default Day Schedule Name
  {bf827028-9e21-4288-bb2e-ab9275d56a11}, !- Summer Design Day Schedule Name
  {1649dd6f-9da5-4190-9643-373f257c6d75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bba061e-3c96-459a-bc4b-9b6bf6e1d79b}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Default, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0fe5e184-2794-40b8-bba6-80415d033210}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1649dd6f-9da5-4190-9643-373f257c6d75}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Winter Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2c51c3a6-bc0a-428a-94f9-a9d0295bf0ff}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bf827028-9e21-4288-bb2e-ab9275d56a11}, !- Handle
  SecondarySchool ClgSetp BathCorrMechKitchen Summer Design Day, !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27;                                     !- Value Until Time 3

OS:Rendering:Color,
  {f741fe89-2fc8-4856-b4e8-13ba30605412}, !- Handle
  Rendering Color 17,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {1ffe6229-6f05-4dbf-a671-2ced517b4380}, !- Handle
  SecondarySchool Gym People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.000397834129,                         !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2b8974a8-8905-449d-9e66-c3b78b1b3922}, !- Handle
  SecondarySchool Gym People,             !- Name
  {1ffe6229-6f05-4dbf-a671-2ced517b4380}, !- People Definition Name
  {937151b6-66d1-4f70-940e-c58cf9807448}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {bf632ace-fadf-4190-8a63-a4e53c675544}, !- Handle
  SecondarySchool Gym Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c5f5738f-36be-45f0-9d25-eee96a5b2369}, !- Handle
  SecondarySchool Gym Lights,             !- Name
  {bf632ace-fadf-4190-8a63-a4e53c675544}, !- Lights Definition Name
  {937151b6-66d1-4f70-940e-c58cf9807448}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {83d6f06d-65de-464b-ab7b-95c3269d9a26}, !- Handle
  SecondarySchool Gym Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {6a1abf4f-c66e-481b-9d69-ba9231232d9d}, !- Handle
  SecondarySchool Gym Elec Equip,         !- Name
  {83d6f06d-65de-464b-ab7b-95c3269d9a26}, !- Electric Equipment Definition Name
  {937151b6-66d1-4f70-940e-c58cf9807448}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {a426f054-6efd-43f0-8ef4-5d75ac05cd58}, !- Handle
  SecondarySchool Gym Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {de958d70-ed95-4327-902a-368b569e722e}, !- Handle
  SecondarySchool Gym Infiltration,       !- Name
  {937151b6-66d1-4f70-940e-c58cf9807448}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {50c080dd-a38c-4716-ace1-5e1f17a71118}, !- Handle
  SecondarySchool Gym Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Handle
  SecondarySchool Gym Occ,                !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {cf52f156-471e-4ba6-93c9-edc9d9fd023b}, !- Default Day Schedule Name
  {88d8760c-3785-428f-84cb-3389d47e7dc6}, !- Summer Design Day Schedule Name
  {7a2982a7-93e7-4f12-9248-aebe6f36ef95}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf52f156-471e-4ba6-93c9-edc9d9fd023b}, !- Handle
  SecondarySchool Gym Occ Default,        !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6f10f953-585f-46c2-9f1b-df0c5ad40f75}, !- Handle
  Schedule Rule 31,                       !- Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {019872c6-d245-4beb-bb4e-8ff2c24750b6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {019872c6-d245-4beb-bb4e-8ff2c24750b6}, !- Handle
  SecondarySchool Gym Occ Wknd Day,       !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27f2a56a-e29a-44f6-8cd2-d6636c074c63}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a2982a7-93e7-4f12-9248-aebe6f36ef95}, !- Handle
  SecondarySchool Gym Occ Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f411281-76f1-494e-bd10-2e4460574e72}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88d8760c-3785-428f-84cb-3389d47e7dc6}, !- Handle
  SecondarySchool Gym Occ Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf077d3d-0ff8-4111-8b07-3c28788138d8}, !- Handle
  Schedule Rule 32,                       !- Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c66716e7-f7a9-47f0-be9b-c7f610c96c02}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c66716e7-f7a9-47f0-be9b-c7f610c96c02}, !- Handle
  SecondarySchool Gym Occ Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33d0d234-9d49-4c63-a633-331b06570d53}, !- Handle
  Schedule Rule 33,                       !- Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd6b7d8f-bffa-45c8-919e-469343af9893}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bd6b7d8f-bffa-45c8-919e-469343af9893}, !- Handle
  SecondarySchool Gym Occ Wknd Day 1,     !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fb9b70a-d286-4435-a668-df890c9dcea1}, !- Handle
  Schedule Rule 34,                       !- Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62186288-870b-425e-9dcb-2a9f93f0af2c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {62186288-870b-425e-9dcb-2a9f93f0af2c}, !- Handle
  SecondarySchool Gym Occ Wkdy Day,       !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.95,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {86fdd71b-baa0-402a-9640-7ee0ddc6791d}, !- Handle
  Schedule Rule 35,                       !- Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6268a52f-c55e-4a25-b8cb-717b3dadd914}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6268a52f-c55e-4a25-b8cb-717b3dadd914}, !- Handle
  SecondarySchool Gym Occ Wknd Day 2,     !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {9d732d1b-2a3b-42f7-87d6-0679963d51d9}, !- Handle
  SecondarySchool Gym Thermostat,         !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cc0c3e2c-b882-49e0-953f-04d1314c3efd}, !- Handle
  Rendering Color 18,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {9297250b-f069-453a-8d88-0d53cc34f36b}, !- Handle
  SecondarySchool Gym - audience People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.300313100626201,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ceb80306-a3c3-47fd-932b-2f97e2688cb2}, !- Handle
  SecondarySchool Gym - audience People,  !- Name
  {9297250b-f069-453a-8d88-0d53cc34f36b}, !- People Definition Name
  {59b1eee9-a050-463d-b018-4bc7f557d708}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4674e5fb-1456-4f80-ab15-a8b1cfb901c3}, !- Handle
  SecondarySchool Gym - audience Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.4097450417123,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {84ab6514-f86d-4caf-8c45-fe165aea459a}, !- Handle
  SecondarySchool Gym - audience Lights,  !- Name
  {4674e5fb-1456-4f80-ab15-a8b1cfb901c3}, !- Lights Definition Name
  {59b1eee9-a050-463d-b018-4bc7f557d708}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {b7084615-7fd0-4902-b97d-2d7706842d6b}, !- Handle
  SecondarySchool Gym - audience Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {61d3aae7-f856-4aa4-be3f-88cbec387f50}, !- Handle
  SecondarySchool Gym - audience Elec Equip, !- Name
  {b7084615-7fd0-4902-b97d-2d7706842d6b}, !- Electric Equipment Definition Name
  {59b1eee9-a050-463d-b018-4bc7f557d708}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {da1ba6fd-6f3c-4033-9f85-c1d0cb118fc5}, !- Handle
  SecondarySchool Gym - audience Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {a8d6400b-9beb-45f4-935d-ed8ecf8ca83b}, !- Handle
  SecondarySchool Gym - audience Infiltration, !- Name
  {59b1eee9-a050-463d-b018-4bc7f557d708}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {322d5681-1652-4d0f-9691-0b3d599afe6b}, !- Handle
  SecondarySchool Gym - audience Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {862b7548-0e5a-46fd-aad3-87cd4984b34a}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e01fc32f-cff7-4c97-a529-a7a450d1a94b}, !- Handle
  SecondarySchool Gym - audience Thermostat, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e650bbb1-4e43-4e0e-9bb9-32003632b463}, !- Handle
  Rendering Color 19,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {2048cc48-7bfc-4fdc-8fab-eb802091a31b}, !- Handle
  SecondarySchool Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.166625333250667,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e24426cb-b90d-49fd-b81a-7940597b4330}, !- Handle
  SecondarySchool Kitchen People,         !- Name
  {2048cc48-7bfc-4fdc-8fab-eb802091a31b}, !- People Definition Name
  {ea677492-0507-4749-9627-817600369975}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {5c0be095-0a6d-45b4-8844-3b922c9c524d}, !- Handle
  SecondarySchool Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.7917002500672,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {990b2a1e-da71-4fa0-b830-e8ee1395462f}, !- Handle
  SecondarySchool Kitchen Lights,         !- Name
  {5c0be095-0a6d-45b4-8844-3b922c9c524d}, !- Lights Definition Name
  {ea677492-0507-4749-9627-817600369975}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {227407c4-9566-4c31-9aed-e6acb518a54e}, !- Handle
  SecondarySchool Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  222.274750105056,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {cfd333d3-d776-4cfb-93e2-cda8a2aa0cae}, !- Handle
  SecondarySchool Kitchen Elec Equip,     !- Name
  {227407c4-9566-4c31-9aed-e6acb518a54e}, !- Electric Equipment Definition Name
  {ea677492-0507-4749-9627-817600369975}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {f4e40bf9-1de4-4cfc-ae04-703ce1983c46}, !- Handle
  SecondarySchool Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1119.56425542288,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {f71ebe77-b0b1-4c36-bf03-33de6b6eee9d}, !- Handle
  SecondarySchool Kitchen Gas Equip,      !- Name
  {f4e40bf9-1de4-4cfc-ae04-703ce1983c46}, !- Gas Equipment Definition Name
  {ea677492-0507-4749-9627-817600369975}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {e17fa0d0-e444-4f4b-86fd-62eef0d238b0}, !- Handle
  SecondarySchool Kitchen Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {592dba9e-bfce-4e93-b6e2-c0a58e849da8}, !- Handle
  SecondarySchool Kitchen Infiltration,   !- Name
  {ea677492-0507-4749-9627-817600369975}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f8ba938e-efe5-411c-a687-117bee264ecf}, !- Handle
  SecondarySchool Kitchen Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {25678bab-e4e6-4be8-bcd8-2201bf64ea7d}, !- Electric Equipment Schedule Name
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Handle
  SecondarySchool Kitchen Gas,            !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {0a1d615c-cf58-4ffa-9dc8-5d2b510e15b9}, !- Default Day Schedule Name
  {c6e1f29b-846b-4d82-b988-7aff8d89821d}, !- Summer Design Day Schedule Name
  {19e3d7a4-9c43-4d88-b577-315c332d8275}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a1d615c-cf58-4ffa-9dc8-5d2b510e15b9}, !- Handle
  SecondarySchool Kitchen Gas Default,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8a5b46bd-9dc4-4823-b844-53a8b0649ee4}, !- Handle
  Schedule Rule 36,                       !- Name
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {edfc8b15-1b60-4f64-9f43-c44ac955170a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {edfc8b15-1b60-4f64-9f43-c44ac955170a}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day,   !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0c0b6d70-2465-452c-b626-3b49a59c06ab}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {19e3d7a4-9c43-4d88-b577-315c332d8275}, !- Handle
  SecondarySchool Kitchen Gas Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8061deeb-03ca-4afd-b35d-7bd7824a702a}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6e1f29b-846b-4d82-b988-7aff8d89821d}, !- Handle
  SecondarySchool Kitchen Gas Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {e26ba998-cd32-465e-b60a-c87fc18fed7f}, !- Handle
  Schedule Rule 37,                       !- Name
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {12847f48-5341-42e4-a1d6-0518d49149e1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {12847f48-5341-42e4-a1d6-0518d49149e1}, !- Handle
  SecondarySchool Kitchen Gas Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {8159865e-832b-481a-bb5c-469648e4ac79}, !- Handle
  Schedule Rule 38,                       !- Name
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7062abd0-8528-49ee-8261-92a9612bec47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7062abd0-8528-49ee-8261-92a9612bec47}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 1, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c17a715e-20b0-4313-87e3-d99baa289a95}, !- Handle
  Schedule Rule 39,                       !- Name
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {876c86fb-e335-4ada-bc05-ec5dc9a6ff34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {876c86fb-e335-4ada-bc05-ec5dc9a6ff34}, !- Handle
  SecondarySchool Kitchen Gas Wkdy Day,   !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.02;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2671d856-5405-4285-836f-7f5de9dbb2c9}, !- Handle
  Schedule Rule 40,                       !- Name
  {87203ed1-c044-4887-aa34-8dac2f951952}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6798b89-500a-426e-947d-e9e5105af8d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6798b89-500a-426e-947d-e9e5105af8d0}, !- Handle
  SecondarySchool Kitchen Gas Wknd Day 2, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {22c07517-f034-4730-a4b0-285be0d474ba}, !- Handle
  SecondarySchool Kitchen Thermostat,     !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {918a718a-07e6-4dde-9716-3970e1bba0e5}, !- Handle
  Rendering Color 20,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2f76d82a-eb33-4180-bbfc-f64940b07625}, !- Handle
  SecondarySchool Library People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.229701848292585,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {33ab4216-a7ae-4cc2-8f7d-5c24034b4dbc}, !- Handle
  SecondarySchool Library People,         !- Name
  {2f76d82a-eb33-4180-bbfc-f64940b07625}, !- People Definition Name
  {02efcf65-ddb1-4d39-9e30-55ced62cba1c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {0bd26f38-2c75-48e6-9ad1-372419958f7a}, !- Handle
  SecondarySchool Library Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.3611438333988,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {becc38a6-3a9c-4749-a952-1ef76db02e42}, !- Handle
  SecondarySchool Library Lights,         !- Name
  {0bd26f38-2c75-48e6-9ad1-372419958f7a}, !- Lights Definition Name
  {02efcf65-ddb1-4d39-9e30-55ced62cba1c}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {47604ae3-47b1-4bbb-89c0-51c8254f0436}, !- Handle
  SecondarySchool Library Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.01043668754,                         !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {eb770a52-cf4c-4bbe-88fd-a38e982f822e}, !- Handle
  SecondarySchool Library Elec Equip,     !- Name
  {47604ae3-47b1-4bbb-89c0-51c8254f0436}, !- Electric Equipment Definition Name
  {02efcf65-ddb1-4d39-9e30-55ced62cba1c}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ed09c089-7a9a-41b4-b4c3-dc8d1373c175}, !- Handle
  SecondarySchool Library Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.00799950916224,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {691fe7c3-e6de-4066-84d2-ac79bd848378}, !- Handle
  SecondarySchool Library Infiltration,   !- Name
  {02efcf65-ddb1-4d39-9e30-55ced62cba1c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {a5642a76-0c97-4d17-85ca-11e2efe2025c}, !- Handle
  SecondarySchool Library Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {098af006-caa1-4545-a048-1c92631c1a37}, !- Handle
  SecondarySchool Library Thermostat,     !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f5094436-b19c-4a47-a5ad-6ae82001094c}, !- Handle
  Rendering Color 21,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {92585e59-df1b-4512-91b1-ed818e9ee409}, !- Handle
  SecondarySchool Lobby Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {94c3daf9-49d2-493c-a4d3-fdf4b4fa3e55}, !- Handle
  SecondarySchool Lobby Lights,           !- Name
  {92585e59-df1b-4512-91b1-ed818e9ee409}, !- Lights Definition Name
  {72743f0e-8c61-4ab9-ab19-04b4d1dbd1b4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {080f8850-4b75-4a6a-8969-33ba99339867}, !- Handle
  SecondarySchool Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2df6e6f2-ea96-4682-823d-7252ef3b6b70}, !- Handle
  SecondarySchool Lobby Elec Equip,       !- Name
  {080f8850-4b75-4a6a-8969-33ba99339867}, !- Electric Equipment Definition Name
  {72743f0e-8c61-4ab9-ab19-04b4d1dbd1b4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0627215a-bb2f-4eaf-9388-484f48704a28}, !- Handle
  SecondarySchool Lobby Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {528a5a34-9799-47b0-b432-39bc43ea4461}, !- Handle
  SecondarySchool Lobby Infiltration,     !- Name
  {72743f0e-8c61-4ab9-ab19-04b4d1dbd1b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {b40f8696-bb42-49d3-944f-1611fbc3000a}, !- Handle
  SecondarySchool Lobby Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {508a0d0a-0ee7-4b4f-9854-28d0213c4bcd}, !- Handle
  SecondarySchool Lobby Thermostat,       !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f3aa88a8-f833-4243-9297-69c6cddc4c37}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:People:Definition,
  {82d829b6-fa0e-4746-b9d8-3f7ada99837c}, !- Handle
  SecondarySchool Mechanical People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {65a53934-8960-4f47-80bb-47b1bfcf13da}, !- Handle
  SecondarySchool Mechanical People,      !- Name
  {82d829b6-fa0e-4746-b9d8-3f7ada99837c}, !- People Definition Name
  {db752734-b0a6-4e89-ab3a-78a19b8ce9b4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {80bc4067-88f5-4b00-ab63-0ea62d99e7d0}, !- Handle
  SecondarySchool Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {86876cf4-f959-4936-a048-82d82f4cb8db}, !- Handle
  SecondarySchool Mechanical Lights,      !- Name
  {80bc4067-88f5-4b00-ab63-0ea62d99e7d0}, !- Lights Definition Name
  {db752734-b0a6-4e89-ab3a-78a19b8ce9b4}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {70538b31-ae21-4646-85b1-3e134fedd1af}, !- Handle
  SecondarySchool Mechanical Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4d820d9e-c70d-46f4-b6d0-3f9deafe5e78}, !- Handle
  SecondarySchool Mechanical Elec Equip,  !- Name
  {70538b31-ae21-4646-85b1-3e134fedd1af}, !- Electric Equipment Definition Name
  {db752734-b0a6-4e89-ab3a-78a19b8ce9b4}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {ce6f5fa6-b47a-4976-9258-1f9250d05901}, !- Handle
  SecondarySchool Mechanical Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {948d4506-4140-4f75-9704-5cb61898d542}, !- Handle
  SecondarySchool Mechanical Infiltration, !- Name
  {db752734-b0a6-4e89-ab3a-78a19b8ce9b4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ee31ca6c-869f-45fc-9f13-a23be60200eb}, !- Handle
  SecondarySchool Mechanical Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e900ce54-855a-4396-ad1b-29e969b241be}, !- Handle
  SecondarySchool Mechanical Thermostat,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f58e948e-ecf5-49c2-9c5c-cfae1206a37f}, !- Handle
  Rendering Color 23,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {8b49b27d-bed9-404d-9fbc-798b9e231cf3}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500521834377002,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {27517390-4687-4636-8e2e-a1ff2ba23332}, !- Handle
  SecondarySchool Office People,          !- Name
  {8b49b27d-bed9-404d-9fbc-798b9e231cf3}, !- People Definition Name
  {d9b5ea61-128c-4c1f-b571-d29640a050d7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {aeb95e0e-be14-41b1-8f2d-844be263db4f}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  20.1285124792472,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {16312d93-399c-4519-bb8e-f823f87178ec}, !- Handle
  SecondarySchool Office Lights,          !- Name
  {aeb95e0e-be14-41b1-8f2d-844be263db4f}, !- Lights Definition Name
  {d9b5ea61-128c-4c1f-b571-d29640a050d7}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {849a86c4-aa5a-4c32-b80b-0305d210fe7b}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {fbfdf48f-4803-43b2-b7ce-3dd7a1282466}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {849a86c4-aa5a-4c32-b80b-0305d210fe7b}, !- Electric Equipment Definition Name
  {d9b5ea61-128c-4c1f-b571-d29640a050d7}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {8fa3dac9-0724-4294-a430-b5bdd67f4e87}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {70fe6762-68f8-482d-a12e-28ff11cef299}, !- Handle
  SecondarySchool Office Infiltration,    !- Name
  {d9b5ea61-128c-4c1f-b571-d29640a050d7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {f8dd43fb-cb38-4e06-ac40-5642a341e225}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Handle
  SecondarySchool Office Occ,             !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {d84ac3aa-791d-47d4-90c2-0fd8371eb6a9}, !- Default Day Schedule Name
  {72579927-554b-4fac-8385-3e7d647e75d9}, !- Summer Design Day Schedule Name
  {7deea743-97ea-4a68-9d8c-fbd46810c053}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d84ac3aa-791d-47d4-90c2-0fd8371eb6a9}, !- Handle
  SecondarySchool Office Occ Default,     !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a5dd73fb-231d-4dc6-91ba-fde621c5facc}, !- Handle
  Schedule Rule 41,                       !- Name
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8df0bc70-6ba6-415b-8791-4d4f5683cedc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8df0bc70-6ba6-415b-8791-4d4f5683cedc}, !- Handle
  SecondarySchool Office Occ Wknd Day,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5225da27-5865-4e04-926a-18fc27a36309}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7deea743-97ea-4a68-9d8c-fbd46810c053}, !- Handle
  SecondarySchool Office Occ Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d021b62e-2283-491c-817a-57a8c4e3035e}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72579927-554b-4fac-8385-3e7d647e75d9}, !- Handle
  SecondarySchool Office Occ Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c5be548-631b-46dc-9378-2bc55b5ded4d}, !- Handle
  Schedule Rule 42,                       !- Name
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dbf7ab08-83ef-4f82-907d-d612b0d15ee4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dbf7ab08-83ef-4f82-907d-d612b0d15ee4}, !- Handle
  SecondarySchool Office Occ Wkdy|SmrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8622322f-4ed8-498f-b85d-dce014088bc6}, !- Handle
  Schedule Rule 43,                       !- Name
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0c0d467-db9b-47ab-8275-7c25abf0938c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c0c0d467-db9b-47ab-8275-7c25abf0938c}, !- Handle
  SecondarySchool Office Occ Wknd Day 1,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {557b8523-d74e-4f5b-9c6a-9f463b314247}, !- Handle
  Schedule Rule 44,                       !- Name
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57474a99-caf5-46c2-a8a5-9023aff69e92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57474a99-caf5-46c2-a8a5-9023aff69e92}, !- Handle
  SecondarySchool Office Occ Wkdy Day,    !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {0ffa54d1-7e6f-4a19-be36-74d7d16cecdb}, !- Handle
  Schedule Rule 45,                       !- Name
  {667bb3b9-ca91-4045-8a1e-6e167008b12b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4eb02f3d-f97a-4c1e-9c18-4886bda0f8f1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb02f3d-f97a-4c1e-9c18-4886bda0f8f1}, !- Handle
  SecondarySchool Office Occ Wknd Day 2,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {48e92b31-51d6-4812-b9d4-78a87ab913d3}, !- Handle
  SecondarySchool Office Thermostat,      !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {89d04603-0ac9-4d38-a22f-6caf6cc8ad7a}, !- Handle
  Rendering Color 24,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {644323c0-fd51-454e-9c93-124fa26d38a8}, !- Handle
  SecondarySchool Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0999967277712333,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {871f339f-071b-4035-8435-6ca69521b4b0}, !- Handle
  SecondarySchool Restroom People,        !- Name
  {644323c0-fd51-454e-9c93-124fa26d38a8}, !- People Definition Name
  {356f010e-b669-4ac4-a626-3d5319b75ffc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8d1bbbef-4ad3-440e-ae57-b768da47c5da}, !- Work Efficiency Schedule Name
  {a33550c6-ced6-423a-8004-c4caca6b6284}, !- Clothing Insulation Schedule Name
  {72c766a0-de51-4a6f-a866-7edbd4ad41c6}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {bd47e495-b757-4b3f-870c-a8bc29a674e7}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.57988027087165,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9869921d-dffa-4f74-bae9-a0abdf735c3b}, !- Handle
  SecondarySchool Restroom Lights,        !- Name
  {bd47e495-b757-4b3f-870c-a8bc29a674e7}, !- Lights Definition Name
  {356f010e-b669-4ac4-a626-3d5319b75ffc}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8177a0d7-8734-4aa8-999f-fe7355636e40}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {2d9a7eb3-93f2-4a69-a18f-41b34506edde}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {8177a0d7-8734-4aa8-999f-fe7355636e40}, !- Electric Equipment Definition Name
  {356f010e-b669-4ac4-a626-3d5319b75ffc}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {0af52540-a289-4015-a05c-8d18a64114c1}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {76003fad-38ef-4478-a8f2-d85595f4c1bf}, !- Handle
  SecondarySchool Restroom Infiltration,  !- Name
  {356f010e-b669-4ac4-a626-3d5319b75ffc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {e4e0b2f3-7623-4a5b-bb7d-030ce0b5e391}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7161a514-7e25-451c-bff0-d85f60f44c01}, !- Number of People Schedule Name
  {f046a8eb-1a67-48ed-ba54-941636de7b7e}, !- People Activity Level Schedule Name
  {a2c83a2c-1314-4e02-a23c-9558ae253cf0}, !- Lighting Schedule Name
  {85e34259-4978-47d6-9cd4-fea7e5da2d46}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {2cc83c2c-d4b7-44d3-8e45-2ccb2e0c41ae}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c4a6edc-e41e-4036-b252-b270e7713bf4}, !- Handle
  SecondarySchool Restroom Thermostat,    !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {29a764ef-ed41-4a9a-8ae3-d5edb1761d46}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {fc1e3010-d757-40a7-8b01-7cb3bcb89d7b}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {40d11e2b-be33-4fc3-9c04-cc84ea0676ab}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {25d07f5c-270f-495a-9aa7-36676fa24e3f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {08e82735-c086-4095-8b57-cecf09ad25c9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7c4cc047-4754-46d8-ac26-71e2d5033522}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {40d11e2b-be33-4fc3-9c04-cc84ea0676ab}, !- Layer 1
  {25d07f5c-270f-495a-9aa7-36676fa24e3f}, !- Layer 2
  {08e82735-c086-4095-8b57-cecf09ad25c9}; !- Layer 3

OS:Material,
  {de3450d8-a37c-4cdb-bb75-7e805b2857d6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cea8d639-db5b-48af-8774-91514dfc7ef7}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {de3450d8-a37c-4cdb-bb75-7e805b2857d6}, !- Layer 1
  {de3450d8-a37c-4cdb-bb75-7e805b2857d6}; !- Layer 2

OS:Material,
  {36326ac8-5fd2-4d4f-af96-0571b52413cb}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {ecd731bb-ef44-4ce4-9d62-b7f845a948be}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {36326ac8-5fd2-4d4f-af96-0571b52413cb}; !- Layer 1

OS:Construction,
  {f57b09f6-2a83-4bff-a458-dd3525d8965b}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {36326ac8-5fd2-4d4f-af96-0571b52413cb}, !- Layer 1
  {40d11e2b-be33-4fc3-9c04-cc84ea0676ab}; !- Layer 2

OS:DefaultConstructionSet,
  {48e307b9-1ab4-4398-a750-989f822eaf00}, !- Handle
  DOE Ref Pre-1980 - SecSchl - ASHRAE 169-2A, !- Name
  {b2f1c64e-e02c-470e-b53b-3e75382ceced}, !- Default Exterior Surface Constructions Name
  {51bfa3f9-be9a-47c3-8a3d-5b6336e1f3a7}, !- Default Interior Surface Constructions Name
  {d7ed768b-3ef1-4376-865e-55a8740c1449}, !- Default Ground Contact Surface Constructions Name
  {58bd1261-aa8e-4ab9-8e7e-244332634c2b}, !- Default Exterior SubSurface Constructions Name
  {c199f2c3-af12-4317-8cf3-fea7131efc5f}, !- Default Interior SubSurface Constructions Name
  {c804d185-5643-48e1-9894-3f00391b1df3}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {b2f1c64e-e02c-470e-b53b-3e75382ceced}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8c838d38-d863-4299-b03b-cc78ed4e17a3}, !- Floor Construction Name
  {c9fdbcda-4969-4057-ad50-4fa70d19dc35}, !- Wall Construction Name
  {961b55e9-eb40-4869-96cf-93174f64cba0}; !- Roof Ceiling Construction Name

OS:Construction,
  {8c838d38-d863-4299-b03b-cc78ed4e17a3}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {d250b5e3-0d00-42ad-b403-73127c7b1ead}, !- Layer 1
  {023cb9d1-28f1-4280-b1c6-a58322bf705b}; !- Layer 2

OS:StandardsInformation:Construction,
  {fb573933-2d05-4158-9a05-c366f976ddee}, !- Handle
  {8c838d38-d863-4299-b03b-cc78ed4e17a3}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e48893f4-f87c-44a3-bdbe-0adf0ede987c}, !- Handle
  Typical Insulation R-2.17,              !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d250b5e3-0d00-42ad-b403-73127c7b1ead}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {023cb9d1-28f1-4280-b1c6-a58322bf705b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {c9fdbcda-4969-4057-ad50-4fa70d19dc35}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {38835acc-1f1c-4c5c-9234-678522134fdb}, !- Layer 1
  {2590c386-3270-455b-83bb-afc157fe1de6}, !- Layer 2
  {e48893f4-f87c-44a3-bdbe-0adf0ede987c}, !- Layer 3
  {2590c386-3270-455b-83bb-afc157fe1de6}; !- Layer 4

OS:StandardsInformation:Construction,
  {50def687-243f-4a42-bbe3-d61977b6bafe}, !- Handle
  {c9fdbcda-4969-4057-ad50-4fa70d19dc35}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {38835acc-1f1c-4c5c-9234-678522134fdb}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2590c386-3270-455b-83bb-afc157fe1de6}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {961b55e9-eb40-4869-96cf-93174f64cba0}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {79895ce3-bc41-4110-ba6c-7dafa91648e1}, !- Layer 1
  {3f72699d-e0f7-41f5-9b88-14d7d8b38233}, !- Layer 2
  {0c60cc03-497c-4258-9de9-906b0fec0869}; !- Layer 3

OS:StandardsInformation:Construction,
  {75438b63-5be0-4e12-9b67-3ee1d73d1b97}, !- Handle
  {961b55e9-eb40-4869-96cf-93174f64cba0}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {79895ce3-bc41-4110-ba6c-7dafa91648e1}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3f72699d-e0f7-41f5-9b88-14d7d8b38233}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434322570634,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0c60cc03-497c-4258-9de9-906b0fec0869}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {51bfa3f9-be9a-47c3-8a3d-5b6336e1f3a7}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ed4ff8d2-4477-4e4a-9da0-42d007c06462}, !- Floor Construction Name
  {f8cd1ad5-1782-4def-a12a-2f6abd53089a}, !- Wall Construction Name
  {979a5ffc-4b73-48d6-a113-82521fd02735}; !- Roof Ceiling Construction Name

OS:Construction,
  {ed4ff8d2-4477-4e4a-9da0-42d007c06462}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {25d07f5c-270f-495a-9aa7-36676fa24e3f}, !- Layer 1
  {40d11e2b-be33-4fc3-9c04-cc84ea0676ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {d4344dfc-ac6a-408f-872c-751897f10bc9}, !- Handle
  {ed4ff8d2-4477-4e4a-9da0-42d007c06462}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f8cd1ad5-1782-4def-a12a-2f6abd53089a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {de3450d8-a37c-4cdb-bb75-7e805b2857d6}, !- Layer 1
  {de3450d8-a37c-4cdb-bb75-7e805b2857d6}; !- Layer 2

OS:StandardsInformation:Construction,
  {74ac4534-d9af-43aa-a39e-ac0ad93413b8}, !- Handle
  {f8cd1ad5-1782-4def-a12a-2f6abd53089a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {979a5ffc-4b73-48d6-a113-82521fd02735}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {40d11e2b-be33-4fc3-9c04-cc84ea0676ab}, !- Layer 1
  {25d07f5c-270f-495a-9aa7-36676fa24e3f}; !- Layer 2

OS:StandardsInformation:Construction,
  {620110b0-8d48-43ef-bb53-6b420281d74c}, !- Handle
  {979a5ffc-4b73-48d6-a113-82521fd02735}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d7ed768b-3ef1-4376-865e-55a8740c1449}, !- Handle
  Default Surface Constructions 3,        !- Name
  {98d64794-52f0-4a0d-9633-b0c2fef999d7}, !- Floor Construction Name
  {5b861ba8-cdbf-4b9a-b9fd-af8cfb89ff1d}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {98d64794-52f0-4a0d-9633-b0c2fef999d7}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {0474207e-949d-4419-a685-51f2dbf91afa}, !- Layer 1
  {40d11e2b-be33-4fc3-9c04-cc84ea0676ab}; !- Layer 2

OS:StandardsInformation:Construction,
  {517c4076-7701-450a-b19c-d8343e41d584}, !- Handle
  {98d64794-52f0-4a0d-9633-b0c2fef999d7}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0474207e-949d-4419-a685-51f2dbf91afa}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5b861ba8-cdbf-4b9a-b9fd-af8cfb89ff1d}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {22e2c347-08ce-4cd2-9349-3823755db76a}; !- Layer 1

OS:StandardsInformation:Construction,
  {1c412fb6-8314-4522-8856-16a15edf9620}, !- Handle
  {5b861ba8-cdbf-4b9a-b9fd-af8cfb89ff1d}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {a6a97dc6-f32b-4689-a945-f3d1041a8ef3}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {22e2c347-08ce-4cd2-9349-3823755db76a}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {58bd1261-aa8e-4ab9-8e7e-244332634c2b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {481577b6-8a59-4cc3-a240-22b9cd81e0f2}, !- Fixed Window Construction Name
  {481577b6-8a59-4cc3-a240-22b9cd81e0f2}, !- Operable Window Construction Name
  {375d7884-fb74-4278-9d51-4a16e3bead3b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {0ff0a617-4d90-4393-bc60-1958a0a44cfb}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {e4f8f2d1-f077-461a-a2ef-dfe24bd52f64}, !- Tubular Daylight Dome Construction Name
  {e4f8f2d1-f077-461a-a2ef-dfe24bd52f64}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {481577b6-8a59-4cc3-a240-22b9cd81e0f2}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {0152f41d-e37f-4ebd-972c-68e67ed5f143}; !- Layer 1

OS:StandardsInformation:Construction,
  {9b005653-d7fa-4011-80b0-2abf8615a810}, !- Handle
  {481577b6-8a59-4cc3-a240-22b9cd81e0f2}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {0152f41d-e37f-4ebd-972c-68e67ed5f143}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {375d7884-fb74-4278-9d51-4a16e3bead3b}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {b55e0d7c-640b-41c0-8356-b2a4c418c8e4}, !- Layer 1
  {a6a97dc6-f32b-4689-a945-f3d1041a8ef3}; !- Layer 2

OS:StandardsInformation:Construction,
  {746a2aaf-e47f-4f9a-96ca-608f72ecfd2d}, !- Handle
  {375d7884-fb74-4278-9d51-4a16e3bead3b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b55e0d7c-640b-41c0-8356-b2a4c418c8e4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0ff0a617-4d90-4393-bc60-1958a0a44cfb}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {a6a97dc6-f32b-4689-a945-f3d1041a8ef3}; !- Layer 1

OS:StandardsInformation:Construction,
  {2968b11b-1227-48cd-8841-dc0732e48274}, !- Handle
  {0ff0a617-4d90-4393-bc60-1958a0a44cfb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {e4f8f2d1-f077-461a-a2ef-dfe24bd52f64}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {a015bc4c-b9fd-4423-abd5-d340f86c9724}; !- Layer 1

OS:StandardsInformation:Construction,
  {8edb870f-3ca0-4c2b-853e-8c77764b52df}, !- Handle
  {e4f8f2d1-f077-461a-a2ef-dfe24bd52f64}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {a015bc4c-b9fd-4423-abd5-d340f86c9724}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {c199f2c3-af12-4317-8cf3-fea7131efc5f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {e4f8f2d1-f077-461a-a2ef-dfe24bd52f64}, !- Fixed Window Construction Name
  {e4f8f2d1-f077-461a-a2ef-dfe24bd52f64}, !- Operable Window Construction Name
  {a2a74f4b-4048-43ce-94c3-353d429c9291}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a2a74f4b-4048-43ce-94c3-353d429c9291}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {ee62bcdb-ef8f-49a0-a248-33daf7d8d0c8}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c2cb489-67f7-4e5d-ae62-f574d3e0d5d7}, !- Handle
  {a2a74f4b-4048-43ce-94c3-353d429c9291}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ee62bcdb-ef8f-49a0-a248-33daf7d8d0c8}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c804d185-5643-48e1-9894-3f00391b1df3}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {ee62bcdb-ef8f-49a0-a248-33daf7d8d0c8}; !- Layer 1

OS:StandardsInformation:Construction,
  {15509aa7-3caf-442d-89c0-edcaa58c825f}, !- Handle
  {c804d185-5643-48e1-9894-3f00391b1df3}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b4543b45-a9d0-4cef-a35e-a393c3d6d100}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {05093b07-9cdc-41cd-8b8c-5add259a6f06}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b4543b45-a9d0-4cef-a35e-a393c3d6d100}; !- Layer 1

OS:InternalMass:Definition,
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Handle
  Internal Mass Definition 1,             !- Name
  {05093b07-9cdc-41cd-8b8c-5add259a6f06}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4b1ac255-c3ce-404a-88e8-e941894972c3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {f4fb18d4-3191-4e0b-86b9-2321e0fde0a0}; !- Space or SpaceType Name

OS:InternalMass,
  {97a45d63-72c0-4449-8a27-6f964fd7adf9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {1180e429-8194-467a-aa6e-fbd14666b999}; !- Space or SpaceType Name

OS:InternalMass,
  {7edbb722-9722-4ea8-a777-f1eda5b4050e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {797e21c8-91dc-47b0-9264-295afd1d1ec8}; !- Space or SpaceType Name

OS:InternalMass,
  {06ef3d02-71d1-4edf-ba16-91385e96b83d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {445231d3-5138-4263-9d18-a62f6084ffcd}; !- Space or SpaceType Name

OS:InternalMass,
  {d6be783a-d321-4d1c-960b-73dfbe932b11}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {a26ce125-59dc-4caa-bae7-18771a417869}; !- Space or SpaceType Name

OS:InternalMass,
  {5cd33906-9b72-4a19-8098-28a3b5e33f02}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {074d5ad4-40b9-4108-9a1f-4111768454bb}; !- Space or SpaceType Name

OS:InternalMass,
  {a12ae7e9-f1d1-4d57-a9d0-361f859fed53}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {9e7e69f4-b523-44b6-b5af-c1a98cd30949}; !- Space or SpaceType Name

OS:InternalMass,
  {04f62ec7-215a-4e16-81a5-80175d27a0d2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {7e8f8be8-7fe6-4dbb-9d96-454bf643a642}; !- Space or SpaceType Name

OS:InternalMass,
  {e1b1b5fd-0e5d-410f-97c3-caa774bbd62f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {1808cd56-9633-47f5-95fc-231199b7d80c}; !- Space or SpaceType Name

OS:InternalMass,
  {a1fbe948-70d3-4b2e-8b2f-b01c4e91065f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {26566321-1dcb-49a1-bed6-07f14d97f198}; !- Space or SpaceType Name

OS:InternalMass,
  {7b922e16-2b8f-414e-acc0-2f5d996011a4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {6d9279fe-245c-4c3d-803f-eef83a0a99d1}; !- Space or SpaceType Name

OS:InternalMass,
  {ac6fce36-b16b-4b2c-bd39-cca3803f9d08}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {b8211d45-50d9-4b5a-98b2-226183a1dabf}; !- Space or SpaceType Name

OS:InternalMass,
  {3d75638b-19ff-4e17-b05e-032f6c437991}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {7f3cf1bf-df3e-4175-9394-cc409a2a3700}; !- Space or SpaceType Name

OS:InternalMass,
  {6da1800c-6408-44af-94b1-2913dab8d51e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {8728465f-9afd-458a-bfe7-d0662bfee389}; !- Space or SpaceType Name

OS:InternalMass,
  {94e07eef-de9d-4f1f-b33d-1c22290cfc57}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {75180c2a-91bc-45cc-b786-1a842a53d2b8}; !- Space or SpaceType Name

OS:InternalMass,
  {69f3b976-9487-4b90-bba8-dcd88d8c035c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {6d8ee29a-e0ce-4780-bc59-b31adfbbc041}; !- Space or SpaceType Name

OS:InternalMass,
  {6e9a6e07-e8dd-4a05-8d0a-3d284f257832}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {a3997ca7-6b1a-4cd0-9ee9-021f4257d4da}; !- Space or SpaceType Name

OS:InternalMass,
  {8d920a57-b424-428d-8a4e-fd99c64152f9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {3bd6a885-04d4-4f0c-9813-f305c747855c}; !- Space or SpaceType Name

OS:InternalMass,
  {42d8b30a-3c4f-44e8-8c1d-2b03da9b9efc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {93ac893f-8716-46c2-90db-f9152d164242}; !- Space or SpaceType Name

OS:InternalMass,
  {ad27542e-dcc6-40bd-91e5-d728b316570b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {efd7f88e-999c-41c6-be79-a7bf3a7e054d}; !- Space or SpaceType Name

OS:InternalMass,
  {8eda8258-54ac-40d5-986f-ef227c6fc0ea}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {600a2afe-055c-485e-afeb-c23f3b0218da}; !- Space or SpaceType Name

OS:InternalMass,
  {7f3e8c87-4eed-475d-9782-65cc4444a982}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {81a73aae-c890-46ea-be9f-73c42fb5b765}; !- Space or SpaceType Name

OS:InternalMass,
  {178e6542-2182-4bd7-94b4-9163745c6d6e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {0df8566b-9c69-4acb-b1de-99bc1f6eb0d2}; !- Space or SpaceType Name

OS:InternalMass,
  {5658b4cb-fdc2-4603-8cd3-9cb6b0b9f47b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {70181276-b32b-4edd-8aae-4ecc0d0f70ee}; !- Space or SpaceType Name

OS:InternalMass,
  {45a59e34-e627-4d4d-9463-fc264cce1bd5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {b898988d-094b-4a51-96d0-e997e32b5bb7}; !- Space or SpaceType Name

OS:InternalMass,
  {377a24a5-064c-438c-a434-7fc8fcf2114f}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Mass,         !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {0bf0b9f3-6b5b-445c-966c-82b81800e378}; !- Space or SpaceType Name

OS:InternalMass,
  {39aa1110-de4c-408e-ae7e-28f46cb67955}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {4e73acf4-cae2-4d55-bc0b-28e8b0d4784d}; !- Space or SpaceType Name

OS:InternalMass,
  {09828cb6-e317-4e52-bd8d-f6494465823b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {3a5deeea-8f81-478e-b658-6a4d6474842b}; !- Space or SpaceType Name

OS:InternalMass,
  {d6c1c59c-4a0d-472e-bde0-b9ad8d603104}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {50ee0970-0ed9-436b-87f5-95476acb2001}; !- Space or SpaceType Name

OS:InternalMass,
  {2d92e398-92ce-41bb-9d5f-73bcd0e846a9}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {536b690f-cbe2-4b0d-b501-9cebdd7f8ddf}; !- Space or SpaceType Name

OS:InternalMass,
  {cf6e99be-214e-4d2b-884d-e5eddab246ad}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {8c4fb7b1-cd3f-4f06-a82a-b9dfb01353c4}; !- Space or SpaceType Name

OS:InternalMass,
  {76b57cda-7b66-4045-8120-b08981ae7ba2}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Mass,          !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {e620baba-ae14-49ab-a245-a4107f2c5827}; !- Space or SpaceType Name

OS:InternalMass,
  {2b5c42c4-e45f-4230-810b-3fb5398c8506}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {cf13d2f3-a161-48bd-90e6-9e24bbea94c5}; !- Space or SpaceType Name

OS:InternalMass,
  {e86ceb05-0f33-4b74-9240-f40b12a9b536}, !- Handle
  Lobby_ZN_1_FLR_2 Mass,                  !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {a361ad25-37e4-44e9-b05c-68a11f83f419}; !- Space or SpaceType Name

OS:InternalMass,
  {f9f28209-983e-4088-83e6-d3e9af629dae}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {0a67eb6b-279a-460d-8d56-938123df4261}; !- Space or SpaceType Name

OS:InternalMass,
  {ca89fc79-3057-46be-ab53-bca045d008dc}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {85a8bc0b-baad-4c62-bbad-cea46198cbb4}; !- Space or SpaceType Name

OS:InternalMass,
  {5e86573b-e58b-42ae-960c-746a7333d5fa}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {779ac1ec-59da-4740-9d9d-cd7043e75681}; !- Space or SpaceType Name

OS:InternalMass,
  {ec24bdfc-5c14-4020-984b-fffadf815c89}, !- Handle
  Offices_ZN_1_FLR_2 Mass,                !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {d0432de3-2fd5-4aa2-bad7-98ebfe8352b4}; !- Space or SpaceType Name

OS:InternalMass,
  {0787c161-dfa0-4bf1-a022-984b5fbd9fb0}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Mass,   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {640576e7-f98f-490b-81f3-7cd8551703b0}; !- Space or SpaceType Name

OS:InternalMass,
  {c16bff1b-b3cc-4a09-9706-a5f9e2a6fc68}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {b1738f34-636c-45da-8bef-433046bfb093}; !- Space or SpaceType Name

OS:InternalMass,
  {7e4dbab2-1dcc-49ec-a737-de87986ba245}, !- Handle
  Mech_ZN_1_FLR_2 Mass,                   !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {0442b7e5-d7d9-4c6d-945d-6af83f402da2}; !- Space or SpaceType Name

OS:InternalMass,
  {e12c38bc-d16b-460b-b4c0-026e5381c3ef}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {bbc33dab-14a9-4550-b9f1-24bc3cbb5bcc}; !- Space or SpaceType Name

OS:InternalMass,
  {8da7a95a-db65-4beb-8823-134f57c9639f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {edeca913-5819-4fbe-b826-e2c1e4b22cb9}; !- Space or SpaceType Name

OS:InternalMass,
  {b983314c-234f-4c38-aac2-caa5bbd0e084}, !- Handle
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {0abe7e79-4e98-4ea1-9b90-0b9d93bf53af}; !- Space or SpaceType Name

OS:InternalMass,
  {1493e886-8ee5-4bd7-a4d7-c011f466ed99}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {1c108ab5-997d-4540-8c67-2ae129bcc357}; !- Space or SpaceType Name

OS:InternalMass,
  {9381b073-1df1-48f3-a3cb-90fa3d6aa690}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {130dd2fe-1891-4fc0-ba67-e2d41f04a618}; !- Space or SpaceType Name

OS:InternalMass,
  {5278cb57-5efd-40a1-892e-08838ec58a68}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 1,              !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {1c108ab5-997d-4540-8c67-2ae129bcc357}; !- Space or SpaceType Name

OS:InternalMass,
  {ee638ab5-75c7-46f4-878a-9ec2b69dca3b}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass 1,            !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {0a67eb6b-279a-460d-8d56-938123df4261}; !- Space or SpaceType Name

OS:InternalMass,
  {776fb17d-e5b4-4322-9590-78f5f83a51ae}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass 1,            !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {85a8bc0b-baad-4c62-bbad-cea46198cbb4}; !- Space or SpaceType Name

OS:InternalMass,
  {23ccbf96-4a1b-468e-952a-2f53549281ae}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 2,              !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {1c108ab5-997d-4540-8c67-2ae129bcc357}; !- Space or SpaceType Name

OS:InternalMass,
  {c645816d-7c97-47df-acac-175e66cf55ae}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass 3,              !- Name
  {f5cdf068-20a8-46b7-a9dd-f8fbaac356e3}, !- Internal Mass Definition Name
  {1c108ab5-997d-4540-8c67-2ae129bcc357}; !- Space or SpaceType Name

OS:ThermalZone,
  {098c4d51-ff2e-4100-b556-f3c681e179de}, !- Handle
  Mech_ZN_1_FLR_2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {734683ff-9f32-4196-a85b-36ed30ea7f6b}, !- Zone Air Inlet Port List
  {5b043ac5-9c27-42e5-84cf-af5ccf0effd1}, !- Zone Air Exhaust Port List
  {e83cebc9-f31b-4bbc-b11d-68ec21f09143}, !- Zone Air Node Name
  {68d7d918-cd6a-4721-a89c-ea1d1030f4ac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99eba511-004b-48d8-8646-4bae1fcfb6d0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f80ee803-7c85-4a31-be92-9397f8dd8f0a}, !- Handle
  Node 1,                                 !- Name
  {e83cebc9-f31b-4bbc-b11d-68ec21f09143}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e83cebc9-f31b-4bbc-b11d-68ec21f09143}, !- Handle
  {45e59f37-e4da-47fe-ab06-f5666a3d5a29}, !- Name
  {098c4d51-ff2e-4100-b556-f3c681e179de}, !- Source Object
  11,                                     !- Outlet Port
  {f80ee803-7c85-4a31-be92-9397f8dd8f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {734683ff-9f32-4196-a85b-36ed30ea7f6b}, !- Handle
  Port List 1,                            !- Name
  {098c4d51-ff2e-4100-b556-f3c681e179de}, !- HVAC Component
  {6b0dd03c-77ad-4c1d-a628-68a166f7320f}; !- Port 1

OS:PortList,
  {5b043ac5-9c27-42e5-84cf-af5ccf0effd1}, !- Handle
  Port List 2,                            !- Name
  {098c4d51-ff2e-4100-b556-f3c681e179de}; !- HVAC Component

OS:Sizing:Zone,
  {81471bf5-f5be-48f9-8492-d069d9473fe4}, !- Handle
  {098c4d51-ff2e-4100-b556-f3c681e179de}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02925035-5a35-4016-8fe3-daa6c75040c1}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {098c4d51-ff2e-4100-b556-f3c681e179de}, !- Thermal Zone
  {e0e3130f-fd16-4a85-b978-df2ceb41d956}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {99eba511-004b-48d8-8646-4bae1fcfb6d0}, !- Handle
  SecondarySchool Mechanical Thermostat 1, !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9142a4ba-64b0-4e8a-9320-2791747a06af}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3cea0e6-e205-4dd6-97e9-3a8a4a1b9533}, !- Zone Air Inlet Port List
  {bc71aafd-c950-4cb0-9ac3-563a2194a70f}, !- Zone Air Exhaust Port List
  {d20ee726-67b7-49c8-967d-1ee3b478143c}, !- Zone Air Node Name
  {1b1747b3-c06b-4949-b6a5-52723777f610}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {997593ba-b5e9-4118-82cf-01e23da4bd78}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c2fa5ea-dee4-495b-a8f1-1db61a5e5112}, !- Handle
  Node 2,                                 !- Name
  {d20ee726-67b7-49c8-967d-1ee3b478143c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d20ee726-67b7-49c8-967d-1ee3b478143c}, !- Handle
  {f79e2be4-e455-4bdb-9222-5b580fea1b06}, !- Name
  {9142a4ba-64b0-4e8a-9320-2791747a06af}, !- Source Object
  11,                                     !- Outlet Port
  {2c2fa5ea-dee4-495b-a8f1-1db61a5e5112}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3cea0e6-e205-4dd6-97e9-3a8a4a1b9533}, !- Handle
  Port List 3,                            !- Name
  {9142a4ba-64b0-4e8a-9320-2791747a06af}, !- HVAC Component
  {5ee6c290-2d89-4b79-aab0-b969d442fe26}; !- Port 1

OS:PortList,
  {bc71aafd-c950-4cb0-9ac3-563a2194a70f}, !- Handle
  Port List 4,                            !- Name
  {9142a4ba-64b0-4e8a-9320-2791747a06af}; !- HVAC Component

OS:Sizing:Zone,
  {ff2919d8-a360-4a0c-8dfa-263b6d9c8080}, !- Handle
  {9142a4ba-64b0-4e8a-9320-2791747a06af}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {16f32745-fa33-42ed-a763-d398af7bbdda}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {9142a4ba-64b0-4e8a-9320-2791747a06af}, !- Thermal Zone
  {7d416692-49dc-4452-a760-31e46483fb17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {997593ba-b5e9-4118-82cf-01e23da4bd78}, !- Handle
  SecondarySchool Corridor Thermostat 1,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7678a99-ee09-4278-8b27-2a305f0fa875}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afe71490-6129-44a8-a6a9-4e86e5bc57c4}, !- Zone Air Inlet Port List
  {3776e1f7-eab2-454f-8d20-663fb0a8c4d8}, !- Zone Air Exhaust Port List
  {59b2811b-c14f-42a5-81f4-dae69be5ba52}, !- Zone Air Node Name
  {ac162d0e-eb11-46b4-916e-680b9677281c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c1c363d9-7296-4a8f-a4f1-fd98820cc988}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba86ea37-c8dd-4022-9cfd-83827d43b50c}, !- Handle
  Node 3,                                 !- Name
  {59b2811b-c14f-42a5-81f4-dae69be5ba52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59b2811b-c14f-42a5-81f4-dae69be5ba52}, !- Handle
  {7da46403-46d0-4732-8793-ce96a74ff262}, !- Name
  {e7678a99-ee09-4278-8b27-2a305f0fa875}, !- Source Object
  11,                                     !- Outlet Port
  {ba86ea37-c8dd-4022-9cfd-83827d43b50c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afe71490-6129-44a8-a6a9-4e86e5bc57c4}, !- Handle
  Port List 5,                            !- Name
  {e7678a99-ee09-4278-8b27-2a305f0fa875}, !- HVAC Component
  {2835df11-5961-4fad-a6d0-fc048cc11aca}; !- Port 1

OS:PortList,
  {3776e1f7-eab2-454f-8d20-663fb0a8c4d8}, !- Handle
  Port List 6,                            !- Name
  {e7678a99-ee09-4278-8b27-2a305f0fa875}, !- HVAC Component
  {6705b617-98f6-4a5f-b427-7d835d21fd07}; !- Port 1

OS:Sizing:Zone,
  {c456495f-214f-4b95-bcf0-eeb7f39e3ffb}, !- Handle
  {e7678a99-ee09-4278-8b27-2a305f0fa875}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {76541100-d96c-4f47-ae71-49940423b5ed}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {e7678a99-ee09-4278-8b27-2a305f0fa875}, !- Thermal Zone
  {e3e2a0f1-38c5-486f-a8e9-43e5e07b9ceb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {da6358ab-86eb-4d02-9774-95affa6a5a1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c1c363d9-7296-4a8f-a4f1-fd98820cc988}, !- Handle
  SecondarySchool Restroom Thermostat 1,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c836d376-3765-4d2f-aeae-d532f7a13f71}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea8dab2d-6383-4960-bd58-12536f164843}, !- Zone Air Inlet Port List
  {3445e11f-ed99-4975-8ae0-3fdb9db4f5cb}, !- Zone Air Exhaust Port List
  {4a482d4b-1e31-4d56-9826-32dad1825789}, !- Zone Air Node Name
  {bee6b112-e918-4820-8a27-5e7f073a8891}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd75cab1-c696-4de5-a7f9-ad54a8047665}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a49b554-c92f-445f-b1d2-4cd957e54a4f}, !- Handle
  Node 4,                                 !- Name
  {4a482d4b-1e31-4d56-9826-32dad1825789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a482d4b-1e31-4d56-9826-32dad1825789}, !- Handle
  {f49e1662-c74e-44d8-b153-00b2b4610b6b}, !- Name
  {c836d376-3765-4d2f-aeae-d532f7a13f71}, !- Source Object
  11,                                     !- Outlet Port
  {3a49b554-c92f-445f-b1d2-4cd957e54a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea8dab2d-6383-4960-bd58-12536f164843}, !- Handle
  Port List 7,                            !- Name
  {c836d376-3765-4d2f-aeae-d532f7a13f71}, !- HVAC Component
  {76450f82-5982-4df4-9f26-1d1032540aad}; !- Port 1

OS:PortList,
  {3445e11f-ed99-4975-8ae0-3fdb9db4f5cb}, !- Handle
  Port List 8,                            !- Name
  {c836d376-3765-4d2f-aeae-d532f7a13f71}; !- HVAC Component

OS:Sizing:Zone,
  {d0fbc8ac-c969-4c3d-8ff1-64723a750c95}, !- Handle
  {c836d376-3765-4d2f-aeae-d532f7a13f71}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9e18fa97-80c4-4e21-929a-c1649e855b16}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c836d376-3765-4d2f-aeae-d532f7a13f71}, !- Thermal Zone
  {f6ec47d0-3ad3-46a0-97f2-c085a215486e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dd75cab1-c696-4de5-a7f9-ad54a8047665}, !- Handle
  SecondarySchool Auditorium Thermostat 1, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {363c2ce8-0c54-4b39-9623-4eccd87df0a9}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d2af046-9f21-4122-967c-2f36e2161e94}, !- Zone Air Inlet Port List
  {1c82ab5f-a9d8-4149-b18b-412889e6b7a8}, !- Zone Air Exhaust Port List
  {0e9813b6-1250-49be-aec2-c6a61143aa6b}, !- Zone Air Node Name
  {a4a34ba2-f8f8-4e8e-b519-628969dae2c9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {20651e9d-744f-40db-9378-8905647719ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1d74d71-f8f1-4135-941e-748154312b8b}, !- Handle
  Node 5,                                 !- Name
  {0e9813b6-1250-49be-aec2-c6a61143aa6b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e9813b6-1250-49be-aec2-c6a61143aa6b}, !- Handle
  {5ae90e62-64a4-4682-8a38-91a7813cf811}, !- Name
  {363c2ce8-0c54-4b39-9623-4eccd87df0a9}, !- Source Object
  11,                                     !- Outlet Port
  {e1d74d71-f8f1-4135-941e-748154312b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d2af046-9f21-4122-967c-2f36e2161e94}, !- Handle
  Port List 9,                            !- Name
  {363c2ce8-0c54-4b39-9623-4eccd87df0a9}, !- HVAC Component
  {67f6cebd-6e08-425e-a093-ecd05822473b}; !- Port 1

OS:PortList,
  {1c82ab5f-a9d8-4149-b18b-412889e6b7a8}, !- Handle
  Port List 10,                           !- Name
  {363c2ce8-0c54-4b39-9623-4eccd87df0a9}; !- HVAC Component

OS:Sizing:Zone,
  {57e1a03e-b736-4a56-adec-9b6b129e5e14}, !- Handle
  {363c2ce8-0c54-4b39-9623-4eccd87df0a9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e1d162c4-c6ce-4747-92c4-89252672594c}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {363c2ce8-0c54-4b39-9623-4eccd87df0a9}, !- Thermal Zone
  {c9d58bf3-fc25-4898-bb57-fe899f007d72}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {20651e9d-744f-40db-9378-8905647719ac}, !- Handle
  SecondarySchool Corridor Thermostat 2,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4208d6bd-df51-4e22-9a1f-4c08fe6210de}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afd4f269-1c3d-4740-bee6-f8ef0eaac460}, !- Zone Air Inlet Port List
  {3d13186b-6434-41ed-9dd4-33e98a986067}, !- Zone Air Exhaust Port List
  {1c4c05d3-2d55-4366-be30-0205930b3649}, !- Zone Air Node Name
  {9fde19c9-87e0-4a01-a128-04bf4a8199a6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1eefca6b-9f5c-44e9-9c72-c4ac2acc3349}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94fdea2b-9689-4c70-9500-eb8396df4f02}, !- Handle
  Node 6,                                 !- Name
  {1c4c05d3-2d55-4366-be30-0205930b3649}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c4c05d3-2d55-4366-be30-0205930b3649}, !- Handle
  {9186dbec-ae6a-4bd2-98a2-0503b9ff390d}, !- Name
  {4208d6bd-df51-4e22-9a1f-4c08fe6210de}, !- Source Object
  11,                                     !- Outlet Port
  {94fdea2b-9689-4c70-9500-eb8396df4f02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afd4f269-1c3d-4740-bee6-f8ef0eaac460}, !- Handle
  Port List 11,                           !- Name
  {4208d6bd-df51-4e22-9a1f-4c08fe6210de}, !- HVAC Component
  {19458392-f79d-4581-a52a-cb76d2202bb2}; !- Port 1

OS:PortList,
  {3d13186b-6434-41ed-9dd4-33e98a986067}, !- Handle
  Port List 12,                           !- Name
  {4208d6bd-df51-4e22-9a1f-4c08fe6210de}; !- HVAC Component

OS:Sizing:Zone,
  {9baea672-bce1-4f6e-9797-d17ec6287a15}, !- Handle
  {4208d6bd-df51-4e22-9a1f-4c08fe6210de}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c75b0460-53a5-4de2-96dc-2022ad8aee60}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4208d6bd-df51-4e22-9a1f-4c08fe6210de}, !- Thermal Zone
  {9a9713c2-35fa-4893-80c9-55661f09b36a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1eefca6b-9f5c-44e9-9c72-c4ac2acc3349}, !- Handle
  SecondarySchool Classroom Thermostat 1, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f71099de-a9f2-439d-99cc-1ecd4b989f66}, !- Zone Air Inlet Port List
  {fbcc2049-8ac7-4d89-a0dc-52a3f29eb029}, !- Zone Air Exhaust Port List
  {be12d167-e6ce-45be-8d4d-dbe4d13b5607}, !- Zone Air Node Name
  {2a0b40d4-906f-429f-8c7c-4ba5760769fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36e8e4bb-ecf8-408b-ae92-a53f1d8fd6b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fc712e8-a190-4762-86a1-d9e562bbc2c6}, !- Handle
  Node 7,                                 !- Name
  {be12d167-e6ce-45be-8d4d-dbe4d13b5607}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be12d167-e6ce-45be-8d4d-dbe4d13b5607}, !- Handle
  {d7443258-a550-4684-a768-e8c1ac2e6afb}, !- Name
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}, !- Source Object
  11,                                     !- Outlet Port
  {0fc712e8-a190-4762-86a1-d9e562bbc2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f71099de-a9f2-439d-99cc-1ecd4b989f66}, !- Handle
  Port List 13,                           !- Name
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}, !- HVAC Component
  {89abf4c3-4a8b-416a-a94d-8fe491715285}; !- Port 1

OS:PortList,
  {fbcc2049-8ac7-4d89-a0dc-52a3f29eb029}, !- Handle
  Port List 14,                           !- Name
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}; !- HVAC Component

OS:Sizing:Zone,
  {6e9c4e61-6515-49f2-aed4-e62b0de185ed}, !- Handle
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {b0300f8b-7c5f-421b-846d-113630873586}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}, !- Thermal Zone
  {bcea4d11-012d-490a-b741-71fdd69a2188}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {36e8e4bb-ecf8-408b-ae92-a53f1d8fd6b2}, !- Handle
  SecondarySchool Classroom Thermostat 2, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88a60999-4979-430a-ba98-04128a1240b0}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee2733b2-e9ea-4ebf-985c-9ebdd2f063cd}, !- Zone Air Inlet Port List
  {2e7545dd-abe3-4877-a3c9-fb315ed55fa2}, !- Zone Air Exhaust Port List
  {00dd953f-5fa0-44e2-8aa6-a4a5c38f5845}, !- Zone Air Node Name
  {5320322b-1f63-4755-ae00-8e04aabe31e6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4f3799b6-f96f-41b4-bcf3-c5c62c5e03c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42721847-b705-4210-98cf-bcc58cc6eca5}, !- Handle
  Node 8,                                 !- Name
  {00dd953f-5fa0-44e2-8aa6-a4a5c38f5845}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00dd953f-5fa0-44e2-8aa6-a4a5c38f5845}, !- Handle
  {100e46e7-6179-4988-98b4-fc30fe55024a}, !- Name
  {88a60999-4979-430a-ba98-04128a1240b0}, !- Source Object
  11,                                     !- Outlet Port
  {42721847-b705-4210-98cf-bcc58cc6eca5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee2733b2-e9ea-4ebf-985c-9ebdd2f063cd}, !- Handle
  Port List 15,                           !- Name
  {88a60999-4979-430a-ba98-04128a1240b0}, !- HVAC Component
  {b25dd03c-ac7e-4bb8-ab3c-0e5fa3ca37d0}; !- Port 1

OS:PortList,
  {2e7545dd-abe3-4877-a3c9-fb315ed55fa2}, !- Handle
  Port List 16,                           !- Name
  {88a60999-4979-430a-ba98-04128a1240b0}; !- HVAC Component

OS:Sizing:Zone,
  {99216df4-9d80-4902-afb3-3c08e116f47f}, !- Handle
  {88a60999-4979-430a-ba98-04128a1240b0}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1d66adf5-851a-42c2-a9d2-9356fef599e1}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {88a60999-4979-430a-ba98-04128a1240b0}, !- Thermal Zone
  {6d18a37b-f859-496b-adf6-bd9ed6af0726}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {4f3799b6-f96f-41b4-bcf3-c5c62c5e03c4}, !- Handle
  SecondarySchool Cafeteria Thermostat 1, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {033a5e48-3b66-4660-b089-f45cc9b2f037}, !- Zone Air Inlet Port List
  {24818dbd-4776-48d6-9d70-ac979d553c36}, !- Zone Air Exhaust Port List
  {59d0274b-a740-4b46-8d33-da72dd263bbc}, !- Zone Air Node Name
  {20c60241-c238-45c6-ab8d-cde5b7cb5d3b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6caca4ab-de5a-4c27-9aca-55143ca48fc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8438c884-2819-44ea-a1eb-12c1b6d8961e}, !- Handle
  Node 9,                                 !- Name
  {59d0274b-a740-4b46-8d33-da72dd263bbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59d0274b-a740-4b46-8d33-da72dd263bbc}, !- Handle
  {d7c5396e-0cc5-48f8-b759-b2a7e80eb147}, !- Name
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}, !- Source Object
  11,                                     !- Outlet Port
  {8438c884-2819-44ea-a1eb-12c1b6d8961e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {033a5e48-3b66-4660-b089-f45cc9b2f037}, !- Handle
  Port List 17,                           !- Name
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}, !- HVAC Component
  {7a895221-84c7-4d2a-8c14-05b47e351167}; !- Port 1

OS:PortList,
  {24818dbd-4776-48d6-9d70-ac979d553c36}, !- Handle
  Port List 18,                           !- Name
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}; !- HVAC Component

OS:Sizing:Zone,
  {d337708a-1c71-4324-8088-e586d4fe8717}, !- Handle
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {3e7bd1a8-2d25-47b4-9b32-3d31a3a8dd40}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}, !- Thermal Zone
  {adf6528f-a600-4699-8a3d-00fc3ee311d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6caca4ab-de5a-4c27-9aca-55143ca48fc2}, !- Handle
  SecondarySchool Classroom Thermostat 3, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da007f4e-f0f9-494f-9c82-dbfde6e2c2d0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8b1f67f-2179-4f28-9978-74bf72e20035}, !- Zone Air Inlet Port List
  {8fb9330e-7b82-4cf5-bc92-6f24a363dc3a}, !- Zone Air Exhaust Port List
  {26808f1d-c8f1-430f-bb05-bdc74733279f}, !- Zone Air Node Name
  {eda4a8e9-0e81-4543-8471-998d7f7dd602}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {51d3849a-018b-4228-809c-04750ee4393a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {248acb4f-d491-4faf-8e1c-506feae128d0}, !- Handle
  Node 10,                                !- Name
  {26808f1d-c8f1-430f-bb05-bdc74733279f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26808f1d-c8f1-430f-bb05-bdc74733279f}, !- Handle
  {c6ad5337-4dd3-4912-9dfe-550ffb7926c1}, !- Name
  {da007f4e-f0f9-494f-9c82-dbfde6e2c2d0}, !- Source Object
  11,                                     !- Outlet Port
  {248acb4f-d491-4faf-8e1c-506feae128d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8b1f67f-2179-4f28-9978-74bf72e20035}, !- Handle
  Port List 19,                           !- Name
  {da007f4e-f0f9-494f-9c82-dbfde6e2c2d0}, !- HVAC Component
  {719bbef9-063e-426f-b168-4bd43678bf55}; !- Port 1

OS:PortList,
  {8fb9330e-7b82-4cf5-bc92-6f24a363dc3a}, !- Handle
  Port List 20,                           !- Name
  {da007f4e-f0f9-494f-9c82-dbfde6e2c2d0}, !- HVAC Component
  {4fc36f48-c46c-43a7-a109-ce4e1bdcd2c3}; !- Port 1

OS:Sizing:Zone,
  {ed7c7f7a-1ce0-4985-8490-576995f00eec}, !- Handle
  {da007f4e-f0f9-494f-9c82-dbfde6e2c2d0}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {abce31e6-7598-486f-94ea-4e3bf5f2e05b}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {da007f4e-f0f9-494f-9c82-dbfde6e2c2d0}, !- Thermal Zone
  {662ea2ad-f901-43ad-afcb-f623d3b6591e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4e289211-6bdd-4e15-8f99-2a0c0f5e52bc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {51d3849a-018b-4228-809c-04750ee4393a}, !- Handle
  SecondarySchool Kitchen Thermostat 1,   !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41caad99-8475-44db-9e47-ae3a15efc0fa}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {267cd500-86fc-4a93-b766-3b03bf16fd02}, !- Zone Air Inlet Port List
  {f639b6eb-7c07-4469-9264-0222fe8c8301}, !- Zone Air Exhaust Port List
  {2876a5ad-4351-47c8-b8e0-984db600a934}, !- Zone Air Node Name
  {c969f23c-acc9-4de7-b266-c6659658ad1b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7b943d1a-7b44-4827-a4f5-2f27a39c3624}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6f914dd-4c80-420f-a6cd-c8fc5c4b5487}, !- Handle
  Node 11,                                !- Name
  {2876a5ad-4351-47c8-b8e0-984db600a934}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2876a5ad-4351-47c8-b8e0-984db600a934}, !- Handle
  {a4f47dda-8bce-4284-986c-65f698eaf6f4}, !- Name
  {41caad99-8475-44db-9e47-ae3a15efc0fa}, !- Source Object
  11,                                     !- Outlet Port
  {f6f914dd-4c80-420f-a6cd-c8fc5c4b5487}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {267cd500-86fc-4a93-b766-3b03bf16fd02}, !- Handle
  Port List 21,                           !- Name
  {41caad99-8475-44db-9e47-ae3a15efc0fa}, !- HVAC Component
  {9607896d-c36c-4fee-8a42-733623fabff9}; !- Port 1

OS:PortList,
  {f639b6eb-7c07-4469-9264-0222fe8c8301}, !- Handle
  Port List 22,                           !- Name
  {41caad99-8475-44db-9e47-ae3a15efc0fa}; !- HVAC Component

OS:Sizing:Zone,
  {535d7a6c-f0d1-4da5-8f03-8d6493f635a3}, !- Handle
  {41caad99-8475-44db-9e47-ae3a15efc0fa}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2432e24e-c3a8-412e-8463-26df2beeefd8}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {41caad99-8475-44db-9e47-ae3a15efc0fa}, !- Thermal Zone
  {f9b46959-511a-49a4-ad45-c10b30d35e50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {7b943d1a-7b44-4827-a4f5-2f27a39c3624}, !- Handle
  SecondarySchool Classroom Thermostat 4, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7402c6f-b55f-4e85-b0f9-87d7c9565b97}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {24cbc3d6-77c0-4e48-aeb6-20c753cea8bb}, !- Zone Air Inlet Port List
  {c92c2bcb-2b98-444f-9f3b-f41ddd3557f1}, !- Zone Air Exhaust Port List
  {2fa011c2-4f11-4a43-84f1-8c90200c0f4c}, !- Zone Air Node Name
  {8a3e467a-3ab3-482c-b2ab-61804aafe45e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1b2cd84b-985b-4a51-b06f-8326c4fa589a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43c8b50d-b043-4a20-b5cc-63c47da9fcee}, !- Handle
  Node 12,                                !- Name
  {2fa011c2-4f11-4a43-84f1-8c90200c0f4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fa011c2-4f11-4a43-84f1-8c90200c0f4c}, !- Handle
  {29221fd6-5e12-4f6d-81db-9ab76e0e9c28}, !- Name
  {b7402c6f-b55f-4e85-b0f9-87d7c9565b97}, !- Source Object
  11,                                     !- Outlet Port
  {43c8b50d-b043-4a20-b5cc-63c47da9fcee}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {24cbc3d6-77c0-4e48-aeb6-20c753cea8bb}, !- Handle
  Port List 23,                           !- Name
  {b7402c6f-b55f-4e85-b0f9-87d7c9565b97}, !- HVAC Component
  {b25ec765-4c5d-4c8e-a601-f6b2bfdefd0c}; !- Port 1

OS:PortList,
  {c92c2bcb-2b98-444f-9f3b-f41ddd3557f1}, !- Handle
  Port List 24,                           !- Name
  {b7402c6f-b55f-4e85-b0f9-87d7c9565b97}; !- HVAC Component

OS:Sizing:Zone,
  {fcca32a8-1349-4d77-bc7a-d9046fa54233}, !- Handle
  {b7402c6f-b55f-4e85-b0f9-87d7c9565b97}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4016bbc8-6373-4130-baed-6e9ba5abb116}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b7402c6f-b55f-4e85-b0f9-87d7c9565b97}, !- Thermal Zone
  {643afacf-89af-4b3d-b3d2-e85f1729d027}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1b2cd84b-985b-4a51-b06f-8326c4fa589a}, !- Handle
  SecondarySchool Classroom Thermostat 5, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36f5cd54-343b-43d7-88f2-977077fd79f6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a650f61-2641-413c-baae-9ca33b2f70da}, !- Zone Air Inlet Port List
  {c0766266-d84a-4af8-9b80-67a16d52070d}, !- Zone Air Exhaust Port List
  {0ddc5237-5801-40ff-81cb-b03ff260aefa}, !- Zone Air Node Name
  {ff81415c-35cc-4644-a7f9-c2f30324369a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dab3965d-dd57-4da1-b1d9-f09d635edf54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {582c90f2-afbf-41c3-bb29-3c3e35f936e9}, !- Handle
  Node 13,                                !- Name
  {0ddc5237-5801-40ff-81cb-b03ff260aefa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ddc5237-5801-40ff-81cb-b03ff260aefa}, !- Handle
  {4f576ca1-62a3-487f-9108-7354c1ae5f54}, !- Name
  {36f5cd54-343b-43d7-88f2-977077fd79f6}, !- Source Object
  11,                                     !- Outlet Port
  {582c90f2-afbf-41c3-bb29-3c3e35f936e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a650f61-2641-413c-baae-9ca33b2f70da}, !- Handle
  Port List 25,                           !- Name
  {36f5cd54-343b-43d7-88f2-977077fd79f6}, !- HVAC Component
  {1a88df9c-c7e2-43dc-8ffa-db02587db34f}; !- Port 1

OS:PortList,
  {c0766266-d84a-4af8-9b80-67a16d52070d}, !- Handle
  Port List 26,                           !- Name
  {36f5cd54-343b-43d7-88f2-977077fd79f6}; !- HVAC Component

OS:Sizing:Zone,
  {753b0981-3b3e-4a98-b5f3-5535dab800ef}, !- Handle
  {36f5cd54-343b-43d7-88f2-977077fd79f6}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1bc244ed-bba5-4b21-961e-0b68705f3eca}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {36f5cd54-343b-43d7-88f2-977077fd79f6}, !- Thermal Zone
  {7855843f-8eae-4c6c-8e54-d5b0d3ceb7b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {dab3965d-dd57-4da1-b1d9-f09d635edf54}, !- Handle
  SecondarySchool Classroom Thermostat 6, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf2ab8c1-d227-436a-8888-2d0e310af385}, !- Zone Air Inlet Port List
  {36cc74ef-db70-4d21-bcbc-5c65e7d61e11}, !- Zone Air Exhaust Port List
  {9237d4c3-ecf5-4154-9011-9b26b3a598b7}, !- Zone Air Node Name
  {42861539-2780-467d-9d3b-8ca0b9fb49d7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {526f836a-46b5-4d11-9e74-fa170aeff65f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c35cc771-1005-4b0b-86b8-e348b53f6402}, !- Handle
  Node 14,                                !- Name
  {9237d4c3-ecf5-4154-9011-9b26b3a598b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9237d4c3-ecf5-4154-9011-9b26b3a598b7}, !- Handle
  {2d8dda72-9a0c-4505-ab49-06d155d3b4a5}, !- Name
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}, !- Source Object
  11,                                     !- Outlet Port
  {c35cc771-1005-4b0b-86b8-e348b53f6402}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf2ab8c1-d227-436a-8888-2d0e310af385}, !- Handle
  Port List 27,                           !- Name
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}, !- HVAC Component
  {0d03c0bf-a802-47a4-a9ec-43d7c072cb4d}; !- Port 1

OS:PortList,
  {36cc74ef-db70-4d21-bcbc-5c65e7d61e11}, !- Handle
  Port List 28,                           !- Name
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}; !- HVAC Component

OS:Sizing:Zone,
  {d828a246-7c4c-44d2-9d1e-22da604e77bc}, !- Handle
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {04dd6219-1f6a-4124-bf6b-ccd32c57fd76}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}, !- Thermal Zone
  {1fc4453b-bc79-4b21-b113-e9c921a0394d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {526f836a-46b5-4d11-9e74-fa170aeff65f}, !- Handle
  SecondarySchool Classroom Thermostat 7, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4abc364-7469-4ff6-a24f-3f5ee32ddf71}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0605de4-e35f-42eb-a831-3413c165c37a}, !- Zone Air Inlet Port List
  {11301a86-cf06-478a-b907-b6c7b2a5103b}, !- Zone Air Exhaust Port List
  {2ebf1f4b-004b-4fa6-a658-0aceef8ce1f4}, !- Zone Air Node Name
  {54d35cf7-7700-4db8-afb8-ae0592684919}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b9c03bb-6891-447b-baf7-83bdf1b48bf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c95885bb-6dbd-4e9d-b266-c70d3269a395}, !- Handle
  Node 15,                                !- Name
  {2ebf1f4b-004b-4fa6-a658-0aceef8ce1f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ebf1f4b-004b-4fa6-a658-0aceef8ce1f4}, !- Handle
  {0349574d-4eb7-4b0f-9a93-022c83c9b07e}, !- Name
  {c4abc364-7469-4ff6-a24f-3f5ee32ddf71}, !- Source Object
  11,                                     !- Outlet Port
  {c95885bb-6dbd-4e9d-b266-c70d3269a395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0605de4-e35f-42eb-a831-3413c165c37a}, !- Handle
  Port List 29,                           !- Name
  {c4abc364-7469-4ff6-a24f-3f5ee32ddf71}, !- HVAC Component
  {9c8ad413-16e1-4c43-bbae-1c16afa298dc}; !- Port 1

OS:PortList,
  {11301a86-cf06-478a-b907-b6c7b2a5103b}, !- Handle
  Port List 30,                           !- Name
  {c4abc364-7469-4ff6-a24f-3f5ee32ddf71}; !- HVAC Component

OS:Sizing:Zone,
  {5eb3f050-94b8-4566-a538-5e9f0f5cf6d9}, !- Handle
  {c4abc364-7469-4ff6-a24f-3f5ee32ddf71}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {5ef0aa57-a7f6-4020-8816-adba9a594022}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {c4abc364-7469-4ff6-a24f-3f5ee32ddf71}, !- Thermal Zone
  {cea609e6-8e10-4429-870e-2c25b9d882d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b9c03bb-6891-447b-baf7-83bdf1b48bf8}, !- Handle
  SecondarySchool Classroom Thermostat 8, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09a712a6-4380-4374-8ec8-bc2b33f1443d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1fc7d44-3431-4737-aafb-56c4bec29ac7}, !- Zone Air Inlet Port List
  {7ac8c442-327e-4b97-902c-550eae0747cf}, !- Zone Air Exhaust Port List
  {8b6ed333-054d-4e42-8c2a-0948af14d4be}, !- Zone Air Node Name
  {731b9bba-a8a6-47f4-a05c-53c64bb9177d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28968905-a71d-444b-a7d2-0c786991a216}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb2bf6ef-245a-4a06-a83b-301f1600edd7}, !- Handle
  Node 16,                                !- Name
  {8b6ed333-054d-4e42-8c2a-0948af14d4be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b6ed333-054d-4e42-8c2a-0948af14d4be}, !- Handle
  {6bf5fe14-8534-456e-aa0c-d8f36aa55e79}, !- Name
  {09a712a6-4380-4374-8ec8-bc2b33f1443d}, !- Source Object
  11,                                     !- Outlet Port
  {bb2bf6ef-245a-4a06-a83b-301f1600edd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1fc7d44-3431-4737-aafb-56c4bec29ac7}, !- Handle
  Port List 31,                           !- Name
  {09a712a6-4380-4374-8ec8-bc2b33f1443d}, !- HVAC Component
  {fec24744-f347-4dbb-9200-55a6e4c90247}; !- Port 1

OS:PortList,
  {7ac8c442-327e-4b97-902c-550eae0747cf}, !- Handle
  Port List 32,                           !- Name
  {09a712a6-4380-4374-8ec8-bc2b33f1443d}; !- HVAC Component

OS:Sizing:Zone,
  {7d6eef00-7098-4cf4-af51-963fb72d0546}, !- Handle
  {09a712a6-4380-4374-8ec8-bc2b33f1443d}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {d6d40a15-b0f4-420a-8650-2685f3358cc6}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {09a712a6-4380-4374-8ec8-bc2b33f1443d}, !- Thermal Zone
  {5a6c36f3-70c6-439e-8c62-2e4b2c81e319}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {28968905-a71d-444b-a7d2-0c786991a216}, !- Handle
  SecondarySchool Classroom Thermostat 9, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0232df4-8017-4acd-a643-57193f24bc86}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ab1aa2e-4192-44fe-9f65-ac30d52ae459}, !- Zone Air Inlet Port List
  {82e7edbd-12e4-420b-a21d-40d562ebf7c3}, !- Zone Air Exhaust Port List
  {fad2f3af-5e25-4a0b-a34a-6e0a85eafd39}, !- Zone Air Node Name
  {9629c7ad-00f4-4a05-931c-598cb0626387}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f0eced72-8969-43c8-b9fd-8492b418257c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44ec0c25-1d42-4b91-ae74-05ef2fc5402f}, !- Handle
  Node 17,                                !- Name
  {fad2f3af-5e25-4a0b-a34a-6e0a85eafd39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fad2f3af-5e25-4a0b-a34a-6e0a85eafd39}, !- Handle
  {6bf7c0e3-3717-4f43-8620-8f586a99a2b5}, !- Name
  {a0232df4-8017-4acd-a643-57193f24bc86}, !- Source Object
  11,                                     !- Outlet Port
  {44ec0c25-1d42-4b91-ae74-05ef2fc5402f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ab1aa2e-4192-44fe-9f65-ac30d52ae459}, !- Handle
  Port List 33,                           !- Name
  {a0232df4-8017-4acd-a643-57193f24bc86}, !- HVAC Component
  {24c7b082-a920-4208-8a30-1951bd8c2110}; !- Port 1

OS:PortList,
  {82e7edbd-12e4-420b-a21d-40d562ebf7c3}, !- Handle
  Port List 34,                           !- Name
  {a0232df4-8017-4acd-a643-57193f24bc86}; !- HVAC Component

OS:Sizing:Zone,
  {a79e53c3-7621-490a-8084-a80e92c2ce7d}, !- Handle
  {a0232df4-8017-4acd-a643-57193f24bc86}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {92550725-3f2a-4b43-9c71-cdf9c2634bf7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {a0232df4-8017-4acd-a643-57193f24bc86}, !- Thermal Zone
  {9fd38bc5-5b9d-4976-830d-1838af2e8df2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f0eced72-8969-43c8-b9fd-8492b418257c}, !- Handle
  SecondarySchool Classroom Thermostat 10, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {257e8159-6994-43bf-935b-4f64f9f3334c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b21591db-2098-4967-8c86-d9726fa10daf}, !- Zone Air Inlet Port List
  {a6fe9419-61ac-4e35-a7de-264b31401965}, !- Zone Air Exhaust Port List
  {7d177572-fcda-4b38-865a-86674727804a}, !- Zone Air Node Name
  {2bee8aab-b2c6-40ea-abc5-805e6156c5ce}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d23bea06-46da-463c-ae8a-8811215331c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {301eadb9-ef3d-4e75-8dac-a96e32c4ec54}, !- Handle
  Node 18,                                !- Name
  {7d177572-fcda-4b38-865a-86674727804a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7d177572-fcda-4b38-865a-86674727804a}, !- Handle
  {bbccdab0-d17a-4b49-8408-c34f6502a03f}, !- Name
  {257e8159-6994-43bf-935b-4f64f9f3334c}, !- Source Object
  11,                                     !- Outlet Port
  {301eadb9-ef3d-4e75-8dac-a96e32c4ec54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b21591db-2098-4967-8c86-d9726fa10daf}, !- Handle
  Port List 35,                           !- Name
  {257e8159-6994-43bf-935b-4f64f9f3334c}, !- HVAC Component
  {5071a1d0-f5ff-4716-9c26-57da238a3c00}; !- Port 1

OS:PortList,
  {a6fe9419-61ac-4e35-a7de-264b31401965}, !- Handle
  Port List 36,                           !- Name
  {257e8159-6994-43bf-935b-4f64f9f3334c}; !- HVAC Component

OS:Sizing:Zone,
  {24e1f18e-b51c-441a-9319-c6dd0ab9af8c}, !- Handle
  {257e8159-6994-43bf-935b-4f64f9f3334c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {ec1f8acf-bd22-4e26-bfbd-f4695500f240}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {257e8159-6994-43bf-935b-4f64f9f3334c}, !- Thermal Zone
  {8718f33e-b491-4182-8bfd-e77cd25d7266}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d23bea06-46da-463c-ae8a-8811215331c8}, !- Handle
  SecondarySchool Classroom Thermostat 11, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24828db4-44d7-47d6-ab22-632be55f891a}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be91b332-9f7e-4af7-8bb8-e463c366b85d}, !- Zone Air Inlet Port List
  {308c950f-e1ed-49df-be31-1fad995b7e3c}, !- Zone Air Exhaust Port List
  {1fa42570-d469-45b6-b3e0-8955d9887b8d}, !- Zone Air Node Name
  {ea766c6f-3d0c-47b6-8d80-10c72b66beaa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b0935b92-83ca-4dff-8dc2-e7b95a7b00bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a1f43e2-907e-41cf-8477-66d67a05f5d9}, !- Handle
  Node 19,                                !- Name
  {1fa42570-d469-45b6-b3e0-8955d9887b8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fa42570-d469-45b6-b3e0-8955d9887b8d}, !- Handle
  {8d422bb4-90c2-4a74-ad05-2385569c6123}, !- Name
  {24828db4-44d7-47d6-ab22-632be55f891a}, !- Source Object
  11,                                     !- Outlet Port
  {5a1f43e2-907e-41cf-8477-66d67a05f5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be91b332-9f7e-4af7-8bb8-e463c366b85d}, !- Handle
  Port List 37,                           !- Name
  {24828db4-44d7-47d6-ab22-632be55f891a}, !- HVAC Component
  {3e305039-c0ce-411f-b662-dfe4e63b7232}; !- Port 1

OS:PortList,
  {308c950f-e1ed-49df-be31-1fad995b7e3c}, !- Handle
  Port List 38,                           !- Name
  {24828db4-44d7-47d6-ab22-632be55f891a}; !- HVAC Component

OS:Sizing:Zone,
  {65ba1586-6bed-481f-8962-4f73295412ae}, !- Handle
  {24828db4-44d7-47d6-ab22-632be55f891a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4ead0c41-d4cb-4b63-aeaa-1d7a4104d3c4}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {24828db4-44d7-47d6-ab22-632be55f891a}, !- Thermal Zone
  {59db3f6e-0903-46fe-b51a-f05e51000f19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b0935b92-83ca-4dff-8dc2-e7b95a7b00bf}, !- Handle
  SecondarySchool Library Thermostat 1,   !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e460c1fc-c429-436d-a545-db88331c7b0b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7efd217-0a40-4a6e-bff8-76a21a14fb5b}, !- Zone Air Inlet Port List
  {f39fd429-a98e-4330-9a43-4fd111816db2}, !- Zone Air Exhaust Port List
  {c14aeba3-d2ac-4a1e-8ca6-75025342eb13}, !- Zone Air Node Name
  {d1665e0b-dc5f-494a-b790-b820d675cf05}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c717df9a-7b82-46e1-8ed3-74dac3a9693c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {412290d2-a38c-4d6c-a2f8-d13d92e83346}, !- Handle
  Node 20,                                !- Name
  {c14aeba3-d2ac-4a1e-8ca6-75025342eb13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c14aeba3-d2ac-4a1e-8ca6-75025342eb13}, !- Handle
  {dea83c1c-bf5e-4f7f-b155-fb257a3d1494}, !- Name
  {e460c1fc-c429-436d-a545-db88331c7b0b}, !- Source Object
  11,                                     !- Outlet Port
  {412290d2-a38c-4d6c-a2f8-d13d92e83346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7efd217-0a40-4a6e-bff8-76a21a14fb5b}, !- Handle
  Port List 39,                           !- Name
  {e460c1fc-c429-436d-a545-db88331c7b0b}, !- HVAC Component
  {b4574cc7-19c5-428e-9ca5-5d5582776ea4}; !- Port 1

OS:PortList,
  {f39fd429-a98e-4330-9a43-4fd111816db2}, !- Handle
  Port List 40,                           !- Name
  {e460c1fc-c429-436d-a545-db88331c7b0b}; !- HVAC Component

OS:Sizing:Zone,
  {0f420ca7-7158-4385-b665-4522b466261d}, !- Handle
  {e460c1fc-c429-436d-a545-db88331c7b0b}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {29893740-44d1-4a12-b38c-c08ab6948ed1}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {e460c1fc-c429-436d-a545-db88331c7b0b}, !- Thermal Zone
  {6b170910-b9db-41e6-b65d-a64c99e72d3b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c717df9a-7b82-46e1-8ed3-74dac3a9693c}, !- Handle
  SecondarySchool Corridor Thermostat 3,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d6c0465-44fc-4901-8b25-cb391a213e52}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00f32fdc-7d9a-45fa-88f6-50c04303856f}, !- Zone Air Inlet Port List
  {02796d76-17fd-4f20-881a-623852240437}, !- Zone Air Exhaust Port List
  {0b534fe7-6508-4982-b786-5f44b30f8156}, !- Zone Air Node Name
  {21f3ffe1-2521-444f-b735-ac4c317b447c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3d7c27c9-fce8-4806-8052-da0d910f0585}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b969aee-5766-4a1c-8c09-1dbc8e35447d}, !- Handle
  Node 21,                                !- Name
  {0b534fe7-6508-4982-b786-5f44b30f8156}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b534fe7-6508-4982-b786-5f44b30f8156}, !- Handle
  {569b3dae-32b0-4406-9ec1-bc5c1338a2ee}, !- Name
  {2d6c0465-44fc-4901-8b25-cb391a213e52}, !- Source Object
  11,                                     !- Outlet Port
  {2b969aee-5766-4a1c-8c09-1dbc8e35447d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00f32fdc-7d9a-45fa-88f6-50c04303856f}, !- Handle
  Port List 41,                           !- Name
  {2d6c0465-44fc-4901-8b25-cb391a213e52}, !- HVAC Component
  {4fb333ac-1746-40fe-8d6e-f9381aec9be3}; !- Port 1

OS:PortList,
  {02796d76-17fd-4f20-881a-623852240437}, !- Handle
  Port List 42,                           !- Name
  {2d6c0465-44fc-4901-8b25-cb391a213e52}; !- HVAC Component

OS:Sizing:Zone,
  {9c27b47b-c8a1-4b00-b09a-1775cc6b264f}, !- Handle
  {2d6c0465-44fc-4901-8b25-cb391a213e52}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {db256e3f-dbd0-45b8-9836-30bd1b6a2d56}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2d6c0465-44fc-4901-8b25-cb391a213e52}, !- Thermal Zone
  {e9886882-0bdd-44dc-808f-78acd7cf68da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {3d7c27c9-fce8-4806-8052-da0d910f0585}, !- Handle
  SecondarySchool Classroom Thermostat 12, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39bb9a7c-058c-4f18-a4a2-75e03184866b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {08f606bf-439e-4563-891f-9b25fceaf323}, !- Zone Air Inlet Port List
  {4c3895ae-3e1e-44ec-8921-84c58d29ecab}, !- Zone Air Exhaust Port List
  {d522d4ee-b9e3-4c39-afd2-0261ee320db6}, !- Zone Air Node Name
  {76b47d60-7122-4999-9b7b-380d5b9577b5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a7d7f03-221d-4314-8cbd-3d5a9a49dc2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03574a53-0e0e-480c-9d10-cb0740a32971}, !- Handle
  Node 22,                                !- Name
  {d522d4ee-b9e3-4c39-afd2-0261ee320db6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d522d4ee-b9e3-4c39-afd2-0261ee320db6}, !- Handle
  {ea1b1c34-4144-40f6-8c9d-226e4b6f6670}, !- Name
  {39bb9a7c-058c-4f18-a4a2-75e03184866b}, !- Source Object
  11,                                     !- Outlet Port
  {03574a53-0e0e-480c-9d10-cb0740a32971}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {08f606bf-439e-4563-891f-9b25fceaf323}, !- Handle
  Port List 43,                           !- Name
  {39bb9a7c-058c-4f18-a4a2-75e03184866b}, !- HVAC Component
  {fcf09df8-3b42-4325-8ecd-1be4f6f1f001}; !- Port 1

OS:PortList,
  {4c3895ae-3e1e-44ec-8921-84c58d29ecab}, !- Handle
  Port List 44,                           !- Name
  {39bb9a7c-058c-4f18-a4a2-75e03184866b}; !- HVAC Component

OS:Sizing:Zone,
  {57364e9d-1bac-4ca3-afb3-f772c6b26279}, !- Handle
  {39bb9a7c-058c-4f18-a4a2-75e03184866b}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {20468d35-8f2f-4bef-8179-58a3dfbb68d1}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {39bb9a7c-058c-4f18-a4a2-75e03184866b}, !- Thermal Zone
  {8ed34bfb-d3fd-4ae3-a7cd-dbf7f5db2337}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8a7d7f03-221d-4314-8cbd-3d5a9a49dc2d}, !- Handle
  SecondarySchool Classroom Thermostat 13, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42917114-61c4-4ec3-b859-fd25c380e90e}, !- Zone Air Inlet Port List
  {ef69105a-8cd5-4ea2-9382-6b292add58f9}, !- Zone Air Exhaust Port List
  {4c9deecb-1766-436b-b8ec-a637383a766e}, !- Zone Air Node Name
  {83a1db0c-8166-487e-896b-bcb652e67f42}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {757a8374-6682-4319-9dd2-197955fff54d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c1468b5f-29e0-4961-814e-a074291306f7}, !- Handle
  Node 23,                                !- Name
  {4c9deecb-1766-436b-b8ec-a637383a766e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c9deecb-1766-436b-b8ec-a637383a766e}, !- Handle
  {4aa0092e-0373-43f0-95df-6d01689965ab}, !- Name
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}, !- Source Object
  11,                                     !- Outlet Port
  {c1468b5f-29e0-4961-814e-a074291306f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42917114-61c4-4ec3-b859-fd25c380e90e}, !- Handle
  Port List 45,                           !- Name
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}, !- HVAC Component
  {2f8f0315-fd8e-4f69-9d40-e0660573f271}; !- Port 1

OS:PortList,
  {ef69105a-8cd5-4ea2-9382-6b292add58f9}, !- Handle
  Port List 46,                           !- Name
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}; !- HVAC Component

OS:Sizing:Zone,
  {1cc783a5-e0b6-4bac-b596-e56b1aecf7b9}, !- Handle
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {0fc7223f-092b-4f4e-b6a6-38e4d7d157e4}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}, !- Thermal Zone
  {37e0b1a5-2720-4c82-8f98-6a33a67d1911}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {757a8374-6682-4319-9dd2-197955fff54d}, !- Handle
  SecondarySchool Corridor Thermostat 4,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d9b3cd7f-39cf-4d43-8959-3e60da0cd7c7}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea3c1067-e77f-49e1-a303-0013b3d33a43}, !- Zone Air Inlet Port List
  {98359a8a-e17f-4033-af60-10b05984c7e1}, !- Zone Air Exhaust Port List
  {2cd29cde-0870-4a1c-916e-797d8806f7ce}, !- Zone Air Node Name
  {f3d5c3e7-d2d1-4625-af7d-29d3f112cdac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d61a6d7b-ebe6-4fad-985b-66f69ea3074a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15cd7fbd-c6c2-4347-9e05-96547713ae22}, !- Handle
  Node 24,                                !- Name
  {2cd29cde-0870-4a1c-916e-797d8806f7ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2cd29cde-0870-4a1c-916e-797d8806f7ce}, !- Handle
