  {48f67277-faf9-452b-a2e1-048ed69d5aca}, !- Name
  {d9b3cd7f-39cf-4d43-8959-3e60da0cd7c7}, !- Source Object
  11,                                     !- Outlet Port
  {15cd7fbd-c6c2-4347-9e05-96547713ae22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea3c1067-e77f-49e1-a303-0013b3d33a43}, !- Handle
  Port List 47,                           !- Name
  {d9b3cd7f-39cf-4d43-8959-3e60da0cd7c7}, !- HVAC Component
  {a3dd4647-2b13-4045-be1c-2ada72588751}; !- Port 1

OS:PortList,
  {98359a8a-e17f-4033-af60-10b05984c7e1}, !- Handle
  Port List 48,                           !- Name
  {d9b3cd7f-39cf-4d43-8959-3e60da0cd7c7}; !- HVAC Component

OS:Sizing:Zone,
  {c2164d8d-d451-4953-b5a9-02c32cc3981c}, !- Handle
  {d9b3cd7f-39cf-4d43-8959-3e60da0cd7c7}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {15457798-9823-4f57-8039-a7843419adf4}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {d9b3cd7f-39cf-4d43-8959-3e60da0cd7c7}, !- Thermal Zone
  {18163535-f1a9-4ef2-904c-1d84bb8ad5ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d61a6d7b-ebe6-4fad-985b-66f69ea3074a}, !- Handle
  SecondarySchool Office Thermostat 1,    !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac8a590f-60e3-46ce-af6c-32f4fbb96ef2}, !- Zone Air Inlet Port List
  {c3c4ff00-cd47-49ff-8ead-615bfe6137e7}, !- Zone Air Exhaust Port List
  {4d8f16c9-8405-475e-b871-3d6a8df1da15}, !- Zone Air Node Name
  {3a8c27bd-49ac-4fd5-8ede-ad1d46a1950a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b41551d0-81b9-4355-b645-ca79de09926a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c8e52b0-3d15-4ddc-a1ac-0ce30031509d}, !- Handle
  Node 25,                                !- Name
  {4d8f16c9-8405-475e-b871-3d6a8df1da15}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d8f16c9-8405-475e-b871-3d6a8df1da15}, !- Handle
  {2a269223-0412-4100-a1f3-4c488386d60e}, !- Name
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}, !- Source Object
  11,                                     !- Outlet Port
  {0c8e52b0-3d15-4ddc-a1ac-0ce30031509d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac8a590f-60e3-46ce-af6c-32f4fbb96ef2}, !- Handle
  Port List 49,                           !- Name
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}, !- HVAC Component
  {1f6edd53-434a-4912-9454-351875e8931f}; !- Port 1

OS:PortList,
  {c3c4ff00-cd47-49ff-8ead-615bfe6137e7}, !- Handle
  Port List 50,                           !- Name
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}; !- HVAC Component

OS:Sizing:Zone,
  {7cd7c0a8-3d04-4600-8696-60777e684b6a}, !- Handle
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {c1e53b14-0200-484e-83d5-c1adc4bb0467}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}, !- Thermal Zone
  {0fc305a4-86d2-43c2-8873-13143ac85a42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b41551d0-81b9-4355-b645-ca79de09926a}, !- Handle
  SecondarySchool Classroom Thermostat 14, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86ea0afd-5e42-4c46-9b21-63d69ca1e440}, !- Zone Air Inlet Port List
  {f48825df-5398-44b6-abcb-be41b9fa73a5}, !- Zone Air Exhaust Port List
  {c0e86bd0-bf12-4f14-968e-a5cb23dd4afd}, !- Zone Air Node Name
  {9dc310b3-838e-43ab-8a31-faa564f3f1ef}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c0539b77-d437-45a1-8c40-c8f595df8847}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2c256648-00f9-4042-9a42-761f4e26378b}, !- Handle
  Node 26,                                !- Name
  {c0e86bd0-bf12-4f14-968e-a5cb23dd4afd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0e86bd0-bf12-4f14-968e-a5cb23dd4afd}, !- Handle
  {725ad42b-e7f7-40ac-9c8a-a3ffd5240fd7}, !- Name
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}, !- Source Object
  11,                                     !- Outlet Port
  {2c256648-00f9-4042-9a42-761f4e26378b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86ea0afd-5e42-4c46-9b21-63d69ca1e440}, !- Handle
  Port List 51,                           !- Name
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}, !- HVAC Component
  {dfd398a9-5886-46b1-85d9-4d9bad59ecb1}; !- Port 1

OS:PortList,
  {f48825df-5398-44b6-abcb-be41b9fa73a5}, !- Handle
  Port List 52,                           !- Name
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}; !- HVAC Component

OS:Sizing:Zone,
  {1100c564-130a-4f19-9b8e-3da8751ce1cc}, !- Handle
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a1be827a-9abd-4976-acdc-f3c70f69a00d}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}, !- Thermal Zone
  {b1b1422a-9095-4671-986f-fc94bfe922cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {c0539b77-d437-45a1-8c40-c8f595df8847}, !- Handle
  SecondarySchool Classroom Thermostat 15, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54b58d81-3c07-4c69-8edf-d7598753bce1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e96423c-1ddf-4b2a-a4cf-2d02da13f7a9}, !- Zone Air Inlet Port List
  {ecfbdb72-7dd1-445e-a4ea-b13e604678e3}, !- Zone Air Exhaust Port List
  {3a02dd1c-7008-4390-9e9f-3091c479490f}, !- Zone Air Node Name
  {84fe3d42-6216-48ad-a9b1-88e1b2a4c2f7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d549f290-afbe-4a58-9f3e-058b1d3bc17a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {872c8f6b-dfc3-4a67-b26b-fa4c505d14f5}, !- Handle
  Node 27,                                !- Name
  {3a02dd1c-7008-4390-9e9f-3091c479490f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a02dd1c-7008-4390-9e9f-3091c479490f}, !- Handle
  {2bdf21b7-beaf-418d-b3da-79ea39ade7b4}, !- Name
  {54b58d81-3c07-4c69-8edf-d7598753bce1}, !- Source Object
  11,                                     !- Outlet Port
  {872c8f6b-dfc3-4a67-b26b-fa4c505d14f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e96423c-1ddf-4b2a-a4cf-2d02da13f7a9}, !- Handle
  Port List 53,                           !- Name
  {54b58d81-3c07-4c69-8edf-d7598753bce1}, !- HVAC Component
  {d79b9249-c00f-48dd-8f1a-b79f0ddd0b96}; !- Port 1

OS:PortList,
  {ecfbdb72-7dd1-445e-a4ea-b13e604678e3}, !- Handle
  Port List 54,                           !- Name
  {54b58d81-3c07-4c69-8edf-d7598753bce1}; !- HVAC Component

OS:Sizing:Zone,
  {2499aa01-461b-4c78-ac00-afeb5a5581fc}, !- Handle
  {54b58d81-3c07-4c69-8edf-d7598753bce1}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f80ef9f9-464e-4230-8a04-4089661c79b3}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {54b58d81-3c07-4c69-8edf-d7598753bce1}, !- Thermal Zone
  {9249be11-f9ce-44bb-b401-577c3c5f8292}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d549f290-afbe-4a58-9f3e-058b1d3bc17a}, !- Handle
  SecondarySchool Classroom Thermostat 16, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3221468d-f27b-4c08-a90e-bfb2ed381c32}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fafc2d87-3c16-4430-8ca8-d9f2123a9161}, !- Zone Air Inlet Port List
  {c680cf6b-9026-4639-8e4e-8be4a7748e6d}, !- Zone Air Exhaust Port List
  {c01a0e2e-b5fb-4b2e-bce1-ff4c3415f3a4}, !- Zone Air Node Name
  {498aee9b-c9e3-4fc7-87bb-63d455a3e50b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d26f8bba-4c54-4e48-9cac-d5a4c1591da8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdef6611-d08c-46f4-a281-31570ca6c0c4}, !- Handle
  Node 28,                                !- Name
  {c01a0e2e-b5fb-4b2e-bce1-ff4c3415f3a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c01a0e2e-b5fb-4b2e-bce1-ff4c3415f3a4}, !- Handle
  {dbc774c7-2406-493f-861f-cd6ec5f5f545}, !- Name
  {3221468d-f27b-4c08-a90e-bfb2ed381c32}, !- Source Object
  11,                                     !- Outlet Port
  {cdef6611-d08c-46f4-a281-31570ca6c0c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fafc2d87-3c16-4430-8ca8-d9f2123a9161}, !- Handle
  Port List 55,                           !- Name
  {3221468d-f27b-4c08-a90e-bfb2ed381c32}, !- HVAC Component
  {f6106208-f302-418e-ac22-cb8f848f3114}; !- Port 1

OS:PortList,
  {c680cf6b-9026-4639-8e4e-8be4a7748e6d}, !- Handle
  Port List 56,                           !- Name
  {3221468d-f27b-4c08-a90e-bfb2ed381c32}; !- HVAC Component

OS:Sizing:Zone,
  {db8a3269-3cc7-4a2a-8fd9-d2163b01d059}, !- Handle
  {3221468d-f27b-4c08-a90e-bfb2ed381c32}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {81b42643-30db-4cd5-977c-77c972d4cf7c}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {3221468d-f27b-4c08-a90e-bfb2ed381c32}, !- Thermal Zone
  {daf54100-ffb1-4748-a4d2-32f75dad4807}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d26f8bba-4c54-4e48-9cac-d5a4c1591da8}, !- Handle
  SecondarySchool Classroom Thermostat 17, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2578f40b-a977-49bf-9c52-4f2a0ceaec87}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5e6e1b1-7eb2-4982-8543-8ec128f2d630}, !- Zone Air Inlet Port List
  {918cdb54-59f1-43d6-9e40-a92533cb9954}, !- Zone Air Exhaust Port List
  {63d04a2e-caf4-486f-ab26-151b81841adc}, !- Zone Air Node Name
  {3675f8b5-e5a0-444f-b5e8-fa417b078e22}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5bb3de0b-0d1a-42a3-b578-84055478e906}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0be8bcb-efa4-461f-957a-2ef34654ec8a}, !- Handle
  Node 29,                                !- Name
  {63d04a2e-caf4-486f-ab26-151b81841adc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63d04a2e-caf4-486f-ab26-151b81841adc}, !- Handle
  {92e95548-febd-450e-917e-f78416371e23}, !- Name
  {2578f40b-a977-49bf-9c52-4f2a0ceaec87}, !- Source Object
  11,                                     !- Outlet Port
  {e0be8bcb-efa4-461f-957a-2ef34654ec8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5e6e1b1-7eb2-4982-8543-8ec128f2d630}, !- Handle
  Port List 57,                           !- Name
  {2578f40b-a977-49bf-9c52-4f2a0ceaec87}, !- HVAC Component
  {ff88f104-5903-4071-a91e-f51f53b74f83}; !- Port 1

OS:PortList,
  {918cdb54-59f1-43d6-9e40-a92533cb9954}, !- Handle
  Port List 58,                           !- Name
  {2578f40b-a977-49bf-9c52-4f2a0ceaec87}, !- HVAC Component
  {871c83a2-85ef-49db-997a-c5a0d6f8305f}; !- Port 1

OS:Sizing:Zone,
  {391f0fd9-7966-415b-a709-593c24eb08f5}, !- Handle
  {2578f40b-a977-49bf-9c52-4f2a0ceaec87}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {23d169d7-6cc8-4f0f-bc3f-095c4093a38a}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {2578f40b-a977-49bf-9c52-4f2a0ceaec87}, !- Thermal Zone
  {544ecc3d-173b-4d00-9178-bc81e42903f5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bef6d179-31c7-4fe4-8276-dd6962c474f3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {5bb3de0b-0d1a-42a3-b578-84055478e906}, !- Handle
  SecondarySchool Restroom Thermostat 2,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b933a52b-1076-4836-9059-93062d77c1b9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b94bc231-87a2-4a34-9024-af59d6af9134}, !- Zone Air Inlet Port List
  {02ea62d9-1ae1-45a0-a000-8e34e9e972a5}, !- Zone Air Exhaust Port List
  {fe4c1be2-c3c5-419f-9cd5-7cf00f2b5379}, !- Zone Air Node Name
  {6d6660fb-486c-4b46-9c33-b383c7a57311}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e217c54e-d3d4-44ce-a558-531a0f97d87e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ccd2d52-72f5-43b0-9cab-cfb71d8dd7db}, !- Handle
  Node 30,                                !- Name
  {fe4c1be2-c3c5-419f-9cd5-7cf00f2b5379}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe4c1be2-c3c5-419f-9cd5-7cf00f2b5379}, !- Handle
  {4214439c-dcac-4c9a-ace4-269b55bac568}, !- Name
  {b933a52b-1076-4836-9059-93062d77c1b9}, !- Source Object
  11,                                     !- Outlet Port
  {3ccd2d52-72f5-43b0-9cab-cfb71d8dd7db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b94bc231-87a2-4a34-9024-af59d6af9134}, !- Handle
  Port List 59,                           !- Name
  {b933a52b-1076-4836-9059-93062d77c1b9}, !- HVAC Component
  {60c07305-feb0-4569-8611-e8b3ba2f567a}; !- Port 1

OS:PortList,
  {02ea62d9-1ae1-45a0-a000-8e34e9e972a5}, !- Handle
  Port List 60,                           !- Name
  {b933a52b-1076-4836-9059-93062d77c1b9}; !- HVAC Component

OS:Sizing:Zone,
  {ba37bd21-7f25-4be9-b3f7-c2c0c6e0164b}, !- Handle
  {b933a52b-1076-4836-9059-93062d77c1b9}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {e115d950-4b15-4648-9036-75f2630898fa}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {b933a52b-1076-4836-9059-93062d77c1b9}, !- Thermal Zone
  {d775b4b1-5d7b-4570-ac08-b8c4101c6794}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e217c54e-d3d4-44ce-a558-531a0f97d87e}, !- Handle
  SecondarySchool Classroom Thermostat 18, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c6536523-cd43-47de-bbc6-3708bedfa435}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {722a3974-b401-44e0-9681-704d99ed78ec}, !- Zone Air Inlet Port List
  {26bde438-7eb8-4aff-b15a-e82e293fbc57}, !- Zone Air Exhaust Port List
  {8e58a4ee-aeec-430f-9acd-146c6b66364a}, !- Zone Air Node Name
  {b9eb4113-b60c-4811-a0d3-4bd412218f59}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6db901e4-0c3f-40e0-8df5-d6a25bf692d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01b29fa5-372a-42a3-bc72-531c58d4e1f3}, !- Handle
  Node 31,                                !- Name
  {8e58a4ee-aeec-430f-9acd-146c6b66364a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e58a4ee-aeec-430f-9acd-146c6b66364a}, !- Handle
  {a50f4603-0d89-4052-a236-3b0cbed4f7cd}, !- Name
  {c6536523-cd43-47de-bbc6-3708bedfa435}, !- Source Object
  11,                                     !- Outlet Port
  {01b29fa5-372a-42a3-bc72-531c58d4e1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {722a3974-b401-44e0-9681-704d99ed78ec}, !- Handle
  Port List 61,                           !- Name
  {c6536523-cd43-47de-bbc6-3708bedfa435}, !- HVAC Component
  {b055faca-5cb0-4480-884d-214ec72b72a2}; !- Port 1

OS:PortList,
  {26bde438-7eb8-4aff-b15a-e82e293fbc57}, !- Handle
  Port List 62,                           !- Name
  {c6536523-cd43-47de-bbc6-3708bedfa435}; !- HVAC Component

OS:Sizing:Zone,
  {02b0e1b2-a7d4-4448-8d81-605201a5e500}, !- Handle
  {c6536523-cd43-47de-bbc6-3708bedfa435}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {587c00bd-2f29-4a4e-a42e-d5aa35742463}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {c6536523-cd43-47de-bbc6-3708bedfa435}, !- Thermal Zone
  {1b5be0c4-f1fd-4169-991f-76142756ba88}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {6db901e4-0c3f-40e0-8df5-d6a25bf692d3}, !- Handle
  SecondarySchool Corridor Thermostat 5,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93365f77-7737-4f79-bddf-04028abae4cb}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c11b67d-cc2c-436b-8f54-363c0dcf345f}, !- Zone Air Inlet Port List
  {7c648293-266c-46ee-8240-2578e14ec100}, !- Zone Air Exhaust Port List
  {e37404d7-7b98-4629-87b7-8e538667a0bf}, !- Zone Air Node Name
  {26072f13-6041-4c3d-938c-78d2b7e6d6b0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6549018-e2bc-4094-81b6-f6e4224b3079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42672b84-40d1-49b2-8a1f-f1f28ed445bc}, !- Handle
  Node 32,                                !- Name
  {e37404d7-7b98-4629-87b7-8e538667a0bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e37404d7-7b98-4629-87b7-8e538667a0bf}, !- Handle
  {c215877f-f66f-4680-9e2d-045fd7f668d0}, !- Name
  {93365f77-7737-4f79-bddf-04028abae4cb}, !- Source Object
  11,                                     !- Outlet Port
  {42672b84-40d1-49b2-8a1f-f1f28ed445bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c11b67d-cc2c-436b-8f54-363c0dcf345f}, !- Handle
  Port List 63,                           !- Name
  {93365f77-7737-4f79-bddf-04028abae4cb}, !- HVAC Component
  {6b43afaa-ed53-4b3d-947a-861c09ae0ace}; !- Port 1

OS:PortList,
  {7c648293-266c-46ee-8240-2578e14ec100}, !- Handle
  Port List 64,                           !- Name
  {93365f77-7737-4f79-bddf-04028abae4cb}; !- HVAC Component

OS:Sizing:Zone,
  {7d1f1fd5-ad5b-4691-b75d-27276014afd0}, !- Handle
  {93365f77-7737-4f79-bddf-04028abae4cb}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {9438f8f6-3af0-4478-beaa-eaa5f02d173c}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {93365f77-7737-4f79-bddf-04028abae4cb}, !- Thermal Zone
  {84091811-a6dd-497b-a7af-5827d39fcbb5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6549018-e2bc-4094-81b6-f6e4224b3079}, !- Handle
  SecondarySchool Classroom Thermostat 19, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8b4b2d28-d2b7-4521-820b-e2515a109343}, !- Zone Air Inlet Port List
  {a471e460-c603-4194-9a41-ea0b30572724}, !- Zone Air Exhaust Port List
  {3bd8e0ec-3f26-465a-9f3e-648ad813732b}, !- Zone Air Node Name
  {594774ee-0160-4a9d-8c18-64692c01de37}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd1ca22c-ca57-4b28-b2b1-cdc21145d555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3ec6f6f-08ac-4f83-800a-b65b7ffa8722}, !- Handle
  Node 33,                                !- Name
  {3bd8e0ec-3f26-465a-9f3e-648ad813732b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bd8e0ec-3f26-465a-9f3e-648ad813732b}, !- Handle
  {a9276f60-2fbb-4b2a-9c17-f664ec81f553}, !- Name
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}, !- Source Object
  11,                                     !- Outlet Port
  {f3ec6f6f-08ac-4f83-800a-b65b7ffa8722}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8b4b2d28-d2b7-4521-820b-e2515a109343}, !- Handle
  Port List 65,                           !- Name
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}, !- HVAC Component
  {f2b4e637-20ac-4490-a478-4c2ad8484a65}; !- Port 1

OS:PortList,
  {a471e460-c603-4194-9a41-ea0b30572724}, !- Handle
  Port List 66,                           !- Name
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}; !- HVAC Component

OS:Sizing:Zone,
  {174a934e-2f3d-4411-8d9d-129a39580278}, !- Handle
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {541278cf-04ec-4f50-8fa7-5d4b21e7756c}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}, !- Thermal Zone
  {b333f0d0-cee6-49a0-bd23-8d7c0effd4ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {cd1ca22c-ca57-4b28-b2b1-cdc21145d555}, !- Handle
  SecondarySchool Classroom Thermostat 20, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ea573e9-a0c3-4def-b3cf-d11d13760e3f}, !- Zone Air Inlet Port List
  {fad24b18-e3ea-4c8f-bed0-8093b112273f}, !- Zone Air Exhaust Port List
  {9ed23777-877f-4f9d-b8dc-44348323f9ba}, !- Zone Air Node Name
  {9e8e7c71-7db6-40d4-a001-f8ec441aedae}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6966517-ab56-4cb5-a7d0-c5ac84166648}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f9c365f-3258-4b5f-b2ae-cfb6a578e71d}, !- Handle
  Node 34,                                !- Name
  {9ed23777-877f-4f9d-b8dc-44348323f9ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ed23777-877f-4f9d-b8dc-44348323f9ba}, !- Handle
  {6de9809f-fd90-431c-9008-23484ea11a7c}, !- Name
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}, !- Source Object
  11,                                     !- Outlet Port
  {9f9c365f-3258-4b5f-b2ae-cfb6a578e71d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ea573e9-a0c3-4def-b3cf-d11d13760e3f}, !- Handle
  Port List 67,                           !- Name
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}, !- HVAC Component
  {fcd33496-043b-477d-94c5-c13f3245398a}; !- Port 1

OS:PortList,
  {fad24b18-e3ea-4c8f-bed0-8093b112273f}, !- Handle
  Port List 68,                           !- Name
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}; !- HVAC Component

OS:Sizing:Zone,
  {97757da7-d557-4955-8cd0-3f13e89663cd}, !- Handle
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {bb0c6fb4-9c83-41a3-9863-68698d1cddc6}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}, !- Thermal Zone
  {91ab3a6e-8341-4abc-8e7c-bf8f1267a05c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a6966517-ab56-4cb5-a7d0-c5ac84166648}, !- Handle
  SecondarySchool Corridor Thermostat 6,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5ba6850-0147-4a8c-ad8f-798fc1208fb6}, !- Handle
  Lobby_ZN_1_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d6a43b0-4e35-4382-a7c1-f034275fa34b}, !- Zone Air Inlet Port List
  {ca6ec661-384d-497e-9ed6-d01f4f63ea82}, !- Zone Air Exhaust Port List
  {a85df4da-f28f-4762-b83d-c1709942c5ca}, !- Zone Air Node Name
  {372fdad5-45d3-4076-843d-b4a50bd14d5c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2685a8c-9b8f-4cd6-b732-a38f1cdc575d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04c99db1-f6ad-46cf-a474-b1bd5eb08ad9}, !- Handle
  Node 35,                                !- Name
  {a85df4da-f28f-4762-b83d-c1709942c5ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a85df4da-f28f-4762-b83d-c1709942c5ca}, !- Handle
  {7250dd1d-7b08-41b3-b93b-6a30ce79ea97}, !- Name
  {a5ba6850-0147-4a8c-ad8f-798fc1208fb6}, !- Source Object
  11,                                     !- Outlet Port
  {04c99db1-f6ad-46cf-a474-b1bd5eb08ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d6a43b0-4e35-4382-a7c1-f034275fa34b}, !- Handle
  Port List 69,                           !- Name
  {a5ba6850-0147-4a8c-ad8f-798fc1208fb6}, !- HVAC Component
  {1c7ad60a-e9b9-4f6c-a174-f43ae45715c2}; !- Port 1

OS:PortList,
  {ca6ec661-384d-497e-9ed6-d01f4f63ea82}, !- Handle
  Port List 70,                           !- Name
  {a5ba6850-0147-4a8c-ad8f-798fc1208fb6}; !- HVAC Component

OS:Sizing:Zone,
  {37c57110-0c8b-4e1c-b09a-7e1fa0771a55}, !- Handle
  {a5ba6850-0147-4a8c-ad8f-798fc1208fb6}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {02f5962f-02b7-4102-a556-060bd560f00f}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {a5ba6850-0147-4a8c-ad8f-798fc1208fb6}, !- Thermal Zone
  {122edf9b-e789-49bd-ab5f-323736bd34c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2685a8c-9b8f-4cd6-b732-a38f1cdc575d}, !- Handle
  SecondarySchool Lobby Thermostat 1,     !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c72687c4-0e03-4958-b041-6e35af489eb5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1db0bdbf-2bfc-4f20-8908-b2bd3df70322}, !- Zone Air Inlet Port List
  {e9d0b6e8-168f-4f6d-ae1b-3b50487f6ca6}, !- Zone Air Exhaust Port List
  {b49274b9-99e6-46a6-abd6-ce88a6281f92}, !- Zone Air Node Name
  {2c80f0e9-019c-43a0-994b-c99b894c486a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09f8c0ff-4503-4a0f-91ec-e7c98383352b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32edd5bc-046a-467d-a08d-f9b2084ca0e1}, !- Handle
  Node 36,                                !- Name
  {b49274b9-99e6-46a6-abd6-ce88a6281f92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b49274b9-99e6-46a6-abd6-ce88a6281f92}, !- Handle
  {01721ce4-3c5f-4269-bfb6-d3b317a2bea4}, !- Name
  {c72687c4-0e03-4958-b041-6e35af489eb5}, !- Source Object
  11,                                     !- Outlet Port
  {32edd5bc-046a-467d-a08d-f9b2084ca0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1db0bdbf-2bfc-4f20-8908-b2bd3df70322}, !- Handle
  Port List 71,                           !- Name
  {c72687c4-0e03-4958-b041-6e35af489eb5}, !- HVAC Component
  {ca791978-8cc0-4583-953c-0931f4bff442}; !- Port 1

OS:PortList,
  {e9d0b6e8-168f-4f6d-ae1b-3b50487f6ca6}, !- Handle
  Port List 72,                           !- Name
  {c72687c4-0e03-4958-b041-6e35af489eb5}; !- HVAC Component

OS:Sizing:Zone,
  {e8124652-1ee8-4c51-9f1e-d898bb502ca9}, !- Handle
  {c72687c4-0e03-4958-b041-6e35af489eb5}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a879e2b4-64eb-48d3-909c-e442b23af70c}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {c72687c4-0e03-4958-b041-6e35af489eb5}, !- Thermal Zone
  {83afb24f-bba8-448b-8383-ad151a5e4a2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {09f8c0ff-4503-4a0f-91ec-e7c98383352b}, !- Handle
  SecondarySchool Classroom Thermostat 21, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f2ea063b-2a27-4fcf-8a9d-a6822713c3f3}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f7c67d4-a5dc-4cea-ade7-27fd04c101fe}, !- Zone Air Inlet Port List
  {6a10e3e0-899b-48bc-b231-a37eaf385508}, !- Zone Air Exhaust Port List
  {95dcfc53-f3f7-4691-abb1-deb6da1402dc}, !- Zone Air Node Name
  {993733de-9faf-47fb-b860-7f154563b3fe}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b743c54a-bc66-4841-a783-d149a867558f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f7c1ba3-4d1d-42f3-87fb-45e3a1294ccb}, !- Handle
  Node 37,                                !- Name
  {95dcfc53-f3f7-4691-abb1-deb6da1402dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95dcfc53-f3f7-4691-abb1-deb6da1402dc}, !- Handle
  {431cb3fe-af75-4948-b82d-3e58ad24de59}, !- Name
  {f2ea063b-2a27-4fcf-8a9d-a6822713c3f3}, !- Source Object
  11,                                     !- Outlet Port
  {4f7c1ba3-4d1d-42f3-87fb-45e3a1294ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f7c67d4-a5dc-4cea-ade7-27fd04c101fe}, !- Handle
  Port List 73,                           !- Name
  {f2ea063b-2a27-4fcf-8a9d-a6822713c3f3}, !- HVAC Component
  {9f00b594-afb8-4b27-8499-5fee01eb4a90}; !- Port 1

OS:PortList,
  {6a10e3e0-899b-48bc-b231-a37eaf385508}, !- Handle
  Port List 74,                           !- Name
  {f2ea063b-2a27-4fcf-8a9d-a6822713c3f3}; !- HVAC Component

OS:Sizing:Zone,
  {c55e9ac3-af74-4b23-88cc-531223ab305b}, !- Handle
  {f2ea063b-2a27-4fcf-8a9d-a6822713c3f3}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {a9bb4bc2-8bda-4f84-9130-7b2c8142ac8a}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {f2ea063b-2a27-4fcf-8a9d-a6822713c3f3}, !- Thermal Zone
  {205cd5a9-d730-47e2-9a0a-f2b9c57c250e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b743c54a-bc66-4841-a783-d149a867558f}, !- Handle
  SecondarySchool Mechanical Thermostat 2, !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f55f79e-4300-462e-a2ff-200ba73b514f}, !- Zone Air Inlet Port List
  {9ed48cdf-1455-4c32-8e59-ab0111f9006e}, !- Zone Air Exhaust Port List
  {7dd4a45c-cf5b-4be6-b33a-69389e8b3a22}, !- Zone Air Node Name
  {f01feb71-3c84-4faa-8b5c-54588d2df70d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e1f56aec-5e6f-4f62-bd1f-74fac1a46d5b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13891a05-6201-4369-a80f-a8f19aa43f45}, !- Handle
  Node 38,                                !- Name
  {7dd4a45c-cf5b-4be6-b33a-69389e8b3a22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7dd4a45c-cf5b-4be6-b33a-69389e8b3a22}, !- Handle
  {8712acde-734e-454e-a33c-3a489700df50}, !- Name
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}, !- Source Object
  11,                                     !- Outlet Port
  {13891a05-6201-4369-a80f-a8f19aa43f45}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f55f79e-4300-462e-a2ff-200ba73b514f}, !- Handle
  Port List 75,                           !- Name
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}, !- HVAC Component
  {48fdd25e-8581-4c6a-8dae-157ab840cec5}; !- Port 1

OS:PortList,
  {9ed48cdf-1455-4c32-8e59-ab0111f9006e}, !- Handle
  Port List 76,                           !- Name
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}; !- HVAC Component

OS:Sizing:Zone,
  {95ff9675-764d-4f70-9b50-0d54df1b61cd}, !- Handle
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f14c82b2-19a5-4a42-979a-8a4fdb3742fd}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}, !- Thermal Zone
  {494d2d8d-bafd-4ddd-b53f-dbc62c9b0b93}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {e1f56aec-5e6f-4f62-bd1f-74fac1a46d5b}, !- Handle
  SecondarySchool Classroom Thermostat 22, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f06b0c5d-18ef-4a1b-90c9-d76efe34ff5a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30ab7458-400e-4ea3-9287-dc4c829f0d56}, !- Zone Air Inlet Port List
  {01112fa0-4f5c-45b9-afd5-504c0dd97405}, !- Zone Air Exhaust Port List
  {b4337622-5c8d-4daf-91cc-7445614e185d}, !- Zone Air Node Name
  {194bc359-a85d-4a37-9b05-e0dbbe28cc3d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {92a40341-e430-4597-a774-354871a4e851}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dee8e7ed-49a1-4a79-a549-80c042319cdd}, !- Handle
  Node 39,                                !- Name
  {b4337622-5c8d-4daf-91cc-7445614e185d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b4337622-5c8d-4daf-91cc-7445614e185d}, !- Handle
  {c30ac66e-f777-4a86-8718-fbf3605dae58}, !- Name
  {f06b0c5d-18ef-4a1b-90c9-d76efe34ff5a}, !- Source Object
  11,                                     !- Outlet Port
  {dee8e7ed-49a1-4a79-a549-80c042319cdd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30ab7458-400e-4ea3-9287-dc4c829f0d56}, !- Handle
  Port List 77,                           !- Name
  {f06b0c5d-18ef-4a1b-90c9-d76efe34ff5a}, !- HVAC Component
  {d47bcdc4-20ae-4829-92df-418fcdf1eddc}; !- Port 1

OS:PortList,
  {01112fa0-4f5c-45b9-afd5-504c0dd97405}, !- Handle
  Port List 78,                           !- Name
  {f06b0c5d-18ef-4a1b-90c9-d76efe34ff5a}; !- HVAC Component

OS:Sizing:Zone,
  {d056e79b-9296-448e-aecd-6568dd369602}, !- Handle
  {f06b0c5d-18ef-4a1b-90c9-d76efe34ff5a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {89faca74-10fa-4ff0-9c53-ca1352c64786}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {f06b0c5d-18ef-4a1b-90c9-d76efe34ff5a}, !- Thermal Zone
  {8da62b8f-6be4-42e1-9ff6-d1d26bab003e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {92a40341-e430-4597-a774-354871a4e851}, !- Handle
  SecondarySchool Corridor Thermostat 7,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e834278-6f1f-4fbe-850d-a0091f75f7dd}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c0413eb-2abb-4df5-90ae-9c4bcd56f4d3}, !- Zone Air Inlet Port List
  {45dd9270-4af5-4adb-baec-22fae4195d7e}, !- Zone Air Exhaust Port List
  {d98325d7-9148-4568-93f9-c00e1dd60d39}, !- Zone Air Node Name
  {724c1fab-fa6e-4118-99d8-a338be2962f1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d0c0eff4-1660-4a20-b601-e7e72edbb51a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1aef4eb-e145-4e9d-9250-60c36e82b6ef}, !- Handle
  Node 40,                                !- Name
  {d98325d7-9148-4568-93f9-c00e1dd60d39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d98325d7-9148-4568-93f9-c00e1dd60d39}, !- Handle
  {166ea537-c0bf-4750-9174-3164a5296643}, !- Name
  {9e834278-6f1f-4fbe-850d-a0091f75f7dd}, !- Source Object
  11,                                     !- Outlet Port
  {b1aef4eb-e145-4e9d-9250-60c36e82b6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c0413eb-2abb-4df5-90ae-9c4bcd56f4d3}, !- Handle
  Port List 79,                           !- Name
  {9e834278-6f1f-4fbe-850d-a0091f75f7dd}, !- HVAC Component
  {dc61af1b-bdcf-48bc-8a2d-d745b2e7b504}; !- Port 1

OS:PortList,
  {45dd9270-4af5-4adb-baec-22fae4195d7e}, !- Handle
  Port List 80,                           !- Name
  {9e834278-6f1f-4fbe-850d-a0091f75f7dd}; !- HVAC Component

OS:Sizing:Zone,
  {b64c649e-d245-4896-9501-85fdabe981cf}, !- Handle
  {9e834278-6f1f-4fbe-850d-a0091f75f7dd}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {22123d31-3459-4577-9001-094760086c11}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {9e834278-6f1f-4fbe-850d-a0091f75f7dd}, !- Thermal Zone
  {870d7ec3-ad9b-480d-ab61-2a191a29828d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {d0c0eff4-1660-4a20-b601-e7e72edbb51a}, !- Handle
  SecondarySchool Gym Thermostat 1,       !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a9d9cde-a767-4bf6-ab48-a5a422cdd580}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78f103bb-e0c3-4108-b883-90f4e75029c4}, !- Zone Air Inlet Port List
  {53602a1e-41f1-4c7a-b5ae-e1c368de91bb}, !- Zone Air Exhaust Port List
  {b113342f-019c-4a19-bcda-c9d91d926d16}, !- Zone Air Node Name
  {4fe89de1-25d0-4f48-a102-1ef232c622b1}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f047d054-f865-4ae0-9aa0-b38cd37115a0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {454da091-a08f-4e2f-96a8-1eabace6daa0}, !- Handle
  Node 41,                                !- Name
  {b113342f-019c-4a19-bcda-c9d91d926d16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b113342f-019c-4a19-bcda-c9d91d926d16}, !- Handle
  {73892099-226a-417d-adf7-345056e0b429}, !- Name
  {6a9d9cde-a767-4bf6-ab48-a5a422cdd580}, !- Source Object
  11,                                     !- Outlet Port
  {454da091-a08f-4e2f-96a8-1eabace6daa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78f103bb-e0c3-4108-b883-90f4e75029c4}, !- Handle
  Port List 81,                           !- Name
  {6a9d9cde-a767-4bf6-ab48-a5a422cdd580}, !- HVAC Component
  {c4452081-6cea-4aa2-a3e1-4e694cd70442}; !- Port 1

OS:PortList,
  {53602a1e-41f1-4c7a-b5ae-e1c368de91bb}, !- Handle
  Port List 82,                           !- Name
  {6a9d9cde-a767-4bf6-ab48-a5a422cdd580}; !- HVAC Component

OS:Sizing:Zone,
  {f38b17e2-548c-4ab4-a2b5-b4ea24b60e7e}, !- Handle
  {6a9d9cde-a767-4bf6-ab48-a5a422cdd580}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2762f8b9-5da9-4172-ad89-d09399e2733a}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {6a9d9cde-a767-4bf6-ab48-a5a422cdd580}, !- Thermal Zone
  {7586848b-537f-418d-94a3-c480398b167d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {f047d054-f865-4ae0-9aa0-b38cd37115a0}, !- Handle
  SecondarySchool Lobby Thermostat 2,     !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7e00e4a6-a60d-4eb7-9e5f-715019b8d9d4}, !- Handle
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87db0b2e-8595-48c7-8e46-d2df78cdafd8}, !- Zone Air Inlet Port List
  {5d546cf2-4516-46a6-912f-39ff12965858}, !- Zone Air Exhaust Port List
  {bee6213c-5ad9-417c-8342-5f0c58a6fc0b}, !- Zone Air Node Name
  {6773bbf9-06e1-4216-934c-7346e33125d4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b95f728c-e722-48ed-8997-956d9ec7844a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c15c14-0410-430a-ab28-f740aa252e90}, !- Handle
  Node 42,                                !- Name
  {bee6213c-5ad9-417c-8342-5f0c58a6fc0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bee6213c-5ad9-417c-8342-5f0c58a6fc0b}, !- Handle
  {7cdc5324-6ad5-4580-9896-ef5d1eefb3c9}, !- Name
  {7e00e4a6-a60d-4eb7-9e5f-715019b8d9d4}, !- Source Object
  11,                                     !- Outlet Port
  {65c15c14-0410-430a-ab28-f740aa252e90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87db0b2e-8595-48c7-8e46-d2df78cdafd8}, !- Handle
  Port List 83,                           !- Name
  {7e00e4a6-a60d-4eb7-9e5f-715019b8d9d4}, !- HVAC Component
  {0ebeb407-88d5-4a1f-91cb-f0a10fb8cf66}; !- Port 1

OS:PortList,
  {5d546cf2-4516-46a6-912f-39ff12965858}, !- Handle
  Port List 84,                           !- Name
  {7e00e4a6-a60d-4eb7-9e5f-715019b8d9d4}; !- HVAC Component

OS:Sizing:Zone,
  {b511fa56-03e1-4d06-ba97-c65411487469}, !- Handle
  {7e00e4a6-a60d-4eb7-9e5f-715019b8d9d4}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {f71dac91-471f-46a2-b515-66c5c0d03c06}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {7e00e4a6-a60d-4eb7-9e5f-715019b8d9d4}, !- Thermal Zone
  {17a164df-36d4-45ff-8a27-7a69534c46cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {b95f728c-e722-48ed-8997-956d9ec7844a}, !- Handle
  SecondarySchool Office Thermostat 2,    !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {549781c7-88d5-4c0f-a56f-a97a886140db}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb1553e7-48a6-4ab6-9cc7-c2dce60492bd}, !- Zone Air Inlet Port List
  {74df6b0e-a4d7-4b34-81aa-8c749b351953}, !- Zone Air Exhaust Port List
  {f26d644a-a02f-4034-9660-5208dbc6d96b}, !- Zone Air Node Name
  {cef5b3f1-e8a2-452c-9162-24381b976932}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {99ef1a5d-c5ed-4b3e-b8dd-b28faf4000ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7a0ee83-50a5-433c-bcad-6b9a18d1e56d}, !- Handle
  Node 43,                                !- Name
  {f26d644a-a02f-4034-9660-5208dbc6d96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f26d644a-a02f-4034-9660-5208dbc6d96b}, !- Handle
  {f177f032-1eb4-4358-811f-fe87fb24a339}, !- Name
  {549781c7-88d5-4c0f-a56f-a97a886140db}, !- Source Object
  11,                                     !- Outlet Port
  {f7a0ee83-50a5-433c-bcad-6b9a18d1e56d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb1553e7-48a6-4ab6-9cc7-c2dce60492bd}, !- Handle
  Port List 85,                           !- Name
  {549781c7-88d5-4c0f-a56f-a97a886140db}, !- HVAC Component
  {f023bfe5-2298-428b-bf19-61b719e8db4e}; !- Port 1

OS:PortList,
  {74df6b0e-a4d7-4b34-81aa-8c749b351953}, !- Handle
  Port List 86,                           !- Name
  {549781c7-88d5-4c0f-a56f-a97a886140db}; !- HVAC Component

OS:Sizing:Zone,
  {a0e7f3dc-e7c0-4728-91a6-c7a3f5444816}, !- Handle
  {549781c7-88d5-4c0f-a56f-a97a886140db}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {1c0736dc-85bf-4b21-86b0-cd4f49153cee}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {549781c7-88d5-4c0f-a56f-a97a886140db}, !- Thermal Zone
  {a74a2cea-2083-4d08-9d8c-367710f2cdc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {99ef1a5d-c5ed-4b3e-b8dd-b28faf4000ae}, !- Handle
  SecondarySchool Corridor Thermostat 8,  !- Name
  {cc6387cd-658b-43ed-933a-327d9a8b564b}, !- Heating Setpoint Temperature Schedule Name
  {82941d56-afc6-46a6-b409-8c9bbc35d62d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aeb146a8-115e-4eb6-8a49-e79d7b54ff5c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52936652-4a07-4a12-bcf4-82448b1a4406}, !- Zone Air Inlet Port List
  {d7feff7f-2d28-44ff-aee5-725304b0c248}, !- Zone Air Exhaust Port List
  {c4c8af44-b463-4db6-8978-7b6c7a8fac35}, !- Zone Air Node Name
  {0cf72f39-f7c1-477b-b589-04ee85a48dd4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67873896-0a57-4058-a8cf-6fdc738cc222}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac1fe423-ea09-4a0f-aab8-ea75368d06b3}, !- Handle
  Node 44,                                !- Name
  {c4c8af44-b463-4db6-8978-7b6c7a8fac35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c4c8af44-b463-4db6-8978-7b6c7a8fac35}, !- Handle
  {f1b25bce-e0c0-4ce0-99cb-8ec4fb5fc6be}, !- Name
  {aeb146a8-115e-4eb6-8a49-e79d7b54ff5c}, !- Source Object
  11,                                     !- Outlet Port
  {ac1fe423-ea09-4a0f-aab8-ea75368d06b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52936652-4a07-4a12-bcf4-82448b1a4406}, !- Handle
  Port List 87,                           !- Name
  {aeb146a8-115e-4eb6-8a49-e79d7b54ff5c}, !- HVAC Component
  {34c02a00-3324-43ef-98d1-a47c56f3d7e0}; !- Port 1

OS:PortList,
  {d7feff7f-2d28-44ff-aee5-725304b0c248}, !- Handle
  Port List 88,                           !- Name
  {aeb146a8-115e-4eb6-8a49-e79d7b54ff5c}; !- HVAC Component

OS:Sizing:Zone,
  {e3fd5e8f-7809-4a38-8230-2690eb96d4d6}, !- Handle
  {aeb146a8-115e-4eb6-8a49-e79d7b54ff5c}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {4cf5afa0-9f2b-43d9-8800-0677b377423d}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {aeb146a8-115e-4eb6-8a49-e79d7b54ff5c}, !- Thermal Zone
  {92ed8adb-cbec-47bd-a77a-0a5e82aaa7ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {67873896-0a57-4058-a8cf-6fdc738cc222}, !- Handle
  SecondarySchool Gym - audience Thermostat 1, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50eea141-8992-4402-b19c-1a416f0ed311}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c479e1db-84f5-4404-840d-ad8a3526860a}, !- Zone Air Inlet Port List
  {c2a22a34-e609-4467-916e-91e8f5e76e0e}, !- Zone Air Exhaust Port List
  {8157a006-8bf8-4cee-b9fb-d7893a5df7e9}, !- Zone Air Node Name
  {c13187d3-a2bf-41c0-aaa4-9caddee21b13}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25484ed7-7795-425c-ad32-51a9217b396a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9ebafe4-66cf-479d-b4b6-3f8de1bc7a36}, !- Handle
  Node 45,                                !- Name
  {8157a006-8bf8-4cee-b9fb-d7893a5df7e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8157a006-8bf8-4cee-b9fb-d7893a5df7e9}, !- Handle
  {39a7f5ee-4783-4e9e-b9cb-2c8232f07136}, !- Name
  {50eea141-8992-4402-b19c-1a416f0ed311}, !- Source Object
  11,                                     !- Outlet Port
  {e9ebafe4-66cf-479d-b4b6-3f8de1bc7a36}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c479e1db-84f5-4404-840d-ad8a3526860a}, !- Handle
  Port List 89,                           !- Name
  {50eea141-8992-4402-b19c-1a416f0ed311}, !- HVAC Component
  {74f713f4-c839-48ac-8855-60cf39bedb11}; !- Port 1

OS:PortList,
  {c2a22a34-e609-4467-916e-91e8f5e76e0e}, !- Handle
  Port List 90,                           !- Name
  {50eea141-8992-4402-b19c-1a416f0ed311}; !- HVAC Component

OS:Sizing:Zone,
  {2add7b8b-6d98-408b-9784-302335f4f61e}, !- Handle
  {50eea141-8992-4402-b19c-1a416f0ed311}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {09fe5e9f-ba9c-439c-8ecd-04bea825788c}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {50eea141-8992-4402-b19c-1a416f0ed311}, !- Thermal Zone
  {e0525b75-ab95-4d41-ab94-79586b96a433}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {25484ed7-7795-425c-ad32-51a9217b396a}, !- Handle
  SecondarySchool Classroom Thermostat 23, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f237e00-fc9b-43b4-877f-8cc6553d92ce}, !- Zone Air Inlet Port List
  {9ec456ac-c31a-4cda-9956-323d3dc35484}, !- Zone Air Exhaust Port List
  {4138398c-5fd4-40bc-ab98-bb1d7adc7f5a}, !- Zone Air Node Name
  {853fe2c6-7f4b-4b02-b898-3e1b950565be}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {73463f93-52f5-4c55-8b2c-af4917a7e6c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {288f9c33-272a-477b-b0cd-60cdd9b3dada}, !- Handle
  Node 46,                                !- Name
  {4138398c-5fd4-40bc-ab98-bb1d7adc7f5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4138398c-5fd4-40bc-ab98-bb1d7adc7f5a}, !- Handle
  {ce98e488-a7c6-43d6-92a1-2b6959a9e632}, !- Name
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}, !- Source Object
  11,                                     !- Outlet Port
  {288f9c33-272a-477b-b0cd-60cdd9b3dada}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f237e00-fc9b-43b4-877f-8cc6553d92ce}, !- Handle
  Port List 91,                           !- Name
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}, !- HVAC Component
  {505f80d6-0d68-4435-8775-f99a878da7f6}; !- Port 1

OS:PortList,
  {9ec456ac-c31a-4cda-9956-323d3dc35484}, !- Handle
  Port List 92,                           !- Name
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}; !- HVAC Component

OS:Sizing:Zone,
  {8ec15a2f-f1d8-405d-833d-eb0908730b79}, !- Handle
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}, !- Zone or ZoneList Name
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ;                                       !- Design Zone Air Distribution Effectiveness in Heating Mode

OS:ZoneHVAC:EquipmentList,
  {2b768b9d-7801-4963-8f2c-2ee795d8f6b3}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}, !- Thermal Zone
  {a465dc13-f5d9-4a95-b499-4c0319c0a7d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {73463f93-52f5-4c55-8b2c-af4917a7e6c4}, !- Handle
  SecondarySchool Classroom Thermostat 24, !- Name
  {24172b80-e101-4915-9df4-06d14fb92f31}, !- Heating Setpoint Temperature Schedule Name
  {5114231a-121c-4d25-9368-9c595e2cae79}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2dc50b19-ee23-4399-93d6-603b14337345}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2f8cba1f-aecf-43e1-a91c-8825c3fafd80}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a6578a17-d515-4dd0-a056-8d7f001f5a6c}, !- Plant Side Inlet Node Name
  {3350b5f5-f519-49e6-9fa9-1c48d7462912}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5f68cad8-6ff7-4351-8f72-be32cc0accd0}, !- Demand Side Inlet Node Name
  {43b495ef-faa9-4f40-87bd-03acc4b9f7dc}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {2e52b0ea-5a49-437a-b06c-2f1f1bf1b805}, !- Handle
  {2dc50b19-ee23-4399-93d6-603b14337345}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9e6c21d8-3209-4b2e-9744-2beed0547a0b}, !- Handle
  Node 47,                                !- Name
  {a6578a17-d515-4dd0-a056-8d7f001f5a6c}, !- Inlet Port
  {471593e6-7870-4f3e-88b8-cb869e5871fb}; !- Outlet Port

OS:Node,
  {2f8cba1f-aecf-43e1-a91c-8825c3fafd80}, !- Handle
  Node 48,                                !- Name
  {13d6b3ab-4b85-4137-be2b-91e2030d4778}, !- Inlet Port
  {3350b5f5-f519-49e6-9fa9-1c48d7462912}; !- Outlet Port

OS:Node,
  {102e75e1-62af-4033-81fc-671c2788f851}, !- Handle
  Node 49,                                !- Name
  {93d2b74e-c059-43b2-b74b-e607fece5dad}, !- Inlet Port
  {7a5dc0bb-5b91-4ac2-a52f-7421f4e7ce29}; !- Outlet Port

OS:Connector:Mixer,
  {75aa6ffc-d55c-44ff-861f-afed21544b1b}, !- Handle
  Connector Mixer 1,                      !- Name
  {f048e41d-44d7-4d55-abb7-3f6acf60e021}, !- Outlet Branch Name
  {0652047b-b5ae-490a-8851-d3f7cb719c24}, !- Inlet Branch Name 1
  {abca24ed-4cdb-4c0c-a4dd-4f5c6ecccab3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2cc84e38-8b23-4941-9d96-c67b31efea48}, !- Handle
  Connector Splitter 1,                   !- Name
  {76d44de6-f7d9-491b-9226-3fed645f75df}, !- Inlet Branch Name
  {93d2b74e-c059-43b2-b74b-e607fece5dad}, !- Outlet Branch Name 1
  {fec1d0f1-32d0-4756-a010-4435d15c0e3b}; !- Outlet Branch Name 2

OS:Connection,
  {a6578a17-d515-4dd0-a056-8d7f001f5a6c}, !- Handle
  {077724f0-59b2-43c3-bc91-9a9b6aab3272}, !- Name
  {2dc50b19-ee23-4399-93d6-603b14337345}, !- Source Object
  13,                                     !- Outlet Port
  {9e6c21d8-3209-4b2e-9744-2beed0547a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d2b74e-c059-43b2-b74b-e607fece5dad}, !- Handle
  {1f8b0899-1fd8-4d9f-a2fe-39d896a0a461}, !- Name
  {2cc84e38-8b23-4941-9d96-c67b31efea48}, !- Source Object
  3,                                      !- Outlet Port
  {102e75e1-62af-4033-81fc-671c2788f851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3350b5f5-f519-49e6-9fa9-1c48d7462912}, !- Handle
  {5d4fbd1d-9a74-4f34-847d-adaf1a10a0f4}, !- Name
  {2f8cba1f-aecf-43e1-a91c-8825c3fafd80}, !- Source Object
  3,                                      !- Outlet Port
  {2dc50b19-ee23-4399-93d6-603b14337345}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {dcf9db3d-65f3-4f20-9dc9-7d038c31a72e}, !- Handle
  Node 50,                                !- Name
  {5f68cad8-6ff7-4351-8f72-be32cc0accd0}, !- Inlet Port
  {cece952f-bf58-4e19-8a6a-8ef402f7facc}; !- Outlet Port

OS:Node,
  {9be60e5c-8991-4231-b835-1a1956d61864}, !- Handle
  Node 51,                                !- Name
  {a7162c06-5368-485f-b3e9-c1141158b7a9}, !- Inlet Port
  {43b495ef-faa9-4f40-87bd-03acc4b9f7dc}; !- Outlet Port

OS:Node,
  {3857acae-cbcd-4605-a78e-14a2a273fa18}, !- Handle
  Node 52,                                !- Name
  {9d6fd2e4-b928-41e3-999e-b35e7d221303}, !- Inlet Port
  {73d085db-50af-40da-af93-a17c181034df}; !- Outlet Port

OS:Connector:Mixer,
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Handle
  Connector Mixer 2,                      !- Name
  {d350ecc4-a55a-4aee-a2e5-0e400edcd6b6}, !- Outlet Branch Name
  {bb7bbba5-e689-4bf4-b071-2aac17991fe1}, !- Inlet Branch Name 1
  {181e6536-4a85-4567-9ba8-13c5989d211e}, !- Inlet Branch Name 2
  {ec4ba3eb-f1ff-43d2-a8ae-23dc9e9f1e46}, !- Inlet Branch Name 3
  {b0e4cd09-fbc2-46da-9d87-bb22feb5e445}, !- Inlet Branch Name 4
  {b8238066-6425-46ee-b380-45dd9a509b11}, !- Inlet Branch Name 5
  {f73b3afa-a9a2-4c5b-b626-1425aed2af8f}, !- Inlet Branch Name 6
  {94ab9847-0ff3-40ce-b9c8-b0a5684817c3}, !- Inlet Branch Name 7
  {d3509a50-3811-4e06-bc2c-3d14c32db5c7}, !- Inlet Branch Name 8
  {d23618b2-d51a-4e40-a9b3-a122748c24bb}, !- Inlet Branch Name 9
  {e87559f1-da6f-4b95-a3f6-89ef02a89d3e}, !- Inlet Branch Name 10
  {e2ed4041-7af9-459d-aaae-24b8ac5350b9}, !- Inlet Branch Name 11
  {a1d4b1f2-a891-43ee-8187-dc8d0878eaa1}, !- Inlet Branch Name 12
  {ac164028-f2ff-4750-be54-11c5358a8458}, !- Inlet Branch Name 13
  {95f56494-9431-4897-81b7-8c7fd95dd4ec}, !- Inlet Branch Name 14
  {7c1725fd-e6e8-495a-99e7-5590e9950378}, !- Inlet Branch Name 15
  {bd7c94e9-beef-4fa4-ae51-eca28b07cb2f}, !- Inlet Branch Name 16
  {9f919408-27de-491c-84e1-96bbfbcb329f}, !- Inlet Branch Name 17
  {779c592f-7f24-4c4e-9a02-147b00515ffa}, !- Inlet Branch Name 18
  {53b3c92e-3ca8-47cc-af9c-4cd9004fb246}, !- Inlet Branch Name 19
  {706f8402-80c3-4509-9144-84c370df8e7b}, !- Inlet Branch Name 20
  {56d6970b-a4cf-42e9-9645-3e940673c196}, !- Inlet Branch Name 21
  {3be1daec-c940-41c3-aa0d-97113325e94c}, !- Inlet Branch Name 22
  {bdd5c85c-7ff5-4a2b-8e27-1cfec732fba9}, !- Inlet Branch Name 23
  {76edd35e-5226-441f-b126-fa5abdd8759e}, !- Inlet Branch Name 24
  {51d254c5-8e88-4cd2-a93c-314e0d20dd80}, !- Inlet Branch Name 25
  {fe0fd9e8-0db4-40fc-8f1c-1af52d666ad1}, !- Inlet Branch Name 26
  {b802b64e-34fe-4295-9fa1-584fa134f181}, !- Inlet Branch Name 27
  {e78f7434-7418-46b0-9b51-862609f937e6}, !- Inlet Branch Name 28
  {3eafe69d-cb2f-4013-a95b-058ba1fa780b}, !- Inlet Branch Name 29
  {c22e7d4a-f231-4305-be0f-a22dacc9b697}, !- Inlet Branch Name 30
  {228b5c58-0085-4be8-8df1-f558485dafcf}, !- Inlet Branch Name 31
  {f570a7d5-9fd7-44da-a81b-76ae68b95a61}, !- Inlet Branch Name 32
  {2ac391fd-ead4-4f57-a547-664671068565}, !- Inlet Branch Name 33
  {3eb905d5-fd3d-438f-ae14-0b2785a7a13d}, !- Inlet Branch Name 34
  {0af3af70-302c-438c-a3f3-6dc919b77625}, !- Inlet Branch Name 35
  {fd627479-c945-4f7a-927d-538a7cf53848}, !- Inlet Branch Name 36
  {66b69548-60d6-43ca-9966-3f6c0a951d70}, !- Inlet Branch Name 37
  {21a2bb2c-4abb-484d-b1bf-7769029ebfd8}, !- Inlet Branch Name 38
  {c7b391c5-e357-4be3-8c97-e1b267c6094a}, !- Inlet Branch Name 39
  {b2a75ef2-12d8-42d2-aa35-b274b0c216f7}, !- Inlet Branch Name 40
  {5da4b781-528f-4a14-9405-da95de07fb3b}, !- Inlet Branch Name 41
  {ae24dad8-2b95-40eb-afc9-9e9aa8fdeb09}, !- Inlet Branch Name 42
  {3c39abe2-f7b9-4117-aa3b-9113fb882455}, !- Inlet Branch Name 43
  {4d2b6065-3a90-413f-bf7b-8e944c3593a5}, !- Inlet Branch Name 44
  {030afd7c-11ae-4b5b-9b4f-ebea2ba6b73f}, !- Inlet Branch Name 45
  {12196038-f340-4955-9e6a-ac2eae99ef3e}; !- Inlet Branch Name 46

OS:Connector:Splitter,
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Handle
  Connector Splitter 2,                   !- Name
  {1165d5a8-03af-4cae-bbe9-234ee0480c6b}, !- Inlet Branch Name
  {9d6fd2e4-b928-41e3-999e-b35e7d221303}, !- Outlet Branch Name 1
  {fedfc8ce-0fe5-4141-9ffc-b587ed1fb127}, !- Outlet Branch Name 2
  {1aca203e-50e6-44a6-9d20-e264bd5098d9}, !- Outlet Branch Name 3
  {73a274f7-6e29-49a5-89c0-c0ecd7d00dd3}, !- Outlet Branch Name 4
  {d5a6541b-23cf-46c7-b461-4bc6c735c679}, !- Outlet Branch Name 5
  {86f1d365-136d-4e6f-8c02-8158d4c75a85}, !- Outlet Branch Name 6
  {5593838d-e46a-496b-b55b-be03ee50f21e}, !- Outlet Branch Name 7
  {cf0d00a5-a65c-448d-9b13-965c0d832652}, !- Outlet Branch Name 8
  {3b655bb6-ed7b-4bbd-bfd1-a705d97d823a}, !- Outlet Branch Name 9
  {b82c5721-5af6-420d-94f3-7cd402d36f86}, !- Outlet Branch Name 10
  {9d4d569e-3f0c-4944-a5c1-91962f3aec7e}, !- Outlet Branch Name 11
  {60e1188e-93cb-425b-bf03-896e4cd451f6}, !- Outlet Branch Name 12
  {e81a6435-4fe5-4b5e-8e28-36594bd118ad}, !- Outlet Branch Name 13
  {d66238fd-f8c6-46f6-974a-f475462d9b9e}, !- Outlet Branch Name 14
  {afb795a5-ae18-4424-a033-e735b8d81965}, !- Outlet Branch Name 15
  {dc2d857c-c1bc-4147-80ba-342bac426731}, !- Outlet Branch Name 16
  {f9fb62a6-ec8e-4fdb-87fe-464f72abe7a0}, !- Outlet Branch Name 17
  {8cc67dc5-239b-472a-bace-a58c1f73a4a9}, !- Outlet Branch Name 18
  {17f93567-e411-470b-b527-b99be492865e}, !- Outlet Branch Name 19
  {443f6be5-a7c3-453c-91c6-7713828a2474}, !- Outlet Branch Name 20
  {3308495a-063b-4667-88c1-414689617f88}, !- Outlet Branch Name 21
  {e1209640-1859-485a-bde2-4fc37c89e4d1}, !- Outlet Branch Name 22
  {bbc6e782-0329-41be-a240-abb8c6b8dab0}, !- Outlet Branch Name 23
  {2aeff173-12a2-4001-8f2b-b9f9b38ed176}, !- Outlet Branch Name 24
  {1ad8ab1f-4ffb-4155-a51e-0446b8d6e816}, !- Outlet Branch Name 25
  {3b6e3cef-dd9c-4418-b08f-6477313d2a2a}, !- Outlet Branch Name 26
  {c508899d-1276-4494-8b6d-97ced4940b7a}, !- Outlet Branch Name 27
  {d0939cd2-f189-4ec4-a477-23ad42ebdacf}, !- Outlet Branch Name 28
  {10f7a491-9470-4e6e-9c27-4e816e91e838}, !- Outlet Branch Name 29
  {796401a7-bab5-4bfd-922c-d8b5b56b1a2b}, !- Outlet Branch Name 30
  {d4f4f9d5-ef14-48fa-8f05-879e33da15c4}, !- Outlet Branch Name 31
  {6d702a55-8cd0-428e-aa7f-5a824e92f9c2}, !- Outlet Branch Name 32
  {6f503f92-c965-4823-852f-f3b3815f4178}, !- Outlet Branch Name 33
  {94799bc5-4207-48aa-bdb9-dbda82fba991}, !- Outlet Branch Name 34
  {1d2d073a-c650-44b6-8fe5-fe3217bf0694}, !- Outlet Branch Name 35
  {12411f65-c508-4a24-9b6f-cf2070f6417f}, !- Outlet Branch Name 36
  {dc907467-0077-4057-b21d-d707c9d0d8f5}, !- Outlet Branch Name 37
  {7cfad71f-0acf-45db-afee-7b925e09efce}, !- Outlet Branch Name 38
  {c5ac2e65-1093-43ee-a151-0a3105a484e2}, !- Outlet Branch Name 39
  {4fd9b052-687e-434d-9e91-deb07d3881ef}, !- Outlet Branch Name 40
  {2b871049-faf1-4dde-bc4c-12c818f354cc}, !- Outlet Branch Name 41
  {a14b644d-2b8c-4816-98e5-ca741f7b2bef}, !- Outlet Branch Name 42
  {63ce891f-df0a-41ff-9a2f-543d1bf72cae}, !- Outlet Branch Name 43
  {b703d54c-27e2-47dd-b383-d3252ed321f8}, !- Outlet Branch Name 44
  {20be71f7-1862-4ce0-ae33-fea803dce4ac}, !- Outlet Branch Name 45
  {027231f6-8cc1-46fe-9b2e-992bd42366b5}; !- Outlet Branch Name 46

OS:Connection,
  {5f68cad8-6ff7-4351-8f72-be32cc0accd0}, !- Handle
  {a16678bb-8223-49b8-9720-527a81ff9ec2}, !- Name
  {2dc50b19-ee23-4399-93d6-603b14337345}, !- Source Object
  16,                                     !- Outlet Port
  {dcf9db3d-65f3-4f20-9dc9-7d038c31a72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d6fd2e4-b928-41e3-999e-b35e7d221303}, !- Handle
  {8a76a7e1-0261-4c9d-9fd2-e4043e121494}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  3,                                      !- Outlet Port
  {3857acae-cbcd-4605-a78e-14a2a273fa18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b495ef-faa9-4f40-87bd-03acc4b9f7dc}, !- Handle
  {cd4b4d4f-bd94-43a1-96aa-0ebe603fbdd6}, !- Name
  {9be60e5c-8991-4231-b835-1a1956d61864}, !- Source Object
  3,                                      !- Outlet Port
  {2dc50b19-ee23-4399-93d6-603b14337345}, !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8914fc59-172f-43a7-9a21-9d3c36d78863}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {8e35189c-682e-42f4-8462-17001cb9920f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e35189c-682e-42f4-8462-17001cb9920f}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1e3da680-9d07-4943-91ad-22fc41d4c2db}, !- Handle
  Hot water loop setpoint manager,        !- Name
  Temperature,                            !- Control Variable
  {8914fc59-172f-43a7-9a21-9d3c36d78863}, !- Schedule Name
  {2f8cba1f-aecf-43e1-a91c-8825c3fafd80}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {efa315d9-d8b6-42b9-ad8e-7f30b1e19ebc}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {471593e6-7870-4f3e-88b8-cb869e5871fb}, !- Inlet Node Name
  {8f525d66-66ce-472a-b848-731886142227}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {453e2199-9fb2-4fb8-9c23-621592efecb9}, !- Handle
  Node 53,                                !- Name
  {8f525d66-66ce-472a-b848-731886142227}, !- Inlet Port
  {76d44de6-f7d9-491b-9226-3fed645f75df}; !- Outlet Port

OS:Connection,
  {471593e6-7870-4f3e-88b8-cb869e5871fb}, !- Handle
  {4a317452-e4e2-4216-8a47-b845d9a856d3}, !- Name
  {9e6c21d8-3209-4b2e-9744-2beed0547a0b}, !- Source Object
  3,                                      !- Outlet Port
  {efa315d9-d8b6-42b9-ad8e-7f30b1e19ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f525d66-66ce-472a-b848-731886142227}, !- Handle
  {41df445c-9e31-489d-a950-3e7f50765d7b}, !- Name
  {efa315d9-d8b6-42b9-ad8e-7f30b1e19ebc}, !- Source Object
  3,                                      !- Outlet Port
  {453e2199-9fb2-4fb8-9c23-621592efecb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76d44de6-f7d9-491b-9226-3fed645f75df}, !- Handle
  {dde74017-912a-4646-b9bd-30778c944228}, !- Name
  {453e2199-9fb2-4fb8-9c23-621592efecb9}, !- Source Object
  3,                                      !- Outlet Port
  {2cc84e38-8b23-4941-9d96-c67b31efea48}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {7f60d129-bf60-44bd-999e-bde8846441e6}, !- Handle
  Hot Water Loop Boiler 4642kBtu/hr 0.74 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.74,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {71001ee2-d144-4bc4-a6aa-0d1f75ddd427}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7a5dc0bb-5b91-4ac2-a52f-7421f4e7ce29}, !- Boiler Water Inlet Node Name
  {a253224b-f333-4318-ac2f-611b45f4a382}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1;                                      !- Sizing Factor

OS:Node,
  {83eb80e1-e6f2-4281-baf8-cd7f410c9ab5}, !- Handle
  Node 54,                                !- Name
  {a253224b-f333-4318-ac2f-611b45f4a382}, !- Inlet Port
  {0652047b-b5ae-490a-8851-d3f7cb719c24}; !- Outlet Port

OS:Connection,
  {7a5dc0bb-5b91-4ac2-a52f-7421f4e7ce29}, !- Handle
  {619e6b25-e1b4-4795-a7e7-685c5a45fbea}, !- Name
  {102e75e1-62af-4033-81fc-671c2788f851}, !- Source Object
  3,                                      !- Outlet Port
  {7f60d129-bf60-44bd-999e-bde8846441e6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a253224b-f333-4318-ac2f-611b45f4a382}, !- Handle
  {42bfd44a-4a9b-4e28-a507-cefa15f51924}, !- Name
  {7f60d129-bf60-44bd-999e-bde8846441e6}, !- Source Object
  13,                                     !- Outlet Port
  {83eb80e1-e6f2-4281-baf8-cd7f410c9ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0652047b-b5ae-490a-8851-d3f7cb719c24}, !- Handle
  {b7f1ad2b-ae7d-4e91-841d-d8635993c113}, !- Name
  {83eb80e1-e6f2-4281-baf8-cd7f410c9ab5}, !- Source Object
  3,                                      !- Outlet Port
  {75aa6ffc-d55c-44ff-861f-afed21544b1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a4374a75-351e-45a4-a55a-5075bf51baad}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {2453e7af-833c-4dd0-9823-4670b64d6fa4}, !- Inlet Node Name
  {84798ed1-5c7e-4e32-8fd3-5df94821bedd}; !- Outlet Node Name

OS:Node,
  {8705ac59-50e6-4d34-9c4b-5024c931be51}, !- Handle
  Node 55,                                !- Name
  {fec1d0f1-32d0-4756-a010-4435d15c0e3b}, !- Inlet Port
  {2453e7af-833c-4dd0-9823-4670b64d6fa4}; !- Outlet Port

OS:Connection,
  {fec1d0f1-32d0-4756-a010-4435d15c0e3b}, !- Handle
  {c6213795-bd9f-405a-b475-1a795f3b0d12}, !- Name
  {2cc84e38-8b23-4941-9d96-c67b31efea48}, !- Source Object
  4,                                      !- Outlet Port
  {8705ac59-50e6-4d34-9c4b-5024c931be51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23d694a7-4055-48a8-acd7-44c657f7a71b}, !- Handle
  Node 56,                                !- Name
  {84798ed1-5c7e-4e32-8fd3-5df94821bedd}, !- Inlet Port
  {abca24ed-4cdb-4c0c-a4dd-4f5c6ecccab3}; !- Outlet Port

OS:Connection,
  {2453e7af-833c-4dd0-9823-4670b64d6fa4}, !- Handle
  {0e99d984-0c10-4cc0-a21b-bfdf473dd726}, !- Name
  {8705ac59-50e6-4d34-9c4b-5024c931be51}, !- Source Object
  3,                                      !- Outlet Port
  {a4374a75-351e-45a4-a55a-5075bf51baad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84798ed1-5c7e-4e32-8fd3-5df94821bedd}, !- Handle
  {b04b07b2-30d1-41b6-bd01-7adeea99f2a4}, !- Name
  {a4374a75-351e-45a4-a55a-5075bf51baad}, !- Source Object
  3,                                      !- Outlet Port
  {23d694a7-4055-48a8-acd7-44c657f7a71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abca24ed-4cdb-4c0c-a4dd-4f5c6ecccab3}, !- Handle
  {0d431a19-9d8b-4764-bab2-e856c88004a2}, !- Name
  {23d694a7-4055-48a8-acd7-44c657f7a71b}, !- Source Object
  3,                                      !- Outlet Port
  {75aa6ffc-d55c-44ff-861f-afed21544b1b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {be9aca90-fc0e-4062-a655-700b52fa4cd4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {73d085db-50af-40da-af93-a17c181034df}, !- Inlet Node Name
  {3ed0caf4-bf5e-4024-b259-afd4a965340f}; !- Outlet Node Name

OS:Node,
  {4abfc66a-cb02-4704-8739-0d1e6ed5f6c1}, !- Handle
  Node 57,                                !- Name
  {3ed0caf4-bf5e-4024-b259-afd4a965340f}, !- Inlet Port
  {bb7bbba5-e689-4bf4-b071-2aac17991fe1}; !- Outlet Port

OS:Connection,
  {73d085db-50af-40da-af93-a17c181034df}, !- Handle
  {15d9f290-2dfb-4b3f-b419-ddb4770a95a3}, !- Name
  {3857acae-cbcd-4605-a78e-14a2a273fa18}, !- Source Object
  3,                                      !- Outlet Port
  {be9aca90-fc0e-4062-a655-700b52fa4cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed0caf4-bf5e-4024-b259-afd4a965340f}, !- Handle
  {3ff3bb35-9a02-4c39-bdd4-0bcc882c030c}, !- Name
  {be9aca90-fc0e-4062-a655-700b52fa4cd4}, !- Source Object
  3,                                      !- Outlet Port
  {4abfc66a-cb02-4704-8739-0d1e6ed5f6c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7bbba5-e689-4bf4-b071-2aac17991fe1}, !- Handle
  {a7d190b5-144c-47ed-99ce-191664c865b1}, !- Name
  {4abfc66a-cb02-4704-8739-0d1e6ed5f6c1}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24524335-879f-4b22-ba84-d6a128199312}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5ace2df5-806f-4ce5-8657-a3c75fb2ebdc}, !- Inlet Node Name
  {13d6b3ab-4b85-4137-be2b-91e2030d4778}; !- Outlet Node Name

OS:Node,
  {2729836d-f660-4c6c-91a7-f7cf20c27a18}, !- Handle
  Node 58,                                !- Name
  {f048e41d-44d7-4d55-abb7-3f6acf60e021}, !- Inlet Port
  {5ace2df5-806f-4ce5-8657-a3c75fb2ebdc}; !- Outlet Port

OS:Connection,
  {f048e41d-44d7-4d55-abb7-3f6acf60e021}, !- Handle
  {3bf6aa06-d3f8-4c17-a564-5d881f60b7db}, !- Name
  {75aa6ffc-d55c-44ff-861f-afed21544b1b}, !- Source Object
  2,                                      !- Outlet Port
  {2729836d-f660-4c6c-91a7-f7cf20c27a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ace2df5-806f-4ce5-8657-a3c75fb2ebdc}, !- Handle
  {2d85165e-a076-497e-9252-fb8056100b31}, !- Name
  {2729836d-f660-4c6c-91a7-f7cf20c27a18}, !- Source Object
  3,                                      !- Outlet Port
  {24524335-879f-4b22-ba84-d6a128199312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d6b3ab-4b85-4137-be2b-91e2030d4778}, !- Handle
  {0d86fb01-8f32-4d5a-a3ff-9ab45c0ff63a}, !- Name
  {24524335-879f-4b22-ba84-d6a128199312}, !- Source Object
  3,                                      !- Outlet Port
  {2f8cba1f-aecf-43e1-a91c-8825c3fafd80}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fada2bf-14cf-48c7-89ac-ea309c312733}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {cece952f-bf58-4e19-8a6a-8ef402f7facc}, !- Inlet Node Name
  {a033783e-6ce9-430f-84f3-b5c0e2002ff0}; !- Outlet Node Name

OS:Node,
  {8d47ad53-e5ab-49ad-9dae-3186c75bad30}, !- Handle
  Node 59,                                !- Name
  {a033783e-6ce9-430f-84f3-b5c0e2002ff0}, !- Inlet Port
  {1165d5a8-03af-4cae-bbe9-234ee0480c6b}; !- Outlet Port

OS:Connection,
  {cece952f-bf58-4e19-8a6a-8ef402f7facc}, !- Handle
  {c6daf77d-5a34-40ef-8aca-3d6c0abbe4c5}, !- Name
  {dcf9db3d-65f3-4f20-9dc9-7d038c31a72e}, !- Source Object
  3,                                      !- Outlet Port
  {4fada2bf-14cf-48c7-89ac-ea309c312733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a033783e-6ce9-430f-84f3-b5c0e2002ff0}, !- Handle
  {77824420-1994-4b96-96c2-d9a11bd024d3}, !- Name
  {4fada2bf-14cf-48c7-89ac-ea309c312733}, !- Source Object
  3,                                      !- Outlet Port
  {8d47ad53-e5ab-49ad-9dae-3186c75bad30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1165d5a8-03af-4cae-bbe9-234ee0480c6b}, !- Handle
  {68b426aa-ebb4-449c-ba4e-f2af8ff4daad}, !- Name
  {8d47ad53-e5ab-49ad-9dae-3186c75bad30}, !- Source Object
  3,                                      !- Outlet Port
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee05083f-53a3-40f0-94ab-f871e4eac6a1}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {b0e74949-299f-43f5-a9c0-33cecfecdecc}, !- Inlet Node Name
  {a7162c06-5368-485f-b3e9-c1141158b7a9}; !- Outlet Node Name

OS:Node,
  {b51befb2-459f-4b3c-8b1f-00cc96f27fcd}, !- Handle
  Node 60,                                !- Name
  {d350ecc4-a55a-4aee-a2e5-0e400edcd6b6}, !- Inlet Port
  {b0e74949-299f-43f5-a9c0-33cecfecdecc}; !- Outlet Port

OS:Connection,
  {d350ecc4-a55a-4aee-a2e5-0e400edcd6b6}, !- Handle
  {31e73ffe-97b1-4fd6-8c2c-bd6f20bcd245}, !- Name
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Source Object
  2,                                      !- Outlet Port
  {b51befb2-459f-4b3c-8b1f-00cc96f27fcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e74949-299f-43f5-a9c0-33cecfecdecc}, !- Handle
  {4a291f21-d69c-49a7-820a-d7c8ef516d2c}, !- Name
  {b51befb2-459f-4b3c-8b1f-00cc96f27fcd}, !- Source Object
  3,                                      !- Outlet Port
  {ee05083f-53a3-40f0-94ab-f871e4eac6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7162c06-5368-485f-b3e9-c1141158b7a9}, !- Handle
  {fedabb8b-10f2-478d-a24d-d329e5188c27}, !- Name
  {ee05083f-53a3-40f0-94ab-f871e4eac6a1}, !- Source Object
  3,                                      !- Outlet Port
  {9be60e5c-8991-4231-b835-1a1956d61864}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e5eab61f-62a6-480f-80e7-3192baa9a6e8}, !- Handle
  SecondarySchool VAV Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {e8d07b6d-256e-48ec-b362-054ef677f106}, !- Default Day Schedule Name
  {e67d112e-95ac-446e-b2a7-6cf11ecc5a05}, !- Summer Design Day Schedule Name
  {f761226a-d7ed-4313-828d-d7e070835432}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8d07b6d-256e-48ec-b362-054ef677f106}, !- Handle
  SecondarySchool VAV Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8da8f673-cc6b-43a9-ab8a-31436cc2dedc}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e67d112e-95ac-446e-b2a7-6cf11ecc5a05}, !- Handle
  SecondarySchool VAV Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a6f26092-e62b-4e76-8566-0beb1ec1e729}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f761226a-d7ed-4313-828d-d7e070835432}, !- Handle
  SecondarySchool VAV Operation Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b90ae935-80f5-4fe6-a826-3a1ac08bd611}, !- Handle
  Schedule Rule 46,                       !- Name
  {e5eab61f-62a6-480f-80e7-3192baa9a6e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {231818f8-ecdc-43d5-9ba4-90b6cbdb91ba}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {231818f8-ecdc-43d5-9ba4-90b6cbdb91ba}, !- Handle
  SecondarySchool VAV Operation Sat|WntrDsn Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {76d8b8c0-af19-47c3-881b-f2024cac5bfc}, !- Handle
  Schedule Rule 47,                       !- Name
  {e5eab61f-62a6-480f-80e7-3192baa9a6e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85e8c312-90c1-4465-a65c-e4129ef04b58}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85e8c312-90c1-4465-a65c-e4129ef04b58}, !- Handle
  SecondarySchool VAV Operation Sun Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a64a532-ae97-4fa6-a29c-ff37f4f4f080}, !- Handle
  SecondarySchool VAV OA Damper,          !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  {51c89c71-26b2-4024-80e7-480c9b14911c}, !- Default Day Schedule Name
  {6a2ea57c-9ae6-4750-90e4-79c7bb258435}, !- Summer Design Day Schedule Name
  {ab797451-8a59-487f-9b31-af6ae8c7e42b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {51c89c71-26b2-4024-80e7-480c9b14911c}, !- Handle
  SecondarySchool VAV OA Damper Default,  !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4a4108ad-cc28-4633-96fa-fa6d746ceb55}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a2ea57c-9ae6-4750-90e4-79c7bb258435}, !- Handle
  SecondarySchool VAV OA Damper Summer Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8b082f85-9d95-41d5-8b99-28d6c94fb53b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ab797451-8a59-487f-9b31-af6ae8c7e42b}, !- Handle
  SecondarySchool VAV OA Damper Winter Design Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8452e29c-cd64-4a2e-99e9-2249c6d0a2d6}, !- Handle
  Schedule Rule 48,                       !- Name
  {0a64a532-ae97-4fa6-a29c-ff37f4f4f080}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {78c07c20-f9dd-4d79-b3bc-7b527d404447}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {78c07c20-f9dd-4d79-b3bc-7b527d404447}, !- Handle
  SecondarySchool VAV OA Damper Sat|Sun|WntrDsn Day, !- Name
  {4d3c3d65-c6fa-4d2d-b911-65f8279fed6e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {64213cf3-76b2-4c6e-aa23-3ce6b84a671c}, !- Handle
  CAV_POD_1,                              !- Name
  ,                                       !- Controller List Name
  {e5eab61f-62a6-480f-80e7-3192baa9a6e8}, !- Availability Schedule
  {1c072224-4ad8-4af7-825a-850ffb12a325}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c392ddae-060e-40d8-8373-26ead97616c9}, !- Supply Side Inlet Node Name
  {c6176de2-ffff-4f1d-8fd7-9919752f118d}, !- Demand Side Outlet Node Name
  {52e9db5e-2554-4bc1-82df-0f080df90823}, !- Demand Side Inlet Node A
  {16dc257e-395d-4251-9fbe-13aa8cc41a34}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {edec7517-962c-4420-ac39-67f5b39ed649}, !- Handle
  Node 61,                                !- Name
  {c392ddae-060e-40d8-8373-26ead97616c9}, !- Inlet Port
  {2a6b1f29-8492-4d57-a455-b977c1443ebe}; !- Outlet Port

OS:Node,
  {b01e57c6-ee8b-4559-b6eb-6cedf5718e6e}, !- Handle
  Node 62,                                !- Name
  {10dca344-9814-4319-b8d3-99e99717de7f}, !- Inlet Port
  {16dc257e-395d-4251-9fbe-13aa8cc41a34}; !- Outlet Port

OS:Connection,
  {c392ddae-060e-40d8-8373-26ead97616c9}, !- Handle
  {6f281e90-fc0e-4b2c-bc0e-064fe55c3de0}, !- Name
  {64213cf3-76b2-4c6e-aa23-3ce6b84a671c}, !- Source Object
  8,                                      !- Outlet Port
  {edec7517-962c-4420-ac39-67f5b39ed649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16dc257e-395d-4251-9fbe-13aa8cc41a34}, !- Handle
  {ca3cefe7-5950-4a90-95e7-c6021f465b99}, !- Name
  {b01e57c6-ee8b-4559-b6eb-6cedf5718e6e}, !- Source Object
  3,                                      !- Outlet Port
  {64213cf3-76b2-4c6e-aa23-3ce6b84a671c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62901d99-18c6-4386-9336-ebc2225720c3}, !- Handle
  Node 63,                                !- Name
  {52e9db5e-2554-4bc1-82df-0f080df90823}, !- Inlet Port
  {4e2b66f1-e9d6-488e-8ba3-dec1b70988fe}; !- Outlet Port

OS:Node,
  {96c4c1fb-3836-4428-9b5f-983190721e3c}, !- Handle
  Node 64,                                !- Name
  {5e7c75cf-ce1a-4108-a26d-4b6d8d912f5d}, !- Inlet Port
  {c6176de2-ffff-4f1d-8fd7-9919752f118d}; !- Outlet Port

OS:Node,
  {8f425c3e-345d-4c34-95f9-77159fbd0618}, !- Handle
  Node 65,                                !- Name
  {005cba5c-47df-44f5-b9d3-28f87995970c}, !- Inlet Port
  {505f80d6-0d68-4435-8775-f99a878da7f6}; !- Outlet Port

OS:Connection,
  {52e9db5e-2554-4bc1-82df-0f080df90823}, !- Handle
  {81a1e49a-94eb-4de6-abbc-c1de020c158e}, !- Name
  {64213cf3-76b2-4c6e-aa23-3ce6b84a671c}, !- Source Object
  10,                                     !- Outlet Port
  {62901d99-18c6-4386-9336-ebc2225720c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6176de2-ffff-4f1d-8fd7-9919752f118d}, !- Handle
  {06416175-3f6a-4064-9e93-1cd2f2ca80a6}, !- Name
  {96c4c1fb-3836-4428-9b5f-983190721e3c}, !- Source Object
  3,                                      !- Outlet Port
  {64213cf3-76b2-4c6e-aa23-3ce6b84a671c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {4e2b66f1-e9d6-488e-8ba3-dec1b70988fe}, !- Inlet Node Name
  {ce04fb9a-5e99-4d6c-aea4-7a073252348f}, !- Outlet Node Name 1
  {ee36f5ac-b19b-4423-af81-77136ebc00e7}, !- Outlet Node Name 2
  {bb18a98a-4ea3-49e4-8b4a-ce0c3d1be395}, !- Outlet Node Name 3
  {82bf20fd-f674-412b-98e4-ce59318576c5}, !- Outlet Node Name 4
  {48db7d18-6df6-4b36-8025-8a4632e81b89}, !- Outlet Node Name 5
  {2e30a071-4694-45a3-bec8-f694c4d86e9c}, !- Outlet Node Name 6
  {fd8fa27e-562e-4fc7-938d-5a2b884e90c1}, !- Outlet Node Name 7
  {cee3c457-dfa7-4871-a539-535ae113ec68}, !- Outlet Node Name 8
  {5e4744d7-2071-4009-9529-89e6461aede1}, !- Outlet Node Name 9
  {ac28f243-bce5-4e19-b0bc-fa041a22dc4a}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5e7c75cf-ce1a-4108-a26d-4b6d8d912f5d}, !- Outlet Node Name
  {a290c49b-91b2-438f-b1fe-39ae3e14cfaf}, !- Inlet Node Name 1
  {3ab199be-82be-48c8-9750-b9aad0119659}, !- Inlet Node Name 2
  {610c15e1-138d-45ec-987a-203e436989d0}, !- Inlet Node Name 3
  {0834a267-0da1-4689-8455-66d89fe04fc8}, !- Inlet Node Name 4
  {2832d04c-d888-4e33-a9c0-92bd38df11ff}, !- Inlet Node Name 5
  {269fb52b-4bee-47a2-bb7c-a9ea3a1c4171}, !- Inlet Node Name 6
  {b9931bd9-08ca-4193-911a-6e9a7886bc6b}, !- Inlet Node Name 7
  {cc97ad3a-930d-4161-ab0b-6ea20898b377}, !- Inlet Node Name 8
  {8968824d-6b59-4c6b-9de6-e95aba47d24b}, !- Inlet Node Name 9
  {90cd694e-86a1-48bb-9986-e476252b56c8}; !- Inlet Node Name 10

OS:Connection,
  {4e2b66f1-e9d6-488e-8ba3-dec1b70988fe}, !- Handle
  {b65885c2-5caa-4ba5-9680-e5ea6b52adc5}, !- Name
  {62901d99-18c6-4386-9336-ebc2225720c3}, !- Source Object
  3,                                      !- Outlet Port
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e7c75cf-ce1a-4108-a26d-4b6d8d912f5d}, !- Handle
  {da8e0dea-2b65-4b8c-8d34-e833ad42286e}, !- Name
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Source Object
  2,                                      !- Outlet Port
  {96c4c1fb-3836-4428-9b5f-983190721e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {20832e30-613d-48d7-9db7-ecf3c8e81625}, !- Handle
  {64213cf3-76b2-4c6e-aa23-3ce6b84a671c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Handle
  Always On Discrete,                     !- Name
  {aa311cbd-6401-4236-adc8-18fe4e39cf1b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {aa311cbd-6401-4236-adc8-18fe4e39cf1b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {277ec976-6b5f-4284-aba5-938c81716343}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {27a23e6b-957d-4788-ab7e-930281ba2932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27a23e6b-957d-4788-ab7e-930281ba2932}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5e04ec81-7ac5-4ac2-b13f-143d3190a39d}, !- Handle
  CAV_POD_1 supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  {277ec976-6b5f-4284-aba5-938c81716343}, !- Schedule Name
  {b01e57c6-ee8b-4559-b6eb-6cedf5718e6e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {ae763fbe-925d-45c0-ae33-86dcb308b3f2}, !- Handle
  CAV_POD_1 Fan,                          !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6695bf73-005a-46c6-a43e-59e4d64a10ff}, !- Air Inlet Node Name
  {10dca344-9814-4319-b8d3-99e99717de7f}, !- Air Outlet Node Name
  CAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {10dca344-9814-4319-b8d3-99e99717de7f}, !- Handle
  {78cf4df2-75bb-48df-988b-3872bed02f7d}, !- Name
  {ae763fbe-925d-45c0-ae33-86dcb308b3f2}, !- Source Object
  9,                                      !- Outlet Port
  {b01e57c6-ee8b-4559-b6eb-6cedf5718e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {48da2fe6-1c46-4a64-a163-72e2016a6d0e}, !- Handle
  CAV_POD_1 Main Htg Coil,                !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fb594fc1-4324-4692-83b9-50bd9cabf89e}, !- Water Inlet Node Name
  {fd1e8953-6fa1-452f-84ec-4bd6183823f5}, !- Water Outlet Node Name
  {603d91d3-bf95-48b7-9962-3f838595e92d}, !- Air Inlet Node Name
  {fbec30ff-1375-4409-9022-2d490fa9bda8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {666e9202-69b0-4272-ab73-2683b7800ba4}, !- Handle
  Node 66,                                !- Name
  {fbec30ff-1375-4409-9022-2d490fa9bda8}, !- Inlet Port
  {6695bf73-005a-46c6-a43e-59e4d64a10ff}; !- Outlet Port

OS:Connection,
  {fbec30ff-1375-4409-9022-2d490fa9bda8}, !- Handle
  {2d063ef8-a04c-403c-bc62-482a85440614}, !- Name
  {48da2fe6-1c46-4a64-a163-72e2016a6d0e}, !- Source Object
  8,                                      !- Outlet Port
  {666e9202-69b0-4272-ab73-2683b7800ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6695bf73-005a-46c6-a43e-59e4d64a10ff}, !- Handle
  {4136f792-b64c-4987-9769-c01179dd50dd}, !- Name
  {666e9202-69b0-4272-ab73-2683b7800ba4}, !- Source Object
  3,                                      !- Outlet Port
  {ae763fbe-925d-45c0-ae33-86dcb308b3f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9a5fa7f6-4ec3-405d-af7f-9efef4e191e3}, !- Handle
  Node 67,                                !- Name
  {fedfc8ce-0fe5-4141-9ffc-b587ed1fb127}, !- Inlet Port
  {fb594fc1-4324-4692-83b9-50bd9cabf89e}; !- Outlet Port

OS:Connection,
  {fedfc8ce-0fe5-4141-9ffc-b587ed1fb127}, !- Handle
  {5d27ac71-ea24-4385-9114-a7ad86ddc6cb}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  4,                                      !- Outlet Port
  {9a5fa7f6-4ec3-405d-af7f-9efef4e191e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1009398e-606b-4a9c-9b0f-23a8228de5b5}, !- Handle
  Node 68,                                !- Name
  {fd1e8953-6fa1-452f-84ec-4bd6183823f5}, !- Inlet Port
  {181e6536-4a85-4567-9ba8-13c5989d211e}; !- Outlet Port

OS:Connection,
  {fb594fc1-4324-4692-83b9-50bd9cabf89e}, !- Handle
  {6ba33767-7aa0-417e-bedc-750c21476d9f}, !- Name
  {9a5fa7f6-4ec3-405d-af7f-9efef4e191e3}, !- Source Object
  3,                                      !- Outlet Port
  {48da2fe6-1c46-4a64-a163-72e2016a6d0e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fd1e8953-6fa1-452f-84ec-4bd6183823f5}, !- Handle
  {f7eed803-687b-4c8e-9353-27688139aee5}, !- Name
  {48da2fe6-1c46-4a64-a163-72e2016a6d0e}, !- Source Object
  6,                                      !- Outlet Port
  {1009398e-606b-4a9c-9b0f-23a8228de5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181e6536-4a85-4567-9ba8-13c5989d211e}, !- Handle
  {1baf3d98-7eba-4ef3-b409-cada5ed42713}, !- Name
  {1009398e-606b-4a9c-9b0f-23a8228de5b5}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5c9ff400-8929-4e4f-85df-3042ca6f0e35}, !- Handle
  CAV_POD_1 Main Htg Coil Controller,     !- Name
  {48da2fe6-1c46-4a64-a163-72e2016a6d0e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {1bcd3311-d9ad-4de6-8b26-7132f98be8b7}, !- Handle
  CAV_POD_1 Clg Coil 1274kBtu/hr 8.63EER, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {0bf0852e-0126-4afa-ba22-42f544b14f07}, !- Air Inlet Node Name
  {206ef434-8eb6-4084-a010-97456cda8415}, !- Air Outlet Node Name
  {cb0ba109-18c4-4fc2-9af9-379f53dc2aa2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1fe06561-c7a2-4208-8041-3f6a0419ca42}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {088453ed-272d-40a3-a570-e255ddd97f63}, !- Energy Input Ratio Function of Temperature Curve Name
  {b25f3be0-d493-432e-956e-3fc467992145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {621ab2ce-998a-4ba3-84f4-48f43c5a0b22}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {ec75c5e9-12d4-4feb-a8d4-98cabc44e8a7}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {e8f957f6-e90b-4a0c-a027-ad7627a47e2d}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4b19b130-9d6d-486d-af0a-3dd24d9d715a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f40c0500-f80b-4a8a-b663-7003ac4fa5eb}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {a5adce17-5dd4-4171-9ba0-61a863c7a872}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {f18a5f94-dec4-44de-8050-80e2a0ea8592}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {a5531044-edf0-413a-97e2-486b80c18e8a}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b771b277-88a4-4694-b762-7fa8cd5df057}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {7ed487c8-4a53-4e65-826f-85c29c8df4fd}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {5e6cee53-9bd5-4ad8-aeb9-7f85469074b0}, !- Handle
  Node 69,                                !- Name
  {206ef434-8eb6-4084-a010-97456cda8415}, !- Inlet Port
  {603d91d3-bf95-48b7-9962-3f838595e92d}; !- Outlet Port

OS:Connection,
  {206ef434-8eb6-4084-a010-97456cda8415}, !- Handle
  {5986a752-6200-40d8-8063-ec4237d99615}, !- Name
  {1bcd3311-d9ad-4de6-8b26-7132f98be8b7}, !- Source Object
  8,                                      !- Outlet Port
  {5e6cee53-9bd5-4ad8-aeb9-7f85469074b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603d91d3-bf95-48b7-9962-3f838595e92d}, !- Handle
  {4e0aa05b-c593-4494-b476-72ab7adbda20}, !- Name
  {5e6cee53-9bd5-4ad8-aeb9-7f85469074b0}, !- Source Object
  3,                                      !- Outlet Port
  {48da2fe6-1c46-4a64-a163-72e2016a6d0e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6cb457c9-16dd-494a-9e30-02a568ff51a6}, !- Handle
  CAV_POD_1 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Minimum Outdoor Air Schedule Name
  {0a64a532-ae97-4fa6-a29c-ff37f4f4f080}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {59731c00-116e-47ee-8bcb-958b9bc294b5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {59731c00-116e-47ee-8bcb-958b9bc294b5}, !- Handle
  CAV_POD_1 Vent Controller,              !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3624066d-3bd9-4bf2-9038-8a56c6489d4c}, !- Handle
  CAV_POD_1 OA Sys,                       !- Name
  {6cb457c9-16dd-494a-9e30-02a568ff51a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b48d50d-e4b0-4280-af07-99265a4755d4}, !- Mixed Air Node Name
  {684262d0-b7bd-4006-92c0-2b8b1a84eabf}, !- Outdoor Air Stream Node Name
  {bfe2f4f6-2d6b-4f7a-b0cf-feac57ce2761}, !- Relief Air Stream Node Name
  {2a6b1f29-8492-4d57-a455-b977c1443ebe}; !- Return Air Stream Node Name

OS:Node,
  {7ed15a29-2601-4893-8326-e235a3c39ffd}, !- Handle
  Node 70,                                !- Name
  ,                                       !- Inlet Port
  {684262d0-b7bd-4006-92c0-2b8b1a84eabf}; !- Outlet Port

OS:Connection,
  {684262d0-b7bd-4006-92c0-2b8b1a84eabf}, !- Handle
  {3f713cf3-fbb1-467a-b268-c36818a72924}, !- Name
  {7ed15a29-2601-4893-8326-e235a3c39ffd}, !- Source Object
  3,                                      !- Outlet Port
  {3624066d-3bd9-4bf2-9038-8a56c6489d4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5f75b80-ae1a-4e5b-95ad-3642e00725c9}, !- Handle
  Node 71,                                !- Name
  {bfe2f4f6-2d6b-4f7a-b0cf-feac57ce2761}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfe2f4f6-2d6b-4f7a-b0cf-feac57ce2761}, !- Handle
  {94e5f17e-9aab-468e-8d6f-0b24856be975}, !- Name
  {3624066d-3bd9-4bf2-9038-8a56c6489d4c}, !- Source Object
  7,                                      !- Outlet Port
  {e5f75b80-ae1a-4e5b-95ad-3642e00725c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67d7cae3-8f49-46fc-8d35-8f9365a642ac}, !- Handle
  Node 72,                                !- Name
  {3b48d50d-e4b0-4280-af07-99265a4755d4}, !- Inlet Port
  {0bf0852e-0126-4afa-ba22-42f544b14f07}; !- Outlet Port

OS:Connection,
  {2a6b1f29-8492-4d57-a455-b977c1443ebe}, !- Handle
  {42b464f7-686c-46c8-82d8-a3b36965d5c0}, !- Name
  {edec7517-962c-4420-ac39-67f5b39ed649}, !- Source Object
  3,                                      !- Outlet Port
  {3624066d-3bd9-4bf2-9038-8a56c6489d4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b48d50d-e4b0-4280-af07-99265a4755d4}, !- Handle
  {7e925bf8-3389-44a3-9e1a-82ccf3fa249e}, !- Name
  {3624066d-3bd9-4bf2-9038-8a56c6489d4c}, !- Source Object
  5,                                      !- Outlet Port
  {67d7cae3-8f49-46fc-8d35-8f9365a642ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf0852e-0126-4afa-ba22-42f544b14f07}, !- Handle
  {42ac82eb-82b4-485a-8f88-dd5009fd09fb}, !- Name
  {67d7cae3-8f49-46fc-8d35-8f9365a642ac}, !- Source Object
  3,                                      !- Outlet Port
  {1bcd3311-d9ad-4de6-8b26-7132f98be8b7}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1c072224-4ad8-4af7-825a-850ffb12a325}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {5a014c8d-3fa8-4566-9248-cb04633da468}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58c27d90-6d22-4f0b-935b-48ba2811f88d}, !- Water Inlet Node Name
  {ce14e031-7f19-47c5-a3c6-501672679099}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af2aefe2-06f5-4070-8e5e-92c298147fd4}, !- Handle
  Node 73,                                !- Name
  {1aca203e-50e6-44a6-9d20-e264bd5098d9}, !- Inlet Port
  {58c27d90-6d22-4f0b-935b-48ba2811f88d}; !- Outlet Port

OS:Connection,
  {1aca203e-50e6-44a6-9d20-e264bd5098d9}, !- Handle
  {1494685c-c9df-4193-a022-42eb36101b5b}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  5,                                      !- Outlet Port
  {af2aefe2-06f5-4070-8e5e-92c298147fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f86a9f83-6301-494b-8d7e-fd963d26b1d2}, !- Handle
  Node 74,                                !- Name
  {ce14e031-7f19-47c5-a3c6-501672679099}, !- Inlet Port
  {ec4ba3eb-f1ff-43d2-a8ae-23dc9e9f1e46}; !- Outlet Port

OS:Connection,
  {58c27d90-6d22-4f0b-935b-48ba2811f88d}, !- Handle
  {ad326868-7a3f-4964-b7a6-297d5a3bc4df}, !- Name
  {af2aefe2-06f5-4070-8e5e-92c298147fd4}, !- Source Object
  3,                                      !- Outlet Port
  {5a014c8d-3fa8-4566-9248-cb04633da468}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce14e031-7f19-47c5-a3c6-501672679099}, !- Handle
  {f9bd67f9-cc2f-475d-b1d1-0812d08046df}, !- Name
  {5a014c8d-3fa8-4566-9248-cb04633da468}, !- Source Object
  6,                                      !- Outlet Port
  {f86a9f83-6301-494b-8d7e-fd963d26b1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4ba3eb-f1ff-43d2-a8ae-23dc9e9f1e46}, !- Handle
  {41123f9b-8512-40e5-8872-b79cc1574de6}, !- Name
  {f86a9f83-6301-494b-8d7e-fd963d26b1d2}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4b484397-81fa-4b7b-bccb-8e84c226d49d}, !- Handle
  Controller Water Coil 1,                !- Name
  {5a014c8d-3fa8-4566-9248-cb04633da468}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a465dc13-f5d9-4a95-b499-4c0319c0a7d3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {6d558288-5111-4f65-96cd-541213c2f698}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5a014c8d-3fa8-4566-9248-cb04633da468}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {005cba5c-47df-44f5-b9d3-28f87995970c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {32c6e616-f333-499f-8fd3-c0366d0bb2ba}, !- Handle
  Node 75,                                !- Name
  {853fe2c6-7f4b-4b02-b898-3e1b950565be}, !- Inlet Port
  {a290c49b-91b2-438f-b1fe-39ae3e14cfaf}; !- Outlet Port

OS:Connection,
  {505f80d6-0d68-4435-8775-f99a878da7f6}, !- Handle
  {ff009a50-6a39-40dc-a822-b109d738dca8}, !- Name
  {8f425c3e-345d-4c34-95f9-77159fbd0618}, !- Source Object
  3,                                      !- Outlet Port
  {5f237e00-fc9b-43b4-877f-8cc6553d92ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {853fe2c6-7f4b-4b02-b898-3e1b950565be}, !- Handle
  {8777f861-361c-4d06-8a52-e89cf23b2f2d}, !- Name
  {4f5fc3e2-6792-4414-bbe0-63a4f7c75c8a}, !- Source Object
  12,                                     !- Outlet Port
  {32c6e616-f333-499f-8fd3-c0366d0bb2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a290c49b-91b2-438f-b1fe-39ae3e14cfaf}, !- Handle
  {a590c89b-fd52-49bd-8b57-d881be00a463}, !- Name
  {32c6e616-f333-499f-8fd3-c0366d0bb2ba}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {275a7a1a-6ded-42ad-a2af-0bb770761eec}, !- Handle
  Node 76,                                !- Name
  {ce04fb9a-5e99-4d6c-aea4-7a073252348f}, !- Inlet Port
  {6d558288-5111-4f65-96cd-541213c2f698}; !- Outlet Port

OS:Connection,
  {ce04fb9a-5e99-4d6c-aea4-7a073252348f}, !- Handle
  {1223b57e-95b8-4201-a35f-31a4a7a21142}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  3,                                      !- Outlet Port
  {275a7a1a-6ded-42ad-a2af-0bb770761eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d558288-5111-4f65-96cd-541213c2f698}, !- Handle
  {5ff16445-cd7b-4367-b2fa-cbc2e221cd16}, !- Name
  {275a7a1a-6ded-42ad-a2af-0bb770761eec}, !- Source Object
  3,                                      !- Outlet Port
  {a465dc13-f5d9-4a95-b499-4c0319c0a7d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {005cba5c-47df-44f5-b9d3-28f87995970c}, !- Handle
  {6a05b5aa-65e2-467a-aaaa-f2c2c41f1a69}, !- Name
  {a465dc13-f5d9-4a95-b499-4c0319c0a7d3}, !- Source Object
  12,                                     !- Outlet Port
  {8f425c3e-345d-4c34-95f9-77159fbd0618}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4bc4e6f8-3552-4330-a6b0-0f77f5e33f83}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {457ded74-1691-4403-b06f-b28b26246e52}, !- Water Inlet Node Name
  {79f2118f-ece7-40d2-abe8-6d4cfb54bdd7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {08860de8-40d6-4322-a77b-c6cc0bea947d}, !- Handle
  Node 77,                                !- Name
  {73a274f7-6e29-49a5-89c0-c0ecd7d00dd3}, !- Inlet Port
  {457ded74-1691-4403-b06f-b28b26246e52}; !- Outlet Port

OS:Connection,
  {73a274f7-6e29-49a5-89c0-c0ecd7d00dd3}, !- Handle
  {4343e3c1-9b66-4e7c-8e26-f05d8d325fc7}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  6,                                      !- Outlet Port
  {08860de8-40d6-4322-a77b-c6cc0bea947d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ade60f33-0e7a-4ac9-a16f-60d265131b4f}, !- Handle
  Node 78,                                !- Name
  {79f2118f-ece7-40d2-abe8-6d4cfb54bdd7}, !- Inlet Port
  {b0e4cd09-fbc2-46da-9d87-bb22feb5e445}; !- Outlet Port

OS:Connection,
  {457ded74-1691-4403-b06f-b28b26246e52}, !- Handle
  {7ffcae51-3c7f-4aa6-bf42-184ed5b34904}, !- Name
  {08860de8-40d6-4322-a77b-c6cc0bea947d}, !- Source Object
  3,                                      !- Outlet Port
  {4bc4e6f8-3552-4330-a6b0-0f77f5e33f83}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {79f2118f-ece7-40d2-abe8-6d4cfb54bdd7}, !- Handle
  {0e446418-0d78-437e-9147-1e7636602ffc}, !- Name
  {4bc4e6f8-3552-4330-a6b0-0f77f5e33f83}, !- Source Object
  6,                                      !- Outlet Port
  {ade60f33-0e7a-4ac9-a16f-60d265131b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e4cd09-fbc2-46da-9d87-bb22feb5e445}, !- Handle
  {efe4acd8-9e6a-438a-8fe3-e5d978aef163}, !- Name
  {ade60f33-0e7a-4ac9-a16f-60d265131b4f}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {da2fa9cf-7c26-4ad5-862a-36ef5f9aa977}, !- Handle
  Controller Water Coil 2,                !- Name
  {4bc4e6f8-3552-4330-a6b0-0f77f5e33f83}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bcea4d11-012d-490a-b741-71fdd69a2188}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {65247df1-3ccd-40f6-b43a-ee0ee854c9fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4bc4e6f8-3552-4330-a6b0-0f77f5e33f83}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fb206a6f-bd2b-4902-a6ad-0c34fd858540}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bd4a0ca4-b90f-4c28-8f37-9c2bdd909891}, !- Handle
  Node 79,                                !- Name
  {fb206a6f-bd2b-4902-a6ad-0c34fd858540}, !- Inlet Port
  {89abf4c3-4a8b-416a-a94d-8fe491715285}; !- Outlet Port

OS:Node,
  {6a28df64-c3df-48f4-98ce-8a242565ac9c}, !- Handle
  Node 80,                                !- Name
  {2a0b40d4-906f-429f-8c7c-4ba5760769fe}, !- Inlet Port
  {3ab199be-82be-48c8-9750-b9aad0119659}; !- Outlet Port

OS:Connection,
  {89abf4c3-4a8b-416a-a94d-8fe491715285}, !- Handle
  {47015763-1ac1-4516-a912-d400ec99b527}, !- Name
  {bd4a0ca4-b90f-4c28-8f37-9c2bdd909891}, !- Source Object
  3,                                      !- Outlet Port
  {f71099de-a9f2-439d-99cc-1ecd4b989f66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a0b40d4-906f-429f-8c7c-4ba5760769fe}, !- Handle
  {5b3075c2-5708-4c69-b32a-3067826c8691}, !- Name
  {b93a05c1-e395-4213-a2c9-e9144cbb4fac}, !- Source Object
  12,                                     !- Outlet Port
  {6a28df64-c3df-48f4-98ce-8a242565ac9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab199be-82be-48c8-9750-b9aad0119659}, !- Handle
  {4dde4a2f-7d78-4d1f-b4bd-61c32b78ff9a}, !- Name
  {6a28df64-c3df-48f4-98ce-8a242565ac9c}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {05bfa508-0424-464a-bdee-80922856c018}, !- Handle
  Node 81,                                !- Name
  {ee36f5ac-b19b-4423-af81-77136ebc00e7}, !- Inlet Port
  {65247df1-3ccd-40f6-b43a-ee0ee854c9fd}; !- Outlet Port

OS:Connection,
  {ee36f5ac-b19b-4423-af81-77136ebc00e7}, !- Handle
  {eb9258e1-4996-46af-a125-1d6e2fbee0a1}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  4,                                      !- Outlet Port
  {05bfa508-0424-464a-bdee-80922856c018}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65247df1-3ccd-40f6-b43a-ee0ee854c9fd}, !- Handle
  {35c08a04-414c-4850-ac70-a369c417db7c}, !- Name
  {05bfa508-0424-464a-bdee-80922856c018}, !- Source Object
  3,                                      !- Outlet Port
  {bcea4d11-012d-490a-b741-71fdd69a2188}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fb206a6f-bd2b-4902-a6ad-0c34fd858540}, !- Handle
  {b16a5d5b-2f54-4d98-aff9-8e3c75346736}, !- Name
  {bcea4d11-012d-490a-b741-71fdd69a2188}, !- Source Object
  12,                                     !- Outlet Port
  {bd4a0ca4-b90f-4c28-8f37-9c2bdd909891}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e6c01466-ed8e-4315-851d-8080e7944a8b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5636dfa0-aea0-4673-8e97-8c469bd9a96d}, !- Water Inlet Node Name
  {ff3c6215-3b1f-4c23-a7a3-3d6f5213a338}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c70ed931-9a7f-4c57-b310-0939793adf54}, !- Handle
  Node 82,                                !- Name
  {d5a6541b-23cf-46c7-b461-4bc6c735c679}, !- Inlet Port
  {5636dfa0-aea0-4673-8e97-8c469bd9a96d}; !- Outlet Port

OS:Connection,
  {d5a6541b-23cf-46c7-b461-4bc6c735c679}, !- Handle
  {6132ca1c-fa55-416a-8f27-b0ccba06c68e}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  7,                                      !- Outlet Port
  {c70ed931-9a7f-4c57-b310-0939793adf54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {476aa208-d6d2-4096-9371-c499a83e70a9}, !- Handle
  Node 83,                                !- Name
  {ff3c6215-3b1f-4c23-a7a3-3d6f5213a338}, !- Inlet Port
  {b8238066-6425-46ee-b380-45dd9a509b11}; !- Outlet Port

OS:Connection,
  {5636dfa0-aea0-4673-8e97-8c469bd9a96d}, !- Handle
  {31aca830-7f55-47e9-9aad-649d51864d0d}, !- Name
  {c70ed931-9a7f-4c57-b310-0939793adf54}, !- Source Object
  3,                                      !- Outlet Port
  {e6c01466-ed8e-4315-851d-8080e7944a8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff3c6215-3b1f-4c23-a7a3-3d6f5213a338}, !- Handle
  {c32149a1-2d49-47fd-b239-eb1b34842955}, !- Name
  {e6c01466-ed8e-4315-851d-8080e7944a8b}, !- Source Object
  6,                                      !- Outlet Port
  {476aa208-d6d2-4096-9371-c499a83e70a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8238066-6425-46ee-b380-45dd9a509b11}, !- Handle
  {1a903c11-f0cd-4e8b-983a-fb9f6643cfa7}, !- Name
  {476aa208-d6d2-4096-9371-c499a83e70a9}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e40720a3-15c4-46c8-b5e3-dad10bbec783}, !- Handle
  Controller Water Coil 3,                !- Name
  {e6c01466-ed8e-4315-851d-8080e7944a8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0fc305a4-86d2-43c2-8873-13143ac85a42}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {e295023a-77e5-4509-bee7-1a260889ccdd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e6c01466-ed8e-4315-851d-8080e7944a8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {396cdf3f-7343-4de5-8bc4-99abb1ef46b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9c850a31-cf81-4114-b3a5-49d7317bc87c}, !- Handle
  Node 84,                                !- Name
  {396cdf3f-7343-4de5-8bc4-99abb1ef46b3}, !- Inlet Port
  {1f6edd53-434a-4912-9454-351875e8931f}; !- Outlet Port

OS:Node,
  {a89f4716-f92d-4dcf-8667-af65cf32bfd6}, !- Handle
  Node 85,                                !- Name
  {3a8c27bd-49ac-4fd5-8ede-ad1d46a1950a}, !- Inlet Port
  {610c15e1-138d-45ec-987a-203e436989d0}; !- Outlet Port

OS:Connection,
  {1f6edd53-434a-4912-9454-351875e8931f}, !- Handle
  {9cc8698f-8f93-4cd2-86c7-a13a488fb0aa}, !- Name
  {9c850a31-cf81-4114-b3a5-49d7317bc87c}, !- Source Object
  3,                                      !- Outlet Port
  {ac8a590f-60e3-46ce-af6c-32f4fbb96ef2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a8c27bd-49ac-4fd5-8ede-ad1d46a1950a}, !- Handle
  {cb47fcf4-b146-4a39-9917-6709c9d4be8c}, !- Name
  {119e396d-0b5a-4fd3-95c2-5d3ae310df54}, !- Source Object
  12,                                     !- Outlet Port
  {a89f4716-f92d-4dcf-8667-af65cf32bfd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610c15e1-138d-45ec-987a-203e436989d0}, !- Handle
  {5ca2a720-a9a1-464c-aa70-12fc0beac256}, !- Name
  {a89f4716-f92d-4dcf-8667-af65cf32bfd6}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e74298ef-206b-4872-b5a9-8a4cb0bc2b6c}, !- Handle
  Node 86,                                !- Name
  {bb18a98a-4ea3-49e4-8b4a-ce0c3d1be395}, !- Inlet Port
  {e295023a-77e5-4509-bee7-1a260889ccdd}; !- Outlet Port

OS:Connection,
  {bb18a98a-4ea3-49e4-8b4a-ce0c3d1be395}, !- Handle
  {7bb9b807-28e7-4057-aac6-1cd6620e6ea1}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  5,                                      !- Outlet Port
  {e74298ef-206b-4872-b5a9-8a4cb0bc2b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e295023a-77e5-4509-bee7-1a260889ccdd}, !- Handle
  {45abe3a1-8b65-4473-be77-dc46cafdd1d5}, !- Name
  {e74298ef-206b-4872-b5a9-8a4cb0bc2b6c}, !- Source Object
  3,                                      !- Outlet Port
  {0fc305a4-86d2-43c2-8873-13143ac85a42}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {396cdf3f-7343-4de5-8bc4-99abb1ef46b3}, !- Handle
  {bc2efd8d-5956-4383-b209-09bb142550c3}, !- Name
  {0fc305a4-86d2-43c2-8873-13143ac85a42}, !- Source Object
  12,                                     !- Outlet Port
  {9c850a31-cf81-4114-b3a5-49d7317bc87c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6dfc57e5-35ab-44d7-b276-9f736b9819c2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7f5f8a47-2f85-481a-b6fa-c4acfead6bd1}, !- Water Inlet Node Name
  {cf2c0321-0d50-46b8-9b4b-a525ea4c98ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a082c777-a935-43c3-a655-831cdfc3cc3b}, !- Handle
  Node 87,                                !- Name
  {86f1d365-136d-4e6f-8c02-8158d4c75a85}, !- Inlet Port
  {7f5f8a47-2f85-481a-b6fa-c4acfead6bd1}; !- Outlet Port

OS:Connection,
  {86f1d365-136d-4e6f-8c02-8158d4c75a85}, !- Handle
  {fd0f1ae0-8391-4bbb-bfb9-2ab5aac353ed}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  8,                                      !- Outlet Port
  {a082c777-a935-43c3-a655-831cdfc3cc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ab11a9f-b852-464c-bbde-808f001b6f38}, !- Handle
  Node 88,                                !- Name
  {cf2c0321-0d50-46b8-9b4b-a525ea4c98ab}, !- Inlet Port
  {f73b3afa-a9a2-4c5b-b626-1425aed2af8f}; !- Outlet Port

OS:Connection,
  {7f5f8a47-2f85-481a-b6fa-c4acfead6bd1}, !- Handle
  {990e4040-11f9-422e-b76c-4dc11bf7c102}, !- Name
  {a082c777-a935-43c3-a655-831cdfc3cc3b}, !- Source Object
  3,                                      !- Outlet Port
  {6dfc57e5-35ab-44d7-b276-9f736b9819c2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf2c0321-0d50-46b8-9b4b-a525ea4c98ab}, !- Handle
  {b7818ef2-e866-4d14-bf69-cfc0ada58720}, !- Name
  {6dfc57e5-35ab-44d7-b276-9f736b9819c2}, !- Source Object
  6,                                      !- Outlet Port
  {5ab11a9f-b852-464c-bbde-808f001b6f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f73b3afa-a9a2-4c5b-b626-1425aed2af8f}, !- Handle
  {3e20951f-0756-437b-9e4b-2aa54b5568ad}, !- Name
  {5ab11a9f-b852-464c-bbde-808f001b6f38}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0c26f325-d81d-4607-ba8c-8a073d00243c}, !- Handle
  Controller Water Coil 4,                !- Name
  {6dfc57e5-35ab-44d7-b276-9f736b9819c2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1fc4453b-bc79-4b21-b113-e9c921a0394d}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {af260c82-7f2a-498f-8aa3-67959748322a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6dfc57e5-35ab-44d7-b276-9f736b9819c2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {559f3f23-9740-4f2b-829e-f4eb2b3012cb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {19a7c46e-a6fc-4c41-a70a-ae11d34813d4}, !- Handle
  Node 89,                                !- Name
  {559f3f23-9740-4f2b-829e-f4eb2b3012cb}, !- Inlet Port
  {0d03c0bf-a802-47a4-a9ec-43d7c072cb4d}; !- Outlet Port

OS:Node,
  {92441bb3-b5a7-462a-9b2c-72463275753b}, !- Handle
  Node 90,                                !- Name
  {42861539-2780-467d-9d3b-8ca0b9fb49d7}, !- Inlet Port
  {0834a267-0da1-4689-8455-66d89fe04fc8}; !- Outlet Port

OS:Connection,
  {0d03c0bf-a802-47a4-a9ec-43d7c072cb4d}, !- Handle
  {239b5f7b-e954-425e-bbdb-2515f9b021db}, !- Name
  {19a7c46e-a6fc-4c41-a70a-ae11d34813d4}, !- Source Object
  3,                                      !- Outlet Port
  {bf2ab8c1-d227-436a-8888-2d0e310af385}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42861539-2780-467d-9d3b-8ca0b9fb49d7}, !- Handle
  {52f8f6a9-6ac2-4469-9e44-b098e272578a}, !- Name
  {430a1593-18e6-4024-bbf2-ba0fe7c0d920}, !- Source Object
  12,                                     !- Outlet Port
  {92441bb3-b5a7-462a-9b2c-72463275753b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0834a267-0da1-4689-8455-66d89fe04fc8}, !- Handle
  {f317e0fe-bbab-461d-a10f-8936b76bf8e1}, !- Name
  {92441bb3-b5a7-462a-9b2c-72463275753b}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7c791301-1b04-4362-a745-473477deb497}, !- Handle
  Node 91,                                !- Name
  {82bf20fd-f674-412b-98e4-ce59318576c5}, !- Inlet Port
  {af260c82-7f2a-498f-8aa3-67959748322a}; !- Outlet Port

OS:Connection,
  {82bf20fd-f674-412b-98e4-ce59318576c5}, !- Handle
  {21aec101-3547-4095-a1fa-90ee656bf63f}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  6,                                      !- Outlet Port
  {7c791301-1b04-4362-a745-473477deb497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af260c82-7f2a-498f-8aa3-67959748322a}, !- Handle
  {9b8b4b8b-3666-4039-981a-2d8e95906521}, !- Name
  {7c791301-1b04-4362-a745-473477deb497}, !- Source Object
  3,                                      !- Outlet Port
  {1fc4453b-bc79-4b21-b113-e9c921a0394d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {559f3f23-9740-4f2b-829e-f4eb2b3012cb}, !- Handle
  {97a03800-615e-4bf2-a9dd-0fa5b4b6354b}, !- Name
  {1fc4453b-bc79-4b21-b113-e9c921a0394d}, !- Source Object
  12,                                     !- Outlet Port
  {19a7c46e-a6fc-4c41-a70a-ae11d34813d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {6b9e7d46-28ab-489b-a73a-fb0bf2fda21e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ba5ce745-699c-4a2d-a98f-7e0bc03540a5}, !- Water Inlet Node Name
  {c5f4ef06-d384-43ea-9ddf-c88d581acc5e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48391caa-d7c6-4d63-8e1b-6f0fd2168fcf}, !- Handle
  Node 92,                                !- Name
  {5593838d-e46a-496b-b55b-be03ee50f21e}, !- Inlet Port
  {ba5ce745-699c-4a2d-a98f-7e0bc03540a5}; !- Outlet Port

OS:Connection,
  {5593838d-e46a-496b-b55b-be03ee50f21e}, !- Handle
  {abd253f0-53de-4518-ab09-569c607097cf}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  9,                                      !- Outlet Port
  {48391caa-d7c6-4d63-8e1b-6f0fd2168fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eed7a5d5-b881-4d7f-80e8-9c899b250a98}, !- Handle
  Node 93,                                !- Name
  {c5f4ef06-d384-43ea-9ddf-c88d581acc5e}, !- Inlet Port
  {94ab9847-0ff3-40ce-b9c8-b0a5684817c3}; !- Outlet Port

OS:Connection,
  {ba5ce745-699c-4a2d-a98f-7e0bc03540a5}, !- Handle
  {8f31e29b-6eb4-45fc-88dc-dd04a8b92a2d}, !- Name
  {48391caa-d7c6-4d63-8e1b-6f0fd2168fcf}, !- Source Object
  3,                                      !- Outlet Port
  {6b9e7d46-28ab-489b-a73a-fb0bf2fda21e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c5f4ef06-d384-43ea-9ddf-c88d581acc5e}, !- Handle
  {e12e74da-17ff-40c0-87c6-2168360e01e6}, !- Name
  {6b9e7d46-28ab-489b-a73a-fb0bf2fda21e}, !- Source Object
  6,                                      !- Outlet Port
  {eed7a5d5-b881-4d7f-80e8-9c899b250a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ab9847-0ff3-40ce-b9c8-b0a5684817c3}, !- Handle
  {9594f019-98c4-42c2-9dca-6a3bc6491428}, !- Name
  {eed7a5d5-b881-4d7f-80e8-9c899b250a98}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {965852c5-9d8e-4b65-bd04-1e8fae8adeaf}, !- Handle
  Controller Water Coil 5,                !- Name
  {6b9e7d46-28ab-489b-a73a-fb0bf2fda21e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {91ab3a6e-8341-4abc-8e7c-bf8f1267a05c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {863dcb4b-48ab-45a7-8a06-d326cef9cdc0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6b9e7d46-28ab-489b-a73a-fb0bf2fda21e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {98437e05-cc58-48b0-85ca-3146d343d84b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55862ea2-28a4-43f2-ac9f-805df2568a22}, !- Handle
  Node 94,                                !- Name
  {98437e05-cc58-48b0-85ca-3146d343d84b}, !- Inlet Port
  {fcd33496-043b-477d-94c5-c13f3245398a}; !- Outlet Port

OS:Node,
  {95dbc92a-d765-4756-ae41-0a7681073065}, !- Handle
  Node 95,                                !- Name
  {9e8e7c71-7db6-40d4-a001-f8ec441aedae}, !- Inlet Port
  {2832d04c-d888-4e33-a9c0-92bd38df11ff}; !- Outlet Port

OS:Connection,
  {fcd33496-043b-477d-94c5-c13f3245398a}, !- Handle
  {247ff79b-1255-45df-9fb4-f92d320c91fa}, !- Name
  {55862ea2-28a4-43f2-ac9f-805df2568a22}, !- Source Object
  3,                                      !- Outlet Port
  {0ea573e9-a0c3-4def-b3cf-d11d13760e3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e8e7c71-7db6-40d4-a001-f8ec441aedae}, !- Handle
  {b0399504-069a-4f61-b9e4-d9f862194187}, !- Name
  {e51ac253-6f77-4c02-82e8-2fd8fa80fdb8}, !- Source Object
  12,                                     !- Outlet Port
  {95dbc92a-d765-4756-ae41-0a7681073065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2832d04c-d888-4e33-a9c0-92bd38df11ff}, !- Handle
  {c5166839-815a-474c-80fc-6663be42649d}, !- Name
  {95dbc92a-d765-4756-ae41-0a7681073065}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {276fd0bd-4c91-4fef-b26b-e1d52edba0a5}, !- Handle
  Node 96,                                !- Name
  {48db7d18-6df6-4b36-8025-8a4632e81b89}, !- Inlet Port
  {863dcb4b-48ab-45a7-8a06-d326cef9cdc0}; !- Outlet Port

OS:Connection,
  {48db7d18-6df6-4b36-8025-8a4632e81b89}, !- Handle
  {6ffbed35-d650-45f7-b095-44c5cc318aa5}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  7,                                      !- Outlet Port
  {276fd0bd-4c91-4fef-b26b-e1d52edba0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {863dcb4b-48ab-45a7-8a06-d326cef9cdc0}, !- Handle
  {2bcdf8fe-da2f-487d-835f-343d6f994c80}, !- Name
  {276fd0bd-4c91-4fef-b26b-e1d52edba0a5}, !- Source Object
  3,                                      !- Outlet Port
  {91ab3a6e-8341-4abc-8e7c-bf8f1267a05c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98437e05-cc58-48b0-85ca-3146d343d84b}, !- Handle
  {94aff342-7960-4f45-8428-4207349f42ee}, !- Name
  {91ab3a6e-8341-4abc-8e7c-bf8f1267a05c}, !- Source Object
  12,                                     !- Outlet Port
  {55862ea2-28a4-43f2-ac9f-805df2568a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {99aa463d-78f9-43ee-9ceb-a8f6df3e109e}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {97c78847-e3c7-4f80-b7ae-d5081cbe4a5b}, !- Water Inlet Node Name
  {497f7868-0050-4222-bae1-04e10844d5b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {da3186fc-91c5-4fa5-9797-3f38c83808f0}, !- Handle
  Node 97,                                !- Name
  {cf0d00a5-a65c-448d-9b13-965c0d832652}, !- Inlet Port
  {97c78847-e3c7-4f80-b7ae-d5081cbe4a5b}; !- Outlet Port

OS:Connection,
  {cf0d00a5-a65c-448d-9b13-965c0d832652}, !- Handle
  {7d7f8c03-ef57-4849-aa45-3c6c5ef1bdce}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  10,                                     !- Outlet Port
  {da3186fc-91c5-4fa5-9797-3f38c83808f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c90e9466-d4c4-44f0-a580-8d5d7b7fd444}, !- Handle
  Node 98,                                !- Name
  {497f7868-0050-4222-bae1-04e10844d5b9}, !- Inlet Port
  {d3509a50-3811-4e06-bc2c-3d14c32db5c7}; !- Outlet Port

OS:Connection,
  {97c78847-e3c7-4f80-b7ae-d5081cbe4a5b}, !- Handle
  {3ca4bd7d-81d4-4a92-856e-8e941911ffa4}, !- Name
  {da3186fc-91c5-4fa5-9797-3f38c83808f0}, !- Source Object
  3,                                      !- Outlet Port
  {99aa463d-78f9-43ee-9ceb-a8f6df3e109e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {497f7868-0050-4222-bae1-04e10844d5b9}, !- Handle
  {80988c05-eed2-42d7-9283-bbdb8db0ea7b}, !- Name
  {99aa463d-78f9-43ee-9ceb-a8f6df3e109e}, !- Source Object
  6,                                      !- Outlet Port
  {c90e9466-d4c4-44f0-a580-8d5d7b7fd444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3509a50-3811-4e06-bc2c-3d14c32db5c7}, !- Handle
  {c6343dcd-6339-435b-ab2e-0c12243a4c63}, !- Name
  {c90e9466-d4c4-44f0-a580-8d5d7b7fd444}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1ccf6617-2501-4ef5-a700-37c68d00bca8}, !- Handle
  Controller Water Coil 6,                !- Name
  {99aa463d-78f9-43ee-9ceb-a8f6df3e109e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7d416692-49dc-4452-a760-31e46483fb17}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Term,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {782bbf4f-3e2f-4e33-a8d4-caa11fa2a12f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {99aa463d-78f9-43ee-9ceb-a8f6df3e109e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4dfabf7a-74db-47f0-af3c-d2f3c5cf89aa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e54ffdda-4c57-4879-a797-0c8605b42b8c}, !- Handle
  Node 99,                                !- Name
  {4dfabf7a-74db-47f0-af3c-d2f3c5cf89aa}, !- Inlet Port
  {5ee6c290-2d89-4b79-aab0-b969d442fe26}; !- Outlet Port

OS:Node,
  {059bf8a0-5e1e-4f41-98f6-a80d0accc293}, !- Handle
  Node 100,                               !- Name
  {1b1747b3-c06b-4949-b6a5-52723777f610}, !- Inlet Port
  {269fb52b-4bee-47a2-bb7c-a9ea3a1c4171}; !- Outlet Port

OS:Connection,
  {5ee6c290-2d89-4b79-aab0-b969d442fe26}, !- Handle
  {3175e5ff-5995-4656-a9c1-f5169f08d79f}, !- Name
  {e54ffdda-4c57-4879-a797-0c8605b42b8c}, !- Source Object
  3,                                      !- Outlet Port
  {d3cea0e6-e205-4dd6-97e9-3a8a4a1b9533}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b1747b3-c06b-4949-b6a5-52723777f610}, !- Handle
  {1f4c9c46-654d-48f0-9332-ed1804a35ee4}, !- Name
  {9142a4ba-64b0-4e8a-9320-2791747a06af}, !- Source Object
  12,                                     !- Outlet Port
  {059bf8a0-5e1e-4f41-98f6-a80d0accc293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {269fb52b-4bee-47a2-bb7c-a9ea3a1c4171}, !- Handle
  {2b607eba-b729-4fe7-bce1-7e912023f141}, !- Name
  {059bf8a0-5e1e-4f41-98f6-a80d0accc293}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {96564fa2-8765-4b9a-8c6a-ed5388f99178}, !- Handle
  Node 101,                               !- Name
  {2e30a071-4694-45a3-bec8-f694c4d86e9c}, !- Inlet Port
  {782bbf4f-3e2f-4e33-a8d4-caa11fa2a12f}; !- Outlet Port

OS:Connection,
  {2e30a071-4694-45a3-bec8-f694c4d86e9c}, !- Handle
  {1e2dad6d-a5ed-433f-b302-ea42448b214f}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  8,                                      !- Outlet Port
  {96564fa2-8765-4b9a-8c6a-ed5388f99178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {782bbf4f-3e2f-4e33-a8d4-caa11fa2a12f}, !- Handle
  {9bfecea4-6b24-44b4-990e-a117ef50c46a}, !- Name
  {96564fa2-8765-4b9a-8c6a-ed5388f99178}, !- Source Object
  3,                                      !- Outlet Port
  {7d416692-49dc-4452-a760-31e46483fb17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dfabf7a-74db-47f0-af3c-d2f3c5cf89aa}, !- Handle
  {116e907d-50dc-482a-9054-7f0dd0d353dd}, !- Name
  {7d416692-49dc-4452-a760-31e46483fb17}, !- Source Object
  12,                                     !- Outlet Port
  {e54ffdda-4c57-4879-a797-0c8605b42b8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4c10364f-08df-4ae5-aaa6-7ebe5846d39f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9e94cbc-a5fa-4088-83ee-2dea52e993d1}, !- Water Inlet Node Name
  {923ea603-318b-4e3c-9533-27ddba4b2fff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4a7ebef7-6eee-4c66-bdcf-8a93c2bff523}, !- Handle
  Node 102,                               !- Name
  {3b655bb6-ed7b-4bbd-bfd1-a705d97d823a}, !- Inlet Port
  {a9e94cbc-a5fa-4088-83ee-2dea52e993d1}; !- Outlet Port

OS:Connection,
  {3b655bb6-ed7b-4bbd-bfd1-a705d97d823a}, !- Handle
  {5451a4a3-18cc-4389-a348-6121551bd6d1}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  11,                                     !- Outlet Port
  {4a7ebef7-6eee-4c66-bdcf-8a93c2bff523}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90be8691-8843-4286-a8bf-7861741ae1ce}, !- Handle
  Node 103,                               !- Name
  {923ea603-318b-4e3c-9533-27ddba4b2fff}, !- Inlet Port
  {d23618b2-d51a-4e40-a9b3-a122748c24bb}; !- Outlet Port

OS:Connection,
  {a9e94cbc-a5fa-4088-83ee-2dea52e993d1}, !- Handle
  {4e3b2388-7193-46dc-86e0-c32be9c67e6a}, !- Name
  {4a7ebef7-6eee-4c66-bdcf-8a93c2bff523}, !- Source Object
  3,                                      !- Outlet Port
  {4c10364f-08df-4ae5-aaa6-7ebe5846d39f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {923ea603-318b-4e3c-9533-27ddba4b2fff}, !- Handle
  {b7a33c45-2dc9-4043-bc6e-d759a58a68b8}, !- Name
  {4c10364f-08df-4ae5-aaa6-7ebe5846d39f}, !- Source Object
  6,                                      !- Outlet Port
  {90be8691-8843-4286-a8bf-7861741ae1ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d23618b2-d51a-4e40-a9b3-a122748c24bb}, !- Handle
  {04e849bf-2d49-487f-9e55-8aa74e653339}, !- Name
  {90be8691-8843-4286-a8bf-7861741ae1ce}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {45a4657a-d49d-41c4-8e93-68140a3afe68}, !- Handle
  Controller Water Coil 7,                !- Name
  {4c10364f-08df-4ae5-aaa6-7ebe5846d39f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b333f0d0-cee6-49a0-bd23-8d7c0effd4ee}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {dd3adf0a-8be8-4059-a77f-ba876edbcaff}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c10364f-08df-4ae5-aaa6-7ebe5846d39f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c1b14b68-213d-41c3-9f58-c595823268cf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8c59e78-001d-4077-926b-fba58a102e60}, !- Handle
  Node 104,                               !- Name
  {c1b14b68-213d-41c3-9f58-c595823268cf}, !- Inlet Port
  {f2b4e637-20ac-4490-a478-4c2ad8484a65}; !- Outlet Port

OS:Node,
  {72903f5d-cfa0-44fa-93e5-b87514fed06d}, !- Handle
  Node 105,                               !- Name
  {594774ee-0160-4a9d-8c18-64692c01de37}, !- Inlet Port
  {b9931bd9-08ca-4193-911a-6e9a7886bc6b}; !- Outlet Port

OS:Connection,
  {f2b4e637-20ac-4490-a478-4c2ad8484a65}, !- Handle
  {30b95507-7913-45d3-a708-26419b8ff7f7}, !- Name
  {c8c59e78-001d-4077-926b-fba58a102e60}, !- Source Object
  3,                                      !- Outlet Port
  {8b4b2d28-d2b7-4521-820b-e2515a109343}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {594774ee-0160-4a9d-8c18-64692c01de37}, !- Handle
  {8c2fc685-384c-4b78-be2f-18f92b2910e8}, !- Name
  {c3164fc4-47c5-4b8d-b2a8-279bb7639618}, !- Source Object
  12,                                     !- Outlet Port
  {72903f5d-cfa0-44fa-93e5-b87514fed06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9931bd9-08ca-4193-911a-6e9a7886bc6b}, !- Handle
  {77d243db-2fb1-4707-ae81-25db3ed31379}, !- Name
  {72903f5d-cfa0-44fa-93e5-b87514fed06d}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {01b9fee6-eeec-435b-8d40-4eb08dab6464}, !- Handle
  Node 106,                               !- Name
  {fd8fa27e-562e-4fc7-938d-5a2b884e90c1}, !- Inlet Port
  {dd3adf0a-8be8-4059-a77f-ba876edbcaff}; !- Outlet Port

OS:Connection,
  {fd8fa27e-562e-4fc7-938d-5a2b884e90c1}, !- Handle
  {f817d738-c22d-4de9-8037-270dc8f88bfc}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  9,                                      !- Outlet Port
  {01b9fee6-eeec-435b-8d40-4eb08dab6464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd3adf0a-8be8-4059-a77f-ba876edbcaff}, !- Handle
  {a3453d7f-11db-4568-8ac9-5cd02b1d5659}, !- Name
  {01b9fee6-eeec-435b-8d40-4eb08dab6464}, !- Source Object
  3,                                      !- Outlet Port
  {b333f0d0-cee6-49a0-bd23-8d7c0effd4ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1b14b68-213d-41c3-9f58-c595823268cf}, !- Handle
  {173a53e5-1c61-44da-a5b5-ec71f74ae025}, !- Name
  {b333f0d0-cee6-49a0-bd23-8d7c0effd4ee}, !- Source Object
  12,                                     !- Outlet Port
  {c8c59e78-001d-4077-926b-fba58a102e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {50b7d64f-12bf-49fe-a4bd-8bc29c52b508}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {04b1a98e-d91f-4d78-9db8-049f9c896d36}, !- Water Inlet Node Name
  {ee6b154c-4f50-4904-8988-ba7dd0c277b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {273bdc6e-9756-46aa-8b5c-d280886cc0f3}, !- Handle
  Node 107,                               !- Name
  {b82c5721-5af6-420d-94f3-7cd402d36f86}, !- Inlet Port
  {04b1a98e-d91f-4d78-9db8-049f9c896d36}; !- Outlet Port

OS:Connection,
  {b82c5721-5af6-420d-94f3-7cd402d36f86}, !- Handle
  {01c51c8f-9bb5-4e7e-b1e4-5e1e17f08d70}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  12,                                     !- Outlet Port
  {273bdc6e-9756-46aa-8b5c-d280886cc0f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aee029f-41c9-4395-ba5f-430ed097f3ed}, !- Handle
  Node 108,                               !- Name
  {ee6b154c-4f50-4904-8988-ba7dd0c277b9}, !- Inlet Port
  {e87559f1-da6f-4b95-a3f6-89ef02a89d3e}; !- Outlet Port

OS:Connection,
  {04b1a98e-d91f-4d78-9db8-049f9c896d36}, !- Handle
  {e34e99cf-afd7-4849-8ae4-401beccdc9ae}, !- Name
  {273bdc6e-9756-46aa-8b5c-d280886cc0f3}, !- Source Object
  3,                                      !- Outlet Port
  {50b7d64f-12bf-49fe-a4bd-8bc29c52b508}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee6b154c-4f50-4904-8988-ba7dd0c277b9}, !- Handle
  {9a6ad328-126b-45ed-ab2f-692cedba2788}, !- Name
  {50b7d64f-12bf-49fe-a4bd-8bc29c52b508}, !- Source Object
  6,                                      !- Outlet Port
  {1aee029f-41c9-4395-ba5f-430ed097f3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87559f1-da6f-4b95-a3f6-89ef02a89d3e}, !- Handle
  {059ab88b-98c4-47bd-9fc8-f0ad7a269e16}, !- Name
  {1aee029f-41c9-4395-ba5f-430ed097f3ed}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a6b2709b-da11-4fbf-879a-7d436354acae}, !- Handle
  Controller Water Coil 8,                !- Name
  {50b7d64f-12bf-49fe-a4bd-8bc29c52b508}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b1b1422a-9095-4671-986f-fc94bfe922cf}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {35b9dbc4-a469-4dba-9160-4076ad90b51d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {50b7d64f-12bf-49fe-a4bd-8bc29c52b508}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d69f75d5-6cc1-492e-8f20-e6df8d0b3f0f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42c4042b-08cd-4fe4-bdbf-bf3ad00de830}, !- Handle
  Node 109,                               !- Name
  {d69f75d5-6cc1-492e-8f20-e6df8d0b3f0f}, !- Inlet Port
  {dfd398a9-5886-46b1-85d9-4d9bad59ecb1}; !- Outlet Port

OS:Node,
  {f16c4035-6c14-4b43-97d9-6d74a5c2e141}, !- Handle
  Node 110,                               !- Name
  {9dc310b3-838e-43ab-8a31-faa564f3f1ef}, !- Inlet Port
  {cc97ad3a-930d-4161-ab0b-6ea20898b377}; !- Outlet Port

OS:Connection,
  {dfd398a9-5886-46b1-85d9-4d9bad59ecb1}, !- Handle
  {313a5cdb-2380-4380-9e0d-218d051fb5f8}, !- Name
  {42c4042b-08cd-4fe4-bdbf-bf3ad00de830}, !- Source Object
  3,                                      !- Outlet Port
  {86ea0afd-5e42-4c46-9b21-63d69ca1e440}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dc310b3-838e-43ab-8a31-faa564f3f1ef}, !- Handle
  {28febfea-4647-42b3-9cdc-df985706d129}, !- Name
  {29b8ac5c-2b5c-4365-b5dc-ef392c5dfe86}, !- Source Object
  12,                                     !- Outlet Port
  {f16c4035-6c14-4b43-97d9-6d74a5c2e141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc97ad3a-930d-4161-ab0b-6ea20898b377}, !- Handle
  {18025847-830c-4d6e-864a-76a21b1f6208}, !- Name
  {f16c4035-6c14-4b43-97d9-6d74a5c2e141}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {aff53c57-3eda-4620-9a91-0846bfea0953}, !- Handle
  Node 111,                               !- Name
  {cee3c457-dfa7-4871-a539-535ae113ec68}, !- Inlet Port
  {35b9dbc4-a469-4dba-9160-4076ad90b51d}; !- Outlet Port

OS:Connection,
  {cee3c457-dfa7-4871-a539-535ae113ec68}, !- Handle
  {12c4a07e-06c7-436c-b7a0-4bae1682fc8d}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  10,                                     !- Outlet Port
  {aff53c57-3eda-4620-9a91-0846bfea0953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b9dbc4-a469-4dba-9160-4076ad90b51d}, !- Handle
  {8b99ef7a-1d34-40c8-a05d-87847d2d9e31}, !- Name
  {aff53c57-3eda-4620-9a91-0846bfea0953}, !- Source Object
  3,                                      !- Outlet Port
  {b1b1422a-9095-4671-986f-fc94bfe922cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d69f75d5-6cc1-492e-8f20-e6df8d0b3f0f}, !- Handle
  {8d53796f-0af8-4dc8-9564-9ce15fa14899}, !- Name
  {b1b1422a-9095-4671-986f-fc94bfe922cf}, !- Source Object
  12,                                     !- Outlet Port
  {42c4042b-08cd-4fe4-bdbf-bf3ad00de830}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {be482b27-c65f-456e-ad18-344baf77223a}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5836c85f-0b95-45eb-b0b1-2f189598ad10}, !- Water Inlet Node Name
  {7ee75dbb-cd6e-4516-86c4-78e38de2db38}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {035af68c-2acb-4751-905a-930761c21053}, !- Handle
  Node 112,                               !- Name
  {9d4d569e-3f0c-4944-a5c1-91962f3aec7e}, !- Inlet Port
  {5836c85f-0b95-45eb-b0b1-2f189598ad10}; !- Outlet Port

OS:Connection,
  {9d4d569e-3f0c-4944-a5c1-91962f3aec7e}, !- Handle
  {ba3f961b-d445-4f3b-88f7-862730b1174e}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  13,                                     !- Outlet Port
  {035af68c-2acb-4751-905a-930761c21053}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df4a4cc8-77a0-4d1f-bc5c-a5c47cc26a35}, !- Handle
  Node 113,                               !- Name
  {7ee75dbb-cd6e-4516-86c4-78e38de2db38}, !- Inlet Port
  {e2ed4041-7af9-459d-aaae-24b8ac5350b9}; !- Outlet Port

OS:Connection,
  {5836c85f-0b95-45eb-b0b1-2f189598ad10}, !- Handle
  {c23598f2-c9ef-4a85-8c9d-0d07c194b5f9}, !- Name
  {035af68c-2acb-4751-905a-930761c21053}, !- Source Object
  3,                                      !- Outlet Port
  {be482b27-c65f-456e-ad18-344baf77223a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ee75dbb-cd6e-4516-86c4-78e38de2db38}, !- Handle
  {ed6d0e9b-9868-4773-9c4a-628a5dd9d1f8}, !- Name
  {be482b27-c65f-456e-ad18-344baf77223a}, !- Source Object
  6,                                      !- Outlet Port
  {df4a4cc8-77a0-4d1f-bc5c-a5c47cc26a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ed4041-7af9-459d-aaae-24b8ac5350b9}, !- Handle
  {a9d319c5-4e71-418e-99d9-291f32e55df1}, !- Name
  {df4a4cc8-77a0-4d1f-bc5c-a5c47cc26a35}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39d86b23-b06f-4a20-8105-242d6fa35607}, !- Handle
  Controller Water Coil 9,                !- Name
  {be482b27-c65f-456e-ad18-344baf77223a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {adf6528f-a600-4699-8a3d-00fc3ee311d7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {b8db44ec-84b9-455e-9220-aa44526548d8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {be482b27-c65f-456e-ad18-344baf77223a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {249b15bb-8248-4b28-b402-3cd802a9c968}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8472a831-8aab-4268-bdb6-1a2a5db51dd5}, !- Handle
  Node 114,                               !- Name
  {249b15bb-8248-4b28-b402-3cd802a9c968}, !- Inlet Port
  {7a895221-84c7-4d2a-8c14-05b47e351167}; !- Outlet Port

OS:Node,
  {d4e00b9d-85db-4655-a995-08330e77cd33}, !- Handle
  Node 115,                               !- Name
  {20c60241-c238-45c6-ab8d-cde5b7cb5d3b}, !- Inlet Port
  {8968824d-6b59-4c6b-9de6-e95aba47d24b}; !- Outlet Port

OS:Connection,
  {7a895221-84c7-4d2a-8c14-05b47e351167}, !- Handle
  {432a6346-1a65-48dd-a4c6-f8f7ff932742}, !- Name
  {8472a831-8aab-4268-bdb6-1a2a5db51dd5}, !- Source Object
  3,                                      !- Outlet Port
  {033a5e48-3b66-4660-b089-f45cc9b2f037}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {20c60241-c238-45c6-ab8d-cde5b7cb5d3b}, !- Handle
  {ac67ab73-b53e-4b89-a472-249ab2096f5d}, !- Name
  {13dbf53f-1f3b-4a20-ad83-8b07d885f6b7}, !- Source Object
  12,                                     !- Outlet Port
  {d4e00b9d-85db-4655-a995-08330e77cd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8968824d-6b59-4c6b-9de6-e95aba47d24b}, !- Handle
  {43cad506-8b86-426c-a411-1b893b44469b}, !- Name
  {d4e00b9d-85db-4655-a995-08330e77cd33}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f57f3127-4fe6-439c-85d4-d16a88eff105}, !- Handle
  Node 116,                               !- Name
  {5e4744d7-2071-4009-9529-89e6461aede1}, !- Inlet Port
  {b8db44ec-84b9-455e-9220-aa44526548d8}; !- Outlet Port

OS:Connection,
  {5e4744d7-2071-4009-9529-89e6461aede1}, !- Handle
  {057e9eb6-6bcf-40f3-907b-962861dcd498}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  11,                                     !- Outlet Port
  {f57f3127-4fe6-439c-85d4-d16a88eff105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8db44ec-84b9-455e-9220-aa44526548d8}, !- Handle
  {fd0a6edb-7385-4f9d-b28a-065f54e53338}, !- Name
  {f57f3127-4fe6-439c-85d4-d16a88eff105}, !- Source Object
  3,                                      !- Outlet Port
  {adf6528f-a600-4699-8a3d-00fc3ee311d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {249b15bb-8248-4b28-b402-3cd802a9c968}, !- Handle
  {21d67186-0323-48f8-894b-627ea2184e8b}, !- Name
  {adf6528f-a600-4699-8a3d-00fc3ee311d7}, !- Source Object
  12,                                     !- Outlet Port
  {8472a831-8aab-4268-bdb6-1a2a5db51dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a706ba5f-9ed3-4147-8492-75abcc97057e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {13a72dd8-bffc-4ddb-a71a-924ff3f0972f}, !- Water Inlet Node Name
  {49526cd2-0444-4b3a-a001-bb5f07f18814}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {410a0f18-983b-45eb-868b-e5c9f1ee3474}, !- Handle
  Node 117,                               !- Name
  {60e1188e-93cb-425b-bf03-896e4cd451f6}, !- Inlet Port
  {13a72dd8-bffc-4ddb-a71a-924ff3f0972f}; !- Outlet Port

OS:Connection,
  {60e1188e-93cb-425b-bf03-896e4cd451f6}, !- Handle
  {8197dd39-d3ca-404c-ae4c-1eda137badca}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  14,                                     !- Outlet Port
  {410a0f18-983b-45eb-868b-e5c9f1ee3474}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {534c79d2-22de-4ffa-af85-a687b1818dc1}, !- Handle
  Node 118,                               !- Name
  {49526cd2-0444-4b3a-a001-bb5f07f18814}, !- Inlet Port
  {a1d4b1f2-a891-43ee-8187-dc8d0878eaa1}; !- Outlet Port

OS:Connection,
  {13a72dd8-bffc-4ddb-a71a-924ff3f0972f}, !- Handle
  {32ac41c7-30b3-4856-9352-7f0a87dbae7f}, !- Name
  {410a0f18-983b-45eb-868b-e5c9f1ee3474}, !- Source Object
  3,                                      !- Outlet Port
  {a706ba5f-9ed3-4147-8492-75abcc97057e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49526cd2-0444-4b3a-a001-bb5f07f18814}, !- Handle
  {71149ea3-5deb-412e-bec0-bf78bb9ce6b3}, !- Name
  {a706ba5f-9ed3-4147-8492-75abcc97057e}, !- Source Object
  6,                                      !- Outlet Port
  {534c79d2-22de-4ffa-af85-a687b1818dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d4b1f2-a891-43ee-8187-dc8d0878eaa1}, !- Handle
  {08117e8a-41f2-427d-ab93-27a45bbead7b}, !- Name
  {534c79d2-22de-4ffa-af85-a687b1818dc1}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6a579c8b-39b3-41c7-9da9-c5655564e2ab}, !- Handle
  Controller Water Coil 10,               !- Name
  {a706ba5f-9ed3-4147-8492-75abcc97057e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9b46959-511a-49a4-ad45-c10b30d35e50}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {fdb5e88b-2acb-4e02-8e78-c4610be26b5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a706ba5f-9ed3-4147-8492-75abcc97057e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a75ba8ee-6c1e-42f0-a3c5-5b2cc557938d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2281ee24-f7f8-4dd8-a7ec-94620cb72918}, !- Handle
  Node 119,                               !- Name
  {a75ba8ee-6c1e-42f0-a3c5-5b2cc557938d}, !- Inlet Port
  {9607896d-c36c-4fee-8a42-733623fabff9}; !- Outlet Port

OS:Node,
  {7073e019-aed0-4ae9-9fd5-2fd507457166}, !- Handle
  Node 120,                               !- Name
  {c969f23c-acc9-4de7-b266-c6659658ad1b}, !- Inlet Port
  {90cd694e-86a1-48bb-9986-e476252b56c8}; !- Outlet Port

OS:Connection,
  {9607896d-c36c-4fee-8a42-733623fabff9}, !- Handle
  {6c75ed63-a968-42a7-a629-cd287e6e772d}, !- Name
  {2281ee24-f7f8-4dd8-a7ec-94620cb72918}, !- Source Object
  3,                                      !- Outlet Port
  {267cd500-86fc-4a93-b766-3b03bf16fd02}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c969f23c-acc9-4de7-b266-c6659658ad1b}, !- Handle
  {91feb437-5b9a-4056-bd95-c19d59f8c6d6}, !- Name
  {41caad99-8475-44db-9e47-ae3a15efc0fa}, !- Source Object
  12,                                     !- Outlet Port
  {7073e019-aed0-4ae9-9fd5-2fd507457166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cd694e-86a1-48bb-9986-e476252b56c8}, !- Handle
  {7be42489-1b38-44c8-95df-805bfb21f79b}, !- Name
  {7073e019-aed0-4ae9-9fd5-2fd507457166}, !- Source Object
  3,                                      !- Outlet Port
  {334cb6ec-1c21-475d-832f-2acb6e1be0ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {413a5886-d13d-43c2-b69e-135e028b6157}, !- Handle
  Node 121,                               !- Name
  {ac28f243-bce5-4e19-b0bc-fa041a22dc4a}, !- Inlet Port
  {fdb5e88b-2acb-4e02-8e78-c4610be26b5e}; !- Outlet Port

OS:Connection,
  {ac28f243-bce5-4e19-b0bc-fa041a22dc4a}, !- Handle
  {d0dc173a-eb2b-4165-ba03-6953ba965c3b}, !- Name
  {fb087915-4449-426c-aeae-b063ed8595e2}, !- Source Object
  12,                                     !- Outlet Port
  {413a5886-d13d-43c2-b69e-135e028b6157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb5e88b-2acb-4e02-8e78-c4610be26b5e}, !- Handle
  {8d345c1f-985e-4e6e-9a24-ec196950f422}, !- Name
  {413a5886-d13d-43c2-b69e-135e028b6157}, !- Source Object
  3,                                      !- Outlet Port
  {f9b46959-511a-49a4-ad45-c10b30d35e50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a75ba8ee-6c1e-42f0-a3c5-5b2cc557938d}, !- Handle
  {bc8e1b46-a577-4fb6-8f4c-aa1f2909ad70}, !- Name
  {f9b46959-511a-49a4-ad45-c10b30d35e50}, !- Source Object
  12,                                     !- Outlet Port
  {2281ee24-f7f8-4dd8-a7ec-94620cb72918}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e9526331-c472-48f8-a0a2-517dda03509e}, !- Handle
  CAV_POD_2,                              !- Name
  ,                                       !- Controller List Name
  {e5eab61f-62a6-480f-80e7-3192baa9a6e8}, !- Availability Schedule
  {403cd7c4-9a10-4657-8e9b-0117391ede99}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a82336f6-140c-469a-90ff-6b129281020e}, !- Supply Side Inlet Node Name
  {08389357-1b12-4cac-beae-be44d537e9d2}, !- Demand Side Outlet Node Name
  {d95afef0-f68c-43c2-95be-3eb7b1b24862}, !- Demand Side Inlet Node A
  {04717874-2e73-4087-8f67-e7ddce2e1d38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {c1c7c740-f556-4f35-978f-d731fccdbb0e}, !- Handle
  Node 122,                               !- Name
  {a82336f6-140c-469a-90ff-6b129281020e}, !- Inlet Port
  {6e307aff-1ae9-490f-b561-bf3bc433c918}; !- Outlet Port

OS:Node,
  {03f7718f-d65a-4adc-9a69-6cfdc00e48ac}, !- Handle
  Node 123,                               !- Name
  {2f868d41-121f-486a-bde4-06cfa7ebf424}, !- Inlet Port
  {04717874-2e73-4087-8f67-e7ddce2e1d38}; !- Outlet Port

OS:Connection,
  {a82336f6-140c-469a-90ff-6b129281020e}, !- Handle
  {2bb8dc93-e70a-47a0-aad6-dbc80aca9589}, !- Name
  {e9526331-c472-48f8-a0a2-517dda03509e}, !- Source Object
  8,                                      !- Outlet Port
  {c1c7c740-f556-4f35-978f-d731fccdbb0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04717874-2e73-4087-8f67-e7ddce2e1d38}, !- Handle
  {18acafd0-2e3c-49df-979e-fbfc0e130321}, !- Name
  {03f7718f-d65a-4adc-9a69-6cfdc00e48ac}, !- Source Object
  3,                                      !- Outlet Port
  {e9526331-c472-48f8-a0a2-517dda03509e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3e7dee4e-99b5-443c-a4c4-f31e30f8fb92}, !- Handle
  Node 124,                               !- Name
  {d95afef0-f68c-43c2-95be-3eb7b1b24862}, !- Inlet Port
  {2fb6fdd9-020d-4627-b328-79aa2cd0c789}; !- Outlet Port

OS:Node,
  {1f4e1523-d4f0-4c39-8039-23f584570219}, !- Handle
  Node 125,                               !- Name
  {ec5c45f2-ed0d-402d-bc00-0c7cc4435d36}, !- Inlet Port
  {08389357-1b12-4cac-beae-be44d537e9d2}; !- Outlet Port

OS:Node,
  {8534bd78-87d7-4408-bec9-6df9f6101ee7}, !- Handle
  Node 126,                               !- Name
  {e66bf6b1-3407-4bf4-afce-d539dc17b4f2}, !- Inlet Port
  {4fb333ac-1746-40fe-8d6e-f9381aec9be3}; !- Outlet Port

OS:Connection,
  {d95afef0-f68c-43c2-95be-3eb7b1b24862}, !- Handle
  {a3d0d7f6-4309-43fe-a30a-7a77426de5b3}, !- Name
  {e9526331-c472-48f8-a0a2-517dda03509e}, !- Source Object
  10,                                     !- Outlet Port
  {3e7dee4e-99b5-443c-a4c4-f31e30f8fb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08389357-1b12-4cac-beae-be44d537e9d2}, !- Handle
  {01518313-aae9-49fc-8ac8-db41888a08da}, !- Name
  {1f4e1523-d4f0-4c39-8039-23f584570219}, !- Source Object
  3,                                      !- Outlet Port
  {e9526331-c472-48f8-a0a2-517dda03509e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2fb6fdd9-020d-4627-b328-79aa2cd0c789}, !- Inlet Node Name
  {a1e8aa2a-917b-424b-b272-2325ef44ff9b}, !- Outlet Node Name 1
  {898a9026-8ccc-4b0f-9757-3693a7f77dea}, !- Outlet Node Name 2
  {1be9ddcd-5e01-409f-8f31-cc52a68ebcf3}, !- Outlet Node Name 3
  {f6911dcf-21ba-496d-87df-edb1765624e1}, !- Outlet Node Name 4
  {1e9bf060-009a-4165-8e4a-edbf24cdab8f}, !- Outlet Node Name 5
  {a3adbf32-db3e-4b8c-b80f-eddf3b244f08}, !- Outlet Node Name 6
  {b43cac89-2192-4587-a225-89fe0ba45e89}, !- Outlet Node Name 7
  {af3a7f16-61d8-4d76-8dad-90d4da03b485}, !- Outlet Node Name 8
  {e590c392-b2e6-4617-8783-954ae201e1b8}, !- Outlet Node Name 9
  {f18a30af-e003-4969-9569-cc3153839d55}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {ec5c45f2-ed0d-402d-bc00-0c7cc4435d36}, !- Outlet Node Name
  {e2ce65ad-3d61-4114-b0ac-90b270da5cee}, !- Inlet Node Name 1
  {98fcf83f-633c-4fc8-86ec-db9290d260ee}, !- Inlet Node Name 2
  {be92f434-63e3-49f3-af10-540e57b1cf59}, !- Inlet Node Name 3
  {747add71-c606-4948-b12d-320a5652b3fe}, !- Inlet Node Name 4
  {fe60cb8d-4dc7-4ca6-9425-5b34738502b1}, !- Inlet Node Name 5
  {d9292cb4-012e-4263-9d6f-4e164f8b4b1c}, !- Inlet Node Name 6
  {ad6408e8-a526-47f1-8bc9-02c23c5f1a21}, !- Inlet Node Name 7
  {cbeda6e5-73e8-481b-a682-c7e84be77186}, !- Inlet Node Name 8
  {de283583-bd05-438c-b333-03d2484ecb87}, !- Inlet Node Name 9
  {64f87981-77d9-4204-9347-20fb3cb1f48a}; !- Inlet Node Name 10

OS:Connection,
  {2fb6fdd9-020d-4627-b328-79aa2cd0c789}, !- Handle
  {1812bbe4-c00a-463f-8566-781e7d7c2f6f}, !- Name
  {3e7dee4e-99b5-443c-a4c4-f31e30f8fb92}, !- Source Object
  3,                                      !- Outlet Port
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec5c45f2-ed0d-402d-bc00-0c7cc4435d36}, !- Handle
  {ee32e4fc-b4d6-4833-a586-f2e81047d5be}, !- Name
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Source Object
  2,                                      !- Outlet Port
  {1f4e1523-d4f0-4c39-8039-23f584570219}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d1cd8eb8-e623-43d7-8158-87c0f73f8c22}, !- Handle
  {e9526331-c472-48f8-a0a2-517dda03509e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Ruleset,
  {7680a069-0c39-4567-ada5-7ff30fd56fd0}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {b6f84a1a-b868-4df4-a0f0-83b84ee486a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6f84a1a-b868-4df4-a0f0-83b84ee486a7}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c4876a82-3613-496f-8a6a-b13a90971c43}, !- Handle
  CAV_POD_2 supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  {7680a069-0c39-4567-ada5-7ff30fd56fd0}, !- Schedule Name
  {03f7718f-d65a-4adc-9a69-6cfdc00e48ac}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {7dc409f5-7b4d-4d32-a9ad-7f800c311b07}, !- Handle
  CAV_POD_2 Fan,                          !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {66ae0352-ec60-4543-aa3e-ef7c77eb566b}, !- Air Inlet Node Name
  {2f868d41-121f-486a-bde4-06cfa7ebf424}, !- Air Outlet Node Name
  CAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {2f868d41-121f-486a-bde4-06cfa7ebf424}, !- Handle
  {a905fba4-e20b-41b5-91d1-74c87902c531}, !- Name
  {7dc409f5-7b4d-4d32-a9ad-7f800c311b07}, !- Source Object
  9,                                      !- Outlet Port
  {03f7718f-d65a-4adc-9a69-6cfdc00e48ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {31cc65d4-a9e6-4b69-8a91-72f65094bc27}, !- Handle
  CAV_POD_2 Main Htg Coil,                !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d80159f7-f9fb-47b9-9ddc-0eb5b6fa1e5f}, !- Water Inlet Node Name
  {8cc23742-cae9-4a9a-80c7-b2420344c34a}, !- Water Outlet Node Name
  {68e5b26d-9509-40d3-8173-9b6d0dbd4efa}, !- Air Inlet Node Name
  {8434cf5a-0913-4357-a568-ccd75b5f64c5}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f8b88668-ad8c-4cdf-ac51-a6187723f1ec}, !- Handle
  Node 127,                               !- Name
  {8434cf5a-0913-4357-a568-ccd75b5f64c5}, !- Inlet Port
  {66ae0352-ec60-4543-aa3e-ef7c77eb566b}; !- Outlet Port

OS:Connection,
  {8434cf5a-0913-4357-a568-ccd75b5f64c5}, !- Handle
  {963f0399-aecf-4d09-ad5f-4a8908f45a23}, !- Name
  {31cc65d4-a9e6-4b69-8a91-72f65094bc27}, !- Source Object
  8,                                      !- Outlet Port
  {f8b88668-ad8c-4cdf-ac51-a6187723f1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ae0352-ec60-4543-aa3e-ef7c77eb566b}, !- Handle
  {f832faf9-cacb-4c9b-8215-2e283725b0ac}, !- Name
  {f8b88668-ad8c-4cdf-ac51-a6187723f1ec}, !- Source Object
  3,                                      !- Outlet Port
  {7dc409f5-7b4d-4d32-a9ad-7f800c311b07}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b9efdbbc-b766-4f36-aee3-5b981e82135d}, !- Handle
  Node 128,                               !- Name
  {e81a6435-4fe5-4b5e-8e28-36594bd118ad}, !- Inlet Port
  {d80159f7-f9fb-47b9-9ddc-0eb5b6fa1e5f}; !- Outlet Port

OS:Connection,
  {e81a6435-4fe5-4b5e-8e28-36594bd118ad}, !- Handle
  {5b11c4bb-d548-4114-b58d-f496acbcf463}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  15,                                     !- Outlet Port
  {b9efdbbc-b766-4f36-aee3-5b981e82135d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55a23db3-deb6-439a-8714-4ce0980a88ad}, !- Handle
  Node 129,                               !- Name
  {8cc23742-cae9-4a9a-80c7-b2420344c34a}, !- Inlet Port
  {ac164028-f2ff-4750-be54-11c5358a8458}; !- Outlet Port

OS:Connection,
  {d80159f7-f9fb-47b9-9ddc-0eb5b6fa1e5f}, !- Handle
  {130de02d-7b25-4451-99aa-bc29d230b37b}, !- Name
  {b9efdbbc-b766-4f36-aee3-5b981e82135d}, !- Source Object
  3,                                      !- Outlet Port
  {31cc65d4-a9e6-4b69-8a91-72f65094bc27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8cc23742-cae9-4a9a-80c7-b2420344c34a}, !- Handle
  {f665a7b8-b4ec-407e-9167-c8144b59223f}, !- Name
  {31cc65d4-a9e6-4b69-8a91-72f65094bc27}, !- Source Object
  6,                                      !- Outlet Port
  {55a23db3-deb6-439a-8714-4ce0980a88ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac164028-f2ff-4750-be54-11c5358a8458}, !- Handle
  {0874868b-f67c-430e-a288-49f8d1d7c956}, !- Name
  {55a23db3-deb6-439a-8714-4ce0980a88ad}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4cfdfc79-c305-4295-87fb-8c97f4ad0561}, !- Handle
  CAV_POD_2 Main Htg Coil Controller,     !- Name
  {31cc65d4-a9e6-4b69-8a91-72f65094bc27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {91de8760-6592-43ae-8f8e-e98548bd1d7c}, !- Handle
  CAV_POD_2 Clg Coil 1260kBtu/hr 8.63EER, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {e2163e91-5f88-48e8-b9e7-1b3e581ed897}, !- Air Inlet Node Name
  {87906db6-9bac-47ca-b6f5-c52714ed5498}, !- Air Outlet Node Name
  {28fe5cfd-a3c4-4e0e-b6b5-7bd555152fd0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f4c133ac-a998-4aaf-92ad-29614ea51ab8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a3045b0f-7591-490b-949b-47c73a63eb6a}, !- Energy Input Ratio Function of Temperature Curve Name
  {8101d311-db87-45f1-9af8-d3c6cc8dbcce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6ea723fd-90e8-4976-ad33-cd2cfad11102}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {c510b96b-305d-4a2f-b378-ba8f267f4970}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {08c74991-be2b-4f75-b392-2666f17e9628}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f3e803d9-85ed-4362-a160-fccf132c12be}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {e0002faa-8a6f-443b-9c2d-900474b17486}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1179b390-7a8f-4a94-b9f2-21bee1d51c32}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {66179d52-b9c1-4ff5-8478-b4e8ee061249}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {d3c9a479-4e31-4848-8f83-8ba03c97340f}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {1c4585c4-aa16-47cb-a3e4-7b97eae2d5de}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {9cc89221-5d2a-4ca7-86b5-ce8818420392}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {b4745444-435e-46f5-b511-03506dbb5ba0}, !- Handle
  Node 130,                               !- Name
  {87906db6-9bac-47ca-b6f5-c52714ed5498}, !- Inlet Port
  {68e5b26d-9509-40d3-8173-9b6d0dbd4efa}; !- Outlet Port

OS:Connection,
  {87906db6-9bac-47ca-b6f5-c52714ed5498}, !- Handle
  {ef0354a7-a8ee-4594-834a-53028e79456d}, !- Name
  {91de8760-6592-43ae-8f8e-e98548bd1d7c}, !- Source Object
  8,                                      !- Outlet Port
  {b4745444-435e-46f5-b511-03506dbb5ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e5b26d-9509-40d3-8173-9b6d0dbd4efa}, !- Handle
  {a3f102f6-c5b5-48b2-9e91-0e945859cb1d}, !- Name
  {b4745444-435e-46f5-b511-03506dbb5ba0}, !- Source Object
  3,                                      !- Outlet Port
  {31cc65d4-a9e6-4b69-8a91-72f65094bc27}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {03725f35-9b82-4d2b-ba33-4fa987908d73}, !- Handle
  CAV_POD_2 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Minimum Outdoor Air Schedule Name
  {0a64a532-ae97-4fa6-a29c-ff37f4f4f080}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {150715e1-8ef9-41dd-af08-77c563c772b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {150715e1-8ef9-41dd-af08-77c563c772b4}, !- Handle
  CAV_POD_2 Vent Controller,              !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ae57e60-0ac6-4ba3-aadc-c40833a01794}, !- Handle
  CAV_POD_2 OA Sys,                       !- Name
  {03725f35-9b82-4d2b-ba33-4fa987908d73}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa7df96e-ea4b-4dfc-a437-4c8b52aab374}, !- Mixed Air Node Name
  {5e04d542-873a-4830-ac8c-7ce7ff0c985d}, !- Outdoor Air Stream Node Name
  {361c9045-c3e7-4180-a359-fd87f3d4a9ef}, !- Relief Air Stream Node Name
  {6e307aff-1ae9-490f-b561-bf3bc433c918}; !- Return Air Stream Node Name

OS:Node,
  {6c3d4d81-4d55-46cf-837f-78aa8219787f}, !- Handle
  Node 131,                               !- Name
  ,                                       !- Inlet Port
  {5e04d542-873a-4830-ac8c-7ce7ff0c985d}; !- Outlet Port

OS:Connection,
  {5e04d542-873a-4830-ac8c-7ce7ff0c985d}, !- Handle
  {93f254ba-41d9-4233-8af0-bb78d81b141a}, !- Name
  {6c3d4d81-4d55-46cf-837f-78aa8219787f}, !- Source Object
  3,                                      !- Outlet Port
  {3ae57e60-0ac6-4ba3-aadc-c40833a01794}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38b99b8e-133f-4f8d-bee0-896b257d9b7b}, !- Handle
  Node 132,                               !- Name
  {361c9045-c3e7-4180-a359-fd87f3d4a9ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {361c9045-c3e7-4180-a359-fd87f3d4a9ef}, !- Handle
  {338d9007-34cf-472d-852c-bc1f2da67a4e}, !- Name
  {3ae57e60-0ac6-4ba3-aadc-c40833a01794}, !- Source Object
  7,                                      !- Outlet Port
  {38b99b8e-133f-4f8d-bee0-896b257d9b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e5d1770-3fdb-41d3-aad5-6961d76b4c39}, !- Handle
  Node 133,                               !- Name
  {aa7df96e-ea4b-4dfc-a437-4c8b52aab374}, !- Inlet Port
  {e2163e91-5f88-48e8-b9e7-1b3e581ed897}; !- Outlet Port

OS:Connection,
  {6e307aff-1ae9-490f-b561-bf3bc433c918}, !- Handle
  {ac52da55-9482-44dc-b409-0847aed7fd16}, !- Name
  {c1c7c740-f556-4f35-978f-d731fccdbb0e}, !- Source Object
  3,                                      !- Outlet Port
  {3ae57e60-0ac6-4ba3-aadc-c40833a01794}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa7df96e-ea4b-4dfc-a437-4c8b52aab374}, !- Handle
  {bb0019ce-edd8-4790-9fec-d9154357b204}, !- Name
  {3ae57e60-0ac6-4ba3-aadc-c40833a01794}, !- Source Object
  5,                                      !- Outlet Port
  {1e5d1770-3fdb-41d3-aad5-6961d76b4c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2163e91-5f88-48e8-b9e7-1b3e581ed897}, !- Handle
  {fdf3a43f-3049-4f84-b7da-12258db17ce1}, !- Name
  {1e5d1770-3fdb-41d3-aad5-6961d76b4c39}, !- Source Object
  3,                                      !- Outlet Port
  {91de8760-6592-43ae-8f8e-e98548bd1d7c}, !- Target Object
  7;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {403cd7c4-9a10-4657-8e9b-0117391ede99}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Coil:Heating:Water,
  {3252c829-37ec-4e1e-b887-84f4197dabfd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9003d1f3-68e9-4642-ac33-9908e21d6b85}, !- Water Inlet Node Name
  {ecc40bfd-06b3-46f7-ab6e-f2f9888d9d51}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {204283e0-a41f-4785-bb8d-ced25c7677ba}, !- Handle
  Node 134,                               !- Name
  {d66238fd-f8c6-46f6-974a-f475462d9b9e}, !- Inlet Port
  {9003d1f3-68e9-4642-ac33-9908e21d6b85}; !- Outlet Port

OS:Connection,
  {d66238fd-f8c6-46f6-974a-f475462d9b9e}, !- Handle
  {37400dd3-4808-4e0f-b752-c804196f2ba9}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  16,                                     !- Outlet Port
  {204283e0-a41f-4785-bb8d-ced25c7677ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bcc7e5a-6579-4c6d-b497-78be6a80b8bb}, !- Handle
  Node 135,                               !- Name
  {ecc40bfd-06b3-46f7-ab6e-f2f9888d9d51}, !- Inlet Port
  {95f56494-9431-4897-81b7-8c7fd95dd4ec}; !- Outlet Port

OS:Connection,
  {9003d1f3-68e9-4642-ac33-9908e21d6b85}, !- Handle
  {53dba4bf-cc5c-4f8b-9749-911a4aedd6d1}, !- Name
  {204283e0-a41f-4785-bb8d-ced25c7677ba}, !- Source Object
  3,                                      !- Outlet Port
  {3252c829-37ec-4e1e-b887-84f4197dabfd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ecc40bfd-06b3-46f7-ab6e-f2f9888d9d51}, !- Handle
  {5078c2f5-ee62-4bb6-9d40-c70afe4aa387}, !- Name
  {3252c829-37ec-4e1e-b887-84f4197dabfd}, !- Source Object
  6,                                      !- Outlet Port
  {3bcc7e5a-6579-4c6d-b497-78be6a80b8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f56494-9431-4897-81b7-8c7fd95dd4ec}, !- Handle
  {b10381d8-8bec-476c-b1e4-aee86a3db248}, !- Name
  {3bcc7e5a-6579-4c6d-b497-78be6a80b8bb}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8aa8fc9-362c-47c0-bbf3-2cfdb1b115b7}, !- Handle
  Controller Water Coil 11,               !- Name
  {3252c829-37ec-4e1e-b887-84f4197dabfd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e9886882-0bdd-44dc-808f-78acd7cf68da}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {f633a1e3-9efd-4d9e-83a6-13f965b99e87}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3252c829-37ec-4e1e-b887-84f4197dabfd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e66bf6b1-3407-4bf4-afce-d539dc17b4f2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {51e66d8a-a785-4d24-949d-49baf6364cdf}, !- Handle
  Node 136,                               !- Name
  {21f3ffe1-2521-444f-b735-ac4c317b447c}, !- Inlet Port
  {e2ce65ad-3d61-4114-b0ac-90b270da5cee}; !- Outlet Port

OS:Connection,
  {4fb333ac-1746-40fe-8d6e-f9381aec9be3}, !- Handle
  {bd6f094f-9f4f-48a9-a4d1-2f93c6b5be6a}, !- Name
  {8534bd78-87d7-4408-bec9-6df9f6101ee7}, !- Source Object
  3,                                      !- Outlet Port
  {00f32fdc-7d9a-45fa-88f6-50c04303856f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {21f3ffe1-2521-444f-b735-ac4c317b447c}, !- Handle
  {93cd1c3f-9021-4257-a6ef-8c7241d2f8d3}, !- Name
  {2d6c0465-44fc-4901-8b25-cb391a213e52}, !- Source Object
  12,                                     !- Outlet Port
  {51e66d8a-a785-4d24-949d-49baf6364cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ce65ad-3d61-4114-b0ac-90b270da5cee}, !- Handle
  {5f4a0627-ca03-4a58-bf70-2c1723291c88}, !- Name
  {51e66d8a-a785-4d24-949d-49baf6364cdf}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6b5ed06-3a52-450f-a229-3dc05903a467}, !- Handle
  Node 137,                               !- Name
  {a1e8aa2a-917b-424b-b272-2325ef44ff9b}, !- Inlet Port
  {f633a1e3-9efd-4d9e-83a6-13f965b99e87}; !- Outlet Port

OS:Connection,
  {a1e8aa2a-917b-424b-b272-2325ef44ff9b}, !- Handle
  {29e1c90c-c225-46e2-9358-8ede1b5e07b1}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  3,                                      !- Outlet Port
  {c6b5ed06-3a52-450f-a229-3dc05903a467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f633a1e3-9efd-4d9e-83a6-13f965b99e87}, !- Handle
  {039c630b-21ae-41ef-8a00-e7d47ddcd00b}, !- Name
  {c6b5ed06-3a52-450f-a229-3dc05903a467}, !- Source Object
  3,                                      !- Outlet Port
  {e9886882-0bdd-44dc-808f-78acd7cf68da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e66bf6b1-3407-4bf4-afce-d539dc17b4f2}, !- Handle
  {5014fe27-b886-45b4-8902-628d46d556e7}, !- Name
  {e9886882-0bdd-44dc-808f-78acd7cf68da}, !- Source Object
  12,                                     !- Outlet Port
  {8534bd78-87d7-4408-bec9-6df9f6101ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4c8a537a-9dba-43d1-87cf-8656b4272d69}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {88dda114-ab5b-4ff2-8099-1afd3e7425fc}, !- Water Inlet Node Name
  {924f910a-a85d-47c5-9ebb-d8464f8e8094}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc7bb2f7-7de4-451d-8c6a-1d311abf8a10}, !- Handle
  Node 138,                               !- Name
  {afb795a5-ae18-4424-a033-e735b8d81965}, !- Inlet Port
  {88dda114-ab5b-4ff2-8099-1afd3e7425fc}; !- Outlet Port

OS:Connection,
  {afb795a5-ae18-4424-a033-e735b8d81965}, !- Handle
  {0accf8d4-5ea5-4a91-8094-4b80c1857acb}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  17,                                     !- Outlet Port
  {bc7bb2f7-7de4-451d-8c6a-1d311abf8a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {814e31f5-0716-4e33-8c0b-c18cb28a6fa6}, !- Handle
  Node 139,                               !- Name
  {924f910a-a85d-47c5-9ebb-d8464f8e8094}, !- Inlet Port
  {7c1725fd-e6e8-495a-99e7-5590e9950378}; !- Outlet Port

OS:Connection,
  {88dda114-ab5b-4ff2-8099-1afd3e7425fc}, !- Handle
  {b2bc8a94-902d-4daf-82b7-024d8a40f6f7}, !- Name
  {bc7bb2f7-7de4-451d-8c6a-1d311abf8a10}, !- Source Object
  3,                                      !- Outlet Port
  {4c8a537a-9dba-43d1-87cf-8656b4272d69}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {924f910a-a85d-47c5-9ebb-d8464f8e8094}, !- Handle
  {a8a126a1-2348-4721-a0e2-51ca5e0d2de7}, !- Name
  {4c8a537a-9dba-43d1-87cf-8656b4272d69}, !- Source Object
  6,                                      !- Outlet Port
  {814e31f5-0716-4e33-8c0b-c18cb28a6fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c1725fd-e6e8-495a-99e7-5590e9950378}, !- Handle
  {e1d5427c-7834-4eb1-9771-cbe5f0dabee2}, !- Name
  {814e31f5-0716-4e33-8c0b-c18cb28a6fa6}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {22f20f6e-cb8b-4298-8577-c83de2256e75}, !- Handle
  Controller Water Coil 12,               !- Name
  {4c8a537a-9dba-43d1-87cf-8656b4272d69}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {494d2d8d-bafd-4ddd-b53f-dbc62c9b0b93}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {f96e0ba3-b314-434d-b811-51df31de0651}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4c8a537a-9dba-43d1-87cf-8656b4272d69}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3ef70a32-cc3b-4e81-9797-5ca7b67ad913}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f6299fca-6ff1-41d2-948a-d9a4369e84f5}, !- Handle
  Node 140,                               !- Name
  {3ef70a32-cc3b-4e81-9797-5ca7b67ad913}, !- Inlet Port
  {48fdd25e-8581-4c6a-8dae-157ab840cec5}; !- Outlet Port

OS:Node,
  {8af4a807-8aaa-40b0-8ac4-f2f3892a2478}, !- Handle
  Node 141,                               !- Name
  {f01feb71-3c84-4faa-8b5c-54588d2df70d}, !- Inlet Port
  {98fcf83f-633c-4fc8-86ec-db9290d260ee}; !- Outlet Port

OS:Connection,
  {48fdd25e-8581-4c6a-8dae-157ab840cec5}, !- Handle
  {1f5b4538-1db2-42bf-976c-fd923970fdb6}, !- Name
  {f6299fca-6ff1-41d2-948a-d9a4369e84f5}, !- Source Object
  3,                                      !- Outlet Port
  {0f55f79e-4300-462e-a2ff-200ba73b514f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f01feb71-3c84-4faa-8b5c-54588d2df70d}, !- Handle
  {09e711c2-2645-41db-a7dc-7dc46f828f18}, !- Name
  {432e9c8c-944c-4246-9b0c-e1a09c4b9a9f}, !- Source Object
  12,                                     !- Outlet Port
  {8af4a807-8aaa-40b0-8ac4-f2f3892a2478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98fcf83f-633c-4fc8-86ec-db9290d260ee}, !- Handle
  {9a8e1157-b9a2-4149-bba4-b07865b4c459}, !- Name
  {8af4a807-8aaa-40b0-8ac4-f2f3892a2478}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f02684fb-78cb-4bae-affa-f65c955618ff}, !- Handle
  Node 142,                               !- Name
  {898a9026-8ccc-4b0f-9757-3693a7f77dea}, !- Inlet Port
  {f96e0ba3-b314-434d-b811-51df31de0651}; !- Outlet Port

OS:Connection,
  {898a9026-8ccc-4b0f-9757-3693a7f77dea}, !- Handle
  {edc92f6b-f0e1-4d7d-973f-7ee232f141cb}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  4,                                      !- Outlet Port
  {f02684fb-78cb-4bae-affa-f65c955618ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96e0ba3-b314-434d-b811-51df31de0651}, !- Handle
  {7cd33752-2f89-4420-a923-528ab3db7534}, !- Name
  {f02684fb-78cb-4bae-affa-f65c955618ff}, !- Source Object
  3,                                      !- Outlet Port
  {494d2d8d-bafd-4ddd-b53f-dbc62c9b0b93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ef70a32-cc3b-4e81-9797-5ca7b67ad913}, !- Handle
  {3dc13888-ec02-4d13-a6af-bf14aff5b9ad}, !- Name
  {494d2d8d-bafd-4ddd-b53f-dbc62c9b0b93}, !- Source Object
  12,                                     !- Outlet Port
  {f6299fca-6ff1-41d2-948a-d9a4369e84f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f404d6de-8172-4e44-844c-a43b6ed0cc77}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3b3d926d-64df-45d3-a77d-6d0abeb7de78}, !- Water Inlet Node Name
  {ca34a95c-3fea-4468-9d57-c02886bb70de}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c2a62e9a-64e9-41c5-8622-e552c3d7f2a9}, !- Handle
  Node 143,                               !- Name
  {dc2d857c-c1bc-4147-80ba-342bac426731}, !- Inlet Port
  {3b3d926d-64df-45d3-a77d-6d0abeb7de78}; !- Outlet Port

OS:Connection,
  {dc2d857c-c1bc-4147-80ba-342bac426731}, !- Handle
  {3e4f72b6-aa98-45fb-8823-076b1ddb5a2c}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  18,                                     !- Outlet Port
  {c2a62e9a-64e9-41c5-8622-e552c3d7f2a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbf88353-d3b2-4b1d-a87c-167ff70e3d61}, !- Handle
  Node 144,                               !- Name
  {ca34a95c-3fea-4468-9d57-c02886bb70de}, !- Inlet Port
  {bd7c94e9-beef-4fa4-ae51-eca28b07cb2f}; !- Outlet Port

OS:Connection,
  {3b3d926d-64df-45d3-a77d-6d0abeb7de78}, !- Handle
  {b8ee3323-fdcc-4fa8-81bb-390e5996455f}, !- Name
  {c2a62e9a-64e9-41c5-8622-e552c3d7f2a9}, !- Source Object
  3,                                      !- Outlet Port
  {f404d6de-8172-4e44-844c-a43b6ed0cc77}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ca34a95c-3fea-4468-9d57-c02886bb70de}, !- Handle
  {1a4f1b98-9152-46f1-90e2-cf712b7dccf9}, !- Name
  {f404d6de-8172-4e44-844c-a43b6ed0cc77}, !- Source Object
  6,                                      !- Outlet Port
  {fbf88353-d3b2-4b1d-a87c-167ff70e3d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7c94e9-beef-4fa4-ae51-eca28b07cb2f}, !- Handle
  {5084562b-8456-4a67-a3f3-868c183f6f9a}, !- Name
  {fbf88353-d3b2-4b1d-a87c-167ff70e3d61}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1b78d59f-e29a-4a69-b62e-22a99ad2e4f6}, !- Handle
  Controller Water Coil 13,               !- Name
  {f404d6de-8172-4e44-844c-a43b6ed0cc77}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9249be11-f9ce-44bb-b401-577c3c5f8292}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {94b5407c-6590-44ab-a475-b9a5c7e1cc95}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f404d6de-8172-4e44-844c-a43b6ed0cc77}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {746a3f3d-6f79-421b-b357-87c703df3322}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0856a01c-d4ed-4a30-9ea0-b501e8bb24d5}, !- Handle
  Node 145,                               !- Name
  {746a3f3d-6f79-421b-b357-87c703df3322}, !- Inlet Port
  {d79b9249-c00f-48dd-8f1a-b79f0ddd0b96}; !- Outlet Port

OS:Node,
  {7a46fcca-f994-4483-869a-9b735b92f034}, !- Handle
  Node 146,                               !- Name
  {84fe3d42-6216-48ad-a9b1-88e1b2a4c2f7}, !- Inlet Port
  {be92f434-63e3-49f3-af10-540e57b1cf59}; !- Outlet Port

OS:Connection,
  {d79b9249-c00f-48dd-8f1a-b79f0ddd0b96}, !- Handle
  {ebb0d829-c6f6-4e69-a5e7-446a6bdd3c3f}, !- Name
  {0856a01c-d4ed-4a30-9ea0-b501e8bb24d5}, !- Source Object
  3,                                      !- Outlet Port
  {3e96423c-1ddf-4b2a-a4cf-2d02da13f7a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84fe3d42-6216-48ad-a9b1-88e1b2a4c2f7}, !- Handle
  {09835eea-c038-4e4e-975e-437ffc8e919c}, !- Name
  {54b58d81-3c07-4c69-8edf-d7598753bce1}, !- Source Object
  12,                                     !- Outlet Port
  {7a46fcca-f994-4483-869a-9b735b92f034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be92f434-63e3-49f3-af10-540e57b1cf59}, !- Handle
  {1e3ddaf5-3857-4c23-800c-1abb6979d67d}, !- Name
  {7a46fcca-f994-4483-869a-9b735b92f034}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {96e30244-c09e-4bd9-8e70-98dbd6bc6215}, !- Handle
  Node 147,                               !- Name
  {1be9ddcd-5e01-409f-8f31-cc52a68ebcf3}, !- Inlet Port
  {94b5407c-6590-44ab-a475-b9a5c7e1cc95}; !- Outlet Port

OS:Connection,
  {1be9ddcd-5e01-409f-8f31-cc52a68ebcf3}, !- Handle
  {e59cd10f-ce4b-484e-83e6-d6b5599dd7c6}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  5,                                      !- Outlet Port
  {96e30244-c09e-4bd9-8e70-98dbd6bc6215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b5407c-6590-44ab-a475-b9a5c7e1cc95}, !- Handle
  {4f68b567-cc6c-4d95-8814-51c960ce522e}, !- Name
  {96e30244-c09e-4bd9-8e70-98dbd6bc6215}, !- Source Object
  3,                                      !- Outlet Port
  {9249be11-f9ce-44bb-b401-577c3c5f8292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {746a3f3d-6f79-421b-b357-87c703df3322}, !- Handle
  {50772c89-c10c-4147-a948-e450a2cf807b}, !- Name
  {9249be11-f9ce-44bb-b401-577c3c5f8292}, !- Source Object
  12,                                     !- Outlet Port
  {0856a01c-d4ed-4a30-9ea0-b501e8bb24d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {952eb233-6976-4a27-944c-bb11d1ecf16a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d6f5126b-6033-4d41-8cad-c205dc9c39a0}, !- Water Inlet Node Name
  {1fafafa6-61aa-4e2c-bf8c-84bb58d039b1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0ce62a30-a6c0-45f8-b5a2-d21ab125c8b7}, !- Handle
  Node 148,                               !- Name
  {f9fb62a6-ec8e-4fdb-87fe-464f72abe7a0}, !- Inlet Port
  {d6f5126b-6033-4d41-8cad-c205dc9c39a0}; !- Outlet Port

OS:Connection,
  {f9fb62a6-ec8e-4fdb-87fe-464f72abe7a0}, !- Handle
  {c418487f-8cac-419f-a7c3-3df40cd7c92d}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  19,                                     !- Outlet Port
  {0ce62a30-a6c0-45f8-b5a2-d21ab125c8b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef884cd1-95aa-4695-926e-1b6b8fdd14d8}, !- Handle
  Node 149,                               !- Name
  {1fafafa6-61aa-4e2c-bf8c-84bb58d039b1}, !- Inlet Port
  {9f919408-27de-491c-84e1-96bbfbcb329f}; !- Outlet Port

OS:Connection,
  {d6f5126b-6033-4d41-8cad-c205dc9c39a0}, !- Handle
  {1ce3ad0f-7505-4849-84f6-2065a54438f9}, !- Name
  {0ce62a30-a6c0-45f8-b5a2-d21ab125c8b7}, !- Source Object
  3,                                      !- Outlet Port
  {952eb233-6976-4a27-944c-bb11d1ecf16a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1fafafa6-61aa-4e2c-bf8c-84bb58d039b1}, !- Handle
  {32ff20b8-a20a-4341-8d96-26e867efd124}, !- Name
  {952eb233-6976-4a27-944c-bb11d1ecf16a}, !- Source Object
  6,                                      !- Outlet Port
  {ef884cd1-95aa-4695-926e-1b6b8fdd14d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f919408-27de-491c-84e1-96bbfbcb329f}, !- Handle
  {5b257bfb-5d71-4949-9769-816ed85d1272}, !- Name
  {ef884cd1-95aa-4695-926e-1b6b8fdd14d8}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3c91b102-f263-491b-acec-c4584d83e527}, !- Handle
  Controller Water Coil 14,               !- Name
  {952eb233-6976-4a27-944c-bb11d1ecf16a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d775b4b1-5d7b-4570-ac08-b8c4101c6794}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {1db90665-d64f-4266-ae3b-63c7d1bd1b3b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {952eb233-6976-4a27-944c-bb11d1ecf16a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf1a37c1-16ef-44c4-90a7-9b52290f703c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef1ac367-7f8a-46a0-97b3-2f14263cd67a}, !- Handle
  Node 150,                               !- Name
  {bf1a37c1-16ef-44c4-90a7-9b52290f703c}, !- Inlet Port
  {60c07305-feb0-4569-8611-e8b3ba2f567a}; !- Outlet Port

OS:Node,
  {92226dfb-ddf6-43e0-ac02-5f309f373b3d}, !- Handle
  Node 151,                               !- Name
  {6d6660fb-486c-4b46-9c33-b383c7a57311}, !- Inlet Port
  {747add71-c606-4948-b12d-320a5652b3fe}; !- Outlet Port

OS:Connection,
  {60c07305-feb0-4569-8611-e8b3ba2f567a}, !- Handle
  {e8d9134e-0326-4640-a098-42b8fa4db921}, !- Name
  {ef1ac367-7f8a-46a0-97b3-2f14263cd67a}, !- Source Object
  3,                                      !- Outlet Port
  {b94bc231-87a2-4a34-9024-af59d6af9134}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d6660fb-486c-4b46-9c33-b383c7a57311}, !- Handle
  {338307cc-dd9b-4ff8-a2b8-9a5204a99e90}, !- Name
  {b933a52b-1076-4836-9059-93062d77c1b9}, !- Source Object
  12,                                     !- Outlet Port
  {92226dfb-ddf6-43e0-ac02-5f309f373b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {747add71-c606-4948-b12d-320a5652b3fe}, !- Handle
  {491f7fa5-81ea-4977-b03f-ac52ad17006f}, !- Name
  {92226dfb-ddf6-43e0-ac02-5f309f373b3d}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44cf8214-a625-43a8-9921-8e9b2538fe65}, !- Handle
  Node 152,                               !- Name
  {f6911dcf-21ba-496d-87df-edb1765624e1}, !- Inlet Port
  {1db90665-d64f-4266-ae3b-63c7d1bd1b3b}; !- Outlet Port

OS:Connection,
  {f6911dcf-21ba-496d-87df-edb1765624e1}, !- Handle
  {29cc8daa-94e9-4caa-a47c-63d27ab350a1}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  6,                                      !- Outlet Port
  {44cf8214-a625-43a8-9921-8e9b2538fe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db90665-d64f-4266-ae3b-63c7d1bd1b3b}, !- Handle
  {1a3882ee-71ee-43ad-a0e9-ea2818488c42}, !- Name
  {44cf8214-a625-43a8-9921-8e9b2538fe65}, !- Source Object
  3,                                      !- Outlet Port
  {d775b4b1-5d7b-4570-ac08-b8c4101c6794}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf1a37c1-16ef-44c4-90a7-9b52290f703c}, !- Handle
  {07b2c435-16c0-4fc2-943a-67faf0f5fc88}, !- Name
  {d775b4b1-5d7b-4570-ac08-b8c4101c6794}, !- Source Object
  12,                                     !- Outlet Port
  {ef1ac367-7f8a-46a0-97b3-2f14263cd67a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {69ad8824-3db0-4600-8e19-5a0748a10305}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Rht Coil,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8a3e7e8b-dcfd-4830-950c-9c65a5a78a92}, !- Water Inlet Node Name
  {0ee3e50d-b6bd-451b-a749-b57c9383285b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {dee8fe9f-9d20-4f51-b0ac-7a477b99caf0}, !- Handle
  Node 153,                               !- Name
  {8cc67dc5-239b-472a-bace-a58c1f73a4a9}, !- Inlet Port
  {8a3e7e8b-dcfd-4830-950c-9c65a5a78a92}; !- Outlet Port

OS:Connection,
  {8cc67dc5-239b-472a-bace-a58c1f73a4a9}, !- Handle
  {8265ad28-bac1-4ef9-a1c1-e827484d5e48}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  20,                                     !- Outlet Port
  {dee8fe9f-9d20-4f51-b0ac-7a477b99caf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57a78bb3-beb6-4ec3-8da9-cb6ffc5d8f6c}, !- Handle
  Node 154,                               !- Name
  {0ee3e50d-b6bd-451b-a749-b57c9383285b}, !- Inlet Port
  {779c592f-7f24-4c4e-9a02-147b00515ffa}; !- Outlet Port

OS:Connection,
  {8a3e7e8b-dcfd-4830-950c-9c65a5a78a92}, !- Handle
  {24aad9b3-0ce5-4257-acf0-df004b44b1ca}, !- Name
  {dee8fe9f-9d20-4f51-b0ac-7a477b99caf0}, !- Source Object
  3,                                      !- Outlet Port
  {69ad8824-3db0-4600-8e19-5a0748a10305}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ee3e50d-b6bd-451b-a749-b57c9383285b}, !- Handle
  {04048fe5-51fc-4460-974c-ef068f9f7124}, !- Name
  {69ad8824-3db0-4600-8e19-5a0748a10305}, !- Source Object
  6,                                      !- Outlet Port
  {57a78bb3-beb6-4ec3-8da9-cb6ffc5d8f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779c592f-7f24-4c4e-9a02-147b00515ffa}, !- Handle
  {c6e88387-9868-423a-a1ea-9aa67c1f2fdd}, !- Name
  {57a78bb3-beb6-4ec3-8da9-cb6ffc5d8f6c}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fcba9758-50a1-4b73-8836-35949b7251c0}, !- Handle
  Controller Water Coil 15,               !- Name
  {69ad8824-3db0-4600-8e19-5a0748a10305}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {37e0b1a5-2720-4c82-8f98-6a33a67d1911}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Term,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {dc3b54e6-b40d-4d0c-bd4f-d720c70a266a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {69ad8824-3db0-4600-8e19-5a0748a10305}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7520a9aa-80fa-4b12-8e9b-b74b307cffbc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e075c87a-890d-40cf-9e08-1299b579e617}, !- Handle
  Node 155,                               !- Name
  {7520a9aa-80fa-4b12-8e9b-b74b307cffbc}, !- Inlet Port
  {2f8f0315-fd8e-4f69-9d40-e0660573f271}; !- Outlet Port

OS:Node,
  {1535b11d-9119-4247-a5ca-d603d0b77db7}, !- Handle
  Node 156,                               !- Name
  {83a1db0c-8166-487e-896b-bcb652e67f42}, !- Inlet Port
  {fe60cb8d-4dc7-4ca6-9425-5b34738502b1}; !- Outlet Port

OS:Connection,
  {2f8f0315-fd8e-4f69-9d40-e0660573f271}, !- Handle
  {64b1f11c-cda4-4109-97dc-a4b87fef2fdb}, !- Name
  {e075c87a-890d-40cf-9e08-1299b579e617}, !- Source Object
  3,                                      !- Outlet Port
  {42917114-61c4-4ec3-b859-fd25c380e90e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {83a1db0c-8166-487e-896b-bcb652e67f42}, !- Handle
  {ef270e1b-f77d-4164-a6f5-4893764e0200}, !- Name
  {e6c00da4-e67c-47a8-a081-00e4dbbbdc4a}, !- Source Object
  12,                                     !- Outlet Port
  {1535b11d-9119-4247-a5ca-d603d0b77db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe60cb8d-4dc7-4ca6-9425-5b34738502b1}, !- Handle
  {4bb83294-6ae1-49b1-96b3-e05758140697}, !- Name
  {1535b11d-9119-4247-a5ca-d603d0b77db7}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {906b11b4-6a4a-4e0d-b7db-555bc3a2c159}, !- Handle
  Node 157,                               !- Name
  {1e9bf060-009a-4165-8e4a-edbf24cdab8f}, !- Inlet Port
  {dc3b54e6-b40d-4d0c-bd4f-d720c70a266a}; !- Outlet Port

OS:Connection,
  {1e9bf060-009a-4165-8e4a-edbf24cdab8f}, !- Handle
  {ba6769bb-c29c-4b9e-a398-fa792cc0cdb7}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  7,                                      !- Outlet Port
  {906b11b4-6a4a-4e0d-b7db-555bc3a2c159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3b54e6-b40d-4d0c-bd4f-d720c70a266a}, !- Handle
  {df5f7062-a9ae-4c5c-ac25-761aface3385}, !- Name
  {906b11b4-6a4a-4e0d-b7db-555bc3a2c159}, !- Source Object
  3,                                      !- Outlet Port
  {37e0b1a5-2720-4c82-8f98-6a33a67d1911}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7520a9aa-80fa-4b12-8e9b-b74b307cffbc}, !- Handle
  {cc75fb5c-9662-4082-a01e-6633d4c34e2c}, !- Name
  {37e0b1a5-2720-4c82-8f98-6a33a67d1911}, !- Source Object
  12,                                     !- Outlet Port
  {e075c87a-890d-40cf-9e08-1299b579e617}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec00613e-1bb4-4835-8d45-412864dca4e6}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Rht Coil,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08552d47-0d82-4e1d-872b-4581d77625d4}, !- Water Inlet Node Name
  {f9335201-3275-4d57-8a70-3471540615ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cc9f3114-90f6-46e1-94c9-c469cc62109c}, !- Handle
  Node 158,                               !- Name
  {17f93567-e411-470b-b527-b99be492865e}, !- Inlet Port
  {08552d47-0d82-4e1d-872b-4581d77625d4}; !- Outlet Port

OS:Connection,
  {17f93567-e411-470b-b527-b99be492865e}, !- Handle
  {38fbb8ce-74ee-470f-8f3d-ebc862909bff}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  21,                                     !- Outlet Port
  {cc9f3114-90f6-46e1-94c9-c469cc62109c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8532cdb-8fbe-49c5-91c4-d1134b096306}, !- Handle
  Node 159,                               !- Name
  {f9335201-3275-4d57-8a70-3471540615ba}, !- Inlet Port
  {53b3c92e-3ca8-47cc-af9c-4cd9004fb246}; !- Outlet Port

OS:Connection,
  {08552d47-0d82-4e1d-872b-4581d77625d4}, !- Handle
  {1d49b3eb-70f3-47fa-a90b-863bb2ee00cd}, !- Name
  {cc9f3114-90f6-46e1-94c9-c469cc62109c}, !- Source Object
  3,                                      !- Outlet Port
  {ec00613e-1bb4-4835-8d45-412864dca4e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f9335201-3275-4d57-8a70-3471540615ba}, !- Handle
  {529aa221-3b67-40a9-a3e8-f010634345dc}, !- Name
  {ec00613e-1bb4-4835-8d45-412864dca4e6}, !- Source Object
  6,                                      !- Outlet Port
  {e8532cdb-8fbe-49c5-91c4-d1134b096306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b3c92e-3ca8-47cc-af9c-4cd9004fb246}, !- Handle
  {23e0beaa-5cb8-4101-8905-487e88a03591}, !- Name
  {e8532cdb-8fbe-49c5-91c4-d1134b096306}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7e62c3d7-4106-4df8-aead-df7bddd83340}, !- Handle
  Controller Water Coil 16,               !- Name
  {ec00613e-1bb4-4835-8d45-412864dca4e6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6b170910-b9db-41e6-b65d-a64c99e72d3b}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Term,  !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {251be1c9-8b6a-4df6-8999-0617801e4f74}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec00613e-1bb4-4835-8d45-412864dca4e6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb484088-89eb-4824-b0ba-cca53ca774a7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e78c7cb-94be-4ea5-83ee-445af4a79fb3}, !- Handle
  Node 160,                               !- Name
  {eb484088-89eb-4824-b0ba-cca53ca774a7}, !- Inlet Port
  {b4574cc7-19c5-428e-9ca5-5d5582776ea4}; !- Outlet Port

OS:Node,
  {628c8e6e-c49b-4d07-a441-ae05c4e88934}, !- Handle
  Node 161,                               !- Name
  {d1665e0b-dc5f-494a-b790-b820d675cf05}, !- Inlet Port
  {d9292cb4-012e-4263-9d6f-4e164f8b4b1c}; !- Outlet Port

OS:Connection,
  {b4574cc7-19c5-428e-9ca5-5d5582776ea4}, !- Handle
  {f70a2a59-d7ff-4c9c-8a37-ac8fe9c87050}, !- Name
  {9e78c7cb-94be-4ea5-83ee-445af4a79fb3}, !- Source Object
  3,                                      !- Outlet Port
  {a7efd217-0a40-4a6e-bff8-76a21a14fb5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1665e0b-dc5f-494a-b790-b820d675cf05}, !- Handle
  {f8125ce3-3ad3-47e4-9307-4b8db9068942}, !- Name
  {e460c1fc-c429-436d-a545-db88331c7b0b}, !- Source Object
  12,                                     !- Outlet Port
  {628c8e6e-c49b-4d07-a441-ae05c4e88934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9292cb4-012e-4263-9d6f-4e164f8b4b1c}, !- Handle
  {247680ca-2a91-49b3-ac77-5ea2b8749573}, !- Name
  {628c8e6e-c49b-4d07-a441-ae05c4e88934}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5bb8fddc-8345-4e33-af4a-014801a5debb}, !- Handle
  Node 162,                               !- Name
  {a3adbf32-db3e-4b8c-b80f-eddf3b244f08}, !- Inlet Port
  {251be1c9-8b6a-4df6-8999-0617801e4f74}; !- Outlet Port

OS:Connection,
  {a3adbf32-db3e-4b8c-b80f-eddf3b244f08}, !- Handle
  {26fc3919-70c9-4a89-8df3-dc117fdbdd5a}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  8,                                      !- Outlet Port
  {5bb8fddc-8345-4e33-af4a-014801a5debb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251be1c9-8b6a-4df6-8999-0617801e4f74}, !- Handle
  {1c9e990c-425a-4f16-bd3a-01354716b131}, !- Name
  {5bb8fddc-8345-4e33-af4a-014801a5debb}, !- Source Object
  3,                                      !- Outlet Port
  {6b170910-b9db-41e6-b65d-a64c99e72d3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb484088-89eb-4824-b0ba-cca53ca774a7}, !- Handle
  {a3377ae3-77aa-4b15-9070-438ea71b7217}, !- Name
  {6b170910-b9db-41e6-b65d-a64c99e72d3b}, !- Source Object
  12,                                     !- Outlet Port
  {9e78c7cb-94be-4ea5-83ee-445af4a79fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {616d6f7a-c723-4b62-99fc-609b2e6b3635}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8c7f3ed2-9f26-40b0-ad17-c32c11dd5dd9}, !- Water Inlet Node Name
  {5369e2cb-f769-4d8b-8ab2-81f88694d518}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5be92731-9fa2-41ee-8557-5fe4b34901ba}, !- Handle
  Node 163,                               !- Name
  {443f6be5-a7c3-453c-91c6-7713828a2474}, !- Inlet Port
  {8c7f3ed2-9f26-40b0-ad17-c32c11dd5dd9}; !- Outlet Port

OS:Connection,
  {443f6be5-a7c3-453c-91c6-7713828a2474}, !- Handle
  {15f9b896-97b1-4c14-ba59-92db4a3206ee}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  22,                                     !- Outlet Port
  {5be92731-9fa2-41ee-8557-5fe4b34901ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43264eda-6dd5-4547-94d4-db79d90a1d82}, !- Handle
  Node 164,                               !- Name
  {5369e2cb-f769-4d8b-8ab2-81f88694d518}, !- Inlet Port
  {706f8402-80c3-4509-9144-84c370df8e7b}; !- Outlet Port

OS:Connection,
  {8c7f3ed2-9f26-40b0-ad17-c32c11dd5dd9}, !- Handle
  {ede3d98b-9f52-40f4-9a69-0d1ce7a815f1}, !- Name
  {5be92731-9fa2-41ee-8557-5fe4b34901ba}, !- Source Object
  3,                                      !- Outlet Port
  {616d6f7a-c723-4b62-99fc-609b2e6b3635}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5369e2cb-f769-4d8b-8ab2-81f88694d518}, !- Handle
  {d13d9e57-a4b7-4477-8c59-5561c6a6e49b}, !- Name
  {616d6f7a-c723-4b62-99fc-609b2e6b3635}, !- Source Object
  6,                                      !- Outlet Port
  {43264eda-6dd5-4547-94d4-db79d90a1d82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {706f8402-80c3-4509-9144-84c370df8e7b}, !- Handle
  {8e05aac4-ad8f-44c0-b4b3-8c237bc153e5}, !- Name
  {43264eda-6dd5-4547-94d4-db79d90a1d82}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b4d3cb28-25dc-47bb-b7be-90ee2b5152e1}, !- Handle
  Controller Water Coil 17,               !- Name
  {616d6f7a-c723-4b62-99fc-609b2e6b3635}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {83afb24f-bba8-448b-8383-ad151a5e4a2d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {f2245b0d-9695-41ab-862e-fe465b14a11e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {616d6f7a-c723-4b62-99fc-609b2e6b3635}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {16333d7c-c2b2-4765-852b-4bc26fe5dab4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5832e6e-ca31-4cb4-a145-de08b9c63dee}, !- Handle
  Node 165,                               !- Name
  {16333d7c-c2b2-4765-852b-4bc26fe5dab4}, !- Inlet Port
  {ca791978-8cc0-4583-953c-0931f4bff442}; !- Outlet Port

OS:Node,
  {7f5b202c-45a4-429b-b1f3-404bc57dd1cb}, !- Handle
  Node 166,                               !- Name
  {2c80f0e9-019c-43a0-994b-c99b894c486a}, !- Inlet Port
  {ad6408e8-a526-47f1-8bc9-02c23c5f1a21}; !- Outlet Port

OS:Connection,
  {ca791978-8cc0-4583-953c-0931f4bff442}, !- Handle
  {d5ed745d-93d1-4a3d-aa6e-077ca3dc3398}, !- Name
  {e5832e6e-ca31-4cb4-a145-de08b9c63dee}, !- Source Object
  3,                                      !- Outlet Port
  {1db0bdbf-2bfc-4f20-8908-b2bd3df70322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c80f0e9-019c-43a0-994b-c99b894c486a}, !- Handle
  {390515aa-05fd-4cf6-82ef-1991fe775c98}, !- Name
  {c72687c4-0e03-4958-b041-6e35af489eb5}, !- Source Object
  12,                                     !- Outlet Port
  {7f5b202c-45a4-429b-b1f3-404bc57dd1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6408e8-a526-47f1-8bc9-02c23c5f1a21}, !- Handle
  {1922d26e-180e-4041-af40-ed030452326c}, !- Name
  {7f5b202c-45a4-429b-b1f3-404bc57dd1cb}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4679f9ce-8588-4c06-83a2-96e6a88ad83e}, !- Handle
  Node 167,                               !- Name
  {b43cac89-2192-4587-a225-89fe0ba45e89}, !- Inlet Port
  {f2245b0d-9695-41ab-862e-fe465b14a11e}; !- Outlet Port

OS:Connection,
  {b43cac89-2192-4587-a225-89fe0ba45e89}, !- Handle
  {b851c1e5-74ef-4f50-9a0a-54ebb7fb7f46}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  9,                                      !- Outlet Port
  {4679f9ce-8588-4c06-83a2-96e6a88ad83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2245b0d-9695-41ab-862e-fe465b14a11e}, !- Handle
  {7707db73-d4d2-41c5-9724-8c35a919445a}, !- Name
  {4679f9ce-8588-4c06-83a2-96e6a88ad83e}, !- Source Object
  3,                                      !- Outlet Port
  {83afb24f-bba8-448b-8383-ad151a5e4a2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16333d7c-c2b2-4765-852b-4bc26fe5dab4}, !- Handle
  {fa06bb60-23ee-4dec-a815-7ff3a8b5e883}, !- Name
  {83afb24f-bba8-448b-8383-ad151a5e4a2d}, !- Source Object
  12,                                     !- Outlet Port
  {e5832e6e-ca31-4cb4-a145-de08b9c63dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {bb824f94-5cd1-46ba-9d2c-12df3eb1d76f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00e4e7f2-45de-4535-a259-fa976eaadde3}, !- Water Inlet Node Name
  {0284354d-b8b2-455b-ae0c-b2a0bea9ab2e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b89ef26c-5927-4695-87dd-f6b7b4861f78}, !- Handle
  Node 168,                               !- Name
  {3308495a-063b-4667-88c1-414689617f88}, !- Inlet Port
  {00e4e7f2-45de-4535-a259-fa976eaadde3}; !- Outlet Port

OS:Connection,
  {3308495a-063b-4667-88c1-414689617f88}, !- Handle
  {6fa3cb1c-33b3-4358-a0b8-a90be642db48}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  23,                                     !- Outlet Port
  {b89ef26c-5927-4695-87dd-f6b7b4861f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a7577cb-605b-4622-a4a0-f6e24ac5edb5}, !- Handle
  Node 169,                               !- Name
  {0284354d-b8b2-455b-ae0c-b2a0bea9ab2e}, !- Inlet Port
  {56d6970b-a4cf-42e9-9645-3e940673c196}; !- Outlet Port

OS:Connection,
  {00e4e7f2-45de-4535-a259-fa976eaadde3}, !- Handle
  {23a032fa-2c97-4385-9438-f0a35cec18b5}, !- Name
  {b89ef26c-5927-4695-87dd-f6b7b4861f78}, !- Source Object
  3,                                      !- Outlet Port
  {bb824f94-5cd1-46ba-9d2c-12df3eb1d76f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0284354d-b8b2-455b-ae0c-b2a0bea9ab2e}, !- Handle
  {af233ef1-39b5-40fa-814b-20995e684f9e}, !- Name
  {bb824f94-5cd1-46ba-9d2c-12df3eb1d76f}, !- Source Object
  6,                                      !- Outlet Port
  {8a7577cb-605b-4622-a4a0-f6e24ac5edb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56d6970b-a4cf-42e9-9645-3e940673c196}, !- Handle
  {472c4490-8334-41c7-8386-3b88fdcad482}, !- Name
  {8a7577cb-605b-4622-a4a0-f6e24ac5edb5}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8da62bdd-a4bc-40e8-abf7-06214f96ccb7}, !- Handle
  Controller Water Coil 18,               !- Name
  {bb824f94-5cd1-46ba-9d2c-12df3eb1d76f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7855843f-8eae-4c6c-8e54-d5b0d3ceb7b9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {17139358-18a6-4b4f-93e3-d93f35f73b81}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bb824f94-5cd1-46ba-9d2c-12df3eb1d76f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1a203bbb-38f8-4a44-a6a7-999a8fa80db4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42a54bfc-0b49-45fd-ae9b-1702a65ad8c9}, !- Handle
  Node 170,                               !- Name
  {1a203bbb-38f8-4a44-a6a7-999a8fa80db4}, !- Inlet Port
  {1a88df9c-c7e2-43dc-8ffa-db02587db34f}; !- Outlet Port

OS:Node,
  {234159e6-7f84-4881-9fbb-9a435ccea5fe}, !- Handle
  Node 171,                               !- Name
  {ff81415c-35cc-4644-a7f9-c2f30324369a}, !- Inlet Port
  {cbeda6e5-73e8-481b-a682-c7e84be77186}; !- Outlet Port

OS:Connection,
  {1a88df9c-c7e2-43dc-8ffa-db02587db34f}, !- Handle
  {c5049218-8256-4fea-ac59-624e127cbce5}, !- Name
  {42a54bfc-0b49-45fd-ae9b-1702a65ad8c9}, !- Source Object
  3,                                      !- Outlet Port
  {8a650f61-2641-413c-baae-9ca33b2f70da}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff81415c-35cc-4644-a7f9-c2f30324369a}, !- Handle
  {bfa6a810-75bc-4d31-9bd4-df2599f73312}, !- Name
  {36f5cd54-343b-43d7-88f2-977077fd79f6}, !- Source Object
  12,                                     !- Outlet Port
  {234159e6-7f84-4881-9fbb-9a435ccea5fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbeda6e5-73e8-481b-a682-c7e84be77186}, !- Handle
  {537e1358-7d41-440c-98d0-1ed42d678bf2}, !- Name
  {234159e6-7f84-4881-9fbb-9a435ccea5fe}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e3a5a939-9fe4-4e26-9514-c3f04ad5b6b9}, !- Handle
  Node 172,                               !- Name
  {af3a7f16-61d8-4d76-8dad-90d4da03b485}, !- Inlet Port
  {17139358-18a6-4b4f-93e3-d93f35f73b81}; !- Outlet Port

OS:Connection,
  {af3a7f16-61d8-4d76-8dad-90d4da03b485}, !- Handle
  {7bdb930f-30b1-41b6-968b-0d8e11f79376}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  10,                                     !- Outlet Port
  {e3a5a939-9fe4-4e26-9514-c3f04ad5b6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17139358-18a6-4b4f-93e3-d93f35f73b81}, !- Handle
  {3983bb0f-ae5a-46da-9fc6-33ed6baeaefe}, !- Name
  {e3a5a939-9fe4-4e26-9514-c3f04ad5b6b9}, !- Source Object
  3,                                      !- Outlet Port
  {7855843f-8eae-4c6c-8e54-d5b0d3ceb7b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a203bbb-38f8-4a44-a6a7-999a8fa80db4}, !- Handle
  {d138e9c6-afce-47b8-b6a3-90fec794f48d}, !- Name
  {7855843f-8eae-4c6c-8e54-d5b0d3ceb7b9}, !- Source Object
  12,                                     !- Outlet Port
  {42a54bfc-0b49-45fd-ae9b-1702a65ad8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {24ead2d7-66f6-49e2-bde7-a526b1c1acc0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71bfe68d-47e9-46d6-ad6c-97337b63585a}, !- Water Inlet Node Name
  {7cf0e222-34d9-474d-9fb4-ea188ffd2e55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {75346e92-36d4-476b-9bbc-266b8e1efa1d}, !- Handle
  Node 173,                               !- Name
  {e1209640-1859-485a-bde2-4fc37c89e4d1}, !- Inlet Port
  {71bfe68d-47e9-46d6-ad6c-97337b63585a}; !- Outlet Port

OS:Connection,
  {e1209640-1859-485a-bde2-4fc37c89e4d1}, !- Handle
  {d9c1861a-1b63-4ac8-bd27-dc2e8ee42f5a}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  24,                                     !- Outlet Port
  {75346e92-36d4-476b-9bbc-266b8e1efa1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14b9d0e4-1ebf-4f54-8c3f-6bea8f2f5ca3}, !- Handle
  Node 174,                               !- Name
  {7cf0e222-34d9-474d-9fb4-ea188ffd2e55}, !- Inlet Port
  {3be1daec-c940-41c3-aa0d-97113325e94c}; !- Outlet Port

OS:Connection,
  {71bfe68d-47e9-46d6-ad6c-97337b63585a}, !- Handle
  {ee9edec9-631a-4da0-a4d1-05fba45c7fe1}, !- Name
  {75346e92-36d4-476b-9bbc-266b8e1efa1d}, !- Source Object
  3,                                      !- Outlet Port
  {24ead2d7-66f6-49e2-bde7-a526b1c1acc0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7cf0e222-34d9-474d-9fb4-ea188ffd2e55}, !- Handle
  {a220cfcf-967c-46fe-84eb-9a3c0b7e231d}, !- Name
  {24ead2d7-66f6-49e2-bde7-a526b1c1acc0}, !- Source Object
  6,                                      !- Outlet Port
  {14b9d0e4-1ebf-4f54-8c3f-6bea8f2f5ca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be1daec-c940-41c3-aa0d-97113325e94c}, !- Handle
  {65427209-086e-4c95-9fc7-4d30725797fd}, !- Name
  {14b9d0e4-1ebf-4f54-8c3f-6bea8f2f5ca3}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78b07fb4-5dbd-43a6-8164-6b0bc6f24a5d}, !- Handle
  Controller Water Coil 19,               !- Name
  {24ead2d7-66f6-49e2-bde7-a526b1c1acc0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84091811-a6dd-497b-a7af-5827d39fcbb5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {15743fe0-86c1-4f85-9b92-b164f0e3104a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {24ead2d7-66f6-49e2-bde7-a526b1c1acc0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f2b953d2-dc15-4e4a-ab2e-92f264fa26a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00e38c37-dd62-4edd-854f-4cf6ed219c4b}, !- Handle
  Node 175,                               !- Name
  {f2b953d2-dc15-4e4a-ab2e-92f264fa26a4}, !- Inlet Port
  {6b43afaa-ed53-4b3d-947a-861c09ae0ace}; !- Outlet Port

OS:Node,
  {2bca1653-b9db-464b-8aa2-336b7006e31f}, !- Handle
  Node 176,                               !- Name
  {26072f13-6041-4c3d-938c-78d2b7e6d6b0}, !- Inlet Port
  {de283583-bd05-438c-b333-03d2484ecb87}; !- Outlet Port

OS:Connection,
  {6b43afaa-ed53-4b3d-947a-861c09ae0ace}, !- Handle
  {12c8bdff-7550-42fc-9f9b-da204f8fe8eb}, !- Name
  {00e38c37-dd62-4edd-854f-4cf6ed219c4b}, !- Source Object
  3,                                      !- Outlet Port
  {5c11b67d-cc2c-436b-8f54-363c0dcf345f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26072f13-6041-4c3d-938c-78d2b7e6d6b0}, !- Handle
  {0dc77423-b20f-436a-9fcc-429775468b23}, !- Name
  {93365f77-7737-4f79-bddf-04028abae4cb}, !- Source Object
  12,                                     !- Outlet Port
  {2bca1653-b9db-464b-8aa2-336b7006e31f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de283583-bd05-438c-b333-03d2484ecb87}, !- Handle
  {4343796c-4d7b-4cd9-b6e8-4370ddb220d3}, !- Name
  {2bca1653-b9db-464b-8aa2-336b7006e31f}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {1760f6d3-4620-407b-ae26-64b6b6157459}, !- Handle
  Node 177,                               !- Name
  {e590c392-b2e6-4617-8783-954ae201e1b8}, !- Inlet Port
  {15743fe0-86c1-4f85-9b92-b164f0e3104a}; !- Outlet Port

OS:Connection,
  {e590c392-b2e6-4617-8783-954ae201e1b8}, !- Handle
  {91512f5f-c95e-4547-99f0-4f80c200fade}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  11,                                     !- Outlet Port
  {1760f6d3-4620-407b-ae26-64b6b6157459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15743fe0-86c1-4f85-9b92-b164f0e3104a}, !- Handle
  {4eb09a35-0fca-4e7c-b478-a338fb2fa9b7}, !- Name
  {1760f6d3-4620-407b-ae26-64b6b6157459}, !- Source Object
  3,                                      !- Outlet Port
  {84091811-a6dd-497b-a7af-5827d39fcbb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2b953d2-dc15-4e4a-ab2e-92f264fa26a4}, !- Handle
  {34df85f8-4aae-4dce-a2ed-7bbde1a338c3}, !- Name
  {84091811-a6dd-497b-a7af-5827d39fcbb5}, !- Source Object
  12,                                     !- Outlet Port
  {00e38c37-dd62-4edd-854f-4cf6ed219c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {54ec4ff8-1804-45af-9ac5-231383d44602}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Rht Coil, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6cce0d0f-4802-4183-b3fb-1998d4514ef2}, !- Water Inlet Node Name
  {d61090a1-620b-4202-bee3-35abe33dc36e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  16.7,                                   !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {711abea9-8ff6-46cc-ab23-c9494b6ee189}, !- Handle
  Node 178,                               !- Name
  {bbc6e782-0329-41be-a240-abb8c6b8dab0}, !- Inlet Port
  {6cce0d0f-4802-4183-b3fb-1998d4514ef2}; !- Outlet Port

OS:Connection,
  {bbc6e782-0329-41be-a240-abb8c6b8dab0}, !- Handle
  {3c087feb-1f49-4c91-8ba2-edee5b755e13}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  25,                                     !- Outlet Port
  {711abea9-8ff6-46cc-ab23-c9494b6ee189}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e348b47b-481c-4061-a4c6-55c88251411d}, !- Handle
  Node 179,                               !- Name
  {d61090a1-620b-4202-bee3-35abe33dc36e}, !- Inlet Port
  {bdd5c85c-7ff5-4a2b-8e27-1cfec732fba9}; !- Outlet Port

OS:Connection,
  {6cce0d0f-4802-4183-b3fb-1998d4514ef2}, !- Handle
  {2aa6db4f-3b70-4e94-8d0b-1823203c65f9}, !- Name
  {711abea9-8ff6-46cc-ab23-c9494b6ee189}, !- Source Object
  3,                                      !- Outlet Port
  {54ec4ff8-1804-45af-9ac5-231383d44602}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d61090a1-620b-4202-bee3-35abe33dc36e}, !- Handle
  {99307590-928a-41c7-aac5-49bd68b6a2de}, !- Name
  {54ec4ff8-1804-45af-9ac5-231383d44602}, !- Source Object
  6,                                      !- Outlet Port
  {e348b47b-481c-4061-a4c6-55c88251411d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd5c85c-7ff5-4a2b-8e27-1cfec732fba9}, !- Handle
  {207a7112-d59b-45e3-83a9-44af0a318239}, !- Name
  {e348b47b-481c-4061-a4c6-55c88251411d}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {249e8242-6e40-450e-b411-095582191706}, !- Handle
  Controller Water Coil 20,               !- Name
  {54ec4ff8-1804-45af-9ac5-231383d44602}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e0525b75-ab95-4d41-ab94-79586b96a433}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Term, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  {e8a67b48-0af0-4baf-ab62-9a6452594875}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {54ec4ff8-1804-45af-9ac5-231383d44602}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34e0d617-7b91-4b8e-837a-8bba5fbf0432}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  0,                                      !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  50.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ed558c9-4109-4ee2-b2cd-426bb661c4b5}, !- Handle
  Node 180,                               !- Name
  {34e0d617-7b91-4b8e-837a-8bba5fbf0432}, !- Inlet Port
  {74f713f4-c839-48ac-8855-60cf39bedb11}; !- Outlet Port

OS:Node,
  {a9cf5265-5b47-4348-9008-08a9e80ba745}, !- Handle
  Node 181,                               !- Name
  {c13187d3-a2bf-41c0-aaa4-9caddee21b13}, !- Inlet Port
  {64f87981-77d9-4204-9347-20fb3cb1f48a}; !- Outlet Port

OS:Connection,
  {74f713f4-c839-48ac-8855-60cf39bedb11}, !- Handle
  {a55843d9-313c-4822-8bd3-1fea7cc438b7}, !- Name
  {8ed558c9-4109-4ee2-b2cd-426bb661c4b5}, !- Source Object
  3,                                      !- Outlet Port
  {c479e1db-84f5-4404-840d-ad8a3526860a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c13187d3-a2bf-41c0-aaa4-9caddee21b13}, !- Handle
  {ef98c67c-1913-409d-9083-91cbe6ace5e2}, !- Name
  {50eea141-8992-4402-b19c-1a416f0ed311}, !- Source Object
  12,                                     !- Outlet Port
  {a9cf5265-5b47-4348-9008-08a9e80ba745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f87981-77d9-4204-9347-20fb3cb1f48a}, !- Handle
  {2e72234f-f0bf-4246-927b-42a8a249389b}, !- Name
  {a9cf5265-5b47-4348-9008-08a9e80ba745}, !- Source Object
  3,                                      !- Outlet Port
  {d8a2793f-1a69-45c8-a2cf-eaa4f6ccb471}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5966b8cf-a047-4948-8610-dfa6dcea029c}, !- Handle
  Node 182,                               !- Name
  {f18a30af-e003-4969-9569-cc3153839d55}, !- Inlet Port
  {e8a67b48-0af0-4baf-ab62-9a6452594875}; !- Outlet Port

OS:Connection,
  {f18a30af-e003-4969-9569-cc3153839d55}, !- Handle
  {abca55de-8e06-4950-9241-6b2ca154c821}, !- Name
  {1317b29d-fad8-4aae-bfcb-1927683574cf}, !- Source Object
  12,                                     !- Outlet Port
  {5966b8cf-a047-4948-8610-dfa6dcea029c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a67b48-0af0-4baf-ab62-9a6452594875}, !- Handle
  {472a4681-3039-4756-a757-4d7d06e04292}, !- Name
  {5966b8cf-a047-4948-8610-dfa6dcea029c}, !- Source Object
  3,                                      !- Outlet Port
  {e0525b75-ab95-4d41-ab94-79586b96a433}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34e0d617-7b91-4b8e-837a-8bba5fbf0432}, !- Handle
  {d58b92ca-3fa9-4589-8f25-f2a2257a2390}, !- Name
  {e0525b75-ab95-4d41-ab94-79586b96a433}, !- Source Object
  12,                                     !- Outlet Port
  {8ed558c9-4109-4ee2-b2cd-426bb661c4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d22f9be6-0bab-4467-8136-a378129d6039}, !- Handle
  CAV_POD_3,                              !- Name
  ,                                       !- Controller List Name
  {e5eab61f-62a6-480f-80e7-3192baa9a6e8}, !- Availability Schedule
  {6f41d0c9-c224-4320-9fd3-0da4c6249295}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {444727aa-ce50-4b23-bd4e-7d5f2002fd2e}, !- Supply Side Inlet Node Name
  {14032d9c-acf9-4186-aa2a-e7862c184f7b}, !- Demand Side Outlet Node Name
  {b499684c-79cb-4a3a-8100-3f140d9753fb}, !- Demand Side Inlet Node A
  {098ce86f-09dd-45ea-8e5e-b961ce80055b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {746b26c9-5456-4649-bec2-16aad685e544}, !- Handle
  Node 183,                               !- Name
  {444727aa-ce50-4b23-bd4e-7d5f2002fd2e}, !- Inlet Port
  {685d0c49-3d56-45c9-be03-63daa22b76ed}; !- Outlet Port

OS:Node,
  {acbcc10b-3590-4310-b942-e088360e239d}, !- Handle
  Node 184,                               !- Name
  {28d0bffc-2308-408e-9665-875c1d70ecf6}, !- Inlet Port
  {098ce86f-09dd-45ea-8e5e-b961ce80055b}; !- Outlet Port

OS:Connection,
  {444727aa-ce50-4b23-bd4e-7d5f2002fd2e}, !- Handle
  {e5938039-76ec-4954-b398-1236f31f0c9e}, !- Name
  {d22f9be6-0bab-4467-8136-a378129d6039}, !- Source Object
  8,                                      !- Outlet Port
  {746b26c9-5456-4649-bec2-16aad685e544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098ce86f-09dd-45ea-8e5e-b961ce80055b}, !- Handle
  {e2c372b4-89bc-44dd-93bd-cf60a1130a40}, !- Name
  {acbcc10b-3590-4310-b942-e088360e239d}, !- Source Object
  3,                                      !- Outlet Port
  {d22f9be6-0bab-4467-8136-a378129d6039}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e3261f44-b0a2-4190-b2ed-e972e4ee7b5e}, !- Handle
  Node 185,                               !- Name
  {b499684c-79cb-4a3a-8100-3f140d9753fb}, !- Inlet Port
  {8a0f2d9b-43f1-47ed-a279-44a04599c295}; !- Outlet Port

OS:Node,
  {4447b493-1727-43d6-b34e-d44c56f3cb9d}, !- Handle
  Node 186,                               !- Name
  {8fd7be36-be93-495b-82cb-255d134c5563}, !- Inlet Port
  {14032d9c-acf9-4186-aa2a-e7862c184f7b}; !- Outlet Port

OS:Node,
  {94a4d8b9-8f0e-4cbf-882f-e17fb4a05a88}, !- Handle
  Node 187,                               !- Name
  {89b584dd-099d-4798-a6b5-118028231219}, !- Inlet Port
  {5071a1d0-f5ff-4716-9c26-57da238a3c00}; !- Outlet Port

OS:Connection,
  {b499684c-79cb-4a3a-8100-3f140d9753fb}, !- Handle
  {4f6fd90f-272c-4c4c-8ae0-29ceec8e57af}, !- Name
  {d22f9be6-0bab-4467-8136-a378129d6039}, !- Source Object
  10,                                     !- Outlet Port
  {e3261f44-b0a2-4190-b2ed-e972e4ee7b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14032d9c-acf9-4186-aa2a-e7862c184f7b}, !- Handle
  {f1e05d77-4075-4573-a6a8-dce155ad0273}, !- Name
  {4447b493-1727-43d6-b34e-d44c56f3cb9d}, !- Source Object
  3,                                      !- Outlet Port
  {d22f9be6-0bab-4467-8136-a378129d6039}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {531976bc-2869-4d14-a559-5ce5e13ac10a}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {8a0f2d9b-43f1-47ed-a279-44a04599c295}, !- Inlet Node Name
  {a7f2adc2-1cfe-4af3-8d06-13d7d6797774}, !- Outlet Node Name 1
  {519f7e26-0437-43d8-b436-31f35c524ff4}, !- Outlet Node Name 2
  {3a4292d3-9d4c-4216-82f9-043ad6849ad2}, !- Outlet Node Name 3
  {be82ad32-cdbc-4a44-b93b-75a1e58bb9ab}, !- Outlet Node Name 4
  {90645056-9f63-433a-ae4f-c07259c38891}, !- Outlet Node Name 5
  {172548c6-3cb2-48d3-aad5-b431afe17cdf}, !- Outlet Node Name 6
  {37186761-bf8a-4555-aaf3-be4242a395f1}, !- Outlet Node Name 7
  {96b06bd3-e118-4e65-84ec-b27289a21478}, !- Outlet Node Name 8
  {7cfc73ec-211f-411a-a5da-722dcc6fa993}, !- Outlet Node Name 9
  {98fba953-f552-4272-99d9-5b1ee28e03bf}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {dbdfc2af-6f1f-49fa-85d8-2803d0dfea8b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8fd7be36-be93-495b-82cb-255d134c5563}, !- Outlet Node Name
  {fbeacd61-b2ba-43d5-a412-4f2c55e1603b}, !- Inlet Node Name 1
  {1d222da7-17bc-4d17-991b-b1a51a12b6b4}, !- Inlet Node Name 2
  {4b104086-fa7e-4dbd-861a-174c33706cab}, !- Inlet Node Name 3
  {5ba1af23-d1ab-4c38-9523-89b77253e863}, !- Inlet Node Name 4
  {b3164929-4307-4289-ae7a-4516b1b05ce8}, !- Inlet Node Name 5
  {997d3020-d6c0-42cf-87ba-c22d3d09382d}, !- Inlet Node Name 6
  {77e83edd-92ca-4c5b-a599-c8794f4bf7fd}, !- Inlet Node Name 7
  {2840d5e3-e641-46b6-ba2e-3bca5b56694f}, !- Inlet Node Name 8
  {2694a0db-1b33-4733-82ef-c9891594aac8}, !- Inlet Node Name 9
  {34f919af-27fa-4523-a6b4-4e068d6cbd08}; !- Inlet Node Name 10

OS:Connection,
  {8a0f2d9b-43f1-47ed-a279-44a04599c295}, !- Handle
  {d5b55490-ee20-4d22-9af6-a773fc293f8e}, !- Name
  {e3261f44-b0a2-4190-b2ed-e972e4ee7b5e}, !- Source Object
  3,                                      !- Outlet Port
  {531976bc-2869-4d14-a559-5ce5e13ac10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fd7be36-be93-495b-82cb-255d134c5563}, !- Handle
  {10e4f044-12cd-4b10-8c58-d0db9502caa7}, !- Name
  {dbdfc2af-6f1f-49fa-85d8-2803d0dfea8b}, !- Source Object
  2,                                      !- Outlet Port
  {4447b493-1727-43d6-b34e-d44c56f3cb9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1f039b59-e2b3-4f2e-a5ee-59564b355210}, !- Handle
  {d22f9be6-0bab-4467-8136-a378129d6039}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Ruleset,
  {3eed0fc6-dd43-4ea7-98f8-ff50e885718b}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  {947e2e3b-9542-4b73-b0f6-eb00b46d98a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {947e2e3b-9542-4b73-b0f6-eb00b46d98a6}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {174cd941-56ba-4a57-b824-414a6282e254}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c4405dc-3489-4b3d-9896-40ae77ca91c8}, !- Handle
  CAV_POD_3 supply air setpoint manager,  !- Name
  Temperature,                            !- Control Variable
  {3eed0fc6-dd43-4ea7-98f8-ff50e885718b}, !- Schedule Name
  {acbcc10b-3590-4310-b942-e088360e239d}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8d18567c-9cd8-420b-b98a-d4ee50a52ce1}, !- Handle
  CAV_POD_3 Fan,                          !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.95,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a5fde0a9-a551-4c06-abab-11c9a6c902dc}, !- Air Inlet Node Name
  {28d0bffc-2308-408e-9665-875c1d70ecf6}, !- Air Outlet Node Name
  CAV system Fans;                        !- End-Use Subcategory

OS:Connection,
  {28d0bffc-2308-408e-9665-875c1d70ecf6}, !- Handle
  {8ca4940f-f7bb-445e-a001-6e9696ee5340}, !- Name
  {8d18567c-9cd8-420b-b98a-d4ee50a52ce1}, !- Source Object
  9,                                      !- Outlet Port
  {acbcc10b-3590-4310-b942-e088360e239d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a7887dfa-4e0f-40c5-b682-be256a4d0fdb}, !- Handle
  CAV_POD_3 Main Htg Coil,                !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d4a755d2-b58d-4c14-8875-a460acd362da}, !- Water Inlet Node Name
  {83b0aece-f0c4-4c77-8ad6-cd3cb264b3e9}, !- Water Outlet Node Name
  {4e296ff0-4095-4789-8a3c-5d352f7609fe}, !- Air Inlet Node Name
  {10b4d30b-ca5c-4943-b538-23ba1d2b4522}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  67,                                     !- Rated Inlet Water Temperature {C}
  7.00000000000006,                       !- Rated Inlet Air Temperature {C}
  55.8888888888889,                       !- Rated Outlet Water Temperature {C}
  16.7,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cd4748f5-50ce-4357-8c5a-2cab598b7184}, !- Handle
  Node 188,                               !- Name
  {10b4d30b-ca5c-4943-b538-23ba1d2b4522}, !- Inlet Port
  {a5fde0a9-a551-4c06-abab-11c9a6c902dc}; !- Outlet Port

OS:Connection,
  {10b4d30b-ca5c-4943-b538-23ba1d2b4522}, !- Handle
  {0c247c93-d909-4964-a884-46bbce591a77}, !- Name
  {a7887dfa-4e0f-40c5-b682-be256a4d0fdb}, !- Source Object
  8,                                      !- Outlet Port
  {cd4748f5-50ce-4357-8c5a-2cab598b7184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5fde0a9-a551-4c06-abab-11c9a6c902dc}, !- Handle
  {534db40d-c63d-4b40-b3b8-66e1f9141886}, !- Name
  {cd4748f5-50ce-4357-8c5a-2cab598b7184}, !- Source Object
  3,                                      !- Outlet Port
  {8d18567c-9cd8-420b-b98a-d4ee50a52ce1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2ea8d902-a8c0-4dea-aa2e-aba64f25290f}, !- Handle
  Node 189,                               !- Name
  {2aeff173-12a2-4001-8f2b-b9f9b38ed176}, !- Inlet Port
  {d4a755d2-b58d-4c14-8875-a460acd362da}; !- Outlet Port

OS:Connection,
  {2aeff173-12a2-4001-8f2b-b9f9b38ed176}, !- Handle
  {502c1863-9e87-4499-8a8b-488bd8afa0f6}, !- Name
  {7c302483-05a9-4b1b-a2a5-9d2848268124}, !- Source Object
  26,                                     !- Outlet Port
  {2ea8d902-a8c0-4dea-aa2e-aba64f25290f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10eb81d7-1b6a-4da6-8972-3e98d944482e}, !- Handle
  Node 190,                               !- Name
  {83b0aece-f0c4-4c77-8ad6-cd3cb264b3e9}, !- Inlet Port
  {76edd35e-5226-441f-b126-fa5abdd8759e}; !- Outlet Port

OS:Connection,
  {d4a755d2-b58d-4c14-8875-a460acd362da}, !- Handle
  {cb86df19-b860-48d2-9d1a-fef4616c7793}, !- Name
  {2ea8d902-a8c0-4dea-aa2e-aba64f25290f}, !- Source Object
  3,                                      !- Outlet Port
  {a7887dfa-4e0f-40c5-b682-be256a4d0fdb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83b0aece-f0c4-4c77-8ad6-cd3cb264b3e9}, !- Handle
  {5e9dcaeb-9acc-48eb-b1bd-df1c33c62abf}, !- Name
  {a7887dfa-4e0f-40c5-b682-be256a4d0fdb}, !- Source Object
  6,                                      !- Outlet Port
  {10eb81d7-1b6a-4da6-8972-3e98d944482e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76edd35e-5226-441f-b126-fa5abdd8759e}, !- Handle
  {ae5f05c1-8567-475d-b3ec-63139bd4113c}, !- Name
  {10eb81d7-1b6a-4da6-8972-3e98d944482e}, !- Source Object
  3,                                      !- Outlet Port
  {d0f61d84-8bd0-41b9-87b9-a9b986be2c71}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87c7d439-8c3a-4927-b4e8-ebbd349e73aa}, !- Handle
  CAV_POD_3 Main Htg Coil Controller,     !- Name
  {a7887dfa-4e0f-40c5-b682-be256a4d0fdb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:TwoSpeed,
  {1ec5fee5-5e69-4711-a4bb-a9d2b0600d4a}, !- Handle
  CAV_POD_3 Clg Coil 1276kBtu/hr 8.63EER, !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  {fafd132f-a95b-4fff-a967-da4313af5352}, !- Air Inlet Node Name
  {05fb316d-f947-4c2b-ba6b-2801da870834}, !- Air Outlet Node Name
  {66658b3b-da6e-4eee-ae57-b31f3b26a0b7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {929783b1-b26b-4d0e-bdc0-1b6426db7ed2}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e845a389-bb57-4a0d-8e2f-f9c55d1fff04}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d871ceb-da8b-4b97-8ba0-9ce6d15bb566}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {9e9cb3a1-12b9-4c90-899c-b4950997da38}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.00973550328956,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {758d8473-e3da-4951-b476-94b1065100d0}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {d2a606d3-6c30-4c31-acd4-1e69e1b4f860}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bfae0760-100b-4535-8c26-aab923f620ca}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {0371eb80-038d-4bda-851f-5d11d7fb56a5}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b29d7b87-8dbf-43cd-ae34-fe31e574d147}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ad6b021a-4947-4731-b766-52b723d174e6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {cb9545d5-e645-4147-b7da-15e7c4b74965}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {22a7841a-f22c-48e1-92d5-8f0badab594c}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {1bc9952e-30c9-4c5a-ab8a-cb34d79ae5a3}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Node,
  {adcc0e67-1418-4df6-a771-93cbeb62c042}, !- Handle
  Node 191,                               !- Name
  {05fb316d-f947-4c2b-ba6b-2801da870834}, !- Inlet Port
  {4e296ff0-4095-4789-8a3c-5d352f7609fe}; !- Outlet Port

OS:Connection,
  {05fb316d-f947-4c2b-ba6b-2801da870834}, !- Handle
  {d154b893-f21d-453b-8c3b-492485caf2dc}, !- Name
  {1ec5fee5-5e69-4711-a4bb-a9d2b0600d4a}, !- Source Object
  8,                                      !- Outlet Port
  {adcc0e67-1418-4df6-a771-93cbeb62c042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e296ff0-4095-4789-8a3c-5d352f7609fe}, !- Handle
  {eedc8d7b-6e60-4c5c-b9b0-a1285869bb95}, !- Name
  {adcc0e67-1418-4df6-a771-93cbeb62c042}, !- Source Object
  3,                                      !- Outlet Port
  {a7887dfa-4e0f-40c5-b682-be256a4d0fdb}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9bcc55ed-a10a-49da-9d05-0358fd7e742c}, !- Handle
  CAV_POD_3 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Minimum Outdoor Air Schedule Name
  {0a64a532-ae97-4fa6-a29c-ff37f4f4f080}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {390bdbd3-657b-43f5-92e0-351506a0a465}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {390bdbd3-657b-43f5-92e0-351506a0a465}, !- Handle
  CAV_POD_3 Vent Controller,              !- Name
  {fa49725a-20ef-496a-9ebc-e991484d94e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f5cac9fd-48a6-46d8-a556-f9a209242f71}, !- Handle
  CAV_POD_3 OA Sys,                       !- Name
  {9bcc55ed-a10a-49da-9d05-0358fd7e742c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5c6d3f37-69c3-4051-9b62-4e71d30ddf9e}, !- Mixed Air Node Name
  {5a67e2dc-f4d9-4ddb-a061-9995cd04eb98}, !- Outdoor Air Stream Node Name
  {73fec992-fa6d-41ef-9cea-b97b99eacd02}, !- Relief Air Stream Node Name
  {685d0c49-3d56-45c9-be03-63daa22b76ed}; !- Return Air Stream Node Name

OS:Node,
  {144a85f6-b43c-4410-acd7-c2b3b0e23576}, !- Handle
  Node 192,                               !- Name
  ,                                       !- Inlet Port
  {5a67e2dc-f4d9-4ddb-a061-9995cd04eb98}; !- Outlet Port

OS:Connection,
  {5a67e2dc-f4d9-4ddb-a061-9995cd04eb98}, !- Handle
  {f24c46c7-9def-46c2-8830-0168e6498461}, !- Name
  {144a85f6-b43c-4410-acd7-c2b3b0e23576}, !- Source Object
  3,                                      !- Outlet Port
  {f5cac9fd-48a6-46d8-a556-f9a209242f71}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00b96f53-0e06-4abe-8a8b-3f775c43f0cc}, !- Handle
  Node 193,                               !- Name
  {73fec992-fa6d-41ef-9cea-b97b99eacd02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73fec992-fa6d-41ef-9cea-b97b99eacd02}, !- Handle
  {7de28b64-5448-4a90-bbed-ceba6ca43dca}, !- Name
  {f5cac9fd-48a6-46d8-a556-f9a209242f71}, !- Source Object
  7,                                      !- Outlet Port
  {00b96f53-0e06-4abe-8a8b-3f775c43f0cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b26fe3de-83b9-4bed-b06b-64576c4078d9}, !- Handle
  Node 194,                               !- Name
  {5c6d3f37-69c3-4051-9b62-4e71d30ddf9e}, !- Inlet Port
  {fafd132f-a95b-4fff-a967-da4313af5352}; !- Outlet Port

OS:Connection,
  {685d0c49-3d56-45c9-be03-63daa22b76ed}, !- Handle
  {0a95cf2e-75d4-49cf-bd6b-a300c8de50e2}, !- Name
  {746b26c9-5456-4649-bec2-16aad685e544}, !- Source Object
  3,                                      !- Outlet Port
  {f5cac9fd-48a6-46d8-a556-f9a209242f71}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c6d3f37-69c3-4051-9b62-4e71d30ddf9e}, !- Handle
  {dd68c065-5449-4315-bb0e-e89bf418c960}, !- Name
  {f5cac9fd-48a6-46d8-a556-f9a209242f71}, !- Source Object
  5,                                      !- Outlet Port
  {b26fe3de-83b9-4bed-b06b-64576c4078d9}, !- Target Object
