OS:Fan:VariableVolume,
  {3816c432-3bff-4d7e-b467-86253c888fbb}, !- Handle
  Sys Fan AHU 14a,                        !- Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1566.7692439,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ee331c36-ea9c-4711-a966-ec79b74529fa}, !- Air Inlet Node Name
  {2c2546fe-bf1c-4639-b132-cb2809fc21ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {db6be281-6b7d-4994-9ae1-029e765b56c3}, !- Handle
  Heat Coil AHU 14a,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {55917fef-9d81-4c2f-8988-452dc4c62aba}, !- Air Inlet Node Name
  {4fa7d687-4b39-4509-9ac8-328e5f95e051}, !- Air Outlet Node Name
  {06b23993-6172-4ffa-90aa-6c6f344b2aee}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {0c6cf23e-5a73-4e27-ba63-70a7937dec77}, !- Handle
  Cool Coil AHU 14a,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {47c67344-b123-4aa9-8233-8ba81e85c8b5}, !- Water Inlet Node Name
  {7319cfdd-1d69-423f-a193-a6bc0b249e84}, !- Water Outlet Node Name
  {c57faf56-057a-4dcf-a094-73fa2b3d1590}, !- Air Inlet Node Name
  {5c7bb070-9ce1-4166-b912-13c39751244d}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ScheduleTypeLimits,
  {f3edc7f1-4dab-4d6a-843d-6c7f0574e7f4}, !- Handle
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {a72b20d6-fa26-4822-80bd-6ba4b13463fc}, !- Handle
  OA Controller AHU 14a,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0000000011,                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8763f777-7544-48a9-9576-97224b9dd7f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8763f777-7544-48a9-9576-97224b9dd7f1}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4d472b94-230a-4364-92ef-765d81109469}, !- Handle
  OA AHU 14a,                             !- Name
  {a72b20d6-fa26-4822-80bd-6ba4b13463fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea82a293-7874-4086-8a04-56e3e4fa2f42}, !- Mixed Air Node Name
  {a8358afb-a5f8-4075-bfd7-646d9380962a}, !- Outdoor Air Stream Node Name
  {90dfac1a-9e36-43db-ba4e-efac30b598a5}, !- Relief Air Stream Node Name
  {a2c288be-d3b0-40d2-aa17-d401a3776d12}; !- Return Air Stream Node Name

OS:Node,
  {050a8eba-98cb-439e-8988-cf04d6a843f7}, !- Handle
  Node 32,                                !- Name
  ,                                       !- Inlet Port
  {460943ef-4aef-412d-a747-82c3e262a97e}; !- Outlet Port

OS:Node,
  {f980abf2-44e5-490d-be3d-56ce6394eaa6}, !- Handle
  Node 33,                                !- Name
  {af6b66cd-ad81-4844-95e8-a57366692df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2c288be-d3b0-40d2-aa17-d401a3776d12}, !- Handle
  {9417840a-1790-4939-a7a7-67d633c1564b}, !- Name
  {017ad8b7-4e44-490b-8916-bf22217dd421}, !- Source Object
  3,                                      !- Outlet Port
  {4d472b94-230a-4364-92ef-765d81109469}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {661c9fee-8f5f-4bbe-a690-7042e48b4532}, !- Handle
  Node 34,                                !- Name
  {ea82a293-7874-4086-8a04-56e3e4fa2f42}, !- Inlet Port
  {c57faf56-057a-4dcf-a094-73fa2b3d1590}; !- Outlet Port

OS:Connection,
  {ea82a293-7874-4086-8a04-56e3e4fa2f42}, !- Handle
  {1fa1824c-ed1f-4353-96a6-9e52c75da503}, !- Name
  {4d472b94-230a-4364-92ef-765d81109469}, !- Source Object
  5,                                      !- Outlet Port
  {661c9fee-8f5f-4bbe-a690-7042e48b4532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c57faf56-057a-4dcf-a094-73fa2b3d1590}, !- Handle
  {e4d8d458-dda2-4343-b69a-5054d1a0d686}, !- Name
  {661c9fee-8f5f-4bbe-a690-7042e48b4532}, !- Source Object
  3,                                      !- Outlet Port
  {0c6cf23e-5a73-4e27-ba63-70a7937dec77}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30f9a1de-e1e6-4792-87a3-0ac148de10c4}, !- Handle
  Node 35,                                !- Name
  {5c7bb070-9ce1-4166-b912-13c39751244d}, !- Inlet Port
  {55917fef-9d81-4c2f-8988-452dc4c62aba}; !- Outlet Port

OS:Connection,
  {5c7bb070-9ce1-4166-b912-13c39751244d}, !- Handle
  {f1a22a42-898b-43a7-8cfe-f51c6a8796dd}, !- Name
  {0c6cf23e-5a73-4e27-ba63-70a7937dec77}, !- Source Object
  13,                                     !- Outlet Port
  {30f9a1de-e1e6-4792-87a3-0ac148de10c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2546fe-bf1c-4639-b132-cb2809fc21ab}, !- Handle
  {7d332db5-93c4-4ea3-b117-e38516bda704}, !- Name
  {3816c432-3bff-4d7e-b467-86253c888fbb}, !- Source Object
  17,                                     !- Outlet Port
  {b3f53c50-8008-4d36-af12-2738199abafe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06b23993-6172-4ffa-90aa-6c6f344b2aee}, !- Handle
  Node 36,                                !- Name
  {4fa7d687-4b39-4509-9ac8-328e5f95e051}, !- Inlet Port
  {ee331c36-ea9c-4711-a966-ec79b74529fa}; !- Outlet Port

OS:Connection,
  {4fa7d687-4b39-4509-9ac8-328e5f95e051}, !- Handle
  {a7eec7c4-b5dc-47d5-9c15-b2ba81f99992}, !- Name
  {db6be281-6b7d-4994-9ae1-029e765b56c3}, !- Source Object
  6,                                      !- Outlet Port
  {06b23993-6172-4ffa-90aa-6c6f344b2aee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee331c36-ea9c-4711-a966-ec79b74529fa}, !- Handle
  {f9024cab-31fd-4462-b428-2366a49038b1}, !- Name
  {06b23993-6172-4ffa-90aa-6c6f344b2aee}, !- Source Object
  3,                                      !- Outlet Port
  {3816c432-3bff-4d7e-b467-86253c888fbb}, !- Target Object
  16;                                     !- Inlet Port

OS:PlantLoop,
  {a05f001f-8b8f-470e-9d72-f9fa8ac823f5}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d55fa02c-0038-47d4-aa7d-8c6727bddb6e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cef91002-64e0-48a3-a4d7-5e70e93dd24a}, !- Plant Side Inlet Node Name
  {10b44f24-eb69-4e28-b1d8-acdb83f24bb5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {90b7d4ca-4c43-445f-841c-d95d434d9b93}, !- Demand Side Inlet Node Name
  {7b621600-5869-47bb-9841-c3ed0aeb7647}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  Commonpipe,                             !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {5e196c12-732f-42be-be74-f6cf916d2bf6}, !- Handle
  {a05f001f-8b8f-470e-9d72-f9fa8ac823f5}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  4.44444444444446,                       !- Design Loop Exit Temperature {C}
  8.88888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {0993f797-52a4-464f-af11-d6e90df7b7c0}, !- Handle
  Node 37,                                !- Name
  {cef91002-64e0-48a3-a4d7-5e70e93dd24a}, !- Inlet Port
  {4b54b576-df9a-489e-9091-1018a1719c58}; !- Outlet Port

OS:Node,
  {d55fa02c-0038-47d4-aa7d-8c6727bddb6e}, !- Handle
  Node 38,                                !- Name
  {630a4e4c-47d1-4c0d-8e01-eaf26f7413ca}, !- Inlet Port
  {10b44f24-eb69-4e28-b1d8-acdb83f24bb5}; !- Outlet Port

OS:Node,
  {692e1400-780b-4af1-80f2-ce287c255bfc}, !- Handle
  Node 39,                                !- Name
  {a6d6c2ad-be44-41f5-8b07-f97a70a43b20}, !- Inlet Port
  {79dc347f-a90f-4efb-bdab-6c2c924b8160}; !- Outlet Port

OS:Connector:Mixer,
  {5c635a19-0dd7-4249-9c97-d0653a8b0628}, !- Handle
  Connector Mixer 1,                      !- Name
  {8c2b6ac9-0ae3-4600-be1f-912cbf1c42d7}, !- Outlet Branch Name
  {0294e024-c8d8-43c0-a92f-291ae178f3b1}, !- Inlet Branch Name 1
  {2c0d2cd6-0414-4546-bfa5-768fa8f0055d}, !- Inlet Branch Name 2
  {428b267a-9a6b-46e0-b8bd-34cc5556e19c}, !- Inlet Branch Name 3
  {af8e93b4-5ff5-48ed-b860-f32c3e8abcdf}, !- Inlet Branch Name 4
  ;                                       !- Inlet Branch Name 5

OS:Connector:Splitter,
  {2ee90654-944a-4345-9edf-af8e206a6f9c}, !- Handle
  Connector Splitter 1,                   !- Name
  {4c65725a-1a44-4b88-99c8-9d2dfc07b595}, !- Inlet Branch Name
  {a6d6c2ad-be44-41f5-8b07-f97a70a43b20}, !- Outlet Branch Name 1
  {2c7cff3f-c2b8-45b2-adfe-4376a73b6877}, !- Outlet Branch Name 2
  {ebc59b02-0672-4a06-a19f-1d260960d624}, !- Outlet Branch Name 3
  {c4466928-4ba5-4ac6-b2b1-ff5397cf928a}, !- Outlet Branch Name 4
  ;                                       !- Outlet Branch Name 5

OS:Connection,
  {cef91002-64e0-48a3-a4d7-5e70e93dd24a}, !- Handle
  {63d51550-0816-4258-985e-563e9f3cbe3d}, !- Name
  {a05f001f-8b8f-470e-9d72-f9fa8ac823f5}, !- Source Object
  11,                                     !- Outlet Port
  {0993f797-52a4-464f-af11-d6e90df7b7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6d6c2ad-be44-41f5-8b07-f97a70a43b20}, !- Handle
  {31f60bf7-b557-4600-8cbe-09b954efc49b}, !- Name
  {2ee90654-944a-4345-9edf-af8e206a6f9c}, !- Source Object
  3,                                      !- Outlet Port
  {692e1400-780b-4af1-80f2-ce287c255bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10b44f24-eb69-4e28-b1d8-acdb83f24bb5}, !- Handle
  {44e2dcc1-5ad7-4207-a879-682c2f61b09c}, !- Name
  {d55fa02c-0038-47d4-aa7d-8c6727bddb6e}, !- Source Object
  3,                                      !- Outlet Port
  {a05f001f-8b8f-470e-9d72-f9fa8ac823f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8b66dbb1-be84-4941-8198-82549258eb16}, !- Handle
  Node 40,                                !- Name
  {90b7d4ca-4c43-445f-841c-d95d434d9b93}, !- Inlet Port
  {5755815d-54dc-4df5-bd81-dc3e2ef5dc02}; !- Outlet Port

OS:Node,
  {7a34a665-47c4-4c30-807b-afadbfc7136b}, !- Handle
  Node 41,                                !- Name
  {4d09b225-39fa-40eb-ab53-e64e06006d33}, !- Inlet Port
  {7b621600-5869-47bb-9841-c3ed0aeb7647}; !- Outlet Port

OS:Node,
  {a468018f-a9cb-48b4-a7e8-0967eaab08ac}, !- Handle
  Node 42,                                !- Name
  {b5fd7568-42e9-4dc3-940c-8881a276a72f}, !- Inlet Port
  {47c67344-b123-4aa9-8233-8ba81e85c8b5}; !- Outlet Port

OS:Connector:Mixer,
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Handle
  Connector Mixer 2,                      !- Name
  {4d09b225-39fa-40eb-ab53-e64e06006d33}, !- Outlet Branch Name
  {d0a70805-5190-4a78-8e50-3b6a2d7acf5d}, !- Inlet Branch Name 1
  {038f26a9-f526-40bc-8bbd-5f7adfdd4e60}, !- Inlet Branch Name 2
  {c2c1fce4-b19b-4407-9d3f-6e307c079135}, !- Inlet Branch Name 3
  {0e405f34-8ace-4a13-bfb9-49573a7b281d}, !- Inlet Branch Name 4
  {0c55dc36-69fb-4f1b-9a3a-ac1d9190510d}, !- Inlet Branch Name 5
  ,                                       !- Inlet Branch Name 6
  ,                                       !- Inlet Branch Name 7
  ,                                       !- Inlet Branch Name 8
  ,                                       !- Inlet Branch Name 9
  ;                                       !- Inlet Branch Name 10

OS:Connector:Splitter,
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Handle
  Connector Splitter 2,                   !- Name
  {50541e29-ab0c-4c99-a8b5-87dd318e51ac}, !- Inlet Branch Name
  {b5fd7568-42e9-4dc3-940c-8881a276a72f}, !- Outlet Branch Name 1
  {6b9d45cd-6984-40b6-85c0-5e89b0c63b27}, !- Outlet Branch Name 2
  {75d1b350-e54e-422b-aac1-9f290f99667a}, !- Outlet Branch Name 3
  {12a39506-70c8-4c8d-9254-1582c3f32f50}, !- Outlet Branch Name 4
  {a5cdafef-8851-4d60-bf2c-49be63853423}, !- Outlet Branch Name 5
  ,                                       !- Outlet Branch Name 6
  ,                                       !- Outlet Branch Name 7
  ,                                       !- Outlet Branch Name 8
  ,                                       !- Outlet Branch Name 9
  ;                                       !- Outlet Branch Name 10

OS:Connection,
  {90b7d4ca-4c43-445f-841c-d95d434d9b93}, !- Handle
  {4d4a9274-b39a-48fc-b34f-7bd3605263b4}, !- Name
  {a05f001f-8b8f-470e-9d72-f9fa8ac823f5}, !- Source Object
  14,                                     !- Outlet Port
  {8b66dbb1-be84-4941-8198-82549258eb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5fd7568-42e9-4dc3-940c-8881a276a72f}, !- Handle
  {22281b6a-3512-423c-a5fe-6a13c40c311e}, !- Name
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Source Object
  3,                                      !- Outlet Port
  {a468018f-a9cb-48b4-a7e8-0967eaab08ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b621600-5869-47bb-9841-c3ed0aeb7647}, !- Handle
  {703a7d4b-fcae-4fd7-9c76-5d907c8d3fd6}, !- Name
  {7a34a665-47c4-4c30-807b-afadbfc7136b}, !- Source Object
  3,                                      !- Outlet Port
  {a05f001f-8b8f-470e-9d72-f9fa8ac823f5}, !- Target Object
  15;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {54573768-0e6a-4e9a-808c-888d9f939884}, !- Handle
  Chiller Cap F_t VSD,                    !- Name
  3.832184E-01,                           !- Coefficient1 Constant
  -3.265439E-02,                          !- Coefficient2 x
  -3.392654E-03,                          !- Coefficient3 x**2
  8.580180E-02,                           !- Coefficient4 y
  -3.513013E-03,                          !- Coefficient5 y**2
  6.528440E-03,                           !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  8.89,                                   !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  29.44;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {c53b830c-5261-45c0-92bc-eea62ad1726b}, !- Handle
  Chiller EIR F_t VSD,                    !- Name
  3.227543E-01,                           !- Coefficient1 Constant
  -1.415418E-02,                          !- Coefficient2 x
  -5.090650E-03,                          !- Coefficient3 x**2
  4.606511E-02,                           !- Coefficient4 y
  -8.769578E-04,                          !- Coefficient5 y**2
  2.600343E-03,                           !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x {BasedOnField A2}
  8.89,                                   !- Maximum Value of x {BasedOnField A2}
  12.78,                                  !- Minimum Value of y {BasedOnField A3}
  29.44;                                  !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c31c84ea-bb4f-475c-a57d-6e2bfc0c3382}, !- Handle
  Chiller EIR f_PLR VSD,                  !- Name
  9.483562E-02,                           !- Coefficient1 Constant
  1.521114E-01,                           !- Coefficient2 x
  7.543027E-01,                           !- Coefficient3 x**2
  0.10,                                   !- Minimum Value of x {BasedOnField A2}
  1.03;                                   !- Maximum Value of x {BasedOnField A2}

OS:Chiller:Electric:EIR,
  {df11af32-5d7a-446a-8cdb-69d5a12b4687}, !- Handle
  Chiller 1,                              !- Name
  1934269.06313667,                       !- Reference Capacity {W}
  6.6,                                    !- Reference COP {W/W}
  5.5555555555556,                        !- Reference Leaving Chilled Water Temperature {C}
  25.5555555555556,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {54573768-0e6a-4e9a-808c-888d9f939884}, !- Cooling Capacity Function of Temperature Curve Name
  {c53b830c-5261-45c0-92bc-eea62ad1726b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c31c84ea-bb4f-475c-a57d-6e2bfc0c3382}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  0.75,                                   !- Optimum Part Load Ratio
  0.1,                                    !- Minimum Unloading Ratio
  {79dc347f-a90f-4efb-bdab-6c2c924b8160}, !- Chilled Water Inlet Node Name
  {369b183c-7f80-42e0-9473-1d9350dd73da}, !- Chilled Water Outlet Node Name
  {6eeb41db-bd62-49da-9be4-035dfe470267}, !- Condenser Inlet Node Name
  {28db9581-778e-4365-ae08-79fe13e2d9a0}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {003ff55a-c178-4273-b88e-8fecb9910bf5}, !- Handle
  Node 44,                                !- Name
  {369b183c-7f80-42e0-9473-1d9350dd73da}, !- Inlet Port
  {0294e024-c8d8-43c0-a92f-291ae178f3b1}; !- Outlet Port

OS:Connection,
  {369b183c-7f80-42e0-9473-1d9350dd73da}, !- Handle
  {4e21a972-210e-4091-8679-76f6845564d4}, !- Name
  {df11af32-5d7a-446a-8cdb-69d5a12b4687}, !- Source Object
  16,                                     !- Outlet Port
  {003ff55a-c178-4273-b88e-8fecb9910bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0294e024-c8d8-43c0-a92f-291ae178f3b1}, !- Handle
  {3d201d0f-4124-4fbb-9c6b-58b8a4193ae7}, !- Name
  {003ff55a-c178-4273-b88e-8fecb9910bf5}, !- Source Object
  3,                                      !- Outlet Port
  {5c635a19-0dd7-4249-9c97-d0653a8b0628}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ae08dcc-dc39-407c-a38f-2ac92b8a176e}, !- Handle
  Node 45,                                !- Name
  {7319cfdd-1d69-423f-a193-a6bc0b249e84}, !- Inlet Port
  {d0a70805-5190-4a78-8e50-3b6a2d7acf5d}; !- Outlet Port

OS:Connection,
  {47c67344-b123-4aa9-8233-8ba81e85c8b5}, !- Handle
  {fdce9543-42ac-4397-8cce-f1af4dfcd41e}, !- Name
  {a468018f-a9cb-48b4-a7e8-0967eaab08ac}, !- Source Object
  3,                                      !- Outlet Port
  {0c6cf23e-5a73-4e27-ba63-70a7937dec77}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7319cfdd-1d69-423f-a193-a6bc0b249e84}, !- Handle
  {c29ed3af-066c-40b6-97df-8c057d4442da}, !- Name
  {0c6cf23e-5a73-4e27-ba63-70a7937dec77}, !- Source Object
  11,                                     !- Outlet Port
  {4ae08dcc-dc39-407c-a38f-2ac92b8a176e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0a70805-5190-4a78-8e50-3b6a2d7acf5d}, !- Handle
  {121ed12e-1d6b-4cea-8621-48e5d2a82fe2}, !- Name
  {4ae08dcc-dc39-407c-a38f-2ac92b8a176e}, !- Source Object
  3,                                      !- Outlet Port
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {cf8638ec-e10c-4de2-943c-bc41e732a465}, !- Handle
  Controller Water Coil 1,                !- Name
  {0c6cf23e-5a73-4e27-ba63-70a7937dec77}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {30f9a1de-e1e6-4792-87a3-0ac148de10c4}, !- Sensor Node Name
  {a468018f-a9cb-48b4-a7e8-0967eaab08ac}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Pipe:Adiabatic,
  {f539ddbc-f3cd-49d7-96ae-a5649dd159e6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2990c500-36da-47ee-a31b-ca7264458d0d}, !- Inlet Node Name
  {630a4e4c-47d1-4c0d-8e01-eaf26f7413ca}; !- Outlet Node Name

OS:Node,
  {fc67ac91-e754-4aa1-b4f7-c91103b5a5ce}, !- Handle
  Node 48,                                !- Name
  {8c2b6ac9-0ae3-4600-be1f-912cbf1c42d7}, !- Inlet Port
  {2990c500-36da-47ee-a31b-ca7264458d0d}; !- Outlet Port

OS:Connection,
  {8c2b6ac9-0ae3-4600-be1f-912cbf1c42d7}, !- Handle
  {0fd04277-d4f8-4f0a-8563-0e8ea9066433}, !- Name
  {5c635a19-0dd7-4249-9c97-d0653a8b0628}, !- Source Object
  2,                                      !- Outlet Port
  {fc67ac91-e754-4aa1-b4f7-c91103b5a5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2990c500-36da-47ee-a31b-ca7264458d0d}, !- Handle
  {8c3f23ca-07b8-457f-91c2-6a26fffd306b}, !- Name
  {fc67ac91-e754-4aa1-b4f7-c91103b5a5ce}, !- Source Object
  3,                                      !- Outlet Port
  {f539ddbc-f3cd-49d7-96ae-a5649dd159e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630a4e4c-47d1-4c0d-8e01-eaf26f7413ca}, !- Handle
  {f0859a5a-87df-47be-b08c-7d86e0252df6}, !- Name
  {f539ddbc-f3cd-49d7-96ae-a5649dd159e6}, !- Source Object
  3,                                      !- Outlet Port
  {d55fa02c-0038-47d4-aa7d-8c6727bddb6e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {38763b13-7df6-499d-9b97-823db05fc3ef}, !- Handle
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Electric,
  {5c727896-1fe5-4db0-ae14-b1a3a37e8bdc}, !- Handle
  Heat Coil Office CR 14a,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {91325660-4f52-4f5a-bcbf-88d6839c0449}, !- Handle
  Zn Fan Office CR 14a,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {af0e8b15-6502-44ce-8c97-ffbc228ccd0a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 1, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a64bc471-8ea7-466c-b8cf-4a06daff87f6}, !- Supply Air Inlet Node Name
  {db1c098e-66ec-4691-b630-0313a0a684a1}, !- Secondary Air Inlet Node Name
  {12355599-a928-46af-b16a-858c8b940e98}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {91325660-4f52-4f5a-bcbf-88d6839c0449}, !- Fan Name
  {5c727896-1fe5-4db0-ae14-b1a3a37e8bdc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {b32ce456-7179-4c39-86c7-fb531239f669}, !- Handle
  Node 49,                                !- Name
  {b0e0758b-9c1a-42d5-9a9a-b3bf9e6d8a03}, !- Inlet Port
  {a64bc471-8ea7-466c-b8cf-4a06daff87f6}; !- Outlet Port

OS:Connection,
  {b0e0758b-9c1a-42d5-9a9a-b3bf9e6d8a03}, !- Handle
  {50967702-05fe-4115-bee0-76119314f0a6}, !- Name
  {b8a4d625-2a53-4329-95d0-bc7c24c030e6}, !- Source Object
  3,                                      !- Outlet Port
  {b32ce456-7179-4c39-86c7-fb531239f669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64bc471-8ea7-466c-b8cf-4a06daff87f6}, !- Handle
  {0c382faf-d70f-4ecc-9409-0642644d1f6c}, !- Name
  {b32ce456-7179-4c39-86c7-fb531239f669}, !- Source Object
  3,                                      !- Outlet Port
  {af0e8b15-6502-44ce-8c97-ffbc228ccd0a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {12355599-a928-46af-b16a-858c8b940e98}, !- Handle
  {f9f2fc0a-3b76-4d69-a4c1-7d3dfcec221b}, !- Name
  {af0e8b15-6502-44ce-8c97-ffbc228ccd0a}, !- Source Object
  9,                                      !- Outlet Port
  {b1bb5bf0-04b4-4adb-be9d-cf4872cdc1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {6a1e51cc-40e1-440c-9a8c-b3aec7bee040}, ! Handle
  Chiller 2,                              ! Name
  1934269.06313667,                       ! Reference Capacity {W}
  6.6,                                    ! Reference COP {W/W}
  5.5555555555556,                        ! Reference Leaving Chilled Water Temperature {C}
  25.5555555555556,                       ! Reference Entering Condenser Fluid Temperature {C}
  ,                                       ! Reference Chilled Water Flow Rate {m3/s}
  ,                                       ! Reference Condenser Fluid Flow Rate {m3/s}
  {54573768-0e6a-4e9a-808c-888d9f939884}, !- Cooling Capacity Function of Temperature Curve Name
  {c53b830c-5261-45c0-92bc-eea62ad1726b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c31c84ea-bb4f-475c-a57d-6e2bfc0c3382}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  ,                                       ! Minimum Part Load Ratio
  ,                                       ! Maximum Part Load Ratio
  0.75,                                   ! Optimum Part Load Ratio
  0.1,                                    ! Minimum Unloading Ratio
  {6e1c146d-eaab-42d5-8385-f10a226c35e5}, ! Chilled Water Inlet Node Name
  {7c72b5f6-6da0-4212-9c35-5897e07eb08c}, ! Chilled Water Outlet Node Name
  {8b49482b-36ad-43fc-ab69-e161b1266792}, ! Condenser Inlet Node Name
  {17073e09-e0a0-4d6a-ac2a-94e7d594b16a}, ! Condenser Outlet Node Name
  WaterCooled,                            ! Condenser Type
  ,                                       ! Condenser Fan Power Ratio {W/W}
  1,                                      ! Compressor Motor Efficiency
  2.00000000000006,                       ! Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               ! Chiller Flow Mode
  0,                                      ! Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       ! Heat Recovery Inlet Node Name
  ,                                       ! Heat Recovery Outlet Node Name
  1,                                      ! Sizing Factor
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {32c2ffd9-6e31-4a78-b404-c310c7b9c6d0}, ! Handle
  OS:Curve:Biquadratic 3,                 ! Name
  1.0433811,                              ! Coefficient1 Constant
  0.040707699999999999,                   ! Coefficient2 x
  0.0004506,                              ! Coefficient3 x**2
  -0.0041514000000000004,                 ! Coefficient4 y
  -8.8599999999999999e-05,                ! Coefficient5 y**2
  -0.00034670000000000002,                ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  50;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {795c0aba-b745-40d1-8904-8598c0cdd12e}, ! Handle
  OS:Curve:Biquadratic 4,                 ! Name
  0.59619149999999999,                    ! Coefficient1 Constant
  -0.0099495999999999994,                 ! Coefficient2 x
  0.00078879999999999998,                 ! Coefficient3 x**2
  0.0004506,                              ! Coefficient4 y
  0.00048749999999999998,                 ! Coefficient5 y**2
  -0.00076230000000000004,                ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  50;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {c542b148-90b3-41c0-96d1-0d4d09d03df3}, ! Handle
  OS:Curve:Quadratic 4,                   ! Name
  1.6853121,                              ! Coefficient1 Constant
  -0.99934429999999996,                   ! Coefficient2 x
  0.31403219999999998,                    ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1.2;                                    ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {aa89d56c-3ca9-457e-9e43-ee9325e20b91}, !- Handle
  Node 50,                                !- Name
  {2c7cff3f-c2b8-45b2-adfe-4376a73b6877}, !- Inlet Port
  {6e1c146d-eaab-42d5-8385-f10a226c35e5}; !- Outlet Port

OS:Node,
  {02b0679b-c061-43ce-a2b5-664abb128c77}, !- Handle
  Node 51,                                !- Name
  {7c72b5f6-6da0-4212-9c35-5897e07eb08c}, !- Inlet Port
  {2c0d2cd6-0414-4546-bfa5-768fa8f0055d}; !- Outlet Port

OS:Connection,
  {7c72b5f6-6da0-4212-9c35-5897e07eb08c}, !- Handle
  {507257c3-9a9b-4dda-9fd3-62a953a7f280}, !- Name
  {6a1e51cc-40e1-440c-9a8c-b3aec7bee040}, !- Source Object
  16,                                     !- Outlet Port
  {02b0679b-c061-43ce-a2b5-664abb128c77}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6494e410-905b-4f48-be83-efd68f83163c}, !- Handle
  CW Loop,                                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9efd7f75-0c47-49a9-9bec-ada6ae8937f7}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {eda8824c-2ad9-472f-915b-d2bc67bb7fb3}, !- Plant Side Inlet Node Name
  {026a16e9-1f37-4f60-aae9-4815d7e261ae}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a838f403-1dcb-478c-b5fe-ebc6acb11668}, !- Demand Side Inlet Node Name
  {d872777b-5350-4a4f-9df7-2217ea464c59}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {e4341d4d-c546-4c38-a62c-985016994c6e}, !- Handle
  {6494e410-905b-4f48-be83-efd68f83163c}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  25.5555555555556,                       !- Design Loop Exit Temperature {C}
  8.33333333333333,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8aa30ba7-f591-48d1-b5bc-bc35fac06ce6}, !- Handle
  Node 52,                                !- Name
  {eda8824c-2ad9-472f-915b-d2bc67bb7fb3}, !- Inlet Port
  {4ebfc495-bb60-461e-bbe7-362d187c6c80}; !- Outlet Port

OS:Node,
  {9efd7f75-0c47-49a9-9bec-ada6ae8937f7}, !- Handle
  Node 53,                                !- Name
  {69595e3e-168e-4df6-8edf-aecae58a4821}, !- Inlet Port
  {026a16e9-1f37-4f60-aae9-4815d7e261ae}; !- Outlet Port

OS:Connector:Mixer,
  {6335e7cc-af10-45e9-bd2e-db1e3dd5b314}, !- Handle
  Connector Mixer 3,                      !- Name
  {69595e3e-168e-4df6-8edf-aecae58a4821}, !- Outlet Branch Name
  {82e99127-7033-428e-a6f0-2b83bcbf2ca2}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {720b6b2c-1518-491c-ba11-67cec2477796}, !- Handle
  Connector Splitter 3,                   !- Name
  {f3e98f00-e83a-4d4b-8eff-2d49cd3d120c}, !- Inlet Branch Name
  {7162c69a-c448-4279-9369-8ae78c758740}; !- Outlet Branch Name 1

OS:Connection,
  {eda8824c-2ad9-472f-915b-d2bc67bb7fb3}, !- Handle
  {22d20d65-2a99-4494-96e1-61618f39a6b3}, !- Name
  {6494e410-905b-4f48-be83-efd68f83163c}, !- Source Object
  11,                                     !- Outlet Port
  {8aa30ba7-f591-48d1-b5bc-bc35fac06ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69595e3e-168e-4df6-8edf-aecae58a4821}, !- Handle
  {024daca7-49f9-409f-9fd8-2c5cfefe3295}, !- Name
  {6335e7cc-af10-45e9-bd2e-db1e3dd5b314}, !- Source Object
  2,                                      !- Outlet Port
  {9efd7f75-0c47-49a9-9bec-ada6ae8937f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026a16e9-1f37-4f60-aae9-4815d7e261ae}, !- Handle
  {bb6c3a9f-c6ee-49e9-8994-6cc31a234f67}, !- Name
  {9efd7f75-0c47-49a9-9bec-ada6ae8937f7}, !- Source Object
  3,                                      !- Outlet Port
  {6494e410-905b-4f48-be83-efd68f83163c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {989f30b6-5238-4ca9-8f63-242c0377a662}, !- Handle
  Node 55,                                !- Name
  {a838f403-1dcb-478c-b5fe-ebc6acb11668}, !- Inlet Port
  {87b6f8a2-aac9-482d-81de-8b6b9232039d}; !- Outlet Port

OS:Node,
  {50c57190-9d47-4ae2-8325-33a768e8f766}, !- Handle
  Node 56,                                !- Name
  {ff7a0430-8fa4-45aa-be44-375c1274f48c}, !- Inlet Port
  {d872777b-5350-4a4f-9df7-2217ea464c59}; !- Outlet Port

OS:Node,
  {513a089f-4a3a-4cf9-af1b-e08d02d46bf8}, !- Handle
  Node 57,                                !- Name
  {bc1cdde5-ed9c-4b8c-914b-64f6576121b0}, !- Inlet Port
  {6eeb41db-bd62-49da-9be4-035dfe470267}; !- Outlet Port

OS:Connector:Mixer,
  {ef3907c7-e839-457d-9f3f-7b85cc737888}, !- Handle
  Connector Mixer 4,                      !- Name
  {ff7a0430-8fa4-45aa-be44-375c1274f48c}, !- Outlet Branch Name
  {4c880966-6cf4-47cf-ad57-31298c8a97ca}, !- Inlet Branch Name 1
  {32908637-2c88-48f7-a85e-07a97b540c1b}, !- Inlet Branch Name 2
  {594c5e98-5285-4f17-b85c-7e8866057ff4}, !- Inlet Branch Name 3
  {693611e9-5732-4d42-8df4-418177d9df40}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {adc21c4e-a75d-423f-8a65-4a4c5be4c7d5}, !- Handle
  Connector Splitter 4,                   !- Name
  {87b6f8a2-aac9-482d-81de-8b6b9232039d}, !- Inlet Branch Name
  {bc1cdde5-ed9c-4b8c-914b-64f6576121b0}, !- Outlet Branch Name 1
  {fbed3849-215a-4053-9fd6-2d25dd5e7903}, !- Outlet Branch Name 2
  {41904119-54bf-4a61-af84-d86d54b6baab}, !- Outlet Branch Name 3
  {7e1e0c9f-4925-4e32-835d-d62c6abb58da}; !- Outlet Branch Name 4

OS:Connection,
  {a838f403-1dcb-478c-b5fe-ebc6acb11668}, !- Handle
  {412665de-37ff-4df3-9db0-fccb50122156}, !- Name
  {6494e410-905b-4f48-be83-efd68f83163c}, !- Source Object
  14,                                     !- Outlet Port
  {989f30b6-5238-4ca9-8f63-242c0377a662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b6f8a2-aac9-482d-81de-8b6b9232039d}, !- Handle
  {34c7a014-78ba-4880-b3cb-75a97e419aea}, !- Name
  {989f30b6-5238-4ca9-8f63-242c0377a662}, !- Source Object
  3,                                      !- Outlet Port
  {adc21c4e-a75d-423f-8a65-4a4c5be4c7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1cdde5-ed9c-4b8c-914b-64f6576121b0}, !- Handle
  {732b3e9c-9923-431a-a254-d263a5590a3a}, !- Name
  {adc21c4e-a75d-423f-8a65-4a4c5be4c7d5}, !- Source Object
  3,                                      !- Outlet Port
  {513a089f-4a3a-4cf9-af1b-e08d02d46bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7a0430-8fa4-45aa-be44-375c1274f48c}, !- Handle
  {99569524-33ac-46b7-91dd-28f7525ba730}, !- Name
  {ef3907c7-e839-457d-9f3f-7b85cc737888}, !- Source Object
  2,                                      !- Outlet Port
  {50c57190-9d47-4ae2-8325-33a768e8f766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d872777b-5350-4a4f-9df7-2217ea464c59}, !- Handle
  {ccaf0518-4ab6-4d66-bb0b-dd157800f35e}, !- Name
  {50c57190-9d47-4ae2-8325-33a768e8f766}, !- Source Object
  3,                                      !- Outlet Port
  {6494e410-905b-4f48-be83-efd68f83163c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fbfcdf02-c8f4-4737-9b52-174817f12a6e}, !- Handle
  Node 58,                                !- Name
  {28db9581-778e-4365-ae08-79fe13e2d9a0}, !- Inlet Port
  {4c880966-6cf4-47cf-ad57-31298c8a97ca}; !- Outlet Port

OS:Connection,
  {6eeb41db-bd62-49da-9be4-035dfe470267}, !- Handle
  {f69dfc9d-46f9-4256-84d7-49a8a2f80664}, !- Name
  {513a089f-4a3a-4cf9-af1b-e08d02d46bf8}, !- Source Object
  3,                                      !- Outlet Port
  {df11af32-5d7a-446a-8cdb-69d5a12b4687}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {28db9581-778e-4365-ae08-79fe13e2d9a0}, !- Handle
  {21a8ca18-f913-4d2a-8663-1d664f07cd65}, !- Name
  {df11af32-5d7a-446a-8cdb-69d5a12b4687}, !- Source Object
  18,                                     !- Outlet Port
  {fbfcdf02-c8f4-4737-9b52-174817f12a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c880966-6cf4-47cf-ad57-31298c8a97ca}, !- Handle
  {a84443d8-7011-4812-8e7a-e52fd73429a7}, !- Name
  {fbfcdf02-c8f4-4737-9b52-174817f12a6e}, !- Source Object
  3,                                      !- Outlet Port
  {ef3907c7-e839-457d-9f3f-7b85cc737888}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9889bf10-66d3-4b8e-b9fd-551992f4a0ad}, !- Handle
  Node 59,                                !- Name
  {fbed3849-215a-4053-9fd6-2d25dd5e7903}, !- Inlet Port
  {8b49482b-36ad-43fc-ab69-e161b1266792}; !- Outlet Port

OS:Connection,
  {fbed3849-215a-4053-9fd6-2d25dd5e7903}, !- Handle
  {64e72a94-c2b2-495e-9a3a-fad9946fce36}, !- Name
  {adc21c4e-a75d-423f-8a65-4a4c5be4c7d5}, !- Source Object
  4,                                      !- Outlet Port
  {9889bf10-66d3-4b8e-b9fd-551992f4a0ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37a5f72d-6f88-4615-8da2-c9192d83d693}, !- Handle
  Node 60,                                !- Name
  {17073e09-e0a0-4d6a-ac2a-94e7d594b16a}, !- Inlet Port
  {32908637-2c88-48f7-a85e-07a97b540c1b}; !- Outlet Port

OS:Connection,
  {8b49482b-36ad-43fc-ab69-e161b1266792}, !- Handle
  {8e6b412f-ac19-4ffe-8e4b-0f7666a2f94f}, !- Name
  {9889bf10-66d3-4b8e-b9fd-551992f4a0ad}, !- Source Object
  3,                                      !- Outlet Port
  {6a1e51cc-40e1-440c-9a8c-b3aec7bee040}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {17073e09-e0a0-4d6a-ac2a-94e7d594b16a}, !- Handle
  {f346a3d6-91a1-43ac-925f-f085dc047747}, !- Name
  {6a1e51cc-40e1-440c-9a8c-b3aec7bee040}, !- Source Object
  18,                                     !- Outlet Port
  {37a5f72d-6f88-4615-8da2-c9192d83d693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32908637-2c88-48f7-a85e-07a97b540c1b}, !- Handle
  {4be51055-10e1-4f5e-bc9c-1da543ed4110}, !- Name
  {37a5f72d-6f88-4615-8da2-c9192d83d693}, !- Source Object
  3,                                      !- Outlet Port
  {ef3907c7-e839-457d-9f3f-7b85cc737888}, !- Target Object
  4;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {dcbb79c2-d07d-44fc-8d58-5956b5e5a91e}, ! Handle
  Pump CW Loop,                           ! Name
  {4ebfc495-bb60-461e-bbe7-362d187c6c80}, ! Inlet Node Name
  {60484e1f-b3a9-4d49-9e9d-9f6a2847a622}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  179352.000000001,                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  Intermittent,                           ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {930ccf67-c2fb-4655-9fce-fe7364e4c946}, !- Handle
  Node 62,                                !- Name
  {60484e1f-b3a9-4d49-9e9d-9f6a2847a622}, !- Inlet Port
  {f3e98f00-e83a-4d4b-8eff-2d49cd3d120c}; !- Outlet Port

OS:Connection,
  {60484e1f-b3a9-4d49-9e9d-9f6a2847a622}, !- Handle
  {46a0490b-dd4b-4a21-8f91-5f6e928784c7}, !- Name
  {dcbb79c2-d07d-44fc-8d58-5956b5e5a91e}, !- Source Object
  3,                                      !- Outlet Port
  {930ccf67-c2fb-4655-9fce-fe7364e4c946}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e98f00-e83a-4d4b-8eff-2d49cd3d120c}, !- Handle
  {93866538-6c0d-4339-9a6b-a6f74df0bb13}, !- Name
  {930ccf67-c2fb-4655-9fce-fe7364e4c946}, !- Source Object
  3,                                      !- Outlet Port
  {720b6b2c-1518-491c-ba11-67cec2477796}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38d28507-53d3-4a9c-b14f-7e2cdfdef5a6}, !- Handle
  Node 63,                                !- Name
  {0a9ea4ef-feae-48b7-afaa-698b86ec8435}, !- Inlet Port
  {7b1ed1d1-9074-4cc3-8e9f-91efc345f47f}; !- Outlet Port

OS:Connection,
  {3bc9f3e5-05ee-4578-ae75-67387cb68b45}, !- Handle
  {335e0f5e-10d2-44d2-a6a4-ac581fa032be}, !- Name
  {b1bb5bf0-04b4-4adb-be9d-cf4872cdc1d2}, !- Source Object
  3,                                      !- Outlet Port
  {12208a3d-4b45-4a2d-b9e6-8a4c2cbf099c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a9ea4ef-feae-48b7-afaa-698b86ec8435}, !- Handle
  {b5cd73b0-b4ff-4df5-8af1-55b850684d1b}, !- Name
  {5ac4b42a-dcb9-4412-942e-d9a80f678562}, !- Source Object
  12,                                     !- Outlet Port
  {38d28507-53d3-4a9c-b14f-7e2cdfdef5a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1ed1d1-9074-4cc3-8e9f-91efc345f47f}, !- Handle
  {293deba8-8094-4d83-ae7a-b55a71949559}, !- Name
  {38d28507-53d3-4a9c-b14f-7e2cdfdef5a6}, !- Source Object
  3,                                      !- Outlet Port
  {574d1f5d-fe54-42a8-82de-ca3352af518d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cbc8391-d9d4-4755-ad0a-d49e8ac82252}, !- Handle
  Node 64,                                !- Name
  {9f58c5b7-cd26-4033-923f-86eb29fc233f}, !- Inlet Port
  {db1c098e-66ec-4691-b630-0313a0a684a1}; !- Outlet Port

OS:Connection,
  {9f58c5b7-cd26-4033-923f-86eb29fc233f}, !- Handle
  {0cc972fe-7af2-454f-8206-3e3f0f6e9ddd}, !- Name
  {4f5c2c03-3c0e-4ae5-9a38-998856d4fe33}, !- Source Object
  3,                                      !- Outlet Port
  {8cbc8391-d9d4-4755-ad0a-d49e8ac82252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db1c098e-66ec-4691-b630-0313a0a684a1}, !- Handle
  {f01c5e94-f861-4949-b0b5-7acef723aff4}, !- Name
  {8cbc8391-d9d4-4755-ad0a-d49e8ac82252}, !- Source Object
  3,                                      !- Outlet Port
  {af0e8b15-6502-44ce-8c97-ffbc228ccd0a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {95e4b733-d504-4c44-a349-276a12693e55}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 2, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {67c8e7e2-7f98-4173-8e52-d2ab35ce3941}, !- Supply Air Inlet Node Name
  {f8b7470b-f23d-42f6-9338-41b9c9031e6a}, !- Secondary Air Inlet Node Name
  {1773e02b-7644-4f0c-b412-b0959104d1f8}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {1a3a8ebc-328c-4eb8-a063-d16f3ee02319}, !- Fan Name
  {688a86d1-54a2-4a3f-a80b-ee725f0f7077}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {688a86d1-54a2-4a3f-a80b-ee725f0f7077}, !- Handle
  Heat Coil Office PR 14a,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {1a3a8ebc-328c-4eb8-a063-d16f3ee02319}, !- Handle
  Zn Fan Office PR 14a,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {44542c00-0c71-4617-87df-b5b298563010}, !- Handle
  Node 65,                                !- Name
  {1773e02b-7644-4f0c-b412-b0959104d1f8}, !- Inlet Port
  {e0e8526d-1659-4bb5-81bb-808a56961b5a}; !- Outlet Port

OS:Node,
  {a3abf2a3-2bd1-4262-9b18-59e0ebc8889c}, !- Handle
  Node 66,                                !- Name
  {fc20465a-f89c-4067-b9d8-da04bf93a92d}, !- Inlet Port
  {4a35f504-ffce-4bae-8781-296f6585d602}; !- Outlet Port

OS:Connection,
  {e0e8526d-1659-4bb5-81bb-808a56961b5a}, !- Handle
  {4487751f-a70f-4506-93e1-579a387d13f0}, !- Name
  {44542c00-0c71-4617-87df-b5b298563010}, !- Source Object
  3,                                      !- Outlet Port
  {0cc6436c-b230-4c48-a3a6-1ae29609c638}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc20465a-f89c-4067-b9d8-da04bf93a92d}, !- Handle
  {ea1289e1-d144-4a79-9bca-8af815398fd8}, !- Name
  {31ad3e88-7e1f-419f-9925-5040a4b99c40}, !- Source Object
  12,                                     !- Outlet Port
  {a3abf2a3-2bd1-4262-9b18-59e0ebc8889c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a35f504-ffce-4bae-8781-296f6585d602}, !- Handle
  {e637ef8c-5f3b-444b-9170-fd4053372234}, !- Name
  {a3abf2a3-2bd1-4262-9b18-59e0ebc8889c}, !- Source Object
  3,                                      !- Outlet Port
  {574d1f5d-fe54-42a8-82de-ca3352af518d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {49abc729-135b-4f84-a5fc-b93feabd5ab6}, !- Handle
  Node 67,                                !- Name
  {ad7acb72-adef-494d-bf70-f76f4e740e1f}, !- Inlet Port
  {67c8e7e2-7f98-4173-8e52-d2ab35ce3941}; !- Outlet Port

OS:Connection,
  {ad7acb72-adef-494d-bf70-f76f4e740e1f}, !- Handle
  {3a768d3d-4c57-4a91-baef-c664fdf28b7e}, !- Name
  {b8a4d625-2a53-4329-95d0-bc7c24c030e6}, !- Source Object
  4,                                      !- Outlet Port
  {49abc729-135b-4f84-a5fc-b93feabd5ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c8e7e2-7f98-4173-8e52-d2ab35ce3941}, !- Handle
  {ddacdea4-7c63-40df-b785-4a2745577543}, !- Name
  {49abc729-135b-4f84-a5fc-b93feabd5ab6}, !- Source Object
  3,                                      !- Outlet Port
  {95e4b733-d504-4c44-a349-276a12693e55}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {1773e02b-7644-4f0c-b412-b0959104d1f8}, !- Handle
  {65baec39-c027-4339-821c-762a4ffab72c}, !- Name
  {95e4b733-d504-4c44-a349-276a12693e55}, !- Source Object
  9,                                      !- Outlet Port
  {44542c00-0c71-4617-87df-b5b298563010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {952c41e8-da2d-460d-8cc0-14f87002ad88}, !- Handle
  Node 68,                                !- Name
  {98e7e10e-a59c-494e-b91f-f9e23b01cda7}, !- Inlet Port
  {f8b7470b-f23d-42f6-9338-41b9c9031e6a}; !- Outlet Port

OS:Connection,
  {98e7e10e-a59c-494e-b91f-f9e23b01cda7}, !- Handle
  {eec9f9ea-c499-4c0d-abea-a40fde260175}, !- Name
  {9d64655d-0efa-4364-9e05-6b78ab507411}, !- Source Object
  3,                                      !- Outlet Port
  {952c41e8-da2d-460d-8cc0-14f87002ad88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b7470b-f23d-42f6-9338-41b9c9031e6a}, !- Handle
  {de9a020f-8ed9-460f-95e6-783e4a72f2d9}, !- Name
  {952c41e8-da2d-460d-8cc0-14f87002ad88}, !- Source Object
  3,                                      !- Outlet Port
  {95e4b733-d504-4c44-a349-276a12693e55}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8c4d52a3-6b9f-4e92-930d-6a718e5164b6}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 3, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {4e829971-c398-4e28-b30e-f68174d427f7}, !- Supply Air Inlet Node Name
  {d6b66ca3-485f-4afc-b560-0c27083f94f3}, !- Secondary Air Inlet Node Name
  {95ea1785-9f39-4d61-8b3d-8d58df0bcaf5}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {05d7a3fd-c886-4a40-bce2-78461d074185}, !- Fan Name
  {4652be59-ea96-4ab9-9b4e-d92234b73af3}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {4652be59-ea96-4ab9-9b4e-d92234b73af3}, !- Handle
  Heat Coil Office PR 14b,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {05d7a3fd-c886-4a40-bce2-78461d074185}, !- Handle
  Zn Fan Office PR 14b,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {3b770497-e474-4e8d-aba4-7c4b92515813}, !- Handle
  Node 69,                                !- Name
  {95ea1785-9f39-4d61-8b3d-8d58df0bcaf5}, !- Inlet Port
  {019ff5a2-64f0-46df-8940-b747a9f26a13}; !- Outlet Port

OS:Node,
  {a4543964-73e5-4387-992b-062cb61038bf}, !- Handle
  Node 70,                                !- Name
  {4027554f-76e2-40c9-89d0-a34eb50d7856}, !- Inlet Port
  {9aef06e3-1321-432f-88b8-0a06fb72e9e3}; !- Outlet Port

OS:Connection,
  {019ff5a2-64f0-46df-8940-b747a9f26a13}, !- Handle
  {97015d8a-bcfb-442c-9ac2-b86610701610}, !- Name
  {3b770497-e474-4e8d-aba4-7c4b92515813}, !- Source Object
  3,                                      !- Outlet Port
  {645ffeb5-129a-40a7-9e93-2a2633b9f3ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4027554f-76e2-40c9-89d0-a34eb50d7856}, !- Handle
  {4195fd45-d411-41d7-96e1-c7f0452711d5}, !- Name
  {efbc1af2-3d1d-4044-9275-43e0b7746f96}, !- Source Object
  12,                                     !- Outlet Port
  {a4543964-73e5-4387-992b-062cb61038bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aef06e3-1321-432f-88b8-0a06fb72e9e3}, !- Handle
  {92c87034-d25e-4c43-98b3-346fd1c07589}, !- Name
  {a4543964-73e5-4387-992b-062cb61038bf}, !- Source Object
  3,                                      !- Outlet Port
  {574d1f5d-fe54-42a8-82de-ca3352af518d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a2963521-84a2-41bf-94bd-f25b5b58fa1f}, !- Handle
  Node 71,                                !- Name
  {13b7d466-0852-4528-b9fe-84908e021928}, !- Inlet Port
  {4e829971-c398-4e28-b30e-f68174d427f7}; !- Outlet Port

OS:Connection,
  {13b7d466-0852-4528-b9fe-84908e021928}, !- Handle
  {401a163b-05dc-4f22-825f-57f6de2b62f0}, !- Name
  {b8a4d625-2a53-4329-95d0-bc7c24c030e6}, !- Source Object
  5,                                      !- Outlet Port
  {a2963521-84a2-41bf-94bd-f25b5b58fa1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e829971-c398-4e28-b30e-f68174d427f7}, !- Handle
  {545e57b1-3042-49d0-b123-6506464063dd}, !- Name
  {a2963521-84a2-41bf-94bd-f25b5b58fa1f}, !- Source Object
  3,                                      !- Outlet Port
  {8c4d52a3-6b9f-4e92-930d-6a718e5164b6}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {95ea1785-9f39-4d61-8b3d-8d58df0bcaf5}, !- Handle
  {4bfa716a-e501-41a7-aaa1-d7bdda217cb9}, !- Name
  {8c4d52a3-6b9f-4e92-930d-6a718e5164b6}, !- Source Object
  9,                                      !- Outlet Port
  {3b770497-e474-4e8d-aba4-7c4b92515813}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e74c88d5-37af-42b9-9723-7c0065aeb7eb}, !- Handle
  Node 72,                                !- Name
  {00cf2fd2-9257-4fb7-8b4f-0dad2526e9f3}, !- Inlet Port
  {d6b66ca3-485f-4afc-b560-0c27083f94f3}; !- Outlet Port

OS:Connection,
  {00cf2fd2-9257-4fb7-8b4f-0dad2526e9f3}, !- Handle
  {e238d58d-8cee-4e5f-b016-8f704e78c795}, !- Name
  {8c8c6884-2a82-45db-984b-feb694dd6c09}, !- Source Object
  3,                                      !- Outlet Port
  {e74c88d5-37af-42b9-9723-7c0065aeb7eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b66ca3-485f-4afc-b560-0c27083f94f3}, !- Handle
  {29bbbe92-34f2-4ecc-b41d-95ef67ce6b80}, !- Name
  {e74c88d5-37af-42b9-9723-7c0065aeb7eb}, !- Source Object
  3,                                      !- Outlet Port
  {8c4d52a3-6b9f-4e92-930d-6a718e5164b6}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2c22f2ec-6ae3-4bbc-a547-1358e00243a5}, !- Handle
  AHU 14b,                                !- Name
  ,                                       !- Controller List Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule
  {b663ed0d-4226-47aa-86e5-3858d67c5563}, !- Availability Manager
  141.58,                                 !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {42b19b35-3eca-4154-86c4-e06f5463ddf4}, !- Supply Side Inlet Node Name
  {1e55769c-1b59-4037-9e0d-5b67ec2879ee}, !- Demand Side Outlet Node Name
  {27782751-e283-49ca-a6aa-856c501a6365}, !- Demand Side Inlet Node A
  {07880bfc-69b6-4bc8-98a3-b252b3bda65e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {b663ed0d-4226-47aa-86e5-3858d67c5563}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {be742f84-3b48-4863-989a-ee7dc5ebed02}, !- Handle
  Node 73,                                !- Name
  {42b19b35-3eca-4154-86c4-e06f5463ddf4}, !- Inlet Port
  {16b20188-1f89-42e9-96ef-9d434a4eb30b}; !- Outlet Port

OS:Node,
  {a939f380-317f-456a-a42f-2187c5631c39}, !- Handle
  Node 74,                                !- Name
  {a58e56d3-eb5f-4b0e-a3c0-c64956742fa0}, !- Inlet Port
  {07880bfc-69b6-4bc8-98a3-b252b3bda65e}; !- Outlet Port

OS:Connection,
  {42b19b35-3eca-4154-86c4-e06f5463ddf4}, !- Handle
  {01da2aba-6799-4f2e-867e-315f145f3881}, !- Name
  {2c22f2ec-6ae3-4bbc-a547-1358e00243a5}, !- Source Object
  7,                                      !- Outlet Port
  {be742f84-3b48-4863-989a-ee7dc5ebed02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07880bfc-69b6-4bc8-98a3-b252b3bda65e}, !- Handle
  {10cc7194-8235-42c4-a010-5b4aeec34654}, !- Name
  {a939f380-317f-456a-a42f-2187c5631c39}, !- Source Object
  3,                                      !- Outlet Port
  {2c22f2ec-6ae3-4bbc-a547-1358e00243a5}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {1ea25562-0f2a-48ae-94a5-b39018f3ba3f}, !- Handle
  Node 75,                                !- Name
  {27782751-e283-49ca-a6aa-856c501a6365}, !- Inlet Port
  {b2291fc5-22af-46d8-a03e-88365983ab09}; !- Outlet Port

OS:Node,
  {8a2b63f9-b1ed-460f-8f58-2e984644e563}, !- Handle
  Node 76,                                !- Name
  {de0a8a3c-41a6-42c9-b7af-03aa5ad3e204}, !- Inlet Port
  {1e55769c-1b59-4037-9e0d-5b67ec2879ee}; !- Outlet Port

OS:Node,
  {10b3cdff-7cd7-40d4-9260-6e7acc5712f0}, !- Handle
  Node 77,                                !- Name
  {daca2813-ae07-4450-a590-30cc1263becc}, !- Inlet Port
  {e53d13df-de44-427a-a4fd-d7eb7ffab51c}; !- Outlet Port

OS:Connection,
  {27782751-e283-49ca-a6aa-856c501a6365}, !- Handle
  {bc07d5fa-66d2-4673-ba9f-d198af24ec37}, !- Name
  {2c22f2ec-6ae3-4bbc-a547-1358e00243a5}, !- Source Object
  9,                                      !- Outlet Port
  {1ea25562-0f2a-48ae-94a5-b39018f3ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e55769c-1b59-4037-9e0d-5b67ec2879ee}, !- Handle
  {3471f431-7a87-4a36-aae0-0fe999f87eb2}, !- Name
  {8a2b63f9-b1ed-460f-8f58-2e984644e563}, !- Source Object
  3,                                      !- Outlet Port
  {2c22f2ec-6ae3-4bbc-a547-1358e00243a5}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {92247370-d975-43bb-aabd-c7bcfca3960a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b2291fc5-22af-46d8-a03e-88365983ab09}, !- Inlet Node Name
  {734aedaa-babc-4b77-b184-368b52bdf89b}, !- Outlet Node Name 1
  {672a4d16-fb83-4463-aa22-e01183893132}, !- Outlet Node Name 2
  {88511895-2642-42d6-9bdc-84fb391b6e72}, !- Outlet Node Name 3
  {b0b62954-157f-48e1-9559-68d2c7293353}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {5d8f5cc5-7862-4b6b-8d5e-c101892b3615}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {de0a8a3c-41a6-42c9-b7af-03aa5ad3e204}, !- Outlet Node Name
  {8906e65f-2083-406e-be53-812848d95b47}, !- Inlet Node Name 1
  {7c31c33c-8774-4e0c-b970-6512e0d280d9}, !- Inlet Node Name 2
  {e22f9edf-b179-47ce-aed0-54f154a2b070}, !- Inlet Node Name 3
  {3bafa2d4-438a-4724-b114-3b3b8a35f138}; !- Inlet Node Name 4

OS:Connection,
  {b2291fc5-22af-46d8-a03e-88365983ab09}, !- Handle
  {ed82e527-2900-47e8-b4b7-300640784ef1}, !- Name
  {1ea25562-0f2a-48ae-94a5-b39018f3ba3f}, !- Source Object
  3,                                      !- Outlet Port
  {92247370-d975-43bb-aabd-c7bcfca3960a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de0a8a3c-41a6-42c9-b7af-03aa5ad3e204}, !- Handle
  {7039dcb8-59b2-4820-9376-c066e5d7daa6}, !- Name
  {5d8f5cc5-7862-4b6b-8d5e-c101892b3615}, !- Source Object
  2,                                      !- Outlet Port
  {8a2b63f9-b1ed-460f-8f58-2e984644e563}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c1a0e32-2462-46aa-aca3-b6d7255aee25}, !- Handle
  {2c22f2ec-6ae3-4bbc-a547-1358e00243a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.25,                                   !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  6.67,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {c68333a1-9891-4210-bbe7-db0f58274529}, !- Handle
  Sys Fan AHU 14b,                        !- Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1566.7692439,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1f6b2548-cd9d-4757-8e73-15f59c97bce1}, !- Air Inlet Node Name
  {a58e56d3-eb5f-4b0e-a3c0-c64956742fa0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7cb12f4e-7db8-433e-8e20-3b85803ebd2f}, !- Handle
  Heat Coil AHU 14b,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f9dc4473-0c05-4ecf-9239-d871b02e2e2e}, !- Air Inlet Node Name
  {86456ca2-fe74-4e43-8b20-7abac462ee78}, !- Air Outlet Node Name
  {64109504-321f-4b99-a290-da85a5a5bb36}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {57414673-7334-4f46-972a-57f7aacf63f0}, !- Handle
  Cool Coil AHU 14b,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c4672508-a7f4-4bc1-9039-b578e61b847b}, !- Water Inlet Node Name
  {3e2fb985-8381-4e3c-917b-e5636498f61b}, !- Water Outlet Node Name
  {ea259cd2-347b-4820-bd14-e9d75ec62391}, !- Air Inlet Node Name
  {a3c208d4-b5e1-4aad-892e-5e27d5844e20}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ScheduleTypeLimits,
  {044b55ca-4734-445d-9961-44ada3e09da4}, !- Handle
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {6f3d585e-730c-44ff-baa8-c78b4f5e9129}, !- Handle
  OA Controller AHU 14b,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1e16e718-7ade-4cff-8807-867f5fc16aac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1e16e718-7ade-4cff-8807-867f5fc16aac}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {daabcf53-ab11-44f1-b689-e505c1badb51}, !- Handle
  OA AHU 14b,                             !- Name
  {6f3d585e-730c-44ff-baa8-c78b4f5e9129}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61d95652-2adb-44cd-a81c-cf380fdf9591}, !- Mixed Air Node Name
  {c26215d8-a8ae-4bb7-968d-b26f1aae8a34}, !- Outdoor Air Stream Node Name
  {58b56a0c-7594-474b-bb3e-15731e7da46d}, !- Relief Air Stream Node Name
  {16b20188-1f89-42e9-96ef-9d434a4eb30b}; !- Return Air Stream Node Name

OS:Node,
  {f2ded423-8f1b-4812-bbed-df329c611d63}, !- Handle
  Node 78,                                !- Name
  ,                                       !- Inlet Port
  {0594634b-5b18-4d49-96bb-62a027c49bf8}; !- Outlet Port

OS:Node,
  {86c5721a-1e6e-4b16-9604-a66161a8b863}, !- Handle
  Node 79,                                !- Name
  {6416e9b5-dbeb-4780-8441-51ed2e43b2f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {16b20188-1f89-42e9-96ef-9d434a4eb30b}, !- Handle
  {d977bb22-602c-4c88-8bd7-f64a29e38159}, !- Name
  {be742f84-3b48-4863-989a-ee7dc5ebed02}, !- Source Object
  3,                                      !- Outlet Port
  {daabcf53-ab11-44f1-b689-e505c1badb51}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6d122f7a-249c-4c87-94dc-3fe58886619e}, !- Handle
  Node 80,                                !- Name
  {61d95652-2adb-44cd-a81c-cf380fdf9591}, !- Inlet Port
  {ea259cd2-347b-4820-bd14-e9d75ec62391}; !- Outlet Port

OS:Connection,
  {61d95652-2adb-44cd-a81c-cf380fdf9591}, !- Handle
  {f891e6e8-d883-4ffb-9de8-99870e10cba7}, !- Name
  {daabcf53-ab11-44f1-b689-e505c1badb51}, !- Source Object
  5,                                      !- Outlet Port
  {6d122f7a-249c-4c87-94dc-3fe58886619e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea259cd2-347b-4820-bd14-e9d75ec62391}, !- Handle
  {58233a5a-c415-4a95-86db-91c493f93663}, !- Name
  {6d122f7a-249c-4c87-94dc-3fe58886619e}, !- Source Object
  3,                                      !- Outlet Port
  {57414673-7334-4f46-972a-57f7aacf63f0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c153ed14-0cf1-4fac-9b70-788573142844}, !- Handle
  Node 81,                                !- Name
  {a3c208d4-b5e1-4aad-892e-5e27d5844e20}, !- Inlet Port
  {f9dc4473-0c05-4ecf-9239-d871b02e2e2e}; !- Outlet Port

OS:Connection,
  {a3c208d4-b5e1-4aad-892e-5e27d5844e20}, !- Handle
  {fa820af1-80c0-4d2c-b4a2-15a7488163cd}, !- Name
  {57414673-7334-4f46-972a-57f7aacf63f0}, !- Source Object
  13,                                     !- Outlet Port
  {c153ed14-0cf1-4fac-9b70-788573142844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58e56d3-eb5f-4b0e-a3c0-c64956742fa0}, !- Handle
  {020a562d-143f-40e6-b42d-5dd195475781}, !- Name
  {c68333a1-9891-4210-bbe7-db0f58274529}, !- Source Object
  17,                                     !- Outlet Port
  {a939f380-317f-456a-a42f-2187c5631c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64109504-321f-4b99-a290-da85a5a5bb36}, !- Handle
  Node 82,                                !- Name
  {86456ca2-fe74-4e43-8b20-7abac462ee78}, !- Inlet Port
  {1f6b2548-cd9d-4757-8e73-15f59c97bce1}; !- Outlet Port

OS:Connection,
  {86456ca2-fe74-4e43-8b20-7abac462ee78}, !- Handle
  {3c64aa47-b2f6-48b8-b8d9-d768efedad03}, !- Name
  {7cb12f4e-7db8-433e-8e20-3b85803ebd2f}, !- Source Object
  6,                                      !- Outlet Port
  {64109504-321f-4b99-a290-da85a5a5bb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6b2548-cd9d-4757-8e73-15f59c97bce1}, !- Handle
  {567533d3-3215-423f-831a-78d5eca08ae0}, !- Name
  {64109504-321f-4b99-a290-da85a5a5bb36}, !- Source Object
  3,                                      !- Outlet Port
  {c68333a1-9891-4210-bbe7-db0f58274529}, !- Target Object
  16;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {e62580ee-2370-4ab6-8971-073dae0e3e92}, !- Handle
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Electric,
  {be6c54f8-8d88-4f7e-9a44-86efab64f976}, !- Handle
  Heat Coil Office CR 14b,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {8f226f18-65fe-4f40-b838-ce717128f5b6}, !- Handle
  Zn Fan Office CR 14b,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4730639a-c268-49d1-bb7d-1e48d522815d}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 4, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {542307d2-d283-42ca-8fc4-a5ef669c0f9a}, !- Supply Air Inlet Node Name
  {66c37cc7-5856-41f6-b803-cdf5a43544b0}, !- Secondary Air Inlet Node Name
  {daca2813-ae07-4450-a590-30cc1263becc}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {8f226f18-65fe-4f40-b838-ce717128f5b6}, !- Fan Name
  {be6c54f8-8d88-4f7e-9a44-86efab64f976}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {4eded17d-9864-48b7-8197-ee681acaa14b}, !- Handle
  Node 95,                                !- Name
  {734aedaa-babc-4b77-b184-368b52bdf89b}, !- Inlet Port
  {542307d2-d283-42ca-8fc4-a5ef669c0f9a}; !- Outlet Port

OS:Connection,
  {734aedaa-babc-4b77-b184-368b52bdf89b}, !- Handle
  {27d0bf61-7aa1-43a9-866b-4af82803c32b}, !- Name
  {92247370-d975-43bb-aabd-c7bcfca3960a}, !- Source Object
  3,                                      !- Outlet Port
  {4eded17d-9864-48b7-8197-ee681acaa14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {542307d2-d283-42ca-8fc4-a5ef669c0f9a}, !- Handle
  {da95d3f1-4662-4157-831d-bb11fd09b019}, !- Name
  {4eded17d-9864-48b7-8197-ee681acaa14b}, !- Source Object
  3,                                      !- Outlet Port
  {4730639a-c268-49d1-bb7d-1e48d522815d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {daca2813-ae07-4450-a590-30cc1263becc}, !- Handle
  {8e55b5e8-ac67-48fb-93ce-579e2893cd3c}, !- Name
  {4730639a-c268-49d1-bb7d-1e48d522815d}, !- Source Object
  9,                                      !- Outlet Port
  {10b3cdff-7cd7-40d4-9260-6e7acc5712f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7330cf38-b42b-4131-a002-ca5568c55c97}, !- Handle
  Node 96,                                !- Name
  {6b9d45cd-6984-40b6-85c0-5e89b0c63b27}, !- Inlet Port
  {c4672508-a7f4-4bc1-9039-b578e61b847b}; !- Outlet Port

OS:Connection,
  {6b9d45cd-6984-40b6-85c0-5e89b0c63b27}, !- Handle
  {e57a0df4-c047-4c86-a760-e39a02cd34ae}, !- Name
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Source Object
  4,                                      !- Outlet Port
  {7330cf38-b42b-4131-a002-ca5568c55c97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b60668-b98d-4f04-9a14-3f9f8119695f}, !- Handle
  Node 91,                                !- Name
  {3e2fb985-8381-4e3c-917b-e5636498f61b}, !- Inlet Port
  {038f26a9-f526-40bc-8bbd-5f7adfdd4e60}; !- Outlet Port

OS:Connection,
  {c4672508-a7f4-4bc1-9039-b578e61b847b}, !- Handle
  {8dfd4c13-7ec5-4c5c-b1c7-c98274231636}, !- Name
  {7330cf38-b42b-4131-a002-ca5568c55c97}, !- Source Object
  3,                                      !- Outlet Port
  {57414673-7334-4f46-972a-57f7aacf63f0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3e2fb985-8381-4e3c-917b-e5636498f61b}, !- Handle
  {382374e5-7256-4ce1-9b92-71a5ad46ecbd}, !- Name
  {57414673-7334-4f46-972a-57f7aacf63f0}, !- Source Object
  11,                                     !- Outlet Port
  {04b60668-b98d-4f04-9a14-3f9f8119695f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {038f26a9-f526-40bc-8bbd-5f7adfdd4e60}, !- Handle
  {ae9c4e32-1fce-4f4d-ba07-84af6c13aa83}, !- Name
  {04b60668-b98d-4f04-9a14-3f9f8119695f}, !- Source Object
  3,                                      !- Outlet Port
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9d908917-9f93-4e91-a9ce-b54f7ad37c74}, !- Handle
  Controller Water Coil 2,                !- Name
  {57414673-7334-4f46-972a-57f7aacf63f0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {c153ed14-0cf1-4fac-9b70-788573142844}, !- Sensor Node Name
  {7330cf38-b42b-4131-a002-ca5568c55c97}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b5e012b7-6aa2-4cb9-9a48-423dbf804f3d}, !- Handle
  Node 83,                                !- Name
  {afb3e344-2f37-4541-af9f-fb4a70e1849c}, !- Inlet Port
  {8906e65f-2083-406e-be53-812848d95b47}; !- Outlet Port

OS:Connection,
  {e53d13df-de44-427a-a4fd-d7eb7ffab51c}, !- Handle
  {9c5b9969-6851-410f-8dde-8e84a25fc1a2}, !- Name
  {10b3cdff-7cd7-40d4-9260-6e7acc5712f0}, !- Source Object
  3,                                      !- Outlet Port
  {29e91a04-5185-460a-80eb-3b7dc9cf533d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afb3e344-2f37-4541-af9f-fb4a70e1849c}, !- Handle
  {7139bc37-57f1-44b9-9ee7-a346a3160835}, !- Name
  {ba2f890f-668e-409f-931d-b87e01af910c}, !- Source Object
  12,                                     !- Outlet Port
  {b5e012b7-6aa2-4cb9-9a48-423dbf804f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8906e65f-2083-406e-be53-812848d95b47}, !- Handle
  {0bff9dc5-b44e-4522-8e26-b4542eb99885}, !- Name
  {b5e012b7-6aa2-4cb9-9a48-423dbf804f3d}, !- Source Object
  3,                                      !- Outlet Port
  {5d8f5cc5-7862-4b6b-8d5e-c101892b3615}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da13614c-ff7e-4feb-b89d-a70d9a054ef6}, !- Handle
  Node 84,                                !- Name
  {fd06db53-46dd-4b93-9d5b-e674091a1b07}, !- Inlet Port
  {66c37cc7-5856-41f6-b803-cdf5a43544b0}; !- Outlet Port

OS:Connection,
  {fd06db53-46dd-4b93-9d5b-e674091a1b07}, !- Handle
  {07f17e0c-4468-4166-bd4a-8eed8a16bf96}, !- Name
  {fd1cf070-0d81-46b4-9b53-bbf9f3c05a04}, !- Source Object
  3,                                      !- Outlet Port
  {da13614c-ff7e-4feb-b89d-a70d9a054ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c37cc7-5856-41f6-b803-cdf5a43544b0}, !- Handle
  {28545a22-31de-4762-9399-3c21cfe736fc}, !- Name
  {da13614c-ff7e-4feb-b89d-a70d9a054ef6}, !- Source Object
  3,                                      !- Outlet Port
  {4730639a-c268-49d1-bb7d-1e48d522815d}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {3ebf8d70-4a10-4515-accd-95ab45b57f71}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 5, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c805ef5e-993e-4c4e-b262-2be1252e4221}, !- Supply Air Inlet Node Name
  {e7fde588-2be8-43c2-a154-fce96d0450ad}, !- Secondary Air Inlet Node Name
  {6f46569c-7858-4ba1-a3a5-74a135287f5f}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {251fcaa6-9b1c-41a7-a946-cd635dc9ff3c}, !- Fan Name
  {9c7f81dc-0eb3-4c55-81da-26a0135ce0c0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {9c7f81dc-0eb3-4c55-81da-26a0135ce0c0}, !- Handle
  Heat Coil Office PR 14c,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {251fcaa6-9b1c-41a7-a946-cd635dc9ff3c}, !- Handle
  Zn Fan Office PR 14c,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {bcd0a24e-c447-4d30-9b21-08c172bcc55b}, !- Handle
  Node 85,                                !- Name
  {6f46569c-7858-4ba1-a3a5-74a135287f5f}, !- Inlet Port
  {bddfaadb-732a-4219-83d1-cc45cc2d1341}; !- Outlet Port

OS:Node,
  {fd54e292-5322-47e3-9c07-7447a5a6e30d}, !- Handle
  Node 86,                                !- Name
  {7c9861d2-5e22-40ac-88e5-771a43fd94e0}, !- Inlet Port
  {7c31c33c-8774-4e0c-b970-6512e0d280d9}; !- Outlet Port

OS:Connection,
  {bddfaadb-732a-4219-83d1-cc45cc2d1341}, !- Handle
  {609ac7ee-3435-4544-a481-37da1d4d7ca5}, !- Name
  {bcd0a24e-c447-4d30-9b21-08c172bcc55b}, !- Source Object
  3,                                      !- Outlet Port
  {3b2f999c-3f39-49ee-9033-3453bb93c883}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c9861d2-5e22-40ac-88e5-771a43fd94e0}, !- Handle
  {50f514f8-9ca2-41bc-b05f-b8abf1cb056b}, !- Name
  {3ea52104-4cf8-4751-86a0-ae229d22f03e}, !- Source Object
  12,                                     !- Outlet Port
  {fd54e292-5322-47e3-9c07-7447a5a6e30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c31c33c-8774-4e0c-b970-6512e0d280d9}, !- Handle
  {e0bda9ad-1086-4359-ac7e-95b0f90e6020}, !- Name
  {fd54e292-5322-47e3-9c07-7447a5a6e30d}, !- Source Object
  3,                                      !- Outlet Port
  {5d8f5cc5-7862-4b6b-8d5e-c101892b3615}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {4c372531-c466-4798-b67d-5536920b139c}, !- Handle
  Node 87,                                !- Name
  {672a4d16-fb83-4463-aa22-e01183893132}, !- Inlet Port
  {c805ef5e-993e-4c4e-b262-2be1252e4221}; !- Outlet Port

OS:Connection,
  {672a4d16-fb83-4463-aa22-e01183893132}, !- Handle
  {5d3d98be-4e46-4c5f-8b24-210a67b889ea}, !- Name
  {92247370-d975-43bb-aabd-c7bcfca3960a}, !- Source Object
  4,                                      !- Outlet Port
  {4c372531-c466-4798-b67d-5536920b139c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c805ef5e-993e-4c4e-b262-2be1252e4221}, !- Handle
  {7854160b-517a-427f-920b-48c68d4a0532}, !- Name
  {4c372531-c466-4798-b67d-5536920b139c}, !- Source Object
  3,                                      !- Outlet Port
  {3ebf8d70-4a10-4515-accd-95ab45b57f71}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6f46569c-7858-4ba1-a3a5-74a135287f5f}, !- Handle
  {1a831e08-4ccf-402a-b5dd-a4d55f3c53fc}, !- Name
  {3ebf8d70-4a10-4515-accd-95ab45b57f71}, !- Source Object
  9,                                      !- Outlet Port
  {bcd0a24e-c447-4d30-9b21-08c172bcc55b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {199b46d3-4cbf-4cba-bc93-7d3f3440d4be}, !- Handle
  Node 88,                                !- Name
  {d7a91738-4e1c-4745-9e09-d4e8d4134f27}, !- Inlet Port
  {e7fde588-2be8-43c2-a154-fce96d0450ad}; !- Outlet Port

OS:Connection,
  {d7a91738-4e1c-4745-9e09-d4e8d4134f27}, !- Handle
  {834bd79b-2d3a-447d-98f0-5027cde1fca3}, !- Name
  {02079d36-4e1c-4705-b13c-a744f97b555c}, !- Source Object
  3,                                      !- Outlet Port
  {199b46d3-4cbf-4cba-bc93-7d3f3440d4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7fde588-2be8-43c2-a154-fce96d0450ad}, !- Handle
  {c76dc208-6aed-4b74-b960-d24128119ad1}, !- Name
  {199b46d3-4cbf-4cba-bc93-7d3f3440d4be}, !- Source Object
  3,                                      !- Outlet Port
  {3ebf8d70-4a10-4515-accd-95ab45b57f71}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {542663b7-5229-4212-8718-2b93e385f2a5}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 6, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {d9e79e1d-821f-47be-bc56-8eb879ea2265}, !- Supply Air Inlet Node Name
  {50a6a4c8-e359-4776-805a-3084b378e6e6}, !- Secondary Air Inlet Node Name
  {d4984127-4f22-4c2a-b328-e8e43f48ba3c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {30b41665-cf3e-42fe-8fcf-07052cabd088}, !- Fan Name
  {e8865d0e-4d4b-4c9e-8ae9-84b1e30af49f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {e8865d0e-4d4b-4c9e-8ae9-84b1e30af49f}, !- Handle
  Heat Coil Office PR 14d,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {30b41665-cf3e-42fe-8fcf-07052cabd088}, !- Handle
  Zn Fan Office PR 14d,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {969f5e40-9b65-4309-9d75-9eccdd69cd81}, !- Handle
  Node 89,                                !- Name
  {d4984127-4f22-4c2a-b328-e8e43f48ba3c}, !- Inlet Port
  {1c1d4326-9936-4f37-9318-50b7a81d03c6}; !- Outlet Port

OS:Node,
  {1a402f4a-6b86-48dd-a64a-fee3d1cc2330}, !- Handle
  Node 90,                                !- Name
  {e15ef151-5843-48a0-ae48-3b4afa356f0b}, !- Inlet Port
  {e22f9edf-b179-47ce-aed0-54f154a2b070}; !- Outlet Port

OS:Connection,
  {1c1d4326-9936-4f37-9318-50b7a81d03c6}, !- Handle
  {ad3486ff-5dd9-49f9-9cbf-521f7fa78ba3}, !- Name
  {969f5e40-9b65-4309-9d75-9eccdd69cd81}, !- Source Object
  3,                                      !- Outlet Port
  {d6719aed-14b2-401c-8317-0908784f54ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e15ef151-5843-48a0-ae48-3b4afa356f0b}, !- Handle
  {02635072-25bf-4732-9d9f-849afc571edb}, !- Name
  {e5dadc3c-2c25-4327-b87d-9a4fef8b9da5}, !- Source Object
  12,                                     !- Outlet Port
  {1a402f4a-6b86-48dd-a64a-fee3d1cc2330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e22f9edf-b179-47ce-aed0-54f154a2b070}, !- Handle
  {7d1fe1bd-84d2-4cc1-8a9b-93e872c4ead2}, !- Name
  {1a402f4a-6b86-48dd-a64a-fee3d1cc2330}, !- Source Object
  3,                                      !- Outlet Port
  {5d8f5cc5-7862-4b6b-8d5e-c101892b3615}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c4f1984f-22a1-47c8-91a4-cf74fe37e64e}, !- Handle
  Node 92,                                !- Name
  {88511895-2642-42d6-9bdc-84fb391b6e72}, !- Inlet Port
  {d9e79e1d-821f-47be-bc56-8eb879ea2265}; !- Outlet Port

OS:Connection,
  {88511895-2642-42d6-9bdc-84fb391b6e72}, !- Handle
  {c632bd5f-d998-45ca-a934-6529968d20da}, !- Name
  {92247370-d975-43bb-aabd-c7bcfca3960a}, !- Source Object
  5,                                      !- Outlet Port
  {c4f1984f-22a1-47c8-91a4-cf74fe37e64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9e79e1d-821f-47be-bc56-8eb879ea2265}, !- Handle
  {26ff8893-187d-4b66-9270-d56ba02c3ee1}, !- Name
  {c4f1984f-22a1-47c8-91a4-cf74fe37e64e}, !- Source Object
  3,                                      !- Outlet Port
  {542663b7-5229-4212-8718-2b93e385f2a5}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d4984127-4f22-4c2a-b328-e8e43f48ba3c}, !- Handle
  {7bda63ae-4eb7-47ed-9983-58f5a63b9e3c}, !- Name
  {542663b7-5229-4212-8718-2b93e385f2a5}, !- Source Object
  9,                                      !- Outlet Port
  {969f5e40-9b65-4309-9d75-9eccdd69cd81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {720d7777-531e-4549-8b91-29c2bc633b37}, !- Handle
  Node 93,                                !- Name
  {85858ab3-a650-40c5-8540-db3cbc72934f}, !- Inlet Port
  {50a6a4c8-e359-4776-805a-3084b378e6e6}; !- Outlet Port

OS:Connection,
  {85858ab3-a650-40c5-8540-db3cbc72934f}, !- Handle
  {2a3dcf13-19b5-40ea-a551-c11198286fc5}, !- Name
  {5d687cd0-32e6-483c-a4d8-1b66a0e2dcc4}, !- Source Object
  3,                                      !- Outlet Port
  {720d7777-531e-4549-8b91-29c2bc633b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a6a4c8-e359-4776-805a-3084b378e6e6}, !- Handle
  {224cb989-284d-41c5-9801-1b1eb8678638}, !- Name
  {720d7777-531e-4549-8b91-29c2bc633b37}, !- Source Object
  3,                                      !- Outlet Port
  {542663b7-5229-4212-8718-2b93e385f2a5}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {249f4132-1d80-4a47-8192-7140ba2dcefa}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {b9621ec1-574d-40f0-8f02-d2901d5537b4}, !- Handle
  AHU 35a,                                !- Name
  ,                                       !- Controller List Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule
  {2bd2ed92-d364-4dc6-92e7-4ca1e9a895e0}, !- Availability Manager
  49.55,                                  !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {435b5c02-970f-4cfa-9723-96b23a1757e7}, !- Supply Side Inlet Node Name
  {85d144fe-e1c6-4293-9846-3798cd57d896}, !- Demand Side Outlet Node Name
  {aa835bb3-a2ed-4574-8103-5404d06bec44}, !- Demand Side Inlet Node A
  {75b3c069-7144-46b9-ac96-c5c1a91d965f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {2bd2ed92-d364-4dc6-92e7-4ca1e9a895e0}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {cec34c67-f9d4-4511-99c5-8b60162044b0}, !- Handle
  Node 94,                                !- Name
  {435b5c02-970f-4cfa-9723-96b23a1757e7}, !- Inlet Port
  {e1502bb4-6cde-4aa9-a8fa-4e5b22b64602}; !- Outlet Port

OS:Node,
  {573dd4de-e58e-47ad-bc0b-f5949bbd09ce}, !- Handle
  Node 97,                                !- Name
  {e9ce5cfb-c4a8-4c34-81b3-8aadd988281a}, !- Inlet Port
  {75b3c069-7144-46b9-ac96-c5c1a91d965f}; !- Outlet Port

OS:Connection,
  {435b5c02-970f-4cfa-9723-96b23a1757e7}, !- Handle
  {6443599f-4cda-4da3-ba27-9545f363ca71}, !- Name
  {b9621ec1-574d-40f0-8f02-d2901d5537b4}, !- Source Object
  7,                                      !- Outlet Port
  {cec34c67-f9d4-4511-99c5-8b60162044b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b3c069-7144-46b9-ac96-c5c1a91d965f}, !- Handle
  {14d7969c-f9d2-47cc-aeb7-c9a842bda9d8}, !- Name
  {573dd4de-e58e-47ad-bc0b-f5949bbd09ce}, !- Source Object
  3,                                      !- Outlet Port
  {b9621ec1-574d-40f0-8f02-d2901d5537b4}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {da7349b3-dc36-4a06-9488-b2044af95d61}, !- Handle
  Node 98,                                !- Name
  {aa835bb3-a2ed-4574-8103-5404d06bec44}, !- Inlet Port
  {5995e4c9-d19d-4a65-bc33-3a2c82368548}; !- Outlet Port

OS:Node,
  {6c67cf33-28c4-4da5-afc6-0bee7401cb43}, !- Handle
  Node 99,                                !- Name
  {d70b8972-b35f-423e-88f9-c0e116bc3f57}, !- Inlet Port
  {85d144fe-e1c6-4293-9846-3798cd57d896}; !- Outlet Port

OS:Node,
  {2e584c73-b168-4638-bfac-0821097af597}, !- Handle
  Node 100,                               !- Name
  {30f14572-08bc-42fa-ab63-19268f2e5a3a}, !- Inlet Port
  {73e3716e-2837-4246-843d-5c70ce92245d}; !- Outlet Port

OS:Connection,
  {aa835bb3-a2ed-4574-8103-5404d06bec44}, !- Handle
  {91aa8156-64e1-491f-be5b-cac2041500de}, !- Name
  {b9621ec1-574d-40f0-8f02-d2901d5537b4}, !- Source Object
  9,                                      !- Outlet Port
  {da7349b3-dc36-4a06-9488-b2044af95d61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d144fe-e1c6-4293-9846-3798cd57d896}, !- Handle
  {ed262942-2633-47a3-910d-9b0f145d238a}, !- Name
  {6c67cf33-28c4-4da5-afc6-0bee7401cb43}, !- Source Object
  3,                                      !- Outlet Port
  {b9621ec1-574d-40f0-8f02-d2901d5537b4}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b049601-cc56-49ea-b64a-e49851fa180c}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {5995e4c9-d19d-4a65-bc33-3a2c82368548}, !- Inlet Node Name
  {d6b934c1-c263-4992-865b-eada2b07ad8b}, !- Outlet Node Name 1
  {6a430540-44b7-430e-8fbd-89e28b144802}, !- Outlet Node Name 2
  {80b9534d-12c5-44f2-9c80-73102c801ad8}, !- Outlet Node Name 3
  {e81727c6-06a0-430b-9e44-0e26934bc142}, !- Outlet Node Name 4
  ;                                       !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {c46ac4d1-a8dd-4e25-8aa3-91d5cee1af12}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {d70b8972-b35f-423e-88f9-c0e116bc3f57}, !- Outlet Node Name
  {a93f891c-03c1-489c-b1ae-78e10de75fb2}, !- Inlet Node Name 1
  {4482b1d4-ba1a-4ed7-b763-a277280077bc}, !- Inlet Node Name 2
  {953ef792-3a42-4593-a36a-bb3aac400c8f}, !- Inlet Node Name 3
  {a1dcf9b1-80d1-4de9-93cf-0ac95e910acf}, !- Inlet Node Name 4
  ;                                       !- Inlet Node Name 5

OS:Connection,
  {5995e4c9-d19d-4a65-bc33-3a2c82368548}, !- Handle
  {c7f83b52-beac-4164-b3b2-232c84d31809}, !- Name
  {da7349b3-dc36-4a06-9488-b2044af95d61}, !- Source Object
  3,                                      !- Outlet Port
  {1b049601-cc56-49ea-b64a-e49851fa180c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70b8972-b35f-423e-88f9-c0e116bc3f57}, !- Handle
  {1a332fe3-df89-46a9-85f7-dc3e5a79f572}, !- Name
  {c46ac4d1-a8dd-4e25-8aa3-91d5cee1af12}, !- Source Object
  2,                                      !- Outlet Port
  {6c67cf33-28c4-4da5-afc6-0bee7401cb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {53013ec4-6c6d-4e90-ab2b-81201f95298e}, !- Handle
  {b9621ec1-574d-40f0-8f02-d2901d5537b4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.25,                                   !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  6.67,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {b5512fbc-4a5c-4bd2-91fe-79e3c445341f}, !- Handle
  Sys Fan AHU 35a,                        !- Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1566.7692439,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {299f622f-4fef-4817-b843-e5943d004bc0}, !- Air Inlet Node Name
  {e9ce5cfb-c4a8-4c34-81b3-8aadd988281a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b97f1c5a-c267-4112-9c4a-2c09b47331c6}, !- Handle
  Heat Coil AHU 35a,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a041a1ec-d5c4-441f-9021-d58ebfd1c257}, !- Air Inlet Node Name
  {adda1495-3450-4039-917c-d9a388ab2b7a}, !- Air Outlet Node Name
  {3dcbc5b9-2a25-4f1d-9936-0195d5586a22}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {6621f6fe-bd61-4466-8ff1-def9ccc528ad}, !- Handle
  Cool Coil AHU 35a,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1c684f1b-fc7a-42b8-a76b-2f177399d618}, !- Water Inlet Node Name
  {96c6d3f1-a249-4c09-9837-127e2c72162c}, !- Water Outlet Node Name
  {9c7b4a32-b8bf-44b6-b239-9797a8be655d}, !- Air Inlet Node Name
  {d2e15e54-809b-494c-bccf-fb496fb0477c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ScheduleTypeLimits,
  {11deb287-48e1-438f-930c-7301d22ff02a}, !- Handle
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {22b21b36-e48a-4808-8fde-b2ebd7ddbc27}, !- Handle
  OA Controller AHU 35a,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca5c7d9d-d1a6-4170-beb0-80bb6ec9a7cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca5c7d9d-d1a6-4170-beb0-80bb6ec9a7cb}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa54c611-9245-4b11-a337-4c7a2fe5c4e1}, !- Handle
  OA AHU 35a,                             !- Name
  {22b21b36-e48a-4808-8fde-b2ebd7ddbc27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {54f51009-450d-41c9-a64b-a0c4a7e494b7}, !- Mixed Air Node Name
  {0d3fbc62-752b-428c-a7ea-257de117df1c}, !- Outdoor Air Stream Node Name
  {df0f8e82-d786-45e6-ab73-24af760dc9f3}, !- Relief Air Stream Node Name
  {e1502bb4-6cde-4aa9-a8fa-4e5b22b64602}; !- Return Air Stream Node Name

OS:Node,
  {d41140b9-607a-4a4b-90e6-02f6ffef5323}, !- Handle
  Node 101,                               !- Name
  ,                                       !- Inlet Port
  {bdc67094-117f-4266-a9ee-76fedd31dde7}; !- Outlet Port

OS:Node,
  {128f71c1-5cdb-48b9-9440-bab9b01b8181}, !- Handle
  Node 102,                               !- Name
  {7fde9b38-cb41-4579-813a-d925a296df14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1502bb4-6cde-4aa9-a8fa-4e5b22b64602}, !- Handle
  {dc25fc6c-af25-40be-9e11-3026df720ac4}, !- Name
  {cec34c67-f9d4-4511-99c5-8b60162044b0}, !- Source Object
  3,                                      !- Outlet Port
  {fa54c611-9245-4b11-a337-4c7a2fe5c4e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {57d81928-fa8e-4af5-a254-e3c97c922999}, !- Handle
  Node 103,                               !- Name
  {54f51009-450d-41c9-a64b-a0c4a7e494b7}, !- Inlet Port
  {9c7b4a32-b8bf-44b6-b239-9797a8be655d}; !- Outlet Port

OS:Connection,
  {54f51009-450d-41c9-a64b-a0c4a7e494b7}, !- Handle
  {890f87f2-8fdc-4cb2-8ed8-9b8f1ed60ef1}, !- Name
  {fa54c611-9245-4b11-a337-4c7a2fe5c4e1}, !- Source Object
  5,                                      !- Outlet Port
  {57d81928-fa8e-4af5-a254-e3c97c922999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c7b4a32-b8bf-44b6-b239-9797a8be655d}, !- Handle
  {d291ef0f-e3d9-4ff6-b572-2c319ce80686}, !- Name
  {57d81928-fa8e-4af5-a254-e3c97c922999}, !- Source Object
  3,                                      !- Outlet Port
  {6621f6fe-bd61-4466-8ff1-def9ccc528ad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5319a2fc-603d-41db-9fd9-8681a8cab6b5}, !- Handle
  Node 104,                               !- Name
  {d2e15e54-809b-494c-bccf-fb496fb0477c}, !- Inlet Port
  {a041a1ec-d5c4-441f-9021-d58ebfd1c257}; !- Outlet Port

OS:Connection,
  {d2e15e54-809b-494c-bccf-fb496fb0477c}, !- Handle
  {7ee4d8b2-535a-43fb-8643-a89127094181}, !- Name
  {6621f6fe-bd61-4466-8ff1-def9ccc528ad}, !- Source Object
  13,                                     !- Outlet Port
  {5319a2fc-603d-41db-9fd9-8681a8cab6b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ce5cfb-c4a8-4c34-81b3-8aadd988281a}, !- Handle
  {e57e0a64-4e52-4ce0-8850-6c1e000a8145}, !- Name
  {b5512fbc-4a5c-4bd2-91fe-79e3c445341f}, !- Source Object
  17,                                     !- Outlet Port
  {573dd4de-e58e-47ad-bc0b-f5949bbd09ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3dcbc5b9-2a25-4f1d-9936-0195d5586a22}, !- Handle
  Node 105,                               !- Name
  {adda1495-3450-4039-917c-d9a388ab2b7a}, !- Inlet Port
  {299f622f-4fef-4817-b843-e5943d004bc0}; !- Outlet Port

OS:Connection,
  {adda1495-3450-4039-917c-d9a388ab2b7a}, !- Handle
  {dc21fb63-5c5a-46ec-a3f1-b3b7b3df2b07}, !- Name
  {b97f1c5a-c267-4112-9c4a-2c09b47331c6}, !- Source Object
  6,                                      !- Outlet Port
  {3dcbc5b9-2a25-4f1d-9936-0195d5586a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299f622f-4fef-4817-b843-e5943d004bc0}, !- Handle
  {6efbc13b-39ec-4782-ac23-46218763d757}, !- Name
  {3dcbc5b9-2a25-4f1d-9936-0195d5586a22}, !- Source Object
  3,                                      !- Outlet Port
  {b5512fbc-4a5c-4bd2-91fe-79e3c445341f}, !- Target Object
  16;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {d3e8a828-11f7-45ed-b660-e3fa96b98f08}, !- Handle
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Electric,
  {2e802a5d-263c-4121-aab7-c5bb8bef414f}, !- Handle
  Heat Coil Office CR 35a,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {3995f19d-d129-4c76-97e5-12f33a4ee6c2}, !- Handle
  Zn Fan Office CR 35a,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {2189004a-e822-409c-8b7f-e52983d16137}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 7, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c3f4a552-cc63-46c0-8bdc-15e99795b351}, !- Supply Air Inlet Node Name
  {fee60b01-f2d0-40a1-b2c2-d87ff82b6226}, !- Secondary Air Inlet Node Name
  {30f14572-08bc-42fa-ab63-19268f2e5a3a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {3995f19d-d129-4c76-97e5-12f33a4ee6c2}, !- Fan Name
  {2e802a5d-263c-4121-aab7-c5bb8bef414f}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fe8f76af-952a-40c4-8c6c-027f904299bc}, !- Handle
  Node 118,                               !- Name
  {d6b934c1-c263-4992-865b-eada2b07ad8b}, !- Inlet Port
  {c3f4a552-cc63-46c0-8bdc-15e99795b351}; !- Outlet Port

OS:Connection,
  {d6b934c1-c263-4992-865b-eada2b07ad8b}, !- Handle
  {ab96797e-6648-434b-a67f-83e91545f874}, !- Name
  {1b049601-cc56-49ea-b64a-e49851fa180c}, !- Source Object
  3,                                      !- Outlet Port
  {fe8f76af-952a-40c4-8c6c-027f904299bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f4a552-cc63-46c0-8bdc-15e99795b351}, !- Handle
  {34fc8317-b686-42a3-aada-9808939e3c6d}, !- Name
  {fe8f76af-952a-40c4-8c6c-027f904299bc}, !- Source Object
  3,                                      !- Outlet Port
  {2189004a-e822-409c-8b7f-e52983d16137}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {30f14572-08bc-42fa-ab63-19268f2e5a3a}, !- Handle
  {d8b6ca93-92b4-44b5-8e7d-ea7b5f93d1ae}, !- Name
  {2189004a-e822-409c-8b7f-e52983d16137}, !- Source Object
  9,                                      !- Outlet Port
  {2e584c73-b168-4638-bfac-0821097af597}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {65053894-4ce5-4507-8f4d-5e247a765778}, !- Handle
  AHU 35b,                                !- Name
  ,                                       !- Controller List Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule
  {0e4613ab-cd89-40e4-98fc-0c035540cecc}, !- Availability Manager
  49.5500000000021,                       !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5bdc2c15-5f42-44f0-ac9b-6a391e30a986}, !- Supply Side Inlet Node Name
  {74967edc-a6b8-4a12-b821-31fa1cb554ba}, !- Demand Side Outlet Node Name
  {65724484-3967-47e6-9b48-4fdbc9a05484}, !- Demand Side Inlet Node A
  {ba4e7e66-5032-482d-9299-c1b199eca6a3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {0e4613ab-cd89-40e4-98fc-0c035540cecc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {eee953b0-a423-490f-9cf0-c0ac77a94278}, !- Handle
  Node 119,                               !- Name
  {5bdc2c15-5f42-44f0-ac9b-6a391e30a986}, !- Inlet Port
  {dd6777c6-cc77-46ff-b1a0-c8ba1be8973a}; !- Outlet Port

OS:Node,
  {54c1d01f-344b-4185-8826-7876986ee8d0}, !- Handle
  Node 120,                               !- Name
  {2e10aad4-60f3-422f-9a90-27ac9ab1cfc4}, !- Inlet Port
  {ba4e7e66-5032-482d-9299-c1b199eca6a3}; !- Outlet Port

OS:Connection,
  {5bdc2c15-5f42-44f0-ac9b-6a391e30a986}, !- Handle
  {0ce2beb3-15f0-4202-b0a1-9a2a5d7cf29f}, !- Name
  {65053894-4ce5-4507-8f4d-5e247a765778}, !- Source Object
  7,                                      !- Outlet Port
  {eee953b0-a423-490f-9cf0-c0ac77a94278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4e7e66-5032-482d-9299-c1b199eca6a3}, !- Handle
  {77323310-3233-4820-ac53-19a713c290b6}, !- Name
  {54c1d01f-344b-4185-8826-7876986ee8d0}, !- Source Object
  3,                                      !- Outlet Port
  {65053894-4ce5-4507-8f4d-5e247a765778}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {77d3c262-6585-4f09-84d0-e03adfd5baed}, !- Handle
  Node 121,                               !- Name
  {65724484-3967-47e6-9b48-4fdbc9a05484}, !- Inlet Port
  {7daf56b4-7bd3-4c52-8c92-c9727fd45e0e}; !- Outlet Port

OS:Node,
  {b7774a6d-4a61-407c-900a-7e23d7567bf3}, !- Handle
  Node 122,                               !- Name
  {d122a20a-2abc-4643-a4bb-41e3c695b403}, !- Inlet Port
  {74967edc-a6b8-4a12-b821-31fa1cb554ba}; !- Outlet Port

OS:Node,
  {6a72d21f-3fb8-4d7f-bc81-11a0ff6d7b3d}, !- Handle
  Node 123,                               !- Name
  {eaed6504-f73a-4090-a5b2-fd48a4929dce}, !- Inlet Port
  {5bb00258-a16e-4441-95f8-68c3e7569c9b}; !- Outlet Port

OS:Connection,
  {65724484-3967-47e6-9b48-4fdbc9a05484}, !- Handle
  {58d8e7c1-873c-4b0b-900d-fbd5f20fbebe}, !- Name
  {65053894-4ce5-4507-8f4d-5e247a765778}, !- Source Object
  9,                                      !- Outlet Port
  {77d3c262-6585-4f09-84d0-e03adfd5baed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74967edc-a6b8-4a12-b821-31fa1cb554ba}, !- Handle
  {5bc3dbc7-e2f3-41b0-8a02-fe3fa07f9c54}, !- Name
  {b7774a6d-4a61-407c-900a-7e23d7567bf3}, !- Source Object
  3,                                      !- Outlet Port
  {65053894-4ce5-4507-8f4d-5e247a765778}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a71b25e3-e2bc-4911-82f9-1bb673f3ce45}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7daf56b4-7bd3-4c52-8c92-c9727fd45e0e}, !- Inlet Node Name
  {4472f816-f2f6-4441-b099-365edd030541}, !- Outlet Node Name 1
  {07fdc3a3-41c9-441c-87ce-c44a6745fffc}, !- Outlet Node Name 2
  {f7930570-244f-4a2e-87f3-95ebc5acda7e}, !- Outlet Node Name 3
  {0cad9be3-ccf7-4573-8841-25b3d3ed04fa}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {4f424680-f23d-47bb-8886-5421dbff7219}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d122a20a-2abc-4643-a4bb-41e3c695b403}, !- Outlet Node Name
  {e9ea6afd-b3d6-4742-9c58-9c3a44828948}, !- Inlet Node Name 1
  {e7afd765-3e6a-418e-94ee-5f4d6902c261}, !- Inlet Node Name 2
  {d040bc71-aea7-4840-8f10-d7852ea955bf}, !- Inlet Node Name 3
  {69883de5-5525-444c-9d1a-f6cda16672ee}; !- Inlet Node Name 4

OS:Connection,
  {7daf56b4-7bd3-4c52-8c92-c9727fd45e0e}, !- Handle
  {987a8038-9598-4454-b53d-62078184fb73}, !- Name
  {77d3c262-6585-4f09-84d0-e03adfd5baed}, !- Source Object
  3,                                      !- Outlet Port
  {a71b25e3-e2bc-4911-82f9-1bb673f3ce45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d122a20a-2abc-4643-a4bb-41e3c695b403}, !- Handle
  {39669037-c1d5-4053-9b7c-b14b34d2a430}, !- Name
  {4f424680-f23d-47bb-8886-5421dbff7219}, !- Source Object
  2,                                      !- Outlet Port
  {b7774a6d-4a61-407c-900a-7e23d7567bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bb53c470-64c1-4c27-bb84-da125b2b9fbc}, !- Handle
  {65053894-4ce5-4507-8f4d-5e247a765778}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.25,                                   !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  6.67,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {c9f8f483-fda7-4e88-8f78-daa02512b7f3}, !- Handle
  Sys Fan AHU 35b,                        !- Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1566.7692439,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6b60f635-54fd-4dbc-8707-9005e76eb2d0}, !- Air Inlet Node Name
  {2e10aad4-60f3-422f-9a90-27ac9ab1cfc4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {abbc90c0-2810-4283-bec6-1bafe384afac}, !- Handle
  Heat Coil AHU 35b,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {092ab831-7559-4799-b00c-c244ed945b5d}, !- Air Inlet Node Name
  {0145c8f5-41c0-4023-a911-3dc4ac361cf8}, !- Air Outlet Node Name
  {64c86167-0543-4237-a473-9f4c752776cf}; !- Temperature Setpoint Node Name

OS:ScheduleTypeLimits,
  {36476f72-a6d6-4606-a548-e0e5a67e39ea}, !- Handle
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {b9cbbf3a-3086-4a9f-97b8-6550217a4746}, !- Handle
  OA Controller AHU 35b,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94df0b7b-01f0-46e8-9166-dea67e7432e1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94df0b7b-01f0-46e8-9166-dea67e7432e1}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {100d6779-2242-4f52-802f-8e815976cc68}, !- Handle
  OA AHU 35b,                             !- Name
  {b9cbbf3a-3086-4a9f-97b8-6550217a4746}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0a3d5d0e-c777-467f-99e5-5e76369403f4}, !- Mixed Air Node Name
  {3cacad79-6172-40e0-a049-e0637f160040}, !- Outdoor Air Stream Node Name
  {3dc5bde4-14d2-48a1-ae33-5736394164d7}, !- Relief Air Stream Node Name
  {dd6777c6-cc77-46ff-b1a0-c8ba1be8973a}; !- Return Air Stream Node Name

OS:Node,
  {c0ee04e4-63dd-4a28-882e-3df4d77eb43b}, !- Handle
  Node 124,                               !- Name
  ,                                       !- Inlet Port
  {a645da5b-41bc-4bb1-8314-c04b17747bb8}; !- Outlet Port

OS:Node,
  {d2855ee4-f05a-485d-a943-d4f5ed8aca8e}, !- Handle
  Node 125,                               !- Name
  {608c8f8f-d9db-4115-80b3-5403f61c8b6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd6777c6-cc77-46ff-b1a0-c8ba1be8973a}, !- Handle
  {e7c57e56-3409-42b3-b5af-67a9393a1fa6}, !- Name
  {eee953b0-a423-490f-9cf0-c0ac77a94278}, !- Source Object
  3,                                      !- Outlet Port
  {100d6779-2242-4f52-802f-8e815976cc68}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bb0d8d72-6756-4979-90ba-66229dfee1d9}, !- Handle
  Node 126,                               !- Name
  {0a3d5d0e-c777-467f-99e5-5e76369403f4}, !- Inlet Port
  {7dfe7870-15c6-42bf-a542-55cf15cd4d68}; !- Outlet Port

OS:Connection,
  {0a3d5d0e-c777-467f-99e5-5e76369403f4}, !- Handle
  {b31edf07-c30a-48f8-af83-1b9d182adef2}, !- Name
  {100d6779-2242-4f52-802f-8e815976cc68}, !- Source Object
  5,                                      !- Outlet Port
  {bb0d8d72-6756-4979-90ba-66229dfee1d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e10aad4-60f3-422f-9a90-27ac9ab1cfc4}, !- Handle
  {3baa85b0-f642-4736-bc11-5a6f38ce6a10}, !- Name
  {c9f8f483-fda7-4e88-8f78-daa02512b7f3}, !- Source Object
  17,                                     !- Outlet Port
  {54c1d01f-344b-4185-8826-7876986ee8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64c86167-0543-4237-a473-9f4c752776cf}, !- Handle
  Node 128,                               !- Name
  {0145c8f5-41c0-4023-a911-3dc4ac361cf8}, !- Inlet Port
  {6b60f635-54fd-4dbc-8707-9005e76eb2d0}; !- Outlet Port

OS:Connection,
  {0145c8f5-41c0-4023-a911-3dc4ac361cf8}, !- Handle
  {d37e4044-1ee8-47e3-84e9-38d78102f763}, !- Name
  {abbc90c0-2810-4283-bec6-1bafe384afac}, !- Source Object
  6,                                      !- Outlet Port
  {64c86167-0543-4237-a473-9f4c752776cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b60f635-54fd-4dbc-8707-9005e76eb2d0}, !- Handle
  {b886d0cb-c93e-4ee4-a8cf-d8495ce0af51}, !- Name
  {64c86167-0543-4237-a473-9f4c752776cf}, !- Source Object
  3,                                      !- Outlet Port
  {c9f8f483-fda7-4e88-8f78-daa02512b7f3}, !- Target Object
  16;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {48e500af-8b0c-4b52-b60c-556c0887de50}, !- Handle
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Electric,
  {f2041133-974c-4c10-9e49-b885147ef219}, !- Handle
  Heat Coil Office CR 35b,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {a581bdde-965a-4945-9dc2-f9246ba69502}, !- Handle
  Zn Fan Office CR 35b,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {1cb2acd8-7bb4-4887-96ff-398c52e5c174}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 8, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3046fe53-fbbb-4fec-a1af-e2a5654ab40e}, !- Supply Air Inlet Node Name
  {2c4855fc-ef2e-4c89-aeab-44eae3860a27}, !- Secondary Air Inlet Node Name
  {eaed6504-f73a-4090-a5b2-fd48a4929dce}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {a581bdde-965a-4945-9dc2-f9246ba69502}, !- Fan Name
  {f2041133-974c-4c10-9e49-b885147ef219}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {406cf615-ac81-4ab3-aafd-96f0f605d5e8}, !- Handle
  Node 141,                               !- Name
  {4472f816-f2f6-4441-b099-365edd030541}, !- Inlet Port
  {3046fe53-fbbb-4fec-a1af-e2a5654ab40e}; !- Outlet Port

OS:Connection,
  {4472f816-f2f6-4441-b099-365edd030541}, !- Handle
  {8588e9e0-d63b-4f0f-a431-76ffec45cf1d}, !- Name
  {a71b25e3-e2bc-4911-82f9-1bb673f3ce45}, !- Source Object
  3,                                      !- Outlet Port
  {406cf615-ac81-4ab3-aafd-96f0f605d5e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3046fe53-fbbb-4fec-a1af-e2a5654ab40e}, !- Handle
  {eb2ac16b-c18c-41af-838b-2780f6c6b369}, !- Name
  {406cf615-ac81-4ab3-aafd-96f0f605d5e8}, !- Source Object
  3,                                      !- Outlet Port
  {1cb2acd8-7bb4-4887-96ff-398c52e5c174}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {eaed6504-f73a-4090-a5b2-fd48a4929dce}, !- Handle
  {16dd42e2-9fcf-4aee-bf6a-013f3539be02}, !- Name
  {1cb2acd8-7bb4-4887-96ff-398c52e5c174}, !- Source Object
  9,                                      !- Outlet Port
  {6a72d21f-3fb8-4d7f-bc81-11a0ff6d7b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {846a50bf-fd54-4dd8-b014-534a344e1f55}, !- Handle
  Node 142,                               !- Name
  {75d1b350-e54e-422b-aac1-9f290f99667a}, !- Inlet Port
  {1c684f1b-fc7a-42b8-a76b-2f177399d618}; !- Outlet Port

OS:Connection,
  {75d1b350-e54e-422b-aac1-9f290f99667a}, !- Handle
  {520bd204-e162-4791-b52b-d13e577845dd}, !- Name
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Source Object
  5,                                      !- Outlet Port
  {846a50bf-fd54-4dd8-b014-534a344e1f55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6773a373-2387-4e2a-8765-a336583ee8b9}, !- Handle
  Node 114,                               !- Name
  {96c6d3f1-a249-4c09-9837-127e2c72162c}, !- Inlet Port
  {c2c1fce4-b19b-4407-9d3f-6e307c079135}; !- Outlet Port

OS:Connection,
  {1c684f1b-fc7a-42b8-a76b-2f177399d618}, !- Handle
  {ee4b3981-4d4f-4dce-b6b3-9ed8c263700f}, !- Name
  {846a50bf-fd54-4dd8-b014-534a344e1f55}, !- Source Object
  3,                                      !- Outlet Port
  {6621f6fe-bd61-4466-8ff1-def9ccc528ad}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {96c6d3f1-a249-4c09-9837-127e2c72162c}, !- Handle
  {60593b17-3d76-450a-8e19-f7421fe22427}, !- Name
  {6621f6fe-bd61-4466-8ff1-def9ccc528ad}, !- Source Object
  11,                                     !- Outlet Port
  {6773a373-2387-4e2a-8765-a336583ee8b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c1fce4-b19b-4407-9d3f-6e307c079135}, !- Handle
  {caaf7720-4e42-437f-93a6-c70a334e980c}, !- Name
  {6773a373-2387-4e2a-8765-a336583ee8b9}, !- Source Object
  3,                                      !- Outlet Port
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8cbe8935-cdfe-4c9f-ac0f-8c1e33cdf700}, !- Handle
  Controller Water Coil 3,                !- Name
  {6621f6fe-bd61-4466-8ff1-def9ccc528ad}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {5319a2fc-603d-41db-9fd9-8681a8cab6b5}, !- Sensor Node Name
  {846a50bf-fd54-4dd8-b014-534a344e1f55}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a0d6d98c-9505-4dbb-8f19-f6cc53f89ba4}, !- Handle
  Node 106,                               !- Name
  {b56550bb-bf50-43d4-b5f6-de86b55f160b}, !- Inlet Port
  {a93f891c-03c1-489c-b1ae-78e10de75fb2}; !- Outlet Port

OS:Connection,
  {73e3716e-2837-4246-843d-5c70ce92245d}, !- Handle
  {97a79fe2-49ac-448e-9143-bb3b0fb88b08}, !- Name
  {2e584c73-b168-4638-bfac-0821097af597}, !- Source Object
  3,                                      !- Outlet Port
  {14ad69ee-d569-4c09-afb3-8b9674b6294d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b56550bb-bf50-43d4-b5f6-de86b55f160b}, !- Handle
  {372a863d-551f-4ebe-9a5f-78fa64f6d49c}, !- Name
  {1bae1e08-b41a-47ed-85ae-7c44c2bcacdb}, !- Source Object
  12,                                     !- Outlet Port
  {a0d6d98c-9505-4dbb-8f19-f6cc53f89ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93f891c-03c1-489c-b1ae-78e10de75fb2}, !- Handle
  {e73046d1-6cca-4760-9977-71c16c61360f}, !- Name
  {a0d6d98c-9505-4dbb-8f19-f6cc53f89ba4}, !- Source Object
  3,                                      !- Outlet Port
  {c46ac4d1-a8dd-4e25-8aa3-91d5cee1af12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {49e4a701-79ae-4980-9107-b3c070ef5f3f}, !- Handle
  Node 107,                               !- Name
  {92777809-a424-4fdf-a10d-4cf85a9a5c47}, !- Inlet Port
  {fee60b01-f2d0-40a1-b2c2-d87ff82b6226}; !- Outlet Port

OS:Connection,
  {92777809-a424-4fdf-a10d-4cf85a9a5c47}, !- Handle
  {c45b1f57-376c-4397-b9de-b51b7549604e}, !- Name
  {efbfb342-b09f-4363-8779-5c79acb5fc8d}, !- Source Object
  3,                                      !- Outlet Port
  {49e4a701-79ae-4980-9107-b3c070ef5f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee60b01-f2d0-40a1-b2c2-d87ff82b6226}, !- Handle
  {690bdffb-6211-403a-a072-61771d3f06fe}, !- Name
  {49e4a701-79ae-4980-9107-b3c070ef5f3f}, !- Source Object
  3,                                      !- Outlet Port
  {2189004a-e822-409c-8b7f-e52983d16137}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4afa7845-c403-4355-bd38-af7fc779fafd}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 9, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {9530b798-166a-41c4-8193-9aff5a3509d9}, !- Supply Air Inlet Node Name
  {bf6e85d2-f2c4-4cc0-9108-1ec56a27804c}, !- Secondary Air Inlet Node Name
  {6e0f4b6a-8cf6-4f12-a825-50600b79989a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {10064506-4324-473a-943b-21ef251d2728}, !- Fan Name
  {9b86636c-12ff-491e-b5de-bc720484043b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {9b86636c-12ff-491e-b5de-bc720484043b}, !- Handle
  Heat Coil Office PR 35a,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {10064506-4324-473a-943b-21ef251d2728}, !- Handle
  Zn Fan Office PR 35a,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ea9f9010-155c-4270-aec7-b69f1fc70d92}, !- Handle
  Node 108,                               !- Name
  {6e0f4b6a-8cf6-4f12-a825-50600b79989a}, !- Inlet Port
  {96ea3642-7a36-47c4-a625-42028ea43d34}; !- Outlet Port

OS:Node,
  {83f0e98e-3a7c-4198-aedc-983508c9c063}, !- Handle
  Node 109,                               !- Name
  {4aabc8d2-540d-40c7-8a9d-88b2bb467498}, !- Inlet Port
  {4482b1d4-ba1a-4ed7-b763-a277280077bc}; !- Outlet Port

OS:Connection,
  {96ea3642-7a36-47c4-a625-42028ea43d34}, !- Handle
  {bb6b1820-4f42-473d-a860-f4c2a910ff54}, !- Name
  {ea9f9010-155c-4270-aec7-b69f1fc70d92}, !- Source Object
  3,                                      !- Outlet Port
  {954f9623-62b6-4e8a-af00-b1f95500c24c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aabc8d2-540d-40c7-8a9d-88b2bb467498}, !- Handle
  {b8ee96aa-2675-4d09-831f-6fa54bfc1010}, !- Name
  {a77db5ff-6ab6-401b-a2d1-e8717622aa5c}, !- Source Object
  12,                                     !- Outlet Port
  {83f0e98e-3a7c-4198-aedc-983508c9c063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4482b1d4-ba1a-4ed7-b763-a277280077bc}, !- Handle
  {4123936e-a87b-4033-aa1a-9a31c002176d}, !- Name
  {83f0e98e-3a7c-4198-aedc-983508c9c063}, !- Source Object
  3,                                      !- Outlet Port
  {c46ac4d1-a8dd-4e25-8aa3-91d5cee1af12}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {60458ee4-6a6f-4d09-9926-71465e251f0e}, !- Handle
  Node 110,                               !- Name
  {6a430540-44b7-430e-8fbd-89e28b144802}, !- Inlet Port
  {9530b798-166a-41c4-8193-9aff5a3509d9}; !- Outlet Port

OS:Connection,
  {6a430540-44b7-430e-8fbd-89e28b144802}, !- Handle
  {c3766ac7-69c7-474a-b364-62892487bd53}, !- Name
  {1b049601-cc56-49ea-b64a-e49851fa180c}, !- Source Object
  4,                                      !- Outlet Port
  {60458ee4-6a6f-4d09-9926-71465e251f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9530b798-166a-41c4-8193-9aff5a3509d9}, !- Handle
  {f41c5e64-0c06-4616-84e3-a12074c910a4}, !- Name
  {60458ee4-6a6f-4d09-9926-71465e251f0e}, !- Source Object
  3,                                      !- Outlet Port
  {4afa7845-c403-4355-bd38-af7fc779fafd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6e0f4b6a-8cf6-4f12-a825-50600b79989a}, !- Handle
  {eb83edee-0435-4eb9-a2d9-e0ebb66f365f}, !- Name
  {4afa7845-c403-4355-bd38-af7fc779fafd}, !- Source Object
  9,                                      !- Outlet Port
  {ea9f9010-155c-4270-aec7-b69f1fc70d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {374b7dbb-e1ec-491a-8354-f5b66681310c}, !- Handle
  Node 111,                               !- Name
  {a1f55cc9-382e-42c7-b91f-e93c9f105458}, !- Inlet Port
  {bf6e85d2-f2c4-4cc0-9108-1ec56a27804c}; !- Outlet Port

OS:Connection,
  {a1f55cc9-382e-42c7-b91f-e93c9f105458}, !- Handle
  {122ec453-2c09-4f20-9f2d-ec03dc1e2a8e}, !- Name
  {35b2df3c-b3cf-4bae-b020-63ea07fdf7b4}, !- Source Object
  3,                                      !- Outlet Port
  {374b7dbb-e1ec-491a-8354-f5b66681310c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6e85d2-f2c4-4cc0-9108-1ec56a27804c}, !- Handle
  {029655ef-f493-43c3-b306-4b0885e91731}, !- Name
  {374b7dbb-e1ec-491a-8354-f5b66681310c}, !- Source Object
  3,                                      !- Outlet Port
  {4afa7845-c403-4355-bd38-af7fc779fafd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {56200e6c-e04b-48a7-8416-75a035aa13cf}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 10, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3706da2d-1f24-4fd4-9684-1791b2989ffc}, !- Supply Air Inlet Node Name
  {ee3ff062-0590-49d1-a302-43add6058412}, !- Secondary Air Inlet Node Name
  {dc40a73e-123b-4927-9840-6fb03cb9af36}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {94992efb-6830-44cb-9faf-c6df062eca99}, !- Fan Name
  {a25bcad4-53dd-49bf-b14d-0bf58012b746}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {a25bcad4-53dd-49bf-b14d-0bf58012b746}, !- Handle
  Heat Coil Office PR 35b,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {94992efb-6830-44cb-9faf-c6df062eca99}, !- Handle
  Zn Fan Office PR 35b,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {a38158cb-e6d7-482a-9379-334db34ee033}, !- Handle
  Node 112,                               !- Name
  {dc40a73e-123b-4927-9840-6fb03cb9af36}, !- Inlet Port
  {bcacdc1b-a09f-4a68-99d4-7e902448a047}; !- Outlet Port

OS:Node,
  {b210039f-bbc1-4ede-91fd-cac449d992d2}, !- Handle
  Node 113,                               !- Name
  {f7d63f1c-65f8-4071-ab88-f14c68a79be2}, !- Inlet Port
  {953ef792-3a42-4593-a36a-bb3aac400c8f}; !- Outlet Port

OS:Connection,
  {bcacdc1b-a09f-4a68-99d4-7e902448a047}, !- Handle
  {3758fa0c-6c51-4152-809b-25a91e16e5e0}, !- Name
  {a38158cb-e6d7-482a-9379-334db34ee033}, !- Source Object
  3,                                      !- Outlet Port
  {0ea209f9-bf2b-463a-a8a3-d68df71d151f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f7d63f1c-65f8-4071-ab88-f14c68a79be2}, !- Handle
  {035e35ec-e3cb-43f4-b9f4-4ecaad034d28}, !- Name
  {611d4067-97a5-49b0-a39e-a4466acf85d2}, !- Source Object
  12,                                     !- Outlet Port
  {b210039f-bbc1-4ede-91fd-cac449d992d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {953ef792-3a42-4593-a36a-bb3aac400c8f}, !- Handle
  {94b4e8d1-7dbf-491a-a0e9-de7789defea2}, !- Name
  {b210039f-bbc1-4ede-91fd-cac449d992d2}, !- Source Object
  3,                                      !- Outlet Port
  {c46ac4d1-a8dd-4e25-8aa3-91d5cee1af12}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c5103d07-e41e-4925-9702-5fb95924780c}, !- Handle
  Node 115,                               !- Name
  {80b9534d-12c5-44f2-9c80-73102c801ad8}, !- Inlet Port
  {3706da2d-1f24-4fd4-9684-1791b2989ffc}; !- Outlet Port

OS:Connection,
  {80b9534d-12c5-44f2-9c80-73102c801ad8}, !- Handle
  {18c714d2-9581-471f-a5ed-a05a89b56d84}, !- Name
  {1b049601-cc56-49ea-b64a-e49851fa180c}, !- Source Object
  5,                                      !- Outlet Port
  {c5103d07-e41e-4925-9702-5fb95924780c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3706da2d-1f24-4fd4-9684-1791b2989ffc}, !- Handle
  {a0c60e59-1bd5-41b2-85cc-7185dc35955d}, !- Name
  {c5103d07-e41e-4925-9702-5fb95924780c}, !- Source Object
  3,                                      !- Outlet Port
  {56200e6c-e04b-48a7-8416-75a035aa13cf}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {dc40a73e-123b-4927-9840-6fb03cb9af36}, !- Handle
  {cca0ac6a-5d65-45c9-bed4-a5c117597de2}, !- Name
  {56200e6c-e04b-48a7-8416-75a035aa13cf}, !- Source Object
  9,                                      !- Outlet Port
  {a38158cb-e6d7-482a-9379-334db34ee033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d86f1d9-4685-4920-96d7-adf37f003d29}, !- Handle
  Node 116,                               !- Name
  {c025d436-34a8-4cdd-8a14-8a19c5ecd0ab}, !- Inlet Port
  {ee3ff062-0590-49d1-a302-43add6058412}; !- Outlet Port

OS:Connection,
  {c025d436-34a8-4cdd-8a14-8a19c5ecd0ab}, !- Handle
  {92eeef09-e61f-43d2-b187-d87ee8dfd207}, !- Name
  {cd52e910-3cd0-40f1-87cf-d8ea181e5c1d}, !- Source Object
  3,                                      !- Outlet Port
  {6d86f1d9-4685-4920-96d7-adf37f003d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3ff062-0590-49d1-a302-43add6058412}, !- Handle
  {0e0a9f47-e4f1-429d-83ae-839bf8c40fe3}, !- Name
  {6d86f1d9-4685-4920-96d7-adf37f003d29}, !- Source Object
  3,                                      !- Outlet Port
  {56200e6c-e04b-48a7-8416-75a035aa13cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3d54fde0-03ca-4bb1-aa36-e30f7f644ed6}, !- Handle
  Node 117,                               !- Name
  {c1f3db51-f8b6-47ae-bf1f-c5cf706ae530}, !- Inlet Port
  {e9ea6afd-b3d6-4742-9c58-9c3a44828948}; !- Outlet Port

OS:Connection,
  {5bb00258-a16e-4441-95f8-68c3e7569c9b}, !- Handle
  {85159473-fdad-47c1-aa95-891524f64105}, !- Name
  {6a72d21f-3fb8-4d7f-bc81-11a0ff6d7b3d}, !- Source Object
  3,                                      !- Outlet Port
  {c7d39e01-7b3e-4aaf-b0d7-33af684c13aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f3db51-f8b6-47ae-bf1f-c5cf706ae530}, !- Handle
  {9a80d87e-ed44-4254-aa71-baaf7239e2e4}, !- Name
  {49ca3642-4f27-48a6-b724-54d83b94b87b}, !- Source Object
  12,                                     !- Outlet Port
  {3d54fde0-03ca-4bb1-aa36-e30f7f644ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ea6afd-b3d6-4742-9c58-9c3a44828948}, !- Handle
  {a2f24934-0fab-488b-b671-5cfc8942f536}, !- Name
  {3d54fde0-03ca-4bb1-aa36-e30f7f644ed6}, !- Source Object
  3,                                      !- Outlet Port
  {4f424680-f23d-47bb-8886-5421dbff7219}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c841c1a-a53d-4001-bc2e-cbe048a83a3d}, !- Handle
  Node 129,                               !- Name
  {b2f3e7ee-10ce-4e7a-ace8-d898eeb3ed21}, !- Inlet Port
  {2c4855fc-ef2e-4c89-aeab-44eae3860a27}; !- Outlet Port

OS:Connection,
  {b2f3e7ee-10ce-4e7a-ace8-d898eeb3ed21}, !- Handle
  {24b33e5b-82c4-49bb-9b8a-1078a5ea37bc}, !- Name
  {131411e9-c51e-4efe-9e3c-02cda85162ee}, !- Source Object
  3,                                      !- Outlet Port
  {0c841c1a-a53d-4001-bc2e-cbe048a83a3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c4855fc-ef2e-4c89-aeab-44eae3860a27}, !- Handle
  {463713f4-90a5-48f7-b339-b447a9805ed9}, !- Name
  {0c841c1a-a53d-4001-bc2e-cbe048a83a3d}, !- Source Object
  3,                                      !- Outlet Port
  {1cb2acd8-7bb4-4887-96ff-398c52e5c174}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {8bb2fc65-6789-4dc8-b770-37a7f249a746}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 11, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {504631a5-0976-4a6c-9bf9-98e61c72e670}, !- Supply Air Inlet Node Name
  {3aeb6263-fd86-40e5-ac75-93a622edd171}, !- Secondary Air Inlet Node Name
  {3ecbbf54-ea9c-4ac0-9326-bec245f8bc5c}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {4ff08471-7658-4151-adda-7bf4cbc5e9a2}, !- Fan Name
  {d0f33ba0-d89e-4fbe-aee2-dd1316c0d06a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {d0f33ba0-d89e-4fbe-aee2-dd1316c0d06a}, !- Handle
  Heat Coil Office PR 35c,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {4ff08471-7658-4151-adda-7bf4cbc5e9a2}, !- Handle
  Zn Fan Office PR 35c,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {55622e7d-dbc3-49ee-aecf-9feb24d63dbd}, !- Handle
  Node 130,                               !- Name
  {3ecbbf54-ea9c-4ac0-9326-bec245f8bc5c}, !- Inlet Port
  {9806cd5e-b9c5-46f1-b047-32198ebb47b1}; !- Outlet Port

OS:Node,
  {befeeb8b-6c50-4579-8a3d-c4e38b9574a6}, !- Handle
  Node 131,                               !- Name
  {24f26214-1dca-4ac8-83cf-64dcb4699517}, !- Inlet Port
  {e7afd765-3e6a-418e-94ee-5f4d6902c261}; !- Outlet Port

OS:Connection,
  {9806cd5e-b9c5-46f1-b047-32198ebb47b1}, !- Handle
  {f1f406fb-2934-4939-966e-e3958bbad42e}, !- Name
  {55622e7d-dbc3-49ee-aecf-9feb24d63dbd}, !- Source Object
  3,                                      !- Outlet Port
  {8ed117ce-90b4-4f6f-a3e6-11972bf11e45}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {24f26214-1dca-4ac8-83cf-64dcb4699517}, !- Handle
  {966fad9e-3ebd-4ca5-b589-d907f21bfd27}, !- Name
  {48516cfb-081d-42bf-a7cf-7f88042a7a5d}, !- Source Object
  12,                                     !- Outlet Port
  {befeeb8b-6c50-4579-8a3d-c4e38b9574a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7afd765-3e6a-418e-94ee-5f4d6902c261}, !- Handle
  {423dcab1-247a-489e-beb1-a830506999d0}, !- Name
  {befeeb8b-6c50-4579-8a3d-c4e38b9574a6}, !- Source Object
  3,                                      !- Outlet Port
  {4f424680-f23d-47bb-8886-5421dbff7219}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c4c5985e-09a0-40f0-8056-a4a6b12b6eb8}, !- Handle
  Node 132,                               !- Name
  {07fdc3a3-41c9-441c-87ce-c44a6745fffc}, !- Inlet Port
  {504631a5-0976-4a6c-9bf9-98e61c72e670}; !- Outlet Port

OS:Connection,
  {07fdc3a3-41c9-441c-87ce-c44a6745fffc}, !- Handle
  {2888b00c-c4f6-49ee-8ebb-6151bfb861c4}, !- Name
  {a71b25e3-e2bc-4911-82f9-1bb673f3ce45}, !- Source Object
  4,                                      !- Outlet Port
  {c4c5985e-09a0-40f0-8056-a4a6b12b6eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {504631a5-0976-4a6c-9bf9-98e61c72e670}, !- Handle
  {177a2631-22df-44fb-8951-520a5047a905}, !- Name
  {c4c5985e-09a0-40f0-8056-a4a6b12b6eb8}, !- Source Object
  3,                                      !- Outlet Port
  {8bb2fc65-6789-4dc8-b770-37a7f249a746}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {3ecbbf54-ea9c-4ac0-9326-bec245f8bc5c}, !- Handle
  {3f722669-3edf-4459-a3a2-e275d075b566}, !- Name
  {8bb2fc65-6789-4dc8-b770-37a7f249a746}, !- Source Object
  9,                                      !- Outlet Port
  {55622e7d-dbc3-49ee-aecf-9feb24d63dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23798145-1ffe-4ed3-ad8c-b303e7d84b85}, !- Handle
  Node 133,                               !- Name
  {8e45cf08-9c5d-457e-b77d-97cddafd89cf}, !- Inlet Port
  {3aeb6263-fd86-40e5-ac75-93a622edd171}; !- Outlet Port

OS:Connection,
  {8e45cf08-9c5d-457e-b77d-97cddafd89cf}, !- Handle
  {a1cbdc22-fafd-4100-94ba-1817c197ee32}, !- Name
  {60b99759-19a9-4680-90c8-a4101b266805}, !- Source Object
  3,                                      !- Outlet Port
  {23798145-1ffe-4ed3-ad8c-b303e7d84b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aeb6263-fd86-40e5-ac75-93a622edd171}, !- Handle
  {b3e1a6d8-679e-46b1-8601-330876d85857}, !- Name
  {23798145-1ffe-4ed3-ad8c-b303e7d84b85}, !- Source Object
  3,                                      !- Outlet Port
  {8bb2fc65-6789-4dc8-b770-37a7f249a746}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {a841e3cd-1a54-41bd-b4be-697e7b5c7480}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 12, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {77efabe3-8af2-4169-8438-9b5814e1906a}, !- Supply Air Inlet Node Name
  {ec56cbf7-46aa-4817-9483-b84e220af743}, !- Secondary Air Inlet Node Name
  {bf788970-a891-40ab-932c-a61acc475755}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {fc1701f8-8e0a-4656-90c5-b4605e92037c}, !- Fan Name
  {031c16c1-38a0-43aa-8680-3a3bcade185e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {031c16c1-38a0-43aa-8680-3a3bcade185e}, !- Handle
  Heat Coil Office PR 35d 1,              !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {fc1701f8-8e0a-4656-90c5-b4605e92037c}, !- Handle
  Zn Fan Office PR 35d 1,                 !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {31911d56-e290-436b-b10d-15c68c6c3396}, !- Handle
  Node 134,                               !- Name
  {bf788970-a891-40ab-932c-a61acc475755}, !- Inlet Port
  {a2dbd456-a1c8-4eba-873f-f01f3b8bf929}; !- Outlet Port

OS:Node,
  {873bbf74-290a-457e-9c52-e8d2a0c68341}, !- Handle
  Node 135,                               !- Name
  {a44ec0eb-a618-43ba-88cb-398fd7e748be}, !- Inlet Port
  {d040bc71-aea7-4840-8f10-d7852ea955bf}; !- Outlet Port

OS:Connection,
  {a2dbd456-a1c8-4eba-873f-f01f3b8bf929}, !- Handle
  {c6066b8a-846c-41e7-964d-3f0c6fd85f83}, !- Name
  {31911d56-e290-436b-b10d-15c68c6c3396}, !- Source Object
  3,                                      !- Outlet Port
  {bb1a7955-8695-4b1b-9747-3da99d6c52c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a44ec0eb-a618-43ba-88cb-398fd7e748be}, !- Handle
  {8f83607f-d458-4d8e-a213-28496f2aba21}, !- Name
  {b08f2cb0-2b83-470a-9c4a-33157ed3396b}, !- Source Object
  12,                                     !- Outlet Port
  {873bbf74-290a-457e-9c52-e8d2a0c68341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d040bc71-aea7-4840-8f10-d7852ea955bf}, !- Handle
  {f048ee8a-3f83-49e5-a1a6-ca75f7303929}, !- Name
  {873bbf74-290a-457e-9c52-e8d2a0c68341}, !- Source Object
  3,                                      !- Outlet Port
  {4f424680-f23d-47bb-8886-5421dbff7219}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {382d6517-451e-49b1-805c-caf7c53f8ff3}, !- Handle
  Node 136,                               !- Name
  {f7930570-244f-4a2e-87f3-95ebc5acda7e}, !- Inlet Port
  {77efabe3-8af2-4169-8438-9b5814e1906a}; !- Outlet Port

OS:Connection,
  {f7930570-244f-4a2e-87f3-95ebc5acda7e}, !- Handle
  {0c26c6b7-b16c-47b1-83c5-1d60e1fe34c5}, !- Name
  {a71b25e3-e2bc-4911-82f9-1bb673f3ce45}, !- Source Object
  5,                                      !- Outlet Port
  {382d6517-451e-49b1-805c-caf7c53f8ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77efabe3-8af2-4169-8438-9b5814e1906a}, !- Handle
  {dcfaa218-e95d-4534-98b5-0ab488f4f3a0}, !- Name
  {382d6517-451e-49b1-805c-caf7c53f8ff3}, !- Source Object
  3,                                      !- Outlet Port
  {a841e3cd-1a54-41bd-b4be-697e7b5c7480}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {bf788970-a891-40ab-932c-a61acc475755}, !- Handle
  {de020924-f2fc-44f2-964f-e17193c6f2d2}, !- Name
  {a841e3cd-1a54-41bd-b4be-697e7b5c7480}, !- Source Object
  9,                                      !- Outlet Port
  {31911d56-e290-436b-b10d-15c68c6c3396}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75a49855-2993-4e6e-a3ce-52329267fdfb}, !- Handle
  Node 138,                               !- Name
  {39ef656b-1ea2-415d-a5b8-dddd05a2987d}, !- Inlet Port
  {ec56cbf7-46aa-4817-9483-b84e220af743}; !- Outlet Port

OS:Connection,
  {39ef656b-1ea2-415d-a5b8-dddd05a2987d}, !- Handle
  {73b355dc-5aa8-46f2-ada1-fb9ef30fc5e2}, !- Name
  {065dc84c-e9ac-4918-a73f-d1a0cb9fd164}, !- Source Object
  3,                                      !- Outlet Port
  {75a49855-2993-4e6e-a3ce-52329267fdfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec56cbf7-46aa-4817-9483-b84e220af743}, !- Handle
  {42bd4569-c2da-4fb1-a42d-98df2db01115}, !- Name
  {75a49855-2993-4e6e-a3ce-52329267fdfb}, !- Source Object
  3,                                      !- Outlet Port
  {a841e3cd-1a54-41bd-b4be-697e7b5c7480}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Constant,
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, !- Handle
  Always On Discrete 1,                   !- Name
  {4948b75e-2b9a-4825-a948-cab8274b8473}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ThermostatSetpoint:DualSetpoint,
  {9bced91a-0d06-4f51-aeee-b850d1591863}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97b1c9cb-3f9b-4bc6-80e1-60ed9e91c45a}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93005b33-5810-4008-a726-309a2ba90f7e}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a46bdc4-9ef0-4a8c-b52f-9998b06828a8}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7dcf56d0-4c13-40e4-a05d-6d91c18537db}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {749d0bc7-cd71-46b1-be73-b3acd333d4e3}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5501be96-7ed0-432c-87b0-11b3e9abc202}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb636c8-30f5-4625-b7b1-fb431d03de89}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a437f4e3-bcb3-4c2d-a0ab-d5845bc02787}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61e671f1-7ee6-4ee2-af4e-fc6d3cbce3e9}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8c7ba4e-bdbf-4e23-a352-dbb3a66b5a27}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53050f52-d7ac-4d31-aa52-ab2955eeda38}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {002b0d83-541c-44a2-b167-1b8efeaced5e}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc497e4e-2e5d-4be1-86d8-c82eeb3b1225}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75754894-b7e5-402b-af27-83cc42a0044d}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {beb24449-a415-4e7f-bb9e-167ae6e9696d}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {71b5dbd5-947e-49ab-8aef-85b52f48aabe}, !- Heating Setpoint Temperature Schedule Name
  {f5c290fb-4432-480a-bf1d-68787b8d81cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ad92ee5-fdfb-486c-a721-a15a006763ad}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {71b5dbd5-947e-49ab-8aef-85b52f48aabe}, !- Heating Setpoint Temperature Schedule Name
  {f5c290fb-4432-480a-bf1d-68787b8d81cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d70efb8-23a1-4f05-aa59-b9118feead75}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce11d04d-b011-4155-95c0-3ed4f8d352b2}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {5869e76e-bddd-4d42-b04f-4aee6b22450a}; !- Cooling Setpoint Temperature Schedule Name

OS:Connection,
  {dbbf1ba6-b1a8-4408-a54b-3d941fc71c35}, !- Handle
  {288688b9-403d-4195-9738-ba23c17fd87e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cfce74c0-6ab0-4260-801f-2f96e24e7be3}, !- Handle
  {17f32a79-298a-4d4b-a37f-4a9107753b38}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9e59148a-a75d-429f-a3bd-237c1dd0b3d3}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 15, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a0c47cca-038f-4c0b-bd82-12abe1c2319a}, !- Supply Air Inlet Node Name
  {44ffe2ef-2b95-428e-bb37-e492f695363e}, !- Secondary Air Inlet Node Name
  {2d1c9254-caa3-45ab-9809-54780e06fafe}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {bffa9eb9-ec7c-4af5-a6ca-9894b878600b}, !- Fan Name
  {9d1e1267-a233-45c4-a501-063bfd467efb}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {9d1e1267-a233-45c4-a501-063bfd467efb}, !- Handle
  Heat Coil Elev Lobby 35,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {bffa9eb9-ec7c-4af5-a6ca-9894b878600b}, !- Handle
  Zn Fan Elev Lobby 35,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {7ca67a37-48ab-4926-a835-e0b30d90af00}, !- Handle
  Node 182,                               !- Name
  {2d1c9254-caa3-45ab-9809-54780e06fafe}, !- Inlet Port
  {81355a31-75ed-4a17-896a-3d43474f7467}; !- Outlet Port

OS:Node,
  {f8c20a75-43e1-4f00-b790-7a491ed53d2d}, !- Handle
  Node 183,                               !- Name
  {d95a1c05-80c5-4221-85b3-5d60692f1d66}, !- Inlet Port
  {a1dcf9b1-80d1-4de9-93cf-0ac95e910acf}; !- Outlet Port

OS:Connection,
  {81355a31-75ed-4a17-896a-3d43474f7467}, !- Handle
  {a1dcff48-3fe7-4130-8047-ef6be60b525c}, !- Name
  {7ca67a37-48ab-4926-a835-e0b30d90af00}, !- Source Object
  3,                                      !- Outlet Port
  {fa0b8ef6-dcaa-434f-86f4-c68564d23d72}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d95a1c05-80c5-4221-85b3-5d60692f1d66}, !- Handle
  {19e5174f-1a07-45f0-ad8e-24dadd5f5498}, !- Name
  {a5885654-c89f-40fd-857d-5640690bb7dd}, !- Source Object
  12,                                     !- Outlet Port
  {f8c20a75-43e1-4f00-b790-7a491ed53d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2322af0-d13c-47bb-8e48-d27c1f82b0dd}, !- Handle
  Node 184,                               !- Name
  {e81727c6-06a0-430b-9e44-0e26934bc142}, !- Inlet Port
  {a0c47cca-038f-4c0b-bd82-12abe1c2319a}; !- Outlet Port

OS:Connection,
  {a0c47cca-038f-4c0b-bd82-12abe1c2319a}, !- Handle
  {0989acd8-f8e6-4798-b54c-2249c8edaaf4}, !- Name
  {c2322af0-d13c-47bb-8e48-d27c1f82b0dd}, !- Source Object
  3,                                      !- Outlet Port
  {9e59148a-a75d-429f-a3bd-237c1dd0b3d3}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {2d1c9254-caa3-45ab-9809-54780e06fafe}, !- Handle
  {424a3d2a-83ef-459b-be97-f12d18b929be}, !- Name
  {9e59148a-a75d-429f-a3bd-237c1dd0b3d3}, !- Source Object
  9,                                      !- Outlet Port
  {7ca67a37-48ab-4926-a835-e0b30d90af00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c433f576-ebdc-439a-b5c3-079938086b91}, !- Handle
  Node 185,                               !- Name
  {5667740d-6d24-44fa-9304-0e8542fd7c73}, !- Inlet Port
  {44ffe2ef-2b95-428e-bb37-e492f695363e}; !- Outlet Port

OS:Connection,
  {5667740d-6d24-44fa-9304-0e8542fd7c73}, !- Handle
  {e97651b8-5c68-4f17-af76-167a0a840af1}, !- Name
  {63dafd60-9d22-4476-997d-99096538fb38}, !- Source Object
  3,                                      !- Outlet Port
  {c433f576-ebdc-439a-b5c3-079938086b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ffe2ef-2b95-428e-bb37-e492f695363e}, !- Handle
  {8bb6b424-d363-4753-998d-d62a7e777938}, !- Name
  {c433f576-ebdc-439a-b5c3-079938086b91}, !- Source Object
  3,                                      !- Outlet Port
  {9e59148a-a75d-429f-a3bd-237c1dd0b3d3}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {54999012-8f7d-4572-a98c-9859e2a4306a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 16, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {a2c3fa93-7c66-4c57-975a-dbd91058e134}, !- Supply Air Inlet Node Name
  {e5584e6c-1d85-45fc-b58f-28f0c292e814}, !- Secondary Air Inlet Node Name
  {b7487bb4-5647-4a3c-8152-2f9b4ad09652}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {b23ea9ff-9d18-43fb-b472-4c59cab3cb3c}, !- Fan Name
  {20176aba-2ab2-4b78-9ad2-358752525c22}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {20176aba-2ab2-4b78-9ad2-358752525c22}, !- Handle
  Heat Coil Elev Lobby 14,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {b23ea9ff-9d18-43fb-b472-4c59cab3cb3c}, !- Handle
  Zn Fan Elev Lobby 14,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {ebe19d02-5a81-4447-98e9-9d0335fe031f}, !- Handle
  Node 186,                               !- Name
  {b7487bb4-5647-4a3c-8152-2f9b4ad09652}, !- Inlet Port
  {121b5814-2caf-4672-8555-983e113038ae}; !- Outlet Port

OS:Node,
  {7b8b4428-b319-414a-b107-ea6aa72aabd9}, !- Handle
  Node 187,                               !- Name
  {8911bd72-531e-486e-94ef-d95b931dbc14}, !- Inlet Port
  {3d9e3ead-ade9-4cd3-ba9d-8c5c6fca1e37}; !- Outlet Port

OS:Connection,
  {121b5814-2caf-4672-8555-983e113038ae}, !- Handle
  {698d71d8-b541-4f1c-b59e-9f31e74dcd05}, !- Name
  {ebe19d02-5a81-4447-98e9-9d0335fe031f}, !- Source Object
  3,                                      !- Outlet Port
  {ce9696c6-b5a1-4a92-bca3-222b75b6ce7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8911bd72-531e-486e-94ef-d95b931dbc14}, !- Handle
  {6225164a-f2ad-40dd-8a62-b8da8cdc0b23}, !- Name
  {921b07e0-196c-4415-96b1-2e3ae4c1849b}, !- Source Object
  12,                                     !- Outlet Port
  {7b8b4428-b319-414a-b107-ea6aa72aabd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8a4c751c-abeb-4a4f-a0e2-ec0e5414369c}, !- Handle
  Node 188,                               !- Name
  {a0703f92-2fab-49fb-8f9d-1002e160367e}, !- Inlet Port
  {a2c3fa93-7c66-4c57-975a-dbd91058e134}; !- Outlet Port

OS:Connection,
  {a2c3fa93-7c66-4c57-975a-dbd91058e134}, !- Handle
  {83281093-431b-4dcd-ac4e-0f8b3d688b54}, !- Name
  {8a4c751c-abeb-4a4f-a0e2-ec0e5414369c}, !- Source Object
  3,                                      !- Outlet Port
  {54999012-8f7d-4572-a98c-9859e2a4306a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {b7487bb4-5647-4a3c-8152-2f9b4ad09652}, !- Handle
  {5fdc8501-60d3-4dc0-a4cd-74e53c2df102}, !- Name
  {54999012-8f7d-4572-a98c-9859e2a4306a}, !- Source Object
  9,                                      !- Outlet Port
  {ebe19d02-5a81-4447-98e9-9d0335fe031f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd6a073b-582f-45a3-bb18-765dc4fe7be0}, !- Handle
  Node 189,                               !- Name
  {58ebc686-1276-446e-9a14-f6a54fbe0a0f}, !- Inlet Port
  {e5584e6c-1d85-45fc-b58f-28f0c292e814}; !- Outlet Port

OS:Connection,
  {58ebc686-1276-446e-9a14-f6a54fbe0a0f}, !- Handle
  {36b4fe49-02e2-41d0-8c72-f271532a23a0}, !- Name
  {2563ba69-f733-46ac-bf67-df6801d92908}, !- Source Object
  3,                                      !- Outlet Port
  {cd6a073b-582f-45a3-bb18-765dc4fe7be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5584e6c-1d85-45fc-b58f-28f0c292e814}, !- Handle
  {247e6c41-cdc0-4409-a552-b6128621f093}, !- Name
  {cd6a073b-582f-45a3-bb18-765dc4fe7be0}, !- Source Object
  3,                                      !- Outlet Port
  {54999012-8f7d-4572-a98c-9859e2a4306a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {86e0ee89-5181-42b1-948a-f9831904ff11}, !- Handle
  CW Temp,                                !- Name
  {8c446c5a-305e-48ff-aba7-e89131a5a3c2}, !- Schedule Type Limits Name
  {377754b9-24f7-4e7b-8965-29a41b871134}, !- Default Day Schedule Name
  {efe3a0c0-b785-44aa-819e-0c90dc745cde}, !- Summer Design Day Schedule Name
  {92498760-72e0-4b50-be78-308377070494}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {377754b9-24f7-4e7b-8965-29a41b871134}, !- Handle
  Chilled_Water_Temperature_Default 5,    !- Name
  {8c446c5a-305e-48ff-aba7-e89131a5a3c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {efe3a0c0-b785-44aa-819e-0c90dc745cde}, !- Handle
  Chilled_Water_Temperature_Summer_Design_Day 5, !- Name
  {8c446c5a-305e-48ff-aba7-e89131a5a3c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Schedule:Day,
  {92498760-72e0-4b50-be78-308377070494}, !- Handle
  Chilled_Water_Temperature_Winter_Design_Day 5, !- Name
  {8c446c5a-305e-48ff-aba7-e89131a5a3c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:AirLoopHVAC,
  {85176eca-4af3-4640-a9bf-06889047a3e9}, !- Handle
  AHU Lobby1,                             !- Name
  ,                                       !- Controller List Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Availability Schedule
  {7dd895e2-fdb4-4341-b812-673f7f91b477}, !- Availability Manager
  Autosize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {797ed8c8-dcdd-4f62-867e-76518157fbef}, !- Supply Side Inlet Node Name
  {cd521e3a-2e51-4be5-9397-fa56c5844c41}, !- Demand Side Outlet Node Name
  {05b9073d-2a02-47b3-99c9-f081edf31990}, !- Demand Side Inlet Node A
  {0418ecbf-7443-4d60-a259-6fad2cc1f78d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {7dd895e2-fdb4-4341-b812-673f7f91b477}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {85156a81-df94-48ca-8d3b-83e299df651d}, !- Handle
  Node 190,                               !- Name
  {797ed8c8-dcdd-4f62-867e-76518157fbef}, !- Inlet Port
  {ab4e36be-dede-4499-98de-aad6575edcc2}; !- Outlet Port

OS:Node,
  {38520ac8-cd9b-49c6-8ab6-2d6a5cbd0d37}, !- Handle
  Node 191,                               !- Name
  {c755c069-fa2c-4a4d-8fc1-0c3c3cf70cc8}, !- Inlet Port
  {0418ecbf-7443-4d60-a259-6fad2cc1f78d}; !- Outlet Port

OS:Connection,
  {797ed8c8-dcdd-4f62-867e-76518157fbef}, !- Handle
  {ad832d6c-97cc-4661-bb6e-7f7e8e5b3760}, !- Name
  {85176eca-4af3-4640-a9bf-06889047a3e9}, !- Source Object
  7,                                      !- Outlet Port
  {85156a81-df94-48ca-8d3b-83e299df651d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0418ecbf-7443-4d60-a259-6fad2cc1f78d}, !- Handle
  {4834c5f6-3a2d-4c7f-a1c6-3e645f6555d7}, !- Name
  {38520ac8-cd9b-49c6-8ab6-2d6a5cbd0d37}, !- Source Object
  3,                                      !- Outlet Port
  {85176eca-4af3-4640-a9bf-06889047a3e9}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {4db6cd72-77ca-4801-9a25-9ce986333b4f}, !- Handle
  Node 192,                               !- Name
  {05b9073d-2a02-47b3-99c9-f081edf31990}, !- Inlet Port
  {bfc4c052-1e64-4628-90be-3295b7e45d8c}; !- Outlet Port

OS:Node,
  {e93c48d5-804d-4ea2-8a5b-0989c620c658}, !- Handle
  Node 193,                               !- Name
  {d59a2253-0057-4a99-b6a2-229847bf455a}, !- Inlet Port
  {cd521e3a-2e51-4be5-9397-fa56c5844c41}; !- Outlet Port

OS:Node,
  {ee7c4233-f32e-4ab9-bd1d-a4351d0a530e}, !- Handle
  Node 194,                               !- Name
  {45046bc2-10c1-4dda-ac44-e8fb4be4ffbe}, !- Inlet Port
  {c68fc250-bcd8-4ac8-8d0e-b41fd06cac98}; !- Outlet Port

OS:Connection,
  {05b9073d-2a02-47b3-99c9-f081edf31990}, !- Handle
  {f212eee6-2712-4499-8d44-58dbd4fad1c0}, !- Name
  {85176eca-4af3-4640-a9bf-06889047a3e9}, !- Source Object
  9,                                      !- Outlet Port
  {4db6cd72-77ca-4801-9a25-9ce986333b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd521e3a-2e51-4be5-9397-fa56c5844c41}, !- Handle
  {39cc3a6a-b7ce-44d8-aa64-47523c31aba4}, !- Name
  {e93c48d5-804d-4ea2-8a5b-0989c620c658}, !- Source Object
  3,                                      !- Outlet Port
  {85176eca-4af3-4640-a9bf-06889047a3e9}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba6d6ba5-5150-4ab1-9a20-fa4e38c45ac7}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {bfc4c052-1e64-4628-90be-3295b7e45d8c}, !- Inlet Node Name
  {2d512ac5-e889-465a-987e-cf50ae15106c}, !- Outlet Node Name 1
  {2c31e375-f154-40dd-a733-11f32078ee66}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {36f9a6ea-f5b3-4289-8b6e-fa2776e9912a}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {d59a2253-0057-4a99-b6a2-229847bf455a}, !- Outlet Node Name
  {954b3772-de0b-44a5-913f-8ef264cb971b}, !- Inlet Node Name 1
  {d886cddc-ea79-4021-af84-e9f901aee2b7}; !- Inlet Node Name 2

OS:Connection,
  {bfc4c052-1e64-4628-90be-3295b7e45d8c}, !- Handle
  {864e542c-6eee-482b-8866-80c6d38d1720}, !- Name
  {4db6cd72-77ca-4801-9a25-9ce986333b4f}, !- Source Object
  3,                                      !- Outlet Port
  {ba6d6ba5-5150-4ab1-9a20-fa4e38c45ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59a2253-0057-4a99-b6a2-229847bf455a}, !- Handle
  {642e0af9-7643-489f-bb77-6676cef6e160}, !- Name
  {36f9a6ea-f5b3-4289-8b6e-fa2776e9912a}, !- Source Object
  2,                                      !- Outlet Port
  {e93c48d5-804d-4ea2-8a5b-0989c620c658}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ca0d5db-ee74-4358-87fd-215124de075d}, !- Handle
  {85176eca-4af3-4640-a9bf-06889047a3e9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.7755795456,                           !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  10,                                     !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {62e14fa2-aaaf-4fa7-ab51-8291b356af16}, !- Handle
  Sys Fan AHU Lobby,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6045,                                 !- Fan Efficiency
  1566.7692439,                           !- Pressure Rise {Pa}
  8.4950539776,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.0013,                                 !- Fan Power Coefficient 1
  0.147,                                  !- Fan Power Coefficient 2
  0.9506,                                 !- Fan Power Coefficient 3
  -0.0998,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {39f7ecff-40a9-472c-8466-e16959911c57}, !- Air Inlet Node Name
  {c755c069-fa2c-4a4d-8fc1-0c3c3cf70cc8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {68897967-128f-47d7-aa65-706ff0aad835}, !- Handle
  Heat Coil AHU Lobby,                    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {af561739-9e49-499f-b841-4e9b0f5a32e0}, !- Air Inlet Node Name
  {475d1ca4-aca0-43d6-80a4-155d85e52ef0}, !- Air Outlet Node Name
  {a5cbf74b-1d97-4196-8127-2f966c55f0ce}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:Water,
  {7b6c89d5-fe6e-4ca3-a564-0e9481941497}, !- Handle
  Cool Coil AHU Lobby,                    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8d62f065-cedf-40da-9cee-fcc1afd016ac}, !- Water Inlet Node Name
  {d2e524a2-4b3a-445d-8a2b-ee17454cab4a}, !- Water Outlet Node Name
  {2aefa816-10b2-4991-964e-097776ee9cbc}, !- Air Inlet Node Name
  {1a1d0588-98b3-41f1-ae7a-6193f825042f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:ScheduleTypeLimits,
  {be93aab0-5cfa-4060-a9e6-e81137d86db4}, !- Handle
  Temperature 48,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Controller:OutdoorAir,
  {5367ba93-5bc4-4713-8955-1b376f7955bb}, !- Handle
  OA Controller AHU Lobby,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4499bddf-e416-4679-9712-93105de413ae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {61dadd1f-0a5c-4748-9845-dabe1ae112ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {61dadd1f-0a5c-4748-9845-dabe1ae112ff}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cd20cebd-9eaf-4877-950d-cffc37afed3e}, !- Handle
  OA AHU Lobby,                           !- Name
  {5367ba93-5bc4-4713-8955-1b376f7955bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b840afb-f195-494d-8452-db277cf3e9fb}, !- Mixed Air Node Name
  {4fa89d81-f781-458f-b46d-3106c6f56295}, !- Outdoor Air Stream Node Name
  {df35ae65-577b-4005-a4f3-2d2d20f004eb}, !- Relief Air Stream Node Name
  {ab4e36be-dede-4499-98de-aad6575edcc2}; !- Return Air Stream Node Name

OS:Node,
  {f7986b22-3d50-469b-966d-c81c8ad1c260}, !- Handle
  Node 195,                               !- Name
  ,                                       !- Inlet Port
  {4fa89d81-f781-458f-b46d-3106c6f56295}; !- Outlet Port

OS:Connection,
  {4fa89d81-f781-458f-b46d-3106c6f56295}, !- Handle
  {c8d46ebf-0c02-4c4e-8571-5f033584a133}, !- Name
  {f7986b22-3d50-469b-966d-c81c8ad1c260}, !- Source Object
  3,                                      !- Outlet Port
  {cd20cebd-9eaf-4877-950d-cffc37afed3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1495dfd5-5b95-4862-9780-2c5bc37a1745}, !- Handle
  Node 196,                               !- Name
  {df35ae65-577b-4005-a4f3-2d2d20f004eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df35ae65-577b-4005-a4f3-2d2d20f004eb}, !- Handle
  {b420f367-0841-4f94-aa53-91791a43952c}, !- Name
  {cd20cebd-9eaf-4877-950d-cffc37afed3e}, !- Source Object
  7,                                      !- Outlet Port
  {1495dfd5-5b95-4862-9780-2c5bc37a1745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4e36be-dede-4499-98de-aad6575edcc2}, !- Handle
  {2884a61a-d38e-45f7-8f73-b07721b507fc}, !- Name
  {85156a81-df94-48ca-8d3b-83e299df651d}, !- Source Object
  3,                                      !- Outlet Port
  {cd20cebd-9eaf-4877-950d-cffc37afed3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6bf04b71-257d-484b-9a12-5ab28b55acae}, !- Handle
  Node 197,                               !- Name
  {3b840afb-f195-494d-8452-db277cf3e9fb}, !- Inlet Port
  {2aefa816-10b2-4991-964e-097776ee9cbc}; !- Outlet Port

OS:Connection,
  {3b840afb-f195-494d-8452-db277cf3e9fb}, !- Handle
  {84e7a74a-d5f4-47ad-8c99-2362d4842cd5}, !- Name
  {cd20cebd-9eaf-4877-950d-cffc37afed3e}, !- Source Object
  5,                                      !- Outlet Port
  {6bf04b71-257d-484b-9a12-5ab28b55acae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aefa816-10b2-4991-964e-097776ee9cbc}, !- Handle
  {16da1ab6-3a21-4e0f-8bd0-52a7cc6d878b}, !- Name
  {6bf04b71-257d-484b-9a12-5ab28b55acae}, !- Source Object
  3,                                      !- Outlet Port
  {7b6c89d5-fe6e-4ca3-a564-0e9481941497}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a7eae320-2a1b-4a27-b579-e7858955e593}, !- Handle
  Node 198,                               !- Name
  {1a1d0588-98b3-41f1-ae7a-6193f825042f}, !- Inlet Port
  {af561739-9e49-499f-b841-4e9b0f5a32e0}; !- Outlet Port

OS:Connection,
  {1a1d0588-98b3-41f1-ae7a-6193f825042f}, !- Handle
  {90563929-606e-4660-854f-627debc06aa9}, !- Name
  {7b6c89d5-fe6e-4ca3-a564-0e9481941497}, !- Source Object
  13,                                     !- Outlet Port
  {a7eae320-2a1b-4a27-b579-e7858955e593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c755c069-fa2c-4a4d-8fc1-0c3c3cf70cc8}, !- Handle
  {ae3ec936-8ddd-4930-bcb3-08d95bb7cd5f}, !- Name
  {62e14fa2-aaaf-4fa7-ab51-8291b356af16}, !- Source Object
  17,                                     !- Outlet Port
  {38520ac8-cd9b-49c6-8ab6-2d6a5cbd0d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5cbf74b-1d97-4196-8127-2f966c55f0ce}, !- Handle
  Node 199,                               !- Name
  {475d1ca4-aca0-43d6-80a4-155d85e52ef0}, !- Inlet Port
  {39f7ecff-40a9-472c-8466-e16959911c57}; !- Outlet Port

OS:Connection,
  {475d1ca4-aca0-43d6-80a4-155d85e52ef0}, !- Handle
  {ab488486-d65b-4fdf-82e8-5686e7cac39b}, !- Name
  {68897967-128f-47d7-aa65-706ff0aad835}, !- Source Object
  6,                                      !- Outlet Port
  {a5cbf74b-1d97-4196-8127-2f966c55f0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39f7ecff-40a9-472c-8466-e16959911c57}, !- Handle
  {f4ea3e2a-644d-4048-834a-7b95ed84fa26}, !- Name
  {a5cbf74b-1d97-4196-8127-2f966c55f0ce}, !- Source Object
  3,                                      !- Outlet Port
  {62e14fa2-aaaf-4fa7-ab51-8291b356af16}, !- Target Object
  16;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {8c446c5a-305e-48ff-aba7-e89131a5a3c2}, !- Handle
  Temperature 49,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A4}
  ,                                       !- Upper Limit Value {BasedOnField A4}
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Coil:Heating:Electric,
  {48bb8d9f-0b2c-44a6-a66c-bf4d86184370}, !- Handle
  Heat Coil Elev Lobby 1,                 !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {06556f96-24a0-486d-a547-b6d330fe1958}, !- Handle
  Zn Fan Elev Lobby 1,                    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {ef3ac0ad-ea10-4f06-b1b8-f9432fc907e0}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 17, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.5,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {b1208f0f-db45-4c34-b6e2-b39e5790e536}, !- Supply Air Inlet Node Name
  {34e37da2-88f3-4828-9af3-ac399674c4cd}, !- Secondary Air Inlet Node Name
  {45046bc2-10c1-4dda-ac44-e8fb4be4ffbe}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {06556f96-24a0-486d-a547-b6d330fe1958}, !- Fan Name
  {48bb8d9f-0b2c-44a6-a66c-bf4d86184370}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {52a5301a-b955-47e3-9311-983c9c8acccd}, !- Handle
  Node 212,                               !- Name
  {2d512ac5-e889-465a-987e-cf50ae15106c}, !- Inlet Port
  {b1208f0f-db45-4c34-b6e2-b39e5790e536}; !- Outlet Port

OS:Connection,
  {2d512ac5-e889-465a-987e-cf50ae15106c}, !- Handle
  {a5b17fa1-f227-4d1c-803a-5e1f17784d69}, !- Name
  {ba6d6ba5-5150-4ab1-9a20-fa4e38c45ac7}, !- Source Object
  3,                                      !- Outlet Port
  {52a5301a-b955-47e3-9311-983c9c8acccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1208f0f-db45-4c34-b6e2-b39e5790e536}, !- Handle
  {0c450160-cbf4-41d3-b1a5-d16d723a6aa4}, !- Name
  {52a5301a-b955-47e3-9311-983c9c8acccd}, !- Source Object
  3,                                      !- Outlet Port
  {ef3ac0ad-ea10-4f06-b1b8-f9432fc907e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {45046bc2-10c1-4dda-ac44-e8fb4be4ffbe}, !- Handle
  {7fc770ab-e4fe-4bb9-8405-ceed2569031f}, !- Name
  {ef3ac0ad-ea10-4f06-b1b8-f9432fc907e0}, !- Source Object
  9,                                      !- Outlet Port
  {ee7c4233-f32e-4ab9-bd1d-a4351d0a530e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {879605ce-8055-4643-aeaf-82e557910056}, !- Handle
  Node 213,                               !- Name
  {f3b40892-4328-48a8-b25f-af3621aaae68}, !- Inlet Port
  {954b3772-de0b-44a5-913f-8ef264cb971b}; !- Outlet Port

OS:Connection,
  {c68fc250-bcd8-4ac8-8d0e-b41fd06cac98}, !- Handle
  {b25c8e3b-6b8d-4ee1-95c3-6aaf2c104e56}, !- Name
  {ee7c4233-f32e-4ab9-bd1d-a4351d0a530e}, !- Source Object
  3,                                      !- Outlet Port
  {d781318e-7b87-4608-bd54-c75978689f9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3b40892-4328-48a8-b25f-af3621aaae68}, !- Handle
  {7671963b-9bfb-4c5a-aab0-ea89b58efc69}, !- Name
  {cdf510e6-a979-4468-9e11-79ee0f01c825}, !- Source Object
  12,                                     !- Outlet Port
  {879605ce-8055-4643-aeaf-82e557910056}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {954b3772-de0b-44a5-913f-8ef264cb971b}, !- Handle
  {02cc90d2-0880-4d98-8b6d-c6e2fd4e23f8}, !- Name
  {879605ce-8055-4643-aeaf-82e557910056}, !- Source Object
  3,                                      !- Outlet Port
  {36f9a6ea-f5b3-4289-8b6e-fa2776e9912a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d8d22bc-dd27-4908-a3ce-f59279d5d49c}, !- Handle
  Node 214,                               !- Name
  {52304260-4791-44ca-9af1-b66234294ebe}, !- Inlet Port
  {34e37da2-88f3-4828-9af3-ac399674c4cd}; !- Outlet Port

OS:Connection,
  {52304260-4791-44ca-9af1-b66234294ebe}, !- Handle
  {d8b2b130-5b90-41ad-823c-55bafc62f632}, !- Name
  {ed71a20e-2273-4905-9938-e4fa695dfb0e}, !- Source Object
  3,                                      !- Outlet Port
  {6d8d22bc-dd27-4908-a3ce-f59279d5d49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e37da2-88f3-4828-9af3-ac399674c4cd}, !- Handle
  {efc7da72-66b8-4434-9737-eff44f813ffd}, !- Name
  {6d8d22bc-dd27-4908-a3ce-f59279d5d49c}, !- Source Object
  3,                                      !- Outlet Port
  {ef3ac0ad-ea10-4f06-b1b8-f9432fc907e0}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {49127484-75af-4600-8b93-648172483fc4}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 18, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.5,                                    !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {c091d3d6-5b2f-4b4c-9d53-5271431eb8fb}, !- Supply Air Inlet Node Name
  {f3cabbc9-f70a-47fa-ab85-4b3e1f04a813}, !- Secondary Air Inlet Node Name
  {d7e9baae-ea22-4388-82f4-24d43a4b722b}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {13d16748-ed68-4c00-9745-38a6d75e0ad9}, !- Fan Name
  {8e662b14-b0fb-42e1-a8b1-4bde2593955e}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {8e662b14-b0fb-42e1-a8b1-4bde2593955e}, !- Handle
  Heat Coil Lobby 1,                      !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {13d16748-ed68-4c00-9745-38a6d75e0ad9}, !- Handle
  Zn Fan Lobby 1,                         !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {439e67a8-0860-4dae-a022-4adee4e01ce0}, !- Handle
  Node 215,                               !- Name
  {d7e9baae-ea22-4388-82f4-24d43a4b722b}, !- Inlet Port
  {4107de9a-869a-4c67-b4b0-130bc952474f}; !- Outlet Port

OS:Node,
  {be976293-e069-4413-99af-2eb63365fbb3}, !- Handle
  Node 216,                               !- Name
  {a7b6630d-2cda-4976-9cbb-7c8264f7d563}, !- Inlet Port
  {d886cddc-ea79-4021-af84-e9f901aee2b7}; !- Outlet Port

OS:Connection,
  {4107de9a-869a-4c67-b4b0-130bc952474f}, !- Handle
  {3018ab6c-d7b3-40c0-97c1-9221acd7d9c6}, !- Name
  {439e67a8-0860-4dae-a022-4adee4e01ce0}, !- Source Object
  3,                                      !- Outlet Port
  {64f45630-000e-495c-8b14-a7d8cae8ee4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7b6630d-2cda-4976-9cbb-7c8264f7d563}, !- Handle
  {97be4f5c-eb23-44d4-bab8-75646eac2677}, !- Name
  {d9f091ea-4936-4c6f-8924-bb16e01dd0fe}, !- Source Object
  12,                                     !- Outlet Port
  {be976293-e069-4413-99af-2eb63365fbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d886cddc-ea79-4021-af84-e9f901aee2b7}, !- Handle
  {1cbbc9ab-4a98-491d-af26-0fe48fd6372d}, !- Name
  {be976293-e069-4413-99af-2eb63365fbb3}, !- Source Object
  3,                                      !- Outlet Port
  {36f9a6ea-f5b3-4289-8b6e-fa2776e9912a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a19a83a3-a0ca-41ff-8cce-1ca09fdfc549}, !- Handle
  Node 217,                               !- Name
  {2c31e375-f154-40dd-a733-11f32078ee66}, !- Inlet Port
  {c091d3d6-5b2f-4b4c-9d53-5271431eb8fb}; !- Outlet Port

OS:Connection,
  {2c31e375-f154-40dd-a733-11f32078ee66}, !- Handle
  {e35a35be-6d05-4c28-b6f3-20a32e64c387}, !- Name
  {ba6d6ba5-5150-4ab1-9a20-fa4e38c45ac7}, !- Source Object
  4,                                      !- Outlet Port
  {a19a83a3-a0ca-41ff-8cce-1ca09fdfc549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c091d3d6-5b2f-4b4c-9d53-5271431eb8fb}, !- Handle
  {dd002d14-4d52-4a1b-a17d-598e20b2b5e9}, !- Name
  {a19a83a3-a0ca-41ff-8cce-1ca09fdfc549}, !- Source Object
  3,                                      !- Outlet Port
  {49127484-75af-4600-8b93-648172483fc4}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {d7e9baae-ea22-4388-82f4-24d43a4b722b}, !- Handle
  {725998c6-7ed6-4057-9735-5af3f4ee5764}, !- Name
  {49127484-75af-4600-8b93-648172483fc4}, !- Source Object
  9,                                      !- Outlet Port
  {439e67a8-0860-4dae-a022-4adee4e01ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c082b9f6-b995-4d62-bd74-d3980e2e805c}, !- Handle
  Node 218,                               !- Name
  {b71a3c24-f8b0-4525-82a4-5969b389eae6}, !- Inlet Port
  {f3cabbc9-f70a-47fa-ab85-4b3e1f04a813}; !- Outlet Port

OS:Connection,
  {b71a3c24-f8b0-4525-82a4-5969b389eae6}, !- Handle
  {f9522e92-1f62-473f-92ae-92a8f4b1cb18}, !- Name
  {5160aadf-6958-4964-89cb-4261b6a459a0}, !- Source Object
  3,                                      !- Outlet Port
  {c082b9f6-b995-4d62-bd74-d3980e2e805c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3cabbc9-f70a-47fa-ab85-4b3e1f04a813}, !- Handle
  {f6529f6f-aacc-46d4-a31e-d08bff770bd4}, !- Name
  {c082b9f6-b995-4d62-bd74-d3980e2e805c}, !- Source Object
  3,                                      !- Outlet Port
  {49127484-75af-4600-8b93-648172483fc4}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {fa3876bb-6e93-4b0f-aba4-323fbc4b9d68}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {1ebb7a5c-27e5-46b4-87c6-087db921b5e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00ea0c6b-a892-4391-a353-af45dd418fcc}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {1ebb7a5c-27e5-46b4-87c6-087db921b5e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96efaa7b-acc8-4c49-9c5c-1d35be6fff80}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {882c70b6-2cd2-4ebc-bbbc-95ec2ff8d421}, !- Heating Setpoint Temperature Schedule Name
  {1ebb7a5c-27e5-46b4-87c6-087db921b5e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Node,
  {a7afa950-37d7-4f2b-aadc-6808657a5057}, !- Handle
  Node 219,                               !- Name
  {12a39506-70c8-4c8d-9254-1582c3f32f50}, !- Inlet Port
  {8d62f065-cedf-40da-9cee-fcc1afd016ac}; !- Outlet Port

OS:Node,
  {b31b8a48-4ac7-4a17-a675-6e5e43cf3a88}, !- Handle
  Node 208,                               !- Name
  {d2e524a2-4b3a-445d-8a2b-ee17454cab4a}, !- Inlet Port
  {0e405f34-8ace-4a13-bfb9-49573a7b281d}; !- Outlet Port

OS:Connection,
  {8d62f065-cedf-40da-9cee-fcc1afd016ac}, !- Handle
  {b814abd9-144b-4063-b889-79b4ba1d47d9}, !- Name
  {a7afa950-37d7-4f2b-aadc-6808657a5057}, !- Source Object
  3,                                      !- Outlet Port
  {7b6c89d5-fe6e-4ca3-a564-0e9481941497}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d2e524a2-4b3a-445d-8a2b-ee17454cab4a}, !- Handle
  {49e85793-81a0-4e1a-b68d-50b4fb4e55bf}, !- Name
  {7b6c89d5-fe6e-4ca3-a564-0e9481941497}, !- Source Object
  11,                                     !- Outlet Port
  {b31b8a48-4ac7-4a17-a675-6e5e43cf3a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b3fc0cb3-492e-441a-88cc-2d857f1e4716}, !- Handle
  Controller Water Coil 5,                !- Name
  {7b6c89d5-fe6e-4ca3-a564-0e9481941497}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {a7eae320-2a1b-4a27-b579-e7858955e593}, !- Sensor Node Name
  {a7afa950-37d7-4f2b-aadc-6808657a5057}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ScheduleTypeLimits,
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A4}
  1,                                      !- Upper Limit Value {BasedOnField A4}
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Handle
  Office Fan Sch,                         !- Name
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Schedule Type Limits Name
  {6cdb2acd-c88e-41ab-8677-ae663b7b6302}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cdb2acd-c88e-41ab-8677-ae663b7b6302}, !- Handle
  Schedule Day 2,                         !- Name
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4013e965-b42f-4af1-bb56-38b4f4954fa8}, !- Handle
  Saturday,                               !- Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {814cdaff-c0da-44ed-8197-98cdf3d5596d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {814cdaff-c0da-44ed-8197-98cdf3d5596d}, !- Handle
  Schedule Day 3,                         !- Name
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7134a39-4c47-4ebe-b60c-0e2cb463b668}, !- Handle
  Sunday,                                 !- Name
  {4e1d5dc7-a0d5-4137-8770-66bf03c7b470}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fd75bbf-20ab-4a1f-a665-1108ad28c28d}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5fd75bbf-20ab-4a1f-a665-1108ad28c28d}, !- Handle
  Schedule Day 4,                         !- Name
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Handle
  Min OA Sch,                             !- Name
  {0284b6e3-867b-49ec-88cf-45fc6fd7aa61}, !- Schedule Type Limits Name
  {85bbf995-5385-4063-934a-3959606e6d76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85bbf995-5385-4063-934a-3959606e6d76}, !- Handle
  Schedule Day 5,                         !- Name
  {0284b6e3-867b-49ec-88cf-45fc6fd7aa61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.00999999977648258,                    !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.00999999977648258;                    !- Value Until Time 3

OS:Schedule:Rule,
  {6de50cb4-79cb-4c2e-b0ec-7a21687eea21}, !- Handle
  Schedule Rule 1,                        !- Name
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca7b30db-0788-4b7f-9cf4-df20224cde79}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {ca7b30db-0788-4b7f-9cf4-df20224cde79}, !- Handle
  Schedule Day 6,                         !- Name
  {0284b6e3-867b-49ec-88cf-45fc6fd7aa61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.00999999977648258;                    !- Value Until Time 1

OS:SetpointManager:OutdoorAirReset,
  {5a0a048a-50ea-46dc-bcc3-f90b3fa2e6f7}, !- Handle
  Setpoint Manager Outdoor Air Reset,     !- Name
  Temperature,                            !- Control Variable
  6.66666666666669,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  4.44444444444446,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {d55fa02c-0038-47d4-aa7d-8c6727bddb6e}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Connection,
  {e79c6c38-6871-45e8-a62b-e4434e4a01db}, !- Handle
  {6386202d-60af-40bb-84e4-b0ee8db04780}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e18a09-3541-4ca3-a31a-1b061589fc93}, !- Handle
  {e7b5af89-7fbf-4dc1-9971-254446980b4b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  14;                                     !- Inlet Port

OS:AirLoopHVAC,
  {6d0b12ad-46d7-40cd-9398-b374952ccc04}, !- Handle
  Data Util1 Pkg DX,                      !- Name
  ,                                       !- Controller List Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  {b4e2afb4-1beb-4fdb-b50f-488e8bb77ad6}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48d44320-4da3-4008-9fe4-28fcfe915f97}, !- Supply Side Inlet Node Name
  {7dfbf675-38cf-439f-ab00-f63dc6496f6e}, !- Demand Side Outlet Node Name
  {9c558a4e-73a0-4f3f-9089-cd6221e8e457}, !- Demand Side Inlet Node A
  {b78f945c-bfbe-4daa-adae-182716c9c741}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {b4e2afb4-1beb-4fdb-b50f-488e8bb77ad6}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {f0d5c73d-7ca6-4914-9eba-c5bfe1aec143}, !- Handle
  Node 151,                               !- Name
  {48d44320-4da3-4008-9fe4-28fcfe915f97}, !- Inlet Port
  {3cee3182-56c3-44c4-b357-ab6199efb5a6}; !- Outlet Port

OS:Node,
  {b673f63f-466b-46be-815f-c0ac766295f0}, !- Handle
  Node 154,                               !- Name
  {c8798808-2274-47f1-831b-5eba2c4a76b3}, !- Inlet Port
  {b78f945c-bfbe-4daa-adae-182716c9c741}; !- Outlet Port

OS:Connection,
  {48d44320-4da3-4008-9fe4-28fcfe915f97}, !- Handle
  {d4f49ad4-a1b7-4ed9-9dbf-b2dc81dfd2a2}, !- Name
  {6d0b12ad-46d7-40cd-9398-b374952ccc04}, !- Source Object
  7,                                      !- Outlet Port
  {f0d5c73d-7ca6-4914-9eba-c5bfe1aec143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78f945c-bfbe-4daa-adae-182716c9c741}, !- Handle
  {60337244-42be-4068-871e-f1ac6652d64a}, !- Name
  {b673f63f-466b-46be-815f-c0ac766295f0}, !- Source Object
  3,                                      !- Outlet Port
  {6d0b12ad-46d7-40cd-9398-b374952ccc04}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {e1c356ab-30f0-457b-9f3f-55fb905b192c}, !- Handle
  Node 155,                               !- Name
  {9c558a4e-73a0-4f3f-9089-cd6221e8e457}, !- Inlet Port
  {6f4d1600-1637-4801-bce5-135461515e8c}; !- Outlet Port

OS:Node,
  {392feca2-0b35-406f-a2b0-8799cfabc55f}, !- Handle
  Node 156,                               !- Name
  {0e38508e-8733-41c7-9070-342d7198e8f0}, !- Inlet Port
  {7dfbf675-38cf-439f-ab00-f63dc6496f6e}; !- Outlet Port

OS:Node,
  {4676fc91-fe13-4428-b576-792ae4196753}, !- Handle
  Node 164,                               !- Name
  {b775ffa6-dbc2-4785-a3c1-7dfff159ef28}, !- Inlet Port
  {0537c489-4d5c-4d8e-8095-973a2ea6b789}; !- Outlet Port

OS:Connection,
  {9c558a4e-73a0-4f3f-9089-cd6221e8e457}, !- Handle
  {2955943e-5aaf-4a90-b5bf-6b494612778f}, !- Name
  {6d0b12ad-46d7-40cd-9398-b374952ccc04}, !- Source Object
  9,                                      !- Outlet Port
  {e1c356ab-30f0-457b-9f3f-55fb905b192c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dfbf675-38cf-439f-ab00-f63dc6496f6e}, !- Handle
  {444f670c-a714-4ea4-b29c-2817714d1085}, !- Name
  {392feca2-0b35-406f-a2b0-8799cfabc55f}, !- Source Object
  3,                                      !- Outlet Port
  {6d0b12ad-46d7-40cd-9398-b374952ccc04}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {31c80e5f-e6ea-4f60-ac30-7af69d84d0a2}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6f4d1600-1637-4801-bce5-135461515e8c}, !- Inlet Node Name
  {a540e9a4-b6fe-466c-98f6-fcc8e8e1eac6}, !- Outlet Node Name 1
  ,                                       !- Outlet Node Name 2
  ;                                       !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {b43ae226-ffc6-402f-96a0-2a4b48366949}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {0e38508e-8733-41c7-9070-342d7198e8f0}, !- Outlet Node Name
  {45342ed1-70ec-4020-8712-cc6b0af7b63f}, !- Inlet Node Name 1
  ,                                       !- Inlet Node Name 2
  ;                                       !- Inlet Node Name 3

OS:Connection,
  {6f4d1600-1637-4801-bce5-135461515e8c}, !- Handle
  {22f887e0-3764-4b13-88b4-0b79427b76e6}, !- Name
  {e1c356ab-30f0-457b-9f3f-55fb905b192c}, !- Source Object
  3,                                      !- Outlet Port
  {31c80e5f-e6ea-4f60-ac30-7af69d84d0a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e38508e-8733-41c7-9070-342d7198e8f0}, !- Handle
  {854a9527-715f-4ebd-96c8-10cc0056a531}, !- Name
  {b43ae226-ffc6-402f-96a0-2a4b48366949}, !- Source Object
  2,                                      !- Outlet Port
  {392feca2-0b35-406f-a2b0-8799cfabc55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {76b7610e-a74d-437f-bdf0-a427343f71d6}, !- Handle
  {6d0b12ad-46d7-40cd-9398-b374952ccc04}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {ce49bcf5-2b94-4bca-a2d9-77bdd9c20b98}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {37b99f83-fcb5-473a-8a2f-c68304239167}, !- Air Inlet Node Name
  {c8798808-2274-47f1-831b-5eba2c4a76b3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {d180912d-0b31-4cbb-8f4c-0861efe564e8}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {8e680ded-4adb-413f-bff3-ecd45da8deb6}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {b367ab6a-015b-4ef1-ac16-6a56c4b0fee0}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {05131c4f-fdb7-4fd8-92cf-03858b4024af}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {c1503427-b86e-4275-b686-241d3fc363d8}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {ba356378-0b04-464a-8c25-cc476d065ea9}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b8b771a2-130a-42e1-a4cb-17e9d78cd26d}, !- Air Inlet Node Name
  {e1d0dd82-683f-451e-856d-365e01c736c6}, !- Air Outlet Node Name
  {d180912d-0b31-4cbb-8f4c-0861efe564e8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e680ded-4adb-413f-bff3-ecd45da8deb6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b367ab6a-015b-4ef1-ac16-6a56c4b0fee0}, !- Energy Input Ratio Function of Temperature Curve Name
  {05131c4f-fdb7-4fd8-92cf-03858b4024af}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c1503427-b86e-4275-b686-241d3fc363d8}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {d2c3fb91-9e15-42bf-9af5-af1ee14fcccd}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- Control Zone Name
  {b673f63f-466b-46be-815f-c0ac766295f0}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {6c17bdcc-f809-455e-8f04-be815bef458e}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a79c8268-b7ae-42fa-b695-6d63c2fd0484}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a79c8268-b7ae-42fa-b695-6d63c2fd0484}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc832b0c-de8a-49d7-901f-46f5e31bb56a}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {6c17bdcc-f809-455e-8f04-be815bef458e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {023e99ca-7196-49fd-90a3-93c6cf77b738}, !- Mixed Air Node Name
  {f87b134c-97ee-4266-9ee1-d628210de784}, !- Outdoor Air Stream Node Name
  {8026afc6-274f-4ac4-8759-041ecc571a58}, !- Relief Air Stream Node Name
  {3cee3182-56c3-44c4-b357-ab6199efb5a6}; !- Return Air Stream Node Name

OS:Node,
  {33e915f5-fb2e-4d3b-9ccf-510e397ab07d}, !- Handle
  Node 165,                               !- Name
  ,                                       !- Inlet Port
  {f87b134c-97ee-4266-9ee1-d628210de784}; !- Outlet Port

OS:Connection,
  {f87b134c-97ee-4266-9ee1-d628210de784}, !- Handle
  {4efe74c2-36f6-42e9-baf6-6ea5a9161055}, !- Name
  {33e915f5-fb2e-4d3b-9ccf-510e397ab07d}, !- Source Object
  3,                                      !- Outlet Port
  {cc832b0c-de8a-49d7-901f-46f5e31bb56a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d46334bf-13e8-418c-a0fa-d52076f28330}, !- Handle
  Node 166,                               !- Name
  {8026afc6-274f-4ac4-8759-041ecc571a58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8026afc6-274f-4ac4-8759-041ecc571a58}, !- Handle
  {b3760531-410f-41e0-92f5-7bca9f544701}, !- Name
  {cc832b0c-de8a-49d7-901f-46f5e31bb56a}, !- Source Object
  7,                                      !- Outlet Port
  {d46334bf-13e8-418c-a0fa-d52076f28330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cee3182-56c3-44c4-b357-ab6199efb5a6}, !- Handle
  {fb6d0846-6c89-4dc4-aa8a-6adaac118567}, !- Name
  {f0d5c73d-7ca6-4914-9eba-c5bfe1aec143}, !- Source Object
  3,                                      !- Outlet Port
  {cc832b0c-de8a-49d7-901f-46f5e31bb56a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {63a895bb-c9ab-4028-a11e-0b2a66f03ea9}, !- Handle
  Node 167,                               !- Name
  {023e99ca-7196-49fd-90a3-93c6cf77b738}, !- Inlet Port
  {b8b771a2-130a-42e1-a4cb-17e9d78cd26d}; !- Outlet Port

OS:Connection,
  {023e99ca-7196-49fd-90a3-93c6cf77b738}, !- Handle
  {6cce2e5d-9b81-44ca-9009-bec7aab4e939}, !- Name
  {cc832b0c-de8a-49d7-901f-46f5e31bb56a}, !- Source Object
  5,                                      !- Outlet Port
  {63a895bb-c9ab-4028-a11e-0b2a66f03ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b771a2-130a-42e1-a4cb-17e9d78cd26d}, !- Handle
  {f6f0d998-db1e-4236-9211-7d498948a5b6}, !- Name
  {63a895bb-c9ab-4028-a11e-0b2a66f03ea9}, !- Source Object
  3,                                      !- Outlet Port
  {ba356378-0b04-464a-8c25-cc476d065ea9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5346511c-9276-4e27-8bc8-44b0d1830238}, !- Handle
  Node 168,                               !- Name
  {e1d0dd82-683f-451e-856d-365e01c736c6}, !- Inlet Port
  {9ae08ad6-a168-43cc-95cd-8b81b8346655}; !- Outlet Port

OS:Connection,
  {e1d0dd82-683f-451e-856d-365e01c736c6}, !- Handle
  {eae29bea-2c01-4d1b-8bec-34f0a2c65ce3}, !- Name
  {ba356378-0b04-464a-8c25-cc476d065ea9}, !- Source Object
  9,                                      !- Outlet Port
  {5346511c-9276-4e27-8bc8-44b0d1830238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8798808-2274-47f1-831b-5eba2c4a76b3}, !- Handle
  {b171ed01-e3ed-452c-9c31-6a5df83087f7}, !- Name
  {ce49bcf5-2b94-4bca-a2d9-77bdd9c20b98}, !- Source Object
  9,                                      !- Outlet Port
  {b673f63f-466b-46be-815f-c0ac766295f0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {fc33adea-3a53-4697-a70d-039bd257b3d6}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  {a540e9a4-b6fe-466c-98f6-fcc8e8e1eac6}, !- Inlet Air Node Name
  {b775ffa6-dbc2-4785-a3c1-7dfff159ef28}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {a540e9a4-b6fe-466c-98f6-fcc8e8e1eac6}, !- Handle
  {b9fa5f5a-712c-4557-a326-2407df7ca961}, !- Name
  {31c80e5f-e6ea-4f60-ac30-7af69d84d0a2}, !- Source Object
  3,                                      !- Outlet Port
  {fc33adea-3a53-4697-a70d-039bd257b3d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b775ffa6-dbc2-4785-a3c1-7dfff159ef28}, !- Handle
  {9d8708da-1f7d-4021-a5d3-9c80336ad0d1}, !- Name
  {fc33adea-3a53-4697-a70d-039bd257b3d6}, !- Source Object
  4,                                      !- Outlet Port
  {4676fc91-fe13-4428-b576-792ae4196753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f440c693-4411-44e9-b53d-be6fb6e1509c}, !- Handle
  Node 170,                               !- Name
  {9923e302-fb01-466d-94fc-2d169b75ebf2}, !- Inlet Port
  {45342ed1-70ec-4020-8712-cc6b0af7b63f}; !- Outlet Port

OS:Connection,
  {0537c489-4d5c-4d8e-8095-973a2ea6b789}, !- Handle
  {572a41ed-fa5d-4550-bca9-5288b46e92b6}, !- Name
  {4676fc91-fe13-4428-b576-792ae4196753}, !- Source Object
  3,                                      !- Outlet Port
  {7189b9ac-0948-4f1c-ad19-76d5ee0a0e83}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9923e302-fb01-466d-94fc-2d169b75ebf2}, !- Handle
  {348951e7-4e27-4a12-aadf-e0ef6dc0d81d}, !- Name
  {3cd852e9-88ab-4b8d-9e47-f69e56881021}, !- Source Object
  12,                                     !- Outlet Port
  {f440c693-4411-44e9-b53d-be6fb6e1509c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45342ed1-70ec-4020-8712-cc6b0af7b63f}, !- Handle
  {1589cc23-df55-4d9f-afae-f7753d14b0c0}, !- Name
  {f440c693-4411-44e9-b53d-be6fb6e1509c}, !- Source Object
  3,                                      !- Outlet Port
  {b43ae226-ffc6-402f-96a0-2a4b48366949}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7f51e0ca-800d-4614-a294-56912daab691}, !- Handle
  Retail 1a Pkg DX,                       !- Name
  ,                                       !- Controller List Name
  {fdbff60c-5cf2-423d-a616-6e05f36bd860}, !- Availability Schedule
  {cdc6c356-f70e-4ee7-b042-18ffa3d2af8a}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {857829a6-26b6-45c4-920f-28602a770f66}, !- Supply Side Inlet Node Name
  {2a45204f-76df-4ce8-89f3-c9f7865ca4ff}, !- Demand Side Outlet Node Name
  {f941a643-f622-4cc0-bdba-1dfe7b61a199}, !- Demand Side Inlet Node A
  {b4ba56c8-8668-4a7a-9df1-e05e4046c9a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {cdc6c356-f70e-4ee7-b042-18ffa3d2af8a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {f0449ad5-d850-44de-8273-3f69269a6434}, !- Handle
  Node 150,                               !- Name
  {857829a6-26b6-45c4-920f-28602a770f66}, !- Inlet Port
  {6c9d6c5c-3954-4bce-a290-21d7d3341d25}; !- Outlet Port

OS:Node,
  {2c7b2fa1-13b2-4453-a475-bcab98ee4bd6}, !- Handle
  Node 157,                               !- Name
  {4d9816d1-f090-4374-96fa-c3c44c18f16d}, !- Inlet Port
  {b4ba56c8-8668-4a7a-9df1-e05e4046c9a4}; !- Outlet Port

OS:Connection,
  {857829a6-26b6-45c4-920f-28602a770f66}, !- Handle
  {0ce0a3bb-ea07-4aed-961d-2fa37d9f6744}, !- Name
  {7f51e0ca-800d-4614-a294-56912daab691}, !- Source Object
  7,                                      !- Outlet Port
  {f0449ad5-d850-44de-8273-3f69269a6434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ba56c8-8668-4a7a-9df1-e05e4046c9a4}, !- Handle
  {2f1658a4-cb80-4045-8c19-1aa4b948d52b}, !- Name
  {2c7b2fa1-13b2-4453-a475-bcab98ee4bd6}, !- Source Object
  3,                                      !- Outlet Port
  {7f51e0ca-800d-4614-a294-56912daab691}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {2fd88de6-1b13-4214-8b3f-d71905a3e934}, !- Handle
  Node 158,                               !- Name
  {f941a643-f622-4cc0-bdba-1dfe7b61a199}, !- Inlet Port
  {9dca73a1-bf4d-4ca0-a0da-1ff0a03d5396}; !- Outlet Port

OS:Node,
  {266d9eb6-76e1-4d8a-a984-d438168b3326}, !- Handle
  Node 159,                               !- Name
  {e9d9b2b2-cdb3-446f-81b2-f512b53331ab}, !- Inlet Port
  {2a45204f-76df-4ce8-89f3-c9f7865ca4ff}; !- Outlet Port

OS:Node,
  {85ced799-c839-4d11-b282-21a4461d47eb}, !- Handle
  Node 160,                               !- Name
  {27618c22-346d-4275-ab6f-31c9ed5b7366}, !- Inlet Port
  {e47d520d-1cd9-4f09-adfe-849ff6742070}; !- Outlet Port

OS:Connection,
  {f941a643-f622-4cc0-bdba-1dfe7b61a199}, !- Handle
  {dab1ab6a-7177-4892-b92c-3c7d757ccfcd}, !- Name
  {7f51e0ca-800d-4614-a294-56912daab691}, !- Source Object
  9,                                      !- Outlet Port
  {2fd88de6-1b13-4214-8b3f-d71905a3e934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a45204f-76df-4ce8-89f3-c9f7865ca4ff}, !- Handle
  {408eb8cc-3f81-4bdf-802c-75bd3ed86644}, !- Name
  {266d9eb6-76e1-4d8a-a984-d438168b3326}, !- Source Object
  3,                                      !- Outlet Port
  {7f51e0ca-800d-4614-a294-56912daab691}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf5d9d66-3f92-4c89-a1aa-bb8316775ac2}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9dca73a1-bf4d-4ca0-a0da-1ff0a03d5396}, !- Inlet Node Name
  {fdf488cc-d517-42cb-b25f-380a33901168}, !- Outlet Node Name 1
  ;                                       !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {8077bb9a-dc23-403b-824e-2383e9a76bd6}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {e9d9b2b2-cdb3-446f-81b2-f512b53331ab}, !- Outlet Node Name
  {5fe68d86-8f9e-4658-b6be-c5374285a17c}, !- Inlet Node Name 1
  ;                                       !- Inlet Node Name 2

OS:Connection,
  {9dca73a1-bf4d-4ca0-a0da-1ff0a03d5396}, !- Handle
  {559f1a24-6a65-4453-91f5-f4fee1afa27f}, !- Name
  {2fd88de6-1b13-4214-8b3f-d71905a3e934}, !- Source Object
  3,                                      !- Outlet Port
  {bf5d9d66-3f92-4c89-a1aa-bb8316775ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d9b2b2-cdb3-446f-81b2-f512b53331ab}, !- Handle
  {2e1ece7b-20a0-4cb2-b5a4-9370c68b939a}, !- Name
  {8077bb9a-dc23-403b-824e-2383e9a76bd6}, !- Source Object
  2,                                      !- Outlet Port
  {266d9eb6-76e1-4d8a-a984-d438168b3326}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31610fe9-37bc-45d5-8e04-68b37fd4ea00}, !- Handle
  {7f51e0ca-800d-4614-a294-56912daab691}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {acab5d5c-c01d-446d-9cc2-cb634ba5ceea}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {fdbff60c-5cf2-423d-a616-6e05f36bd860}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ca9e9b64-0fc4-487e-b910-422d3b9fa25a}, !- Air Inlet Node Name
  {4d9816d1-f090-4374-96fa-c3c44c18f16d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {501ddf11-a2c3-475a-9008-1be0fe7ab8b8}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {226465c2-d813-4774-b289-f5e0eff90e9b}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {717e89d0-2fd3-4586-b21a-4ce992738757}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {735bd545-b62c-4d19-9ba7-df1d8b00d1a8}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {44327c52-7948-4ab5-85fb-3d383979ce87}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {6fa0e26b-49fe-4abd-b763-ea03cc0bb287}, !- Handle
  Coil Cooling DX Single Speed 2,         !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a9d8530f-0820-4201-bbc9-e9b6ff80c118}, !- Air Inlet Node Name
  {56f8e31a-9370-4606-8754-493ab12d1322}, !- Air Outlet Node Name
  {501ddf11-a2c3-475a-9008-1be0fe7ab8b8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {226465c2-d813-4774-b289-f5e0eff90e9b}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {717e89d0-2fd3-4586-b21a-4ce992738757}, !- Energy Input Ratio Function of Temperature Curve Name
  {735bd545-b62c-4d19-9ba7-df1d8b00d1a8}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {44327c52-7948-4ab5-85fb-3d383979ce87}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {df8a1c1d-bdac-437c-8afe-028b7410159d}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- Control Zone Name
  {2c7b2fa1-13b2-4453-a475-bcab98ee4bd6}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {8ceff9be-a2fb-4d38-9cfd-1404786c4a30}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {facce1ee-a900-4903-97f0-7038efd21762}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {facce1ee-a900-4903-97f0-7038efd21762}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98546c68-ae60-44ef-9b7a-cfbe2f748ceb}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {8ceff9be-a2fb-4d38-9cfd-1404786c4a30}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19b44568-d2a2-4d44-860a-fca60e2ef085}, !- Mixed Air Node Name
  {d0f4cbe1-aec2-472d-94c0-a98cbdd656a4}, !- Outdoor Air Stream Node Name
  {2a678f80-bafa-4e22-a08d-2e9743460c5b}, !- Relief Air Stream Node Name
  {6c9d6c5c-3954-4bce-a290-21d7d3341d25}; !- Return Air Stream Node Name

OS:Node,
  {1f43f9fd-df45-4c8d-8946-6118138286b7}, !- Handle
  Node 161,                               !- Name
  ,                                       !- Inlet Port
  {d0f4cbe1-aec2-472d-94c0-a98cbdd656a4}; !- Outlet Port

OS:Connection,
  {d0f4cbe1-aec2-472d-94c0-a98cbdd656a4}, !- Handle
  {92aeadb7-31d9-40a7-94ea-56513c24220d}, !- Name
  {1f43f9fd-df45-4c8d-8946-6118138286b7}, !- Source Object
  3,                                      !- Outlet Port
  {98546c68-ae60-44ef-9b7a-cfbe2f748ceb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6fe2c09c-85cc-480c-b67c-d1a46b5fd203}, !- Handle
  Node 162,                               !- Name
  {2a678f80-bafa-4e22-a08d-2e9743460c5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a678f80-bafa-4e22-a08d-2e9743460c5b}, !- Handle
  {d8b084c1-b36f-406d-b1fe-8f415fc3b1a0}, !- Name
  {98546c68-ae60-44ef-9b7a-cfbe2f748ceb}, !- Source Object
  7,                                      !- Outlet Port
  {6fe2c09c-85cc-480c-b67c-d1a46b5fd203}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9d6c5c-3954-4bce-a290-21d7d3341d25}, !- Handle
  {9856855e-1027-4e82-9ed8-ade2a58cc412}, !- Name
  {f0449ad5-d850-44de-8273-3f69269a6434}, !- Source Object
  3,                                      !- Outlet Port
  {98546c68-ae60-44ef-9b7a-cfbe2f748ceb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {09aca056-63d0-4e3b-a3fc-0fe37c000609}, !- Handle
  Node 163,                               !- Name
  {19b44568-d2a2-4d44-860a-fca60e2ef085}, !- Inlet Port
  {a9d8530f-0820-4201-bbc9-e9b6ff80c118}; !- Outlet Port

OS:Connection,
  {19b44568-d2a2-4d44-860a-fca60e2ef085}, !- Handle
  {5790e2b6-5b27-4f0f-a505-c0e70e719ef7}, !- Name
  {98546c68-ae60-44ef-9b7a-cfbe2f748ceb}, !- Source Object
  5,                                      !- Outlet Port
  {09aca056-63d0-4e3b-a3fc-0fe37c000609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d8530f-0820-4201-bbc9-e9b6ff80c118}, !- Handle
  {fc128302-d3e6-432b-b873-8d693b4b8f06}, !- Name
  {09aca056-63d0-4e3b-a3fc-0fe37c000609}, !- Source Object
  3,                                      !- Outlet Port
  {6fa0e26b-49fe-4abd-b763-ea03cc0bb287}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {90154b6b-5012-4a22-9c61-39132b714930}, !- Handle
  Node 201,                               !- Name
  {56f8e31a-9370-4606-8754-493ab12d1322}, !- Inlet Port
  {66a62e4b-0fd5-4b36-bbe4-05cf9688829f}; !- Outlet Port

OS:Connection,
  {56f8e31a-9370-4606-8754-493ab12d1322}, !- Handle
  {127b01e0-00cc-49ab-bb97-9c10487f89d9}, !- Name
  {6fa0e26b-49fe-4abd-b763-ea03cc0bb287}, !- Source Object
  9,                                      !- Outlet Port
  {90154b6b-5012-4a22-9c61-39132b714930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9816d1-f090-4374-96fa-c3c44c18f16d}, !- Handle
  {2faf8350-4dbc-47dc-9080-9023c2ccbbf5}, !- Name
  {acab5d5c-c01d-446d-9cc2-cb634ba5ceea}, !- Source Object
  9,                                      !- Outlet Port
  {2c7b2fa1-13b2-4453-a475-bcab98ee4bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0508b010-6be4-4bd6-b439-234358903740}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  {fdf488cc-d517-42cb-b25f-380a33901168}, !- Inlet Air Node Name
  {27618c22-346d-4275-ab6f-31c9ed5b7366}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {fdf488cc-d517-42cb-b25f-380a33901168}, !- Handle
  {05c261aa-e895-47ed-ad7a-7d72562dec14}, !- Name
  {bf5d9d66-3f92-4c89-a1aa-bb8316775ac2}, !- Source Object
  3,                                      !- Outlet Port
  {0508b010-6be4-4bd6-b439-234358903740}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27618c22-346d-4275-ab6f-31c9ed5b7366}, !- Handle
  {be2785f2-4364-463e-a5d4-da4a10fb9b0d}, !- Name
  {0508b010-6be4-4bd6-b439-234358903740}, !- Source Object
  4,                                      !- Outlet Port
  {85ced799-c839-4d11-b282-21a4461d47eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6adfec0d-11ab-4462-8a09-b14657651ee6}, !- Handle
  Node 203,                               !- Name
  {0f2fd9e4-dbe2-40b6-9669-e4296be846b7}, !- Inlet Port
  {5fe68d86-8f9e-4658-b6be-c5374285a17c}; !- Outlet Port

OS:Connection,
  {e47d520d-1cd9-4f09-adfe-849ff6742070}, !- Handle
  {46ae2add-1347-4b76-838d-9f0329da891f}, !- Name
  {85ced799-c839-4d11-b282-21a4461d47eb}, !- Source Object
  3,                                      !- Outlet Port
  {a374deba-4d2e-4fd3-9d9c-a1ed3652ba77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f2fd9e4-dbe2-40b6-9669-e4296be846b7}, !- Handle
  {8e77d81a-fc16-4a73-ae23-47b1376b068d}, !- Name
  {9b2e85a8-7b94-4b77-ae2b-01170b7ace10}, !- Source Object
  12,                                     !- Outlet Port
  {6adfec0d-11ab-4462-8a09-b14657651ee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fe68d86-8f9e-4658-b6be-c5374285a17c}, !- Handle
  {1dc2d34c-b025-4450-90cd-5fedc798aa6c}, !- Name
  {6adfec0d-11ab-4462-8a09-b14657651ee6}, !- Source Object
  3,                                      !- Outlet Port
  {8077bb9a-dc23-403b-824e-2383e9a76bd6}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {3f203abb-8c01-4222-9a43-8fb78d6b7906}, ! Handle
  OS:Coil:Heating:Electric 1,             ! Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {66a62e4b-0fd5-4b36-bbe4-05cf9688829f}, ! Air Inlet Node Name
  {be6c6060-2cfc-461c-807c-7a4b978ff41f}, ! Air Outlet Node Name
  {4abda55a-06d6-4200-91fe-9cc4c4abed36}; !- Temperature Setpoint Node Name

OS:Node,
  {4abda55a-06d6-4200-91fe-9cc4c4abed36}, !- Handle
  Node 152,                               !- Name
  {be6c6060-2cfc-461c-807c-7a4b978ff41f}, !- Inlet Port
  {ca9e9b64-0fc4-487e-b910-422d3b9fa25a}; !- Outlet Port

OS:Connection,
  {66a62e4b-0fd5-4b36-bbe4-05cf9688829f}, !- Handle
  {359233fa-3ae9-4740-bc13-976acc2d7913}, !- Name
  {90154b6b-5012-4a22-9c61-39132b714930}, !- Source Object
  3,                                      !- Outlet Port
  {3f203abb-8c01-4222-9a43-8fb78d6b7906}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be6c6060-2cfc-461c-807c-7a4b978ff41f}, !- Handle
  {2db248eb-d3d6-4d3d-95b8-509bc8f6e3ab}, !- Name
  {3f203abb-8c01-4222-9a43-8fb78d6b7906}, !- Source Object
  6,                                      !- Outlet Port
  {4abda55a-06d6-4200-91fe-9cc4c4abed36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca9e9b64-0fc4-487e-b910-422d3b9fa25a}, !- Handle
  {084f3eec-2abc-46f7-b79a-df4905927650}, !- Name
  {4abda55a-06d6-4200-91fe-9cc4c4abed36}, !- Source Object
  3,                                      !- Outlet Port
  {acab5d5c-c01d-446d-9cc2-cb634ba5ceea}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f152869-16c8-4c28-8195-b6b05f133ebd}, !- Handle
  Retail 1b Pkg DX,                       !- Name
  ,                                       !- Controller List Name
  {fdbff60c-5cf2-423d-a616-6e05f36bd860}, !- Availability Schedule
  {5ca7b2dd-f680-4869-b4c8-7a494dae635d}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c7a7b38f-495f-4eb4-87a5-2bf4e3699c47}, !- Supply Side Inlet Node Name
  {6d0d3dbf-d7b8-4cdf-ab8b-903f7a111a7d}, !- Demand Side Outlet Node Name
  {11d38669-1055-4263-9a44-7e2a8a8626ac}, !- Demand Side Inlet Node A
  {b3c44dd6-0bf1-4cac-bec4-54c396a3bcdc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {5ca7b2dd-f680-4869-b4c8-7a494dae635d}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {faaa7252-1c5d-42fb-bbcf-4ef8cd52bb8a}, !- Handle
  Node 153,                               !- Name
  {c7a7b38f-495f-4eb4-87a5-2bf4e3699c47}, !- Inlet Port
  {fbd623dc-0abf-4910-9753-1317db6bfb12}; !- Outlet Port

OS:Node,
  {fd1cbeb2-e3fc-4ef7-8f28-e74611f748a0}, !- Handle
  Node 202,                               !- Name
  {83e628f5-bc31-49b6-8e9e-9cb0fdd970c4}, !- Inlet Port
  {b3c44dd6-0bf1-4cac-bec4-54c396a3bcdc}; !- Outlet Port

OS:Connection,
  {c7a7b38f-495f-4eb4-87a5-2bf4e3699c47}, !- Handle
  {729bd3eb-3a25-4d97-9851-00b85b1f7b64}, !- Name
  {5f152869-16c8-4c28-8195-b6b05f133ebd}, !- Source Object
  7,                                      !- Outlet Port
  {faaa7252-1c5d-42fb-bbcf-4ef8cd52bb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c44dd6-0bf1-4cac-bec4-54c396a3bcdc}, !- Handle
  {63b7c34e-b47f-4a81-94e5-2a81b1b10f0c}, !- Name
  {fd1cbeb2-e3fc-4ef7-8f28-e74611f748a0}, !- Source Object
  3,                                      !- Outlet Port
  {5f152869-16c8-4c28-8195-b6b05f133ebd}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {3f98e35e-7458-47ec-b13c-ad86a4eb2d58}, !- Handle
  Node 206,                               !- Name
  {11d38669-1055-4263-9a44-7e2a8a8626ac}, !- Inlet Port
  {82158da3-854d-4210-acb1-f85deaa13f53}; !- Outlet Port

OS:Node,
  {1ded3321-a3a0-4e2e-ad1e-7f47e163c7ac}, !- Handle
  Node 207,                               !- Name
  {8c31451f-3351-4622-9263-b08732da6837}, !- Inlet Port
  {6d0d3dbf-d7b8-4cdf-ab8b-903f7a111a7d}; !- Outlet Port

OS:Node,
  {f219dcd2-01f2-4bbd-99cf-f00c98c7c3c7}, !- Handle
  Node 209,                               !- Name
  {ade5a9c3-305f-414c-9eb8-92df7dddced1}, !- Inlet Port
  {e5bdff22-d225-4ffb-bde5-12b5cb6e4909}; !- Outlet Port

OS:Connection,
  {11d38669-1055-4263-9a44-7e2a8a8626ac}, !- Handle
  {7f5e5033-f3e4-42d4-b9c5-946d748887aa}, !- Name
  {5f152869-16c8-4c28-8195-b6b05f133ebd}, !- Source Object
  9,                                      !- Outlet Port
  {3f98e35e-7458-47ec-b13c-ad86a4eb2d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d0d3dbf-d7b8-4cdf-ab8b-903f7a111a7d}, !- Handle
  {14a3fce4-a99e-4caa-b6b5-114414c88b6b}, !- Name
  {1ded3321-a3a0-4e2e-ad1e-7f47e163c7ac}, !- Source Object
  3,                                      !- Outlet Port
  {5f152869-16c8-4c28-8195-b6b05f133ebd}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {039d4ed9-5185-4d0a-9f7f-b1d084151d8b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {82158da3-854d-4210-acb1-f85deaa13f53}, !- Inlet Node Name
  {5f92d5f6-8dc6-4ca4-a18e-776de34e2e88}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {13846658-3561-4b6a-9ef7-d107d5149023}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {8c31451f-3351-4622-9263-b08732da6837}, !- Outlet Node Name
  {53d715ab-71dc-4228-b654-6778735f82b5}; !- Inlet Node Name 1

OS:Connection,
  {82158da3-854d-4210-acb1-f85deaa13f53}, !- Handle
  {1c53ad8d-c04a-41ed-a16a-9cf4fe88895f}, !- Name
  {3f98e35e-7458-47ec-b13c-ad86a4eb2d58}, !- Source Object
  3,                                      !- Outlet Port
  {039d4ed9-5185-4d0a-9f7f-b1d084151d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c31451f-3351-4622-9263-b08732da6837}, !- Handle
  {01271db7-9b78-4b77-8c88-acbdedc977cc}, !- Name
  {13846658-3561-4b6a-9ef7-d107d5149023}, !- Source Object
  2,                                      !- Outlet Port
  {1ded3321-a3a0-4e2e-ad1e-7f47e163c7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87ac6137-6be4-4eac-9935-bc7cbcd776e0}, !- Handle
  {5f152869-16c8-4c28-8195-b6b05f133ebd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {37355645-e20d-499c-a13f-a9113f25abd8}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {fdbff60c-5cf2-423d-a616-6e05f36bd860}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3be26295-6799-49a0-851b-df6e3dd25daa}, !- Air Inlet Node Name
  {83e628f5-bc31-49b6-8e9e-9cb0fdd970c4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a7889bd7-29cb-4148-821d-05e5af49c70f}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {04166771-4d9c-4eab-9c3d-32b90dbacbfe}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {41be9168-336f-4224-9443-b95cac6de5f9}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {ced9ee08-3448-41dd-b3b9-42b6b2225f7d}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {54bec6b9-b9ed-4a29-837b-e048be1e5a02}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d10a2300-b3a3-48b8-8831-2552fd69cf4a}, !- Handle
  Coil Cooling DX Single Speed 3,         !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {da124220-867f-4a92-85eb-4d02fa0a7919}, !- Air Inlet Node Name
  {2f064039-192f-406b-96ac-fc66ff19d088}, !- Air Outlet Node Name
  {a7889bd7-29cb-4148-821d-05e5af49c70f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {04166771-4d9c-4eab-9c3d-32b90dbacbfe}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {41be9168-336f-4224-9443-b95cac6de5f9}, !- Energy Input Ratio Function of Temperature Curve Name
  {ced9ee08-3448-41dd-b3b9-42b6b2225f7d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {54bec6b9-b9ed-4a29-837b-e048be1e5a02}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {967259c8-aa89-4599-94c3-e351158cd66f}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- Control Zone Name
  {fd1cbeb2-e3fc-4ef7-8f28-e74611f748a0}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {54ecd0c6-a321-4990-a8af-5d5ee3f2e8af}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  23.8888888888889,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0000000011,                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {eb10f1a9-6e6b-451c-ba92-8190d7b96a3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {07b08ec4-737b-4e95-86cc-d807c272529b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {07b08ec4-737b-4e95-86cc-d807c272529b}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7eefd110-0b69-4db6-9105-e1fec1e39366}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {54ecd0c6-a321-4990-a8af-5d5ee3f2e8af}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0aed6ef-0143-4679-9a7d-724e831181f4}, !- Mixed Air Node Name
  {062787df-6d98-4d52-b531-8750c09db128}, !- Outdoor Air Stream Node Name
  {3670a553-3322-439f-959f-239a2c8d8c4f}, !- Relief Air Stream Node Name
  {fbd623dc-0abf-4910-9753-1317db6bfb12}; !- Return Air Stream Node Name

OS:Node,
  {c16d657c-cca9-478c-806a-6c14e158d7a0}, !- Handle
  Node 210,                               !- Name
  ,                                       !- Inlet Port
  {062787df-6d98-4d52-b531-8750c09db128}; !- Outlet Port

OS:Connection,
  {062787df-6d98-4d52-b531-8750c09db128}, !- Handle
  {b4b2c701-02c4-442f-a73c-d3696b978521}, !- Name
  {c16d657c-cca9-478c-806a-6c14e158d7a0}, !- Source Object
  3,                                      !- Outlet Port
  {7eefd110-0b69-4db6-9105-e1fec1e39366}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4d1aab2-8538-4677-b9fa-0aab58acc997}, !- Handle
  Node 211,                               !- Name
  {3670a553-3322-439f-959f-239a2c8d8c4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3670a553-3322-439f-959f-239a2c8d8c4f}, !- Handle
  {d867aa02-6a8f-431f-b4d6-b870e772e878}, !- Name
  {7eefd110-0b69-4db6-9105-e1fec1e39366}, !- Source Object
  7,                                      !- Outlet Port
  {e4d1aab2-8538-4677-b9fa-0aab58acc997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd623dc-0abf-4910-9753-1317db6bfb12}, !- Handle
  {96b458d0-2f25-41a2-b986-efdd1e138b26}, !- Name
  {faaa7252-1c5d-42fb-bbcf-4ef8cd52bb8a}, !- Source Object
  3,                                      !- Outlet Port
  {7eefd110-0b69-4db6-9105-e1fec1e39366}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d2f2a2a9-156e-4b15-ac71-4b221c26bb2a}, !- Handle
  Node 220,                               !- Name
  {c0aed6ef-0143-4679-9a7d-724e831181f4}, !- Inlet Port
  {da124220-867f-4a92-85eb-4d02fa0a7919}; !- Outlet Port

OS:Connection,
  {c0aed6ef-0143-4679-9a7d-724e831181f4}, !- Handle
  {c10145b0-ec85-48b2-bd10-ee0832fe81fb}, !- Name
  {7eefd110-0b69-4db6-9105-e1fec1e39366}, !- Source Object
  5,                                      !- Outlet Port
  {d2f2a2a9-156e-4b15-ac71-4b221c26bb2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da124220-867f-4a92-85eb-4d02fa0a7919}, !- Handle
  {1ade3ee7-4a00-46db-bc07-a2c8d89cccc5}, !- Name
  {d2f2a2a9-156e-4b15-ac71-4b221c26bb2a}, !- Source Object
  3,                                      !- Outlet Port
  {d10a2300-b3a3-48b8-8831-2552fd69cf4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {46b62c3d-4f82-43e2-95fd-cc248cf4ca49}, !- Handle
  Node 221,                               !- Name
  {2f064039-192f-406b-96ac-fc66ff19d088}, !- Inlet Port
  {48166c1a-b738-4a5f-a2b2-7cb316acf240}; !- Outlet Port

OS:Connection,
  {2f064039-192f-406b-96ac-fc66ff19d088}, !- Handle
  {31ec6153-e389-4dd2-a3ff-89de45196c93}, !- Name
  {d10a2300-b3a3-48b8-8831-2552fd69cf4a}, !- Source Object
  9,                                      !- Outlet Port
  {46b62c3d-4f82-43e2-95fd-cc248cf4ca49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e628f5-bc31-49b6-8e9e-9cb0fdd970c4}, !- Handle
  {564d7f2e-fd6c-4e34-8493-e4449d370cc0}, !- Name
  {37355645-e20d-499c-a13f-a9113f25abd8}, !- Source Object
  9,                                      !- Outlet Port
  {fd1cbeb2-e3fc-4ef7-8f28-e74611f748a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {b3efe557-458b-4c68-b45c-92301f7f4fe2}, !- Handle
  Air Terminal Single Duct Uncontrolled 6, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  {5f92d5f6-8dc6-4ca4-a18e-776de34e2e88}, !- Inlet Air Node Name
  {ade5a9c3-305f-414c-9eb8-92df7dddced1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {5f92d5f6-8dc6-4ca4-a18e-776de34e2e88}, !- Handle
  {541471c7-93c6-4be2-9f3d-a9470ce50af9}, !- Name
  {039d4ed9-5185-4d0a-9f7f-b1d084151d8b}, !- Source Object
  3,                                      !- Outlet Port
  {b3efe557-458b-4c68-b45c-92301f7f4fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ade5a9c3-305f-414c-9eb8-92df7dddced1}, !- Handle
  {494630c0-8b66-4d7e-80cc-46243161410b}, !- Name
  {b3efe557-458b-4c68-b45c-92301f7f4fe2}, !- Source Object
  4,                                      !- Outlet Port
  {f219dcd2-01f2-4bbd-99cf-f00c98c7c3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5acb6774-e7b4-46ec-b797-73c65fb8499e}, !- Handle
  Node 204,                               !- Name
  {1038a16e-dbe4-4767-9b7e-a2a89549f40e}, !- Inlet Port
  {53d715ab-71dc-4228-b654-6778735f82b5}; !- Outlet Port

OS:Connection,
  {e5bdff22-d225-4ffb-bde5-12b5cb6e4909}, !- Handle
  {4d6fb5f8-a709-4f4b-a9b6-a19baed3c6fb}, !- Name
  {f219dcd2-01f2-4bbd-99cf-f00c98c7c3c7}, !- Source Object
  3,                                      !- Outlet Port
  {768f5ff3-b905-44f7-ae49-fa319c19d56c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1038a16e-dbe4-4767-9b7e-a2a89549f40e}, !- Handle
  {8a351f9f-37c0-445e-a37d-10904fdf1327}, !- Name
  {7019f3ac-b672-415a-99dc-70136a260ad5}, !- Source Object
  12,                                     !- Outlet Port
  {5acb6774-e7b4-46ec-b797-73c65fb8499e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d715ab-71dc-4228-b654-6778735f82b5}, !- Handle
  {543270a0-1e93-42de-80e8-0a0d04432ea4}, !- Name
  {5acb6774-e7b4-46ec-b797-73c65fb8499e}, !- Source Object
  3,                                      !- Outlet Port
  {13846658-3561-4b6a-9ef7-d107d5149023}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0b760ce0-2af4-4c98-bfb1-ecd76da3365f}, ! Handle
  OS:Coil:Heating:Electric 2,             ! Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {48166c1a-b738-4a5f-a2b2-7cb316acf240}, ! Air Inlet Node Name
  {792cde4b-d049-45b4-8ea0-10b5a6a39878}, ! Air Outlet Node Name
  {2e1c9f72-1cb6-4907-bd93-996bb880dbdd}; !- Temperature Setpoint Node Name

OS:Node,
  {2e1c9f72-1cb6-4907-bd93-996bb880dbdd}, !- Handle
  Node 205,                               !- Name
  {792cde4b-d049-45b4-8ea0-10b5a6a39878}, !- Inlet Port
  {3be26295-6799-49a0-851b-df6e3dd25daa}; !- Outlet Port

OS:Connection,
  {48166c1a-b738-4a5f-a2b2-7cb316acf240}, !- Handle
  {1caa350f-f5ba-4bae-b973-e141c35f2c45}, !- Name
  {46b62c3d-4f82-43e2-95fd-cc248cf4ca49}, !- Source Object
  3,                                      !- Outlet Port
  {0b760ce0-2af4-4c98-bfb1-ecd76da3365f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {792cde4b-d049-45b4-8ea0-10b5a6a39878}, !- Handle
  {641a4d41-2898-4099-94e2-7820952b0a94}, !- Name
  {0b760ce0-2af4-4c98-bfb1-ecd76da3365f}, !- Source Object
  6,                                      !- Outlet Port
  {2e1c9f72-1cb6-4907-bd93-996bb880dbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be26295-6799-49a0-851b-df6e3dd25daa}, !- Handle
  {85ae7580-f1c1-43ea-bb15-6584388d03f0}, !- Name
  {2e1c9f72-1cb6-4907-bd93-996bb880dbdd}, !- Source Object
  3,                                      !- Outlet Port
  {37355645-e20d-499c-a13f-a9113f25abd8}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e2847934-f6f8-42c9-85ad-8c03a61181bb}, ! Handle
  OS:Coil:Heating:Electric 3,             ! Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {9ae08ad6-a168-43cc-95cd-8b81b8346655}, ! Air Inlet Node Name
  {38f03c66-0aad-4379-bbf0-f0f981457bb1}, ! Air Outlet Node Name
  {bfe4debe-e0e8-46aa-9258-faccd74230c4}; !- Temperature Setpoint Node Name

OS:Node,
  {bfe4debe-e0e8-46aa-9258-faccd74230c4}, !- Handle
  Node 169,                               !- Name
  {38f03c66-0aad-4379-bbf0-f0f981457bb1}, !- Inlet Port
  {37b99f83-fcb5-473a-8a2f-c68304239167}; !- Outlet Port

OS:Connection,
  {9ae08ad6-a168-43cc-95cd-8b81b8346655}, !- Handle
  {531fdd25-7f6f-4209-843b-44dae4a3034e}, !- Name
  {5346511c-9276-4e27-8bc8-44b0d1830238}, !- Source Object
  3,                                      !- Outlet Port
  {e2847934-f6f8-42c9-85ad-8c03a61181bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {38f03c66-0aad-4379-bbf0-f0f981457bb1}, !- Handle
  {b0641bfd-88bb-488a-9eae-591b81f4a516}, !- Name
  {e2847934-f6f8-42c9-85ad-8c03a61181bb}, !- Source Object
  6,                                      !- Outlet Port
  {bfe4debe-e0e8-46aa-9258-faccd74230c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b99f83-fcb5-473a-8a2f-c68304239167}, !- Handle
  {4a2897e4-6b04-4e5f-9c20-baae6ca8be93}, !- Name
  {bfe4debe-e0e8-46aa-9258-faccd74230c4}, !- Source Object
  3,                                      !- Outlet Port
  {ce49bcf5-2b94-4bca-a2d9-77bdd9c20b98}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7a7a5bbe-78f2-4da3-a3f7-350bb5b59b34}, !- Handle
  Data Util14 Pkg DX,                     !- Name
  ,                                       !- Controller List Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  {6463ce6d-9b75-42ae-a419-412244c838f9}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {491ffbc0-fa69-43f9-a459-8d4b04ccd4b9}, !- Supply Side Inlet Node Name
  {4eff8552-53f5-4a62-900b-23b75f97765a}, !- Demand Side Outlet Node Name
  {2f10d193-07f2-43ce-8465-4ae679789d1e}, !- Demand Side Inlet Node A
  {a8036b00-c5b9-4c50-9699-140881213d65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {6463ce6d-9b75-42ae-a419-412244c838f9}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {294345d4-0034-4b56-b03d-90caac6a3832}, !- Handle
  Node 222,                               !- Name
  {491ffbc0-fa69-43f9-a459-8d4b04ccd4b9}, !- Inlet Port
  {34c9918e-1ddb-4184-a10d-1463add71a0b}; !- Outlet Port

OS:Node,
  {b64adf27-3593-42ba-8835-af172fcb30ca}, !- Handle
  Node 223,                               !- Name
  {212632ce-afe2-4219-b626-e27cadd80b87}, !- Inlet Port
  {a8036b00-c5b9-4c50-9699-140881213d65}; !- Outlet Port

OS:Connection,
  {491ffbc0-fa69-43f9-a459-8d4b04ccd4b9}, !- Handle
  {e0db632d-598a-46e6-afcf-10cf8c34b2e6}, !- Name
  {7a7a5bbe-78f2-4da3-a3f7-350bb5b59b34}, !- Source Object
  7,                                      !- Outlet Port
  {294345d4-0034-4b56-b03d-90caac6a3832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8036b00-c5b9-4c50-9699-140881213d65}, !- Handle
  {d7a17ca1-7861-4d78-bfaf-42cd6e75e77d}, !- Name
  {b64adf27-3593-42ba-8835-af172fcb30ca}, !- Source Object
  3,                                      !- Outlet Port
  {7a7a5bbe-78f2-4da3-a3f7-350bb5b59b34}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {78204653-14f1-4c7f-8826-16722335bdb3}, !- Handle
  Node 224,                               !- Name
  {2f10d193-07f2-43ce-8465-4ae679789d1e}, !- Inlet Port
  {81f597e9-8b83-4ad7-b605-aaa2c1103426}; !- Outlet Port

OS:Node,
  {225a0684-29c9-40f7-afc9-7c06bcd6558c}, !- Handle
  Node 225,                               !- Name
  {ce26ddb8-dbdb-4d84-b0c5-0f7341b6978f}, !- Inlet Port
  {4eff8552-53f5-4a62-900b-23b75f97765a}; !- Outlet Port

OS:Node,
  {c5a3ecc8-1318-476e-8cc3-f3240ad58436}, !- Handle
  Node 226,                               !- Name
  {ae11291b-abeb-4106-b796-d7fa326d4bca}, !- Inlet Port
  {6ca59255-593a-408c-9b52-1b310d62293c}; !- Outlet Port

OS:Connection,
  {2f10d193-07f2-43ce-8465-4ae679789d1e}, !- Handle
  {46847c20-6969-401b-b090-abce6a3e51ea}, !- Name
  {7a7a5bbe-78f2-4da3-a3f7-350bb5b59b34}, !- Source Object
  9,                                      !- Outlet Port
  {78204653-14f1-4c7f-8826-16722335bdb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eff8552-53f5-4a62-900b-23b75f97765a}, !- Handle
  {f4cd26a9-cf1c-46b7-b41e-278f749d491f}, !- Name
  {225a0684-29c9-40f7-afc9-7c06bcd6558c}, !- Source Object
  3,                                      !- Outlet Port
  {7a7a5bbe-78f2-4da3-a3f7-350bb5b59b34}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9eedf0b-75cc-4f54-871a-c0357b3d28b2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {81f597e9-8b83-4ad7-b605-aaa2c1103426}, !- Inlet Node Name
  {4a107524-64d8-4aed-98e7-a84a4dc24469}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1fd530c2-21e2-427f-9880-53ff9bc8cc6b}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {ce26ddb8-dbdb-4d84-b0c5-0f7341b6978f}, !- Outlet Node Name
  {f42c4cd6-2200-4db2-9da7-c2a6fe638f20}; !- Inlet Node Name 1

OS:Connection,
  {81f597e9-8b83-4ad7-b605-aaa2c1103426}, !- Handle
  {616f2680-ce74-44b0-a4e1-7ecac1f7e3fd}, !- Name
  {78204653-14f1-4c7f-8826-16722335bdb3}, !- Source Object
  3,                                      !- Outlet Port
  {a9eedf0b-75cc-4f54-871a-c0357b3d28b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce26ddb8-dbdb-4d84-b0c5-0f7341b6978f}, !- Handle
  {14237784-cba8-41f8-b4b8-128afd06c6d5}, !- Name
  {1fd530c2-21e2-427f-9880-53ff9bc8cc6b}, !- Source Object
  2,                                      !- Outlet Port
  {225a0684-29c9-40f7-afc9-7c06bcd6558c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {12ff074e-e731-4f4a-ad71-b076a4341360}, !- Handle
  {7a7a5bbe-78f2-4da3-a3f7-350bb5b59b34}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {8367ae83-4537-4a32-85aa-a5b5dddf01f6}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cd9eb9df-2ffc-4377-ab2c-384142674125}, !- Air Inlet Node Name
  {212632ce-afe2-4219-b626-e27cadd80b87}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {0d556171-e2fe-4002-9130-99f15e918763}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {91d844ba-ebf3-47a8-b054-0a43876bb2a5}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {fd1dc17a-a4e3-4c06-9bd8-35a347854262}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {861b1abf-9edf-4d03-9645-25a1d289056a}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {36842dfc-2997-441e-a9f0-00c36ddbfa93}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {d1bd86cb-e34b-4752-8dc8-4e26d92badf0}, !- Handle
  Coil Cooling DX Single Speed 4,         !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b7333445-c6e0-4c75-ac19-52e6338c0364}, !- Air Inlet Node Name
  {b83fa4f6-3a77-4464-81b4-c8e0da5f4f8c}, !- Air Outlet Node Name
  {0d556171-e2fe-4002-9130-99f15e918763}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91d844ba-ebf3-47a8-b054-0a43876bb2a5}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {fd1dc17a-a4e3-4c06-9bd8-35a347854262}, !- Energy Input Ratio Function of Temperature Curve Name
  {861b1abf-9edf-4d03-9645-25a1d289056a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {36842dfc-2997-441e-a9f0-00c36ddbfa93}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {5a32f38c-21a7-4a66-9bea-2056cf557167}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- Control Zone Name
  {b64adf27-3593-42ba-8835-af172fcb30ca}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {bf81e785-99f2-4044-bcc0-4d7a12f5a3c6}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {749e07b5-3d34-42fa-9d33-b76eaa8340d3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {749e07b5-3d34-42fa-9d33-b76eaa8340d3}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d1566a2f-5493-408c-a499-b07a7c3928e6}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {bf81e785-99f2-4044-bcc0-4d7a12f5a3c6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2c0eeec5-6c46-4de4-9712-0d568e5df9e2}, !- Mixed Air Node Name
  {e10f9051-32f9-44fa-9596-dd27ce668fca}, !- Outdoor Air Stream Node Name
  {ce2f5b35-44ce-45d3-bb8c-15f942b11c80}, !- Relief Air Stream Node Name
  {34c9918e-1ddb-4184-a10d-1463add71a0b}; !- Return Air Stream Node Name

OS:Node,
  {a9f45bdd-67c7-4601-a202-ee2a191c06f8}, !- Handle
  Node 227,                               !- Name
  ,                                       !- Inlet Port
  {e10f9051-32f9-44fa-9596-dd27ce668fca}; !- Outlet Port

OS:Connection,
  {e10f9051-32f9-44fa-9596-dd27ce668fca}, !- Handle
  {28dfe238-d10b-485a-8b7e-e143be4bffc5}, !- Name
  {a9f45bdd-67c7-4601-a202-ee2a191c06f8}, !- Source Object
  3,                                      !- Outlet Port
  {d1566a2f-5493-408c-a499-b07a7c3928e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16ca4d67-5358-461a-9f35-f3b59fe5ad87}, !- Handle
  Node 228,                               !- Name
  {ce2f5b35-44ce-45d3-bb8c-15f942b11c80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce2f5b35-44ce-45d3-bb8c-15f942b11c80}, !- Handle
  {b1fd1c6b-3217-47a6-985d-27c8059f046f}, !- Name
  {d1566a2f-5493-408c-a499-b07a7c3928e6}, !- Source Object
  7,                                      !- Outlet Port
  {16ca4d67-5358-461a-9f35-f3b59fe5ad87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c9918e-1ddb-4184-a10d-1463add71a0b}, !- Handle
  {a94628a4-6f3f-48c2-9b79-ff7ec1da7de3}, !- Name
  {294345d4-0034-4b56-b03d-90caac6a3832}, !- Source Object
  3,                                      !- Outlet Port
  {d1566a2f-5493-408c-a499-b07a7c3928e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1f5914a8-4b50-4c60-8b2d-3d60159d0dea}, !- Handle
  Node 229,                               !- Name
  {2c0eeec5-6c46-4de4-9712-0d568e5df9e2}, !- Inlet Port
  {b7333445-c6e0-4c75-ac19-52e6338c0364}; !- Outlet Port

OS:Connection,
  {2c0eeec5-6c46-4de4-9712-0d568e5df9e2}, !- Handle
  {0aedbd28-7b5b-43e0-b9ce-395981e0ef1d}, !- Name
  {d1566a2f-5493-408c-a499-b07a7c3928e6}, !- Source Object
  5,                                      !- Outlet Port
  {1f5914a8-4b50-4c60-8b2d-3d60159d0dea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7333445-c6e0-4c75-ac19-52e6338c0364}, !- Handle
  {92abe243-4bd4-4617-8f64-56ad512227da}, !- Name
  {1f5914a8-4b50-4c60-8b2d-3d60159d0dea}, !- Source Object
  3,                                      !- Outlet Port
  {d1bd86cb-e34b-4752-8dc8-4e26d92badf0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {77b14877-9100-4044-a2bf-937a1a88899f}, !- Handle
  Node 230,                               !- Name
  {b83fa4f6-3a77-4464-81b4-c8e0da5f4f8c}, !- Inlet Port
  {bcb037d8-d739-4adb-9e5e-fd32407c4898}; !- Outlet Port

OS:Connection,
  {b83fa4f6-3a77-4464-81b4-c8e0da5f4f8c}, !- Handle
  {f41069b4-d172-41b2-b977-5b20407bf1b0}, !- Name
  {d1bd86cb-e34b-4752-8dc8-4e26d92badf0}, !- Source Object
  9,                                      !- Outlet Port
  {77b14877-9100-4044-a2bf-937a1a88899f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212632ce-afe2-4219-b626-e27cadd80b87}, !- Handle
  {27a56745-53e8-47eb-9c22-6db925bc82c3}, !- Name
  {8367ae83-4537-4a32-85aa-a5b5dddf01f6}, !- Source Object
  9,                                      !- Outlet Port
  {b64adf27-3593-42ba-8835-af172fcb30ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {aca7f79e-0593-46a0-ab2c-d14545852442}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  {4a107524-64d8-4aed-98e7-a84a4dc24469}, !- Inlet Air Node Name
  {ae11291b-abeb-4106-b796-d7fa326d4bca}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {4a107524-64d8-4aed-98e7-a84a4dc24469}, !- Handle
  {6c85b2ca-5eb4-45e6-b322-1daed810e730}, !- Name
  {a9eedf0b-75cc-4f54-871a-c0357b3d28b2}, !- Source Object
  3,                                      !- Outlet Port
  {aca7f79e-0593-46a0-ab2c-d14545852442}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae11291b-abeb-4106-b796-d7fa326d4bca}, !- Handle
  {747c96fd-ef45-40a3-90fd-040b7ad73e62}, !- Name
  {aca7f79e-0593-46a0-ab2c-d14545852442}, !- Source Object
  4,                                      !- Outlet Port
  {c5a3ecc8-1318-476e-8cc3-f3240ad58436}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e292ff36-456e-4d2a-9ac3-a4a3055e3080}, !- Handle
  Node 171,                               !- Name
  {11107f10-89fc-4fab-9206-1271d169618e}, !- Inlet Port
  {f42c4cd6-2200-4db2-9da7-c2a6fe638f20}; !- Outlet Port

OS:Connection,
  {6ca59255-593a-408c-9b52-1b310d62293c}, !- Handle
  {3b035d4e-5e5b-4d7c-9ee4-0dcb119be7e4}, !- Name
  {c5a3ecc8-1318-476e-8cc3-f3240ad58436}, !- Source Object
  3,                                      !- Outlet Port
  {0214158d-16b5-4573-ac50-743291545cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {11107f10-89fc-4fab-9206-1271d169618e}, !- Handle
  {2f8c5f14-9fea-4dad-92d2-ea9f226ca67c}, !- Name
  {00fc3157-2a32-426c-8d98-f1f498181c60}, !- Source Object
  12,                                     !- Outlet Port
  {e292ff36-456e-4d2a-9ac3-a4a3055e3080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42c4cd6-2200-4db2-9da7-c2a6fe638f20}, !- Handle
  {61bebc70-131d-4612-8e77-cef59f6c4b2d}, !- Name
  {e292ff36-456e-4d2a-9ac3-a4a3055e3080}, !- Source Object
  3,                                      !- Outlet Port
  {1fd530c2-21e2-427f-9880-53ff9bc8cc6b}, !- Target Object
  3;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b39be271-0388-4f1f-beb3-c94c22a94cd2}, !- Handle
  Data Util35 Pkg DX,                     !- Name
  ,                                       !- Controller List Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  {aa18fa9b-8e54-4e44-ad23-95af3a3cfe5c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {707d9ec0-4105-4ec5-96fa-f8586978bbdf}, !- Supply Side Inlet Node Name
  {b0d9bac4-8ca7-486c-91f5-69742c2285d8}, !- Demand Side Outlet Node Name
  {fd4e6698-dddb-4396-aea9-d96e62d02799}, !- Demand Side Inlet Node A
  {1684d298-74dd-4b6b-96e5-cb96b67c0581}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:AvailabilityManager:NightCycle,
  {aa18fa9b-8e54-4e44-ad23-95af3a3cfe5c}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  ,                                       !- Thermostat Tolerance {deltaC}
  ;                                       !- Cycling Run Time {s}

OS:Node,
  {f27fd454-39ae-4eb0-ab0c-c4b12df67669}, !- Handle
  Node 172,                               !- Name
  {707d9ec0-4105-4ec5-96fa-f8586978bbdf}, !- Inlet Port
  {9e2b9c86-e630-4390-ac07-1c4978cba95f}; !- Outlet Port

OS:Node,
  {9938efd0-2022-4c0b-8587-27a8eb5709f7}, !- Handle
  Node 232,                               !- Name
  {7ef3919c-03fa-4e1a-8ec1-f67184136f5d}, !- Inlet Port
  {1684d298-74dd-4b6b-96e5-cb96b67c0581}; !- Outlet Port

OS:Connection,
  {707d9ec0-4105-4ec5-96fa-f8586978bbdf}, !- Handle
  {964fb1e4-99bd-42cb-a31b-37450d3314e2}, !- Name
  {b39be271-0388-4f1f-beb3-c94c22a94cd2}, !- Source Object
  7,                                      !- Outlet Port
  {f27fd454-39ae-4eb0-ab0c-c4b12df67669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1684d298-74dd-4b6b-96e5-cb96b67c0581}, !- Handle
  {476cf56f-f650-4364-be58-6b4a028423b5}, !- Name
  {9938efd0-2022-4c0b-8587-27a8eb5709f7}, !- Source Object
  3,                                      !- Outlet Port
  {b39be271-0388-4f1f-beb3-c94c22a94cd2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {0a78aef7-0764-472f-bec9-23d607fc0499}, !- Handle
  Node 233,                               !- Name
  {fd4e6698-dddb-4396-aea9-d96e62d02799}, !- Inlet Port
  {5054e39b-cc17-4701-afc4-b856c8e83a23}; !- Outlet Port

OS:Node,
  {e0cb812e-c594-4ee3-95d3-056467c9d316}, !- Handle
  Node 234,                               !- Name
  {d41ddb3e-ce92-493c-9a9b-81bff0ca35e6}, !- Inlet Port
  {b0d9bac4-8ca7-486c-91f5-69742c2285d8}; !- Outlet Port

OS:Node,
  {30749cb8-9d59-4513-b063-f73eabfe8f65}, !- Handle
  Node 235,                               !- Name
  {6e671e61-39fb-4dfd-a877-dfb775f46734}, !- Inlet Port
  {d435ff3f-3c2d-4541-a439-4528f0483aa2}; !- Outlet Port

OS:Connection,
  {fd4e6698-dddb-4396-aea9-d96e62d02799}, !- Handle
  {8e3f6216-2983-47d3-be83-88e4004f8da3}, !- Name
  {b39be271-0388-4f1f-beb3-c94c22a94cd2}, !- Source Object
  9,                                      !- Outlet Port
  {0a78aef7-0764-472f-bec9-23d607fc0499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d9bac4-8ca7-486c-91f5-69742c2285d8}, !- Handle
  {5f25bc78-0039-411a-b083-92a429cfade8}, !- Name
  {e0cb812e-c594-4ee3-95d3-056467c9d316}, !- Source Object
  3,                                      !- Outlet Port
  {b39be271-0388-4f1f-beb3-c94c22a94cd2}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e492b664-fbb3-4eaf-b09f-831938548cad}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {5054e39b-cc17-4701-afc4-b856c8e83a23}, !- Inlet Node Name
  {5bcc2aaa-9eed-4c3a-b1b2-ec4a3b6fe4f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df560aa2-5356-46fa-9ba0-dfb7fb2d98fb}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {d41ddb3e-ce92-493c-9a9b-81bff0ca35e6}, !- Outlet Node Name
  {181ac837-5105-4e80-8a39-b6ad4d346749}; !- Inlet Node Name 1

OS:Connection,
  {5054e39b-cc17-4701-afc4-b856c8e83a23}, !- Handle
  {e8254fea-4481-4508-b534-1a235b0e60cb}, !- Name
  {0a78aef7-0764-472f-bec9-23d607fc0499}, !- Source Object
  3,                                      !- Outlet Port
  {e492b664-fbb3-4eaf-b09f-831938548cad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41ddb3e-ce92-493c-9a9b-81bff0ca35e6}, !- Handle
  {7459babc-239f-4f3e-be8a-8066df98e278}, !- Name
  {df560aa2-5356-46fa-9ba0-dfb7fb2d98fb}, !- Source Object
  2,                                      !- Outlet Port
  {e0cb812e-c594-4ee3-95d3-056467c9d316}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64b38d14-9f30-456c-a69c-cdeef3ed6f21}, !- Handle
  {b39be271-0388-4f1f-beb3-c94c22a94cd2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:ConstantVolume,
  {c60255f9-1500-43b9-971c-0e8c0839ff50}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Fan Efficiency
  500,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  ,                                       !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8bc67612-ddb9-478d-a0e4-290572505d92}, !- Air Inlet Node Name
  {7ef3919c-03fa-4e1a-8ec1-f67184136f5d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {7aea746d-917f-479d-8fe4-b3f2f0413354}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {b0c3b2cf-7918-45c1-ae23-21c95894d64f}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Biquadratic,
  {2c834edd-7342-4340-a648-0a4e2f7e9301}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {d2e74200-863e-48f6-9951-4dd79f9c58a2}, !- Handle
  Curve Quadratic 15,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

OS:Curve:Quadratic,
  {f29560dd-a1bb-447a-afdf-18e87e46f4b9}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Coil:Cooling:DX:SingleSpeed,
  {3f012493-8eea-43be-bbcd-502eb4b1652b}, !- Handle
  Coil Cooling DX Single Speed 5,         !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {429258a1-078b-4230-9eb0-d4609a428db8}, !- Air Inlet Node Name
  {ee32b658-298d-47f4-a7db-c2433ccf5138}, !- Air Outlet Node Name
  {7aea746d-917f-479d-8fe4-b3f2f0413354}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b0c3b2cf-7918-45c1-ae23-21c95894d64f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2c834edd-7342-4340-a648-0a4e2f7e9301}, !- Energy Input Ratio Function of Temperature Curve Name
  {d2e74200-863e-48f6-9951-4dd79f9c58a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {f29560dd-a1bb-447a-afdf-18e87e46f4b9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:SetpointManager:SingleZone:Reheat,
  {89977069-2098-4b5f-a59e-64d2d2c18da0}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- Control Zone Name
  {9938efd0-2022-4c0b-8587-27a8eb5709f7}; !- Setpoint Node or NodeList Name

OS:Controller:OutdoorAir,
  {b9affea5-0edb-4565-ac55-e2e4fc7a8b1d}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {75d46ac5-bb25-49fd-b1b8-890d76ff1a02}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {75d46ac5-bb25-49fd-b1b8-890d76ff1a02}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a65b14a-e534-4e9d-ab79-6ec6f0ecf223}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {b9affea5-0edb-4565-ac55-e2e4fc7a8b1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {140bb8c2-b2b0-4a4d-942f-db5348c0c01d}, !- Mixed Air Node Name
  {1d274ce5-2ae5-42ee-b211-758c844fe5a3}, !- Outdoor Air Stream Node Name
  {ad5e261b-248f-4b5c-9b50-71bb9ecfb051}, !- Relief Air Stream Node Name
  {9e2b9c86-e630-4390-ac07-1c4978cba95f}; !- Return Air Stream Node Name

OS:Node,
  {4e717223-53bb-4735-8053-fb266863e0f4}, !- Handle
  Node 236,                               !- Name
  ,                                       !- Inlet Port
  {1d274ce5-2ae5-42ee-b211-758c844fe5a3}; !- Outlet Port

OS:Connection,
  {1d274ce5-2ae5-42ee-b211-758c844fe5a3}, !- Handle
  {12fb72ca-2a90-443e-a0c0-c53aca7440f1}, !- Name
  {4e717223-53bb-4735-8053-fb266863e0f4}, !- Source Object
  3,                                      !- Outlet Port
  {9a65b14a-e534-4e9d-ab79-6ec6f0ecf223}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e74f0e8f-53fd-41d2-8fde-6b887837b570}, !- Handle
  Node 237,                               !- Name
  {ad5e261b-248f-4b5c-9b50-71bb9ecfb051}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad5e261b-248f-4b5c-9b50-71bb9ecfb051}, !- Handle
  {abccbab4-b36c-47c0-a3b0-9dc95bfc5426}, !- Name
  {9a65b14a-e534-4e9d-ab79-6ec6f0ecf223}, !- Source Object
  7,                                      !- Outlet Port
  {e74f0e8f-53fd-41d2-8fde-6b887837b570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e2b9c86-e630-4390-ac07-1c4978cba95f}, !- Handle
  {5b396abd-3fb4-406f-a1f9-72aa3d0acaf3}, !- Name
  {f27fd454-39ae-4eb0-ab0c-c4b12df67669}, !- Source Object
  3,                                      !- Outlet Port
  {9a65b14a-e534-4e9d-ab79-6ec6f0ecf223}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d0c14494-cece-4b55-8810-4ca70f96ccd4}, !- Handle
  Node 238,                               !- Name
  {140bb8c2-b2b0-4a4d-942f-db5348c0c01d}, !- Inlet Port
  {429258a1-078b-4230-9eb0-d4609a428db8}; !- Outlet Port

OS:Connection,
  {140bb8c2-b2b0-4a4d-942f-db5348c0c01d}, !- Handle
  {6c1439dc-563e-4e6a-b8dc-233458853521}, !- Name
  {9a65b14a-e534-4e9d-ab79-6ec6f0ecf223}, !- Source Object
  5,                                      !- Outlet Port
  {d0c14494-cece-4b55-8810-4ca70f96ccd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429258a1-078b-4230-9eb0-d4609a428db8}, !- Handle
  {669b3bfe-e83e-4f88-b4a8-3ce628415011}, !- Name
  {d0c14494-cece-4b55-8810-4ca70f96ccd4}, !- Source Object
  3,                                      !- Outlet Port
  {3f012493-8eea-43be-bbcd-502eb4b1652b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ca07f6b6-4168-4910-9277-aa805b3052f8}, !- Handle
  Node 239,                               !- Name
  {ee32b658-298d-47f4-a7db-c2433ccf5138}, !- Inlet Port
  {0df82406-904c-453e-a3a9-fe8313dce6ff}; !- Outlet Port

OS:Connection,
  {ee32b658-298d-47f4-a7db-c2433ccf5138}, !- Handle
  {c99f39bc-631a-4e17-93b6-b9a8d1311dfb}, !- Name
  {3f012493-8eea-43be-bbcd-502eb4b1652b}, !- Source Object
  9,                                      !- Outlet Port
  {ca07f6b6-4168-4910-9277-aa805b3052f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef3919c-03fa-4e1a-8ec1-f67184136f5d}, !- Handle
  {b18c473a-3d1f-4adf-9cdc-c3cd888a8d52}, !- Name
  {c60255f9-1500-43b9-971c-0e8c0839ff50}, !- Source Object
  9,                                      !- Outlet Port
  {9938efd0-2022-4c0b-8587-27a8eb5709f7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9d338d3e-30dc-4f7a-9dbe-16520a5c284f}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  {5bcc2aaa-9eed-4c3a-b1b2-ec4a3b6fe4f5}, !- Inlet Air Node Name
  {6e671e61-39fb-4dfd-a877-dfb775f46734}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Connection,
  {5bcc2aaa-9eed-4c3a-b1b2-ec4a3b6fe4f5}, !- Handle
  {3c86f12f-af1b-459a-8af2-d2787f1aa4e4}, !- Name
  {e492b664-fbb3-4eaf-b09f-831938548cad}, !- Source Object
  3,                                      !- Outlet Port
  {9d338d3e-30dc-4f7a-9dbe-16520a5c284f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e671e61-39fb-4dfd-a877-dfb775f46734}, !- Handle
  {608f3b80-3b20-46fa-b5a0-a0003058284b}, !- Name
  {9d338d3e-30dc-4f7a-9dbe-16520a5c284f}, !- Source Object
  4,                                      !- Outlet Port
  {30749cb8-9d59-4513-b063-f73eabfe8f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9ef5a42-88fa-4013-b796-24eb610c67d9}, !- Handle
  Node 173,                               !- Name
  {819b3e2a-8cca-4cc6-a601-dbfce9d6c5b9}, !- Inlet Port
  {181ac837-5105-4e80-8a39-b6ad4d346749}; !- Outlet Port

OS:Connection,
  {d435ff3f-3c2d-4541-a439-4528f0483aa2}, !- Handle
  {9cdd2078-3517-42e7-98a9-f02b2295dbac}, !- Name
  {30749cb8-9d59-4513-b063-f73eabfe8f65}, !- Source Object
  3,                                      !- Outlet Port
  {ce88d947-c3cf-4df4-b335-a4a7aa7ff1cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {819b3e2a-8cca-4cc6-a601-dbfce9d6c5b9}, !- Handle
  {75784106-a2c3-4b05-85a8-6f331d8bfcbe}, !- Name
  {3e5e1740-5e04-4778-a982-847cfe2c6508}, !- Source Object
  12,                                     !- Outlet Port
  {a9ef5a42-88fa-4013-b796-24eb610c67d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181ac837-5105-4e80-8a39-b6ad4d346749}, !- Handle
  {03d9bb83-de40-400e-8acd-f169ff263b4a}, !- Name
  {a9ef5a42-88fa-4013-b796-24eb610c67d9}, !- Source Object
  3,                                      !- Outlet Port
  {df560aa2-5356-46fa-9ba0-dfb7fb2d98fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e4690e7b-3962-46f3-86b4-f187f3b592d9}, ! Handle
  OS:Coil:Heating:Electric 4,             ! Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {0df82406-904c-453e-a3a9-fe8313dce6ff}, ! Air Inlet Node Name
  {13b73009-170b-454f-b13e-0515d69cd129}, ! Air Outlet Node Name
  {c82ebeb2-172e-4fa9-944c-f8405a459414}; !- Temperature Setpoint Node Name

OS:Node,
  {c82ebeb2-172e-4fa9-944c-f8405a459414}, !- Handle
  Node 200,                               !- Name
  {13b73009-170b-454f-b13e-0515d69cd129}, !- Inlet Port
  {8bc67612-ddb9-478d-a0e4-290572505d92}; !- Outlet Port

OS:Connection,
  {0df82406-904c-453e-a3a9-fe8313dce6ff}, !- Handle
  {76d7185f-657b-4a10-9a0c-f46228727ec3}, !- Name
  {ca07f6b6-4168-4910-9277-aa805b3052f8}, !- Source Object
  3,                                      !- Outlet Port
  {e4690e7b-3962-46f3-86b4-f187f3b592d9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {13b73009-170b-454f-b13e-0515d69cd129}, !- Handle
  {8b3439b5-ec13-40ad-b145-645d3d649d76}, !- Name
  {e4690e7b-3962-46f3-86b4-f187f3b592d9}, !- Source Object
  6,                                      !- Outlet Port
  {c82ebeb2-172e-4fa9-944c-f8405a459414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc67612-ddb9-478d-a0e4-290572505d92}, !- Handle
  {c3f66840-e593-4fe4-8bd1-e23422533889}, !- Name
  {c82ebeb2-172e-4fa9-944c-f8405a459414}, !- Source Object
  3,                                      !- Outlet Port
  {c60255f9-1500-43b9-971c-0e8c0839ff50}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {9b86e779-0806-4bc5-b58e-1c8e4fcfd457}, ! Handle
  OS:Coil:Heating:Electric 5,             ! Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  {bcb037d8-d739-4adb-9e5e-fd32407c4898}, ! Air Inlet Node Name
  {e9a40aab-8003-4ade-a65b-2aeb9812bb9f}, ! Air Outlet Node Name
  {91926546-efcd-4a65-bbb3-6a8f13df562e}; !- Temperature Setpoint Node Name

OS:Node,
  {91926546-efcd-4a65-bbb3-6a8f13df562e}, !- Handle
  Node 231,                               !- Name
  {e9a40aab-8003-4ade-a65b-2aeb9812bb9f}, !- Inlet Port
  {cd9eb9df-2ffc-4377-ab2c-384142674125}; !- Outlet Port

OS:Connection,
  {bcb037d8-d739-4adb-9e5e-fd32407c4898}, !- Handle
  {37c0f2b7-1aae-41cd-b8a3-4bbb53e33260}, !- Name
  {77b14877-9100-4044-a2bf-937a1a88899f}, !- Source Object
  3,                                      !- Outlet Port
  {9b86e779-0806-4bc5-b58e-1c8e4fcfd457}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e9a40aab-8003-4ade-a65b-2aeb9812bb9f}, !- Handle
  {fbfdfb87-0c2e-4103-847a-bbb7d91bd234}, !- Name
  {9b86e779-0806-4bc5-b58e-1c8e4fcfd457}, !- Source Object
  6,                                      !- Outlet Port
  {91926546-efcd-4a65-bbb3-6a8f13df562e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9eb9df-2ffc-4377-ab2c-384142674125}, !- Handle
  {96580e29-599c-4736-98db-3575e4b41fa8}, !- Name
  {91926546-efcd-4a65-bbb3-6a8f13df562e}, !- Source Object
  3,                                      !- Outlet Port
  {8367ae83-4537-4a32-85aa-a5b5dddf01f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1ebb7a5c-27e5-46b4-87c6-087db921b5e0}, ! Handle
  Data ClgSetp,                           ! Name
  {e3658c2f-5220-4699-af9b-9ba4e9f01abc}, ! Schedule Type Limits Name
  {c70b78ba-0811-4795-839d-5d1b3e1560e0}, ! Default Day Schedule Name
  {a59007af-1149-4988-bb83-3a80ba8d24ac}, ! Summer Design Day Schedule Name
  {ad8b35d8-8574-4265-823a-c3805742fde6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c70b78ba-0811-4795-839d-5d1b3e1560e0}, ! Handle
  Small Office ClgSetp Default Schedule 1, ! Name
  {e3658c2f-5220-4699-af9b-9ba4e9f01abc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {a59007af-1149-4988-bb83-3a80ba8d24ac}, ! Handle
  Small Office ClgSetp Summer Design Day 1, ! Name
  {e3658c2f-5220-4699-af9b-9ba4e9f01abc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Day,
  {ad8b35d8-8574-4265-823a-c3805742fde6}, ! Handle
  Small Office ClgSetp Winter Design Day 1, ! Name
  {e3658c2f-5220-4699-af9b-9ba4e9f01abc}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdbff60c-5cf2-423d-a616-6e05f36bd860}, !- Handle
  Retail Fan Sch,                         !- Name
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Schedule Type Limits Name
  {95759a32-55ef-48ce-831e-43a472635551}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95759a32-55ef-48ce-831e-43a472635551}, !- Handle
  Schedule Day 7,                         !- Name
  {a4125cdb-7bf1-4212-8d8f-d5fa4030c599}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Material:NoMass,
  {c0b1638f-2b46-4e92-bc6d-899c954baf3b}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Surface,
  {9a9109e8-1d22-43db-a251-2207c9e4b171}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55ac33d5-0963-40bd-80bf-5701e4cb8dd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3780204312312, 3.25022926464953e-005, 4.572, !- X,Y,Z Vertex 1 {m}
  -7.3780204312312, 3.25022926464953e-005, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.572;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9075eaec-b973-4640-86d2-45b655e23812}, !- Handle
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {ff9bf425-e7f9-4e6e-ad1c-1a1350f4c342}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e9cb05-b284-408e-bbc0-d1564c68730a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.3787, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -7.3787, 0, 4.572;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5ecb1d-3616-47c1-ad85-973155620e9d}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {ff9bf425-e7f9-4e6e-ad1c-1a1350f4c342}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3787, 0, 4.572,                      !- X,Y,Z Vertex 1 {m}
  -7.3787, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -20.5546909715293, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -20.5546909715293, 0, 4.572;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c779ab85-52fe-4322-873a-297f452f756b}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {64f01b9b-82bf-446e-b7d6-059ad55ac670}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dec2ffcc-8716-47a8-97a9-7f0e551e7be8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29.8367112662832, -2.5857488868825, 4.57200000000003, !- X,Y,Z Vertex 1 {m}
  -36.4458608223518, -2.58574945238553, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  -36.4458608223518, -2.5857488868825, 3.49730600241445e-014, !- X,Y,Z Vertex 3 {m}
  -29.8367112662836, -2.58574832137948, -1.50478887149307e-013; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66310d64-aec1-4b49-a8e5-aba7e691955d}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {310891ce-b208-4234-bc19-0eb566989431}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.862475188395, 0, 4.572,              !- X,Y,Z Vertex 1 {m}
  21.862475188395, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  15.3064117364127, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  15.3064117364127, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe41b4a-2050-4810-94d2-bbe31dd59b40}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  {7562799e-725f-42bd-84e5-669fe061d5ad}, !- Construction Name
  {310891ce-b208-4234-bc19-0eb566989431}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff6c1310-d22e-4538-91b4-3b6eb452d23b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.241175188395, 0, 4.572,              !- X,Y,Z Vertex 1 {m}
  29.241175188395, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  21.862475188395, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  21.862475188395, 0, 4.572;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73117ab-e2a4-407f-a540-b813d4dec6b8}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5955cc2a-00d1-4d88-88ef-45acca3d5e11}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.572,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  20.7309373200538, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  20.7309373200538, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2c01d3d-0254-42ed-a80a-26feeb17d3de}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b15768c5-59cc-4c4c-b527-5b2caaebdfcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.50259190855, -10.2814827358229, 4.572, !- X,Y,Z Vertex 1 {m}
  -12.50259190855, -10.2814827358229, 0,  !- X,Y,Z Vertex 2 {m}
  -4.66953938023844, -10.2814827358229, 0, !- X,Y,Z Vertex 3 {m}
  -4.66953938023844, -10.2814827358229, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SetpointManager:Warmest,
  {92951db1-6250-4010-8551-68d23e6677da}, !- Handle
  Setpoint Manager Warmest,               !- Name
  Temperature,                            !- Control Variable
  8.8888888888889,                        !- Minimum Setpoint Temperature {C}
  13.8888888888889,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {54c1d01f-344b-4185-8826-7876986ee8d0}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {4a28fc82-6914-4ed8-be2f-b09134dce64f}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  8.8888888888889,                        !- Minimum Setpoint Temperature {C}
  13.8888888888889,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {573dd4de-e58e-47ad-bc0b-f5949bbd09ce}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {cbc1d223-51d1-48c8-84f9-c2bba0e593fd}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.777777777778,                        !- Minimum Setpoint Temperature {C}
  21.111111111111,                        !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {38520ac8-cd9b-49c6-8ab6-2d6a5cbd0d37}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {3478f929-f575-4877-a476-39dbf4611f39}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  8.8888888888889,                        !- Minimum Setpoint Temperature {C}
  13.8888888888889,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a939f380-317f-456a-a42f-2187c5631c39}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Warmest,
  {fe4feed8-607c-4e51-b643-bbb6e64566bc}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  8.8888888888889,                        !- Minimum Setpoint Temperature {C}
  13.8888888888889,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {b3f53c50-8008-4d36-af12-2738199abafe}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4bf85e97-8567-4420-b347-09725368828a}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 19, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {db81bd15-e0f7-4e32-992f-eff37dc13568}, !- Supply Air Inlet Node Name
  {a8b75313-995c-4f79-be38-61a3761055aa}, !- Secondary Air Inlet Node Name
  {8f5bab19-aee0-4d52-8a7c-16d911bde80a}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {27b42272-0546-4fe4-a139-28930bfe0721}, !- Fan Name
  {f5d5011a-0dd7-4cca-9e4d-47d3c569af4b}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {f5d5011a-0dd7-4cca-9e4d-47d3c569af4b}, !- Handle
  Heat Coil RR 14,                        !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {27b42272-0546-4fe4-a139-28930bfe0721}, !- Handle
  Zn Fan RR 14,                           !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {a0703f92-2fab-49fb-8f9d-1002e160367e}, !- Handle
  {52665fee-5b1f-430f-b1cc-d7ce035ec9cf}, !- Name
  {b8a4d625-2a53-4329-95d0-bc7c24c030e6}, !- Source Object
  6,                                      !- Outlet Port
  {8a4c751c-abeb-4a4f-a0e2-ec0e5414369c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d9e3ead-ade9-4cd3-ba9d-8c5c6fca1e37}, !- Handle
  {6dd3a553-5ae6-4f4b-a909-4b1c9a559f26}, !- Name
  {7b8b4428-b319-414a-b107-ea6aa72aabd9}, !- Source Object
  3,                                      !- Outlet Port
  {574d1f5d-fe54-42a8-82de-ca3352af518d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {736d195c-9783-452d-8580-12a7fcfb4d34}, !- Handle
  Node 174,                               !- Name
  {8f5bab19-aee0-4d52-8a7c-16d911bde80a}, !- Inlet Port
  {b42fde0d-152f-483b-b991-771ac0d116dc}; !- Outlet Port

OS:Node,
  {e1a0c2f4-57d5-41f0-90aa-6eb938105e30}, !- Handle
  Node 175,                               !- Name
  {8d28f3c9-b5eb-4c83-bebe-253564503a04}, !- Inlet Port
  {3bafa2d4-438a-4724-b114-3b3b8a35f138}; !- Outlet Port

OS:Connection,
  {b42fde0d-152f-483b-b991-771ac0d116dc}, !- Handle
  {90db4b00-ebd5-446f-9662-a0a26c9bc6f1}, !- Name
  {736d195c-9783-452d-8580-12a7fcfb4d34}, !- Source Object
  3,                                      !- Outlet Port
  {09e30dac-2ec1-405e-8aae-71a811bbc42f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d28f3c9-b5eb-4c83-bebe-253564503a04}, !- Handle
  {2cfc055a-b893-45a4-8431-f0e0249bb3fb}, !- Name
  {e2b7f370-d954-44aa-afea-4dcbc64ced91}, !- Source Object
  12,                                     !- Outlet Port
  {e1a0c2f4-57d5-41f0-90aa-6eb938105e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bafa2d4-438a-4724-b114-3b3b8a35f138}, !- Handle
  {ec895a9c-f373-445a-ada3-539e0f6266b2}, !- Name
  {e1a0c2f4-57d5-41f0-90aa-6eb938105e30}, !- Source Object
  3,                                      !- Outlet Port
  {5d8f5cc5-7862-4b6b-8d5e-c101892b3615}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0735a7fd-0c57-4f4a-94a1-e6ded48e61c0}, !- Handle
  Node 176,                               !- Name
  {b0b62954-157f-48e1-9559-68d2c7293353}, !- Inlet Port
  {db81bd15-e0f7-4e32-992f-eff37dc13568}; !- Outlet Port

OS:Connection,
  {b0b62954-157f-48e1-9559-68d2c7293353}, !- Handle
  {5dea89f0-8655-497d-aff2-cbec5a322153}, !- Name
  {92247370-d975-43bb-aabd-c7bcfca3960a}, !- Source Object
  6,                                      !- Outlet Port
  {0735a7fd-0c57-4f4a-94a1-e6ded48e61c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db81bd15-e0f7-4e32-992f-eff37dc13568}, !- Handle
  {0e2aacba-dfc0-451a-a146-dec249d51e00}, !- Name
  {0735a7fd-0c57-4f4a-94a1-e6ded48e61c0}, !- Source Object
  3,                                      !- Outlet Port
  {4bf85e97-8567-4420-b347-09725368828a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {8f5bab19-aee0-4d52-8a7c-16d911bde80a}, !- Handle
  {506ab1e5-5a6c-4345-afbe-a95dc57df6a6}, !- Name
  {4bf85e97-8567-4420-b347-09725368828a}, !- Source Object
  9,                                      !- Outlet Port
  {736d195c-9783-452d-8580-12a7fcfb4d34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a13b2377-ccba-44bc-bc2e-cc7d7da24ea7}, !- Handle
  Node 177,                               !- Name
  {06b5b7c8-ee1e-4346-8716-47154f887748}, !- Inlet Port
  {a8b75313-995c-4f79-be38-61a3761055aa}; !- Outlet Port

OS:Connection,
  {06b5b7c8-ee1e-4346-8716-47154f887748}, !- Handle
  {78561c9f-5e57-4533-917f-9662fc82f62a}, !- Name
  {58f55dbd-e45b-4506-a046-ab0cb89dbda5}, !- Source Object
  3,                                      !- Outlet Port
  {a13b2377-ccba-44bc-bc2e-cc7d7da24ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b75313-995c-4f79-be38-61a3761055aa}, !- Handle
  {8df71344-c533-4160-a68c-d1e1c6114bd8}, !- Name
  {a13b2377-ccba-44bc-bc2e-cc7d7da24ea7}, !- Source Object
  3,                                      !- Outlet Port
  {4bf85e97-8567-4420-b347-09725368828a}, !- Target Object
  8;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {e8ff2c80-5951-4854-bff1-c06bc4341c53}, !- Handle
  Air Terminal Single Duct Parallel PIU Reheat 20, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.25,                                   !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {3a30e321-55a2-4f1a-b4d5-4518b1960d27}, !- Supply Air Inlet Node Name
  {cb163e30-7886-4869-a942-5c20e9ccc42b}, !- Secondary Air Inlet Node Name
  {c15dd31e-f704-40c6-b7ec-c965eb4519c2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dd534e5c-a151-41e0-bdf0-1ef166877b59}, !- Fan Name
  {15d00a25-97a9-4e52-8e1a-eea87c0c577c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Coil:Heating:Electric,
  {15d00a25-97a9-4e52-8e1a-eea87c0c577c}, !- Handle
  Heat Coil Office PR 35d,                !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dd534e5c-a151-41e0-bdf0-1ef166877b59}, !- Handle
  Zn Fan Office PR 35d,                   !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  0.6,                                    !- Fan Efficiency
  0.24908891,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Connection,
  {e81727c6-06a0-430b-9e44-0e26934bc142}, !- Handle
  {643c741c-cd9b-4620-9d2f-1461cdb07f7c}, !- Name
  {1b049601-cc56-49ea-b64a-e49851fa180c}, !- Source Object
  6,                                      !- Outlet Port
  {c2322af0-d13c-47bb-8e48-d27c1f82b0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dcf9b1-80d1-4de9-93cf-0ac95e910acf}, !- Handle
  {306b5603-f8b6-4bea-83ae-d6d61f3f02f5}, !- Name
  {f8c20a75-43e1-4f00-b790-7a491ed53d2d}, !- Source Object
  3,                                      !- Outlet Port
  {c46ac4d1-a8dd-4e25-8aa3-91d5cee1af12}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {649feb9c-e835-4fa9-8e71-71c28e353cbe}, !- Handle
  Node 178,                               !- Name
  {c15dd31e-f704-40c6-b7ec-c965eb4519c2}, !- Inlet Port
  {75d04f07-05e9-4898-a8c0-d7ae5eaae8df}; !- Outlet Port

OS:Node,
  {619988e7-9abf-4d1d-a933-a1cfb24d72b8}, !- Handle
  Node 179,                               !- Name
  {aee6378a-d07f-4c66-ac67-2da4d7a750db}, !- Inlet Port
  {69883de5-5525-444c-9d1a-f6cda16672ee}; !- Outlet Port

OS:Connection,
  {75d04f07-05e9-4898-a8c0-d7ae5eaae8df}, !- Handle
  {2283b82f-bab2-45ea-b7cb-fb5649f461de}, !- Name
  {649feb9c-e835-4fa9-8e71-71c28e353cbe}, !- Source Object
  3,                                      !- Outlet Port
  {d2d450fd-1b65-4b1b-a52d-bcb21c599901}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aee6378a-d07f-4c66-ac67-2da4d7a750db}, !- Handle
  {480309d7-52b4-4f8b-b43f-7f563b99447a}, !- Name
  {4eb67f29-80b4-4777-92f8-138702aa523a}, !- Source Object
  12,                                     !- Outlet Port
  {619988e7-9abf-4d1d-a933-a1cfb24d72b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69883de5-5525-444c-9d1a-f6cda16672ee}, !- Handle
  {f5c85d37-d5fb-4737-8f26-c3591cf1d830}, !- Name
  {619988e7-9abf-4d1d-a933-a1cfb24d72b8}, !- Source Object
  3,                                      !- Outlet Port
  {4f424680-f23d-47bb-8886-5421dbff7219}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {053a61d7-93b2-4bc2-8bf2-3dea95b48f5e}, !- Handle
  Node 180,                               !- Name
  {0cad9be3-ccf7-4573-8841-25b3d3ed04fa}, !- Inlet Port
  {3a30e321-55a2-4f1a-b4d5-4518b1960d27}; !- Outlet Port

OS:Connection,
  {0cad9be3-ccf7-4573-8841-25b3d3ed04fa}, !- Handle
  {84cbb4ee-6191-4ae8-9ea9-507337690d07}, !- Name
  {a71b25e3-e2bc-4911-82f9-1bb673f3ce45}, !- Source Object
  6,                                      !- Outlet Port
  {053a61d7-93b2-4bc2-8bf2-3dea95b48f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a30e321-55a2-4f1a-b4d5-4518b1960d27}, !- Handle
  {e2f22310-e1d0-414e-bfd1-dac15962146e}, !- Name
  {053a61d7-93b2-4bc2-8bf2-3dea95b48f5e}, !- Source Object
  3,                                      !- Outlet Port
  {e8ff2c80-5951-4854-bff1-c06bc4341c53}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {c15dd31e-f704-40c6-b7ec-c965eb4519c2}, !- Handle
  {90958350-6ca5-49cf-90f3-bf8fb6310e5c}, !- Name
  {e8ff2c80-5951-4854-bff1-c06bc4341c53}, !- Source Object
  9,                                      !- Outlet Port
  {649feb9c-e835-4fa9-8e71-71c28e353cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {188a905f-eb22-4d1e-b1f8-b184677d89d3}, !- Handle
  Node 181,                               !- Name
  {3a6d37ad-3dbf-4a5b-9d2d-0d888ab95559}, !- Inlet Port
  {cb163e30-7886-4869-a942-5c20e9ccc42b}; !- Outlet Port

OS:Connection,
  {3a6d37ad-3dbf-4a5b-9d2d-0d888ab95559}, !- Handle
  {ffddcae1-b369-4e62-a928-a69fe98bb86e}, !- Name
  {87118c87-69a2-43f1-aabf-2e75b2e8e912}, !- Source Object
  3,                                      !- Outlet Port
  {188a905f-eb22-4d1e-b1f8-b184677d89d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb163e30-7886-4869-a942-5c20e9ccc42b}, !- Handle
  {fe942391-2fb3-4213-9eda-bd6d83f2ee27}, !- Name
  {188a905f-eb22-4d1e-b1f8-b184677d89d3}, !- Source Object
  3,                                      !- Outlet Port
  {e8ff2c80-5951-4854-bff1-c06bc4341c53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79dc347f-a90f-4efb-bdab-6c2c924b8160}, !- Handle
  {fd5cf2a9-5b03-4954-96c4-91a0b7837784}, !- Name
  {692e1400-780b-4af1-80f2-ce287c255bfc}, !- Source Object
  3,                                      !- Outlet Port
  {df11af32-5d7a-446a-8cdb-69d5a12b4687}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6e1c146d-eaab-42d5-8385-f10a226c35e5}, !- Handle
  {f470001a-8c7a-4bc3-b40c-ed38cfdaf93a}, !- Name
  {aa89d56c-3ca9-457e-9e43-ee9325e20b91}, !- Source Object
  3,                                      !- Outlet Port
  {6a1e51cc-40e1-440c-9a8c-b3aec7bee040}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4d09b225-39fa-40eb-ab53-e64e06006d33}, !- Handle
  {6518654b-f070-4c56-a2c3-a39b77b4766f}, !- Name
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Source Object
  2,                                      !- Outlet Port
  {7a34a665-47c4-4c30-807b-afadbfc7136b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e44c6a28-94b8-44a1-95e9-8d3f46b35b9f}, ! Handle
  Chilled Water Temperature,              ! Name
  {390818b2-d041-4e0d-8239-6f0950eebabb}, ! Schedule Type Limits Name
  {d75f5576-109e-4213-bbd4-8feb6e22a86d}, ! Default Day Schedule Name
  {d2edb92b-e490-4ed1-b807-d3abf29103df}, ! Summer Design Day Schedule Name
  {f8ded902-91d8-48da-a670-f60143c6036e}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {d75f5576-109e-4213-bbd4-8feb6e22a86d}, ! Handle
  Chilled Water Temperature Default,      ! Name
  {390818b2-d041-4e0d-8239-6f0950eebabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {d2edb92b-e490-4ed1-b807-d3abf29103df}, ! Handle
  Chilled Water Temperature Summer Design Day, ! Name
  {390818b2-d041-4e0d-8239-6f0950eebabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Schedule:Day,
  {f8ded902-91d8-48da-a670-f60143c6036e}, ! Handle
  Chilled Water Temperature Winter Design Day, ! Name
  {390818b2-d041-4e0d-8239-6f0950eebabb}, ! Schedule Type Limits Name
  ,                                       ! Interpolate to Timestep
  24,                                     ! Hour 1
  0,                                      ! Minute 1
  6.7;                                    ! Value Until Time 1

OS:Coil:Cooling:Water,
  {1ea6bb2b-1ad1-4805-9242-338ee31b7556}, ! Handle
  Cool Coil AHU 35b,                      ! Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, ! Availability Schedule Name
  ,                                       ! Design Water Flow Rate {m3/s}
  ,                                       ! Design Air Flow Rate {m3/s}
  ,                                       ! Design Inlet Water Temperature {C}
  ,                                       ! Design Inlet Air Temperature {C}
  ,                                       ! Design Outlet Air Temperature {C}
  ,                                       ! Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       ! Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {28580895-41a2-44df-910e-4455a370d507}, ! Water Inlet Node Name
  {dc209973-6840-474c-8ff2-4273aa34b967}, ! Water Outlet Node Name
  {7dfe7870-15c6-42bf-a542-55cf15cd4d68}, ! Air Inlet Node Name
  {8964d401-3da4-4e92-8eb2-21400d5099d8}, ! Air Outlet Node Name
  ,                                       ! Type of Analysis
  ;                                       ! Heat Exchanger Configuration

OS:Node,
  {f5d4ef40-7e2b-4ef5-83c5-94cb2b7e737a}, !- Handle
  Node 43,                                !- Name
  {8964d401-3da4-4e92-8eb2-21400d5099d8}, !- Inlet Port
  {092ab831-7559-4799-b00c-c244ed945b5d}; !- Outlet Port

OS:Connection,
  {7dfe7870-15c6-42bf-a542-55cf15cd4d68}, !- Handle
  {d587e622-6188-4817-8de2-617d40fb6053}, !- Name
  {bb0d8d72-6756-4979-90ba-66229dfee1d9}, !- Source Object
  3,                                      !- Outlet Port
  {1ea6bb2b-1ad1-4805-9242-338ee31b7556}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8964d401-3da4-4e92-8eb2-21400d5099d8}, !- Handle
  {9f48aba0-9f4c-4986-a5fe-2d48e506a768}, !- Name
  {1ea6bb2b-1ad1-4805-9242-338ee31b7556}, !- Source Object
  13,                                     !- Outlet Port
  {f5d4ef40-7e2b-4ef5-83c5-94cb2b7e737a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16b4f40d-cb70-41d2-bba4-289b2bb77215}, !- Handle
  Node 144,                               !- Name
  {a5cdafef-8851-4d60-bf2c-49be63853423}, !- Inlet Port
  {28580895-41a2-44df-910e-4455a370d507}; !- Outlet Port

OS:Node,
  {0898bc17-b334-4abb-be11-12c107b65c12}, !- Handle
  Node 145,                               !- Name
  {dc209973-6840-474c-8ff2-4273aa34b967}, !- Inlet Port
  {0c55dc36-69fb-4f1b-9a3a-ac1d9190510d}; !- Outlet Port

OS:Connection,
  {28580895-41a2-44df-910e-4455a370d507}, !- Handle
  {edf1036d-e497-4046-872b-8d8bc4eb9c27}, !- Name
  {16b4f40d-cb70-41d2-bba4-289b2bb77215}, !- Source Object
  3,                                      !- Outlet Port
  {1ea6bb2b-1ad1-4805-9242-338ee31b7556}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {dc209973-6840-474c-8ff2-4273aa34b967}, !- Handle
  {f2072cdc-e1f0-4652-9221-9c4a5e9a1973}, !- Name
  {1ea6bb2b-1ad1-4805-9242-338ee31b7556}, !- Source Object
  11,                                     !- Outlet Port
  {0898bc17-b334-4abb-be11-12c107b65c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2e29d922-1b2d-4e33-bd5d-ac837281f826}, !- Handle
  Controller Water Coil 6,                !- Name
  {1ea6bb2b-1ad1-4805-9242-338ee31b7556}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  {f5d4ef40-7e2b-4ef5-83c5-94cb2b7e737a}, !- Sensor Node Name
  {16b4f40d-cb70-41d2-bba4-289b2bb77215}, !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Connection,
  {4ebfc495-bb60-461e-bbe7-362d187c6c80}, !- Handle
  {667c3a61-a62f-4cdb-970d-6f51a456307f}, !- Name
  {8aa30ba7-f591-48d1-b5bc-bc35fac06ce6}, !- Source Object
  3,                                      !- Outlet Port
  {dcbb79c2-d07d-44fc-8d58-5956b5e5a91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {4510a17a-f1c4-4aff-98a1-67379211df67}, ! Handle
  Chiller 3,                              ! Name
  1934269.06313667,                       ! Reference Capacity {W}
  6.6,                                    ! Reference COP {W/W}
  5.5555555555556,                        ! Reference Leaving Chilled Water Temperature {C}
  25.5555555555556,                       ! Reference Entering Condenser Fluid Temperature {C}
  ,                                       ! Reference Chilled Water Flow Rate {m3/s}
  ,                                       ! Reference Condenser Fluid Flow Rate {m3/s}
  {54573768-0e6a-4e9a-808c-888d9f939884}, !- Cooling Capacity Function of Temperature Curve Name
  {c53b830c-5261-45c0-92bc-eea62ad1726b}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c31c84ea-bb4f-475c-a57d-6e2bfc0c3382}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                                    ! Minimum Part Load Ratio
  1,                                      ! Maximum Part Load Ratio
  0.75,                                   ! Optimum Part Load Ratio
  0.1,                                    ! Minimum Unloading Ratio
  {6df2d6b4-2a22-41e0-bbe8-759204ae1fb2}, ! Chilled Water Inlet Node Name
  {613a9462-3574-4f3d-a881-ccc2dc9e2234}, ! Chilled Water Outlet Node Name
  {f3bdda8e-22e0-485c-bf95-9c13a5a24aac}, ! Condenser Inlet Node Name
  {2ec1318f-ff6f-4f03-9464-3553e9d3a57f}, ! Condenser Outlet Node Name
  WaterCooled,                            ! Condenser Type
  ,                                       ! Condenser Fan Power Ratio {W/W}
  ,                                       ! Compressor Motor Efficiency
  2.00000000000006,                       ! Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               ! Chiller Flow Mode
  0,                                      ! Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       ! Heat Recovery Inlet Node Name
  ,                                       ! Heat Recovery Outlet Node Name
  1,                                      ! Sizing Factor
  0,                                      ! Basin Heater Capacity {W/K}
  10,                                     ! Basin Heater Setpoint Temperature {C}
  ;                                       ! Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c715e583-5970-485f-bb99-1132168eb916}, ! Handle
  OS:Curve:Biquadratic 7,                 ! Name
  1.0433811,                              ! Coefficient1 Constant
  0.040707699999999999,                   ! Coefficient2 x
  0.0004506,                              ! Coefficient3 x**2
  -0.0041514000000000004,                 ! Coefficient4 y
  -8.8599999999999999e-05,                ! Coefficient5 y**2
  -0.00034670000000000002,                ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  50;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Biquadratic,
  {33dd9f56-0ef2-4922-b54f-5b58c78ae085}, ! Handle
  OS:Curve:Biquadratic 8,                 ! Name
  0.59619149999999999,                    ! Coefficient1 Constant
  -0.0099495999999999994,                 ! Coefficient2 x
  0.00078879999999999998,                 ! Coefficient3 x**2
  0.0004506,                              ! Coefficient4 y
  0.00048749999999999998,                 ! Coefficient5 y**2
  -0.00076230000000000004,                ! Coefficient6 x*y
  0,                                      ! Minimum Value of x {BasedOnField A2}
  20,                                     ! Maximum Value of x {BasedOnField A2}
  0,                                      ! Minimum Value of y {BasedOnField A3}
  50;                                     ! Maximum Value of y {BasedOnField A3}

OS:Curve:Quadratic,
  {17883bb7-7e1c-499f-b8c5-2b3d949f8457}, ! Handle
  OS:Curve:Quadratic 6,                   ! Name
  1.6853121,                              ! Coefficient1 Constant
  -0.99934429999999996,                   ! Coefficient2 x
  0.31403219999999998,                    ! Coefficient3 x**2
  0,                                      ! Minimum Value of x {BasedOnField A2}
  1.2;                                    ! Maximum Value of x {BasedOnField A2}

OS:Node,
  {a8a3599f-6fd0-4aa4-99ee-01a4349a1841}, !- Handle
  Node 254,                               !- Name
  {41904119-54bf-4a61-af84-d86d54b6baab}, !- Inlet Port
  {f3bdda8e-22e0-485c-bf95-9c13a5a24aac}; !- Outlet Port

OS:Node,
  {c5dabfc5-c14f-4657-a7f2-a37796b497fe}, !- Handle
  Node 255,                               !- Name
  {2ec1318f-ff6f-4f03-9464-3553e9d3a57f}, !- Inlet Port
  {594c5e98-5285-4f17-b85c-7e8866057ff4}; !- Outlet Port

OS:Connection,
  {f3bdda8e-22e0-485c-bf95-9c13a5a24aac}, !- Handle
  {d905cff7-86f7-4410-a0e9-88ca349c7828}, !- Name
  {a8a3599f-6fd0-4aa4-99ee-01a4349a1841}, !- Source Object
  3,                                      !- Outlet Port
  {4510a17a-f1c4-4aff-98a1-67379211df67}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {2ec1318f-ff6f-4f03-9464-3553e9d3a57f}, !- Handle
  {86f767a8-11dd-4fd2-856b-d84da222c294}, !- Name
  {4510a17a-f1c4-4aff-98a1-67379211df67}, !- Source Object
  18,                                     !- Outlet Port
  {c5dabfc5-c14f-4657-a7f2-a37796b497fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7e352a5-f4ad-441b-b329-2b9417350def}, !- Handle
  Node 252,                               !- Name
  {ebc59b02-0672-4a06-a19f-1d260960d624}, !- Inlet Port
  {6df2d6b4-2a22-41e0-bbe8-759204ae1fb2}; !- Outlet Port

OS:Node,
  {335a1636-84f7-461f-ba6b-9839dc5df371}, !- Handle
  Node 253,                               !- Name
  {613a9462-3574-4f3d-a881-ccc2dc9e2234}, !- Inlet Port
  {428b267a-9a6b-46e0-b8bd-34cc5556e19c}; !- Outlet Port

OS:Connection,
  {6df2d6b4-2a22-41e0-bbe8-759204ae1fb2}, !- Handle
  {491e6191-9c22-4324-9e67-8ee58d236aee}, !- Name
  {b7e352a5-f4ad-441b-b329-2b9417350def}, !- Source Object
  3,                                      !- Outlet Port
  {4510a17a-f1c4-4aff-98a1-67379211df67}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {613a9462-3574-4f3d-a881-ccc2dc9e2234}, !- Handle
  {a3829b9f-2ad9-435a-934f-6e439a586df2}, !- Name
  {4510a17a-f1c4-4aff-98a1-67379211df67}, !- Source Object
  16,                                     !- Outlet Port
  {335a1636-84f7-461f-ba6b-9839dc5df371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41904119-54bf-4a61-af84-d86d54b6baab}, !- Handle
  {70f6844f-385f-4a13-b43e-7aa88bb7b086}, !- Name
  {adc21c4e-a75d-423f-8a65-4a4c5be4c7d5}, !- Source Object
  5,                                      !- Outlet Port
  {a8a3599f-6fd0-4aa4-99ee-01a4349a1841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {594c5e98-5285-4f17-b85c-7e8866057ff4}, !- Handle
  {9931d2ae-ef67-4f69-8390-c7c8ad70435b}, !- Name
  {c5dabfc5-c14f-4657-a7f2-a37796b497fe}, !- Source Object
  3,                                      !- Outlet Port
  {ef3907c7-e839-457d-9f3f-7b85cc737888}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a0e57d7d-3c8f-4952-baa4-948022d0607b}, !- Handle
  Node 54,                                !- Name
  {7162c69a-c448-4279-9369-8ae78c758740}, !- Inlet Port
  {6595e616-0c4a-4467-973f-41eaf998ee1c}; !- Outlet Port

OS:Connection,
  {7162c69a-c448-4279-9369-8ae78c758740}, !- Handle
  {56d26363-a68a-4742-af1c-76e0bde1d0a3}, !- Name
  {720b6b2c-1518-491c-ba11-67cec2477796}, !- Source Object
  3,                                      !- Outlet Port
  {a0e57d7d-3c8f-4952-baa4-948022d0607b}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:VariableSpeed,
  {c0593e54-6f6d-4c11-bf98-893727e2fb5c}, !- Handle
  Cooling Tower Variable Speed,           !- Name
  {6595e616-0c4a-4467-973f-41eaf998ee1c}, !- Water Inlet Node
  {1fb71e68-98bb-413c-8436-98913c7e12db}, !- Water Outlet Node
  CoolToolsCrossFlow,                     !- Model Type
  ,                                       !- Model Coefficient
  20.0000000000001,                       !- Design Inlet Air Wet-Bulb Temperature {C}
  5.55555555555556,                       !- Design Approach Temperature {deltaC}
  8.33333333333333,                       !- Design Range Temperature {deltaC}
  0.25866980523794,                       !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  70000,                                  !- Design Fan Power {W}
  {555a778c-d109-4bf2-a78e-5fe5fbb4c5c7}, !- Fan Power Ratio Function of Air Flow Rate Ratio Curve
  0.2,                                    !- Minimum Air Flow Rate Ratio
  0.125,                                  !- Fraction of Tower Capacity in Free Convection Regime
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  SaturatedExit,                          !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule
  ,                                       !- Supply Water Storage Tank
  ,                                       !- Outdoor Air Inlet Node
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.3,                                    !- Cell Minimum  Water Flow Rate Fraction
  1.1,                                    !- Cell Maximum Water Flow Rate Fraction
  1;                                      !- Sizing Factor

OS:Curve:Cubic,
  {555a778c-d109-4bf2-a78e-5fe5fbb4c5c7}, !- Handle
  Cooling Tower Variable Speed 1 Fan Power Ratio Curve, !- Name
  -0.0093,                                !- Coefficient1 Constant
  0.0512,                                 !- Coefficient2 x
  -0.0838,                                !- Coefficient3 x**2
  1.0419,                                 !- Coefficient4 x**3
  0.15,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

OS:Node,
  {5ef60e47-6db5-422b-bfc1-bd06a9980120}, !- Handle
  Node 61,                                !- Name
  {1fb71e68-98bb-413c-8436-98913c7e12db}, !- Inlet Port
  {82e99127-7033-428e-a6f0-2b83bcbf2ca2}; !- Outlet Port

OS:Connection,
  {6595e616-0c4a-4467-973f-41eaf998ee1c}, !- Handle
  {b6416d6e-df3f-4d9f-a872-813dfe183c63}, !- Name
  {a0e57d7d-3c8f-4952-baa4-948022d0607b}, !- Source Object
  3,                                      !- Outlet Port
  {c0593e54-6f6d-4c11-bf98-893727e2fb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb71e68-98bb-413c-8436-98913c7e12db}, !- Handle
  {843440cb-0618-499d-8474-c021173e2b5d}, !- Name
  {c0593e54-6f6d-4c11-bf98-893727e2fb5c}, !- Source Object
  3,                                      !- Outlet Port
  {5ef60e47-6db5-422b-bfc1-bd06a9980120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e99127-7033-428e-a6f0-2b83bcbf2ca2}, !- Handle
  {021dcc90-1ca7-4b67-873a-5c9f7c341321}, !- Name
  {5ef60e47-6db5-422b-bfc1-bd06a9980120}, !- Source Object
  3,                                      !- Outlet Port
  {6335e7cc-af10-45e9-bd2e-db1e3dd5b314}, !- Target Object
  3;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c631e212-50ea-448e-b447-75aa1e454765}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent, !- Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bdc67094-117f-4266-a9ee-76fedd31dde7}, !- Supply Air Inlet Node
  {9a121602-ba0e-40ef-9fa2-dce2cd206b9b}, !- Supply Air Outlet Node
  {ccbf43c9-2db7-4332-a14c-5e42d53c32a3}, !- Exhaust Air Inlet Node
  {7fde9b38-cb41-4579-813a-d925a296df14}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c763fc73-8a3c-457a-b6c4-7ecfbea364b6}, !- Handle
  Node 249,                               !- Name
  {9a121602-ba0e-40ef-9fa2-dce2cd206b9b}, !- Inlet Port
  {0d3fbc62-752b-428c-a7ea-257de117df1c}; !- Outlet Port

OS:Connection,
  {bdc67094-117f-4266-a9ee-76fedd31dde7}, !- Handle
  {0344a604-5a50-4131-86be-0d450c4c53dd}, !- Name
  {d41140b9-607a-4a4b-90e6-02f6ffef5323}, !- Source Object
  3,                                      !- Outlet Port
  {c631e212-50ea-448e-b447-75aa1e454765}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9a121602-ba0e-40ef-9fa2-dce2cd206b9b}, !- Handle
  {30bdcf57-e15f-4051-90c4-e78f6f79bdcf}, !- Name
  {c631e212-50ea-448e-b447-75aa1e454765}, !- Source Object
  13,                                     !- Outlet Port
  {c763fc73-8a3c-457a-b6c4-7ecfbea364b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d3fbc62-752b-428c-a7ea-257de117df1c}, !- Handle
  {f491b889-9da7-4dcb-b8fc-ef2d75225d05}, !- Name
  {c763fc73-8a3c-457a-b6c4-7ecfbea364b6}, !- Source Object
  3,                                      !- Outlet Port
  {fa54c611-9245-4b11-a337-4c7a2fe5c4e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {525be7e3-8bc0-47fe-81f5-7f808c74e0b2}, !- Handle
  Node 250,                               !- Name
  {df0f8e82-d786-45e6-ab73-24af760dc9f3}, !- Inlet Port
  {ccbf43c9-2db7-4332-a14c-5e42d53c32a3}; !- Outlet Port

OS:Connection,
  {df0f8e82-d786-45e6-ab73-24af760dc9f3}, !- Handle
  {dc83139f-448a-4ece-9d92-fd0eb51f7824}, !- Name
  {fa54c611-9245-4b11-a337-4c7a2fe5c4e1}, !- Source Object
  7,                                      !- Outlet Port
  {525be7e3-8bc0-47fe-81f5-7f808c74e0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbf43c9-2db7-4332-a14c-5e42d53c32a3}, !- Handle
  {d878d793-5947-4324-9003-7f7023e2984a}, !- Name
  {525be7e3-8bc0-47fe-81f5-7f808c74e0b2}, !- Source Object
  3,                                      !- Outlet Port
  {c631e212-50ea-448e-b447-75aa1e454765}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7fde9b38-cb41-4579-813a-d925a296df14}, !- Handle
  {847b21e0-807b-4d8d-abae-7cf8a03954d7}, !- Name
  {c631e212-50ea-448e-b447-75aa1e454765}, !- Source Object
  15,                                     !- Outlet Port
  {128f71c1-5cdb-48b9-9440-bab9b01b8181}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {713b899f-a72b-43fd-862c-3a0df1e0d6f5}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a645da5b-41bc-4bb1-8314-c04b17747bb8}, !- Supply Air Inlet Node
  {d4d26fb5-c654-4644-bbce-8e479e783384}, !- Supply Air Outlet Node
  {93693f39-4f45-41a8-966a-2e81a010fe01}, !- Exhaust Air Inlet Node
  {608c8f8f-d9db-4115-80b3-5403f61c8b6f}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3dd011cc-8d22-477d-a04e-7d072e69d82e}, !- Handle
  Node 251,                               !- Name
  {d4d26fb5-c654-4644-bbce-8e479e783384}, !- Inlet Port
  {3cacad79-6172-40e0-a049-e0637f160040}; !- Outlet Port

OS:Connection,
  {a645da5b-41bc-4bb1-8314-c04b17747bb8}, !- Handle
  {a5b139bb-5d92-4f7d-b7f2-c4ec56a0ce2c}, !- Name
  {c0ee04e4-63dd-4a28-882e-3df4d77eb43b}, !- Source Object
  3,                                      !- Outlet Port
  {713b899f-a72b-43fd-862c-3a0df1e0d6f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d4d26fb5-c654-4644-bbce-8e479e783384}, !- Handle
  {4c6f02a3-df47-45ee-b860-244538240de6}, !- Name
  {713b899f-a72b-43fd-862c-3a0df1e0d6f5}, !- Source Object
  13,                                     !- Outlet Port
  {3dd011cc-8d22-477d-a04e-7d072e69d82e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cacad79-6172-40e0-a049-e0637f160040}, !- Handle
  {b29ef0ab-0809-4e37-b5a9-87df1b2530d2}, !- Name
  {3dd011cc-8d22-477d-a04e-7d072e69d82e}, !- Source Object
  3,                                      !- Outlet Port
  {100d6779-2242-4f52-802f-8e815976cc68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49fdd52e-5549-4704-85f9-920f8a739e88}, !- Handle
  Node 256,                               !- Name
  {3dc5bde4-14d2-48a1-ae33-5736394164d7}, !- Inlet Port
  {93693f39-4f45-41a8-966a-2e81a010fe01}; !- Outlet Port

OS:Connection,
  {3dc5bde4-14d2-48a1-ae33-5736394164d7}, !- Handle
  {1d995de0-d1ad-4157-a59a-87517038bb5a}, !- Name
  {100d6779-2242-4f52-802f-8e815976cc68}, !- Source Object
  7,                                      !- Outlet Port
  {49fdd52e-5549-4704-85f9-920f8a739e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93693f39-4f45-41a8-966a-2e81a010fe01}, !- Handle
  {391bd981-f0fb-4f39-b05c-0721e9339274}, !- Name
  {49fdd52e-5549-4704-85f9-920f8a739e88}, !- Source Object
  3,                                      !- Outlet Port
  {713b899f-a72b-43fd-862c-3a0df1e0d6f5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {608c8f8f-d9db-4115-80b3-5403f61c8b6f}, !- Handle
  {db084be9-971d-439a-ba34-393c892847d2}, !- Name
  {713b899f-a72b-43fd-862c-3a0df1e0d6f5}, !- Source Object
  15,                                     !- Outlet Port
  {d2855ee4-f05a-485d-a943-d4f5ed8aca8e}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {90094ad0-b8b9-4408-9b44-9c7fb0c1a086}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0594634b-5b18-4d49-96bb-62a027c49bf8}, !- Supply Air Inlet Node
  {12c71492-be30-4adb-b6a4-1849d4fef251}, !- Supply Air Outlet Node
  {d8c0b5bc-99d6-493e-8eb8-a7b5d3e48730}, !- Exhaust Air Inlet Node
  {6416e9b5-dbeb-4780-8441-51ed2e43b2f2}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7c0450fe-d94a-400c-8192-2cc5aae1f9b1}, !- Handle
  Node 257,                               !- Name
  {12c71492-be30-4adb-b6a4-1849d4fef251}, !- Inlet Port
  {c26215d8-a8ae-4bb7-968d-b26f1aae8a34}; !- Outlet Port

OS:Connection,
  {0594634b-5b18-4d49-96bb-62a027c49bf8}, !- Handle
  {49a61f7f-e07f-4ed6-b9bc-cbfd626832c1}, !- Name
  {f2ded423-8f1b-4812-bbed-df329c611d63}, !- Source Object
  3,                                      !- Outlet Port
  {90094ad0-b8b9-4408-9b44-9c7fb0c1a086}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {12c71492-be30-4adb-b6a4-1849d4fef251}, !- Handle
  {0ead31c9-5adb-4063-b863-3c01f08d4268}, !- Name
  {90094ad0-b8b9-4408-9b44-9c7fb0c1a086}, !- Source Object
  13,                                     !- Outlet Port
  {7c0450fe-d94a-400c-8192-2cc5aae1f9b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26215d8-a8ae-4bb7-968d-b26f1aae8a34}, !- Handle
  {fdf35601-2f57-4bd5-bbd3-f123c8e129a6}, !- Name
  {7c0450fe-d94a-400c-8192-2cc5aae1f9b1}, !- Source Object
  3,                                      !- Outlet Port
  {daabcf53-ab11-44f1-b689-e505c1badb51}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7602f22f-5246-4a65-bfbe-be271542b94b}, !- Handle
  Node 258,                               !- Name
  {58b56a0c-7594-474b-bb3e-15731e7da46d}, !- Inlet Port
  {d8c0b5bc-99d6-493e-8eb8-a7b5d3e48730}; !- Outlet Port

OS:Connection,
  {58b56a0c-7594-474b-bb3e-15731e7da46d}, !- Handle
  {9a9f71b2-32ec-4dda-b805-28e60c7f92bf}, !- Name
  {daabcf53-ab11-44f1-b689-e505c1badb51}, !- Source Object
  7,                                      !- Outlet Port
  {7602f22f-5246-4a65-bfbe-be271542b94b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8c0b5bc-99d6-493e-8eb8-a7b5d3e48730}, !- Handle
  {3ea0f17c-06bf-4af1-b8ef-5bf0300057d0}, !- Name
  {7602f22f-5246-4a65-bfbe-be271542b94b}, !- Source Object
  3,                                      !- Outlet Port
  {90094ad0-b8b9-4408-9b44-9c7fb0c1a086}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6416e9b5-dbeb-4780-8441-51ed2e43b2f2}, !- Handle
  {f7436da1-1c5c-49d7-afcd-aef3ae89f7be}, !- Name
  {90094ad0-b8b9-4408-9b44-9c7fb0c1a086}, !- Source Object
  15,                                     !- Outlet Port
  {86c5721a-1e6e-4b16-9604-a66161a8b863}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2bab0e9b-edc4-4d05-9723-3972dc6a34d7}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 3, !- Name
  {2ea4bf83-4998-4253-8fc5-008d4c36ac1e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.76,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.76,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.68,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.81,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.73,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {460943ef-4aef-412d-a747-82c3e262a97e}, !- Supply Air Inlet Node
  {d41920d7-18b8-4095-af23-bb7ca28a2718}, !- Supply Air Outlet Node
  {ebe25155-0102-4fc9-9994-8e11438d471c}, !- Exhaust Air Inlet Node
  {af6b66cd-ad81-4844-95e8-a57366692df7}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.7,                                    !- Threshold Temperature {C}
  ,                                       !- Initial Defrost Time Fraction {dimensionless}
  ,                                       !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4e02317b-0639-40bc-9cd7-ca59db2731eb}, !- Handle
  Node 259,                               !- Name
  {d41920d7-18b8-4095-af23-bb7ca28a2718}, !- Inlet Port
  {a8358afb-a5f8-4075-bfd7-646d9380962a}; !- Outlet Port

OS:Connection,
  {460943ef-4aef-412d-a747-82c3e262a97e}, !- Handle
  {3c719566-f1a3-4210-84e4-4304a3c50d51}, !- Name
  {050a8eba-98cb-439e-8988-cf04d6a843f7}, !- Source Object
  3,                                      !- Outlet Port
  {2bab0e9b-edc4-4d05-9723-3972dc6a34d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d41920d7-18b8-4095-af23-bb7ca28a2718}, !- Handle
  {51731fd5-2cf0-4d53-9691-af993e9c82ae}, !- Name
  {2bab0e9b-edc4-4d05-9723-3972dc6a34d7}, !- Source Object
  13,                                     !- Outlet Port
  {4e02317b-0639-40bc-9cd7-ca59db2731eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8358afb-a5f8-4075-bfd7-646d9380962a}, !- Handle
  {63e5d2eb-c5ca-4ee6-859a-ea3e343f438c}, !- Name
  {4e02317b-0639-40bc-9cd7-ca59db2731eb}, !- Source Object
  3,                                      !- Outlet Port
  {4d472b94-230a-4364-92ef-765d81109469}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ad1e56c0-09e3-4166-8fee-ea23b644e9db}, !- Handle
  Node 260,                               !- Name
  {90dfac1a-9e36-43db-ba4e-efac30b598a5}, !- Inlet Port
  {ebe25155-0102-4fc9-9994-8e11438d471c}; !- Outlet Port

OS:Connection,
  {90dfac1a-9e36-43db-ba4e-efac30b598a5}, !- Handle
  {36d1816a-a55e-4738-880d-f3882218e62b}, !- Name
  {4d472b94-230a-4364-92ef-765d81109469}, !- Source Object
  7,                                      !- Outlet Port
  {ad1e56c0-09e3-4166-8fee-ea23b644e9db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebe25155-0102-4fc9-9994-8e11438d471c}, !- Handle
  {a6bde983-9d6b-496c-867d-e8ebfbb93910}, !- Name
  {ad1e56c0-09e3-4166-8fee-ea23b644e9db}, !- Source Object
  3,                                      !- Outlet Port
  {2bab0e9b-edc4-4d05-9723-3972dc6a34d7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {af6b66cd-ad81-4844-95e8-a57366692df7}, !- Handle
  {e3cbd8fe-300b-4155-8185-3a1e3025233c}, !- Name
  {2bab0e9b-edc4-4d05-9723-3972dc6a34d7}, !- Source Object
  15,                                     !- Outlet Port
  {f980abf2-44e5-490d-be3d-56ce6394eaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {bc403bcf-ffc5-4926-89fc-aaaa90c81fe5}, !- Handle
  Non-Integrated Waterside Economizer HX, !- Name
  {4499bddf-e416-4679-9712-93105de413ae}, !- Availability Schedule Name
  {eb53313d-0ba0-42f4-9b30-bebc614e3af3}, !- Loop Demand Side Inlet Node
  {81ff3977-994e-4d0a-882d-88a4460f266d}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {393081e2-2b2d-4205-9742-b815bcba47a1}, !- Loop Supply Side Inlet Node
  {c57fc173-43d6-4e40-8e7c-f3b53ae20de5}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  CounterFlow,                            !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  CoolingDifferentialOnOff,               !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  1.11111111111111,                       !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  FreeCooling,                            !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  0.75,                                   !- Sizing Factor
  5.6843418860808e-014,                   !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:LifeCycleCost,
  {a6ce72da-65be-4f78-8c16-2c5bc358a8be}, !- Handle
  LCC_Mat - Non-Integrated Waterside Economizer HX, !- Name
  Construction,                           !- Category
  HVACComponent,                          !- Item Type
  {bc403bcf-ffc5-4926-89fc-aaaa90c81fe5}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

OS:Node,
  {8f782628-3480-476e-9b49-46ee9956dcaf}, !- Handle
  Node 248,                               !- Name
  {c4466928-4ba5-4ac6-b2b1-ff5397cf928a}, !- Inlet Port
  {393081e2-2b2d-4205-9742-b815bcba47a1}; !- Outlet Port

OS:Node,
  {7cfe0b40-9cc8-4d6a-ae47-ef7b736217cc}, !- Handle
  Node 261,                               !- Name
  {c57fc173-43d6-4e40-8e7c-f3b53ae20de5}, !- Inlet Port
  {af8e93b4-5ff5-48ed-b860-f32c3e8abcdf}; !- Outlet Port

OS:Connection,
  {393081e2-2b2d-4205-9742-b815bcba47a1}, !- Handle
  {9ab9e808-ecea-456a-bd2b-cd2e69cdfaf2}, !- Name
  {8f782628-3480-476e-9b49-46ee9956dcaf}, !- Source Object
  3,                                      !- Outlet Port
  {bc403bcf-ffc5-4926-89fc-aaaa90c81fe5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {c57fc173-43d6-4e40-8e7c-f3b53ae20de5}, !- Handle
  {c1073118-41a5-4ec8-9035-7bf9a03fb2ad}, !- Name
  {bc403bcf-ffc5-4926-89fc-aaaa90c81fe5}, !- Source Object
  7,                                      !- Outlet Port
  {7cfe0b40-9cc8-4d6a-ae47-ef7b736217cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67b6b67f-619f-4cfe-9d0b-b5497aa90e81}, !- Handle
  Node 262,                               !- Name
  {7e1e0c9f-4925-4e32-835d-d62c6abb58da}, !- Inlet Port
  {eb53313d-0ba0-42f4-9b30-bebc614e3af3}; !- Outlet Port

OS:Connection,
  {7e1e0c9f-4925-4e32-835d-d62c6abb58da}, !- Handle
  {9f08aee1-0f9e-4d01-abc2-3cd3c8ed754a}, !- Name
  {adc21c4e-a75d-423f-8a65-4a4c5be4c7d5}, !- Source Object
  6,                                      !- Outlet Port
  {67b6b67f-619f-4cfe-9d0b-b5497aa90e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c4cb902-1574-466e-a1f0-f17c48910765}, !- Handle
  Node 263,                               !- Name
  {81ff3977-994e-4d0a-882d-88a4460f266d}, !- Inlet Port
  {693611e9-5732-4d42-8df4-418177d9df40}; !- Outlet Port

OS:Connection,
  {eb53313d-0ba0-42f4-9b30-bebc614e3af3}, !- Handle
  {fed2d730-ee27-4133-a312-32293d02f872}, !- Name
  {67b6b67f-619f-4cfe-9d0b-b5497aa90e81}, !- Source Object
  3,                                      !- Outlet Port
  {bc403bcf-ffc5-4926-89fc-aaaa90c81fe5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {81ff3977-994e-4d0a-882d-88a4460f266d}, !- Handle
  {df21444f-431f-4489-b784-447fb7b54d54}, !- Name
  {bc403bcf-ffc5-4926-89fc-aaaa90c81fe5}, !- Source Object
  4,                                      !- Outlet Port
  {9c4cb902-1574-466e-a1f0-f17c48910765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693611e9-5732-4d42-8df4-418177d9df40}, !- Handle
  {733b2556-cc4c-42ca-8b4c-84ebcca1d419}, !- Name
  {9c4cb902-1574-466e-a1f0-f17c48910765}, !- Source Object
  3,                                      !- Outlet Port
  {ef3907c7-e839-457d-9f3f-7b85cc737888}, !- Target Object
  6;                                      !- Inlet Port

OS:SubSurface,
  {cecf2e5f-037e-40a2-a4e0-e86ee7b00903}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0046456e-ccf4-496f-96ca-559e64c319a9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.00963944635202, -16.1119557977351, 3.812, !- X,Y,Z Vertex 1 {m}
  7.00963944635202, -16.1119557977351, 0.601493404029788, !- X,Y,Z Vertex 2 {m}
  7.00963944635202, -0.0253999999999976, 0.601493404029788, !- X,Y,Z Vertex 3 {m}
  7.00963944635202, -0.0253999999999976, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6ca0290-c791-4208-81d8-b20544aaed97}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {02a00c29-85f0-4728-acc3-b9f1178b8b79}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999998, 0, 3.812,           !- X,Y,Z Vertex 1 {m}
  0.0253999999999998, 0, 0.606734623057252, !- X,Y,Z Vertex 2 {m}
  33.4411706408156, 0, 0.606734623057252, !- X,Y,Z Vertex 3 {m}
  33.4411706408156, 0, 3.812;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c144b9-0724-40d1-90e0-be5e71534429}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18321082-60a8-4ec5-b171-3ca5673e7706}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.6444102264468, 4.93747140487291, 3.812, !- X,Y,Z Vertex 1 {m}
  -13.6444102264468, 4.93747140487291, 0.600375868843912, !- X,Y,Z Vertex 2 {m}
  -0.0238842909503378, 0.00864295353450887, 0.600375868843912, !- X,Y,Z Vertex 3 {m}
  -0.0238842909503378, 0.00864295353450887, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0559863a-a1a9-44fb-ad36-cf99942d8298}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2de08b02-94d6-4e2a-b173-ec68a8adfcf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  32.2755727922087, 4.572, 3.812,         !- X,Y,Z Vertex 1 {m}
  32.2755727922087, 4.572, 0.606681131983769, !- X,Y,Z Vertex 2 {m}
  -0.776812322315806, 4.572, 0.606681131983769, !- X,Y,Z Vertex 3 {m}
  -0.776812322315806, 4.572, 3.812;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f086e2cd-cc77-4f12-9cec-fb405b69b40a}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50875574-d898-4db0-b197-66b1b2d55cb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.98423944635202, 0, 3.812,             !- X,Y,Z Vertex 1 {m}
  6.98423944635202, 0, 0.588236862906037, !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 0.588236862906037, !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 3.812;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {273170d1-c181-473d-ac45-b7d935657588}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61b4c6ea-a071-4f45-8d8d-3ec84d692ff1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.78846513515306, 11.3226663984023, 3.812, !- X,Y,Z Vertex 1 {m}
  8.78846513515306, 11.3226663984023, 0.593326145230675, !- X,Y,Z Vertex 2 {m}
  0.0250190509033874, 9.78757267686062, 0.593326145230675, !- X,Y,Z Vertex 3 {m}
  0.0250190509033874, 9.78757267686062, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {526cf864-9fe8-473f-b446-cd1c535ef2cd}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75582d35-90d6-4016-a5ea-7bf40dbce326}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.4904558245126, 0.00864048608351661, 3.812, !- X,Y,Z Vertex 1 {m}
  33.4904558245126, 0.00864048608351661, 0.603792806694845, !- X,Y,Z Vertex 2 {m}
  53.0729456940708, 7.09262331598109, 0.603792806694845, !- X,Y,Z Vertex 3 {m}
  53.0729456940708, 7.09262331598109, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7c90f18-e31e-4c26-9df1-4694335fb994}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7ed68efc-e8f9-48df-a1cc-82fafd33ad9b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999999999, 0, 3.812,           !- X,Y,Z Vertex 1 {m}
  0.0253999999999999, 0, 0.606687481199552, !- X,Y,Z Vertex 2 {m}
  33.1205038772968, 0, 0.606687481199552, !- X,Y,Z Vertex 3 {m}
  33.1205038772968, 0, 3.812;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0fd6e5a7-6d48-43d1-befd-83711b2dcf35}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ae79ed-9e0b-415e-97f8-8db9a11265e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  33.1697890609938, 0.00864048608355894, 3.812, !- X,Y,Z Vertex 1 {m}
  33.1697890609938, 0.00864048608355875, 0.603154517552224, !- X,Y,Z Vertex 2 {m}
  51.2722816957576, 6.55723302243742, 0.603154517552224, !- X,Y,Z Vertex 3 {m}
  51.2722816957576, 6.55723302243742, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6c8034f-4626-4edd-a7d3-ad85843010f3}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e102819-e89f-4058-bc5a-75f6c8c0f801}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  50.1090728734527, 6.04972974104558, 3.812, !- X,Y,Z Vertex 1 {m}
  50.1090728734527, 6.04972974104558, 0.6067286785264, !- X,Y,Z Vertex 2 {m}
  16.7340798903224, 6.04972974104558, 0.6067286785264, !- X,Y,Z Vertex 3 {m}
  16.7340798903224, 6.04972974104558, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4629aa45-48bf-4ba4-b8fa-e829d6b758b2}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a0de59f1-47fc-4df9-9a68-2ced320de52d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -23.8160690377002, 3.812,            !- X,Y,Z Vertex 1 {m}
  0, -23.8160690377002, 0.604766214882719, !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999976, 0.604766214882719, !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999976, 3.812;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6571e06c-a8a5-4356-a489-f7e635794a11}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b81a4b92-31ec-4d98-95bf-43ea9057a945}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, -21.3735488951588, 3.812,        !- X,Y,Z Vertex 1 {m}
  4.572, -21.3735488951588, 0.604975632325282, !- X,Y,Z Vertex 2 {m}
  4.572, 3.16921925771132, 0.604975632325282, !- X,Y,Z Vertex 3 {m}
  4.572, 3.16921925771132, 3.812;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9547edc8-5b3e-4e4c-96cb-3d4e7edf227f}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcfe50b6-9376-4cb1-ae20-2757c8d00bb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.50259190855, -2.94859227963915, 3.812, !- X,Y,Z Vertex 1 {m}
  12.50259190855, -2.94859227963915, 0.592331812261986, !- X,Y,Z Vertex 2 {m}
  12.50259190855, 5.48916648680931, 0.592331812261986, !- X,Y,Z Vertex 3 {m}
  12.50259190855, 5.48916648680931, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae513d8b-f081-4488-a1b6-45b41c503c4d}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdd481d0-eb90-4f8b-a304-4c5897fb4980}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.10973050472416e-006, -0.0253999992651807, 3.812, !- X,Y,Z Vertex 1 {m}
  -6.10973050472416e-006, -0.0253999992651807, 0.605519081971809, !- X,Y,Z Vertex 2 {m}
  -0.00643723786499613, -26.7615465059006, 0.605519081971809, !- X,Y,Z Vertex 3 {m}
  -0.00643723786499613, -26.7615465059006, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de9824ee-afc5-4d72-9761-9da520116e17}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bf9cd35d-ae2f-454f-bccf-e3fbc8c15804}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.1997650604211, 11.3270489880356, 3.812, !- X,Y,Z Vertex 1 {m}
  30.1997650604211, 11.3270489880356, 0.603988875676232, !- X,Y,Z Vertex 2 {m}
  8.83888418605644, 11.3270489880356, 0.603988875676232, !- X,Y,Z Vertex 3 {m}
  8.83888418605644, 11.3270489880356, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0258138-6f91-43a5-9c7d-e627d112eb80}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c79d09d8-08bf-42e6-8800-e8aa5c7ea6aa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.826095058754201, 4.56335275187045, 3.812, !- X,Y,Z Vertex 1 {m}
  -0.826095058754214, 4.56335275187044, 0.601536751067302, !- X,Y,Z Vertex 2 {m}
  -16.0168769242582, -0.936790014926057, 0.601536751067302, !- X,Y,Z Vertex 3 {m}
  -16.0168769242582, -0.936790014926056, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d52e870-ecc0-4c79-aa40-70f58b7e2efc}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cda5ec98-13e5-45c0-a31f-9500ed7bf828}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  16.684797153884, 6.04108249291602, 3.812, !- X,Y,Z Vertex 1 {m}
  16.684797153884, 6.04108249291602, 0.602424716125136, !- X,Y,Z Vertex 2 {m}
  0.0238827364383917, 0.00864724812955306, 0.602424716125136, !- X,Y,Z Vertex 3 {m}
  0.0238827364383917, 0.00864724812955306, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0736e31-a938-43cf-9357-29266ada5a39}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d6058463-0fc1-4e32-8c5d-376eb3c07fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  47.4231901222171, -0.965913583279939, 3.812, !- X,Y,Z Vertex 1 {m}
  47.4231901222171, -0.965913583279939, 0.601488620491466, !- X,Y,Z Vertex 2 {m}
  32.3248237658664, 4.5632655248823, 0.601488620491466, !- X,Y,Z Vertex 3 {m}
  32.3248237658664, 4.5632655248823, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {788be749-55e7-4250-9497-dab5e7281170}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {deda7fc2-9c83-4453-99d2-f44c2442d6f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.9993947790518, 3.812,             !- X,Y,Z Vertex 1 {m}
  0, 25.9993947790518, 0.60534065016248,  !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.60534065016248, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 3.812;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9b418de-a8bf-426d-a5cd-d384605582ae}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e4e99a9b-79ed-4669-b463-553cfdbd0caa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.1677495861666, 4.40311560897691, 3.812, !- X,Y,Z Vertex 1 {m}
  -12.1677495861666, 4.40311560897691, 0.599011045346893, !- X,Y,Z Vertex 2 {m}
  -0.0238842909503383, 0.00864295353450912, 0.599011045346893, !- X,Y,Z Vertex 3 {m}
  -0.0238842909503383, 0.00864295353450912, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfa03061-76c7-4f66-bd9b-99b7811081e2}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e538b900-9efc-498a-83a3-c8747ee4656e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.39478266970931, 11.3270489880356, 3.812, !- X,Y,Z Vertex 1 {m}
  -3.39478266970931, 11.3270489880356, 0.604357507292683, !- X,Y,Z Vertex 2 {m}
  -25.8428991635974, 11.3270489880356, 0.604357507292683, !- X,Y,Z Vertex 3 {m}
  -25.8428991635974, 11.3270489880356, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fc36ff9-744e-4a56-91ee-0e6e3d177022}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea1b1773-f808-4328-8151-b4af2b87d6cd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  66.7348310739117, -0.0294944335207809, 3.812, !- X,Y,Z Vertex 1 {m}
  66.7348310739117, -0.0294944335207809, 0.602390260571834, !- X,Y,Z Vertex 2 {m}
  50.1583238471104, 6.04099526592788, 0.602390260571834, !- X,Y,Z Vertex 3 {m}
  50.1583238471104, 6.04099526592788, 3.812; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7609f780-7c28-45a6-ac71-4b4e3e38207a}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eabe6e48-6c92-494d-97b6-d3771e863337}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.75779008722733, 3.812,             !- X,Y,Z Vertex 1 {m}
  0, 9.75779008722733, 0.594894923596069, !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.594894923596069, !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 3.812;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b463ad6e-892c-4c80-b259-0c133f2f1977}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8a5baa0-81fb-4d2f-a928-e780b4586bb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4787409348923, 5.52330096192701, 3.812, !- X,Y,Z Vertex 1 {m}
  12.4787409348923, 5.52330096192701, 0.60195245943062, !- X,Y,Z Vertex 2 {m}
  -3.34553169605165, 11.3183145129179, 0.60195245943062, !- X,Y,Z Vertex 3 {m}
  -3.34553169605165, 11.3183145129179, 3.812; !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2c7cff3f-c2b8-45b2-adfe-4376a73b6877}, !- Handle
  {6526cf60-99bf-47b1-aef3-54360eadb9e6}, !- Name
  {2ee90654-944a-4345-9edf-af8e206a6f9c}, !- Source Object
  4,                                      !- Outlet Port
  {aa89d56c-3ca9-457e-9e43-ee9325e20b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc59b02-0672-4a06-a19f-1d260960d624}, !- Handle
  {1b6ee144-06d9-40b7-bf1d-2c65e8b6481f}, !- Name
  {2ee90654-944a-4345-9edf-af8e206a6f9c}, !- Source Object
  5,                                      !- Outlet Port
  {b7e352a5-f4ad-441b-b329-2b9417350def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4466928-4ba5-4ac6-b2b1-ff5397cf928a}, !- Handle
  {4dac8df8-047e-4b6c-96f9-3c1f2da9c751}, !- Name
  {2ee90654-944a-4345-9edf-af8e206a6f9c}, !- Source Object
  6,                                      !- Outlet Port
  {8f782628-3480-476e-9b49-46ee9956dcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c0d2cd6-0414-4546-bfa5-768fa8f0055d}, !- Handle
  {eed63440-56e2-4e6b-b8e5-abedc7f2c007}, !- Name
  {02b0679b-c061-43ce-a2b5-664abb128c77}, !- Source Object
  3,                                      !- Outlet Port
  {5c635a19-0dd7-4249-9c97-d0653a8b0628}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {428b267a-9a6b-46e0-b8bd-34cc5556e19c}, !- Handle
  {baa6b556-9ea0-4f75-a252-002ed8042df1}, !- Name
  {335a1636-84f7-461f-ba6b-9839dc5df371}, !- Source Object
  3,                                      !- Outlet Port
  {5c635a19-0dd7-4249-9c97-d0653a8b0628}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af8e93b4-5ff5-48ed-b860-f32c3e8abcdf}, !- Handle
  {22c8c6f1-44b6-4d6b-89df-b642eee03053}, !- Name
  {7cfe0b40-9cc8-4d6a-ae47-ef7b736217cc}, !- Source Object
  3,                                      !- Outlet Port
  {5c635a19-0dd7-4249-9c97-d0653a8b0628}, !- Target Object
  6;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {39ed30f8-3399-45dc-9d14-7dd3725afb83}, ! Handle
  OS:Pump:VariableSpeed 1,                ! Name
  {4b54b576-df9a-489e-9091-1018a1719c58}, ! Inlet Node Name
  {62697c27-1ecd-4b69-9629-8f35a62aed76}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  59781.3384,                             ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  Intermittent,                           ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {26be1055-8df7-4288-acab-085c41879a1a}, !- Handle
  Node 46,                                !- Name
  {62697c27-1ecd-4b69-9629-8f35a62aed76}, !- Inlet Port
  {4c65725a-1a44-4b88-99c8-9d2dfc07b595}; !- Outlet Port

OS:Connection,
  {4b54b576-df9a-489e-9091-1018a1719c58}, !- Handle
  {5976b43f-55b4-4dff-88e1-fc72e1586a81}, !- Name
  {0993f797-52a4-464f-af11-d6e90df7b7c0}, !- Source Object
  3,                                      !- Outlet Port
  {39ed30f8-3399-45dc-9d14-7dd3725afb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62697c27-1ecd-4b69-9629-8f35a62aed76}, !- Handle
  {99a2b97f-584e-4633-a96a-d373d6ea22d3}, !- Name
  {39ed30f8-3399-45dc-9d14-7dd3725afb83}, !- Source Object
  3,                                      !- Outlet Port
  {26be1055-8df7-4288-acab-085c41879a1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c65725a-1a44-4b88-99c8-9d2dfc07b595}, !- Handle
  {54b9e702-7729-4662-8dbc-0b2482b23a3c}, !- Name
  {26be1055-8df7-4288-acab-085c41879a1a}, !- Source Object
  3,                                      !- Outlet Port
  {2ee90654-944a-4345-9edf-af8e206a6f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {ef2c7cf3-209b-4719-8758-c0b5519be374}, ! Handle
  OS:Pump:VariableSpeed 2,                ! Name
  {5755815d-54dc-4df5-bd81-dc3e2ef5dc02}, ! Inlet Node Name
  {8c5a7b91-96f5-4e9d-bede-827dc1163ee3}, ! Outlet Node Name
  ,                                       ! Rated Flow Rate {m3/s}
  ,                                       ! Rated Pump Head {Pa}
  ,                                       ! Rated Power Consumption {W}
  ,                                       ! Motor Efficiency
  ,                                       ! Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       ! Coefficient 1 of the Part Load Performance Curve
  ,                                       ! Coefficient 2 of the Part Load Performance Curve
  ,                                       ! Coefficient 3 of the Part Load Performance Curve
  ,                                       ! Coefficient 4 of the Part Load Performance Curve
  ,                                       ! Minimum Flow Rate {m3/s}
  Intermittent,                           ! Pump Control Type
  ;                                       ! Pump Flow Rate Schedule Name

OS:Node,
  {8980fd34-4831-4563-88c4-e6d7c4cd3f7c}, !- Handle
  Node 47,                                !- Name
  {8c5a7b91-96f5-4e9d-bede-827dc1163ee3}, !- Inlet Port
  {50541e29-ab0c-4c99-a8b5-87dd318e51ac}; !- Outlet Port

OS:Connection,
  {5755815d-54dc-4df5-bd81-dc3e2ef5dc02}, !- Handle
  {e00acf66-0296-43d7-b480-5d4a73fb16d8}, !- Name
  {8b66dbb1-be84-4941-8198-82549258eb16}, !- Source Object
  3,                                      !- Outlet Port
  {ef2c7cf3-209b-4719-8758-c0b5519be374}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c5a7b91-96f5-4e9d-bede-827dc1163ee3}, !- Handle
  {a448bbf6-dc03-4cd4-aea7-05030da9d665}, !- Name
  {ef2c7cf3-209b-4719-8758-c0b5519be374}, !- Source Object
  3,                                      !- Outlet Port
  {8980fd34-4831-4563-88c4-e6d7c4cd3f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50541e29-ab0c-4c99-a8b5-87dd318e51ac}, !- Handle
  {a5eb759a-635a-4db2-b82b-55c02e788ef3}, !- Name
  {8980fd34-4831-4563-88c4-e6d7c4cd3f7c}, !- Source Object
  3,                                      !- Outlet Port
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:FollowOutdoorAirTemperature,
  {2bcb9b4f-afeb-488b-82d5-3a9c95c5a10d}, ! Handle
  CW Offset WB Ctrl,                      ! Name
  Temperature,                            ! Control Variable
  OutdoorAirWetBulb,                      ! Reference Temperature Type
  2.77777777777778,                       ! Offset Temperature Difference {deltaC}
  80.0000000000001,                       ! Maximum Setpoint Temperature {C}
  3.33333333333337,                       ! Minimum Setpoint Temperature {C}
  {9efd7f75-0c47-49a9-9bec-ada6ae8937f7}; ! Setpoint Node or NodeList Name

OS:ShadingSurfaceGroup,
  {2741600e-cc52-4c85-9082-61708590b451}, !- Handle
  Shading Surface Group 1,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  13.9900468935967,                       !- X Origin {m}
  -102.169963926869,                      !- Y Origin {m}
  131.064,                                !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {90991fd7-a525-44b5-9323-b986141b437d}, !- Handle
  Shading Surface 1,                      !- Name
  ,                                       !- Construction Name
  {2741600e-cc52-4c85-9082-61708590b451}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.4444044951221, 42.2194667245859, 30.48, !- X,Y,Z Vertex 1 {m}
  0.332983928185266, 41.9832920157379, 30.48, !- X,Y,Z Vertex 2 {m}
  -2.02135197469033e-014, -1.15505827125162e-013, 30.48, !- X,Y,Z Vertex 3 {m}
  -29.4444044951221, 2.71894661918245, 30.48; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44494540-d864-429b-a4e1-9b4d2ef22960}, !- Handle
  Shading Surface 2,                      !- Name
  ,                                       !- Construction Name
  {2741600e-cc52-4c85-9082-61708590b451}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.332983928185266, 41.9832920157379, 30.48, !- X,Y,Z Vertex 1 {m}
  0.332983928185266, 41.9832920157379, -131.064, !- X,Y,Z Vertex 2 {m}
  -2.02135197469033e-014, -1.61708157975227e-013, -131.064, !- X,Y,Z Vertex 3 {m}
  -2.02135197469033e-014, -1.15505827125162e-013, 30.48; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6a72d608-41b1-425f-8ac4-0abff7f32429}, !- Handle
  Shading Surface 3,                      !- Name
  ,                                       !- Construction Name
  {2741600e-cc52-4c85-9082-61708590b451}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.4444044951221, 42.2194667245859, 30.48, !- X,Y,Z Vertex 1 {m}
  -29.4444044951221, 42.2194667245859, -131.064, !- X,Y,Z Vertex 2 {m}
  0.332983928185266, 41.9832920157379, -131.064, !- X,Y,Z Vertex 3 {m}
  0.332983928185266, 41.9832920157379, 30.48; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {08f73dde-aeff-4807-8068-82d99f835409}, !- Handle
  Shading Surface 4,                      !- Name
  ,                                       !- Construction Name
  {2741600e-cc52-4c85-9082-61708590b451}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -29.4444044951221, 2.71894661918245, 30.48, !- X,Y,Z Vertex 1 {m}
  -29.4444044951221, 2.71894661918241, -131.064, !- X,Y,Z Vertex 2 {m}
  -29.4444044951221, 42.2194667245859, -131.064, !- X,Y,Z Vertex 3 {m}
  -29.4444044951221, 42.2194667245859, 30.48; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {59e9e6e3-1659-4499-966f-ca68311df8b9}, !- Handle
  Shading Surface Group 2,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  111.761598463176,                       !- X Origin {m}
  3.66628702322448,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {4f6a5ae2-9410-45ef-963f-5548a039b14b}, !- Handle
  Shading Surface 5,                      !- Name
  ,                                       !- Construction Name
  {59e9e6e3-1659-4499-966f-ca68311df8b9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.2771331221072, 0.877448334759715, 125.8824, !- X,Y,Z Vertex 1 {m}
  2.31011654250324e-014, 4.33146851719357e-015, 125.8824, !- X,Y,Z Vertex 2 {m}
  -0.512841538300888, -27.6320288230298, 125.8824, !- X,Y,Z Vertex 3 {m}
  -47.2771331221072, -26.7640986617308, 125.8824; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c8a15166-d8db-4dce-977e-5fc06cebdc93}, !- Handle
  Shading Surface 6,                      !- Name
  ,                                       !- Construction Name
  {59e9e6e3-1659-4499-966f-ca68311df8b9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.2771331221072, 0.877448334759715, 125.8824, !- X,Y,Z Vertex 1 {m}
  -47.2771331221072, 0.877448334759715, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.31011654250324e-014, 4.33146851719357e-015, 125.8824; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3a70d708-0441-4cb2-8ff7-9bae4c134663}, !- Handle
  Shading Surface 7,                      !- Name
  ,                                       !- Construction Name
  {59e9e6e3-1659-4499-966f-ca68311df8b9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -47.2771331221072, -26.7640986617308, 125.8824, !- X,Y,Z Vertex 1 {m}
  -47.2771331221072, -26.7640986617308, 0, !- X,Y,Z Vertex 2 {m}
  -47.2771331221072, 0.877448334759715, 0, !- X,Y,Z Vertex 3 {m}
  -47.2771331221072, 0.877448334759715, 125.8824; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0aab37a2-e4f3-4265-a7e0-cd3855c1ba4d}, !- Handle
  Shading Surface 8,                      !- Name
  ,                                       !- Construction Name
  {59e9e6e3-1659-4499-966f-ca68311df8b9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.512841538300888, -27.6320288230298, 125.8824, !- X,Y,Z Vertex 1 {m}
  -0.512841538300888, -27.6320288230298, 0, !- X,Y,Z Vertex 2 {m}
  -47.2771331221072, -26.7640986617308, 0, !- X,Y,Z Vertex 3 {m}
  -47.2771331221072, -26.7640986617308, 125.8824; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {9183df05-cc36-42f7-af85-21a47f31230d}, !- Handle
  Shading Surface Group 3,                !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  -0,                                     !- Direction of Relative North {deg}
  -55.5596195469331,                      !- X Origin {m}
  80.8208920911516,                       !- Y Origin {m}
  67.056,                                 !- Z Origin {m}
  ;                                       !- Shaded Object Name

OS:ShadingSurface,
  {bafc7e57-cb20-4205-8bab-3ea07d2749fa}, !- Handle
  Shading Surface 9,                      !- Name
  ,                                       !- Construction Name
  {9183df05-cc36-42f7-af85-21a47f31230d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.15505827125162e-014, 3.46517481375486e-014, 0, !- X,Y,Z Vertex 1 {m}
  54.9222618113727, -1.92752092819993, 0, !- X,Y,Z Vertex 2 {m}
  53.9665192285386, -29.160192486124, 0,  !- X,Y,Z Vertex 3 {m}
  -0.973170338641145, -27.7292533346575, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7458bf91-4133-46a9-a1e5-dacf4bc88692}, !- Handle
  Shading Surface 10,                     !- Name
  ,                                       !- Construction Name
  {9183df05-cc36-42f7-af85-21a47f31230d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.973170338641145, -27.7292533346575, 0, !- X,Y,Z Vertex 1 {m}
  -0.973170338641157, -27.7292533346575, -67.056, !- X,Y,Z Vertex 2 {m}
  -2.31011654250324e-014, 3.46517481375486e-014, -67.056, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-014, 3.46517481375486e-014, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b77ea73e-1765-430c-9930-115a67f1b840}, !- Handle
  Shading Surface 11,                     !- Name
  ,                                       !- Construction Name
  {9183df05-cc36-42f7-af85-21a47f31230d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  53.9665192285386, -29.160192486124, 0,  !- X,Y,Z Vertex 1 {m}
  53.9665192285386, -29.160192486124, -67.056, !- X,Y,Z Vertex 2 {m}
  -0.973170338641157, -27.7292533346575, -67.056, !- X,Y,Z Vertex 3 {m}
  -0.973170338641145, -27.7292533346575, 0; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0d7766e0-4143-4967-85e0-d28e5aad1107}, !- Handle
  Shading Surface 12,                     !- Name
  ,                                       !- Construction Name
  {9183df05-cc36-42f7-af85-21a47f31230d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  54.9222618113727, -1.92752092819993, 0, !- X,Y,Z Vertex 1 {m}
  54.9222618113727, -1.92752092819993, -67.056, !- X,Y,Z Vertex 2 {m}
  53.9665192285386, -29.160192486124, -67.056, !- X,Y,Z Vertex 3 {m}
  53.9665192285386, -29.160192486124, 0;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f9dc4473-0c05-4ecf-9239-d871b02e2e2e}, !- Handle
  {c756aad5-c3ef-408c-8756-a21dbc05c45d}, !- Name
  {c153ed14-0cf1-4fac-9b70-788573142844}, !- Source Object
  3,                                      !- Outlet Port
  {7cb12f4e-7db8-433e-8e20-3b85803ebd2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {55917fef-9d81-4c2f-8988-452dc4c62aba}, !- Handle
  {9898ca98-0187-4e78-af20-1ce9c679f8ca}, !- Name
  {30f9a1de-e1e6-4792-87a3-0ac148de10c4}, !- Source Object
  3,                                      !- Outlet Port
  {db6be281-6b7d-4994-9ae1-029e765b56c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {092ab831-7559-4799-b00c-c244ed945b5d}, !- Handle
  {efa8f8aa-db95-461c-a999-708cdf81d94b}, !- Name
  {f5d4ef40-7e2b-4ef5-83c5-94cb2b7e737a}, !- Source Object
  3,                                      !- Outlet Port
  {abbc90c0-2810-4283-bec6-1bafe384afac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {af561739-9e49-499f-b841-4e9b0f5a32e0}, !- Handle
  {a6d6db36-eccd-4fba-8c7d-b5dffbfa1b7c}, !- Name
  {a7eae320-2a1b-4a27-b579-e7858955e593}, !- Source Object
  3,                                      !- Outlet Port
  {68897967-128f-47d7-aa65-706ff0aad835}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a041a1ec-d5c4-441f-9021-d58ebfd1c257}, !- Handle
  {55a34a91-3034-404d-8690-0b1221d7a73e}, !- Name
  {5319a2fc-603d-41db-9fd9-8681a8cab6b5}, !- Source Object
  3,                                      !- Outlet Port
  {b97f1c5a-c267-4112-9c4a-2c09b47331c6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12a39506-70c8-4c8d-9254-1582c3f32f50}, !- Handle
  {f7402e96-70a9-4eeb-9c2c-c2268032d8f6}, !- Name
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Source Object
  6,                                      !- Outlet Port
  {a7afa950-37d7-4f2b-aadc-6808657a5057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5cdafef-8851-4d60-bf2c-49be63853423}, !- Handle
  {3f78d9f6-7b51-40f2-92a6-2aacb2e44622}, !- Name
  {b63100d0-6c7c-4179-82ee-1c6aa00e7cd1}, !- Source Object
  7,                                      !- Outlet Port
  {16b4f40d-cb70-41d2-bba4-289b2bb77215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e405f34-8ace-4a13-bfb9-49573a7b281d}, !- Handle
  {6db320d9-a2b1-4bfd-be59-2d2b9584947f}, !- Name
  {b31b8a48-4ac7-4a17-a675-6e5e43cf3a88}, !- Source Object
  3,                                      !- Outlet Port
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0c55dc36-69fb-4f1b-9a3a-ac1d9190510d}, !- Handle
  {f821a06d-1af9-476b-9f95-7f924029e3fd}, !- Name
  {0898bc17-b334-4abb-be11-12c107b65c12}, !- Source Object
  3,                                      !- Outlet Port
  {12a97c5b-ed3b-403e-94a9-7f3b5e3cccc5}, !- Target Object
  7;                                      !- Inlet Port

OS:SizingPeriod:DesignDay,
  {a053a3bd-5721-4c5e-9959-c966498fe3c5}, !- Handle
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.6,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {8f6da1be-4b29-48a5-a3eb-70a45526433c}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.4,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3ebe3004-ea87-4990-82dd-58b552e97977}, !- Handle
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.9,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {818dc4f9-2e2f-4217-b065-1f2dd9bee63b}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  59700,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b3459b8c-0d48-4081-ab9c-9a2792378587}, !- Handle
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -18.8,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d293fcda-0e23-4321-98f8-40c74f73b724}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3f8133cc-030e-4024-bde4-eb0670a37869}, !- Handle
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.025;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {76fa7a8d-111f-4e8a-8d87-7e1b1d9cd9fd}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  18.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {aa35845b-f370-44ee-a93c-cc5e18ae41ab}, !- Handle
  Denver Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1.8,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  1.8,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  14.1,                                   !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {942496af-f6c1-47ed-8fc1-9b3bc11b7dc1}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  19.9,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {7f0b9330-eeee-4758-a53c-af3ae4462110}, !- Handle
  Denver Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -17.4,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -17.4,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3c0377fb-b490-447c-bf2d-9d9c9d10ca92}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  58300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {fb6cebf8-b5e8-4a14-b2f1-a1cdf271fff0}, !- Handle
  Denver Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.6,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  15.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  80,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Taub {dimensionless}
  2.012;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {478c1434-c0d4-48b8-91aa-1b987ec18a34}, !- Handle
  Denver Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -11.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -21.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb {BasedOnField A3}
  83011,                                  !- Barometric Pressure {Pa}
  3.3,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

